  0.001,                                  !- Reference Capacity {W}
  4.51476251604621,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {f6282930-aa8a-4448-9833-625b59af1e2f}, !- Cooling Capacity Function of Temperature Curve Name
  {10705c6e-cf99-41a3-ba0e-43f568be9452}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {776acd21-9808-4024-a5fd-35c1c4bed3c7}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {7437cfde-f15d-40fb-8e79-5a2097ea212d}, !- Chilled Water Inlet Node Name
  {1530fee4-9573-44d0-920e-ab1ad9060e0b}, !- Chilled Water Outlet Node Name
  {99a42155-f2aa-482d-8d86-96fb75058be8}, !- Condenser Inlet Node Name
  {dbefd90f-5da4-4531-a427-98a95792caa1}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {604d896f-a196-4516-98af-6653cf8c9a27}, !- Handle
  Curve Biquadratic 115,                  !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {f02fc118-514c-4935-adb4-9d8a3c9c7684}, !- Handle
  Curve Biquadratic 116,                  !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3fe33962-28d3-4ae9-91fc-0089c8617311}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {b33f466e-7413-4de8-94db-a524bc7c1db0}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {81618bd2-d20d-4938-b060-8c01e6d85b77}, !- Inlet Node Name
  {5c54e80a-74c7-45c4-a2c7-f711bc5a743d}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {8b655af2-34ca-4ccb-a37f-52a9b28e757a}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {150bdafa-4472-4c35-abc8-ab887a224c1a}, !- Inlet Node Name
  {cb699124-6c00-4010-9c7d-cc99d2b32cc8}; !- Outlet Node Name

OS:Node,
  {b028bbbd-986a-4cbb-acb6-a1cc62cbfb79}, !- Handle
  Pump Variable Speed 2 Outlet Water Node, !- Name
  {4808c63d-7abe-4b8e-b486-0fdb2f6b369f}, !- Inlet Port
  {f708cd28-7c3c-4b8d-a59a-21a78579df5e}; !- Outlet Port

OS:Connection,
  {569da7aa-2a96-439b-ad92-192aa8a989b9}, !- Handle
  {d900dfcd-62da-4da0-873a-f51df114ac0f}, !- Source Object
  3,                                      !- Outlet Port
  {b7aecb7e-fdfa-4ef8-9538-80e6558e61c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4808c63d-7abe-4b8e-b486-0fdb2f6b369f}, !- Handle
  {b7aecb7e-fdfa-4ef8-9538-80e6558e61c4}, !- Source Object
  3,                                      !- Outlet Port
  {b028bbbd-986a-4cbb-acb6-a1cc62cbfb79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f708cd28-7c3c-4b8d-a59a-21a78579df5e}, !- Handle
  {b028bbbd-986a-4cbb-acb6-a1cc62cbfb79}, !- Source Object
  3,                                      !- Outlet Port
  {1e885d5b-a0c4-47ea-aa63-0c6c9d735ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b73091f-4a46-43c5-bd23-8891d729f63b}, !- Handle
  Primary Chiller WaterCooled Scroll 23tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {e7461dcc-14af-4ba5-9282-53aa5eb7345e}, !- Inlet Port
  {1738be1d-e929-474f-8d71-2d9a216d25e1}; !- Outlet Port

OS:Connection,
  {2c630e4b-9bd0-4401-98ab-2f5d9a0ff866}, !- Handle
  {dcbb287b-2515-4646-bee4-78493f739dc6}, !- Source Object
  3,                                      !- Outlet Port
  {4ef2db3f-4e38-4726-8e13-3a86ba43ecdb}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {e7461dcc-14af-4ba5-9282-53aa5eb7345e}, !- Handle
  {4ef2db3f-4e38-4726-8e13-3a86ba43ecdb}, !- Source Object
  16,                                     !- Outlet Port
  {5b73091f-4a46-43c5-bd23-8891d729f63b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1738be1d-e929-474f-8d71-2d9a216d25e1}, !- Handle
  {5b73091f-4a46-43c5-bd23-8891d729f63b}, !- Source Object
  3,                                      !- Outlet Port
  {d6c00e3f-95fd-4f1f-b445-5a44efd44467}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83dea2b5-c583-4d89-9dc4-566232701b8a}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {0ff803fd-dc5f-4b4d-bec4-8164eda7a525}, !- Inlet Port
  {7437cfde-f15d-40fb-8e79-5a2097ea212d}; !- Outlet Port

OS:Connection,
  {0ff803fd-dc5f-4b4d-bec4-8164eda7a525}, !- Handle
  {1e885d5b-a0c4-47ea-aa63-0c6c9d735ad0}, !- Source Object
  4,                                      !- Outlet Port
  {83dea2b5-c583-4d89-9dc4-566232701b8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b71783e-adf4-429a-aa7b-81ea0a38f46c}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {1530fee4-9573-44d0-920e-ab1ad9060e0b}, !- Inlet Port
  {a018e8c4-d464-4e57-98f8-7869a415c5f5}; !- Outlet Port

OS:Connection,
  {7437cfde-f15d-40fb-8e79-5a2097ea212d}, !- Handle
  {83dea2b5-c583-4d89-9dc4-566232701b8a}, !- Source Object
  3,                                      !- Outlet Port
  {eb0e90d1-36dd-4bd3-9058-9e2d27c3609f}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {1530fee4-9573-44d0-920e-ab1ad9060e0b}, !- Handle
  {eb0e90d1-36dd-4bd3-9058-9e2d27c3609f}, !- Source Object
  16,                                     !- Outlet Port
  {6b71783e-adf4-429a-aa7b-81ea0a38f46c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a018e8c4-d464-4e57-98f8-7869a415c5f5}, !- Handle
  {6b71783e-adf4-429a-aa7b-81ea0a38f46c}, !- Source Object
  3,                                      !- Outlet Port
  {d6c00e3f-95fd-4f1f-b445-5a44efd44467}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5ad0d569-3cf5-429c-959f-6d944c2ead74}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {be480cbc-d71c-4ea9-b9af-af4e003631c5}, !- Inlet Port
  {81618bd2-d20d-4938-b060-8c01e6d85b77}; !- Outlet Port

OS:Connection,
  {be480cbc-d71c-4ea9-b9af-af4e003631c5}, !- Handle
  {1e885d5b-a0c4-47ea-aa63-0c6c9d735ad0}, !- Source Object
  5,                                      !- Outlet Port
  {5ad0d569-3cf5-429c-959f-6d944c2ead74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a874db8b-b511-43c9-99b6-3e5a03f8da41}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {5c54e80a-74c7-45c4-a2c7-f711bc5a743d}, !- Inlet Port
  {5c2efb27-d4fc-4704-a6ee-19e21f748816}; !- Outlet Port

OS:Connection,
  {81618bd2-d20d-4938-b060-8c01e6d85b77}, !- Handle
  {5ad0d569-3cf5-429c-959f-6d944c2ead74}, !- Source Object
  3,                                      !- Outlet Port
  {b33f466e-7413-4de8-94db-a524bc7c1db0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c54e80a-74c7-45c4-a2c7-f711bc5a743d}, !- Handle
  {b33f466e-7413-4de8-94db-a524bc7c1db0}, !- Source Object
  3,                                      !- Outlet Port
  {a874db8b-b511-43c9-99b6-3e5a03f8da41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c2efb27-d4fc-4704-a6ee-19e21f748816}, !- Handle
  {a874db8b-b511-43c9-99b6-3e5a03f8da41}, !- Source Object
  3,                                      !- Outlet Port
  {d6c00e3f-95fd-4f1f-b445-5a44efd44467}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4bc14b9f-9d62-44e1-bb8d-6057c676132c}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {f6f21c97-dba6-4128-a1ca-a7529f459dd4}, !- Inlet Port
  {150bdafa-4472-4c35-abc8-ab887a224c1a}; !- Outlet Port

OS:Connection,
  {f6f21c97-dba6-4128-a1ca-a7529f459dd4}, !- Handle
  {d6c00e3f-95fd-4f1f-b445-5a44efd44467}, !- Source Object
  2,                                      !- Outlet Port
  {4bc14b9f-9d62-44e1-bb8d-6057c676132c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {150bdafa-4472-4c35-abc8-ab887a224c1a}, !- Handle
  {4bc14b9f-9d62-44e1-bb8d-6057c676132c}, !- Source Object
  3,                                      !- Outlet Port
  {8b655af2-34ca-4ccb-a37f-52a9b28e757a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb699124-6c00-4010-9c7d-cc99d2b32cc8}, !- Handle
  {8b655af2-34ca-4ccb-a37f-52a9b28e757a}, !- Source Object
  3,                                      !- Outlet Port
  {48102601-5178-4edb-9891-8c01e2484d60}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fc31b222-bee1-4162-b04f-864a89c800df}, !- Handle
  CHW Temp,                               !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  {c6deaf99-fec1-46db-97b0-122912708727}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6deaf99-fec1-46db-97b0-122912708727}, !- Handle
  Schedule Day 4,                         !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4a7a4f07-1b0d-42c1-b324-71d3f2c27442}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b127ec2d-4b99-43c1-9444-f6b2d48ffbc4}, !- Handle
  wkdCHW Temp,                            !- Name
  {4a7a4f07-1b0d-42c1-b324-71d3f2c27442}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {aeffd1c7-d32d-436c-ab31-0daca5c6a27c}, !- Handle
  satCHW Temp,                            !- Name
  {4a7a4f07-1b0d-42c1-b324-71d3f2c27442}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {6f8c3a08-b94f-4b63-b774-c92eb6a28a4c}, !- Handle
  sunCHW Temp,                            !- Name
  {4a7a4f07-1b0d-42c1-b324-71d3f2c27442}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8cdecb82-4588-4c30-a862-976d4fd3c1df}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {fc31b222-bee1-4162-b04f-864a89c800df}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {fdc64b67-495e-4b64-86ee-a15041f4979c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fdc64b67-495e-4b64-86ee-a15041f4979c}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {24e883cc-5a26-4d1f-a1f8-ed5947ccf131}, !- Handle
  satCHW Temprule,                        !- Name
  {fc31b222-bee1-4162-b04f-864a89c800df}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd196aed-e27a-4820-84b9-9bfb0be5ff2e}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd196aed-e27a-4820-84b9-9bfb0be5ff2e}, !- Handle
  satCHW Temp 1,                          !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {2755b579-ca5a-4d63-b521-14d162b7d30a}, !- Handle
  sunCHW Temprule,                        !- Name
  {fc31b222-bee1-4162-b04f-864a89c800df}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5f67001a-fbb5-48fd-add2-04afcc5e266a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f67001a-fbb5-48fd-add2-04afcc5e266a}, !- Handle
  sunCHW Temp 1,                          !- Name
  {d2e8335e-3591-4dcb-be7c-5b310fd92693}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {47bf228e-d653-43c7-b0ae-bf5f090b9739}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {fc31b222-bee1-4162-b04f-864a89c800df}, !- Schedule Name
  {48102601-5178-4edb-9891-8c01e2484d60}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {2193b28c-e435-4f0c-bdce-a6138613dc21}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {da16571f-4af0-4c62-85e7-3ccf12c61297}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {40eb068c-ca22-4590-a066-6d10b3c035d6}, !- Plant Side Inlet Node Name
  {088a4813-9554-4e06-a1fe-f2b22920e20a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {2ad04e9c-4ec9-44a8-bf0a-b00a88081c58}, !- Demand Side Inlet Node Name
  {08d79e56-1be3-46aa-bf4f-e48cce50a48a}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {5091335d-7d4c-46d9-9e8e-b2b7b6546922}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {68faede5-1eed-4bb0-a3a4-8b92cb89f332}, !- Demand Mixer Name
  {ee2c4389-6eae-44da-9200-c8bd639bac5c}, !- Demand Splitter Name
  {6f4ac59f-7217-405d-a04a-725e5b49f8ec}, !- Supply Mixer Name
  {60feaee4-fcb7-49fd-b5d3-3031d0c74cfc}; !- Supply Splitter Name

OS:Node,
  {f714ce8f-e3bc-413c-adf2-65278cd50f1e}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {40eb068c-ca22-4590-a066-6d10b3c035d6}, !- Inlet Port
  {bbdb3607-9a3a-49b8-bce6-56488d7bb8aa}; !- Outlet Port

OS:Node,
  {da16571f-4af0-4c62-85e7-3ccf12c61297}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {6be988e3-d2bc-4215-96b0-1e7368dec5a7}, !- Inlet Port
  {088a4813-9554-4e06-a1fe-f2b22920e20a}; !- Outlet Port

OS:Node,
  {20976260-d015-4b24-9b5b-153885deefea}, !- Handle
  Cooling Tower Single Speed 1 Inlet Water Node, !- Name
  {2cff9c89-91e1-4693-b9ab-84f4fb890a60}, !- Inlet Port
  {394ac6b1-b2cc-4c18-81f8-c67cdb5216da}; !- Outlet Port

OS:Connector:Mixer,
  {6f4ac59f-7217-405d-a04a-725e5b49f8ec}, !- Handle
  Connector Mixer 5,                      !- Name
  {230bc7ff-7f7d-4b5f-a4f2-8da1c74ae687}, !- Outlet Branch Name
  {85d2b4ee-fa36-4239-9a58-3c1a16b5ca2b}, !- Inlet Branch Name 1
  {fb4a214e-5081-4825-b845-0037ebe013c0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {60feaee4-fcb7-49fd-b5d3-3031d0c74cfc}, !- Handle
  Connector Splitter 5,                   !- Name
  {6230cc1e-752f-4db1-abb6-4cc1aabd1568}, !- Inlet Branch Name
  {2cff9c89-91e1-4693-b9ab-84f4fb890a60}, !- Outlet Branch Name 1
  {39088e00-5625-47df-a5be-e07c7bc918b2}; !- Outlet Branch Name 2

OS:Connection,
  {40eb068c-ca22-4590-a066-6d10b3c035d6}, !- Handle
  {2193b28c-e435-4f0c-bdce-a6138613dc21}, !- Source Object
  14,                                     !- Outlet Port
  {f714ce8f-e3bc-413c-adf2-65278cd50f1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cff9c89-91e1-4693-b9ab-84f4fb890a60}, !- Handle
  {60feaee4-fcb7-49fd-b5d3-3031d0c74cfc}, !- Source Object
  3,                                      !- Outlet Port
  {20976260-d015-4b24-9b5b-153885deefea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {088a4813-9554-4e06-a1fe-f2b22920e20a}, !- Handle
  {da16571f-4af0-4c62-85e7-3ccf12c61297}, !- Source Object
  3,                                      !- Outlet Port
  {2193b28c-e435-4f0c-bdce-a6138613dc21}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {251b1270-23a7-4a36-b349-0cf64f03d320}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {2ad04e9c-4ec9-44a8-bf0a-b00a88081c58}, !- Inlet Port
  {1467a945-d020-47e9-aef8-3d683860a280}; !- Outlet Port

OS:Node,
  {a035be81-3eff-4499-9513-f0ce2e046bef}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {e4be231a-e9b9-4b35-bbc2-e5bcd8f12007}, !- Inlet Port
  {08d79e56-1be3-46aa-bf4f-e48cce50a48a}; !- Outlet Port

OS:Node,
  {34c58e1f-f03d-43b3-9dec-136e59792d4e}, !- Handle
  Primary Chiller WaterCooled Scroll 23tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {b187123a-35e9-43c6-a809-499b885d4b30}, !- Inlet Port
  {b901dadb-41cd-4e68-b5eb-ef82c147b184}; !- Outlet Port

OS:Connector:Mixer,
  {68faede5-1eed-4bb0-a3a4-8b92cb89f332}, !- Handle
  Connector Mixer 6,                      !- Name
  {e4be231a-e9b9-4b35-bbc2-e5bcd8f12007}, !- Outlet Branch Name
  {bbbf6732-37e6-45ca-8cf8-998ddffc6cfe}, !- Inlet Branch Name 1
  {b2ef85f7-4fbd-479a-9521-a75b56b78be3}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ee2c4389-6eae-44da-9200-c8bd639bac5c}, !- Handle
  Connector Splitter 6,                   !- Name
  {1467a945-d020-47e9-aef8-3d683860a280}, !- Inlet Branch Name
  {b187123a-35e9-43c6-a809-499b885d4b30}, !- Outlet Branch Name 1
  {298ab6d5-0b97-4128-9d2b-f006b40a6074}; !- Outlet Branch Name 2

OS:Connection,
  {2ad04e9c-4ec9-44a8-bf0a-b00a88081c58}, !- Handle
  {2193b28c-e435-4f0c-bdce-a6138613dc21}, !- Source Object
  17,                                     !- Outlet Port
  {251b1270-23a7-4a36-b349-0cf64f03d320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1467a945-d020-47e9-aef8-3d683860a280}, !- Handle
  {251b1270-23a7-4a36-b349-0cf64f03d320}, !- Source Object
  3,                                      !- Outlet Port
  {ee2c4389-6eae-44da-9200-c8bd639bac5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b187123a-35e9-43c6-a809-499b885d4b30}, !- Handle
  {ee2c4389-6eae-44da-9200-c8bd639bac5c}, !- Source Object
  3,                                      !- Outlet Port
  {34c58e1f-f03d-43b3-9dec-136e59792d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4be231a-e9b9-4b35-bbc2-e5bcd8f12007}, !- Handle
  {68faede5-1eed-4bb0-a3a4-8b92cb89f332}, !- Source Object
  2,                                      !- Outlet Port
  {a035be81-3eff-4499-9513-f0ce2e046bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d79e56-1be3-46aa-bf4f-e48cce50a48a}, !- Handle
  {a035be81-3eff-4499-9513-f0ce2e046bef}, !- Source Object
  3,                                      !- Outlet Port
  {2193b28c-e435-4f0c-bdce-a6138613dc21}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {39c205d1-19d9-4521-ad19-e6026bc012ee}, !- Handle
  {2193b28c-e435-4f0c-bdce-a6138613dc21}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {5091335d-7d4c-46d9-9e8e-b2b7b6546922}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:VariableSpeed,
  {4d24d22e-62aa-4963-b10d-c6a4ca7fdc65}, !- Handle
  Pump Variable Speed 3,                  !- Name
  {bbdb3607-9a3a-49b8-bce6-56488d7bb8aa}, !- Inlet Node Name
  {6398b89d-7c9a-4bf4-be4d-66afc1329618}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  210100.176008404,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {b80176d5-fc33-4eb9-bb99-f7b296ff5645}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {394ac6b1-b2cc-4c18-81f8-c67cdb5216da}, !- Water Inlet Node Name
  {db0ce63e-1e8e-48c8-8aa2-fad6135dcfaf}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  1300.13500694722,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {8f2a0c85-6e91-4c48-8410-63ed6bbda2b9}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {a22679a6-bb63-4c37-ba93-e6f140ed27d7}, !- Inlet Node Name
  {aed5ac1e-7fc9-4c18-99f8-feecb38dff33}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6f4af5cd-0114-430e-98ea-714fb43216cc}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {e36f11ef-1f85-4e4f-98c8-50f6cbc1f302}, !- Inlet Node Name
  {6be988e3-d2bc-4215-96b0-1e7368dec5a7}; !- Outlet Node Name

OS:Node,
  {b7006379-239f-4447-b06a-e3612c1cd745}, !- Handle
  Pump Variable Speed 3 Outlet Water Node, !- Name
  {6398b89d-7c9a-4bf4-be4d-66afc1329618}, !- Inlet Port
  {6230cc1e-752f-4db1-abb6-4cc1aabd1568}; !- Outlet Port

OS:Connection,
  {bbdb3607-9a3a-49b8-bce6-56488d7bb8aa}, !- Handle
  {f714ce8f-e3bc-413c-adf2-65278cd50f1e}, !- Source Object
  3,                                      !- Outlet Port
  {4d24d22e-62aa-4963-b10d-c6a4ca7fdc65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6398b89d-7c9a-4bf4-be4d-66afc1329618}, !- Handle
  {4d24d22e-62aa-4963-b10d-c6a4ca7fdc65}, !- Source Object
  3,                                      !- Outlet Port
  {b7006379-239f-4447-b06a-e3612c1cd745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6230cc1e-752f-4db1-abb6-4cc1aabd1568}, !- Handle
  {b7006379-239f-4447-b06a-e3612c1cd745}, !- Source Object
  3,                                      !- Outlet Port
  {60feaee4-fcb7-49fd-b5d3-3031d0c74cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {374a474a-1a2c-4663-9972-ec6964482a80}, !- Handle
  Cooling Tower Single Speed 1 Outlet Water Node, !- Name
  {db0ce63e-1e8e-48c8-8aa2-fad6135dcfaf}, !- Inlet Port
  {85d2b4ee-fa36-4239-9a58-3c1a16b5ca2b}; !- Outlet Port

OS:Connection,
  {394ac6b1-b2cc-4c18-81f8-c67cdb5216da}, !- Handle
  {20976260-d015-4b24-9b5b-153885deefea}, !- Source Object
  3,                                      !- Outlet Port
  {b80176d5-fc33-4eb9-bb99-f7b296ff5645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db0ce63e-1e8e-48c8-8aa2-fad6135dcfaf}, !- Handle
  {b80176d5-fc33-4eb9-bb99-f7b296ff5645}, !- Source Object
  3,                                      !- Outlet Port
  {374a474a-1a2c-4663-9972-ec6964482a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d2b4ee-fa36-4239-9a58-3c1a16b5ca2b}, !- Handle
  {374a474a-1a2c-4663-9972-ec6964482a80}, !- Source Object
  3,                                      !- Outlet Port
  {6f4ac59f-7217-405d-a04a-725e5b49f8ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {41b4e8c8-3f08-4e67-a485-645962b7255e}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {39088e00-5625-47df-a5be-e07c7bc918b2}, !- Inlet Port
  {a22679a6-bb63-4c37-ba93-e6f140ed27d7}; !- Outlet Port

OS:Connection,
  {39088e00-5625-47df-a5be-e07c7bc918b2}, !- Handle
  {60feaee4-fcb7-49fd-b5d3-3031d0c74cfc}, !- Source Object
  4,                                      !- Outlet Port
  {41b4e8c8-3f08-4e67-a485-645962b7255e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b217539f-d25c-4960-8e6d-bbb3e4374ae6}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {aed5ac1e-7fc9-4c18-99f8-feecb38dff33}, !- Inlet Port
  {fb4a214e-5081-4825-b845-0037ebe013c0}; !- Outlet Port

OS:Connection,
  {a22679a6-bb63-4c37-ba93-e6f140ed27d7}, !- Handle
  {41b4e8c8-3f08-4e67-a485-645962b7255e}, !- Source Object
  3,                                      !- Outlet Port
  {8f2a0c85-6e91-4c48-8410-63ed6bbda2b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed5ac1e-7fc9-4c18-99f8-feecb38dff33}, !- Handle
  {8f2a0c85-6e91-4c48-8410-63ed6bbda2b9}, !- Source Object
  3,                                      !- Outlet Port
  {b217539f-d25c-4960-8e6d-bbb3e4374ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb4a214e-5081-4825-b845-0037ebe013c0}, !- Handle
  {b217539f-d25c-4960-8e6d-bbb3e4374ae6}, !- Source Object
  3,                                      !- Outlet Port
  {6f4ac59f-7217-405d-a04a-725e5b49f8ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {ee1cc712-13bc-4b22-94f9-34300068c43a}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {230bc7ff-7f7d-4b5f-a4f2-8da1c74ae687}, !- Inlet Port
  {e36f11ef-1f85-4e4f-98c8-50f6cbc1f302}; !- Outlet Port

OS:Connection,
  {230bc7ff-7f7d-4b5f-a4f2-8da1c74ae687}, !- Handle
  {6f4ac59f-7217-405d-a04a-725e5b49f8ec}, !- Source Object
  2,                                      !- Outlet Port
  {ee1cc712-13bc-4b22-94f9-34300068c43a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e36f11ef-1f85-4e4f-98c8-50f6cbc1f302}, !- Handle
  {ee1cc712-13bc-4b22-94f9-34300068c43a}, !- Source Object
  3,                                      !- Outlet Port
  {6f4af5cd-0114-430e-98ea-714fb43216cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be988e3-d2bc-4215-96b0-1e7368dec5a7}, !- Handle
  {6f4af5cd-0114-430e-98ea-714fb43216cc}, !- Source Object
  3,                                      !- Outlet Port
  {da16571f-4af0-4c62-85e7-3ccf12c61297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5bc5f2ff-b7a0-4cb0-8b23-d2e3be5236a0}, !- Handle
  Primary Chiller WaterCooled Scroll 23tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {37bab0a0-a0cc-412b-bd5a-640b2a3d247e}, !- Inlet Port
  {bbbf6732-37e6-45ca-8cf8-998ddffc6cfe}; !- Outlet Port

OS:Connection,
  {b901dadb-41cd-4e68-b5eb-ef82c147b184}, !- Handle
  {34c58e1f-f03d-43b3-9dec-136e59792d4e}, !- Source Object
  3,                                      !- Outlet Port
  {4ef2db3f-4e38-4726-8e13-3a86ba43ecdb}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {37bab0a0-a0cc-412b-bd5a-640b2a3d247e}, !- Handle
  {4ef2db3f-4e38-4726-8e13-3a86ba43ecdb}, !- Source Object
  18,                                     !- Outlet Port
  {5bc5f2ff-b7a0-4cb0-8b23-d2e3be5236a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbbf6732-37e6-45ca-8cf8-998ddffc6cfe}, !- Handle
  {5bc5f2ff-b7a0-4cb0-8b23-d2e3be5236a0}, !- Source Object
  3,                                      !- Outlet Port
  {68faede5-1eed-4bb0-a3a4-8b92cb89f332}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7af19901-745b-482d-ae5b-cc3d95487e55}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {298ab6d5-0b97-4128-9d2b-f006b40a6074}, !- Inlet Port
  {99a42155-f2aa-482d-8d86-96fb75058be8}; !- Outlet Port

OS:Connection,
  {298ab6d5-0b97-4128-9d2b-f006b40a6074}, !- Handle
  {ee2c4389-6eae-44da-9200-c8bd639bac5c}, !- Source Object
  4,                                      !- Outlet Port
  {7af19901-745b-482d-ae5b-cc3d95487e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62f2b926-b078-4917-97e4-e78c11782609}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {dbefd90f-5da4-4531-a427-98a95792caa1}, !- Inlet Port
  {b2ef85f7-4fbd-479a-9521-a75b56b78be3}; !- Outlet Port

OS:Connection,
  {99a42155-f2aa-482d-8d86-96fb75058be8}, !- Handle
  {7af19901-745b-482d-ae5b-cc3d95487e55}, !- Source Object
  3,                                      !- Outlet Port
  {eb0e90d1-36dd-4bd3-9058-9e2d27c3609f}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {dbefd90f-5da4-4531-a427-98a95792caa1}, !- Handle
  {eb0e90d1-36dd-4bd3-9058-9e2d27c3609f}, !- Source Object
  18,                                     !- Outlet Port
  {62f2b926-b078-4917-97e4-e78c11782609}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ef85f7-4fbd-479a-9521-a75b56b78be3}, !- Handle
  {62f2b926-b078-4917-97e4-e78c11782609}, !- Source Object
  3,                                      !- Outlet Port
  {68faede5-1eed-4bb0-a3a4-8b92cb89f332}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {58080be4-1ae2-4589-b7e1-651676f624eb}, !- Handle
  CW Temp,                                !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  {c23056e4-931d-4f37-a696-fb785dc4078e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c23056e4-931d-4f37-a696-fb785dc4078e}, !- Handle
  Schedule Day 5,                         !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {37d14cd9-1781-4679-9693-f99567f207cb}, !- Handle
  wkdCW Temp,                             !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {ed63b950-859a-498f-8d84-d0c50a8b110e}, !- Handle
  satCW Temp,                             !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {46af7f75-bc15-47d2-84a0-f65404f5b297}, !- Handle
  sunCW Temp,                             !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {e70c8062-55c8-4181-beaf-e57cfc86029d}, !- Handle
  wkdCW Temp rule,                        !- Name
  {58080be4-1ae2-4589-b7e1-651676f624eb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d550ec33-5fed-4cf1-b7cf-00d6fdb4b743}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d550ec33-5fed-4cf1-b7cf-00d6fdb4b743}, !- Handle
  wkdCW Temp 1,                           !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {2ba93637-cd0e-4592-b2cf-f3a271143381}, !- Handle
  satCW Temprule,                         !- Name
  {58080be4-1ae2-4589-b7e1-651676f624eb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1b746a7e-31d2-4591-80db-cf6371d0a6e7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1b746a7e-31d2-4591-80db-cf6371d0a6e7}, !- Handle
  satCW Temp 1,                           !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {5f2c6936-e63e-480a-a6f5-b8fff3720033}, !- Handle
  sunCW Temprule,                         !- Name
  {58080be4-1ae2-4589-b7e1-651676f624eb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef4854b0-742d-46a5-899b-ba304c1c2468}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef4854b0-742d-46a5-899b-ba304c1c2468}, !- Handle
  sunCW Temp 1,                           !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {a1a49789-3043-403a-a15e-582db7f70d49}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {58080be4-1ae2-4589-b7e1-651676f624eb}, !- Schedule Name
  {da16571f-4af0-4c62-85e7-3ccf12c61297}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {2b3b8adf-8a01-4f2c-a6fc-5092e896bbb6}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {d829681c-f603-4279-8ad7-4ccdc344e474}, !- Availability Schedule
  {f19c24cb-d1f6-4449-a917-f948e8284986}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b2b30c6-25fb-489f-9c34-21c02373a05b}, !- Supply Side Inlet Node Name
  {419610de-dbe5-489c-b9c4-2421b44c20f7}, !- Demand Side Outlet Node Name
  {753de879-c190-4307-b0c2-2f57e3698066}, !- Demand Side Inlet Node A
  {8a82ce76-ccb2-4ae5-9d60-c7ec519c2b48}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Demand Mixer Name
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cbded120-d5bd-49a5-a41c-9e3618c0581e}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Supply Inlet Node, !- Name
  {4b2b30c6-25fb-489f-9c34-21c02373a05b}, !- Inlet Port
  {4f788ce8-a62b-4b23-98f6-c5160992293e}; !- Outlet Port

OS:Node,
  {5ad642b3-3d31-4455-ac20-69b8cd1b2731}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Supply Outlet Node, !- Name
  {cf830ed8-58ff-49ce-b2d0-208fe8b8993d}, !- Inlet Port
  {8a82ce76-ccb2-4ae5-9d60-c7ec519c2b48}; !- Outlet Port

OS:Connection,
  {4b2b30c6-25fb-489f-9c34-21c02373a05b}, !- Handle
  {2b3b8adf-8a01-4f2c-a6fc-5092e896bbb6}, !- Source Object
  9,                                      !- Outlet Port
  {cbded120-d5bd-49a5-a41c-9e3618c0581e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a82ce76-ccb2-4ae5-9d60-c7ec519c2b48}, !- Handle
  {5ad642b3-3d31-4455-ac20-69b8cd1b2731}, !- Source Object
  3,                                      !- Outlet Port
  {2b3b8adf-8a01-4f2c-a6fc-5092e896bbb6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5c9c15fd-76e1-444e-b7fb-234ce2656e1d}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Demand Inlet Node, !- Name
  {753de879-c190-4307-b0c2-2f57e3698066}, !- Inlet Port
  {c57dc669-71b1-478f-a4ab-7c4c783be34a}; !- Outlet Port

OS:Node,
  {a6187f9e-4904-40fb-ae5b-c72a836997a4}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Demand Outlet Node, !- Name
  {7e379d71-d54b-4654-a8dc-178b0847b086}, !- Inlet Port
  {419610de-dbe5-489c-b9c4-2421b44c20f7}; !- Outlet Port

OS:Node,
  {2fed5355-145b-403f-84f6-eb3f0f19e957}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Outlet Air Node, !- Name
  {78cb6333-b899-4e0d-bbda-3abb7eeda3c1}, !- Inlet Port
  {08f0a5e1-9cff-49b8-a20b-799db42c41bf}; !- Outlet Port

OS:Connection,
  {753de879-c190-4307-b0c2-2f57e3698066}, !- Handle
  {2b3b8adf-8a01-4f2c-a6fc-5092e896bbb6}, !- Source Object
  11,                                     !- Outlet Port
  {5c9c15fd-76e1-444e-b7fb-234ce2656e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {419610de-dbe5-489c-b9c4-2421b44c20f7}, !- Handle
  {a6187f9e-4904-40fb-ae5b-c72a836997a4}, !- Source Object
  3,                                      !- Outlet Port
  {2b3b8adf-8a01-4f2c-a6fc-5092e896bbb6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {c57dc669-71b1-478f-a4ab-7c4c783be34a}, !- Inlet Node Name
  {95fb7482-a241-4342-9e46-0673586c86a7}, !- Outlet Node Name 1
  {4aae9036-4514-4f31-b28a-61738f87d92a}, !- Outlet Node Name 2
  {7f535969-a54a-47f7-80bd-dbaaea08442b}, !- Outlet Node Name 3
  {9cff2c50-ba84-48ec-934b-3d3a7c0a63f4}, !- Outlet Node Name 4
  {d30e8bd8-77ae-4921-b391-a52e922dfe32}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {7e379d71-d54b-4654-a8dc-178b0847b086}, !- Outlet Node Name
  {d4290b69-e75f-4335-aee2-96cc90205f40}, !- Inlet Node Name 1
  {7c60a74a-0d5d-4cc3-a1e0-4c594711f42b}, !- Inlet Node Name 2
  {c73a56f6-e328-46cf-ad1c-fc39ef2518b6}, !- Inlet Node Name 3
  {2da642ae-97f2-4dc1-b09e-210a6544d80f}, !- Inlet Node Name 4
  {932a04dc-3f21-445a-9213-5a86a689111a}; !- Inlet Node Name 5

OS:Connection,
  {c57dc669-71b1-478f-a4ab-7c4c783be34a}, !- Handle
  {5c9c15fd-76e1-444e-b7fb-234ce2656e1d}, !- Source Object
  3,                                      !- Outlet Port
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e379d71-d54b-4654-a8dc-178b0847b086}, !- Handle
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Source Object
  2,                                      !- Outlet Port
  {a6187f9e-4904-40fb-ae5b-c72a836997a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {be508d0e-bc4e-4530-91ab-3eac17d05482}, !- Handle
  {2b3b8adf-8a01-4f2c-a6fc-5092e896bbb6}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f19c24cb-d1f6-4449-a917-f948e8284986}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {b45ec308-6e3a-47c3-bd0f-9ad0b681924c}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {e7555b4f-a48f-4138-9c43-c4f5c6080b78}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a2070af4-722d-4e7f-9d06-80b0b08f1d5a}, !- Air Inlet Node Name
  {cf830ed8-58ff-49ce-b2d0-208fe8b8993d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {fd4ad12e-814a-4700-a36a-2018ba1358b0}, !- Handle
  Sys6 Return Fan,                        !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4f788ce8-a62b-4b23-98f6-c5160992293e}, !- Air Inlet Node Name
  {1c2f408b-6bea-49f0-a479-3fe60d8e3d40}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {98d2d22d-1f41-4ba5-b2ff-be70805c2483}, !- Handle
  Coil Heating Water 2,                   !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4b8d672c-7394-4b29-9997-2e35082b77df}, !- Water Inlet Node Name
  {153f52ff-f74f-45f0-94b0-7010d8c37693}, !- Water Outlet Node Name
  {c70e58e5-15db-4955-b1d8-ce678064c3fc}, !- Air Inlet Node Name
  {cde8f0ce-1cea-4dca-8a5f-6c085b8b7fb2}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {579ebd00-3525-42c1-b0c3-36b057023196}, !- Handle
  Coil Heating Water 2 Inlet Water Node,  !- Name
  {2e6071ba-de83-4f10-86c2-2e58801ddf68}, !- Inlet Port
  {4b8d672c-7394-4b29-9997-2e35082b77df}; !- Outlet Port

OS:Connection,
  {2e6071ba-de83-4f10-86c2-2e58801ddf68}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  62,                                     !- Outlet Port
  {579ebd00-3525-42c1-b0c3-36b057023196}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {936c482b-943a-4b3d-9f93-91cba7fe3557}, !- Handle
  Coil Heating Water 2 Outlet Water Node, !- Name
  {153f52ff-f74f-45f0-94b0-7010d8c37693}, !- Inlet Port
  {ab005e95-42df-4701-8cd5-281395ad33ab}; !- Outlet Port

OS:Connection,
  {4b8d672c-7394-4b29-9997-2e35082b77df}, !- Handle
  {579ebd00-3525-42c1-b0c3-36b057023196}, !- Source Object
  3,                                      !- Outlet Port
  {98d2d22d-1f41-4ba5-b2ff-be70805c2483}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {153f52ff-f74f-45f0-94b0-7010d8c37693}, !- Handle
  {98d2d22d-1f41-4ba5-b2ff-be70805c2483}, !- Source Object
  6,                                      !- Outlet Port
  {936c482b-943a-4b3d-9f93-91cba7fe3557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab005e95-42df-4701-8cd5-281395ad33ab}, !- Handle
  {936c482b-943a-4b3d-9f93-91cba7fe3557}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {943f35ce-34a6-4db6-b1e3-5e57b52ac3c8}, !- Handle
  Controller Water Coil 2,                !- Name
  {98d2d22d-1f41-4ba5-b2ff-be70805c2483}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {dced7129-f1ef-4d54-a6d6-53f2fc447da7}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {3c19260a-2dfe-429e-8603-714bffb4fc5a}, !- Water Inlet Node Name
  {ff42e915-bd3e-480e-be6c-dae18593eca4}, !- Water Outlet Node Name
  {9e94cb1b-eef7-4728-b1aa-8264c1488850}, !- Air Inlet Node Name
  {f99c92d3-14f4-43cf-85c9-313b730252bf}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3f0ed8b3-3c50-48f0-a9e9-fcc4458bcd0e}, !- Handle
  Coil Cooling Water 1 Outlet Water Node, !- Name
  {ff42e915-bd3e-480e-be6c-dae18593eca4}, !- Inlet Port
  {5bb5aa47-e35f-4325-a1e0-ad2112e17745}; !- Outlet Port

OS:Connection,
  {3c19260a-2dfe-429e-8603-714bffb4fc5a}, !- Handle
  {470fc885-62f0-4083-ac98-2e5d1a9aeeac}, !- Source Object
  3,                                      !- Outlet Port
  {dced7129-f1ef-4d54-a6d6-53f2fc447da7}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {ff42e915-bd3e-480e-be6c-dae18593eca4}, !- Handle
  {dced7129-f1ef-4d54-a6d6-53f2fc447da7}, !- Source Object
  11,                                     !- Outlet Port
  {3f0ed8b3-3c50-48f0-a9e9-fcc4458bcd0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bb5aa47-e35f-4325-a1e0-ad2112e17745}, !- Handle
  {3f0ed8b3-3c50-48f0-a9e9-fcc4458bcd0e}, !- Source Object
  3,                                      !- Outlet Port
  {00da2b5e-2ee9-4100-8f82-968273897cad}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {a4e2b9bb-ac5e-468b-bc51-d07bdc9f2a52}, !- Handle
  Controller Water Coil 3,                !- Name
  {dced7129-f1ef-4d54-a6d6-53f2fc447da7}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {1d5e500f-aeff-4cc3-8663-52ffc8624a3f}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d829681c-f603-4279-8ad7-4ccdc344e474}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {646c8101-e868-4478-b157-a302326c6581}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {646c8101-e868-4478-b157-a302326c6581}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a1c8891f-e65a-44de-8e94-614b34fe689a}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {1d5e500f-aeff-4cc3-8663-52ffc8624a3f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca759171-05aa-41ea-9f87-c241884b3a34}, !- Mixed Air Node Name
  {6cea8d17-94d3-441e-aac8-2e389ab2c7a1}, !- Outdoor Air Stream Node Name
  {15e05e51-071a-46b2-83d5-5fb3ccaa4474}, !- Relief Air Stream Node Name
  {64afb50b-7539-476f-ad96-2b8867e57ebc}; !- Return Air Stream Node Name

OS:Node,
  {25eb7af1-6b8f-4043-a8de-f8417ebf42a8}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {733844c1-f4ab-40d4-91b8-3d9d50ba13d4}; !- Outlet Port

OS:Node,
  {1e943d0b-6601-47d2-aa14-215495da6a48}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Relief Air Node, !- Name
  {bf4ed471-1eff-4de4-bf19-a5d788b31fa5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf830ed8-58ff-49ce-b2d0-208fe8b8993d}, !- Handle
  {e7555b4f-a48f-4138-9c43-c4f5c6080b78}, !- Source Object
  17,                                     !- Outlet Port
  {5ad642b3-3d31-4455-ac20-69b8cd1b2731}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b978e5f3-b862-4faf-99ec-51ee95e4dbd2}, !- Handle
  Coil Heating Water 2 Outlet Air Node,   !- Name
  {cde8f0ce-1cea-4dca-8a5f-6c085b8b7fb2}, !- Inlet Port
  {a2070af4-722d-4e7f-9d06-80b0b08f1d5a}; !- Outlet Port

OS:Connection,
  {cde8f0ce-1cea-4dca-8a5f-6c085b8b7fb2}, !- Handle
  {98d2d22d-1f41-4ba5-b2ff-be70805c2483}, !- Source Object
  8,                                      !- Outlet Port
  {b978e5f3-b862-4faf-99ec-51ee95e4dbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2070af4-722d-4e7f-9d06-80b0b08f1d5a}, !- Handle
  {b978e5f3-b862-4faf-99ec-51ee95e4dbd2}, !- Source Object
  3,                                      !- Outlet Port
  {e7555b4f-a48f-4138-9c43-c4f5c6080b78}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {e06b7f33-ca42-4b21-a165-b810a1c28ac7}, !- Handle
  Coil Cooling Water 1 Outlet Air Node,   !- Name
  {f99c92d3-14f4-43cf-85c9-313b730252bf}, !- Inlet Port
  {c70e58e5-15db-4955-b1d8-ce678064c3fc}; !- Outlet Port

OS:Connection,
  {f99c92d3-14f4-43cf-85c9-313b730252bf}, !- Handle
  {dced7129-f1ef-4d54-a6d6-53f2fc447da7}, !- Source Object
  13,                                     !- Outlet Port
  {e06b7f33-ca42-4b21-a165-b810a1c28ac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c70e58e5-15db-4955-b1d8-ce678064c3fc}, !- Handle
  {e06b7f33-ca42-4b21-a165-b810a1c28ac7}, !- Source Object
  3,                                      !- Outlet Port
  {98d2d22d-1f41-4ba5-b2ff-be70805c2483}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {a31bfdf1-d6d4-4ee8-8f64-41331f1d1544}, !- Handle
  sys_6|mixed|shr>erv|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Mixed Air Node, !- Name
  {ca759171-05aa-41ea-9f87-c241884b3a34}, !- Inlet Port
  {9e94cb1b-eef7-4728-b1aa-8264c1488850}; !- Outlet Port

OS:Connection,
  {ca759171-05aa-41ea-9f87-c241884b3a34}, !- Handle
  {a1c8891f-e65a-44de-8e94-614b34fe689a}, !- Source Object
  5,                                      !- Outlet Port
  {a31bfdf1-d6d4-4ee8-8f64-41331f1d1544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e94cb1b-eef7-4728-b1aa-8264c1488850}, !- Handle
  {a31bfdf1-d6d4-4ee8-8f64-41331f1d1544}, !- Source Object
  3,                                      !- Outlet Port
  {dced7129-f1ef-4d54-a6d6-53f2fc447da7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {39fa944e-64ad-4cee-b615-86c0305bd0c3}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {1c2f408b-6bea-49f0-a479-3fe60d8e3d40}, !- Inlet Port
  {64afb50b-7539-476f-ad96-2b8867e57ebc}; !- Outlet Port

OS:Connection,
  {4f788ce8-a62b-4b23-98f6-c5160992293e}, !- Handle
  {cbded120-d5bd-49a5-a41c-9e3618c0581e}, !- Source Object
  3,                                      !- Outlet Port
  {fd4ad12e-814a-4700-a36a-2018ba1358b0}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1c2f408b-6bea-49f0-a479-3fe60d8e3d40}, !- Handle
  {fd4ad12e-814a-4700-a36a-2018ba1358b0}, !- Source Object
  17,                                     !- Outlet Port
  {39fa944e-64ad-4cee-b615-86c0305bd0c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64afb50b-7539-476f-ad96-2b8867e57ebc}, !- Handle
  {39fa944e-64ad-4cee-b615-86c0305bd0c3}, !- Source Object
  3,                                      !- Outlet Port
  {a1c8891f-e65a-44de-8e94-614b34fe689a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {76f67af6-6cc7-465a-be84-d3803e5f6fbe}, !- Handle
  Supply Air Temp,                        !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  {a3e29898-505d-4553-9b4c-7badb6782ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3e29898-505d-4553-9b4c-7badb6782ad4}, !- Handle
  Supply Air Temp Default,                !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e68d005f-87b5-40d3-a51d-593d1f8b3249}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {76f67af6-6cc7-465a-be84-d3803e5f6fbe}, !- Schedule Name
  {5ad642b3-3d31-4455-ac20-69b8cd1b2731}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {fbd80233-75ef-430e-8fd3-0f6b61e4c186}, !- Handle
  Coil Heating Water 3,                   !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {e0827d63-29c5-49e0-acfb-777b035abacd}, !- Water Inlet Node Name
  {cf2888f9-91d7-4104-90ba-210089173f5d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  12224.0379810333,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0dfb9f5e-132c-46fe-968d-cc071fef63ce}, !- Handle
  Coil Heating Water 3 Inlet Water Node,  !- Name
  {3b2e5915-4941-4cac-89fd-ca4d77e5d428}, !- Inlet Port
  {e0827d63-29c5-49e0-acfb-777b035abacd}; !- Outlet Port

OS:Connection,
  {3b2e5915-4941-4cac-89fd-ca4d77e5d428}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  63,                                     !- Outlet Port
  {0dfb9f5e-132c-46fe-968d-cc071fef63ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {77053304-8d52-420d-8fc6-f717e5859198}, !- Handle
  Coil Heating Water 3 Outlet Water Node, !- Name
  {cf2888f9-91d7-4104-90ba-210089173f5d}, !- Inlet Port
  {dca8bde3-9cb7-4079-90f8-4848df8ff10a}; !- Outlet Port

OS:Connection,
  {e0827d63-29c5-49e0-acfb-777b035abacd}, !- Handle
  {0dfb9f5e-132c-46fe-968d-cc071fef63ce}, !- Source Object
  3,                                      !- Outlet Port
  {fbd80233-75ef-430e-8fd3-0f6b61e4c186}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {cf2888f9-91d7-4104-90ba-210089173f5d}, !- Handle
  {fbd80233-75ef-430e-8fd3-0f6b61e4c186}, !- Source Object
  6,                                      !- Outlet Port
  {77053304-8d52-420d-8fc6-f717e5859198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca8bde3-9cb7-4079-90f8-4848df8ff10a}, !- Handle
  {77053304-8d52-420d-8fc6-f717e5859198}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  63;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {749c056d-fc04-4157-b6cb-117d2b3a332e}, !- Handle
  Controller Water Coil 4,                !- Name
  {fbd80233-75ef-430e-8fd3-0f6b61e4c186}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {ff878bda-aa52-4bee-88d9-443afacaa93e}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d160aa76-fcc8-47fa-9c6e-1f5c244c3fe3}, !- Water Inlet Node Name
  {3c2fe497-984e-4c61-b30c-cf36e6d7dfe9}; !- Water Outlet Node Name

OS:Node,
  {41b8fd3c-2d7d-44fa-b299-0faaa664f70d}, !- Handle
  Coil Heating Water Baseboard 59 Inlet Water Node, !- Name
  {6f2a5ba3-f342-47bf-aba7-ee28df185f30}, !- Inlet Port
  {d160aa76-fcc8-47fa-9c6e-1f5c244c3fe3}; !- Outlet Port

OS:Connection,
  {6f2a5ba3-f342-47bf-aba7-ee28df185f30}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  64,                                     !- Outlet Port
  {41b8fd3c-2d7d-44fa-b299-0faaa664f70d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76e4fe17-173b-4742-937c-d1195697378b}, !- Handle
  Coil Heating Water Baseboard 59 Outlet Water Node, !- Name
  {3c2fe497-984e-4c61-b30c-cf36e6d7dfe9}, !- Inlet Port
  {c4cf4967-a62c-44ec-8c8d-665d10f8e238}; !- Outlet Port

OS:Connection,
  {d160aa76-fcc8-47fa-9c6e-1f5c244c3fe3}, !- Handle
  {41b8fd3c-2d7d-44fa-b299-0faaa664f70d}, !- Source Object
  3,                                      !- Outlet Port
  {ff878bda-aa52-4bee-88d9-443afacaa93e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3c2fe497-984e-4c61-b30c-cf36e6d7dfe9}, !- Handle
  {ff878bda-aa52-4bee-88d9-443afacaa93e}, !- Source Object
  10,                                     !- Outlet Port
  {76e4fe17-173b-4742-937c-d1195697378b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4cf4967-a62c-44ec-8c8d-665d10f8e238}, !- Handle
  {76e4fe17-173b-4742-937c-d1195697378b}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  64;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {65f12e39-5817-4c75-bfa3-b2e2354980c2}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {ff878bda-aa52-4bee-88d9-443afacaa93e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {058b7810-9f9c-4e39-a306-456d49338f0f}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {1cac6326-4e3c-4e67-a29b-908f85201667}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.377723766,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fbd80233-75ef-430e-8fd3-0f6b61e4c186}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {78cb6333-b899-4e0d-bbda-3abb7eeda3c1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2843a6b3-88d5-4f2a-a944-54cf2fbfe447}, !- Handle
  ALL_ST=Retail facility mall concourse_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {1927b853-d388-49eb-8ccb-f507c3d98e34}, !- Inlet Port
  {d4290b69-e75f-4335-aee2-96cc90205f40}; !- Outlet Port

OS:Connection,
  {08f0a5e1-9cff-49b8-a20b-799db42c41bf}, !- Handle
  {2fed5355-145b-403f-84f6-eb3f0f19e957}, !- Source Object
  3,                                      !- Outlet Port
  {1e49fb0e-eead-4806-bd1b-49d3d45a8e1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1927b853-d388-49eb-8ccb-f507c3d98e34}, !- Handle
  {ae8ca057-83f5-43f2-9905-68638292a021}, !- Source Object
  2,                                      !- Outlet Port
  {2843a6b3-88d5-4f2a-a944-54cf2fbfe447}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4290b69-e75f-4335-aee2-96cc90205f40}, !- Handle
  {2843a6b3-88d5-4f2a-a944-54cf2fbfe447}, !- Source Object
  3,                                      !- Outlet Port
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30929483-75ce-4a67-80ed-18c5ec21e4f7}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Inlet Air Node, !- Name
  {95fb7482-a241-4342-9e46-0673586c86a7}, !- Inlet Port
  {1cac6326-4e3c-4e67-a29b-908f85201667}; !- Outlet Port

OS:Connection,
  {95fb7482-a241-4342-9e46-0673586c86a7}, !- Handle
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Source Object
  3,                                      !- Outlet Port
  {30929483-75ce-4a67-80ed-18c5ec21e4f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cac6326-4e3c-4e67-a29b-908f85201667}, !- Handle
  {30929483-75ce-4a67-80ed-18c5ec21e4f7}, !- Source Object
  3,                                      !- Outlet Port
  {058b7810-9f9c-4e39-a306-456d49338f0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {78cb6333-b899-4e0d-bbda-3abb7eeda3c1}, !- Handle
  {058b7810-9f9c-4e39-a306-456d49338f0f}, !- Source Object
  12,                                     !- Outlet Port
  {2fed5355-145b-403f-84f6-eb3f0f19e957}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e17da66d-d4d2-4ae7-ac4a-4d02f600abc7}, !- Handle
  Coil Heating Water 4,                   !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {ca832ab2-ad03-43af-892b-f383c68b489d}, !- Water Inlet Node Name
  {be518405-a837-4412-818b-2c6775af10f4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  7594.62032318115,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {6cfd15cb-e56a-4382-aea5-0aecaf100b81}, !- Handle
  Coil Heating Water 4 Inlet Water Node,  !- Name
  {132837da-d218-4bbe-b2dc-05393a8fe557}, !- Inlet Port
  {ca832ab2-ad03-43af-892b-f383c68b489d}; !- Outlet Port

OS:Connection,
  {132837da-d218-4bbe-b2dc-05393a8fe557}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  65,                                     !- Outlet Port
  {6cfd15cb-e56a-4382-aea5-0aecaf100b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {374d9465-898c-436a-8df5-92a0a1e7715e}, !- Handle
  Coil Heating Water 4 Outlet Water Node, !- Name
  {be518405-a837-4412-818b-2c6775af10f4}, !- Inlet Port
  {aa25b422-ba1a-49dc-9672-e69f860a0a61}; !- Outlet Port

OS:Connection,
  {ca832ab2-ad03-43af-892b-f383c68b489d}, !- Handle
  {6cfd15cb-e56a-4382-aea5-0aecaf100b81}, !- Source Object
  3,                                      !- Outlet Port
  {e17da66d-d4d2-4ae7-ac4a-4d02f600abc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {be518405-a837-4412-818b-2c6775af10f4}, !- Handle
  {e17da66d-d4d2-4ae7-ac4a-4d02f600abc7}, !- Source Object
  6,                                      !- Outlet Port
  {374d9465-898c-436a-8df5-92a0a1e7715e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa25b422-ba1a-49dc-9672-e69f860a0a61}, !- Handle
  {374d9465-898c-436a-8df5-92a0a1e7715e}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  65;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {87c62c48-f7e3-4ab1-b3b2-bdf6e5368aae}, !- Handle
  Controller Water Coil 5,                !- Name
  {e17da66d-d4d2-4ae7-ac4a-4d02f600abc7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {c143de14-dcf1-4bc8-9a42-edbe4935c1fe}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {66e906f9-9db8-4358-93b5-ec2a80fbd5ff}, !- Water Inlet Node Name
  {5b21452f-e781-4caa-a1dc-7c3afa75f1b7}; !- Water Outlet Node Name

OS:Node,
  {2a259881-84d7-45f3-960f-7140ea34f46b}, !- Handle
  Coil Heating Water Baseboard 60 Inlet Water Node, !- Name
  {bdbc5549-6c02-4623-b50f-a005d6ce858f}, !- Inlet Port
  {66e906f9-9db8-4358-93b5-ec2a80fbd5ff}; !- Outlet Port

OS:Connection,
  {bdbc5549-6c02-4623-b50f-a005d6ce858f}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  66,                                     !- Outlet Port
  {2a259881-84d7-45f3-960f-7140ea34f46b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab57e279-93be-4760-9585-f4d98713771a}, !- Handle
  Coil Heating Water Baseboard 60 Outlet Water Node, !- Name
  {5b21452f-e781-4caa-a1dc-7c3afa75f1b7}, !- Inlet Port
  {f7e72143-61a4-4713-9b44-9eb9843292be}; !- Outlet Port

OS:Connection,
  {66e906f9-9db8-4358-93b5-ec2a80fbd5ff}, !- Handle
  {2a259881-84d7-45f3-960f-7140ea34f46b}, !- Source Object
  3,                                      !- Outlet Port
  {c143de14-dcf1-4bc8-9a42-edbe4935c1fe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5b21452f-e781-4caa-a1dc-7c3afa75f1b7}, !- Handle
  {c143de14-dcf1-4bc8-9a42-edbe4935c1fe}, !- Source Object
  10,                                     !- Outlet Port
  {ab57e279-93be-4760-9585-f4d98713771a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e72143-61a4-4713-9b44-9eb9843292be}, !- Handle
  {ab57e279-93be-4760-9585-f4d98713771a}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  66;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {da1e55b9-945f-49c5-ac06-7d7cd873ac0d}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {c143de14-dcf1-4bc8-9a42-edbe4935c1fe}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2025b1e-64a6-4bc0-9d2b-661cda476a91}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {0d951cde-7dd7-49dd-a4fd-275a0bbbc1fd}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.156078936,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e17da66d-d4d2-4ae7-ac4a-4d02f600abc7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a5878378-046c-4b56-bc87-5f9c1a42bc1c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0bf337fc-2ae7-446b-942c-81b7a93746f2}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Outlet Air Node, !- Name
  {a5878378-046c-4b56-bc87-5f9c1a42bc1c}, !- Inlet Port
  {2cb04e62-8da6-4df4-bed3-8045bdcc372d}; !- Outlet Port

OS:Node,
  {c306f43f-7827-466a-97cd-c2b999124486}, !- Handle
  ALL_ST=Laundry/Washing area_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {b96c1ece-138d-4175-995f-f9db6c70848f}, !- Inlet Port
  {7c60a74a-0d5d-4cc3-a1e0-4c594711f42b}; !- Outlet Port

OS:Connection,
  {2cb04e62-8da6-4df4-bed3-8045bdcc372d}, !- Handle
  {0bf337fc-2ae7-446b-942c-81b7a93746f2}, !- Source Object
  3,                                      !- Outlet Port
  {72c09ef6-b832-457a-9241-937696da5f40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b96c1ece-138d-4175-995f-f9db6c70848f}, !- Handle
  {45e0f446-f717-4e0e-b1a8-fa504fb93c4b}, !- Source Object
  2,                                      !- Outlet Port
  {c306f43f-7827-466a-97cd-c2b999124486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c60a74a-0d5d-4cc3-a1e0-4c594711f42b}, !- Handle
  {c306f43f-7827-466a-97cd-c2b999124486}, !- Source Object
  3,                                      !- Outlet Port
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6d307af4-18d1-4558-9c1f-6d5ecb8b0b1a}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Inlet Air Node, !- Name
  {4aae9036-4514-4f31-b28a-61738f87d92a}, !- Inlet Port
  {0d951cde-7dd7-49dd-a4fd-275a0bbbc1fd}; !- Outlet Port

OS:Connection,
  {4aae9036-4514-4f31-b28a-61738f87d92a}, !- Handle
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Source Object
  4,                                      !- Outlet Port
  {6d307af4-18d1-4558-9c1f-6d5ecb8b0b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d951cde-7dd7-49dd-a4fd-275a0bbbc1fd}, !- Handle
  {6d307af4-18d1-4558-9c1f-6d5ecb8b0b1a}, !- Source Object
  3,                                      !- Outlet Port
  {d2025b1e-64a6-4bc0-9d2b-661cda476a91}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a5878378-046c-4b56-bc87-5f9c1a42bc1c}, !- Handle
  {d2025b1e-64a6-4bc0-9d2b-661cda476a91}, !- Source Object
  12,                                     !- Outlet Port
  {0bf337fc-2ae7-446b-942c-81b7a93746f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e64b1600-cfa9-4193-84bb-91cf941a7235}, !- Handle
  Coil Heating Water 5,                   !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {39ff8313-ff65-4318-a6fa-6d6f3b22212f}, !- Water Inlet Node Name
  {35b6a75b-8b0b-4c5f-bdfa-7991f7167bd7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  29629.8128128052,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {1d121900-2445-4fd4-86bf-b8aaf26ee87d}, !- Handle
  Coil Heating Water 5 Inlet Water Node,  !- Name
  {006b1589-fbec-4d5b-8eea-c4dffd95aa25}, !- Inlet Port
  {39ff8313-ff65-4318-a6fa-6d6f3b22212f}; !- Outlet Port

OS:Connection,
  {006b1589-fbec-4d5b-8eea-c4dffd95aa25}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  67,                                     !- Outlet Port
  {1d121900-2445-4fd4-86bf-b8aaf26ee87d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a9f58b1-4129-40bb-a55f-6164f634cc6c}, !- Handle
  Coil Heating Water 5 Outlet Water Node, !- Name
  {35b6a75b-8b0b-4c5f-bdfa-7991f7167bd7}, !- Inlet Port
  {ea980077-7949-4d73-87a1-eb525c3a114b}; !- Outlet Port

OS:Connection,
  {39ff8313-ff65-4318-a6fa-6d6f3b22212f}, !- Handle
  {1d121900-2445-4fd4-86bf-b8aaf26ee87d}, !- Source Object
  3,                                      !- Outlet Port
  {e64b1600-cfa9-4193-84bb-91cf941a7235}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {35b6a75b-8b0b-4c5f-bdfa-7991f7167bd7}, !- Handle
  {e64b1600-cfa9-4193-84bb-91cf941a7235}, !- Source Object
  6,                                      !- Outlet Port
  {0a9f58b1-4129-40bb-a55f-6164f634cc6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea980077-7949-4d73-87a1-eb525c3a114b}, !- Handle
  {0a9f58b1-4129-40bb-a55f-6164f634cc6c}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {d4ee270e-8181-4bf8-b536-20ceb5e2526b}, !- Handle
  Controller Water Coil 6,                !- Name
  {e64b1600-cfa9-4193-84bb-91cf941a7235}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {a75d83f5-96b2-404e-8934-e6cda2e2a796}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {506f595d-e54b-4d9c-a7dc-efb65368bdf5}, !- Water Inlet Node Name
  {c7c83489-c764-424d-b528-8023248b290c}; !- Water Outlet Node Name

OS:Node,
  {ccff7f9b-bb4e-40ce-9e5f-7b4d3bb7060d}, !- Handle
  Coil Heating Water Baseboard 61 Inlet Water Node, !- Name
  {c3c58826-9b7c-43cc-bac9-c91f2d4649f3}, !- Inlet Port
  {506f595d-e54b-4d9c-a7dc-efb65368bdf5}; !- Outlet Port

OS:Connection,
  {c3c58826-9b7c-43cc-bac9-c91f2d4649f3}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  68,                                     !- Outlet Port
  {ccff7f9b-bb4e-40ce-9e5f-7b4d3bb7060d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb4cb5b9-cf87-4dd6-9fda-85c54ccb7304}, !- Handle
  Coil Heating Water Baseboard 61 Outlet Water Node, !- Name
  {c7c83489-c764-424d-b528-8023248b290c}, !- Inlet Port
  {03f9043c-158f-4f07-b31a-166af6853666}; !- Outlet Port

OS:Connection,
  {506f595d-e54b-4d9c-a7dc-efb65368bdf5}, !- Handle
  {ccff7f9b-bb4e-40ce-9e5f-7b4d3bb7060d}, !- Source Object
  3,                                      !- Outlet Port
  {a75d83f5-96b2-404e-8934-e6cda2e2a796}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c7c83489-c764-424d-b528-8023248b290c}, !- Handle
  {a75d83f5-96b2-404e-8934-e6cda2e2a796}, !- Source Object
  10,                                     !- Outlet Port
  {eb4cb5b9-cf87-4dd6-9fda-85c54ccb7304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f9043c-158f-4f07-b31a-166af6853666}, !- Handle
  {eb4cb5b9-cf87-4dd6-9fda-85c54ccb7304}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dd5d5b63-53d3-4141-b027-0e74a8e5a560}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {a75d83f5-96b2-404e-8934-e6cda2e2a796}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {81c474fd-8854-411b-92ef-706bddba26cf}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {9e1e5b98-fe80-4fbb-8b08-73e59ad8749e}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.616372232,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e64b1600-cfa9-4193-84bb-91cf941a7235}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ce6f7054-da8c-42db-989f-a366f9a33045}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4f7e39c6-a478-4e04-9c65-37b9562688b9}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Outlet Air Node, !- Name
  {ce6f7054-da8c-42db-989f-a366f9a33045}, !- Inlet Port
  {f004ee76-f80b-4077-a696-6427c1c0dc13}; !- Outlet Port

OS:Node,
  {9e7293d6-01da-4781-8031-4667e014f949}, !- Handle
  ALL_ST=Lobby - hotel_FL=Building Story 2_SCH=H Return Air Node, !- Name
  {8425eda7-2759-47d0-9851-abe9aef747de}, !- Inlet Port
  {c73a56f6-e328-46cf-ad1c-fc39ef2518b6}; !- Outlet Port

OS:Connection,
  {f004ee76-f80b-4077-a696-6427c1c0dc13}, !- Handle
  {4f7e39c6-a478-4e04-9c65-37b9562688b9}, !- Source Object
  3,                                      !- Outlet Port
  {2d291b69-d5a7-444a-b24a-3288da071ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8425eda7-2759-47d0-9851-abe9aef747de}, !- Handle
  {4942a7d4-4568-49f6-9c79-e1007148ebd7}, !- Source Object
  2,                                      !- Outlet Port
  {9e7293d6-01da-4781-8031-4667e014f949}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c73a56f6-e328-46cf-ad1c-fc39ef2518b6}, !- Handle
  {9e7293d6-01da-4781-8031-4667e014f949}, !- Source Object
  3,                                      !- Outlet Port
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6fb58a6e-e41b-4642-ae6f-2bab3a96c69c}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Inlet Air Node, !- Name
  {7f535969-a54a-47f7-80bd-dbaaea08442b}, !- Inlet Port
  {9e1e5b98-fe80-4fbb-8b08-73e59ad8749e}; !- Outlet Port

OS:Connection,
  {7f535969-a54a-47f7-80bd-dbaaea08442b}, !- Handle
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Source Object
  5,                                      !- Outlet Port
  {6fb58a6e-e41b-4642-ae6f-2bab3a96c69c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1e5b98-fe80-4fbb-8b08-73e59ad8749e}, !- Handle
  {6fb58a6e-e41b-4642-ae6f-2bab3a96c69c}, !- Source Object
  3,                                      !- Outlet Port
  {81c474fd-8854-411b-92ef-706bddba26cf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce6f7054-da8c-42db-989f-a366f9a33045}, !- Handle
  {81c474fd-8854-411b-92ef-706bddba26cf}, !- Source Object
  12,                                     !- Outlet Port
  {4f7e39c6-a478-4e04-9c65-37b9562688b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {e4b9454d-0c75-4d2d-bdce-1053abf86f43}, !- Handle
  Coil Heating Water 6,                   !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {893a2f81-a591-4fa5-9354-cfeae536830c}, !- Water Inlet Node Name
  {50250288-2bd5-4082-a008-f69204f479b9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  5006.82474374771,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {eafb61ba-91c5-4efa-9835-9077ef151ef7}, !- Handle
  Coil Heating Water 6 Inlet Water Node,  !- Name
  {37d35321-4aa3-4f6a-bf0c-8c3257d08707}, !- Inlet Port
  {893a2f81-a591-4fa5-9354-cfeae536830c}; !- Outlet Port

OS:Connection,
  {37d35321-4aa3-4f6a-bf0c-8c3257d08707}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  69,                                     !- Outlet Port
  {eafb61ba-91c5-4efa-9835-9077ef151ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {860e221a-a253-40a2-9cd1-38f5dc4283ee}, !- Handle
  Coil Heating Water 6 Outlet Water Node, !- Name
  {50250288-2bd5-4082-a008-f69204f479b9}, !- Inlet Port
  {ab8bae8e-f9ec-4c98-af32-b7a4417dc35b}; !- Outlet Port

OS:Connection,
  {893a2f81-a591-4fa5-9354-cfeae536830c}, !- Handle
  {eafb61ba-91c5-4efa-9835-9077ef151ef7}, !- Source Object
  3,                                      !- Outlet Port
  {e4b9454d-0c75-4d2d-bdce-1053abf86f43}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {50250288-2bd5-4082-a008-f69204f479b9}, !- Handle
  {e4b9454d-0c75-4d2d-bdce-1053abf86f43}, !- Source Object
  6,                                      !- Outlet Port
  {860e221a-a253-40a2-9cd1-38f5dc4283ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8bae8e-f9ec-4c98-af32-b7a4417dc35b}, !- Handle
  {860e221a-a253-40a2-9cd1-38f5dc4283ee}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {8f37e1d6-6fd3-4f8e-9884-86ba6a2d7710}, !- Handle
  Controller Water Coil 7,                !- Name
  {e4b9454d-0c75-4d2d-bdce-1053abf86f43}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {54acddea-474d-4ee3-a85d-5dd3076ba038}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a01552db-250f-4c15-a82f-0ecbd7ff0fa4}, !- Water Inlet Node Name
  {16d0ed5c-a90c-429e-b4c4-a1f2ce041833}; !- Water Outlet Node Name

OS:Node,
  {afe7838f-fb74-40dd-bb41-a83ebab23924}, !- Handle
  Coil Heating Water Baseboard 62 Inlet Water Node, !- Name
  {d424de72-0141-47a5-bf9f-f821e77354ea}, !- Inlet Port
  {a01552db-250f-4c15-a82f-0ecbd7ff0fa4}; !- Outlet Port

OS:Connection,
  {d424de72-0141-47a5-bf9f-f821e77354ea}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  70,                                     !- Outlet Port
  {afe7838f-fb74-40dd-bb41-a83ebab23924}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e67891f6-41b3-4c52-a0c0-bcf62e265780}, !- Handle
  Coil Heating Water Baseboard 62 Outlet Water Node, !- Name
  {16d0ed5c-a90c-429e-b4c4-a1f2ce041833}, !- Inlet Port
  {978cfa96-2724-4a5b-b10d-b5a1709d9e92}; !- Outlet Port

OS:Connection,
  {a01552db-250f-4c15-a82f-0ecbd7ff0fa4}, !- Handle
  {afe7838f-fb74-40dd-bb41-a83ebab23924}, !- Source Object
  3,                                      !- Outlet Port
  {54acddea-474d-4ee3-a85d-5dd3076ba038}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {16d0ed5c-a90c-429e-b4c4-a1f2ce041833}, !- Handle
  {54acddea-474d-4ee3-a85d-5dd3076ba038}, !- Source Object
  10,                                     !- Outlet Port
  {e67891f6-41b3-4c52-a0c0-bcf62e265780}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {978cfa96-2724-4a5b-b10d-b5a1709d9e92}, !- Handle
  {e67891f6-41b3-4c52-a0c0-bcf62e265780}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {de29cb31-2ce7-440f-8e41-4e7c8e8dbb76}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {54acddea-474d-4ee3-a85d-5dd3076ba038}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c642c54b-f056-45e7-b277-eabc2f410a7c}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {2f392ba5-d74f-486f-9330-2def78c9349b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.134142724,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e4b9454d-0c75-4d2d-bdce-1053abf86f43}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4e2ad394-2921-4a9c-a63a-13040f9c026c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd484037-3bc4-4398-ba96-0ab47536a975}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Outlet Air Node, !- Name
  {4e2ad394-2921-4a9c-a63a-13040f9c026c}, !- Inlet Port
  {907a1961-240a-41f3-b7ab-dc5a9c8035c5}; !- Outlet Port

OS:Node,
  {2a7a2b4e-4ac6-499f-8c94-d231399e8662}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C 1 Return Air Node, !- Name
  {af93aefc-3384-4993-bd10-7970b1a1bff6}, !- Inlet Port
  {2da642ae-97f2-4dc1-b09e-210a6544d80f}; !- Outlet Port

OS:Connection,
  {907a1961-240a-41f3-b7ab-dc5a9c8035c5}, !- Handle
  {dd484037-3bc4-4398-ba96-0ab47536a975}, !- Source Object
  3,                                      !- Outlet Port
  {5ca33128-c84b-40a7-9026-7d4070d4900f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af93aefc-3384-4993-bd10-7970b1a1bff6}, !- Handle
  {a8c74245-ef94-463e-9ae1-feb156d5aed7}, !- Source Object
  2,                                      !- Outlet Port
  {2a7a2b4e-4ac6-499f-8c94-d231399e8662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2da642ae-97f2-4dc1-b09e-210a6544d80f}, !- Handle
  {2a7a2b4e-4ac6-499f-8c94-d231399e8662}, !- Source Object
  3,                                      !- Outlet Port
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22db8b8a-91fc-4cb5-b73b-4a40e0e2047c}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Inlet Air Node, !- Name
  {9cff2c50-ba84-48ec-934b-3d3a7c0a63f4}, !- Inlet Port
  {2f392ba5-d74f-486f-9330-2def78c9349b}; !- Outlet Port

OS:Connection,
  {9cff2c50-ba84-48ec-934b-3d3a7c0a63f4}, !- Handle
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Source Object
  6,                                      !- Outlet Port
  {22db8b8a-91fc-4cb5-b73b-4a40e0e2047c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f392ba5-d74f-486f-9330-2def78c9349b}, !- Handle
  {22db8b8a-91fc-4cb5-b73b-4a40e0e2047c}, !- Source Object
  3,                                      !- Outlet Port
  {c642c54b-f056-45e7-b277-eabc2f410a7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e2ad394-2921-4a9c-a63a-13040f9c026c}, !- Handle
  {c642c54b-f056-45e7-b277-eabc2f410a7c}, !- Source Object
  12,                                     !- Outlet Port
  {dd484037-3bc4-4398-ba96-0ab47536a975}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {d1bc37ac-0f74-4333-ba03-249853ab3a2a}, !- Handle
  Coil Heating Water 7,                   !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b02e09ba-cbc9-4f2b-8cb6-f5e6109091f1}, !- Water Inlet Node Name
  {151ab33a-9b08-42c9-bb99-24fe091edf6c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  NominalCapacity,                        !- Performance Input Method
  3553.92383337021,                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0fdc2964-2863-4ece-8e59-9e7758113a84}, !- Handle
  Coil Heating Water 7 Inlet Water Node,  !- Name
  {b3bd1d9f-ee06-4fe6-82f3-af069d952142}, !- Inlet Port
  {b02e09ba-cbc9-4f2b-8cb6-f5e6109091f1}; !- Outlet Port

OS:Connection,
  {b3bd1d9f-ee06-4fe6-82f3-af069d952142}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  71,                                     !- Outlet Port
  {0fdc2964-2863-4ece-8e59-9e7758113a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {398dcb0f-ae90-4f18-8a97-3aaead3bbdbd}, !- Handle
  Coil Heating Water 7 Outlet Water Node, !- Name
  {151ab33a-9b08-42c9-bb99-24fe091edf6c}, !- Inlet Port
  {74fa586e-8b63-4b30-9eec-07d2bda92b4a}; !- Outlet Port

OS:Connection,
  {b02e09ba-cbc9-4f2b-8cb6-f5e6109091f1}, !- Handle
  {0fdc2964-2863-4ece-8e59-9e7758113a84}, !- Source Object
  3,                                      !- Outlet Port
  {d1bc37ac-0f74-4333-ba03-249853ab3a2a}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {151ab33a-9b08-42c9-bb99-24fe091edf6c}, !- Handle
  {d1bc37ac-0f74-4333-ba03-249853ab3a2a}, !- Source Object
  6,                                      !- Outlet Port
  {398dcb0f-ae90-4f18-8a97-3aaead3bbdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74fa586e-8b63-4b30-9eec-07d2bda92b4a}, !- Handle
  {398dcb0f-ae90-4f18-8a97-3aaead3bbdbd}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {32600b3f-275e-4932-8b8d-8b018b98f8d8}, !- Handle
  Controller Water Coil 8,                !- Name
  {d1bc37ac-0f74-4333-ba03-249853ab3a2a}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Coil:Heating:Water:Baseboard,
  {7ab9965a-2baf-42e4-ac81-bb8b62678474}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {00f0d8ea-fd83-4878-a37a-de13bc220bbe}, !- Water Inlet Node Name
  {f29219e3-045c-4a68-b8db-b60209e176b2}; !- Water Outlet Node Name

OS:Node,
  {5f8768d9-e661-46d8-a222-a813b5856b87}, !- Handle
  Coil Heating Water Baseboard 63 Inlet Water Node, !- Name
  {2ea03662-f461-446c-8af0-a217b1507db0}, !- Inlet Port
  {00f0d8ea-fd83-4878-a37a-de13bc220bbe}; !- Outlet Port

OS:Connection,
  {2ea03662-f461-446c-8af0-a217b1507db0}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  72,                                     !- Outlet Port
  {5f8768d9-e661-46d8-a222-a813b5856b87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3438830-befa-4d21-bf8a-073d4d0a5ee2}, !- Handle
  Coil Heating Water Baseboard 63 Outlet Water Node, !- Name
  {f29219e3-045c-4a68-b8db-b60209e176b2}, !- Inlet Port
  {152cb2eb-f786-47bc-86d5-6ba344e9210c}; !- Outlet Port

OS:Connection,
  {00f0d8ea-fd83-4878-a37a-de13bc220bbe}, !- Handle
  {5f8768d9-e661-46d8-a222-a813b5856b87}, !- Source Object
  3,                                      !- Outlet Port
  {7ab9965a-2baf-42e4-ac81-bb8b62678474}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f29219e3-045c-4a68-b8db-b60209e176b2}, !- Handle
  {7ab9965a-2baf-42e4-ac81-bb8b62678474}, !- Source Object
  10,                                     !- Outlet Port
  {f3438830-befa-4d21-bf8a-073d4d0a5ee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152cb2eb-f786-47bc-86d5-6ba344e9210c}, !- Handle
  {f3438830-befa-4d21-bf8a-073d4d0a5ee2}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {30a074af-2854-4300-a670-8574ac901b0c}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {7ab9965a-2baf-42e4-ac81-bb8b62678474}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8ffeac54-5721-4125-8641-7637b397d118}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {599cfb6d-ff6d-4305-8a5a-442f0f8b15a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.155337784,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {d1bc37ac-0f74-4333-ba03-249853ab3a2a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ffe25476-ab64-4cdf-9d0b-b4c7634f5b2c}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {910cd5f0-451d-424a-bac2-685df2aebf76}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Outlet Air Node, !- Name
  {ffe25476-ab64-4cdf-9d0b-b4c7634f5b2c}, !- Inlet Port
  {83a72a81-65bb-4074-b071-131878a22a31}; !- Outlet Port

OS:Node,
  {ad2b6e48-2e66-4368-ba75-8b88a52d5d6a}, !- Handle
  ALL_ST=Sales area_FL=Building Story 2_SCH=C Return Air Node, !- Name
  {eb1fdc3d-15ee-4b1f-8bb2-883d4f97ccbe}, !- Inlet Port
  {932a04dc-3f21-445a-9213-5a86a689111a}; !- Outlet Port

OS:Connection,
  {83a72a81-65bb-4074-b071-131878a22a31}, !- Handle
  {910cd5f0-451d-424a-bac2-685df2aebf76}, !- Source Object
  3,                                      !- Outlet Port
  {1b96181f-4e4a-4fa5-b2b9-c31567da69f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1fdc3d-15ee-4b1f-8bb2-883d4f97ccbe}, !- Handle
  {191f4e4c-c7c3-43bd-a9fa-8f250ade6d8b}, !- Source Object
  2,                                      !- Outlet Port
  {ad2b6e48-2e66-4368-ba75-8b88a52d5d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {932a04dc-3f21-445a-9213-5a86a689111a}, !- Handle
  {ad2b6e48-2e66-4368-ba75-8b88a52d5d6a}, !- Source Object
  3,                                      !- Outlet Port
  {d8ed4cd2-607d-430d-9231-ba7200367614}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {07eefbce-2f85-4ef7-87e2-1a5173b063bd}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Inlet Air Node, !- Name
  {d30e8bd8-77ae-4921-b391-a52e922dfe32}, !- Inlet Port
  {599cfb6d-ff6d-4305-8a5a-442f0f8b15a9}; !- Outlet Port

OS:Connection,
  {d30e8bd8-77ae-4921-b391-a52e922dfe32}, !- Handle
  {a18751a7-c270-4a23-82ca-9dfdce077a29}, !- Source Object
  7,                                      !- Outlet Port
  {07eefbce-2f85-4ef7-87e2-1a5173b063bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {599cfb6d-ff6d-4305-8a5a-442f0f8b15a9}, !- Handle
  {07eefbce-2f85-4ef7-87e2-1a5173b063bd}, !- Source Object
  3,                                      !- Outlet Port
  {8ffeac54-5721-4125-8641-7637b397d118}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffe25476-ab64-4cdf-9d0b-b4c7634f5b2c}, !- Handle
  {8ffeac54-5721-4125-8641-7637b397d118}, !- Source Object
  12,                                     !- Outlet Port
  {910cd5f0-451d-424a-bac2-685df2aebf76}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e2fa7f35-8f62-44c1-91fd-43f50e042ad8}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {9d3079ab-3427-4ff1-a893-85d7bb7bc922}, !- Availability Schedule
  {64e78ede-2629-4aff-9fb2-e779db0bce84}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {695440c2-73ec-4b09-b73f-492cea679f02}, !- Supply Side Inlet Node Name
  {0678b117-ced7-4f39-8ac4-84c8fd941ad3}, !- Demand Side Outlet Node Name
  {09dbd303-42a6-4233-b52a-7f578a19e511}, !- Demand Side Inlet Node A
  {592a21ec-0242-4c49-97af-b00d8501f87a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {145576ab-d128-4b9e-81ec-b744f5d9100a}, !- Demand Mixer Name
  {d46dcc91-4a6d-41e7-94aa-234d777106cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {413e658b-340f-4c2c-94cb-f46414b7a3f3}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {695440c2-73ec-4b09-b73f-492cea679f02}, !- Inlet Port
  {46da4f27-181b-4a8b-b6c0-475eccdb272f}; !- Outlet Port

OS:Node,
  {5846cc0e-e7c1-4de2-a360-18258760b532}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {3e26d201-18c7-422d-b299-76685e7a4515}, !- Inlet Port
  {592a21ec-0242-4c49-97af-b00d8501f87a}; !- Outlet Port

OS:Connection,
  {695440c2-73ec-4b09-b73f-492cea679f02}, !- Handle
  {e2fa7f35-8f62-44c1-91fd-43f50e042ad8}, !- Source Object
  9,                                      !- Outlet Port
  {413e658b-340f-4c2c-94cb-f46414b7a3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592a21ec-0242-4c49-97af-b00d8501f87a}, !- Handle
  {5846cc0e-e7c1-4de2-a360-18258760b532}, !- Source Object
  3,                                      !- Outlet Port
  {e2fa7f35-8f62-44c1-91fd-43f50e042ad8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e42a26c4-dab1-43e4-b7ef-10610c5ef0ae}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {09dbd303-42a6-4233-b52a-7f578a19e511}, !- Inlet Port
  {d7d53b68-1ecd-4025-afbf-8d9c707829ab}; !- Outlet Port

OS:Node,
  {420ad1c1-70ec-478b-b327-ed41a5a7eabd}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {45efff58-723f-4248-b76f-dd6e27c179a2}, !- Inlet Port
  {0678b117-ced7-4f39-8ac4-84c8fd941ad3}; !- Outlet Port

OS:Node,
  {f3c05301-0e24-4c6b-b537-c93422af7531}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Outlet Air Node, !- Name
  {d92e3dcf-5460-4d11-b1a7-0df402ebcf2f}, !- Inlet Port
  {fdad360a-5dc9-4603-bae8-d7033071275a}; !- Outlet Port

OS:Connection,
  {09dbd303-42a6-4233-b52a-7f578a19e511}, !- Handle
  {e2fa7f35-8f62-44c1-91fd-43f50e042ad8}, !- Source Object
  11,                                     !- Outlet Port
  {e42a26c4-dab1-43e4-b7ef-10610c5ef0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0678b117-ced7-4f39-8ac4-84c8fd941ad3}, !- Handle
  {420ad1c1-70ec-478b-b327-ed41a5a7eabd}, !- Source Object
  3,                                      !- Outlet Port
  {e2fa7f35-8f62-44c1-91fd-43f50e042ad8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d46dcc91-4a6d-41e7-94aa-234d777106cc}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {d7d53b68-1ecd-4025-afbf-8d9c707829ab}, !- Inlet Node Name
  {4df6cb2b-54bc-4bce-8ecb-7d98ecd4a786}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {145576ab-d128-4b9e-81ec-b744f5d9100a}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {45efff58-723f-4248-b76f-dd6e27c179a2}, !- Outlet Node Name
  {f8142706-42be-4317-93ec-a7bc89ba3d53}; !- Inlet Node Name 1

OS:Connection,
  {d7d53b68-1ecd-4025-afbf-8d9c707829ab}, !- Handle
  {e42a26c4-dab1-43e4-b7ef-10610c5ef0ae}, !- Source Object
  3,                                      !- Outlet Port
  {d46dcc91-4a6d-41e7-94aa-234d777106cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45efff58-723f-4248-b76f-dd6e27c179a2}, !- Handle
  {145576ab-d128-4b9e-81ec-b744f5d9100a}, !- Source Object
  2,                                      !- Outlet Port
  {420ad1c1-70ec-478b-b327-ed41a5a7eabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4d3dcc60-0ce0-4703-884f-843a5c55bc19}, !- Handle
  {e2fa7f35-8f62-44c1-91fd-43f50e042ad8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {64e78ede-2629-4aff-9fb2-e779db0bce84}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {32d1d87c-32c8-49b7-98c3-ef96a478fe38}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7449f2e7-20cf-44a1-b9a6-2b7985d7a72f}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7eedf69a-4ee2-4d7c-84a8-2f16b8902b3a}, !- Air Inlet Node Name
  {3e26d201-18c7-422d-b299-76685e7a4515}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {f7d81b91-9ab9-4599-b397-11725c57257b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 142kBtu/hr 9.08EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.15956370029033,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ee14aa6b-5e5b-403a-9260-3d24ade1a253}, !- Air Inlet Node Name
  {0e52ce58-11b0-4199-ba58-53857d66589c}, !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {9d42ce6f-77ed-430f-ae21-ce9232772ef1}, !- Handle
  Curve Biquadratic 117,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {41326baf-a4c7-47ea-a7bc-d27c4be4b252}, !- Handle
  Curve Quadratic 115,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6a9e7ef2-2f9f-4f61-a0ce-0c8f2cf72136}, !- Handle
  Curve Biquadratic 118,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57f59b51-b4ef-4f0d-aae4-b34eed83fe97}, !- Handle
  Curve Quadratic 116,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b2dbf76c-d46c-4eca-94c0-93b5f03c8ff0}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {eef6ed69-758c-48c9-838e-022557e1dc1c}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {867e61d6-7e0f-4be8-a98a-8bb5a87cb29b}, !- Air Inlet Node Name
  {a70a0a66-9729-4a59-8e47-8983e7b8abdb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {09049268-63f9-48c0-8c73-19a6854c4634}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {6bc8bfbe-30ce-46ee-ac1f-e6d4e5f8e2dd}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9d3079ab-3427-4ff1-a893-85d7bb7bc922}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {48cc2442-f51b-4e83-9ee4-ba19e86935c8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {48cc2442-f51b-4e83-9ee4-ba19e86935c8}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5a770463-1023-4739-a1fd-b764c0067bc8}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {6bc8bfbe-30ce-46ee-ac1f-e6d4e5f8e2dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fa86c40a-aaca-46bc-9523-65b58a28acf2}, !- Mixed Air Node Name
  {a1d910b1-329b-4c70-b982-cbab90d83e2f}, !- Outdoor Air Stream Node Name
  {1e8a5c99-336b-478b-97c9-8d8e4d192f29}, !- Relief Air Stream Node Name
  {46da4f27-181b-4a8b-b6c0-475eccdb272f}; !- Return Air Stream Node Name

OS:Node,
  {7ea250ee-6a17-4c0f-913a-d4270667d961}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cdcb9912-e79c-4c31-9503-beed36371fa3}; !- Outlet Port

OS:Node,
  {8f4ddbd1-38b3-4026-a06e-e218d3ba313d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {b5ee1112-c737-4936-9e6d-704c5af7592d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e26d201-18c7-422d-b299-76685e7a4515}, !- Handle
  {7449f2e7-20cf-44a1-b9a6-2b7985d7a72f}, !- Source Object
  9,                                      !- Outlet Port
  {5846cc0e-e7c1-4de2-a360-18258760b532}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4c9cf56-ae96-4ea2-a3ed-a519c83a3f86}, !- Handle
  Coil Heating Gas 3 Outlet Air Node,     !- Name
  {a70a0a66-9729-4a59-8e47-8983e7b8abdb}, !- Inlet Port
  {7eedf69a-4ee2-4d7c-84a8-2f16b8902b3a}; !- Outlet Port

OS:Connection,
  {a70a0a66-9729-4a59-8e47-8983e7b8abdb}, !- Handle
  {eef6ed69-758c-48c9-838e-022557e1dc1c}, !- Source Object
  6,                                      !- Outlet Port
  {a4c9cf56-ae96-4ea2-a3ed-a519c83a3f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7eedf69a-4ee2-4d7c-84a8-2f16b8902b3a}, !- Handle
  {a4c9cf56-ae96-4ea2-a3ed-a519c83a3f86}, !- Source Object
  3,                                      !- Outlet Port
  {7449f2e7-20cf-44a1-b9a6-2b7985d7a72f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {28af6713-744f-457f-8c4a-ede996a610ee}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 142kBtu/hr 9.08EER Outlet Air Node, !- Name
  {0e52ce58-11b0-4199-ba58-53857d66589c}, !- Inlet Port
  {867e61d6-7e0f-4be8-a98a-8bb5a87cb29b}; !- Outlet Port

OS:Connection,
  {0e52ce58-11b0-4199-ba58-53857d66589c}, !- Handle
  {f7d81b91-9ab9-4599-b397-11725c57257b}, !- Source Object
  10,                                     !- Outlet Port
  {28af6713-744f-457f-8c4a-ede996a610ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {867e61d6-7e0f-4be8-a98a-8bb5a87cb29b}, !- Handle
  {28af6713-744f-457f-8c4a-ede996a610ee}, !- Source Object
  3,                                      !- Outlet Port
  {eef6ed69-758c-48c9-838e-022557e1dc1c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cd17ed36-d075-490f-8887-98a53e888a77}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {fa86c40a-aaca-46bc-9523-65b58a28acf2}, !- Inlet Port
  {ee14aa6b-5e5b-403a-9260-3d24ade1a253}; !- Outlet Port

OS:Connection,
  {46da4f27-181b-4a8b-b6c0-475eccdb272f}, !- Handle
  {413e658b-340f-4c2c-94cb-f46414b7a3f3}, !- Source Object
  3,                                      !- Outlet Port
  {5a770463-1023-4739-a1fd-b764c0067bc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fa86c40a-aaca-46bc-9523-65b58a28acf2}, !- Handle
  {5a770463-1023-4739-a1fd-b764c0067bc8}, !- Source Object
  5,                                      !- Outlet Port
  {cd17ed36-d075-490f-8887-98a53e888a77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee14aa6b-5e5b-403a-9260-3d24ade1a253}, !- Handle
  {cd17ed36-d075-490f-8887-98a53e888a77}, !- Source Object
  3,                                      !- Outlet Port
  {f7d81b91-9ab9-4599-b397-11725c57257b}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {76859388-0ec4-43fb-8891-c94e4bf13f59}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {4626cdfb-13a4-4148-bf70-72c8732fdf48}, !- Control Zone Name
  {5846cc0e-e7c1-4de2-a360-18258760b532}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {b4a35e79-1fef-410a-84ac-42d91dfc303e}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {afe8a415-0d9b-452f-b171-6fa2cfdf48d1}, !- Water Inlet Node Name
  {fe88f27f-90b4-4ede-b2e3-d8b643e44243}; !- Water Outlet Node Name

OS:Node,
  {3f91ba3e-847c-4f19-9f5f-c28b11ae036f}, !- Handle
  Coil Heating Water Baseboard 64 Inlet Water Node, !- Name
  {a67c17d4-7637-45e1-8fb6-1934e0b85e9e}, !- Inlet Port
  {afe8a415-0d9b-452f-b171-6fa2cfdf48d1}; !- Outlet Port

OS:Connection,
  {a67c17d4-7637-45e1-8fb6-1934e0b85e9e}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  73,                                     !- Outlet Port
  {3f91ba3e-847c-4f19-9f5f-c28b11ae036f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f156a3c7-7dd9-4a95-9f1a-61707168d2d2}, !- Handle
  Coil Heating Water Baseboard 64 Outlet Water Node, !- Name
  {fe88f27f-90b4-4ede-b2e3-d8b643e44243}, !- Inlet Port
  {a4a1d0c7-ec02-457c-ac00-115d14941ba1}; !- Outlet Port

OS:Connection,
  {afe8a415-0d9b-452f-b171-6fa2cfdf48d1}, !- Handle
  {3f91ba3e-847c-4f19-9f5f-c28b11ae036f}, !- Source Object
  3,                                      !- Outlet Port
  {b4a35e79-1fef-410a-84ac-42d91dfc303e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fe88f27f-90b4-4ede-b2e3-d8b643e44243}, !- Handle
  {b4a35e79-1fef-410a-84ac-42d91dfc303e}, !- Source Object
  10,                                     !- Outlet Port
  {f156a3c7-7dd9-4a95-9f1a-61707168d2d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4a1d0c7-ec02-457c-ac00-115d14941ba1}, !- Handle
  {f156a3c7-7dd9-4a95-9f1a-61707168d2d2}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  73;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {880da5c3-ecc8-4723-a75e-18ad9940c507}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {b4a35e79-1fef-410a-84ac-42d91dfc303e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {357a5f66-0958-48cb-a7be-abb87d704f3a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {50247262-0cfd-42cb-8011-7ef0dc411c9d}, !- Air Inlet Node Name
  {d92e3dcf-5460-4d11-b1a7-0df402ebcf2f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3f7b6a98-d5b1-4749-8204-f7237bfd5e92}, !- Handle
  ALL_ST=Dining area - other_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {22afef9f-4d07-475a-be33-0aca7fd4e6f5}, !- Inlet Port
  {f8142706-42be-4317-93ec-a7bc89ba3d53}; !- Outlet Port

OS:Connection,
  {fdad360a-5dc9-4603-bae8-d7033071275a}, !- Handle
  {f3c05301-0e24-4c6b-b537-c93422af7531}, !- Source Object
  3,                                      !- Outlet Port
  {ec020ff2-11f5-40a2-8cfe-6620732200dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22afef9f-4d07-475a-be33-0aca7fd4e6f5}, !- Handle
  {d2bf9dd9-4664-4957-a07c-c8d5590ce142}, !- Source Object
  2,                                      !- Outlet Port
  {3f7b6a98-d5b1-4749-8204-f7237bfd5e92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8142706-42be-4317-93ec-a7bc89ba3d53}, !- Handle
  {3f7b6a98-d5b1-4749-8204-f7237bfd5e92}, !- Source Object
  3,                                      !- Outlet Port
  {145576ab-d128-4b9e-81ec-b744f5d9100a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb0bda2d-801a-48f7-b4c0-f5f53697917f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 59 Inlet Air Node, !- Name
  {4df6cb2b-54bc-4bce-8ecb-7d98ecd4a786}, !- Inlet Port
  {50247262-0cfd-42cb-8011-7ef0dc411c9d}; !- Outlet Port

OS:Connection,
  {4df6cb2b-54bc-4bce-8ecb-7d98ecd4a786}, !- Handle
  {d46dcc91-4a6d-41e7-94aa-234d777106cc}, !- Source Object
  3,                                      !- Outlet Port
  {cb0bda2d-801a-48f7-b4c0-f5f53697917f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50247262-0cfd-42cb-8011-7ef0dc411c9d}, !- Handle
  {cb0bda2d-801a-48f7-b4c0-f5f53697917f}, !- Source Object
  3,                                      !- Outlet Port
  {357a5f66-0958-48cb-a7be-abb87d704f3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d92e3dcf-5460-4d11-b1a7-0df402ebcf2f}, !- Handle
  {357a5f66-0958-48cb-a7be-abb87d704f3a}, !- Source Object
  4,                                      !- Outlet Port
  {f3c05301-0e24-4c6b-b537-c93422af7531}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd4bad8b-a02c-47a3-9f7a-0f65c490523d}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {b2e61b8a-1c6f-490c-9f0a-872ec117f0bc}, !- Availability Schedule
  {d8384bda-a627-495d-be75-8af16dee21bb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {683ac131-1089-4e35-a070-0aea1b60d18c}, !- Supply Side Inlet Node Name
  {207bbdd6-03bb-4bb4-bfd1-dedff876baea}, !- Demand Side Outlet Node Name
  {d32ac513-7e9c-4d0d-8c15-74bab47606b1}, !- Demand Side Inlet Node A
  {81b5b0f2-c919-4a98-a8e3-af3e57d465ca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1c11bb05-c209-4aa9-bbf1-eb6bb57b4c58}, !- Demand Mixer Name
  {436d3157-c45c-4ac2-9bf0-4256d72299ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {40cab9b3-b45d-4c70-9fe1-adc4f23d3923}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Inlet Node, !- Name
  {683ac131-1089-4e35-a070-0aea1b60d18c}, !- Inlet Port
  {d1e40ba2-8261-469e-b7cd-79647d712c64}; !- Outlet Port

OS:Node,
  {95ec5ccc-a441-455c-8238-6b3a89e1f668}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Supply Outlet Node, !- Name
  {255350fb-49ed-4b6e-b181-08fce9329deb}, !- Inlet Port
  {81b5b0f2-c919-4a98-a8e3-af3e57d465ca}; !- Outlet Port

OS:Connection,
  {683ac131-1089-4e35-a070-0aea1b60d18c}, !- Handle
  {fd4bad8b-a02c-47a3-9f7a-0f65c490523d}, !- Source Object
  9,                                      !- Outlet Port
  {40cab9b3-b45d-4c70-9fe1-adc4f23d3923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81b5b0f2-c919-4a98-a8e3-af3e57d465ca}, !- Handle
  {95ec5ccc-a441-455c-8238-6b3a89e1f668}, !- Source Object
  3,                                      !- Outlet Port
  {fd4bad8b-a02c-47a3-9f7a-0f65c490523d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7655ef39-f857-49ae-abd5-fafc8b00c793}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Inlet Node, !- Name
  {d32ac513-7e9c-4d0d-8c15-74bab47606b1}, !- Inlet Port
  {1df3e9ef-2083-4ed6-9f2d-216a3fa25a2d}; !- Outlet Port

OS:Node,
  {5e23b69f-04c5-4595-8473-759d632e3f56}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Demand Outlet Node, !- Name
  {2e42f8ce-af2e-4dd7-82f9-29c5430b45c6}, !- Inlet Port
  {207bbdd6-03bb-4bb4-bfd1-dedff876baea}; !- Outlet Port

OS:Node,
  {ed60a545-e1fc-4084-ae4b-83d1f7fdeeed}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Outlet Air Node, !- Name
  {a99e7e13-49e5-4b4d-b1f0-29aaa566e711}, !- Inlet Port
  {f4ceb15d-9db8-40e7-9f95-17c0dea7cd74}; !- Outlet Port

OS:Connection,
  {d32ac513-7e9c-4d0d-8c15-74bab47606b1}, !- Handle
  {fd4bad8b-a02c-47a3-9f7a-0f65c490523d}, !- Source Object
  11,                                     !- Outlet Port
  {7655ef39-f857-49ae-abd5-fafc8b00c793}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {207bbdd6-03bb-4bb4-bfd1-dedff876baea}, !- Handle
  {5e23b69f-04c5-4595-8473-759d632e3f56}, !- Source Object
  3,                                      !- Outlet Port
  {fd4bad8b-a02c-47a3-9f7a-0f65c490523d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {436d3157-c45c-4ac2-9bf0-4256d72299ac}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {1df3e9ef-2083-4ed6-9f2d-216a3fa25a2d}, !- Inlet Node Name
  {d1f7093f-4982-4148-8c77-c6cb08ef6c5d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1c11bb05-c209-4aa9-bbf1-eb6bb57b4c58}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {2e42f8ce-af2e-4dd7-82f9-29c5430b45c6}, !- Outlet Node Name
  {c888e5dd-0517-419c-8cdd-8ce18da291bb}; !- Inlet Node Name 1

OS:Connection,
  {1df3e9ef-2083-4ed6-9f2d-216a3fa25a2d}, !- Handle
  {7655ef39-f857-49ae-abd5-fafc8b00c793}, !- Source Object
  3,                                      !- Outlet Port
  {436d3157-c45c-4ac2-9bf0-4256d72299ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e42f8ce-af2e-4dd7-82f9-29c5430b45c6}, !- Handle
  {1c11bb05-c209-4aa9-bbf1-eb6bb57b4c58}, !- Source Object
  2,                                      !- Outlet Port
  {5e23b69f-04c5-4595-8473-759d632e3f56}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7219ac51-2df3-4b8c-a8fa-4eef0ea3a8c0}, !- Handle
  {fd4bad8b-a02c-47a3-9f7a-0f65c490523d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d8384bda-a627-495d-be75-8af16dee21bb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {96d79299-1542-44cb-84f0-3ff6bef58ec7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {768b0cdc-4563-478d-9ca8-24aca4b2cd50}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bb66fd37-182a-4a88-b5e5-f81395af3bb6}, !- Air Inlet Node Name
  {255350fb-49ed-4b6e-b181-08fce9329deb}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Cooling:DX:SingleSpeed,
  {bfdc08fc-12ee-42d0-acb7-aef7e96a0701}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 70kBtu/hr 9.26EER, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.21949497909064,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {fc7d5f3c-9d9e-435b-ae07-fdc1b3f618b2}, !- Air Inlet Node Name
  {bc45efa5-bbc0-4b80-9247-61253b16b58a}, !- Air Outlet Node Name
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Total Cooling Capacity Function of Temperature Curve Name
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Energy Input Ratio Function of Temperature Curve Name
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Biquadratic,
  {4949d5fd-cecb-454e-9fd0-2d5b799811c6}, !- Handle
  Curve Biquadratic 119,                  !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f10b3cd-2c66-47de-b831-bfe5358dae8c}, !- Handle
  Curve Quadratic 118,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {ff3175cf-492c-4edb-a68c-f176ab83bf22}, !- Handle
  Curve Biquadratic 120,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9ed83f58-75f5-4f9b-bc64-c81162b7faff}, !- Handle
  Curve Quadratic 119,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {97487734-d7fe-44a4-8fd4-02054f86fb73}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Gas,
  {81500796-d603-4868-9a0f-7c0822ee8ab2}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  0.95,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c38c38fa-c6b4-45d7-bfe6-c092f5543359}, !- Air Inlet Node Name
  {35de8484-aeb0-48dd-bd34-c71a2f02d385}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  {09049268-63f9-48c0-8c73-19a6854c4634}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Controller:OutdoorAir,
  {d3d0dff5-83ff-4c8d-a649-1469039d6453}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b2e61b8a-1c6f-490c-9f0a-872ec117f0bc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5fbd8189-9a57-4a21-857e-6385a45f09d8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {5fbd8189-9a57-4a21-857e-6385a45f09d8}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0a73adfc-dce2-45c5-a038-ee566eda7568}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {d3d0dff5-83ff-4c8d-a649-1469039d6453}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3e874325-ecb6-4b7b-b14a-f81dbf0045d9}, !- Mixed Air Node Name
  {538b512c-6cfb-4cb2-bc63-29e695873017}, !- Outdoor Air Stream Node Name
  {71ffe809-af8f-4cdb-bf60-70df42e683c7}, !- Relief Air Stream Node Name
  {d1e40ba2-8261-469e-b7cd-79647d712c64}; !- Return Air Stream Node Name

OS:Node,
  {7ece1205-9c84-4d3e-b44d-29b22f078a72}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a3e79678-4a21-44f2-b5f6-5bcb10f6530e}; !- Outlet Port

OS:Node,
  {1021c291-387c-474b-8ded-48936ffae314}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Relief Air Node, !- Name
  {2e934d2e-48ec-4b25-b5bb-fa9fa2e4acd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {255350fb-49ed-4b6e-b181-08fce9329deb}, !- Handle
  {768b0cdc-4563-478d-9ca8-24aca4b2cd50}, !- Source Object
  9,                                      !- Outlet Port
  {95ec5ccc-a441-455c-8238-6b3a89e1f668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47feb114-00d9-4ec1-99ed-f6dd16f94ffc}, !- Handle
  Coil Heating Gas 4 Outlet Air Node,     !- Name
  {35de8484-aeb0-48dd-bd34-c71a2f02d385}, !- Inlet Port
  {bb66fd37-182a-4a88-b5e5-f81395af3bb6}; !- Outlet Port

OS:Connection,
  {35de8484-aeb0-48dd-bd34-c71a2f02d385}, !- Handle
  {81500796-d603-4868-9a0f-7c0822ee8ab2}, !- Source Object
  6,                                      !- Outlet Port
  {47feb114-00d9-4ec1-99ed-f6dd16f94ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb66fd37-182a-4a88-b5e5-f81395af3bb6}, !- Handle
  {47feb114-00d9-4ec1-99ed-f6dd16f94ffc}, !- Source Object
  3,                                      !- Outlet Port
  {768b0cdc-4563-478d-9ca8-24aca4b2cd50}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0c2a314f-3c19-4aef-a553-12a9cd2be9be}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 70kBtu/hr 9.26EER Outlet Air Node, !- Name
  {bc45efa5-bbc0-4b80-9247-61253b16b58a}, !- Inlet Port
  {c38c38fa-c6b4-45d7-bfe6-c092f5543359}; !- Outlet Port

OS:Connection,
  {bc45efa5-bbc0-4b80-9247-61253b16b58a}, !- Handle
  {bfdc08fc-12ee-42d0-acb7-aef7e96a0701}, !- Source Object
  10,                                     !- Outlet Port
  {0c2a314f-3c19-4aef-a553-12a9cd2be9be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c38c38fa-c6b4-45d7-bfe6-c092f5543359}, !- Handle
  {0c2a314f-3c19-4aef-a553-12a9cd2be9be}, !- Source Object
  3,                                      !- Outlet Port
  {81500796-d603-4868-9a0f-7c0822ee8ab2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {284e068c-0e83-4868-b6a3-3908e406728e}, !- Handle
  sys_3|mixed|shr>erv|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Mixed Air Node, !- Name
  {3e874325-ecb6-4b7b-b14a-f81dbf0045d9}, !- Inlet Port
  {fc7d5f3c-9d9e-435b-ae07-fdc1b3f618b2}; !- Outlet Port

OS:Connection,
  {d1e40ba2-8261-469e-b7cd-79647d712c64}, !- Handle
  {40cab9b3-b45d-4c70-9fe1-adc4f23d3923}, !- Source Object
  3,                                      !- Outlet Port
  {0a73adfc-dce2-45c5-a038-ee566eda7568}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3e874325-ecb6-4b7b-b14a-f81dbf0045d9}, !- Handle
  {0a73adfc-dce2-45c5-a038-ee566eda7568}, !- Source Object
  5,                                      !- Outlet Port
  {284e068c-0e83-4868-b6a3-3908e406728e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7d5f3c-9d9e-435b-ae07-fdc1b3f618b2}, !- Handle
  {284e068c-0e83-4868-b6a3-3908e406728e}, !- Source Object
  3,                                      !- Outlet Port
  {bfdc08fc-12ee-42d0-acb7-aef7e96a0701}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {da926cba-de48-4650-a473-eb8862906a12}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1b10b705-d995-4693-80d6-eb71eb485dbc}, !- Control Zone Name
  {95ec5ccc-a441-455c-8238-6b3a89e1f668}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {51632849-81ca-4007-8c21-47df76939670}, !- Handle
  Coil Heating Water Baseboard 65,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {46127c38-9264-4988-80d6-48d689dfbe2c}, !- Water Inlet Node Name
  {31090e51-eed8-45e1-8535-e44f78a9173b}; !- Water Outlet Node Name

OS:Node,
  {b27804d8-416f-44c0-9eeb-47cbe7cabdff}, !- Handle
  Coil Heating Water Baseboard 65 Inlet Water Node, !- Name
  {1245efff-45e4-434e-89c7-f52dfb8ce732}, !- Inlet Port
  {46127c38-9264-4988-80d6-48d689dfbe2c}; !- Outlet Port

OS:Connection,
  {1245efff-45e4-434e-89c7-f52dfb8ce732}, !- Handle
  {35fc2e9b-c553-4c2c-bca3-279b4a57d2c5}, !- Source Object
  74,                                     !- Outlet Port
  {b27804d8-416f-44c0-9eeb-47cbe7cabdff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec0209d1-3f04-47ed-b2d6-5e1c87920960}, !- Handle
  Coil Heating Water Baseboard 65 Outlet Water Node, !- Name
  {31090e51-eed8-45e1-8535-e44f78a9173b}, !- Inlet Port
  {9eafc885-4c9f-4139-943f-ff778942a296}; !- Outlet Port

OS:Connection,
  {46127c38-9264-4988-80d6-48d689dfbe2c}, !- Handle
  {b27804d8-416f-44c0-9eeb-47cbe7cabdff}, !- Source Object
  3,                                      !- Outlet Port
  {51632849-81ca-4007-8c21-47df76939670}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {31090e51-eed8-45e1-8535-e44f78a9173b}, !- Handle
  {51632849-81ca-4007-8c21-47df76939670}, !- Source Object
  10,                                     !- Outlet Port
  {ec0209d1-3f04-47ed-b2d6-5e1c87920960}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9eafc885-4c9f-4139-943f-ff778942a296}, !- Handle
  {ec0209d1-3f04-47ed-b2d6-5e1c87920960}, !- Source Object
  3,                                      !- Outlet Port
  {facd22fe-97b2-4859-ae52-1f75fa00e799}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {84ae7894-0a81-4ecd-80a0-edfc85541dc8}, !- Handle
  Zone HVAC Baseboard Convective Water 65, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {51632849-81ca-4007-8c21-47df76939670}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {42f90592-0ce1-46f3-8d8e-adb684664f90}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule Name
  {566572d0-db38-47b6-abeb-7cad5d69133c}, !- Air Inlet Node Name
  {a99e7e13-49e5-4b4d-b1f0-29aaa566e711}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8403ae98-193d-4089-b931-36dc596f28be}, !- Handle
  ALL_ST=Food preparation area_FL=Building Story 4_SCH=B Return Air Node, !- Name
  {b9c26441-d25b-48a5-9c67-7a1f218315bc}, !- Inlet Port
  {c888e5dd-0517-419c-8cdd-8ce18da291bb}; !- Outlet Port

OS:Connection,
  {f4ceb15d-9db8-40e7-9f95-17c0dea7cd74}, !- Handle
  {ed60a545-e1fc-4084-ae4b-83d1f7fdeeed}, !- Source Object
  3,                                      !- Outlet Port
  {0d45bea3-3044-4f60-8531-1d906f025028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9c26441-d25b-48a5-9c67-7a1f218315bc}, !- Handle
  {fbb4b70b-b08b-46e4-8e89-b9c9d7eaabf4}, !- Source Object
  2,                                      !- Outlet Port
  {8403ae98-193d-4089-b931-36dc596f28be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c888e5dd-0517-419c-8cdd-8ce18da291bb}, !- Handle
  {8403ae98-193d-4089-b931-36dc596f28be}, !- Source Object
  3,                                      !- Outlet Port
  {1c11bb05-c209-4aa9-bbf1-eb6bb57b4c58}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca136345-e9b1-4f2c-bc96-94aefb6a2ba4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 60 Inlet Air Node, !- Name
  {d1f7093f-4982-4148-8c77-c6cb08ef6c5d}, !- Inlet Port
  {566572d0-db38-47b6-abeb-7cad5d69133c}; !- Outlet Port

OS:Connection,
  {d1f7093f-4982-4148-8c77-c6cb08ef6c5d}, !- Handle
  {436d3157-c45c-4ac2-9bf0-4256d72299ac}, !- Source Object
  3,                                      !- Outlet Port
  {ca136345-e9b1-4f2c-bc96-94aefb6a2ba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {566572d0-db38-47b6-abeb-7cad5d69133c}, !- Handle
  {ca136345-e9b1-4f2c-bc96-94aefb6a2ba4}, !- Source Object
  3,                                      !- Outlet Port
  {42f90592-0ce1-46f3-8d8e-adb684664f90}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a99e7e13-49e5-4b4d-b1f0-29aaa566e711}, !- Handle
  {42f90592-0ce1-46f3-8d8e-adb684664f90}, !- Source Object
  4,                                      !- Outlet Port
  {ed60a545-e1fc-4084-ae4b-83d1f7fdeeed}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {e67dabdb-a7e5-4094-a19f-1822639fb8dc}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f3863859-262a-43fc-9eb3-2ec8d5a8fe51}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d3a8215a-5c41-4a68-9210-b3c05e4ebc1a}, !- Plant Side Inlet Node Name
  {43a4a8a1-868c-44c3-8b35-2f6d6414dd72}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e4710389-a3ad-420c-9454-dcbccbda706f}, !- Demand Side Inlet Node Name
  {8f1aabb8-88a2-4e3d-978f-5410b76da08f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f153bfb4-4e13-41a6-b5ac-73ca3f3fc1fa}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Demand Mixer Name
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Demand Splitter Name
  {818d5129-7893-4532-aaf7-44ad1b07462f}, !- Supply Mixer Name
  {6b92e9d3-1d5d-4b16-a618-31291cbcd893}; !- Supply Splitter Name

OS:Node,
  {fd29b833-c3c3-456b-a4c4-62e2a4500cc3}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {d3a8215a-5c41-4a68-9210-b3c05e4ebc1a}, !- Inlet Port
  {78f9be6d-56c0-40a4-9349-501b7515a2a1}; !- Outlet Port

OS:Node,
  {f3863859-262a-43fc-9eb3-2ec8d5a8fe51}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {0afcf3c8-eb27-4e21-9e1b-4ccc237e20d4}, !- Inlet Port
  {43a4a8a1-868c-44c3-8b35-2f6d6414dd72}; !- Outlet Port

OS:Node,
  {98066784-9165-4b2f-8046-183ab489465d}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.904 Therm Eff Supply Inlet Water Node, !- Name
  {bf91ad96-e425-4c02-b161-0f233b91e9ef}, !- Inlet Port
  {acaaa558-f284-44e1-92b4-afda95ce50ef}; !- Outlet Port

OS:Connector:Mixer,
  {818d5129-7893-4532-aaf7-44ad1b07462f}, !- Handle
  Connector Mixer 7,                      !- Name
  {985406fc-c8d3-40f0-b93a-66fd61eb781b}, !- Outlet Branch Name
  {57e85372-49dd-4e58-9b58-dd61af632bfd}, !- Inlet Branch Name 1
  {209af2ee-9939-47de-b776-dd4e0d5daf68}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {6b92e9d3-1d5d-4b16-a618-31291cbcd893}, !- Handle
  Connector Splitter 7,                   !- Name
  {ba86f74d-9173-4112-b7c8-2aaa5aa1631b}, !- Inlet Branch Name
  {bf91ad96-e425-4c02-b161-0f233b91e9ef}, !- Outlet Branch Name 1
  {f0317163-74da-434d-b924-6dfc99b03f98}; !- Outlet Branch Name 2

OS:Connection,
  {d3a8215a-5c41-4a68-9210-b3c05e4ebc1a}, !- Handle
  {e67dabdb-a7e5-4094-a19f-1822639fb8dc}, !- Source Object
  14,                                     !- Outlet Port
  {fd29b833-c3c3-456b-a4c4-62e2a4500cc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf91ad96-e425-4c02-b161-0f233b91e9ef}, !- Handle
  {6b92e9d3-1d5d-4b16-a618-31291cbcd893}, !- Source Object
  3,                                      !- Outlet Port
  {98066784-9165-4b2f-8046-183ab489465d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a4a8a1-868c-44c3-8b35-2f6d6414dd72}, !- Handle
  {f3863859-262a-43fc-9eb3-2ec8d5a8fe51}, !- Source Object
  3,                                      !- Outlet Port
  {e67dabdb-a7e5-4094-a19f-1822639fb8dc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2033db6c-765a-422e-b1e6-49074800325b}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {e4710389-a3ad-420c-9454-dcbccbda706f}, !- Inlet Port
  {214c5a62-f7ec-4f2f-9a86-1a7bd5891ed9}; !- Outlet Port

OS:Node,
  {4003958e-4108-4b47-acf4-2f2cb4df8a88}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {92ecfbeb-eeba-4974-9939-f1edc2133dce}, !- Inlet Port
  {8f1aabb8-88a2-4e3d-978f-5410b76da08f}; !- Outlet Port

OS:Node,
  {86a245b4-0276-4fed-be48-a51794d93545}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {388dedae-a6bf-40c0-a1fb-6521bdd3d2fb}, !- Inlet Port
  {7472a432-661c-49be-89f7-f4c403ff2fc6}; !- Outlet Port

OS:Connector:Mixer,
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Handle
  Connector Mixer 8,                      !- Name
  {7061a651-78ab-463c-8a93-7b41eabad9e6}, !- Outlet Branch Name
  {71fbfa3e-03eb-45da-a096-dc1d5fb5f8be}, !- Inlet Branch Name 1
  {af8f4a8e-c9f8-4e05-a80c-4ef118d95eb6}, !- Inlet Branch Name 2
  {cd27191a-ee60-41ec-bf89-76e6bdc93d8b}, !- Inlet Branch Name 3
  {fffed5b4-0616-4274-8886-b7153be325e4}, !- Inlet Branch Name 4
  {7d1e56c8-eec9-4939-9432-3670e07e429f}, !- Inlet Branch Name 5
  {4df1f5da-3d3b-425b-93d1-e6626e1097f6}, !- Inlet Branch Name 6
  {4a9541a2-aa8e-447b-a893-c2efa96b1c04}, !- Inlet Branch Name 7
  {ee711033-ccdf-4ae7-a40c-41669c29646a}, !- Inlet Branch Name 8
  {15407505-b8c5-4ea0-b748-5a98e2173e92}, !- Inlet Branch Name 9
  {1e3b60da-dc28-4f5f-b31d-7d93d8bf64d4}, !- Inlet Branch Name 10
  {88540ecd-794c-4d69-abc6-50772ea332e2}, !- Inlet Branch Name 11
  {fda261ae-d926-4c70-84de-df37cab5f4ef}, !- Inlet Branch Name 12
  {66ea6338-7931-4df1-b9de-089afef8b4fc}, !- Inlet Branch Name 13
  {10417bc0-76c7-4e24-b595-cbaf6f2892d3}, !- Inlet Branch Name 14
  {a7e37e3b-01d0-404d-a07d-90c2c26c08af}, !- Inlet Branch Name 15
  {dffb5033-cb7f-4406-992e-704a458d0702}, !- Inlet Branch Name 16
  {ce6bfb4e-5026-4a4b-b572-c3e562039f87}, !- Inlet Branch Name 17
  {b1b267a6-8c96-4bf6-9411-9fcb33af8f5e}, !- Inlet Branch Name 18
  {a3c120b1-7f0e-4994-9dea-a0307c5da31a}, !- Inlet Branch Name 19
  {94e07fc4-d598-4a89-bb28-befbb9b67755}, !- Inlet Branch Name 20
  {096f15ce-2120-4fdd-b1b5-2e1edfcda3c9}, !- Inlet Branch Name 21
  {2cf2a669-005b-4f21-a884-caecdaf213d0}, !- Inlet Branch Name 22
  {0d6d6347-0878-4e56-8de3-98578548a2cb}, !- Inlet Branch Name 23
  {716926c2-8850-4ea2-b4b2-a415cf33f232}, !- Inlet Branch Name 24
  {fe413e34-8378-4db8-953f-8f73e8c6cf32}, !- Inlet Branch Name 25
  {4f66a4af-eac4-4055-a8fb-0e2f6ef64d24}, !- Inlet Branch Name 26
  {87aad7f5-f8cb-4fa2-8724-73a0b4326646}, !- Inlet Branch Name 27
  {391eaa11-5021-4b0f-a370-bb07b6ebd6aa}, !- Inlet Branch Name 28
  {d888bc9f-9bcb-4de7-a52f-8cf980f31b51}, !- Inlet Branch Name 29
  {29fcbe4f-bf49-4b20-8c1f-1eb236c2bd65}, !- Inlet Branch Name 30
  {95821431-606b-473a-941d-49734fbfd655}, !- Inlet Branch Name 31
  {6c6f9e76-5b87-475e-8069-86452eb08b67}, !- Inlet Branch Name 32
  {42acbada-1867-4af4-a5e9-79030cca1540}, !- Inlet Branch Name 33
  {5d97c763-ca52-492d-9a40-123e1f59637f}, !- Inlet Branch Name 34
  {bb5a4f41-d521-4365-91e6-fdfb4a3cf1bf}, !- Inlet Branch Name 35
  {989184d9-30fc-441e-83f9-115c3a418ef6}, !- Inlet Branch Name 36
  {162b9afc-2d54-437e-a32f-5a560d316ad7}, !- Inlet Branch Name 37
  {12154def-93da-4d6d-97bb-e95071c8fd12}, !- Inlet Branch Name 38
  {3c04a3af-4132-4051-b3ab-409c9d9eff55}, !- Inlet Branch Name 39
  {d8f07b1b-2abe-448b-ad97-f2bd9d5995b7}, !- Inlet Branch Name 40
  {ed637aca-e05c-4cf9-87f4-8a7126e262f5}, !- Inlet Branch Name 41
  {19261b9e-e0a2-414f-bb2a-edd8761fbf95}, !- Inlet Branch Name 42
  {6f041dab-d13b-41f8-8a43-2844c3b4f748}, !- Inlet Branch Name 43
  {770c620b-fa80-405c-81c9-fd330eac6fca}, !- Inlet Branch Name 44
  {a2e413d0-232c-4ab3-b5f9-e025d6bb1cad}, !- Inlet Branch Name 45
  {34a764bb-6f1d-4f55-a853-f54d704b033b}, !- Inlet Branch Name 46
  {f1a93f4a-7d1a-4f60-960a-5ab43f2df04d}, !- Inlet Branch Name 47
  {dc32ce9b-cd52-4b7f-84e9-b067aee301c4}, !- Inlet Branch Name 48
  {ab81ec37-31d9-490a-89ba-89ac0029ac81}, !- Inlet Branch Name 49
  {28481902-ac6c-4582-bf1f-7812b084d441}, !- Inlet Branch Name 50
  {f16b3e64-8ff2-45ed-bcef-b2ecb4cd38a6}, !- Inlet Branch Name 51
  {265ea9ad-4daa-40b2-bee0-518d190e0a96}, !- Inlet Branch Name 52
  {89b2c833-04cb-4eb6-af2f-2c18cbb1c204}, !- Inlet Branch Name 53
  {ccff0ee4-152d-4383-bf42-ed324635e2e1}, !- Inlet Branch Name 54
  {ef02c8ab-8942-4e96-b82f-73c0b26c65d5}, !- Inlet Branch Name 55
  {71937579-9e52-4eef-ab08-ac69a6f565b3}, !- Inlet Branch Name 56
  {25cb5de3-6e30-4644-b772-b7c64fad659f}, !- Inlet Branch Name 57
  {5b570d72-06d2-42bb-8a95-bd540101e61a}, !- Inlet Branch Name 58
  {3e042a87-1997-4e67-86fc-fcb200fbdce5}, !- Inlet Branch Name 59
  {e5acbcd4-91ce-436c-9609-c063fc77da43}, !- Inlet Branch Name 60
  {5acf9db7-4a11-4e62-9abc-cdafef553ad9}, !- Inlet Branch Name 61
  {2fdd8af9-5310-42a4-b2a4-60098dce2514}; !- Inlet Branch Name 62

OS:Connector:Splitter,
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Handle
  Connector Splitter 8,                   !- Name
  {214c5a62-f7ec-4f2f-9a86-1a7bd5891ed9}, !- Inlet Branch Name
  {388dedae-a6bf-40c0-a1fb-6521bdd3d2fb}, !- Outlet Branch Name 1
  {1464d83f-6bb2-414e-9aec-f885f5bc7617}, !- Outlet Branch Name 2
  {87298df2-f273-4f2c-a566-60ff72776084}, !- Outlet Branch Name 3
  {a96ae781-0dfc-4e41-ad64-354f86a55083}, !- Outlet Branch Name 4
  {f5c8e338-c528-40ff-ae5a-88c7b38c321a}, !- Outlet Branch Name 5
  {da549ec3-7e00-4308-8f2e-8637d2518e1f}, !- Outlet Branch Name 6
  {90117517-3cf8-4c45-9386-fe76a61171db}, !- Outlet Branch Name 7
  {63d0a42f-282d-4c0e-b979-49eb0c2510af}, !- Outlet Branch Name 8
  {b8322e93-0857-4e85-bf4a-7f9cfd47a94b}, !- Outlet Branch Name 9
  {c1ffc251-ee77-48b5-b156-119028727db3}, !- Outlet Branch Name 10
  {b93fef6d-40aa-44e6-906f-4c6a60550662}, !- Outlet Branch Name 11
  {be4b4e40-9a31-48e3-8d81-6e52c618fdd8}, !- Outlet Branch Name 12
  {e033e4c5-7153-4552-9f1d-1d60a215a704}, !- Outlet Branch Name 13
  {6b0352bf-e0ce-43c6-bf5d-70c4285de8ac}, !- Outlet Branch Name 14
  {97a11f1a-2b8f-4079-8f1f-e5ac93a0979b}, !- Outlet Branch Name 15
  {47aea550-af1f-48d8-b0c1-2a65d6c856da}, !- Outlet Branch Name 16
  {1a08594b-cd08-4197-8159-7ba41889191b}, !- Outlet Branch Name 17
  {0d81431f-6c94-4021-99b2-306f68f61b94}, !- Outlet Branch Name 18
  {4eb555da-b674-4d70-9e64-b1f24a095e7b}, !- Outlet Branch Name 19
  {12b2b0b6-a4c2-4d93-8d87-ea5c07c6452f}, !- Outlet Branch Name 20
  {5451a2a5-ae30-4c58-bf91-6b95323f8935}, !- Outlet Branch Name 21
  {e91d5ee2-ba04-46ca-a2da-c813c15113c4}, !- Outlet Branch Name 22
  {a88a5872-dc71-4f72-86b3-3438901f3fa9}, !- Outlet Branch Name 23
  {543ced10-6278-469b-ab55-82cda37e3370}, !- Outlet Branch Name 24
  {4121ba5e-25d6-4101-827b-a1448d1db313}, !- Outlet Branch Name 25
  {cb40a6d6-f647-4db4-94bb-e448a1d57c81}, !- Outlet Branch Name 26
  {7c76e649-163e-463b-810e-3add765e665a}, !- Outlet Branch Name 27
  {33fdbd68-c9e1-415a-b87a-824c46ac826c}, !- Outlet Branch Name 28
  {9ecd11e4-9eef-49f0-9c86-20ecc724f24d}, !- Outlet Branch Name 29
  {bea72d4d-8e4d-4fc1-983d-3ab480d3e0d5}, !- Outlet Branch Name 30
  {1f43cdef-1595-4c18-b93e-33a30c09ecbd}, !- Outlet Branch Name 31
  {a9adb987-497b-4411-8c67-db838b613f87}, !- Outlet Branch Name 32
  {e6106cb7-0bf7-4463-9ddf-6617274243f9}, !- Outlet Branch Name 33
  {a35dd3af-963e-4593-b475-54d3e24fd771}, !- Outlet Branch Name 34
  {91f37e47-4620-485d-9fdd-c02445022103}, !- Outlet Branch Name 35
  {9a80ce6c-a85b-409c-8679-e11522e48f77}, !- Outlet Branch Name 36
  {cb758576-39dd-425d-8712-a73681143b3c}, !- Outlet Branch Name 37
  {d49e61e2-27b5-4ebc-9543-2df442ba9645}, !- Outlet Branch Name 38
  {a644c563-39d2-4506-b6ab-078856d76a09}, !- Outlet Branch Name 39
  {d6d217d2-7ca1-4dd7-8b0f-bea186b5d600}, !- Outlet Branch Name 40
  {e4334ff6-4994-4d32-99a0-a717d0dc3a6e}, !- Outlet Branch Name 41
  {05246c8c-da9a-475d-9dad-baf3ae25a332}, !- Outlet Branch Name 42
  {0b19b6c2-5d42-4c97-9664-b1638ef00c56}, !- Outlet Branch Name 43
  {e39b2758-bf84-45dd-8db0-86ff63c641fc}, !- Outlet Branch Name 44
  {a0b46a6d-789b-44bf-9240-2d496eb81fcf}, !- Outlet Branch Name 45
  {741d8d54-161b-4428-8234-cc6702602cf8}, !- Outlet Branch Name 46
  {e17f3ead-627d-4cf3-a99c-f5f1865ef73d}, !- Outlet Branch Name 47
  {2de0d291-8dee-49e8-b8c6-8e864e6e6cc9}, !- Outlet Branch Name 48
  {04d983f9-f51f-428a-9dbc-ef3e9a54ae8a}, !- Outlet Branch Name 49
  {ac5dedee-2271-41e9-bca5-60e8dfcd7ea9}, !- Outlet Branch Name 50
  {aa019949-380e-4ebe-99cf-85dcfca697ea}, !- Outlet Branch Name 51
  {aa9c7c7d-c485-47e6-88aa-74903ce73db6}, !- Outlet Branch Name 52
  {ad6034f0-1bc4-4711-afae-2a1d31af211e}, !- Outlet Branch Name 53
  {206fb62a-d6a7-4a5f-bbcc-0ad725ab7956}, !- Outlet Branch Name 54
  {306f233d-df62-42ef-aae3-62a8ba7ab27f}, !- Outlet Branch Name 55
  {3c621fc9-2ff5-4d30-8a7a-a63ddae5e641}, !- Outlet Branch Name 56
  {53b6099c-de23-4d1c-acf8-aae2d8d984dc}, !- Outlet Branch Name 57
  {bfc8c9e9-27c5-4d08-9d05-e3b70d895773}, !- Outlet Branch Name 58
  {d00d7ddb-8777-4073-a178-6122fbaa8294}, !- Outlet Branch Name 59
  {e54929cd-e6b0-4018-bc39-eac8edb91b07}, !- Outlet Branch Name 60
  {db82b1ec-c318-48ab-86c6-b414bec6d216}, !- Outlet Branch Name 61
  {6a6e4fce-81be-4d3b-97af-4e964552dce6}; !- Outlet Branch Name 62

OS:Connection,
  {e4710389-a3ad-420c-9454-dcbccbda706f}, !- Handle
  {e67dabdb-a7e5-4094-a19f-1822639fb8dc}, !- Source Object
  17,                                     !- Outlet Port
  {2033db6c-765a-422e-b1e6-49074800325b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {214c5a62-f7ec-4f2f-9a86-1a7bd5891ed9}, !- Handle
  {2033db6c-765a-422e-b1e6-49074800325b}, !- Source Object
  3,                                      !- Outlet Port
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {388dedae-a6bf-40c0-a1fb-6521bdd3d2fb}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  3,                                      !- Outlet Port
  {86a245b4-0276-4fed-be48-a51794d93545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f1aabb8-88a2-4e3d-978f-5410b76da08f}, !- Handle
  {4003958e-4108-4b47-acf4-2f2cb4df8a88}, !- Source Object
  3,                                      !- Outlet Port
  {e67dabdb-a7e5-4094-a19f-1822639fb8dc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {40da439e-6e32-43b4-a61f-1b91e1f67d25}, !- Handle
  {e67dabdb-a7e5-4094-a19f-1822639fb8dc}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f153bfb4-4e13-41a6-b5ac-73ca3f3fc1fa}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {1d60dcc8-5897-4494-bd6d-5bd0f138bb69}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b975a77c-e398-4566-9061-44948d167304}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {1d60dcc8-5897-4494-bd6d-5bd0f138bb69}, !- Schedule Type Limits Name
  {47a7d0b0-8e42-4ef9-a54d-54b07fdb451c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47a7d0b0-8e42-4ef9-a54d-54b07fdb451c}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {1d60dcc8-5897-4494-bd6d-5bd0f138bb69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bd6b25f7-8d93-40dd-adc6-dfedaa417d16}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b975a77c-e398-4566-9061-44948d167304}, !- Schedule Name
  {f3863859-262a-43fc-9eb3-2ec8d5a8fe51}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {106042c7-3014-419f-be76-93ee7155fec8}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {78f9be6d-56c0-40a4-9349-501b7515a2a1}, !- Inlet Node Name
  {e535166e-228f-43cb-b53a-ec33f254bfd8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  529997.022018014,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5ea8b36b-42df-435e-af33-a6236821373f}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {e535166e-228f-43cb-b53a-ec33f254bfd8}, !- Inlet Port
  {ba86f74d-9173-4112-b7c8-2aaa5aa1631b}; !- Outlet Port

OS:Connection,
  {78f9be6d-56c0-40a4-9349-501b7515a2a1}, !- Handle
  {fd29b833-c3c3-456b-a4c4-62e2a4500cc3}, !- Source Object
  3,                                      !- Outlet Port
  {106042c7-3014-419f-be76-93ee7155fec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e535166e-228f-43cb-b53a-ec33f254bfd8}, !- Handle
  {106042c7-3014-419f-be76-93ee7155fec8}, !- Source Object
  3,                                      !- Outlet Port
  {5ea8b36b-42df-435e-af33-a6236821373f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba86f74d-9173-4112-b7c8-2aaa5aa1631b}, !- Handle
  {5ea8b36b-42df-435e-af33-a6236821373f}, !- Source Object
  3,                                      !- Outlet Port
  {6b92e9d3-1d5d-4b16-a618-31291cbcd893}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {5b66cf0c-9dc5-4b0f-abe1-3c7d9615d73f}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {906caac9-0c19-4e94-8e77-7bd472753faa}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.904 Therm Eff, !- Name
  1.42180806763157,                       !- Tank Volume {m3}
  {b975a77c-e398-4566-9061-44948d167304}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  183709.093675788,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.903516189799132,                      !- Heater Thermal Efficiency
  {39739b77-b1f0-4f03-b7ac-22d0ccc93a87}, !- Part Load Factor Curve Name
  122.493555963817,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  122.493555963817,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {b00661ba-0da4-406c-990f-1ef7bdbf353d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  16.6102982020447,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  16.6102982020447,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {acaaa558-f284-44e1-92b4-afda95ce50ef}, !- Use Side Inlet Node Name
  {0f9fa355-9e19-45b5-90f5-46e9ec389496}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {e2711091-88a8-4fb8-879e-938ab40c1db6}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  {97665d89-c29e-4b7f-959c-1d3b164595cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97665d89-c29e-4b7f-959c-1d3b164595cf}, !- Handle
  Schedule Day 6,                         !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {238ed710-c22c-4a2c-93fb-84ee502bba4a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  {413c563a-df5d-4e4b-bf1e-9a15b3e7bd5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {413c563a-df5d-4e4b-bf1e-9a15b3e7bd5a}, !- Handle
  Schedule Day 7,                         !- Name
  {4f302708-ae2b-46d4-9515-8ea3cfea371b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {43d968e3-ffd0-49ae-81ae-3824c34e1f82}, !- Handle
  {906caac9-0c19-4e94-8e77-7bd472753faa}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {b00661ba-0da4-406c-990f-1ef7bdbf353d}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {5b66cf0c-9dc5-4b0f-abe1-3c7d9615d73f}, !- Schedule Type Limits Name
  {5e6e427e-2ed0-493c-94fa-1f307a7918ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e6e427e-2ed0-493c-94fa-1f307a7918ed}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {5b66cf0c-9dc5-4b0f-abe1-3c7d9615d73f}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {ed32320d-d2fe-4073-964c-d635fbc061be}, !- Handle
  376gal NaturalGas Water Heater - 627kBtu/hr 0.904 Therm Eff Supply Outlet Water Node, !- Name
  {0f9fa355-9e19-45b5-90f5-46e9ec389496}, !- Inlet Port
  {57e85372-49dd-4e58-9b58-dd61af632bfd}; !- Outlet Port

OS:Connection,
  {acaaa558-f284-44e1-92b4-afda95ce50ef}, !- Handle
  {98066784-9165-4b2f-8046-183ab489465d}, !- Source Object
  3,                                      !- Outlet Port
  {906caac9-0c19-4e94-8e77-7bd472753faa}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0f9fa355-9e19-45b5-90f5-46e9ec389496}, !- Handle
  {906caac9-0c19-4e94-8e77-7bd472753faa}, !- Source Object
  32,                                     !- Outlet Port
  {ed32320d-d2fe-4073-964c-d635fbc061be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57e85372-49dd-4e58-9b58-dd61af632bfd}, !- Handle
  {ed32320d-d2fe-4073-964c-d635fbc061be}, !- Source Object
  3,                                      !- Outlet Port
  {818d5129-7893-4532-aaf7-44ad1b07462f}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dcc87aee-572f-41ff-afa2-24547948c12d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {0157e9b1-d5ea-4397-b239-b2033a543494}, !- Inlet Node Name
  {5674c1de-310f-46ad-9880-4914ac7a2ecf}; !- Outlet Node Name

OS:Node,
  {e2c8824f-bdd6-47da-849a-3badd35cb905}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f0317163-74da-434d-b924-6dfc99b03f98}, !- Inlet Port
  {0157e9b1-d5ea-4397-b239-b2033a543494}; !- Outlet Port

OS:Connection,
  {f0317163-74da-434d-b924-6dfc99b03f98}, !- Handle
  {6b92e9d3-1d5d-4b16-a618-31291cbcd893}, !- Source Object
  4,                                      !- Outlet Port
  {e2c8824f-bdd6-47da-849a-3badd35cb905}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {550e5984-b64f-461f-b8b0-5533c0980809}, !- Handle
  Pipe Adiabatic 7 Outlet Water Node,     !- Name
  {5674c1de-310f-46ad-9880-4914ac7a2ecf}, !- Inlet Port
  {209af2ee-9939-47de-b776-dd4e0d5daf68}; !- Outlet Port

OS:Connection,
  {0157e9b1-d5ea-4397-b239-b2033a543494}, !- Handle
  {e2c8824f-bdd6-47da-849a-3badd35cb905}, !- Source Object
  3,                                      !- Outlet Port
  {dcc87aee-572f-41ff-afa2-24547948c12d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5674c1de-310f-46ad-9880-4914ac7a2ecf}, !- Handle
  {dcc87aee-572f-41ff-afa2-24547948c12d}, !- Source Object
  3,                                      !- Outlet Port
  {550e5984-b64f-461f-b8b0-5533c0980809}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209af2ee-9939-47de-b776-dd4e0d5daf68}, !- Handle
  {550e5984-b64f-461f-b8b0-5533c0980809}, !- Source Object
  3,                                      !- Outlet Port
  {818d5129-7893-4532-aaf7-44ad1b07462f}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {86a3fb6f-813e-4958-b003-94bf7f6fd289}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {7472a432-661c-49be-89f7-f4c403ff2fc6}, !- Inlet Node Name
  {a001bf8a-1558-4e21-9849-6fcbfd39f69f}; !- Outlet Node Name

OS:Node,
  {b3badb0d-3d84-4651-8965-ab4059d07ec5}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {a001bf8a-1558-4e21-9849-6fcbfd39f69f}, !- Inlet Port
  {71fbfa3e-03eb-45da-a096-dc1d5fb5f8be}; !- Outlet Port

OS:Connection,
  {7472a432-661c-49be-89f7-f4c403ff2fc6}, !- Handle
  {86a245b4-0276-4fed-be48-a51794d93545}, !- Source Object
  3,                                      !- Outlet Port
  {86a3fb6f-813e-4958-b003-94bf7f6fd289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a001bf8a-1558-4e21-9849-6fcbfd39f69f}, !- Handle
  {86a3fb6f-813e-4958-b003-94bf7f6fd289}, !- Source Object
  3,                                      !- Outlet Port
  {b3badb0d-3d84-4651-8965-ab4059d07ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fbfa3e-03eb-45da-a096-dc1d5fb5f8be}, !- Handle
  {b3badb0d-3d84-4651-8965-ab4059d07ec5}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9ef2611b-92dd-4c7c-a758-75b5e421aaa1}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {1cc4b46a-e34f-4940-a3c2-e96e014b748e}, !- Inlet Node Name
  {0afcf3c8-eb27-4e21-9e1b-4ccc237e20d4}; !- Outlet Node Name

OS:Node,
  {fff3f26c-dc19-4219-b6a6-1216dc37e784}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {985406fc-c8d3-40f0-b93a-66fd61eb781b}, !- Inlet Port
  {1cc4b46a-e34f-4940-a3c2-e96e014b748e}; !- Outlet Port

OS:Connection,
  {985406fc-c8d3-40f0-b93a-66fd61eb781b}, !- Handle
  {818d5129-7893-4532-aaf7-44ad1b07462f}, !- Source Object
  2,                                      !- Outlet Port
  {fff3f26c-dc19-4219-b6a6-1216dc37e784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cc4b46a-e34f-4940-a3c2-e96e014b748e}, !- Handle
  {fff3f26c-dc19-4219-b6a6-1216dc37e784}, !- Source Object
  3,                                      !- Outlet Port
  {9ef2611b-92dd-4c7c-a758-75b5e421aaa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0afcf3c8-eb27-4e21-9e1b-4ccc237e20d4}, !- Handle
  {9ef2611b-92dd-4c7c-a758-75b5e421aaa1}, !- Source Object
  3,                                      !- Outlet Port
  {f3863859-262a-43fc-9eb3-2ec8d5a8fe51}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2dd04012-5526-4e94-b6e1-99692b7434f6}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {444d4292-4f0b-45d2-b929-ff3f94d57a9a}, !- Inlet Node Name
  {92ecfbeb-eeba-4974-9939-f1edc2133dce}; !- Outlet Node Name

OS:Node,
  {8d6748ba-a31f-48ae-b537-0cbda990d897}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {7061a651-78ab-463c-8a93-7b41eabad9e6}, !- Inlet Port
  {444d4292-4f0b-45d2-b929-ff3f94d57a9a}; !- Outlet Port

OS:Connection,
  {7061a651-78ab-463c-8a93-7b41eabad9e6}, !- Handle
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Source Object
  2,                                      !- Outlet Port
  {8d6748ba-a31f-48ae-b537-0cbda990d897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {444d4292-4f0b-45d2-b929-ff3f94d57a9a}, !- Handle
  {8d6748ba-a31f-48ae-b537-0cbda990d897}, !- Source Object
  3,                                      !- Outlet Port
  {2dd04012-5526-4e94-b6e1-99692b7434f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92ecfbeb-eeba-4974-9939-f1edc2133dce}, !- Handle
  {2dd04012-5526-4e94-b6e1-99692b7434f6}, !- Source Object
  3,                                      !- Outlet Port
  {4003958e-4108-4b47-acf4-2f2cb4df8a88}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7104bd8f-e138-4310-b499-2a9710542631}, !- Handle
  Water Use Connections 1,                !- Name
  {381b89d3-65b5-465c-812c-5e1a4238b9f7}, !- Inlet Node Name
  {a1aa9678-e25e-4496-beb2-db7c33372730}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1697e5eb-26fe-44c0-8676-89cdec016ea2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {298b520b-ae31-4b76-905d-4a00018b23ac}, !- Handle
  Banquet_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {ce08952f-f773-4145-b7e6-33319e43f6de}, !- Target Temperature Schedule Name
  {ab18ec97-d648-4392-9592-c2bfe41f3cef}, !- Sensible Fraction Schedule Name
  {68ad32b2-2be7-43db-a192-87124faa65d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ab18ec97-d648-4392-9592-c2bfe41f3cef}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e9d61349-c864-448b-b2fa-a791b16b2638}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9d61349-c864-448b-b2fa-a791b16b2638}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {68ad32b2-2be7-43db-a192-87124faa65d7}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9399a1a2-7302-4ce2-83d5-5c61e6a95747}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9399a1a2-7302-4ce2-83d5-5c61e6a95747}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce08952f-f773-4145-b7e6-33319e43f6de}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4705bd1d-2071-45bd-9476-4cf9810e6740}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4705bd1d-2071-45bd-9476-4cf9810e6740}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1697e5eb-26fe-44c0-8676-89cdec016ea2}, !- Handle
  Banquet_flr_6 Service Water Use 0.34gal/min, !- Name
  {298b520b-ae31-4b76-905d-4a00018b23ac}, !- Water Use Equipment Definition Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  {d5927862-31d4-4e82-b98b-1f17d26f2def}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5927862-31d4-4e82-b98b-1f17d26f2def}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {ed05c873-2915-4043-a998-bf733ec00c95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed05c873-2915-4043-a998-bf733ec00c95}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2015efa2-66ca-43e9-b692-45a7d2609804}, !- Handle
  Schedule Rule 98,                       !- Name
  {d5927862-31d4-4e82-b98b-1f17d26f2def}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {245a3322-b041-45ec-9bfc-0e3a8239133c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {245a3322-b041-45ec-9bfc-0e3a8239133c}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {2ccc0403-f46d-49fc-b48f-c25494b17553}, !- Handle
  Schedule Rule 99,                       !- Name
  {d5927862-31d4-4e82-b98b-1f17d26f2def}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d4cefe55-3a91-420f-b4f2-25b08cf94460}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4cefe55-3a91-420f-b4f2-25b08cf94460}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {110d5d93-d8a5-4d18-bc28-fd71877c0612}, !- Handle
  Schedule Rule 100,                      !- Name
  {d5927862-31d4-4e82-b98b-1f17d26f2def}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {03ed4a9e-d187-45e7-a10a-d8b1f2a6393f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {03ed4a9e-d187-45e7-a10a-d8b1f2a6393f}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {c3d1d181-4d09-42d4-94c8-8379058ad6dd}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {1464d83f-6bb2-414e-9aec-f885f5bc7617}, !- Inlet Port
  {381b89d3-65b5-465c-812c-5e1a4238b9f7}; !- Outlet Port

OS:Connection,
  {1464d83f-6bb2-414e-9aec-f885f5bc7617}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  4,                                      !- Outlet Port
  {c3d1d181-4d09-42d4-94c8-8379058ad6dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf88fdd6-e4ac-4007-bad6-69b8d08f092d}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {a1aa9678-e25e-4496-beb2-db7c33372730}, !- Inlet Port
  {af8f4a8e-c9f8-4e05-a80c-4ef118d95eb6}; !- Outlet Port

OS:Connection,
  {381b89d3-65b5-465c-812c-5e1a4238b9f7}, !- Handle
  {c3d1d181-4d09-42d4-94c8-8379058ad6dd}, !- Source Object
  3,                                      !- Outlet Port
  {7104bd8f-e138-4310-b499-2a9710542631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1aa9678-e25e-4496-beb2-db7c33372730}, !- Handle
  {7104bd8f-e138-4310-b499-2a9710542631}, !- Source Object
  3,                                      !- Outlet Port
  {bf88fdd6-e4ac-4007-bad6-69b8d08f092d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af8f4a8e-c9f8-4e05-a80c-4ef118d95eb6}, !- Handle
  {bf88fdd6-e4ac-4007-bad6-69b8d08f092d}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2e27d68d-6904-41e6-b5d4-6feb6daefae0}, !- Handle
  Water Use Connections 2,                !- Name
  {14ad7c57-beb1-412d-92b9-648a5353b6e6}, !- Inlet Node Name
  {b3fd2fe0-9033-4413-8139-22c8cff851c0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {304c690b-fc46-45f0-a470-1a303c252615}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {58db1582-e1c2-4914-9019-9aa89aaef6fe}, !- Handle
  Cafe_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.5046346134569e-06,                    !- Peak Flow Rate {m3/s}
  {69882639-a7bf-4296-8d6f-bb46f54a8520}, !- Target Temperature Schedule Name
  {faff7dc3-0a6d-415b-905b-a82cf019d4c3}, !- Sensible Fraction Schedule Name
  {5923df4d-f595-4236-83fe-8a5306dd026a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {faff7dc3-0a6d-415b-905b-a82cf019d4c3}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9fc12262-d932-4e9c-852a-acffa326d49c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fc12262-d932-4e9c-852a-acffa326d49c}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5923df4d-f595-4236-83fe-8a5306dd026a}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {b4d99352-8810-4534-8224-2ec3f72c1290}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4d99352-8810-4534-8224-2ec3f72c1290}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {69882639-a7bf-4296-8d6f-bb46f54a8520}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {ecafebb1-4c30-4756-8d11-39ec7490b087}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecafebb1-4c30-4756-8d11-39ec7490b087}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {304c690b-fc46-45f0-a470-1a303c252615}, !- Handle
  Cafe_flr_1 Service Water Use 0.02gal/min, !- Name
  {58db1582-e1c2-4914-9019-9aa89aaef6fe}, !- Water Use Equipment Definition Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  {8d29c388-1535-443f-ba1a-edd1784bfe29}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8d29c388-1535-443f-ba1a-edd1784bfe29}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {f948665b-0e2d-49d7-9aab-a69819ecabdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f948665b-0e2d-49d7-9aab-a69819ecabdb}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {ea65c6b6-7db3-47c8-8878-7106c49dbfe7}, !- Handle
  Schedule Rule 101,                      !- Name
  {8d29c388-1535-443f-ba1a-edd1784bfe29}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a8c4c794-ec70-4acb-88cb-62cbaa5fd314}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a8c4c794-ec70-4acb-88cb-62cbaa5fd314}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {e048917c-202c-4d0c-9359-00de1ee0acda}, !- Handle
  Schedule Rule 102,                      !- Name
  {8d29c388-1535-443f-ba1a-edd1784bfe29}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8378aeb0-d654-45a4-ac74-1981a6db92e2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8378aeb0-d654-45a4-ac74-1981a6db92e2}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {d11a4b6f-ff6a-4cef-ae6e-8e932260ebb0}, !- Handle
  Schedule Rule 103,                      !- Name
  {8d29c388-1535-443f-ba1a-edd1784bfe29}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {134ff4ec-96f4-474f-983e-4d5d85ea072e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {134ff4ec-96f4-474f-983e-4d5d85ea072e}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {6b0e5077-1d7d-4cf6-8b8a-841424c45c70}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {87298df2-f273-4f2c-a566-60ff72776084}, !- Inlet Port
  {14ad7c57-beb1-412d-92b9-648a5353b6e6}; !- Outlet Port

OS:Connection,
  {87298df2-f273-4f2c-a566-60ff72776084}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  5,                                      !- Outlet Port
  {6b0e5077-1d7d-4cf6-8b8a-841424c45c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5be3a4c2-904a-4de4-bc04-ee1622f6a7be}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {b3fd2fe0-9033-4413-8139-22c8cff851c0}, !- Inlet Port
  {cd27191a-ee60-41ec-bf89-76e6bdc93d8b}; !- Outlet Port

OS:Connection,
  {14ad7c57-beb1-412d-92b9-648a5353b6e6}, !- Handle
  {6b0e5077-1d7d-4cf6-8b8a-841424c45c70}, !- Source Object
  3,                                      !- Outlet Port
  {2e27d68d-6904-41e6-b5d4-6feb6daefae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3fd2fe0-9033-4413-8139-22c8cff851c0}, !- Handle
  {2e27d68d-6904-41e6-b5d4-6feb6daefae0}, !- Source Object
  3,                                      !- Outlet Port
  {5be3a4c2-904a-4de4-bc04-ee1622f6a7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd27191a-ee60-41ec-bf89-76e6bdc93d8b}, !- Handle
  {5be3a4c2-904a-4de4-bc04-ee1622f6a7be}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3eabcc51-e99d-4388-bff6-f949818583a3}, !- Handle
  Water Use Connections 3,                !- Name
  {ac9c1edf-fcf2-40d4-875b-59882382dd56}, !- Inlet Node Name
  {3db98354-88ff-455b-88a4-4239f13233d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {46242ca4-806d-4b7a-a927-6bcad17b1dd2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {24ab267e-701a-4fde-a8ac-e888ae4a09a8}, !- Handle
  Dining_flr_6 Service Water Use Def 0.34gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.11381221258516e-05,                   !- Peak Flow Rate {m3/s}
  {475e560e-80c2-4612-a3cf-932cb3414618}, !- Target Temperature Schedule Name
  {432bed29-82fb-42a0-b0f3-a2fa411d5bc3}, !- Sensible Fraction Schedule Name
  {979ffc00-0d71-4aa5-9af4-9bf0f9081044}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {432bed29-82fb-42a0-b0f3-a2fa411d5bc3}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c6918116-cb3b-4d4e-afca-fdae61211570}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6918116-cb3b-4d4e-afca-fdae61211570}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {979ffc00-0d71-4aa5-9af4-9bf0f9081044}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e288a9d1-8f82-4636-ba5d-7c06165c7011}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e288a9d1-8f82-4636-ba5d-7c06165c7011}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {475e560e-80c2-4612-a3cf-932cb3414618}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d29f59d-f72b-45ac-93f6-9c7e05f3c1ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d29f59d-f72b-45ac-93f6-9c7e05f3c1ad}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {46242ca4-806d-4b7a-a927-6bcad17b1dd2}, !- Handle
  Dining_flr_6 Service Water Use 0.34gal/min, !- Name
  {24ab267e-701a-4fde-a8ac-e888ae4a09a8}, !- Water Use Equipment Definition Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  {d5927862-31d4-4e82-b98b-1f17d26f2def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b87c1351-a22c-4af6-a7d2-ea04ff0d3b32}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {a96ae781-0dfc-4e41-ad64-354f86a55083}, !- Inlet Port
  {ac9c1edf-fcf2-40d4-875b-59882382dd56}; !- Outlet Port

OS:Connection,
  {a96ae781-0dfc-4e41-ad64-354f86a55083}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  6,                                      !- Outlet Port
  {b87c1351-a22c-4af6-a7d2-ea04ff0d3b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f358d79e-1072-4776-a317-df92cf1762b1}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {3db98354-88ff-455b-88a4-4239f13233d3}, !- Inlet Port
  {fffed5b4-0616-4274-8886-b7153be325e4}; !- Outlet Port

OS:Connection,
  {ac9c1edf-fcf2-40d4-875b-59882382dd56}, !- Handle
  {b87c1351-a22c-4af6-a7d2-ea04ff0d3b32}, !- Source Object
  3,                                      !- Outlet Port
  {3eabcc51-e99d-4388-bff6-f949818583a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db98354-88ff-455b-88a4-4239f13233d3}, !- Handle
  {3eabcc51-e99d-4388-bff6-f949818583a3}, !- Source Object
  3,                                      !- Outlet Port
  {f358d79e-1072-4776-a317-df92cf1762b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fffed5b4-0616-4274-8886-b7153be325e4}, !- Handle
  {f358d79e-1072-4776-a317-df92cf1762b1}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ba7a29eb-f861-4f54-ae7b-9f6b1a453c99}, !- Handle
  Water Use Connections 4,                !- Name
  {816037a8-1700-4347-bab4-1048fb275f4c}, !- Inlet Node Name
  {7b5d25b6-8230-45e2-b7bb-c11ab8d869de}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f46081d3-6269-436f-ad30-ab3c38bae07e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {adc9b579-0661-4053-93d8-989300fab91a}, !- Handle
  Kitchen_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.29204414517076e-06,                   !- Peak Flow Rate {m3/s}
  {cdf972a4-99ed-4ecc-84a9-d4b56f22a94c}, !- Target Temperature Schedule Name
  {1e728320-73f7-43d8-bdbd-31bcf17565fd}, !- Sensible Fraction Schedule Name
  {25ee9719-4b52-4af4-bdb3-cd4489633a80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e728320-73f7-43d8-bdbd-31bcf17565fd}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e251320-d1d7-4ebe-aa8b-19a9bf4d9de3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e251320-d1d7-4ebe-aa8b-19a9bf4d9de3}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25ee9719-4b52-4af4-bdb3-cd4489633a80}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {58f8f0b9-f9a9-4ae8-b20b-9eeb1d29bac2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58f8f0b9-f9a9-4ae8-b20b-9eeb1d29bac2}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdf972a4-99ed-4ecc-84a9-d4b56f22a94c}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cce342d1-ee82-427e-ad49-5ac4ddf7515f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cce342d1-ee82-427e-ad49-5ac4ddf7515f}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f46081d3-6269-436f-ad30-ab3c38bae07e}, !- Handle
  Kitchen_flr_6 Service Water Use 0.05gal/min, !- Name
  {adc9b579-0661-4053-93d8-989300fab91a}, !- Water Use Equipment Definition Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  {d5927862-31d4-4e82-b98b-1f17d26f2def}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b916a29c-94b3-4053-8a96-84575e94ab93}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {f5c8e338-c528-40ff-ae5a-88c7b38c321a}, !- Inlet Port
  {816037a8-1700-4347-bab4-1048fb275f4c}; !- Outlet Port

OS:Connection,
  {f5c8e338-c528-40ff-ae5a-88c7b38c321a}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  7,                                      !- Outlet Port
  {b916a29c-94b3-4053-8a96-84575e94ab93}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab56dc21-5b62-425a-9edd-e904ffd5527f}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {7b5d25b6-8230-45e2-b7bb-c11ab8d869de}, !- Inlet Port
  {7d1e56c8-eec9-4939-9432-3670e07e429f}; !- Outlet Port

OS:Connection,
  {816037a8-1700-4347-bab4-1048fb275f4c}, !- Handle
  {b916a29c-94b3-4053-8a96-84575e94ab93}, !- Source Object
  3,                                      !- Outlet Port
  {ba7a29eb-f861-4f54-ae7b-9f6b1a453c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5d25b6-8230-45e2-b7bb-c11ab8d869de}, !- Handle
  {ba7a29eb-f861-4f54-ae7b-9f6b1a453c99}, !- Source Object
  3,                                      !- Outlet Port
  {ab56dc21-5b62-425a-9edd-e904ffd5527f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d1e56c8-eec9-4939-9432-3670e07e429f}, !- Handle
  {ab56dc21-5b62-425a-9edd-e904ffd5527f}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ab9c561a-a48c-4cbc-ae2d-29c1b6dd1196}, !- Handle
  Water Use Connections 5,                !- Name
  {c7950da5-5e63-41f0-9fa4-7d6a0cb4a300}, !- Inlet Node Name
  {1c828ea0-d107-42dc-99bf-559a38a8e656}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b00d5a7a-5115-45c3-b51e-d15723693d97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ed3d92c0-d228-4f35-954a-db36ec07a8e8}, !- Handle
  Laundry_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.24345773645137e-06,                   !- Peak Flow Rate {m3/s}
  {249ac1d9-41c9-47ab-8d0d-8939d73a4064}, !- Target Temperature Schedule Name
  {cdf6ca7d-ce8f-4db5-bb97-32182faf5b17}, !- Sensible Fraction Schedule Name
  {f26821f0-c576-4c5a-b33f-9e0483eb5f6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cdf6ca7d-ce8f-4db5-bb97-32182faf5b17}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {549c7855-04d7-44db-88d0-2b25bee9c47c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {549c7855-04d7-44db-88d0-2b25bee9c47c}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f26821f0-c576-4c5a-b33f-9e0483eb5f6e}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3c847a0-7122-4d9d-ba14-fd61eeae5d47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3c847a0-7122-4d9d-ba14-fd61eeae5d47}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {249ac1d9-41c9-47ab-8d0d-8939d73a4064}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7effdc2-e395-4c29-917b-552eee45ce77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7effdc2-e395-4c29-917b-552eee45ce77}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b00d5a7a-5115-45c3-b51e-d15723693d97}, !- Handle
  Laundry_flr_1 Service Water Use 0.02gal/min, !- Name
  {ed3d92c0-d228-4f35-954a-db36ec07a8e8}, !- Water Use Equipment Definition Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  {8d29c388-1535-443f-ba1a-edd1784bfe29}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f3423d7e-c996-4ff1-962e-7a8e1fd713cb}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {da549ec3-7e00-4308-8f2e-8637d2518e1f}, !- Inlet Port
  {c7950da5-5e63-41f0-9fa4-7d6a0cb4a300}; !- Outlet Port

OS:Connection,
  {da549ec3-7e00-4308-8f2e-8637d2518e1f}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  8,                                      !- Outlet Port
  {f3423d7e-c996-4ff1-962e-7a8e1fd713cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4cd94b4-767f-43fa-a47b-3d7a180fe4bf}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {1c828ea0-d107-42dc-99bf-559a38a8e656}, !- Inlet Port
  {4df1f5da-3d3b-425b-93d1-e6626e1097f6}; !- Outlet Port

OS:Connection,
  {c7950da5-5e63-41f0-9fa4-7d6a0cb4a300}, !- Handle
  {f3423d7e-c996-4ff1-962e-7a8e1fd713cb}, !- Source Object
  3,                                      !- Outlet Port
  {ab9c561a-a48c-4cbc-ae2d-29c1b6dd1196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c828ea0-d107-42dc-99bf-559a38a8e656}, !- Handle
  {ab9c561a-a48c-4cbc-ae2d-29c1b6dd1196}, !- Source Object
  3,                                      !- Outlet Port
  {c4cd94b4-767f-43fa-a47b-3d7a180fe4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df1f5da-3d3b-425b-93d1-e6626e1097f6}, !- Handle
  {c4cd94b4-767f-43fa-a47b-3d7a180fe4bf}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5d7e1752-aab2-4216-8e87-5f744a118eaf}, !- Handle
  Water Use Connections 6,                !- Name
  {6b681094-cc49-4c93-8739-405341845bd8}, !- Inlet Node Name
  {db40d51e-a8a6-4a5a-a2f8-5fd117c13150}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a82c1b75-f011-4660-9e38-e3d23ce8a44e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {08202384-5acf-4b4b-9bb4-e9c5d8615209}, !- Handle
  Lobby_flr_1 Service Water Use Def 0.33gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.08442495617534e-05,                   !- Peak Flow Rate {m3/s}
  {c5506852-fc78-40a8-8d8d-624e018dfb2d}, !- Target Temperature Schedule Name
  {0f877bd0-2bc9-474f-bb1e-4a09cfb6c40d}, !- Sensible Fraction Schedule Name
  {acd93ee0-808d-432b-bfe6-3bc7057c4ad5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f877bd0-2bc9-474f-bb1e-4a09cfb6c40d}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4eceaed3-2e45-4784-855a-5fd428b222cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eceaed3-2e45-4784-855a-5fd428b222cf}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {acd93ee0-808d-432b-bfe6-3bc7057c4ad5}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27285404-edaa-4c5c-9911-2948140e64bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27285404-edaa-4c5c-9911-2948140e64bc}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5506852-fc78-40a8-8d8d-624e018dfb2d}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f1eebe8-4f8b-469b-9da7-aedc1384b409}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f1eebe8-4f8b-469b-9da7-aedc1384b409}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a82c1b75-f011-4660-9e38-e3d23ce8a44e}, !- Handle
  Lobby_flr_1 Service Water Use 0.33gal/min, !- Name
  {08202384-5acf-4b4b-9bb4-e9c5d8615209}, !- Water Use Equipment Definition Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  {329f1e8d-9b0b-43ff-af0d-fd1255d9e32d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {329f1e8d-9b0b-43ff-af0d-fd1255d9e32d}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {349c9c78-c6ed-4025-a928-01bb0c5bdd89}; !- Default Day Schedule Name

OS:Schedule:Day,
  {349c9c78-c6ed-4025-a928-01bb0c5bdd89}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {29be49ce-8eee-42cf-b4be-b44fb7193e09}, !- Handle
  Schedule Rule 104,                      !- Name
  {329f1e8d-9b0b-43ff-af0d-fd1255d9e32d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3270b304-9d7a-40a9-9928-ad2df5d93442}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3270b304-9d7a-40a9-9928-ad2df5d93442}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {13fb891c-4583-4474-9409-fa4f29afd306}, !- Handle
  Schedule Rule 105,                      !- Name
  {329f1e8d-9b0b-43ff-af0d-fd1255d9e32d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1bb3a8a4-01c2-4ebe-9eb2-21488de64964}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bb3a8a4-01c2-4ebe-9eb2-21488de64964}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {02b6abf4-5617-46cd-b371-caea22be3335}, !- Handle
  Schedule Rule 106,                      !- Name
  {329f1e8d-9b0b-43ff-af0d-fd1255d9e32d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d18ee0fa-7bbf-4fa7-8709-1cfcbe2bfb40}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d18ee0fa-7bbf-4fa7-8709-1cfcbe2bfb40}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {dc90dee8-ef96-4d20-835c-0d0db54d4b3d}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {90117517-3cf8-4c45-9386-fe76a61171db}, !- Inlet Port
  {6b681094-cc49-4c93-8739-405341845bd8}; !- Outlet Port

OS:Connection,
  {90117517-3cf8-4c45-9386-fe76a61171db}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  9,                                      !- Outlet Port
  {dc90dee8-ef96-4d20-835c-0d0db54d4b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65a6e793-311b-4475-a46e-576578800ec4}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {db40d51e-a8a6-4a5a-a2f8-5fd117c13150}, !- Inlet Port
  {4a9541a2-aa8e-447b-a893-c2efa96b1c04}; !- Outlet Port

OS:Connection,
  {6b681094-cc49-4c93-8739-405341845bd8}, !- Handle
  {dc90dee8-ef96-4d20-835c-0d0db54d4b3d}, !- Source Object
  3,                                      !- Outlet Port
  {5d7e1752-aab2-4216-8e87-5f744a118eaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db40d51e-a8a6-4a5a-a2f8-5fd117c13150}, !- Handle
  {5d7e1752-aab2-4216-8e87-5f744a118eaf}, !- Source Object
  3,                                      !- Outlet Port
  {65a6e793-311b-4475-a46e-576578800ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9541a2-aa8e-447b-a893-c2efa96b1c04}, !- Handle
  {65a6e793-311b-4475-a46e-576578800ec4}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4b241652-ea09-40c4-b1f1-568c6385c0e0}, !- Handle
  Water Use Connections 7,                !- Name
  {53141b45-a709-4404-8acd-8a4891ca01e9}, !- Inlet Node Name
  {50d8ebf1-50f8-4d8c-a621-5bd6bd0c7d54}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0c8645db-a58b-42bd-bc8a-50709c1a0ffb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {27334e32-3c2f-4177-b980-1a68ccf95ec2}, !- Handle
  Retail_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.74975808078123e-07,                   !- Peak Flow Rate {m3/s}
  {ce3e123c-5d96-44f0-b024-d9da6d76815d}, !- Target Temperature Schedule Name
  {3cefdf6f-eb33-427d-82e9-d6d892e0d76b}, !- Sensible Fraction Schedule Name
  {a1c0bed4-9cfb-4882-a40c-267c73f47a56}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3cefdf6f-eb33-427d-82e9-d6d892e0d76b}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {59ca450d-1013-4c6f-badb-ee6c03457e26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59ca450d-1013-4c6f-badb-ee6c03457e26}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1c0bed4-9cfb-4882-a40c-267c73f47a56}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9443be78-ddfb-4ef8-994c-21ce7813f19c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9443be78-ddfb-4ef8-994c-21ce7813f19c}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce3e123c-5d96-44f0-b024-d9da6d76815d}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e898027e-b044-4428-95b8-3c461b5c88dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e898027e-b044-4428-95b8-3c461b5c88dc}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0c8645db-a58b-42bd-bc8a-50709c1a0ffb}, !- Handle
  Retail_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {27334e32-3c2f-4177-b980-1a68ccf95ec2}, !- Water Use Equipment Definition Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  {8d29c388-1535-443f-ba1a-edd1784bfe29}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8fbe8804-0270-4980-a2ca-c53cf3442add}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {63d0a42f-282d-4c0e-b979-49eb0c2510af}, !- Inlet Port
  {53141b45-a709-4404-8acd-8a4891ca01e9}; !- Outlet Port

OS:Connection,
  {63d0a42f-282d-4c0e-b979-49eb0c2510af}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  10,                                     !- Outlet Port
  {8fbe8804-0270-4980-a2ca-c53cf3442add}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2025be5e-e91d-4592-82ef-19e9037ae9b8}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {50d8ebf1-50f8-4d8c-a621-5bd6bd0c7d54}, !- Inlet Port
  {ee711033-ccdf-4ae7-a40c-41669c29646a}; !- Outlet Port

OS:Connection,
  {53141b45-a709-4404-8acd-8a4891ca01e9}, !- Handle
  {8fbe8804-0270-4980-a2ca-c53cf3442add}, !- Source Object
  3,                                      !- Outlet Port
  {4b241652-ea09-40c4-b1f1-568c6385c0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d8ebf1-50f8-4d8c-a621-5bd6bd0c7d54}, !- Handle
  {4b241652-ea09-40c4-b1f1-568c6385c0e0}, !- Source Object
  3,                                      !- Outlet Port
  {2025be5e-e91d-4592-82ef-19e9037ae9b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee711033-ccdf-4ae7-a40c-41669c29646a}, !- Handle
  {2025be5e-e91d-4592-82ef-19e9037ae9b8}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ca4bf4f-1d68-4a43-8172-4645380d15a5}, !- Handle
  Water Use Connections 8,                !- Name
  {2c40f05a-cfb5-42c1-90e4-7415147ec5c8}, !- Inlet Node Name
  {543580e5-ca07-4bb5-8bc3-fb541914a984}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5265c111-0652-4a99-88f1-ef55ab189807}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af736160-efb7-4a0c-a6d4-3fa47e9a53cd}, !- Handle
  Retail_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.50023790186823e-07,                   !- Peak Flow Rate {m3/s}
  {fe475ddd-e466-48b5-ac19-8d21e4263fdf}, !- Target Temperature Schedule Name
  {2d6f2d4a-5160-487d-8bfa-391ad7cb0572}, !- Sensible Fraction Schedule Name
  {f9debc7a-89ba-495c-8e8e-bc23c57d1195}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d6f2d4a-5160-487d-8bfa-391ad7cb0572}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33dbd411-f40f-4a5d-aa88-d68e5f946cff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33dbd411-f40f-4a5d-aa88-d68e5f946cff}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9debc7a-89ba-495c-8e8e-bc23c57d1195}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e91a27a1-f873-405d-9649-58309bc6b369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e91a27a1-f873-405d-9649-58309bc6b369}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe475ddd-e466-48b5-ac19-8d21e4263fdf}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b132d66-18e5-4e3a-9342-65063375c57e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b132d66-18e5-4e3a-9342-65063375c57e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5265c111-0652-4a99-88f1-ef55ab189807}, !- Handle
  Retail_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {af736160-efb7-4a0c-a6d4-3fa47e9a53cd}, !- Water Use Equipment Definition Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  {8d29c388-1535-443f-ba1a-edd1784bfe29}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {228eae75-3664-462b-8e4e-5209b381406b}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {b8322e93-0857-4e85-bf4a-7f9cfd47a94b}, !- Inlet Port
  {2c40f05a-cfb5-42c1-90e4-7415147ec5c8}; !- Outlet Port

OS:Connection,
  {b8322e93-0857-4e85-bf4a-7f9cfd47a94b}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  11,                                     !- Outlet Port
  {228eae75-3664-462b-8e4e-5209b381406b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {591bec09-7884-4de5-b857-e26483dfdab7}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {543580e5-ca07-4bb5-8bc3-fb541914a984}, !- Inlet Port
  {15407505-b8c5-4ea0-b748-5a98e2173e92}; !- Outlet Port

OS:Connection,
  {2c40f05a-cfb5-42c1-90e4-7415147ec5c8}, !- Handle
  {228eae75-3664-462b-8e4e-5209b381406b}, !- Source Object
  3,                                      !- Outlet Port
  {9ca4bf4f-1d68-4a43-8172-4645380d15a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543580e5-ca07-4bb5-8bc3-fb541914a984}, !- Handle
  {9ca4bf4f-1d68-4a43-8172-4645380d15a5}, !- Source Object
  3,                                      !- Outlet Port
  {591bec09-7884-4de5-b857-e26483dfdab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15407505-b8c5-4ea0-b748-5a98e2173e92}, !- Handle
  {591bec09-7884-4de5-b857-e26483dfdab7}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {91a1ccab-fd4a-4885-b2bf-3b2572e150d0}, !- Handle
  Water Use Connections 9,                !- Name
  {365c7303-de23-422e-8ac2-54f91bc3b1fb}, !- Inlet Node Name
  {80dd9b36-e009-4160-86d4-e76feeb85388}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3bd5a2e-97dc-4a2a-8d51-e4e8deb40541}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43e4ae27-779c-44c6-a8d1-e886abf08708}, !- Handle
  Room_1_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {3af05b5f-f931-42c7-9e45-289eb0b9f09a}, !- Target Temperature Schedule Name
  {77ac4ab5-b2d4-41ba-99ac-bf6cafd7d399}, !- Sensible Fraction Schedule Name
  {fc9bee06-6f88-49ab-8bdb-b7b5c01d7043}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {77ac4ab5-b2d4-41ba-99ac-bf6cafd7d399}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc21baa3-89fa-4bbc-9c2c-680317319b11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc21baa3-89fa-4bbc-9c2c-680317319b11}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc9bee06-6f88-49ab-8bdb-b7b5c01d7043}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b92a4b51-118f-41e5-b5a3-102fa1920032}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b92a4b51-118f-41e5-b5a3-102fa1920032}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3af05b5f-f931-42c7-9e45-289eb0b9f09a}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a638a52-e800-4ce0-ad71-495a63c7c87e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a638a52-e800-4ce0-ad71-495a63c7c87e}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3bd5a2e-97dc-4a2a-8d51-e4e8deb40541}, !- Handle
  Room_1_flr_3 Service Water Use 0.08gal/min, !- Name
  {43e4ae27-779c-44c6-a8d1-e886abf08708}, !- Water Use Equipment Definition Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c454878f-955d-46fb-afa0-242fbc43b6ee}, !- Handle
  NECB-F-Service Water Heating,           !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {42237251-40e2-4cb5-96b9-427aee9df2b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {42237251-40e2-4cb5-96b9-427aee9df2b2}, !- Handle
  NECB-F-Service Water Heating Default,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {eb3d207a-1525-4db6-8607-487217d1bc12}, !- Handle
  Schedule Rule 107,                      !- Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cbdf0441-83cc-42ba-a377-21241caa5f67}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cbdf0441-83cc-42ba-a377-21241caa5f67}, !- Handle
  NECB-F-Service Water Heating Default|Wkdy Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {c2f3be5b-aca9-417c-bc38-bde94c5176ee}, !- Handle
  Schedule Rule 108,                      !- Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c228f8eb-c5a9-4fa8-b8cb-a323782e6b70}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c228f8eb-c5a9-4fa8-b8cb-a323782e6b70}, !- Handle
  NECB-F-Service Water Heating Sat Day,   !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Schedule:Rule,
  {30d5adfd-1641-41b7-80d5-728d3093e163}, !- Handle
  Schedule Rule 109,                      !- Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a6e3e0c4-6347-4a86-838f-7c9cbc6415d7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a6e3e0c4-6347-4a86-838f-7c9cbc6415d7}, !- Handle
  NECB-F-Service Water Heating Sun|Hol Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.35,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.21,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.14,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.07,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.14,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.42,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.63,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.49,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.35,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.28,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.35,                                   !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.28,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.21,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.35,                                   !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.49;                                   !- Value Until Time 16

OS:Node,
  {ad74edf3-326b-489c-b0e6-40b416dc68e3}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {c1ffc251-ee77-48b5-b156-119028727db3}, !- Inlet Port
  {365c7303-de23-422e-8ac2-54f91bc3b1fb}; !- Outlet Port

OS:Connection,
  {c1ffc251-ee77-48b5-b156-119028727db3}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  12,                                     !- Outlet Port
  {ad74edf3-326b-489c-b0e6-40b416dc68e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5476c1c6-8fe8-4969-9ca5-b3c40a28547c}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {80dd9b36-e009-4160-86d4-e76feeb85388}, !- Inlet Port
  {1e3b60da-dc28-4f5f-b31d-7d93d8bf64d4}; !- Outlet Port

OS:Connection,
  {365c7303-de23-422e-8ac2-54f91bc3b1fb}, !- Handle
  {ad74edf3-326b-489c-b0e6-40b416dc68e3}, !- Source Object
  3,                                      !- Outlet Port
  {91a1ccab-fd4a-4885-b2bf-3b2572e150d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80dd9b36-e009-4160-86d4-e76feeb85388}, !- Handle
  {91a1ccab-fd4a-4885-b2bf-3b2572e150d0}, !- Source Object
  3,                                      !- Outlet Port
  {5476c1c6-8fe8-4969-9ca5-b3c40a28547c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3b60da-dc28-4f5f-b31d-7d93d8bf64d4}, !- Handle
  {5476c1c6-8fe8-4969-9ca5-b3c40a28547c}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bcb9d30d-678d-45e4-a501-36fc25cbd7d9}, !- Handle
  Water Use Connections 10,               !- Name
  {946ee7b1-5f79-4304-8171-968151e1abb5}, !- Inlet Node Name
  {ed389008-3431-492e-b949-80bcba139b88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c169eaac-cea9-426b-b40b-b68ac9140382}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63f784e3-d32d-4a02-9b81-4be97b649e89}, !- Handle
  Room_1_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {7a1412ca-d46d-4986-bf3c-42c8785d44d6}, !- Target Temperature Schedule Name
  {7ae49df5-881a-47c4-9383-590688d53d19}, !- Sensible Fraction Schedule Name
  {f2e6583d-c662-41d9-bc72-6c6589326dba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ae49df5-881a-47c4-9383-590688d53d19}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b9a7ff1-c35b-426d-9fbe-6ee621251626}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b9a7ff1-c35b-426d-9fbe-6ee621251626}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2e6583d-c662-41d9-bc72-6c6589326dba}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4f920f0-82d0-44f0-ac6b-5eac9a05c436}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4f920f0-82d0-44f0-ac6b-5eac9a05c436}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a1412ca-d46d-4986-bf3c-42c8785d44d6}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87721d33-ca6f-4966-a866-b2c44a3ca1d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87721d33-ca6f-4966-a866-b2c44a3ca1d9}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c169eaac-cea9-426b-b40b-b68ac9140382}, !- Handle
  Room_1_flr_6 Service Water Use 0.08gal/min, !- Name
  {63f784e3-d32d-4a02-9b81-4be97b649e89}, !- Water Use Equipment Definition Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8edc86ba-19f9-4331-8fc8-1db251694ae4}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {b93fef6d-40aa-44e6-906f-4c6a60550662}, !- Inlet Port
  {946ee7b1-5f79-4304-8171-968151e1abb5}; !- Outlet Port

OS:Connection,
  {b93fef6d-40aa-44e6-906f-4c6a60550662}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  13,                                     !- Outlet Port
  {8edc86ba-19f9-4331-8fc8-1db251694ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {414a224f-995f-47f4-a466-2d8332d9d15d}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {ed389008-3431-492e-b949-80bcba139b88}, !- Inlet Port
  {88540ecd-794c-4d69-abc6-50772ea332e2}; !- Outlet Port

OS:Connection,
  {946ee7b1-5f79-4304-8171-968151e1abb5}, !- Handle
  {8edc86ba-19f9-4331-8fc8-1db251694ae4}, !- Source Object
  3,                                      !- Outlet Port
  {bcb9d30d-678d-45e4-a501-36fc25cbd7d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed389008-3431-492e-b949-80bcba139b88}, !- Handle
  {bcb9d30d-678d-45e4-a501-36fc25cbd7d9}, !- Source Object
  3,                                      !- Outlet Port
  {414a224f-995f-47f4-a466-2d8332d9d15d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88540ecd-794c-4d69-abc6-50772ea332e2}, !- Handle
  {414a224f-995f-47f4-a466-2d8332d9d15d}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {010a6073-3218-4d52-89d5-0677dee49552}, !- Handle
  Water Use Connections 11,               !- Name
  {47a9aff2-18c8-4748-bc57-f29322b5f2fb}, !- Inlet Node Name
  {f974d849-b09a-426d-9e22-052ae919c2d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59260321-34c9-4981-ad88-36afaf0a93f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0fdac752-a049-47ee-bbbd-2a1af9325247}, !- Handle
  Room_2_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {07c554c8-be3d-4b8a-b10b-fd31a7cc2639}, !- Target Temperature Schedule Name
  {ffd42a3d-370f-451c-98de-baf8c5366924}, !- Sensible Fraction Schedule Name
  {a441537d-8c7b-498b-9e8f-ab54b24e1cb4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ffd42a3d-370f-451c-98de-baf8c5366924}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {62db53c0-2d91-46de-8882-9cb905b5f6e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62db53c0-2d91-46de-8882-9cb905b5f6e4}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a441537d-8c7b-498b-9e8f-ab54b24e1cb4}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df066d39-6879-4fdd-bac4-92bd273f176f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df066d39-6879-4fdd-bac4-92bd273f176f}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07c554c8-be3d-4b8a-b10b-fd31a7cc2639}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc4175ed-287c-4555-b507-aea8de050187}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc4175ed-287c-4555-b507-aea8de050187}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {59260321-34c9-4981-ad88-36afaf0a93f8}, !- Handle
  Room_2_flr_3 Service Water Use 0.08gal/min, !- Name
  {0fdac752-a049-47ee-bbbd-2a1af9325247}, !- Water Use Equipment Definition Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1cef5bdb-4711-49b1-af1a-313071b0f5d9}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {be4b4e40-9a31-48e3-8d81-6e52c618fdd8}, !- Inlet Port
  {47a9aff2-18c8-4748-bc57-f29322b5f2fb}; !- Outlet Port

OS:Connection,
  {be4b4e40-9a31-48e3-8d81-6e52c618fdd8}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  14,                                     !- Outlet Port
  {1cef5bdb-4711-49b1-af1a-313071b0f5d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32ff9117-3f0b-481f-9a42-cb76ff5f0501}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {f974d849-b09a-426d-9e22-052ae919c2d7}, !- Inlet Port
  {fda261ae-d926-4c70-84de-df37cab5f4ef}; !- Outlet Port

OS:Connection,
  {47a9aff2-18c8-4748-bc57-f29322b5f2fb}, !- Handle
  {1cef5bdb-4711-49b1-af1a-313071b0f5d9}, !- Source Object
  3,                                      !- Outlet Port
  {010a6073-3218-4d52-89d5-0677dee49552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f974d849-b09a-426d-9e22-052ae919c2d7}, !- Handle
  {010a6073-3218-4d52-89d5-0677dee49552}, !- Source Object
  3,                                      !- Outlet Port
  {32ff9117-3f0b-481f-9a42-cb76ff5f0501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda261ae-d926-4c70-84de-df37cab5f4ef}, !- Handle
  {32ff9117-3f0b-481f-9a42-cb76ff5f0501}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a78c8824-0040-487a-83c7-8370c235b843}, !- Handle
  Water Use Connections 12,               !- Name
  {5503a8f2-43ef-4ecc-b70b-d056fcf84b07}, !- Inlet Node Name
  {c4811fc4-e993-4256-9d7d-560874948bb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {299e2a3c-01ab-4581-9437-d54667681811}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dacfd1ec-aff1-40b4-8e45-6da040db5fef}, !- Handle
  Room_2_flr_6 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {ed791ee2-49f0-4e83-9fe1-ff6c9f6156aa}, !- Target Temperature Schedule Name
  {977be9ae-b5b7-40cd-b362-02e9c265c1ad}, !- Sensible Fraction Schedule Name
  {d1088e40-1bdb-46a6-8420-fb7354efa629}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {977be9ae-b5b7-40cd-b362-02e9c265c1ad}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bec49fb-3451-4f57-8b3a-2d69e061f08d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bec49fb-3451-4f57-8b3a-2d69e061f08d}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1088e40-1bdb-46a6-8420-fb7354efa629}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aeedd108-9051-4d17-bd88-1949f1072dfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aeedd108-9051-4d17-bd88-1949f1072dfc}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed791ee2-49f0-4e83-9fe1-ff6c9f6156aa}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {968c7311-8da5-413e-92c3-d653be4e5809}; !- Default Day Schedule Name

OS:Schedule:Day,
  {968c7311-8da5-413e-92c3-d653be4e5809}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {299e2a3c-01ab-4581-9437-d54667681811}, !- Handle
  Room_2_flr_6 Service Water Use 0.08gal/min, !- Name
  {dacfd1ec-aff1-40b4-8e45-6da040db5fef}, !- Water Use Equipment Definition Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {acf8d50b-c406-4d4f-bb40-0b7d9709e38e}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {e033e4c5-7153-4552-9f1d-1d60a215a704}, !- Inlet Port
  {5503a8f2-43ef-4ecc-b70b-d056fcf84b07}; !- Outlet Port

OS:Connection,
  {e033e4c5-7153-4552-9f1d-1d60a215a704}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  15,                                     !- Outlet Port
  {acf8d50b-c406-4d4f-bb40-0b7d9709e38e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec47e226-03b3-4d16-ae20-f74d7b2c7074}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {c4811fc4-e993-4256-9d7d-560874948bb0}, !- Inlet Port
  {66ea6338-7931-4df1-b9de-089afef8b4fc}; !- Outlet Port

OS:Connection,
  {5503a8f2-43ef-4ecc-b70b-d056fcf84b07}, !- Handle
  {acf8d50b-c406-4d4f-bb40-0b7d9709e38e}, !- Source Object
  3,                                      !- Outlet Port
  {a78c8824-0040-487a-83c7-8370c235b843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4811fc4-e993-4256-9d7d-560874948bb0}, !- Handle
  {a78c8824-0040-487a-83c7-8370c235b843}, !- Source Object
  3,                                      !- Outlet Port
  {ec47e226-03b3-4d16-ae20-f74d7b2c7074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ea6338-7931-4df1-b9de-089afef8b4fc}, !- Handle
  {ec47e226-03b3-4d16-ae20-f74d7b2c7074}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {049294c7-d182-4d5e-9d03-472ffcd6070a}, !- Handle
  Water Use Connections 13,               !- Name
  {4a23768e-7d91-4fc9-a615-8376b4c9887a}, !- Inlet Node Name
  {6f7922e8-3b10-4f74-90de-de186786576b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3785899d-fd94-4b2f-adda-7795ca7885b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca193b52-61d3-4db5-9229-e8e3efa8ba99}, !- Handle
  Room_3_0_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {653fdc36-e3b4-4bd0-9f1d-2d9a3c026237}, !- Target Temperature Schedule Name
  {3a1968ed-3804-426d-aaf0-940a86048d62}, !- Sensible Fraction Schedule Name
  {2448044d-5b87-437e-a280-78f8b17a5d59}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a1968ed-3804-426d-aaf0-940a86048d62}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {943608e5-909f-413b-b5a6-161be35fc941}; !- Default Day Schedule Name

OS:Schedule:Day,
  {943608e5-909f-413b-b5a6-161be35fc941}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2448044d-5b87-437e-a280-78f8b17a5d59}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {85b159a2-37ad-4161-a106-b7b343bfb9a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85b159a2-37ad-4161-a106-b7b343bfb9a8}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {653fdc36-e3b4-4bd0-9f1d-2d9a3c026237}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40b7d851-2ec6-42c1-b748-172aa1312ce6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40b7d851-2ec6-42c1-b748-172aa1312ce6}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3785899d-fd94-4b2f-adda-7795ca7885b5}, !- Handle
  Room_3_0_flr_3 Service Water Use 0.05gal/min, !- Name
  {ca193b52-61d3-4db5-9229-e8e3efa8ba99}, !- Water Use Equipment Definition Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {29b00bcb-7af5-42d9-81cb-fa67a9e0b7e0}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {6b0352bf-e0ce-43c6-bf5d-70c4285de8ac}, !- Inlet Port
  {4a23768e-7d91-4fc9-a615-8376b4c9887a}; !- Outlet Port

OS:Connection,
  {6b0352bf-e0ce-43c6-bf5d-70c4285de8ac}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  16,                                     !- Outlet Port
  {29b00bcb-7af5-42d9-81cb-fa67a9e0b7e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a43dfc1-3d27-4118-b302-0d328189465b}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {6f7922e8-3b10-4f74-90de-de186786576b}, !- Inlet Port
  {10417bc0-76c7-4e24-b595-cbaf6f2892d3}; !- Outlet Port

OS:Connection,
  {4a23768e-7d91-4fc9-a615-8376b4c9887a}, !- Handle
  {29b00bcb-7af5-42d9-81cb-fa67a9e0b7e0}, !- Source Object
  3,                                      !- Outlet Port
  {049294c7-d182-4d5e-9d03-472ffcd6070a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7922e8-3b10-4f74-90de-de186786576b}, !- Handle
  {049294c7-d182-4d5e-9d03-472ffcd6070a}, !- Source Object
  3,                                      !- Outlet Port
  {0a43dfc1-3d27-4118-b302-0d328189465b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10417bc0-76c7-4e24-b595-cbaf6f2892d3}, !- Handle
  {0a43dfc1-3d27-4118-b302-0d328189465b}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {43fe89a5-cc12-4931-942b-0c31ba749919}, !- Handle
  Water Use Connections 14,               !- Name
  {c718eade-da4b-4bd7-9403-11558137225f}, !- Inlet Node Name
  {099de08f-aacf-4acf-aa5b-950bf7ff44d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c8a49c73-59a3-40cb-a969-14e68de7efd0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {30f9bd4f-bdcb-4239-af9e-c1b62a2d7ac6}, !- Handle
  Room_3_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {3afb5141-9dce-4c6f-9d98-4eabfb17f97d}, !- Target Temperature Schedule Name
  {656609da-35f6-457e-9523-1bfc0598e1dd}, !- Sensible Fraction Schedule Name
  {4e86df97-7b03-4c9f-953e-1d6d73a4a947}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {656609da-35f6-457e-9523-1bfc0598e1dd}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {423f6bfa-4507-4233-ba2f-5f783ddd7094}; !- Default Day Schedule Name

OS:Schedule:Day,
  {423f6bfa-4507-4233-ba2f-5f783ddd7094}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e86df97-7b03-4c9f-953e-1d6d73a4a947}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1a8b395-6a80-4072-a294-b5debc858b44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1a8b395-6a80-4072-a294-b5debc858b44}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3afb5141-9dce-4c6f-9d98-4eabfb17f97d}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb42510b-0757-403f-b4fa-7cf001e977bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb42510b-0757-403f-b4fa-7cf001e977bc}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c8a49c73-59a3-40cb-a969-14e68de7efd0}, !- Handle
  Room_3_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {30f9bd4f-bdcb-4239-af9e-c1b62a2d7ac6}, !- Water Use Equipment Definition Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f517e43-3abe-4e82-b566-995136da36f2}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {97a11f1a-2b8f-4079-8f1f-e5ac93a0979b}, !- Inlet Port
  {c718eade-da4b-4bd7-9403-11558137225f}; !- Outlet Port

OS:Connection,
  {97a11f1a-2b8f-4079-8f1f-e5ac93a0979b}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  17,                                     !- Outlet Port
  {9f517e43-3abe-4e82-b566-995136da36f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40d41bfe-c4fd-4f71-a104-2392fcf22a40}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {099de08f-aacf-4acf-aa5b-950bf7ff44d9}, !- Inlet Port
  {a7e37e3b-01d0-404d-a07d-90c2c26c08af}; !- Outlet Port

OS:Connection,
  {c718eade-da4b-4bd7-9403-11558137225f}, !- Handle
  {9f517e43-3abe-4e82-b566-995136da36f2}, !- Source Object
  3,                                      !- Outlet Port
  {43fe89a5-cc12-4931-942b-0c31ba749919}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {099de08f-aacf-4acf-aa5b-950bf7ff44d9}, !- Handle
  {43fe89a5-cc12-4931-942b-0c31ba749919}, !- Source Object
  3,                                      !- Outlet Port
  {40d41bfe-c4fd-4f71-a104-2392fcf22a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7e37e3b-01d0-404d-a07d-90c2c26c08af}, !- Handle
  {40d41bfe-c4fd-4f71-a104-2392fcf22a40}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea5e075e-04f2-4a9f-885c-5fccabaea03b}, !- Handle
  Water Use Connections 15,               !- Name
  {a98950cd-d120-4abb-8c4f-8a7bc16ff4d6}, !- Inlet Node Name
  {c23856c3-6a9f-4744-8429-57d55989e536}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27eb9702-5173-4c1f-a60e-b1d9fb7ed49f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {10a847e7-1460-42b5-89f9-1ce0e5b7d331}, !- Handle
  Room_3_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-06,                   !- Peak Flow Rate {m3/s}
  {44aae5b5-6e75-4b26-8f61-677be7970a18}, !- Target Temperature Schedule Name
  {0474f42c-04ca-4163-907f-c483598b65dc}, !- Sensible Fraction Schedule Name
  {f9b6259f-5aec-438d-8de9-65320affb869}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0474f42c-04ca-4163-907f-c483598b65dc}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0dc01643-bafa-4354-b712-33e9b1633278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dc01643-bafa-4354-b712-33e9b1633278}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9b6259f-5aec-438d-8de9-65320affb869}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1ebf2b27-dde2-4d6f-ab4f-37e772e36591}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ebf2b27-dde2-4d6f-ab4f-37e772e36591}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44aae5b5-6e75-4b26-8f61-677be7970a18}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e790f5ca-ab45-4848-a53e-725bf222b0fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e790f5ca-ab45-4848-a53e-725bf222b0fb}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27eb9702-5173-4c1f-a60e-b1d9fb7ed49f}, !- Handle
  Room_3_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {10a847e7-1460-42b5-89f9-1ce0e5b7d331}, !- Water Use Equipment Definition Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24645e19-eeb7-4be7-b640-46dd3c5ac228}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {47aea550-af1f-48d8-b0c1-2a65d6c856da}, !- Inlet Port
  {a98950cd-d120-4abb-8c4f-8a7bc16ff4d6}; !- Outlet Port

OS:Connection,
  {47aea550-af1f-48d8-b0c1-2a65d6c856da}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  18,                                     !- Outlet Port
  {24645e19-eeb7-4be7-b640-46dd3c5ac228}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b406d1a7-822b-48ca-94fa-24a2787503e3}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {c23856c3-6a9f-4744-8429-57d55989e536}, !- Inlet Port
  {dffb5033-cb7f-4406-992e-704a458d0702}; !- Outlet Port

OS:Connection,
  {a98950cd-d120-4abb-8c4f-8a7bc16ff4d6}, !- Handle
  {24645e19-eeb7-4be7-b640-46dd3c5ac228}, !- Source Object
  3,                                      !- Outlet Port
  {ea5e075e-04f2-4a9f-885c-5fccabaea03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23856c3-6a9f-4744-8429-57d55989e536}, !- Handle
  {ea5e075e-04f2-4a9f-885c-5fccabaea03b}, !- Source Object
  3,                                      !- Outlet Port
  {b406d1a7-822b-48ca-94fa-24a2787503e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dffb5033-cb7f-4406-992e-704a458d0702}, !- Handle
  {b406d1a7-822b-48ca-94fa-24a2787503e3}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
