  {188ee1e1-325b-4f6f-a099-899bd3e13cb0}, !- Handle
  Water Use Connections 16,               !- Name
  {e2ea80ab-425d-487f-b3f3-9f6b4355b906}, !- Inlet Node Name
  {78a4cb93-3ee3-4840-a768-70d12216f2db}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {04511e29-e0c5-476e-8eb7-beee51cc504d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ad75af43-4b3f-447d-8b79-4225bb7f7170}, !- Handle
  Room_3_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {82d650d1-5a77-4353-ae5c-af8288fc270b}, !- Target Temperature Schedule Name
  {25dd9576-7e2b-46ed-bed7-1f13954fac09}, !- Sensible Fraction Schedule Name
  {e293e3a5-2d32-4751-a442-0a7fb965f844}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25dd9576-7e2b-46ed-bed7-1f13954fac09}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26c1d81d-1984-46ab-aead-c35d653559dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26c1d81d-1984-46ab-aead-c35d653559dc}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e293e3a5-2d32-4751-a442-0a7fb965f844}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c5f1445-d83a-48d5-ab56-8963ce33fe5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c5f1445-d83a-48d5-ab56-8963ce33fe5d}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {82d650d1-5a77-4353-ae5c-af8288fc270b}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc51865a-4072-480e-a1ca-0f4172de8d6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc51865a-4072-480e-a1ca-0f4172de8d6e}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {04511e29-e0c5-476e-8eb7-beee51cc504d}, !- Handle
  Room_3_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {ad75af43-4b3f-447d-8b79-4225bb7f7170}, !- Water Use Equipment Definition Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2cf43ef-b01a-4530-9f0b-c5781b98feac}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {1a08594b-cd08-4197-8159-7ba41889191b}, !- Inlet Port
  {e2ea80ab-425d-487f-b3f3-9f6b4355b906}; !- Outlet Port

OS:Connection,
  {1a08594b-cd08-4197-8159-7ba41889191b}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  19,                                     !- Outlet Port
  {e2cf43ef-b01a-4530-9f0b-c5781b98feac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {118573d6-e440-4f65-80d6-8bb0f216bc82}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {78a4cb93-3ee3-4840-a768-70d12216f2db}, !- Inlet Port
  {ce6bfb4e-5026-4a4b-b572-c3e562039f87}; !- Outlet Port

OS:Connection,
  {e2ea80ab-425d-487f-b3f3-9f6b4355b906}, !- Handle
  {e2cf43ef-b01a-4530-9f0b-c5781b98feac}, !- Source Object
  3,                                      !- Outlet Port
  {188ee1e1-325b-4f6f-a099-899bd3e13cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a4cb93-3ee3-4840-a768-70d12216f2db}, !- Handle
  {188ee1e1-325b-4f6f-a099-899bd3e13cb0}, !- Source Object
  3,                                      !- Outlet Port
  {118573d6-e440-4f65-80d6-8bb0f216bc82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6bfb4e-5026-4a4b-b572-c3e562039f87}, !- Handle
  {118573d6-e440-4f65-80d6-8bb0f216bc82}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ece58378-e595-43ba-96e6-d41df0654a22}, !- Handle
  Water Use Connections 17,               !- Name
  {3491c88a-1729-4374-aa65-1bdcdc15844f}, !- Inlet Node Name
  {05bafd96-0956-4d80-8c60-2ac7b5313e3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {276bea43-4f24-438e-95de-02d0d7bbbc45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe2e1381-7810-432e-9637-e36d1d07086a}, !- Handle
  Room_3_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {7500d40d-86b3-4d1c-a15d-b8733a0342f3}, !- Target Temperature Schedule Name
  {3cb1fdf1-8d66-4e88-b2c5-8106581d6973}, !- Sensible Fraction Schedule Name
  {671e53b5-71e9-4e30-9d49-0adb338f7a0c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3cb1fdf1-8d66-4e88-b2c5-8106581d6973}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c720d21-1791-4fd6-94ef-352435fb3e68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c720d21-1791-4fd6-94ef-352435fb3e68}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {671e53b5-71e9-4e30-9d49-0adb338f7a0c}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c89978df-4163-4874-82f7-7782eed7b012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c89978df-4163-4874-82f7-7782eed7b012}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7500d40d-86b3-4d1c-a15d-b8733a0342f3}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4898e553-5ed4-49d1-a9f3-5625b7a81112}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4898e553-5ed4-49d1-a9f3-5625b7a81112}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {276bea43-4f24-438e-95de-02d0d7bbbc45}, !- Handle
  Room_3_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {fe2e1381-7810-432e-9637-e36d1d07086a}, !- Water Use Equipment Definition Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05ce9b9e-30a4-4e72-adac-dc16dd63f1c9}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {0d81431f-6c94-4021-99b2-306f68f61b94}, !- Inlet Port
  {3491c88a-1729-4374-aa65-1bdcdc15844f}; !- Outlet Port

OS:Connection,
  {0d81431f-6c94-4021-99b2-306f68f61b94}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  20,                                     !- Outlet Port
  {05ce9b9e-30a4-4e72-adac-dc16dd63f1c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b25d9a02-6e79-4fc3-b2e8-bb5ad0ee2bc2}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {05bafd96-0956-4d80-8c60-2ac7b5313e3e}, !- Inlet Port
  {b1b267a6-8c96-4bf6-9411-9fcb33af8f5e}; !- Outlet Port

OS:Connection,
  {3491c88a-1729-4374-aa65-1bdcdc15844f}, !- Handle
  {05ce9b9e-30a4-4e72-adac-dc16dd63f1c9}, !- Source Object
  3,                                      !- Outlet Port
  {ece58378-e595-43ba-96e6-d41df0654a22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05bafd96-0956-4d80-8c60-2ac7b5313e3e}, !- Handle
  {ece58378-e595-43ba-96e6-d41df0654a22}, !- Source Object
  3,                                      !- Outlet Port
  {b25d9a02-6e79-4fc3-b2e8-bb5ad0ee2bc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1b267a6-8c96-4bf6-9411-9fcb33af8f5e}, !- Handle
  {b25d9a02-6e79-4fc3-b2e8-bb5ad0ee2bc2}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {52442be1-bc31-4ce4-9830-6445253b6c9c}, !- Handle
  Water Use Connections 18,               !- Name
  {28ce6bde-7159-46ab-ba90-797688926cb3}, !- Inlet Node Name
  {dd83974e-656a-4497-9ca4-da8e27db465b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {82296d7d-75f0-4865-bf1c-7e07c869b771}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2672ed3-3fd9-45c9-974d-175ed34d3e5e}, !- Handle
  Room_3_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {eb7853cc-dbd9-4e9e-9412-6f531b306ef1}, !- Target Temperature Schedule Name
  {76ff5969-9570-4a37-b191-f959aa27484f}, !- Sensible Fraction Schedule Name
  {219a4d44-e31b-4f3b-858a-9d21d782ec4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {76ff5969-9570-4a37-b191-f959aa27484f}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3536652b-83f7-49d1-8b58-1ebdc2c6d4e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3536652b-83f7-49d1-8b58-1ebdc2c6d4e1}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {219a4d44-e31b-4f3b-858a-9d21d782ec4e}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7078ff51-7602-4b04-97c3-ca5b90b490dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7078ff51-7602-4b04-97c3-ca5b90b490dd}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb7853cc-dbd9-4e9e-9412-6f531b306ef1}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c383fb72-5a4f-41cc-8001-ca36a4f7a837}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c383fb72-5a4f-41cc-8001-ca36a4f7a837}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {82296d7d-75f0-4865-bf1c-7e07c869b771}, !- Handle
  Room_3_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {f2672ed3-3fd9-45c9-974d-175ed34d3e5e}, !- Water Use Equipment Definition Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80e60930-5d5a-4a01-836a-1d1940b463d2}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {4eb555da-b674-4d70-9e64-b1f24a095e7b}, !- Inlet Port
  {28ce6bde-7159-46ab-ba90-797688926cb3}; !- Outlet Port

OS:Connection,
  {4eb555da-b674-4d70-9e64-b1f24a095e7b}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  21,                                     !- Outlet Port
  {80e60930-5d5a-4a01-836a-1d1940b463d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91c8ef99-b127-4b52-a418-1f4c48c3f7f8}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {dd83974e-656a-4497-9ca4-da8e27db465b}, !- Inlet Port
  {a3c120b1-7f0e-4994-9dea-a0307c5da31a}; !- Outlet Port

OS:Connection,
  {28ce6bde-7159-46ab-ba90-797688926cb3}, !- Handle
  {80e60930-5d5a-4a01-836a-1d1940b463d2}, !- Source Object
  3,                                      !- Outlet Port
  {52442be1-bc31-4ce4-9830-6445253b6c9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd83974e-656a-4497-9ca4-da8e27db465b}, !- Handle
  {52442be1-bc31-4ce4-9830-6445253b6c9c}, !- Source Object
  3,                                      !- Outlet Port
  {91c8ef99-b127-4b52-a418-1f4c48c3f7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c120b1-7f0e-4994-9dea-a0307c5da31a}, !- Handle
  {91c8ef99-b127-4b52-a418-1f4c48c3f7f8}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a31bc4ef-4c70-41e8-b161-2ae8847d3f4f}, !- Handle
  Water Use Connections 19,               !- Name
  {88a9ed23-3860-4173-8abd-e00468e0741f}, !- Inlet Node Name
  {57a398f6-1435-4f1e-a034-4c5d3c145077}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3dc20ecd-f641-4727-82df-c90e4de196ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac869a12-bc40-4cc5-bca8-4d92b126e8ce}, !- Handle
  Room_3_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172773e-06,                   !- Peak Flow Rate {m3/s}
  {2e64c177-19e4-4ff1-8e69-076a57d49bc4}, !- Target Temperature Schedule Name
  {e095f413-19ce-41e8-8103-d62c86b35036}, !- Sensible Fraction Schedule Name
  {ab889560-81c7-4afd-b62c-466e5cb34ae9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e095f413-19ce-41e8-8103-d62c86b35036}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3ec31e2-5048-4580-ba1e-710ab72ca9c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3ec31e2-5048-4580-ba1e-710ab72ca9c3}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab889560-81c7-4afd-b62c-466e5cb34ae9}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5b51c547-a322-48d4-9ddd-abd37aa3c8ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5b51c547-a322-48d4-9ddd-abd37aa3c8ce}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e64c177-19e4-4ff1-8e69-076a57d49bc4}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8248e3d0-a17b-49e4-8954-f3cac68c8120}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8248e3d0-a17b-49e4-8954-f3cac68c8120}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3dc20ecd-f641-4727-82df-c90e4de196ca}, !- Handle
  Room_3_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {ac869a12-bc40-4cc5-bca8-4d92b126e8ce}, !- Water Use Equipment Definition Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {452824c4-c94d-4902-a398-7c2c23b71b02}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {12b2b0b6-a4c2-4d93-8d87-ea5c07c6452f}, !- Inlet Port
  {88a9ed23-3860-4173-8abd-e00468e0741f}; !- Outlet Port

OS:Connection,
  {12b2b0b6-a4c2-4d93-8d87-ea5c07c6452f}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  22,                                     !- Outlet Port
  {452824c4-c94d-4902-a398-7c2c23b71b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70c9aa51-ef94-42fb-b76e-88ef19e14a1e}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {57a398f6-1435-4f1e-a034-4c5d3c145077}, !- Inlet Port
  {94e07fc4-d598-4a89-bb28-befbb9b67755}; !- Outlet Port

OS:Connection,
  {88a9ed23-3860-4173-8abd-e00468e0741f}, !- Handle
  {452824c4-c94d-4902-a398-7c2c23b71b02}, !- Source Object
  3,                                      !- Outlet Port
  {a31bc4ef-4c70-41e8-b161-2ae8847d3f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57a398f6-1435-4f1e-a034-4c5d3c145077}, !- Handle
  {a31bc4ef-4c70-41e8-b161-2ae8847d3f4f}, !- Source Object
  3,                                      !- Outlet Port
  {70c9aa51-ef94-42fb-b76e-88ef19e14a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e07fc4-d598-4a89-bb28-befbb9b67755}, !- Handle
  {70c9aa51-ef94-42fb-b76e-88ef19e14a1e}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dec58acd-1a19-4293-8c4f-4748742c5408}, !- Handle
  Water Use Connections 20,               !- Name
  {809f5176-320b-4dd3-812e-c34d64904243}, !- Inlet Node Name
  {6c5021a5-9d88-418b-80c9-fb480d38f335}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c34e5f6e-6277-4dad-b85d-be7c5dfca96f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a1d6092-d555-4ee8-b3d3-c2f3eed11cca}, !- Handle
  Room_3_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {e5df1575-c20a-4251-b192-2157d6f8fa63}, !- Target Temperature Schedule Name
  {c20a9bb8-ec23-4720-8284-c61e5a743e9c}, !- Sensible Fraction Schedule Name
  {1a60d80e-a9d1-46a4-9efb-646b303508cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c20a9bb8-ec23-4720-8284-c61e5a743e9c}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c480a78-a84c-48e5-b564-1733bac9611a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c480a78-a84c-48e5-b564-1733bac9611a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a60d80e-a9d1-46a4-9efb-646b303508cc}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa62f0f6-c6ee-4870-a170-3acfe68ffe25}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa62f0f6-c6ee-4870-a170-3acfe68ffe25}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5df1575-c20a-4251-b192-2157d6f8fa63}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {372d0a40-c989-4530-983c-e22e764beb5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {372d0a40-c989-4530-983c-e22e764beb5f}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c34e5f6e-6277-4dad-b85d-be7c5dfca96f}, !- Handle
  Room_3_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {1a1d6092-d555-4ee8-b3d3-c2f3eed11cca}, !- Water Use Equipment Definition Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8a8c7c83-9ad7-48fd-9032-8c829bbe85d9}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {5451a2a5-ae30-4c58-bf91-6b95323f8935}, !- Inlet Port
  {809f5176-320b-4dd3-812e-c34d64904243}; !- Outlet Port

OS:Connection,
  {5451a2a5-ae30-4c58-bf91-6b95323f8935}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  23,                                     !- Outlet Port
  {8a8c7c83-9ad7-48fd-9032-8c829bbe85d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09619c76-7e7a-4291-9a77-0479bd2ea924}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {6c5021a5-9d88-418b-80c9-fb480d38f335}, !- Inlet Port
  {096f15ce-2120-4fdd-b1b5-2e1edfcda3c9}; !- Outlet Port

OS:Connection,
  {809f5176-320b-4dd3-812e-c34d64904243}, !- Handle
  {8a8c7c83-9ad7-48fd-9032-8c829bbe85d9}, !- Source Object
  3,                                      !- Outlet Port
  {dec58acd-1a19-4293-8c4f-4748742c5408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5021a5-9d88-418b-80c9-fb480d38f335}, !- Handle
  {dec58acd-1a19-4293-8c4f-4748742c5408}, !- Source Object
  3,                                      !- Outlet Port
  {09619c76-7e7a-4291-9a77-0479bd2ea924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096f15ce-2120-4fdd-b1b5-2e1edfcda3c9}, !- Handle
  {09619c76-7e7a-4291-9a77-0479bd2ea924}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {92cf7cc0-27c3-4f6b-ba3a-7fbcb8f89b98}, !- Handle
  Water Use Connections 21,               !- Name
  {bc0b09a6-1fea-4fdf-98aa-cefe6e53b40f}, !- Inlet Node Name
  {1ad929fc-317d-4e66-ada2-3b51b08143d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df240af0-a106-4e8d-9e48-a8209e410bd3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {32021b2e-b9f5-4a63-8ffb-4459e7653de4}, !- Handle
  Room_3_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172771e-06,                   !- Peak Flow Rate {m3/s}
  {d7199bc8-7b41-45d3-8bd3-41e89a7cb062}, !- Target Temperature Schedule Name
  {4d683a19-0d55-429f-9233-f4e3b52942d1}, !- Sensible Fraction Schedule Name
  {ab4c98df-c780-48c7-8579-0e719d42a1b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4d683a19-0d55-429f-9233-f4e3b52942d1}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd6a5f62-ca45-4572-bfa1-63df695f0c80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd6a5f62-ca45-4572-bfa1-63df695f0c80}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab4c98df-c780-48c7-8579-0e719d42a1b5}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05c6b16c-3ec1-41bd-ad14-4276bcf8f56b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05c6b16c-3ec1-41bd-ad14-4276bcf8f56b}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d7199bc8-7b41-45d3-8bd3-41e89a7cb062}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d68aceaf-202b-4674-a829-4714dafc0b38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d68aceaf-202b-4674-a829-4714dafc0b38}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df240af0-a106-4e8d-9e48-a8209e410bd3}, !- Handle
  Room_3_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {32021b2e-b9f5-4a63-8ffb-4459e7653de4}, !- Water Use Equipment Definition Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {21ac2fa0-0d3c-455a-856b-59dc89d0a35f}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {e91d5ee2-ba04-46ca-a2da-c813c15113c4}, !- Inlet Port
  {bc0b09a6-1fea-4fdf-98aa-cefe6e53b40f}; !- Outlet Port

OS:Connection,
  {e91d5ee2-ba04-46ca-a2da-c813c15113c4}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  24,                                     !- Outlet Port
  {21ac2fa0-0d3c-455a-856b-59dc89d0a35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb1901cc-99a4-4c4f-8f31-b7befcceb813}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {1ad929fc-317d-4e66-ada2-3b51b08143d0}, !- Inlet Port
  {2cf2a669-005b-4f21-a884-caecdaf213d0}; !- Outlet Port

OS:Connection,
  {bc0b09a6-1fea-4fdf-98aa-cefe6e53b40f}, !- Handle
  {21ac2fa0-0d3c-455a-856b-59dc89d0a35f}, !- Source Object
  3,                                      !- Outlet Port
  {92cf7cc0-27c3-4f6b-ba3a-7fbcb8f89b98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad929fc-317d-4e66-ada2-3b51b08143d0}, !- Handle
  {92cf7cc0-27c3-4f6b-ba3a-7fbcb8f89b98}, !- Source Object
  3,                                      !- Outlet Port
  {fb1901cc-99a4-4c4f-8f31-b7befcceb813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf2a669-005b-4f21-a884-caecdaf213d0}, !- Handle
  {fb1901cc-99a4-4c4f-8f31-b7befcceb813}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {96047b03-36ea-4a98-a118-03c4e5bbb991}, !- Handle
  Water Use Connections 22,               !- Name
  {cad19f11-01b3-41e0-8e28-4f493c063d9b}, !- Inlet Node Name
  {af04ae35-5b2b-4da6-afca-b4092810b234}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2203b80b-14dd-4fec-b851-3eb5af97fbfb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6f1c41b-0ad1-4767-991f-78cb8250b69f}, !- Handle
  Room_3_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13544736457677e-06,                   !- Peak Flow Rate {m3/s}
  {edbb65c9-1523-41c2-812a-20080796f239}, !- Target Temperature Schedule Name
  {3d797b5f-5357-4049-83d5-9a96792c2c70}, !- Sensible Fraction Schedule Name
  {7519d7ff-ad70-4384-ae48-542d080c08fe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d797b5f-5357-4049-83d5-9a96792c2c70}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c63f331e-82ef-4d0e-be6d-ae55483be802}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c63f331e-82ef-4d0e-be6d-ae55483be802}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7519d7ff-ad70-4384-ae48-542d080c08fe}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {23918fdf-8ae1-4801-acd3-458602092f45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23918fdf-8ae1-4801-acd3-458602092f45}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {edbb65c9-1523-41c2-812a-20080796f239}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4007a503-40f9-400d-953b-9ad5b8720610}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4007a503-40f9-400d-953b-9ad5b8720610}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2203b80b-14dd-4fec-b851-3eb5af97fbfb}, !- Handle
  Room_3_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {e6f1c41b-0ad1-4767-991f-78cb8250b69f}, !- Water Use Equipment Definition Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90af481a-8caf-46c8-8cb3-7ba6377741c3}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {a88a5872-dc71-4f72-86b3-3438901f3fa9}, !- Inlet Port
  {cad19f11-01b3-41e0-8e28-4f493c063d9b}; !- Outlet Port

OS:Connection,
  {a88a5872-dc71-4f72-86b3-3438901f3fa9}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  25,                                     !- Outlet Port
  {90af481a-8caf-46c8-8cb3-7ba6377741c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {210ec031-1dcd-4dc4-b0dc-bcf157bba44e}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {af04ae35-5b2b-4da6-afca-b4092810b234}, !- Inlet Port
  {0d6d6347-0878-4e56-8de3-98578548a2cb}; !- Outlet Port

OS:Connection,
  {cad19f11-01b3-41e0-8e28-4f493c063d9b}, !- Handle
  {90af481a-8caf-46c8-8cb3-7ba6377741c3}, !- Source Object
  3,                                      !- Outlet Port
  {96047b03-36ea-4a98-a118-03c4e5bbb991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af04ae35-5b2b-4da6-afca-b4092810b234}, !- Handle
  {96047b03-36ea-4a98-a118-03c4e5bbb991}, !- Source Object
  3,                                      !- Outlet Port
  {210ec031-1dcd-4dc4-b0dc-bcf157bba44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d6d6347-0878-4e56-8de3-98578548a2cb}, !- Handle
  {210ec031-1dcd-4dc4-b0dc-bcf157bba44e}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b3623836-a583-4247-a21f-f5171392a3d0}, !- Handle
  Water Use Connections 23,               !- Name
  {a450e81f-f136-4fc9-a645-ecc88d4468b2}, !- Inlet Node Name
  {d59ce676-704a-4f37-8551-71978ba27986}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {450071b1-c6ab-492a-b22f-1706da746241}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e88ce73d-7a53-42f2-bdc7-88e85584928d}, !- Handle
  Room_3_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {1a94efd2-35c2-4fb9-81e5-e3ce2889b7ae}, !- Target Temperature Schedule Name
  {02bc892c-09f5-40b2-bbf1-0df2ac3e6f5d}, !- Sensible Fraction Schedule Name
  {34310cc7-dc7f-4692-bff7-6a8091679599}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02bc892c-09f5-40b2-bbf1-0df2ac3e6f5d}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8ffe5690-5c45-42ce-a7f3-223a5020c5a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ffe5690-5c45-42ce-a7f3-223a5020c5a6}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {34310cc7-dc7f-4692-bff7-6a8091679599}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94dbcff7-c277-40cd-88df-adf7f5720c70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94dbcff7-c277-40cd-88df-adf7f5720c70}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a94efd2-35c2-4fb9-81e5-e3ce2889b7ae}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {372720b3-f3f9-4327-a7ed-7c3b2b8336f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {372720b3-f3f9-4327-a7ed-7c3b2b8336f3}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {450071b1-c6ab-492a-b22f-1706da746241}, !- Handle
  Room_3_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {e88ce73d-7a53-42f2-bdc7-88e85584928d}, !- Water Use Equipment Definition Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1c8bca15-b530-41de-ab4d-a66c36e57f54}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {543ced10-6278-469b-ab55-82cda37e3370}, !- Inlet Port
  {a450e81f-f136-4fc9-a645-ecc88d4468b2}; !- Outlet Port

OS:Connection,
  {543ced10-6278-469b-ab55-82cda37e3370}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  26,                                     !- Outlet Port
  {1c8bca15-b530-41de-ab4d-a66c36e57f54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5096352-2dc7-4d2d-a22b-b58e69151e63}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {d59ce676-704a-4f37-8551-71978ba27986}, !- Inlet Port
  {716926c2-8850-4ea2-b4b2-a415cf33f232}; !- Outlet Port

OS:Connection,
  {a450e81f-f136-4fc9-a645-ecc88d4468b2}, !- Handle
  {1c8bca15-b530-41de-ab4d-a66c36e57f54}, !- Source Object
  3,                                      !- Outlet Port
  {b3623836-a583-4247-a21f-f5171392a3d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d59ce676-704a-4f37-8551-71978ba27986}, !- Handle
  {b3623836-a583-4247-a21f-f5171392a3d0}, !- Source Object
  3,                                      !- Outlet Port
  {f5096352-2dc7-4d2d-a22b-b58e69151e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716926c2-8850-4ea2-b4b2-a415cf33f232}, !- Handle
  {f5096352-2dc7-4d2d-a22b-b58e69151e63}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b22309c0-d3e7-4b30-ba43-106b0b98bd0b}, !- Handle
  Water Use Connections 24,               !- Name
  {2e30fca0-0e76-443f-b488-b7892843904b}, !- Inlet Node Name
  {fdc57ede-8951-4c6e-b588-3519b99d9602}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c31533eb-ada0-42c4-a344-82159e109edd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4bdc1c6-469d-4ef3-8f4e-7b9cff3002a1}, !- Handle
  Room_3_1_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {2a8d4424-2c89-4c79-847c-5407b199750e}, !- Target Temperature Schedule Name
  {378cbf1d-ae2f-4f89-8edf-685baa471186}, !- Sensible Fraction Schedule Name
  {f807db2a-3d3a-4be0-b389-8318db21d62b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {378cbf1d-ae2f-4f89-8edf-685baa471186}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f3fe4ba-29ed-4c87-a91e-1a9ae438043f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f3fe4ba-29ed-4c87-a91e-1a9ae438043f}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f807db2a-3d3a-4be0-b389-8318db21d62b}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {49c61bc7-1e71-4f29-9218-063ac5cf1cbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49c61bc7-1e71-4f29-9218-063ac5cf1cbc}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a8d4424-2c89-4c79-847c-5407b199750e}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83de3380-6113-4a9e-b5a8-d853cbf7935c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83de3380-6113-4a9e-b5a8-d853cbf7935c}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c31533eb-ada0-42c4-a344-82159e109edd}, !- Handle
  Room_3_1_flr_6 Service Water Use 0.05gal/min, !- Name
  {c4bdc1c6-469d-4ef3-8f4e-7b9cff3002a1}, !- Water Use Equipment Definition Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2aa58eca-8aa6-4775-b85a-b5552d65dd12}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {4121ba5e-25d6-4101-827b-a1448d1db313}, !- Inlet Port
  {2e30fca0-0e76-443f-b488-b7892843904b}; !- Outlet Port

OS:Connection,
  {4121ba5e-25d6-4101-827b-a1448d1db313}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  27,                                     !- Outlet Port
  {2aa58eca-8aa6-4775-b85a-b5552d65dd12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63efc802-cdb5-4a54-af19-7ab2e1ef2a17}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {fdc57ede-8951-4c6e-b588-3519b99d9602}, !- Inlet Port
  {fe413e34-8378-4db8-953f-8f73e8c6cf32}; !- Outlet Port

OS:Connection,
  {2e30fca0-0e76-443f-b488-b7892843904b}, !- Handle
  {2aa58eca-8aa6-4775-b85a-b5552d65dd12}, !- Source Object
  3,                                      !- Outlet Port
  {b22309c0-d3e7-4b30-ba43-106b0b98bd0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc57ede-8951-4c6e-b588-3519b99d9602}, !- Handle
  {b22309c0-d3e7-4b30-ba43-106b0b98bd0b}, !- Source Object
  3,                                      !- Outlet Port
  {63efc802-cdb5-4a54-af19-7ab2e1ef2a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe413e34-8378-4db8-953f-8f73e8c6cf32}, !- Handle
  {63efc802-cdb5-4a54-af19-7ab2e1ef2a17}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a3533258-11fd-4666-bc07-8027cf1b314b}, !- Handle
  Water Use Connections 25,               !- Name
  {408dae1c-34cd-40db-a8f4-18acb8fecf95}, !- Inlet Node Name
  {bfeac305-24bb-4029-a9f3-df7845cb56b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1903cc7-6bb7-4134-a4eb-e4b3a9c05512}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f4f210a5-ea1c-43f1-b311-b4718839365b}, !- Handle
  Room_3_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {654ad549-223b-45cb-8ebf-c6fb6b7f9917}, !- Target Temperature Schedule Name
  {629238fa-e3a2-4f66-9ca2-ed26bddcc5a1}, !- Sensible Fraction Schedule Name
  {2733c34e-0952-485f-9b9a-e99b9d255913}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {629238fa-e3a2-4f66-9ca2-ed26bddcc5a1}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c08da5e-c1fa-42bc-a7a7-50952ac6eb6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c08da5e-c1fa-42bc-a7a7-50952ac6eb6d}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2733c34e-0952-485f-9b9a-e99b9d255913}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff417ebf-042c-429d-8387-8cb9ccbd2a54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff417ebf-042c-429d-8387-8cb9ccbd2a54}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {654ad549-223b-45cb-8ebf-c6fb6b7f9917}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bcc8c5d-7a2a-4008-881d-ea407dfa1c72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bcc8c5d-7a2a-4008-881d-ea407dfa1c72}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d1903cc7-6bb7-4134-a4eb-e4b3a9c05512}, !- Handle
  Room_3_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {f4f210a5-ea1c-43f1-b311-b4718839365b}, !- Water Use Equipment Definition Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad3a1adf-3280-4bb6-b10e-e99762edc86b}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {cb40a6d6-f647-4db4-94bb-e448a1d57c81}, !- Inlet Port
  {408dae1c-34cd-40db-a8f4-18acb8fecf95}; !- Outlet Port

OS:Connection,
  {cb40a6d6-f647-4db4-94bb-e448a1d57c81}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  28,                                     !- Outlet Port
  {ad3a1adf-3280-4bb6-b10e-e99762edc86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {210c6882-05aa-4cc9-9ce2-1dfaa4381693}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {bfeac305-24bb-4029-a9f3-df7845cb56b7}, !- Inlet Port
  {4f66a4af-eac4-4055-a8fb-0e2f6ef64d24}; !- Outlet Port

OS:Connection,
  {408dae1c-34cd-40db-a8f4-18acb8fecf95}, !- Handle
  {ad3a1adf-3280-4bb6-b10e-e99762edc86b}, !- Source Object
  3,                                      !- Outlet Port
  {a3533258-11fd-4666-bc07-8027cf1b314b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfeac305-24bb-4029-a9f3-df7845cb56b7}, !- Handle
  {a3533258-11fd-4666-bc07-8027cf1b314b}, !- Source Object
  3,                                      !- Outlet Port
  {210c6882-05aa-4cc9-9ce2-1dfaa4381693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f66a4af-eac4-4055-a8fb-0e2f6ef64d24}, !- Handle
  {210c6882-05aa-4cc9-9ce2-1dfaa4381693}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6ef65fbe-f84e-4d0a-a891-51c2ddf5b983}, !- Handle
  Water Use Connections 26,               !- Name
  {f06fab20-3ee2-4421-a03f-a91bc53aa247}, !- Inlet Node Name
  {1cbb0464-7411-4793-a601-7a7f8f315439}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54186839-a5f5-4f30-9cd3-7f69795d4300}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa7c1256-d3f4-44f1-874f-98ada7da03ef}, !- Handle
  Room_3_2_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {b1b7cb84-e8a1-4b40-bf82-c67afb7653c1}, !- Target Temperature Schedule Name
  {639007f3-fddd-47d1-8a65-fba6781d72b0}, !- Sensible Fraction Schedule Name
  {9f4bf341-b5e0-432e-91c6-8fb274f89acd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {639007f3-fddd-47d1-8a65-fba6781d72b0}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84b6925e-6c95-4619-960f-5584ec901e28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84b6925e-6c95-4619-960f-5584ec901e28}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f4bf341-b5e0-432e-91c6-8fb274f89acd}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c5bd90e-65c4-4f6c-a0d5-7359922ebac4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c5bd90e-65c4-4f6c-a0d5-7359922ebac4}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1b7cb84-e8a1-4b40-bf82-c67afb7653c1}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {372e02fa-92ae-4959-8052-2498c432775c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {372e02fa-92ae-4959-8052-2498c432775c}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {54186839-a5f5-4f30-9cd3-7f69795d4300}, !- Handle
  Room_3_2_flr_6 Service Water Use 0.05gal/min, !- Name
  {fa7c1256-d3f4-44f1-874f-98ada7da03ef}, !- Water Use Equipment Definition Name
  {3957d168-54f3-4f58-a29e-e56168636f83}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33603373-9d9a-4d62-8f42-3de5f9e55dcc}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {7c76e649-163e-463b-810e-3add765e665a}, !- Inlet Port
  {f06fab20-3ee2-4421-a03f-a91bc53aa247}; !- Outlet Port

OS:Connection,
  {7c76e649-163e-463b-810e-3add765e665a}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  29,                                     !- Outlet Port
  {33603373-9d9a-4d62-8f42-3de5f9e55dcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39eed529-7e5a-434f-ad8e-cbf5f1aa42ca}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {1cbb0464-7411-4793-a601-7a7f8f315439}, !- Inlet Port
  {87aad7f5-f8cb-4fa2-8724-73a0b4326646}; !- Outlet Port

OS:Connection,
  {f06fab20-3ee2-4421-a03f-a91bc53aa247}, !- Handle
  {33603373-9d9a-4d62-8f42-3de5f9e55dcc}, !- Source Object
  3,                                      !- Outlet Port
  {6ef65fbe-f84e-4d0a-a891-51c2ddf5b983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cbb0464-7411-4793-a601-7a7f8f315439}, !- Handle
  {6ef65fbe-f84e-4d0a-a891-51c2ddf5b983}, !- Source Object
  3,                                      !- Outlet Port
  {39eed529-7e5a-434f-ad8e-cbf5f1aa42ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87aad7f5-f8cb-4fa2-8724-73a0b4326646}, !- Handle
  {39eed529-7e5a-434f-ad8e-cbf5f1aa42ca}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aec474bc-bac4-4fc7-ac0f-7145342a4a1d}, !- Handle
  Water Use Connections 27,               !- Name
  {89e1e20d-cbf1-4ad6-ada1-82d471e04949}, !- Inlet Node Name
  {c88fc5ff-ec49-4a7a-bdab-7421603ed3d5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be6d3783-dddc-4b42-837b-65d1efea35e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c9ca6ec9-3e63-42f3-8fb5-2f63e0142aff}, !- Handle
  Room_3_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {4cf1ff9f-2aa7-42ae-a2e9-08f7b20d78cd}, !- Target Temperature Schedule Name
  {25b09798-e4fa-4bbc-8b44-bb3472a0e8e5}, !- Sensible Fraction Schedule Name
  {d35155cf-c14a-480e-93cc-f33ec2542f86}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25b09798-e4fa-4bbc-8b44-bb3472a0e8e5}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c451601-7a48-4176-8bd9-5302eb9c861c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c451601-7a48-4176-8bd9-5302eb9c861c}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d35155cf-c14a-480e-93cc-f33ec2542f86}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e47b1db0-29f4-481f-92bd-0c649dc1517e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e47b1db0-29f4-481f-92bd-0c649dc1517e}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cf1ff9f-2aa7-42ae-a2e9-08f7b20d78cd}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f5e3467-a567-492e-9630-bacdd2135aff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f5e3467-a567-492e-9630-bacdd2135aff}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be6d3783-dddc-4b42-837b-65d1efea35e3}, !- Handle
  Room_3_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {c9ca6ec9-3e63-42f3-8fb5-2f63e0142aff}, !- Water Use Equipment Definition Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91be1b2b-7cef-4a78-802f-9252e256be9c}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {33fdbd68-c9e1-415a-b87a-824c46ac826c}, !- Inlet Port
  {89e1e20d-cbf1-4ad6-ada1-82d471e04949}; !- Outlet Port

OS:Connection,
  {33fdbd68-c9e1-415a-b87a-824c46ac826c}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  30,                                     !- Outlet Port
  {91be1b2b-7cef-4a78-802f-9252e256be9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2295c60c-b64b-4e96-b547-e6fa220e150e}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {c88fc5ff-ec49-4a7a-bdab-7421603ed3d5}, !- Inlet Port
  {391eaa11-5021-4b0f-a370-bb07b6ebd6aa}; !- Outlet Port

OS:Connection,
  {89e1e20d-cbf1-4ad6-ada1-82d471e04949}, !- Handle
  {91be1b2b-7cef-4a78-802f-9252e256be9c}, !- Source Object
  3,                                      !- Outlet Port
  {aec474bc-bac4-4fc7-ac0f-7145342a4a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c88fc5ff-ec49-4a7a-bdab-7421603ed3d5}, !- Handle
  {aec474bc-bac4-4fc7-ac0f-7145342a4a1d}, !- Source Object
  3,                                      !- Outlet Port
  {2295c60c-b64b-4e96-b547-e6fa220e150e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {391eaa11-5021-4b0f-a370-bb07b6ebd6aa}, !- Handle
  {2295c60c-b64b-4e96-b547-e6fa220e150e}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e70d3138-b0fb-4927-9c4a-f0c2ed06b0fa}, !- Handle
  Water Use Connections 28,               !- Name
  {dbaab552-da4c-4b6c-a36d-681cc2a2a000}, !- Inlet Node Name
  {9353a066-c96d-4a51-b3d3-254b1f748260}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {754f9e60-550f-4636-8f87-8f92192a93c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {839e0ecf-a905-444a-a5d1-86159002a2a4}, !- Handle
  Room_3_3_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {b125a331-285a-4e08-b7a1-264853630416}, !- Target Temperature Schedule Name
  {d477cc3c-404d-42e9-8532-33d32480c504}, !- Sensible Fraction Schedule Name
  {fac29346-bece-46da-9722-6597a2194963}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d477cc3c-404d-42e9-8532-33d32480c504}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {149d2728-723f-4dd5-b9ec-b36bd957dc8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {149d2728-723f-4dd5-b9ec-b36bd957dc8b}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fac29346-bece-46da-9722-6597a2194963}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {073b270b-6375-4dc1-918b-29657e782ec8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {073b270b-6375-4dc1-918b-29657e782ec8}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b125a331-285a-4e08-b7a1-264853630416}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8be8c4de-9347-411b-9ead-d93d1efbf390}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8be8c4de-9347-411b-9ead-d93d1efbf390}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {754f9e60-550f-4636-8f87-8f92192a93c3}, !- Handle
  Room_3_3_flr_6 Service Water Use 0.05gal/min, !- Name
  {839e0ecf-a905-444a-a5d1-86159002a2a4}, !- Water Use Equipment Definition Name
  {dc54628d-cacf-4a71-bff2-d1d7637f7910}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2b73885-efeb-451b-b427-6f28b3cf64f6}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {9ecd11e4-9eef-49f0-9c86-20ecc724f24d}, !- Inlet Port
  {dbaab552-da4c-4b6c-a36d-681cc2a2a000}; !- Outlet Port

OS:Connection,
  {9ecd11e4-9eef-49f0-9c86-20ecc724f24d}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  31,                                     !- Outlet Port
  {d2b73885-efeb-451b-b427-6f28b3cf64f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d553e699-c280-427f-a767-b31ae364fad6}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {9353a066-c96d-4a51-b3d3-254b1f748260}, !- Inlet Port
  {d888bc9f-9bcb-4de7-a52f-8cf980f31b51}; !- Outlet Port

OS:Connection,
  {dbaab552-da4c-4b6c-a36d-681cc2a2a000}, !- Handle
  {d2b73885-efeb-451b-b427-6f28b3cf64f6}, !- Source Object
  3,                                      !- Outlet Port
  {e70d3138-b0fb-4927-9c4a-f0c2ed06b0fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9353a066-c96d-4a51-b3d3-254b1f748260}, !- Handle
  {e70d3138-b0fb-4927-9c4a-f0c2ed06b0fa}, !- Source Object
  3,                                      !- Outlet Port
  {d553e699-c280-427f-a767-b31ae364fad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d888bc9f-9bcb-4de7-a52f-8cf980f31b51}, !- Handle
  {d553e699-c280-427f-a767-b31ae364fad6}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {49d33ae3-0346-493c-942c-3b7951eafe1e}, !- Handle
  Water Use Connections 29,               !- Name
  {21c1ae52-24c0-401e-917c-154feab1cf35}, !- Inlet Node Name
  {b19a1a04-3a07-4a26-b928-e7133628a8e9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d07eb4af-ac53-4675-8b05-86a101be61f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fd0589f9-8636-4d94-8410-7337d36ee7fe}, !- Handle
  Room_3_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {bc93cdd0-fe25-426c-b52c-551b2f293a92}, !- Target Temperature Schedule Name
  {a0c56406-273b-4cbf-8a05-a985970da9fc}, !- Sensible Fraction Schedule Name
  {3bb53f10-f4ab-4079-8d53-32b4d50805df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0c56406-273b-4cbf-8a05-a985970da9fc}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d17dc10-bec7-42e5-94fb-339f79b48f95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d17dc10-bec7-42e5-94fb-339f79b48f95}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bb53f10-f4ab-4079-8d53-32b4d50805df}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f2840992-cfae-4e24-bfcf-fbebdbe834df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2840992-cfae-4e24-bfcf-fbebdbe834df}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc93cdd0-fe25-426c-b52c-551b2f293a92}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {19d8ea26-c781-48cc-be0b-a612dd05ae29}; !- Default Day Schedule Name

OS:Schedule:Day,
  {19d8ea26-c781-48cc-be0b-a612dd05ae29}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d07eb4af-ac53-4675-8b05-86a101be61f7}, !- Handle
  Room_3_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {fd0589f9-8636-4d94-8410-7337d36ee7fe}, !- Water Use Equipment Definition Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d308596f-3fc9-4e8b-9b55-0add10fd3a27}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {bea72d4d-8e4d-4fc1-983d-3ab480d3e0d5}, !- Inlet Port
  {21c1ae52-24c0-401e-917c-154feab1cf35}; !- Outlet Port

OS:Connection,
  {bea72d4d-8e4d-4fc1-983d-3ab480d3e0d5}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  32,                                     !- Outlet Port
  {d308596f-3fc9-4e8b-9b55-0add10fd3a27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {597ab3d6-84f5-4626-b927-8fdab6ec7916}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {b19a1a04-3a07-4a26-b928-e7133628a8e9}, !- Inlet Port
  {29fcbe4f-bf49-4b20-8c1f-1eb236c2bd65}; !- Outlet Port

OS:Connection,
  {21c1ae52-24c0-401e-917c-154feab1cf35}, !- Handle
  {d308596f-3fc9-4e8b-9b55-0add10fd3a27}, !- Source Object
  3,                                      !- Outlet Port
  {49d33ae3-0346-493c-942c-3b7951eafe1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19a1a04-3a07-4a26-b928-e7133628a8e9}, !- Handle
  {49d33ae3-0346-493c-942c-3b7951eafe1e}, !- Source Object
  3,                                      !- Outlet Port
  {597ab3d6-84f5-4626-b927-8fdab6ec7916}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29fcbe4f-bf49-4b20-8c1f-1eb236c2bd65}, !- Handle
  {597ab3d6-84f5-4626-b927-8fdab6ec7916}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8439962f-61b6-4e78-9114-c0a0b4d727ef}, !- Handle
  Water Use Connections 30,               !- Name
  {492b1fe4-5491-4952-a143-52a3a7d85ee3}, !- Inlet Node Name
  {7c9c3f4e-350c-471e-ae87-3b0b875aa5a0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ecaa8964-1dc5-48f2-b856-c03a5e01eaa1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b0870973-5765-45d0-87ee-cb2b62333fdb}, !- Handle
  Room_3_4_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {ba1edc00-5b3e-401f-9523-d1b4c4b7e1ae}, !- Target Temperature Schedule Name
  {b6765954-c083-40b0-bb19-0904ff283869}, !- Sensible Fraction Schedule Name
  {330559d4-de83-418c-9ea6-319a4b56a969}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6765954-c083-40b0-bb19-0904ff283869}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47372013-69f8-4236-9328-bb71b8d67eef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47372013-69f8-4236-9328-bb71b8d67eef}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {330559d4-de83-418c-9ea6-319a4b56a969}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2df98973-a95d-4b78-8a5c-1778857d4e98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2df98973-a95d-4b78-8a5c-1778857d4e98}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba1edc00-5b3e-401f-9523-d1b4c4b7e1ae}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {36a232cb-0c60-43c0-944b-2dd24c3482fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36a232cb-0c60-43c0-944b-2dd24c3482fe}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ecaa8964-1dc5-48f2-b856-c03a5e01eaa1}, !- Handle
  Room_3_4_flr_6 Service Water Use 0.05gal/min, !- Name
  {b0870973-5765-45d0-87ee-cb2b62333fdb}, !- Water Use Equipment Definition Name
  {80d346c3-9ee5-42c8-b57c-55b7f3719483}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80ca9c72-6226-441a-8f78-3784cf4d23e6}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {1f43cdef-1595-4c18-b93e-33a30c09ecbd}, !- Inlet Port
  {492b1fe4-5491-4952-a143-52a3a7d85ee3}; !- Outlet Port

OS:Connection,
  {1f43cdef-1595-4c18-b93e-33a30c09ecbd}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  33,                                     !- Outlet Port
  {80ca9c72-6226-441a-8f78-3784cf4d23e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d0cf925d-1046-4b77-be8e-0d9a9168dbeb}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {7c9c3f4e-350c-471e-ae87-3b0b875aa5a0}, !- Inlet Port
  {95821431-606b-473a-941d-49734fbfd655}; !- Outlet Port

OS:Connection,
  {492b1fe4-5491-4952-a143-52a3a7d85ee3}, !- Handle
  {80ca9c72-6226-441a-8f78-3784cf4d23e6}, !- Source Object
  3,                                      !- Outlet Port
  {8439962f-61b6-4e78-9114-c0a0b4d727ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c9c3f4e-350c-471e-ae87-3b0b875aa5a0}, !- Handle
  {8439962f-61b6-4e78-9114-c0a0b4d727ef}, !- Source Object
  3,                                      !- Outlet Port
  {d0cf925d-1046-4b77-be8e-0d9a9168dbeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95821431-606b-473a-941d-49734fbfd655}, !- Handle
  {d0cf925d-1046-4b77-be8e-0d9a9168dbeb}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {649a6d3d-a04e-4652-b0de-6e3d23c26959}, !- Handle
  Water Use Connections 31,               !- Name
  {59d16652-8710-4050-8ced-98ecfec235d2}, !- Inlet Node Name
  {169e5bde-9ffa-4c11-a218-d0df518bddef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99bfc85e-b79c-4f62-9426-0de3331cc8a8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {469cbc0f-bd42-4864-9881-97a9256013e2}, !- Handle
  Room_3_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {85481a3d-2b15-4d23-b5d6-042015605898}, !- Target Temperature Schedule Name
  {81acf85f-e8d2-43c2-96a6-ba5ed7fdf738}, !- Sensible Fraction Schedule Name
  {ba21d0c2-a87e-47a3-8014-b89357583b47}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81acf85f-e8d2-43c2-96a6-ba5ed7fdf738}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b87f9e42-2933-4c49-a47b-976915c9f325}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b87f9e42-2933-4c49-a47b-976915c9f325}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba21d0c2-a87e-47a3-8014-b89357583b47}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8d8adeab-b50d-4dca-b451-ba626da7de4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d8adeab-b50d-4dca-b451-ba626da7de4c}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {85481a3d-2b15-4d23-b5d6-042015605898}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a020be64-abaf-4262-bef0-560c990e4953}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a020be64-abaf-4262-bef0-560c990e4953}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {99bfc85e-b79c-4f62-9426-0de3331cc8a8}, !- Handle
  Room_3_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {469cbc0f-bd42-4864-9881-97a9256013e2}, !- Water Use Equipment Definition Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1fb217a-525b-4b8d-9586-55d1e551ee3a}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {a9adb987-497b-4411-8c67-db838b613f87}, !- Inlet Port
  {59d16652-8710-4050-8ced-98ecfec235d2}; !- Outlet Port

OS:Connection,
  {a9adb987-497b-4411-8c67-db838b613f87}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  34,                                     !- Outlet Port
  {a1fb217a-525b-4b8d-9586-55d1e551ee3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78a3d32f-a61d-4114-95b6-d5f868a9ba3f}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {169e5bde-9ffa-4c11-a218-d0df518bddef}, !- Inlet Port
  {6c6f9e76-5b87-475e-8069-86452eb08b67}; !- Outlet Port

OS:Connection,
  {59d16652-8710-4050-8ced-98ecfec235d2}, !- Handle
  {a1fb217a-525b-4b8d-9586-55d1e551ee3a}, !- Source Object
  3,                                      !- Outlet Port
  {649a6d3d-a04e-4652-b0de-6e3d23c26959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169e5bde-9ffa-4c11-a218-d0df518bddef}, !- Handle
  {649a6d3d-a04e-4652-b0de-6e3d23c26959}, !- Source Object
  3,                                      !- Outlet Port
  {78a3d32f-a61d-4114-95b6-d5f868a9ba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6f9e76-5b87-475e-8069-86452eb08b67}, !- Handle
  {78a3d32f-a61d-4114-95b6-d5f868a9ba3f}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {74aa50c4-e598-4678-8e45-03ee0c53c995}, !- Handle
  Water Use Connections 32,               !- Name
  {4665bc07-bc96-492f-b514-3c1dba8359bb}, !- Inlet Node Name
  {7f9034b2-c8f4-4bcb-a883-abe43e59e94f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f9e670d8-89e5-4738-8add-9a193d439bdd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {94e2b945-c99c-4fb3-b0bf-3025e02f6d21}, !- Handle
  Room_3_5_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {cac0a928-bc2d-4749-9395-192ada728e6a}, !- Target Temperature Schedule Name
  {cbd85f85-5b17-43dc-82ef-9f28f7fd2a42}, !- Sensible Fraction Schedule Name
  {35c842dc-2a08-43d7-9db4-370e48131fc4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbd85f85-5b17-43dc-82ef-9f28f7fd2a42}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e1686f7c-a2f4-447d-b961-569c97fc473a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1686f7c-a2f4-447d-b961-569c97fc473a}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35c842dc-2a08-43d7-9db4-370e48131fc4}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c74332f-8f53-4019-9fa7-0da43d416581}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c74332f-8f53-4019-9fa7-0da43d416581}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cac0a928-bc2d-4749-9395-192ada728e6a}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fb060515-b45e-4284-bf8c-59bb09ee6edc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb060515-b45e-4284-bf8c-59bb09ee6edc}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f9e670d8-89e5-4738-8add-9a193d439bdd}, !- Handle
  Room_3_5_flr_6 Service Water Use 0.05gal/min, !- Name
  {94e2b945-c99c-4fb3-b0bf-3025e02f6d21}, !- Water Use Equipment Definition Name
  {0b04e594-cd50-444f-9b08-c6012c595c77}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {56f3b09c-ec14-4157-aca2-ea7c8ba5940c}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {e6106cb7-0bf7-4463-9ddf-6617274243f9}, !- Inlet Port
  {4665bc07-bc96-492f-b514-3c1dba8359bb}; !- Outlet Port

OS:Connection,
  {e6106cb7-0bf7-4463-9ddf-6617274243f9}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  35,                                     !- Outlet Port
  {56f3b09c-ec14-4157-aca2-ea7c8ba5940c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35fb369d-c65a-42cc-9bdc-2d460758551d}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {7f9034b2-c8f4-4bcb-a883-abe43e59e94f}, !- Inlet Port
  {42acbada-1867-4af4-a5e9-79030cca1540}; !- Outlet Port

OS:Connection,
  {4665bc07-bc96-492f-b514-3c1dba8359bb}, !- Handle
  {56f3b09c-ec14-4157-aca2-ea7c8ba5940c}, !- Source Object
  3,                                      !- Outlet Port
  {74aa50c4-e598-4678-8e45-03ee0c53c995}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f9034b2-c8f4-4bcb-a883-abe43e59e94f}, !- Handle
  {74aa50c4-e598-4678-8e45-03ee0c53c995}, !- Source Object
  3,                                      !- Outlet Port
  {35fb369d-c65a-42cc-9bdc-2d460758551d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42acbada-1867-4af4-a5e9-79030cca1540}, !- Handle
  {35fb369d-c65a-42cc-9bdc-2d460758551d}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9324ca40-9776-45cd-83cb-756d1d45fc9e}, !- Handle
  Water Use Connections 33,               !- Name
  {f4c3e4d3-0fd7-42dc-8111-7aee5aca3254}, !- Inlet Node Name
  {22f4ba3f-046c-45c3-8bb2-4b27db258797}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f17546b-0c47-4593-ac10-c7d9966aaebe}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e75a9132-ec59-4488-aca7-9c57f1d23122}, !- Handle
  Room_3_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {7cc54db3-9fc3-4487-ab18-66e187e9031e}, !- Target Temperature Schedule Name
  {0d474ec7-686f-4cbe-8f04-1d657bf662cc}, !- Sensible Fraction Schedule Name
  {ac91bf2e-8743-42d7-9e07-dd3f598b0574}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d474ec7-686f-4cbe-8f04-1d657bf662cc}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6fd11aa-e6fe-406a-b220-39d9c04004f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6fd11aa-e6fe-406a-b220-39d9c04004f2}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac91bf2e-8743-42d7-9e07-dd3f598b0574}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {456c6900-abbf-4bf1-b57e-8a3be5435106}; !- Default Day Schedule Name

OS:Schedule:Day,
  {456c6900-abbf-4bf1-b57e-8a3be5435106}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cc54db3-9fc3-4487-ab18-66e187e9031e}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b9f51ce-9b51-463e-895c-47016894d557}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b9f51ce-9b51-463e-895c-47016894d557}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f17546b-0c47-4593-ac10-c7d9966aaebe}, !- Handle
  Room_3_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {e75a9132-ec59-4488-aca7-9c57f1d23122}, !- Water Use Equipment Definition Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {be268205-ee80-4ddc-888f-2a18ca1f8bb4}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {a35dd3af-963e-4593-b475-54d3e24fd771}, !- Inlet Port
  {f4c3e4d3-0fd7-42dc-8111-7aee5aca3254}; !- Outlet Port

OS:Connection,
  {a35dd3af-963e-4593-b475-54d3e24fd771}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  36,                                     !- Outlet Port
  {be268205-ee80-4ddc-888f-2a18ca1f8bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe2d8cbd-2451-427d-8238-a4af765e18dd}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {22f4ba3f-046c-45c3-8bb2-4b27db258797}, !- Inlet Port
  {5d97c763-ca52-492d-9a40-123e1f59637f}; !- Outlet Port

OS:Connection,
  {f4c3e4d3-0fd7-42dc-8111-7aee5aca3254}, !- Handle
  {be268205-ee80-4ddc-888f-2a18ca1f8bb4}, !- Source Object
  3,                                      !- Outlet Port
  {9324ca40-9776-45cd-83cb-756d1d45fc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f4ba3f-046c-45c3-8bb2-4b27db258797}, !- Handle
  {9324ca40-9776-45cd-83cb-756d1d45fc9e}, !- Source Object
  3,                                      !- Outlet Port
  {fe2d8cbd-2451-427d-8238-a4af765e18dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d97c763-ca52-492d-9a40-123e1f59637f}, !- Handle
  {fe2d8cbd-2451-427d-8238-a4af765e18dd}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {47a99cf2-c3c9-467a-9fcd-bd11484ed8ba}, !- Handle
  Water Use Connections 34,               !- Name
  {19ee901f-c369-4008-9b8d-d7814f5c4a4e}, !- Inlet Node Name
  {9c4ee652-9bdc-433a-9f6a-0a7dc2102f0f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ed8e960a-7cf3-47eb-a92e-cd6f335f2969}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8fdafd8b-d1ca-42be-8547-91dd3c130ea3}, !- Handle
  Room_3_6_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {8b862b13-a2a0-4d53-9b8f-e45178b78f6d}, !- Target Temperature Schedule Name
  {0e49b712-c9f9-4cc2-b4a5-2240a059427b}, !- Sensible Fraction Schedule Name
  {92dba85f-9484-4ac9-ae7a-822d2d4d1819}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e49b712-c9f9-4cc2-b4a5-2240a059427b}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1dcd8578-43d2-4e06-8be5-347b2de376dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dcd8578-43d2-4e06-8be5-347b2de376dc}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {92dba85f-9484-4ac9-ae7a-822d2d4d1819}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c6fb33a0-b9d3-45ce-b3d9-42a674eae60b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6fb33a0-b9d3-45ce-b3d9-42a674eae60b}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b862b13-a2a0-4d53-9b8f-e45178b78f6d}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c0ae97f-ec12-4382-a4e1-0578b9a44cc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c0ae97f-ec12-4382-a4e1-0578b9a44cc8}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ed8e960a-7cf3-47eb-a92e-cd6f335f2969}, !- Handle
  Room_3_6_flr_6 Service Water Use 0.05gal/min, !- Name
  {8fdafd8b-d1ca-42be-8547-91dd3c130ea3}, !- Water Use Equipment Definition Name
  {3c2dc9cb-25fb-47d1-ab07-8e823f01e8b7}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2b45c60f-bd6a-4049-b89c-b0cb0e8cdadb}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {91f37e47-4620-485d-9fdd-c02445022103}, !- Inlet Port
  {19ee901f-c369-4008-9b8d-d7814f5c4a4e}; !- Outlet Port

OS:Connection,
  {91f37e47-4620-485d-9fdd-c02445022103}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  37,                                     !- Outlet Port
  {2b45c60f-bd6a-4049-b89c-b0cb0e8cdadb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3d2e4b5-cd55-455e-8c2a-ae98cc19b309}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {9c4ee652-9bdc-433a-9f6a-0a7dc2102f0f}, !- Inlet Port
  {bb5a4f41-d521-4365-91e6-fdfb4a3cf1bf}; !- Outlet Port

OS:Connection,
  {19ee901f-c369-4008-9b8d-d7814f5c4a4e}, !- Handle
  {2b45c60f-bd6a-4049-b89c-b0cb0e8cdadb}, !- Source Object
  3,                                      !- Outlet Port
  {47a99cf2-c3c9-467a-9fcd-bd11484ed8ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c4ee652-9bdc-433a-9f6a-0a7dc2102f0f}, !- Handle
  {47a99cf2-c3c9-467a-9fcd-bd11484ed8ba}, !- Source Object
  3,                                      !- Outlet Port
  {f3d2e4b5-cd55-455e-8c2a-ae98cc19b309}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb5a4f41-d521-4365-91e6-fdfb4a3cf1bf}, !- Handle
  {f3d2e4b5-cd55-455e-8c2a-ae98cc19b309}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7851097b-cab7-4931-9797-8ef1f977101b}, !- Handle
  Water Use Connections 35,               !- Name
  {7169ad40-19b9-4e1c-ba44-3ac78e11f90a}, !- Inlet Node Name
  {5802d9e0-ef00-4603-b20e-d5407e8642e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bcc25698-4e8a-4a53-b4c4-827c9b5fdf55}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93e6aa89-0458-4bb1-b186-1a647480aee8}, !- Handle
  Room_3_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {b76ee8da-f033-4cee-bedb-30df457895fc}, !- Target Temperature Schedule Name
  {4ebece88-ccf9-4953-9314-54eabad32d73}, !- Sensible Fraction Schedule Name
  {6c85c20a-8bc2-435b-b76c-d02c3273119c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ebece88-ccf9-4953-9314-54eabad32d73}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f535d52-5bb5-4130-aefd-96944b9f1f2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f535d52-5bb5-4130-aefd-96944b9f1f2f}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6c85c20a-8bc2-435b-b76c-d02c3273119c}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb2dd059-2844-4d01-8038-1d68436ffa09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb2dd059-2844-4d01-8038-1d68436ffa09}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b76ee8da-f033-4cee-bedb-30df457895fc}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95060ecb-ee07-49fb-a763-a326ddee419a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95060ecb-ee07-49fb-a763-a326ddee419a}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bcc25698-4e8a-4a53-b4c4-827c9b5fdf55}, !- Handle
  Room_3_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {93e6aa89-0458-4bb1-b186-1a647480aee8}, !- Water Use Equipment Definition Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e6ba4a74-04fa-4f4a-abb6-9d8281d594f7}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {9a80ce6c-a85b-409c-8679-e11522e48f77}, !- Inlet Port
  {7169ad40-19b9-4e1c-ba44-3ac78e11f90a}; !- Outlet Port

OS:Connection,
  {9a80ce6c-a85b-409c-8679-e11522e48f77}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  38,                                     !- Outlet Port
  {e6ba4a74-04fa-4f4a-abb6-9d8281d594f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4051dd8-198d-4b7d-9dfd-8efdeb495289}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {5802d9e0-ef00-4603-b20e-d5407e8642e1}, !- Inlet Port
  {989184d9-30fc-441e-83f9-115c3a418ef6}; !- Outlet Port

OS:Connection,
  {7169ad40-19b9-4e1c-ba44-3ac78e11f90a}, !- Handle
  {e6ba4a74-04fa-4f4a-abb6-9d8281d594f7}, !- Source Object
  3,                                      !- Outlet Port
  {7851097b-cab7-4931-9797-8ef1f977101b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5802d9e0-ef00-4603-b20e-d5407e8642e1}, !- Handle
  {7851097b-cab7-4931-9797-8ef1f977101b}, !- Source Object
  3,                                      !- Outlet Port
  {e4051dd8-198d-4b7d-9dfd-8efdeb495289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {989184d9-30fc-441e-83f9-115c3a418ef6}, !- Handle
  {e4051dd8-198d-4b7d-9dfd-8efdeb495289}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a19ba8dc-ae13-40d0-98f3-88953b9b27c6}, !- Handle
  Water Use Connections 36,               !- Name
  {29fee257-cf30-4bd2-8896-78fdcbc0b9dd}, !- Inlet Node Name
  {5db37ad6-51d9-4728-adcc-e6684aee1409}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7f975e5b-bd60-42ed-8c3f-4e067a11a956}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {875f2143-cf03-4db2-abf5-d1a3bdcd4b20}, !- Handle
  Room_3_7_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {ab4f5661-0417-402c-98a1-4960f5804960}, !- Target Temperature Schedule Name
  {d9047b55-e4c3-4967-985f-f9429e47ab20}, !- Sensible Fraction Schedule Name
  {9c1fc73f-002e-4f2f-8a22-3c8147c605e3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9047b55-e4c3-4967-985f-f9429e47ab20}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0583c701-4f98-46be-8256-fc5596e402c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0583c701-4f98-46be-8256-fc5596e402c8}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9c1fc73f-002e-4f2f-8a22-3c8147c605e3}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8c7655c-ccd4-4294-bc61-c33a2c901e68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8c7655c-ccd4-4294-bc61-c33a2c901e68}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab4f5661-0417-402c-98a1-4960f5804960}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5100803b-5106-463f-9fc0-8f34ae4e0469}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5100803b-5106-463f-9fc0-8f34ae4e0469}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7f975e5b-bd60-42ed-8c3f-4e067a11a956}, !- Handle
  Room_3_7_flr_6 Service Water Use 0.05gal/min, !- Name
  {875f2143-cf03-4db2-abf5-d1a3bdcd4b20}, !- Water Use Equipment Definition Name
  {7ac9fa32-6bd8-48cf-8d8a-a615c299016c}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {80ba1047-bc52-4fd9-846b-2a09691f31b9}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {cb758576-39dd-425d-8712-a73681143b3c}, !- Inlet Port
  {29fee257-cf30-4bd2-8896-78fdcbc0b9dd}; !- Outlet Port

OS:Connection,
  {cb758576-39dd-425d-8712-a73681143b3c}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  39,                                     !- Outlet Port
  {80ba1047-bc52-4fd9-846b-2a09691f31b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2921edb-b482-40b6-becc-1f8688f87dbd}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {5db37ad6-51d9-4728-adcc-e6684aee1409}, !- Inlet Port
  {162b9afc-2d54-437e-a32f-5a560d316ad7}; !- Outlet Port

OS:Connection,
  {29fee257-cf30-4bd2-8896-78fdcbc0b9dd}, !- Handle
  {80ba1047-bc52-4fd9-846b-2a09691f31b9}, !- Source Object
  3,                                      !- Outlet Port
  {a19ba8dc-ae13-40d0-98f3-88953b9b27c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5db37ad6-51d9-4728-adcc-e6684aee1409}, !- Handle
  {a19ba8dc-ae13-40d0-98f3-88953b9b27c6}, !- Source Object
  3,                                      !- Outlet Port
  {a2921edb-b482-40b6-becc-1f8688f87dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162b9afc-2d54-437e-a32f-5a560d316ad7}, !- Handle
  {a2921edb-b482-40b6-becc-1f8688f87dbd}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7fd831d8-ec67-4cd1-99e2-4762fb2fc3a8}, !- Handle
  Water Use Connections 37,               !- Name
  {18b1da7e-0179-4c21-b707-0a4ded2a2973}, !- Inlet Node Name
  {972f6efa-bc33-479f-81cb-6a92340d8e10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17b07a49-e09e-4373-9682-e245583f08fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12f35fdc-4fce-47a1-9992-5d70d52674c2}, !- Handle
  Room_3_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {1096cff6-84fd-4af6-b8e7-9d659fa27e5b}, !- Target Temperature Schedule Name
  {85592bdc-1e69-4a9b-99bd-ec2f98285d24}, !- Sensible Fraction Schedule Name
  {3d65d634-9159-4e3e-838f-3c4ec4c1c38b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {85592bdc-1e69-4a9b-99bd-ec2f98285d24}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd219cc6-2c6d-4fb9-a46d-9efe0b49fa15}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd219cc6-2c6d-4fb9-a46d-9efe0b49fa15}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d65d634-9159-4e3e-838f-3c4ec4c1c38b}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0a0adfd2-b40d-4ce8-9f35-e851577b99c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a0adfd2-b40d-4ce8-9f35-e851577b99c0}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1096cff6-84fd-4af6-b8e7-9d659fa27e5b}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14c8e3e0-089b-41b2-9fa3-77531cf6b8f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14c8e3e0-089b-41b2-9fa3-77531cf6b8f5}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17b07a49-e09e-4373-9682-e245583f08fc}, !- Handle
  Room_3_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {12f35fdc-4fce-47a1-9992-5d70d52674c2}, !- Water Use Equipment Definition Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5680adc3-47b5-48a2-a108-207fe4552257}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {d49e61e2-27b5-4ebc-9543-2df442ba9645}, !- Inlet Port
  {18b1da7e-0179-4c21-b707-0a4ded2a2973}; !- Outlet Port

OS:Connection,
  {d49e61e2-27b5-4ebc-9543-2df442ba9645}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  40,                                     !- Outlet Port
  {5680adc3-47b5-48a2-a108-207fe4552257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fcbad43-45ec-40b6-b327-d2805d1f1557}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {972f6efa-bc33-479f-81cb-6a92340d8e10}, !- Inlet Port
  {12154def-93da-4d6d-97bb-e95071c8fd12}; !- Outlet Port

OS:Connection,
  {18b1da7e-0179-4c21-b707-0a4ded2a2973}, !- Handle
  {5680adc3-47b5-48a2-a108-207fe4552257}, !- Source Object
  3,                                      !- Outlet Port
  {7fd831d8-ec67-4cd1-99e2-4762fb2fc3a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {972f6efa-bc33-479f-81cb-6a92340d8e10}, !- Handle
  {7fd831d8-ec67-4cd1-99e2-4762fb2fc3a8}, !- Source Object
  3,                                      !- Outlet Port
  {2fcbad43-45ec-40b6-b327-d2805d1f1557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12154def-93da-4d6d-97bb-e95071c8fd12}, !- Handle
  {2fcbad43-45ec-40b6-b327-d2805d1f1557}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {095153cf-19a7-4613-8a87-be2dfc7440d7}, !- Handle
  Water Use Connections 38,               !- Name
  {73b7f827-b1f7-4963-be62-9faaac914c8c}, !- Inlet Node Name
  {b514b215-917b-4c57-8f6d-833c2832be71}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {427019dd-0ce2-4efe-9e3c-587562680547}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d470762d-f8d2-4638-9193-fe1d20350b3e}, !- Handle
  Room_3_8_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {df367087-95db-4bb7-8d16-8c965f08548c}, !- Target Temperature Schedule Name
  {34b6d430-4f89-4f65-9de1-41a5c7095982}, !- Sensible Fraction Schedule Name
  {a8332dfd-ce8d-4041-b509-e7e95ab5c506}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34b6d430-4f89-4f65-9de1-41a5c7095982}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16f2371b-36a9-40c4-a14d-77e5fd9b58fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16f2371b-36a9-40c4-a14d-77e5fd9b58fa}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8332dfd-ce8d-4041-b509-e7e95ab5c506}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b26dab8e-5a6d-4bb5-8e49-874e8856597b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b26dab8e-5a6d-4bb5-8e49-874e8856597b}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {df367087-95db-4bb7-8d16-8c965f08548c}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fe198537-c037-4053-80c2-d42a0e3aa416}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe198537-c037-4053-80c2-d42a0e3aa416}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {427019dd-0ce2-4efe-9e3c-587562680547}, !- Handle
  Room_3_8_flr_6 Service Water Use 0.05gal/min, !- Name
  {d470762d-f8d2-4638-9193-fe1d20350b3e}, !- Water Use Equipment Definition Name
  {d442ebb7-238f-4a2c-bc5a-e317fd95dee7}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {49aec210-83d2-4b49-a1f2-95911553af27}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {a644c563-39d2-4506-b6ab-078856d76a09}, !- Inlet Port
  {73b7f827-b1f7-4963-be62-9faaac914c8c}; !- Outlet Port

OS:Connection,
  {a644c563-39d2-4506-b6ab-078856d76a09}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  41,                                     !- Outlet Port
  {49aec210-83d2-4b49-a1f2-95911553af27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {599d9cab-5243-4697-b429-3d92644556fc}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {b514b215-917b-4c57-8f6d-833c2832be71}, !- Inlet Port
  {3c04a3af-4132-4051-b3ab-409c9d9eff55}; !- Outlet Port

OS:Connection,
  {73b7f827-b1f7-4963-be62-9faaac914c8c}, !- Handle
  {49aec210-83d2-4b49-a1f2-95911553af27}, !- Source Object
  3,                                      !- Outlet Port
  {095153cf-19a7-4613-8a87-be2dfc7440d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b514b215-917b-4c57-8f6d-833c2832be71}, !- Handle
  {095153cf-19a7-4613-8a87-be2dfc7440d7}, !- Source Object
  3,                                      !- Outlet Port
  {599d9cab-5243-4697-b429-3d92644556fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c04a3af-4132-4051-b3ab-409c9d9eff55}, !- Handle
  {599d9cab-5243-4697-b429-3d92644556fc}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f8100acf-1b79-4efe-9598-549f885f217e}, !- Handle
  Water Use Connections 39,               !- Name
  {8a521688-5822-4744-9df3-8f090c70e83c}, !- Inlet Node Name
  {92e94d17-eab8-4b9f-aa43-6a7c4a8f0aac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea31b7eb-950b-4232-83b8-8da8cd599386}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5ce99fc-3566-4a32-8cdf-91b8f364e692}, !- Handle
  Room_3_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12604444172772e-06,                   !- Peak Flow Rate {m3/s}
  {7897d977-c5fd-4259-97fa-0215447a5b0e}, !- Target Temperature Schedule Name
  {51b92186-3ab2-4507-ab72-aaa7a670c72a}, !- Sensible Fraction Schedule Name
  {c5b51498-731b-402e-9942-9a08669d088c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {51b92186-3ab2-4507-ab72-aaa7a670c72a}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {25a9a357-f0f2-4ce3-bcac-75c273ebba67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25a9a357-f0f2-4ce3-bcac-75c273ebba67}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5b51498-731b-402e-9942-9a08669d088c}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {69c88022-be73-4aac-9e2c-d8188df5fa98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69c88022-be73-4aac-9e2c-d8188df5fa98}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7897d977-c5fd-4259-97fa-0215447a5b0e}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15ad17dd-daa0-4117-aa29-a160705f7799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15ad17dd-daa0-4117-aa29-a160705f7799}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea31b7eb-950b-4232-83b8-8da8cd599386}, !- Handle
  Room_3_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {e5ce99fc-3566-4a32-8cdf-91b8f364e692}, !- Water Use Equipment Definition Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2cca3964-036e-47cb-9d26-953b08bbfa46}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {d6d217d2-7ca1-4dd7-8b0f-bea186b5d600}, !- Inlet Port
  {8a521688-5822-4744-9df3-8f090c70e83c}; !- Outlet Port

OS:Connection,
  {d6d217d2-7ca1-4dd7-8b0f-bea186b5d600}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  42,                                     !- Outlet Port
  {2cca3964-036e-47cb-9d26-953b08bbfa46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dfae98e6-79d0-4f98-ab5f-ea2327a93f12}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {92e94d17-eab8-4b9f-aa43-6a7c4a8f0aac}, !- Inlet Port
  {d8f07b1b-2abe-448b-ad97-f2bd9d5995b7}; !- Outlet Port

OS:Connection,
  {8a521688-5822-4744-9df3-8f090c70e83c}, !- Handle
  {2cca3964-036e-47cb-9d26-953b08bbfa46}, !- Source Object
  3,                                      !- Outlet Port
  {f8100acf-1b79-4efe-9598-549f885f217e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92e94d17-eab8-4b9f-aa43-6a7c4a8f0aac}, !- Handle
  {f8100acf-1b79-4efe-9598-549f885f217e}, !- Source Object
  3,                                      !- Outlet Port
  {dfae98e6-79d0-4f98-ab5f-ea2327a93f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f07b1b-2abe-448b-ad97-f2bd9d5995b7}, !- Handle
  {dfae98e6-79d0-4f98-ab5f-ea2327a93f12}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec62f695-45f4-431a-956d-fd0ef852c53c}, !- Handle
  Water Use Connections 40,               !- Name
  {16e49bc8-b6da-4206-bbfc-2f028fc73086}, !- Inlet Node Name
  {9287461c-b7ee-4c2c-b40c-d4884079a194}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {18837d0a-eab0-41df-8c04-c7d5b9edd67c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca3a9f69-dc4c-4336-8238-eca394232cb0}, !- Handle
  Room_3_9_flr_6 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12503411764208e-06,                   !- Peak Flow Rate {m3/s}
  {b5a7fe7b-12dc-43ec-a559-fa7c14b232c1}, !- Target Temperature Schedule Name
  {a47cb009-223b-410f-87c2-420ef50b7ba8}, !- Sensible Fraction Schedule Name
  {3e39e76e-2ca2-412a-baf9-055ce2a0be89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a47cb009-223b-410f-87c2-420ef50b7ba8}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9dbe0270-0b86-48f5-ab7d-64341d6a4e84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dbe0270-0b86-48f5-ab7d-64341d6a4e84}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e39e76e-2ca2-412a-baf9-055ce2a0be89}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d4b027d-659e-4724-b64e-ec1684956cdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d4b027d-659e-4724-b64e-ec1684956cdb}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5a7fe7b-12dc-43ec-a559-fa7c14b232c1}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea557b65-f319-4d7e-b29b-5192c43479e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea557b65-f319-4d7e-b29b-5192c43479e4}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {18837d0a-eab0-41df-8c04-c7d5b9edd67c}, !- Handle
  Room_3_9_flr_6 Service Water Use 0.05gal/min, !- Name
  {ca3a9f69-dc4c-4336-8238-eca394232cb0}, !- Water Use Equipment Definition Name
  {4bfcd019-358c-415d-a4e5-54c6ea04655c}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {39712b8f-8808-403a-800c-0ca5ff215b0f}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {e4334ff6-4994-4d32-99a0-a717d0dc3a6e}, !- Inlet Port
  {16e49bc8-b6da-4206-bbfc-2f028fc73086}; !- Outlet Port

OS:Connection,
  {e4334ff6-4994-4d32-99a0-a717d0dc3a6e}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  43,                                     !- Outlet Port
  {39712b8f-8808-403a-800c-0ca5ff215b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e942536-cc28-4e8e-a412-6635ca918273}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {9287461c-b7ee-4c2c-b40c-d4884079a194}, !- Inlet Port
  {ed637aca-e05c-4cf9-87f4-8a7126e262f5}; !- Outlet Port

OS:Connection,
  {16e49bc8-b6da-4206-bbfc-2f028fc73086}, !- Handle
  {39712b8f-8808-403a-800c-0ca5ff215b0f}, !- Source Object
  3,                                      !- Outlet Port
  {ec62f695-45f4-431a-956d-fd0ef852c53c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9287461c-b7ee-4c2c-b40c-d4884079a194}, !- Handle
  {ec62f695-45f4-431a-956d-fd0ef852c53c}, !- Source Object
  3,                                      !- Outlet Port
  {1e942536-cc28-4e8e-a412-6635ca918273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed637aca-e05c-4cf9-87f4-8a7126e262f5}, !- Handle
  {1e942536-cc28-4e8e-a412-6635ca918273}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a9fd4a8f-f1a0-4f21-a8bb-645fefb6c5a8}, !- Handle
  Water Use Connections 41,               !- Name
  {61c10222-e54f-429f-bbed-6b68e1454a6a}, !- Inlet Node Name
  {526b6a7c-6134-4868-9bb0-f180562cd4ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a6daff7-5969-4c82-b0d5-213321108ecc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc0a9400-35af-42dd-bab4-3043b326655a}, !- Handle
  Room_4_10_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {67c8faef-e1ed-4fb0-b8c1-7548856bd18e}, !- Target Temperature Schedule Name
  {f7912415-e347-457f-ad5a-9bc1f5f5d4cd}, !- Sensible Fraction Schedule Name
  {1adc64a0-6d8e-4c87-b17d-d5666ff548b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f7912415-e347-457f-ad5a-9bc1f5f5d4cd}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c545500-2e2d-4849-bb22-681ae1f88d8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c545500-2e2d-4849-bb22-681ae1f88d8b}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1adc64a0-6d8e-4c87-b17d-d5666ff548b4}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af34b069-5450-4c4e-94ce-fd9d63a7e9b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af34b069-5450-4c4e-94ce-fd9d63a7e9b6}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {67c8faef-e1ed-4fb0-b8c1-7548856bd18e}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95d9fa7d-f5e1-4df7-b921-f83fea16c1cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95d9fa7d-f5e1-4df7-b921-f83fea16c1cd}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8a6daff7-5969-4c82-b0d5-213321108ecc}, !- Handle
  Room_4_10_flr_3 Service Water Use 0.05gal/min, !- Name
  {bc0a9400-35af-42dd-bab4-3043b326655a}, !- Water Use Equipment Definition Name
  {05be5875-9d40-4409-9e9d-830f3982c11f}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ca2880b4-2824-4da2-b3f9-6dd9fdc998ad}, !- Handle
  Water Use Connections 41 Inlet Water Node, !- Name
  {05246c8c-da9a-475d-9dad-baf3ae25a332}, !- Inlet Port
  {61c10222-e54f-429f-bbed-6b68e1454a6a}; !- Outlet Port

OS:Connection,
  {05246c8c-da9a-475d-9dad-baf3ae25a332}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  44,                                     !- Outlet Port
  {ca2880b4-2824-4da2-b3f9-6dd9fdc998ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60ec7420-0310-408b-9ce6-2eab1876cd35}, !- Handle
  Water Use Connections 41 Outlet Water Node, !- Name
  {526b6a7c-6134-4868-9bb0-f180562cd4ca}, !- Inlet Port
  {19261b9e-e0a2-414f-bb2a-edd8761fbf95}; !- Outlet Port

OS:Connection,
  {61c10222-e54f-429f-bbed-6b68e1454a6a}, !- Handle
  {ca2880b4-2824-4da2-b3f9-6dd9fdc998ad}, !- Source Object
  3,                                      !- Outlet Port
  {a9fd4a8f-f1a0-4f21-a8bb-645fefb6c5a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526b6a7c-6134-4868-9bb0-f180562cd4ca}, !- Handle
  {a9fd4a8f-f1a0-4f21-a8bb-645fefb6c5a8}, !- Source Object
  3,                                      !- Outlet Port
  {60ec7420-0310-408b-9ce6-2eab1876cd35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19261b9e-e0a2-414f-bb2a-edd8761fbf95}, !- Handle
  {60ec7420-0310-408b-9ce6-2eab1876cd35}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a3c42860-f71a-45b3-8b05-15cb9e91f3b0}, !- Handle
  Water Use Connections 42,               !- Name
  {80cedaf3-0068-48d5-9005-7d1985645073}, !- Inlet Node Name
  {5ea00c21-fe46-4784-bbde-ec6fe6039d4e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {68924e60-36b0-4c58-b85a-6b5ac09de31b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {36573f33-8275-4d30-8354-4990c8fc3aa6}, !- Handle
  Room_4_11_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {b3623568-57ae-4b98-abb1-a6a1473b883c}, !- Target Temperature Schedule Name
  {a4df9f2f-199c-4a7c-9866-db8e83bacdc0}, !- Sensible Fraction Schedule Name
  {69bc8bff-a3bd-4f8b-a9d8-421478ebf6eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4df9f2f-199c-4a7c-9866-db8e83bacdc0}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fad88113-1eec-4589-a218-fedcc62803af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fad88113-1eec-4589-a218-fedcc62803af}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69bc8bff-a3bd-4f8b-a9d8-421478ebf6eb}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {518001e1-9b12-4529-8d23-96e06cff5f22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {518001e1-9b12-4529-8d23-96e06cff5f22}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b3623568-57ae-4b98-abb1-a6a1473b883c}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd6383a0-abd8-423c-b7be-baa7a9687529}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd6383a0-abd8-423c-b7be-baa7a9687529}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {68924e60-36b0-4c58-b85a-6b5ac09de31b}, !- Handle
  Room_4_11_flr_3 Service Water Use 0.05gal/min, !- Name
  {36573f33-8275-4d30-8354-4990c8fc3aa6}, !- Water Use Equipment Definition Name
  {0527dc88-e8ce-41ac-8bb4-0297d7621968}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1512ab06-0a7a-46d6-bb7c-fde5164973ed}, !- Handle
  Water Use Connections 42 Inlet Water Node, !- Name
  {0b19b6c2-5d42-4c97-9664-b1638ef00c56}, !- Inlet Port
  {80cedaf3-0068-48d5-9005-7d1985645073}; !- Outlet Port

OS:Connection,
  {0b19b6c2-5d42-4c97-9664-b1638ef00c56}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  45,                                     !- Outlet Port
  {1512ab06-0a7a-46d6-bb7c-fde5164973ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {358dbc6a-6675-4531-9513-9c5f0f418ff1}, !- Handle
  Water Use Connections 42 Outlet Water Node, !- Name
  {5ea00c21-fe46-4784-bbde-ec6fe6039d4e}, !- Inlet Port
  {6f041dab-d13b-41f8-8a43-2844c3b4f748}; !- Outlet Port

OS:Connection,
  {80cedaf3-0068-48d5-9005-7d1985645073}, !- Handle
  {1512ab06-0a7a-46d6-bb7c-fde5164973ed}, !- Source Object
  3,                                      !- Outlet Port
  {a3c42860-f71a-45b3-8b05-15cb9e91f3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea00c21-fe46-4784-bbde-ec6fe6039d4e}, !- Handle
  {a3c42860-f71a-45b3-8b05-15cb9e91f3b0}, !- Source Object
  3,                                      !- Outlet Port
  {358dbc6a-6675-4531-9513-9c5f0f418ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f041dab-d13b-41f8-8a43-2844c3b4f748}, !- Handle
  {358dbc6a-6675-4531-9513-9c5f0f418ff1}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7400ec6d-bb19-4e0a-8807-74a1810f834b}, !- Handle
  Water Use Connections 43,               !- Name
  {4eda9cbf-5a3f-418c-bba4-ecf1d7094078}, !- Inlet Node Name
  {a60f2e0d-8488-4815-ae18-5193d9d30153}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eabc5bd4-bd4d-4811-80f6-6902c3be2952}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d46dcbc4-1bef-4dcf-98ff-ae30df77ea1b}, !- Handle
  Room_4_12_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289583e-06,                   !- Peak Flow Rate {m3/s}
  {9a6a4d86-cb50-4113-aab4-cccafcb0b3b7}, !- Target Temperature Schedule Name
  {83e009d5-183f-4260-966a-22534589c027}, !- Sensible Fraction Schedule Name
  {89c02682-3aa1-4b88-8ece-b7a93c54f9df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {83e009d5-183f-4260-966a-22534589c027}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ce814e9-5ba8-477d-b216-db1d4a958bd5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ce814e9-5ba8-477d-b216-db1d4a958bd5}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89c02682-3aa1-4b88-8ece-b7a93c54f9df}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c75e84a2-a23a-425a-bf0d-ef875daeef84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c75e84a2-a23a-425a-bf0d-ef875daeef84}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a6a4d86-cb50-4113-aab4-cccafcb0b3b7}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d158c6a4-deb4-45f1-bc08-4a0a613d165b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d158c6a4-deb4-45f1-bc08-4a0a613d165b}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eabc5bd4-bd4d-4811-80f6-6902c3be2952}, !- Handle
  Room_4_12_flr_3 Service Water Use 0.05gal/min, !- Name
  {d46dcbc4-1bef-4dcf-98ff-ae30df77ea1b}, !- Water Use Equipment Definition Name
  {2cc5d862-480c-4b30-8ed7-84a22e6764fc}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f4de9b9-a1df-4ab8-bdb8-44280762fd62}, !- Handle
  Water Use Connections 43 Inlet Water Node, !- Name
  {e39b2758-bf84-45dd-8db0-86ff63c641fc}, !- Inlet Port
  {4eda9cbf-5a3f-418c-bba4-ecf1d7094078}; !- Outlet Port

OS:Connection,
  {e39b2758-bf84-45dd-8db0-86ff63c641fc}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  46,                                     !- Outlet Port
  {5f4de9b9-a1df-4ab8-bdb8-44280762fd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40e4fb1d-759e-4f48-a6be-9097d2b39549}, !- Handle
  Water Use Connections 43 Outlet Water Node, !- Name
  {a60f2e0d-8488-4815-ae18-5193d9d30153}, !- Inlet Port
  {770c620b-fa80-405c-81c9-fd330eac6fca}; !- Outlet Port

OS:Connection,
  {4eda9cbf-5a3f-418c-bba4-ecf1d7094078}, !- Handle
  {5f4de9b9-a1df-4ab8-bdb8-44280762fd62}, !- Source Object
  3,                                      !- Outlet Port
  {7400ec6d-bb19-4e0a-8807-74a1810f834b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a60f2e0d-8488-4815-ae18-5193d9d30153}, !- Handle
  {7400ec6d-bb19-4e0a-8807-74a1810f834b}, !- Source Object
  3,                                      !- Outlet Port
  {40e4fb1d-759e-4f48-a6be-9097d2b39549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {770c620b-fa80-405c-81c9-fd330eac6fca}, !- Handle
  {40e4fb1d-759e-4f48-a6be-9097d2b39549}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5833e7c8-860e-4c03-9caf-a4ab1242bb8e}, !- Handle
  Water Use Connections 44,               !- Name
  {18c3cfe9-8068-41e6-a7ce-b49a51da9755}, !- Inlet Node Name
  {e3ae3f69-ccf2-49c5-b723-e96e61f2255f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30fdcb76-590b-451e-94c7-05251ef6185e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5c250af-9607-4e51-996a-92d45f1f78ab}, !- Handle
  Room_4_13_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {e6c7e9bc-87a8-4d76-a7d4-b43a13e85c28}, !- Target Temperature Schedule Name
  {1f6c7391-0573-4f23-8283-b356eed405c6}, !- Sensible Fraction Schedule Name
  {6abcf4ff-c62a-468f-b02c-924ca061238f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1f6c7391-0573-4f23-8283-b356eed405c6}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {153b16a5-f259-447f-8577-d8e820834ec8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {153b16a5-f259-447f-8577-d8e820834ec8}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6abcf4ff-c62a-468f-b02c-924ca061238f}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4daf9146-3eee-48a5-8f0a-56b5e9206ce2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4daf9146-3eee-48a5-8f0a-56b5e9206ce2}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6c7e9bc-87a8-4d76-a7d4-b43a13e85c28}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {62fe49e7-15ff-463a-819d-03d6ea9dcbd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {62fe49e7-15ff-463a-819d-03d6ea9dcbd1}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30fdcb76-590b-451e-94c7-05251ef6185e}, !- Handle
  Room_4_13_flr_3 Service Water Use 0.05gal/min, !- Name
  {e5c250af-9607-4e51-996a-92d45f1f78ab}, !- Water Use Equipment Definition Name
  {c5ef3233-a8ab-4e85-af8b-a4cf1863fd76}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c313e946-8814-4ca5-9ddd-dd1436615224}, !- Handle
  Water Use Connections 44 Inlet Water Node, !- Name
  {a0b46a6d-789b-44bf-9240-2d496eb81fcf}, !- Inlet Port
  {18c3cfe9-8068-41e6-a7ce-b49a51da9755}; !- Outlet Port

OS:Connection,
  {a0b46a6d-789b-44bf-9240-2d496eb81fcf}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  47,                                     !- Outlet Port
  {c313e946-8814-4ca5-9ddd-dd1436615224}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fab627c-6fce-4915-ae4d-f993581db426}, !- Handle
  Water Use Connections 44 Outlet Water Node, !- Name
  {e3ae3f69-ccf2-49c5-b723-e96e61f2255f}, !- Inlet Port
  {a2e413d0-232c-4ab3-b5f9-e025d6bb1cad}; !- Outlet Port

OS:Connection,
  {18c3cfe9-8068-41e6-a7ce-b49a51da9755}, !- Handle
  {c313e946-8814-4ca5-9ddd-dd1436615224}, !- Source Object
  3,                                      !- Outlet Port
  {5833e7c8-860e-4c03-9caf-a4ab1242bb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ae3f69-ccf2-49c5-b723-e96e61f2255f}, !- Handle
  {5833e7c8-860e-4c03-9caf-a4ab1242bb8e}, !- Source Object
  3,                                      !- Outlet Port
  {9fab627c-6fce-4915-ae4d-f993581db426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2e413d0-232c-4ab3-b5f9-e025d6bb1cad}, !- Handle
  {9fab627c-6fce-4915-ae4d-f993581db426}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {624546a6-e5ea-4a4f-9fee-7a84f9f35908}, !- Handle
  Water Use Connections 45,               !- Name
  {f54a06a2-ffeb-479c-9f2e-e36829945d4d}, !- Inlet Node Name
  {cdf60086-6e81-4f40-9b62-c9712132c556}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {acd2a0ca-5549-4fae-bdd7-83c35e282eb5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {710f6023-ad2a-466a-ab0a-af4b2d0587e9}, !- Handle
  Room_4_14_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {d26a8a17-c873-4b45-89a3-68552d06d91f}, !- Target Temperature Schedule Name
  {ceb22016-3346-4859-8e0e-9a4b9d81ad8b}, !- Sensible Fraction Schedule Name
  {72a4ef6a-1d22-46a8-9948-f49d6abf3708}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ceb22016-3346-4859-8e0e-9a4b9d81ad8b}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4863ce40-0ab2-4d18-8418-05b44fbafbf4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4863ce40-0ab2-4d18-8418-05b44fbafbf4}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {72a4ef6a-1d22-46a8-9948-f49d6abf3708}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7cf4f292-cc54-40e3-a70b-871bacc21530}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cf4f292-cc54-40e3-a70b-871bacc21530}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d26a8a17-c873-4b45-89a3-68552d06d91f}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed515760-8ca9-4088-8951-d5a525f8f818}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed515760-8ca9-4088-8951-d5a525f8f818}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {acd2a0ca-5549-4fae-bdd7-83c35e282eb5}, !- Handle
  Room_4_14_flr_3 Service Water Use 0.05gal/min, !- Name
  {710f6023-ad2a-466a-ab0a-af4b2d0587e9}, !- Water Use Equipment Definition Name
  {3dea6c6b-e369-472f-9576-94a9703ea582}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e80873a6-cd5d-4370-afc4-db60de1ee572}, !- Handle
  Water Use Connections 45 Inlet Water Node, !- Name
  {741d8d54-161b-4428-8234-cc6702602cf8}, !- Inlet Port
  {f54a06a2-ffeb-479c-9f2e-e36829945d4d}; !- Outlet Port

OS:Connection,
  {741d8d54-161b-4428-8234-cc6702602cf8}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  48,                                     !- Outlet Port
  {e80873a6-cd5d-4370-afc4-db60de1ee572}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70bd07b5-5b12-40f2-9f04-64834e13728e}, !- Handle
  Water Use Connections 45 Outlet Water Node, !- Name
  {cdf60086-6e81-4f40-9b62-c9712132c556}, !- Inlet Port
  {34a764bb-6f1d-4f55-a853-f54d704b033b}; !- Outlet Port

OS:Connection,
  {f54a06a2-ffeb-479c-9f2e-e36829945d4d}, !- Handle
  {e80873a6-cd5d-4370-afc4-db60de1ee572}, !- Source Object
  3,                                      !- Outlet Port
  {624546a6-e5ea-4a4f-9fee-7a84f9f35908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdf60086-6e81-4f40-9b62-c9712132c556}, !- Handle
  {624546a6-e5ea-4a4f-9fee-7a84f9f35908}, !- Source Object
  3,                                      !- Outlet Port
  {70bd07b5-5b12-40f2-9f04-64834e13728e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34a764bb-6f1d-4f55-a853-f54d704b033b}, !- Handle
  {70bd07b5-5b12-40f2-9f04-64834e13728e}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e9faf0c2-293d-41aa-a700-486f3778e5cf}, !- Handle
  Water Use Connections 46,               !- Name
  {f0481bfa-9990-4c76-9d4c-1b2ac1a9633a}, !- Inlet Node Name
  {11385c30-4431-441e-b411-74dd5a814e5b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {119e286c-08d2-4a52-babd-f6104f0c8aa0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e0d50c3-99c0-4537-96d6-4bfbac913ca9}, !- Handle
  Room_4_15_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {d3a6e991-a34d-48bb-be23-e716cbc08ca4}, !- Target Temperature Schedule Name
  {6ccc7ba6-4f6e-4f9a-8b8a-f9937f731519}, !- Sensible Fraction Schedule Name
  {01790800-d78b-4b2a-bc78-9400ee47fb40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6ccc7ba6-4f6e-4f9a-8b8a-f9937f731519}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0bce2fc-cbbe-4280-8df1-52e891f3d92d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0bce2fc-cbbe-4280-8df1-52e891f3d92d}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {01790800-d78b-4b2a-bc78-9400ee47fb40}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03db91b8-26ed-48a4-a033-12586589a42e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03db91b8-26ed-48a4-a033-12586589a42e}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3a6e991-a34d-48bb-be23-e716cbc08ca4}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d3130792-5e81-420a-9c93-ec997090e4ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3130792-5e81-420a-9c93-ec997090e4ec}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {119e286c-08d2-4a52-babd-f6104f0c8aa0}, !- Handle
  Room_4_15_flr_3 Service Water Use 0.05gal/min, !- Name
  {2e0d50c3-99c0-4537-96d6-4bfbac913ca9}, !- Water Use Equipment Definition Name
  {b8058073-211e-4325-b17b-c313ad5369f2}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8b40a6c7-13b3-4487-87eb-12b136e68064}, !- Handle
  Water Use Connections 46 Inlet Water Node, !- Name
  {e17f3ead-627d-4cf3-a99c-f5f1865ef73d}, !- Inlet Port
  {f0481bfa-9990-4c76-9d4c-1b2ac1a9633a}; !- Outlet Port

OS:Connection,
  {e17f3ead-627d-4cf3-a99c-f5f1865ef73d}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  49,                                     !- Outlet Port
  {8b40a6c7-13b3-4487-87eb-12b136e68064}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e345d3d-c6c7-4151-9447-0b86c45736be}, !- Handle
  Water Use Connections 46 Outlet Water Node, !- Name
  {11385c30-4431-441e-b411-74dd5a814e5b}, !- Inlet Port
  {f1a93f4a-7d1a-4f60-960a-5ab43f2df04d}; !- Outlet Port

OS:Connection,
  {f0481bfa-9990-4c76-9d4c-1b2ac1a9633a}, !- Handle
  {8b40a6c7-13b3-4487-87eb-12b136e68064}, !- Source Object
  3,                                      !- Outlet Port
  {e9faf0c2-293d-41aa-a700-486f3778e5cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11385c30-4431-441e-b411-74dd5a814e5b}, !- Handle
  {e9faf0c2-293d-41aa-a700-486f3778e5cf}, !- Source Object
  3,                                      !- Outlet Port
  {6e345d3d-c6c7-4151-9447-0b86c45736be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1a93f4a-7d1a-4f60-960a-5ab43f2df04d}, !- Handle
  {6e345d3d-c6c7-4151-9447-0b86c45736be}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cd3fd126-67eb-48c9-94ba-531f5ada7de8}, !- Handle
  Water Use Connections 47,               !- Name
  {842a9980-550b-4a6b-8fea-0c2ca283df58}, !- Inlet Node Name
  {7fe615a9-b542-40c4-9cb5-db9988a21a01}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0bc28103-b232-49b8-bcc9-febb39d7263a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9934caec-8fb4-42ec-9f5e-e3cc8cbad749}, !- Handle
  Room_4_16_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {d4528735-7ee2-41cc-a539-a02d5c543179}, !- Target Temperature Schedule Name
  {ae84d5e5-045d-4bfb-8907-ae9eb047a45e}, !- Sensible Fraction Schedule Name
  {a1f7c48f-77db-45b1-be6c-cc34d1fbba80}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ae84d5e5-045d-4bfb-8907-ae9eb047a45e}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efc97823-b868-45e4-b07e-f40fe316625d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc97823-b868-45e4-b07e-f40fe316625d}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1f7c48f-77db-45b1-be6c-cc34d1fbba80}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e6ee8c75-70bd-4147-aae2-8ac9e0cc06a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6ee8c75-70bd-4147-aae2-8ac9e0cc06a4}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4528735-7ee2-41cc-a539-a02d5c543179}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04b283de-5afe-4d48-9b11-8c84c990e85f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04b283de-5afe-4d48-9b11-8c84c990e85f}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0bc28103-b232-49b8-bcc9-febb39d7263a}, !- Handle
  Room_4_16_flr_3 Service Water Use 0.05gal/min, !- Name
  {9934caec-8fb4-42ec-9f5e-e3cc8cbad749}, !- Water Use Equipment Definition Name
  {20a7b109-7489-4f72-90ce-b7a36ed33d57}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6794fb06-f1f1-4b52-82d7-cf691347e007}, !- Handle
  Water Use Connections 47 Inlet Water Node, !- Name
  {2de0d291-8dee-49e8-b8c6-8e864e6e6cc9}, !- Inlet Port
  {842a9980-550b-4a6b-8fea-0c2ca283df58}; !- Outlet Port

OS:Connection,
  {2de0d291-8dee-49e8-b8c6-8e864e6e6cc9}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  50,                                     !- Outlet Port
  {6794fb06-f1f1-4b52-82d7-cf691347e007}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {685c006d-113e-48e7-9aa2-9926631aa5ae}, !- Handle
  Water Use Connections 47 Outlet Water Node, !- Name
  {7fe615a9-b542-40c4-9cb5-db9988a21a01}, !- Inlet Port
  {dc32ce9b-cd52-4b7f-84e9-b067aee301c4}; !- Outlet Port

OS:Connection,
  {842a9980-550b-4a6b-8fea-0c2ca283df58}, !- Handle
  {6794fb06-f1f1-4b52-82d7-cf691347e007}, !- Source Object
  3,                                      !- Outlet Port
  {cd3fd126-67eb-48c9-94ba-531f5ada7de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe615a9-b542-40c4-9cb5-db9988a21a01}, !- Handle
  {cd3fd126-67eb-48c9-94ba-531f5ada7de8}, !- Source Object
  3,                                      !- Outlet Port
  {685c006d-113e-48e7-9aa2-9926631aa5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc32ce9b-cd52-4b7f-84e9-b067aee301c4}, !- Handle
  {685c006d-113e-48e7-9aa2-9926631aa5ae}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9fc258ea-0b87-423c-9125-ca5a0f367885}, !- Handle
  Water Use Connections 48,               !- Name
  {5a034335-1dba-4c9e-a512-0514074eb6c2}, !- Inlet Node Name
  {27143ab8-8051-4749-9087-cce271f55d31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3329446-fe50-4a07-ba54-b90ec3f967df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fabeb7c0-1ea4-429d-97a2-1c5e65067b57}, !- Handle
  Room_4_17_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {55d9689c-17c1-4b7a-81ee-e12df1efc1ec}, !- Target Temperature Schedule Name
  {fc539d47-501c-4413-94a6-e5945cd5d875}, !- Sensible Fraction Schedule Name
  {bc12607d-0f0b-4e8c-89e7-7e3119263757}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc539d47-501c-4413-94a6-e5945cd5d875}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f731ec46-82fd-4673-848c-53710837046c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f731ec46-82fd-4673-848c-53710837046c}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc12607d-0f0b-4e8c-89e7-7e3119263757}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3f4161f-80b1-46d4-af1d-6917b87ffb75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3f4161f-80b1-46d4-af1d-6917b87ffb75}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55d9689c-17c1-4b7a-81ee-e12df1efc1ec}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b159dc6f-6179-43d9-b05b-e328163ed129}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b159dc6f-6179-43d9-b05b-e328163ed129}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3329446-fe50-4a07-ba54-b90ec3f967df}, !- Handle
  Room_4_17_flr_3 Service Water Use 0.05gal/min, !- Name
  {fabeb7c0-1ea4-429d-97a2-1c5e65067b57}, !- Water Use Equipment Definition Name
  {e8ca8062-c829-4401-a773-53984768e778}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b1fef64-0e54-4b83-899a-ad0a002b9580}, !- Handle
  Water Use Connections 48 Inlet Water Node, !- Name
  {04d983f9-f51f-428a-9dbc-ef3e9a54ae8a}, !- Inlet Port
  {5a034335-1dba-4c9e-a512-0514074eb6c2}; !- Outlet Port

OS:Connection,
  {04d983f9-f51f-428a-9dbc-ef3e9a54ae8a}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  51,                                     !- Outlet Port
  {5b1fef64-0e54-4b83-899a-ad0a002b9580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07b2c8e7-8988-4304-a887-5ee158f6f772}, !- Handle
  Water Use Connections 48 Outlet Water Node, !- Name
  {27143ab8-8051-4749-9087-cce271f55d31}, !- Inlet Port
  {ab81ec37-31d9-490a-89ba-89ac0029ac81}; !- Outlet Port

OS:Connection,
  {5a034335-1dba-4c9e-a512-0514074eb6c2}, !- Handle
  {5b1fef64-0e54-4b83-899a-ad0a002b9580}, !- Source Object
  3,                                      !- Outlet Port
  {9fc258ea-0b87-423c-9125-ca5a0f367885}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27143ab8-8051-4749-9087-cce271f55d31}, !- Handle
  {9fc258ea-0b87-423c-9125-ca5a0f367885}, !- Source Object
  3,                                      !- Outlet Port
  {07b2c8e7-8988-4304-a887-5ee158f6f772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab81ec37-31d9-490a-89ba-89ac0029ac81}, !- Handle
  {07b2c8e7-8988-4304-a887-5ee158f6f772}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {733a7a4e-cca1-48b1-ab60-8bf504006a94}, !- Handle
  Water Use Connections 49,               !- Name
  {c0618f93-344a-4418-808c-cd5aab4c4cc3}, !- Inlet Node Name
  {163be1bc-e414-4f61-84a2-c56ae66dd2be}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e2f7a077-e634-4319-bf76-c50dfe1033f6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b064c781-74b1-4ac3-a914-e33f4f7cafbb}, !- Handle
  Room_4_18_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12091557471915e-06,                   !- Peak Flow Rate {m3/s}
  {b5bf24d5-80d8-4f6b-ad37-fa0f59d74234}, !- Target Temperature Schedule Name
  {05eaffbf-6587-4bdb-a8e1-793592ad6ca0}, !- Sensible Fraction Schedule Name
  {f251a8a0-8f41-46e3-af66-2357e7f8dd76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {05eaffbf-6587-4bdb-a8e1-793592ad6ca0}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7792601d-642f-4481-98d1-1196c518b73f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7792601d-642f-4481-98d1-1196c518b73f}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f251a8a0-8f41-46e3-af66-2357e7f8dd76}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ec570d9-3c0e-4ef8-98b9-cfc844a445e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ec570d9-3c0e-4ef8-98b9-cfc844a445e4}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5bf24d5-80d8-4f6b-ad37-fa0f59d74234}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d92d500-b51a-4f5c-aa27-62a63e237fad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d92d500-b51a-4f5c-aa27-62a63e237fad}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e2f7a077-e634-4319-bf76-c50dfe1033f6}, !- Handle
  Room_4_18_flr_3 Service Water Use 0.05gal/min, !- Name
  {b064c781-74b1-4ac3-a914-e33f4f7cafbb}, !- Water Use Equipment Definition Name
  {4d538435-3a36-4ed7-b847-3755deaf2f7d}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a121560-b4ce-47fd-a1cf-24b444367b36}, !- Handle
  Water Use Connections 49 Inlet Water Node, !- Name
  {ac5dedee-2271-41e9-bca5-60e8dfcd7ea9}, !- Inlet Port
  {c0618f93-344a-4418-808c-cd5aab4c4cc3}; !- Outlet Port

OS:Connection,
  {ac5dedee-2271-41e9-bca5-60e8dfcd7ea9}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  52,                                     !- Outlet Port
  {9a121560-b4ce-47fd-a1cf-24b444367b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98e43e15-07ff-4c61-94a1-400df77bf54a}, !- Handle
  Water Use Connections 49 Outlet Water Node, !- Name
  {163be1bc-e414-4f61-84a2-c56ae66dd2be}, !- Inlet Port
  {28481902-ac6c-4582-bf1f-7812b084d441}; !- Outlet Port

OS:Connection,
  {c0618f93-344a-4418-808c-cd5aab4c4cc3}, !- Handle
  {9a121560-b4ce-47fd-a1cf-24b444367b36}, !- Source Object
  3,                                      !- Outlet Port
  {733a7a4e-cca1-48b1-ab60-8bf504006a94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {163be1bc-e414-4f61-84a2-c56ae66dd2be}, !- Handle
  {733a7a4e-cca1-48b1-ab60-8bf504006a94}, !- Source Object
  3,                                      !- Outlet Port
  {98e43e15-07ff-4c61-94a1-400df77bf54a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28481902-ac6c-4582-bf1f-7812b084d441}, !- Handle
  {98e43e15-07ff-4c61-94a1-400df77bf54a}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {08134912-ed54-4b89-af1f-044f643c074b}, !- Handle
  Water Use Connections 50,               !- Name
  {6f50aa06-e514-4eed-a4d4-a938bebd3f32}, !- Inlet Node Name
  {cb55b4ea-a726-4e76-82ab-2d76a53e9f1e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b53a6ef-c180-4ff3-bf05-7fbbe9935f9c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {01eef924-709a-407b-b90a-09e0bd937dab}, !- Handle
  Room_4_19_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {cac6212c-89f1-437d-8311-fc5d945a96ea}, !- Target Temperature Schedule Name
  {16260ae4-188a-46f8-b5a8-29ad9f66e9d0}, !- Sensible Fraction Schedule Name
  {d06831cb-f662-447e-bcc9-ac858feb6899}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {16260ae4-188a-46f8-b5a8-29ad9f66e9d0}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {859bc0ad-6bdb-4d09-839d-5212da971fc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {859bc0ad-6bdb-4d09-839d-5212da971fc7}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d06831cb-f662-447e-bcc9-ac858feb6899}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {41df3043-e544-492b-b1a7-03b93f4aa33d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41df3043-e544-492b-b1a7-03b93f4aa33d}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cac6212c-89f1-437d-8311-fc5d945a96ea}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e176526c-b1b6-40d1-b16b-ae2fc78bc1d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e176526c-b1b6-40d1-b16b-ae2fc78bc1d0}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b53a6ef-c180-4ff3-bf05-7fbbe9935f9c}, !- Handle
  Room_4_19_flr_3 Service Water Use 0.05gal/min, !- Name
  {01eef924-709a-407b-b90a-09e0bd937dab}, !- Water Use Equipment Definition Name
  {a5169a4d-560c-43f4-b79e-bcb2fa1ae7b4}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {49a74b11-b858-4108-873a-b30a6a670227}, !- Handle
  Water Use Connections 50 Inlet Water Node, !- Name
  {aa019949-380e-4ebe-99cf-85dcfca697ea}, !- Inlet Port
  {6f50aa06-e514-4eed-a4d4-a938bebd3f32}; !- Outlet Port

OS:Connection,
  {aa019949-380e-4ebe-99cf-85dcfca697ea}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  53,                                     !- Outlet Port
  {49a74b11-b858-4108-873a-b30a6a670227}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f84340a6-0e05-43df-aca4-2df0722d1cce}, !- Handle
  Water Use Connections 50 Outlet Water Node, !- Name
  {cb55b4ea-a726-4e76-82ab-2d76a53e9f1e}, !- Inlet Port
  {f16b3e64-8ff2-45ed-bcef-b2ecb4cd38a6}; !- Outlet Port

OS:Connection,
  {6f50aa06-e514-4eed-a4d4-a938bebd3f32}, !- Handle
  {49a74b11-b858-4108-873a-b30a6a670227}, !- Source Object
  3,                                      !- Outlet Port
  {08134912-ed54-4b89-af1f-044f643c074b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb55b4ea-a726-4e76-82ab-2d76a53e9f1e}, !- Handle
  {08134912-ed54-4b89-af1f-044f643c074b}, !- Source Object
  3,                                      !- Outlet Port
  {f84340a6-0e05-43df-aca4-2df0722d1cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f16b3e64-8ff2-45ed-bcef-b2ecb4cd38a6}, !- Handle
  {f84340a6-0e05-43df-aca4-2df0722d1cce}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9a890c99-9266-46d8-abcb-35e0a4188d37}, !- Handle
  Water Use Connections 51,               !- Name
  {9d263f86-9d18-4dff-8d72-836c5f22c361}, !- Inlet Node Name
  {94e2d843-3dfa-4a6e-b471-dd9d395c314c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e63cfcd1-0d79-4923-9dd8-a43855f7f6c9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46e33a9b-d4c2-4523-91b8-338d421f7139}, !- Handle
  Room_4_1_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {013cf168-ea66-4f58-bc8e-504505989870}, !- Target Temperature Schedule Name
  {d753e062-598c-4586-b60e-bb815870f1ff}, !- Sensible Fraction Schedule Name
  {e869a5c5-89f6-446b-bd73-c942140b5bed}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d753e062-598c-4586-b60e-bb815870f1ff}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1deecaf-5422-48a6-a1d4-1ca13369dc63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1deecaf-5422-48a6-a1d4-1ca13369dc63}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e869a5c5-89f6-446b-bd73-c942140b5bed}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e78584c9-2a8a-4f32-b164-bd1f1c8422b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e78584c9-2a8a-4f32-b164-bd1f1c8422b5}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {013cf168-ea66-4f58-bc8e-504505989870}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a71eed98-2a3a-4945-9b7a-532325d479a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a71eed98-2a3a-4945-9b7a-532325d479a2}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e63cfcd1-0d79-4923-9dd8-a43855f7f6c9}, !- Handle
  Room_4_1_flr_3 Service Water Use 0.05gal/min, !- Name
  {46e33a9b-d4c2-4523-91b8-338d421f7139}, !- Water Use Equipment Definition Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95725e54-265b-4df5-9356-dbb2c798177c}, !- Handle
  Water Use Connections 51 Inlet Water Node, !- Name
  {aa9c7c7d-c485-47e6-88aa-74903ce73db6}, !- Inlet Port
  {9d263f86-9d18-4dff-8d72-836c5f22c361}; !- Outlet Port

OS:Connection,
  {aa9c7c7d-c485-47e6-88aa-74903ce73db6}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  54,                                     !- Outlet Port
  {95725e54-265b-4df5-9356-dbb2c798177c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd880bfd-a5a4-4d01-9014-2107af05f57c}, !- Handle
  Water Use Connections 51 Outlet Water Node, !- Name
  {94e2d843-3dfa-4a6e-b471-dd9d395c314c}, !- Inlet Port
  {265ea9ad-4daa-40b2-bee0-518d190e0a96}; !- Outlet Port

OS:Connection,
  {9d263f86-9d18-4dff-8d72-836c5f22c361}, !- Handle
  {95725e54-265b-4df5-9356-dbb2c798177c}, !- Source Object
  3,                                      !- Outlet Port
  {9a890c99-9266-46d8-abcb-35e0a4188d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94e2d843-3dfa-4a6e-b471-dd9d395c314c}, !- Handle
  {9a890c99-9266-46d8-abcb-35e0a4188d37}, !- Source Object
  3,                                      !- Outlet Port
  {cd880bfd-a5a4-4d01-9014-2107af05f57c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {265ea9ad-4daa-40b2-bee0-518d190e0a96}, !- Handle
  {cd880bfd-a5a4-4d01-9014-2107af05f57c}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acc9ee8e-a736-4e9d-8ee3-f0ffe13ee88a}, !- Handle
  Water Use Connections 52,               !- Name
  {a8c2e134-dbe0-4441-b2e8-e64dd31345c0}, !- Inlet Node Name
  {45200c32-96c4-4f95-bce7-47b5c104886f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {386854f6-c29f-4bca-993f-cf9572796148}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e996282-b7a9-4ea9-9748-b687772c4fbd}, !- Handle
  Room_4_2_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {27f1bace-185f-48f3-be1b-3445ac3cb2b7}, !- Target Temperature Schedule Name
  {02cdb8d6-d543-483b-9d95-8da4ad201be4}, !- Sensible Fraction Schedule Name
  {f7c06ed0-7d3e-41be-8e99-18b8509341bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {02cdb8d6-d543-483b-9d95-8da4ad201be4}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {beea214f-66e4-4d14-8ed2-1f04d27dddb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {beea214f-66e4-4d14-8ed2-1f04d27dddb9}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f7c06ed0-7d3e-41be-8e99-18b8509341bc}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {435ce4d4-b3b4-4a39-84b3-3499d142bce7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {435ce4d4-b3b4-4a39-84b3-3499d142bce7}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {27f1bace-185f-48f3-be1b-3445ac3cb2b7}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3326ef7e-b13e-433c-a066-f04fbf2274eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3326ef7e-b13e-433c-a066-f04fbf2274eb}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {386854f6-c29f-4bca-993f-cf9572796148}, !- Handle
  Room_4_2_flr_3 Service Water Use 0.05gal/min, !- Name
  {7e996282-b7a9-4ea9-9748-b687772c4fbd}, !- Water Use Equipment Definition Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2ad240e-8a26-4aaf-b031-3c7f95684a51}, !- Handle
  Water Use Connections 52 Inlet Water Node, !- Name
  {ad6034f0-1bc4-4711-afae-2a1d31af211e}, !- Inlet Port
  {a8c2e134-dbe0-4441-b2e8-e64dd31345c0}; !- Outlet Port

OS:Connection,
  {ad6034f0-1bc4-4711-afae-2a1d31af211e}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  55,                                     !- Outlet Port
  {b2ad240e-8a26-4aaf-b031-3c7f95684a51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7da9cb6d-c4db-4544-b9c8-a8e72ad4cdaf}, !- Handle
  Water Use Connections 52 Outlet Water Node, !- Name
  {45200c32-96c4-4f95-bce7-47b5c104886f}, !- Inlet Port
  {89b2c833-04cb-4eb6-af2f-2c18cbb1c204}; !- Outlet Port

OS:Connection,
  {a8c2e134-dbe0-4441-b2e8-e64dd31345c0}, !- Handle
  {b2ad240e-8a26-4aaf-b031-3c7f95684a51}, !- Source Object
  3,                                      !- Outlet Port
  {acc9ee8e-a736-4e9d-8ee3-f0ffe13ee88a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45200c32-96c4-4f95-bce7-47b5c104886f}, !- Handle
  {acc9ee8e-a736-4e9d-8ee3-f0ffe13ee88a}, !- Source Object
  3,                                      !- Outlet Port
  {7da9cb6d-c4db-4544-b9c8-a8e72ad4cdaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89b2c833-04cb-4eb6-af2f-2c18cbb1c204}, !- Handle
  {7da9cb6d-c4db-4544-b9c8-a8e72ad4cdaf}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60d24cab-cdf8-409d-846e-e8211f44c5f8}, !- Handle
  Water Use Connections 53,               !- Name
  {4c6a0dcc-b7cd-40fe-87a3-61e4309d16b4}, !- Inlet Node Name
  {00e019aa-1d7d-4492-adc7-65a81c82a92d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b2a7254-7ae9-4a6c-8fec-6ce17dac3976}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {107798c2-830c-4c19-81ca-52ef1aff8ad0}, !- Handle
  Room_4_3_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {21a8cd7b-03db-422a-8f32-c2af8dfed069}, !- Target Temperature Schedule Name
  {c5c7b4ac-60de-4ae0-ad0a-f07bf32a8c74}, !- Sensible Fraction Schedule Name
  {714b7705-5f7a-4eb0-84e9-daa7bdc5b390}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5c7b4ac-60de-4ae0-ad0a-f07bf32a8c74}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {063c404b-086c-47d3-bad2-b9ba8a505ad3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {063c404b-086c-47d3-bad2-b9ba8a505ad3}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {714b7705-5f7a-4eb0-84e9-daa7bdc5b390}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b4dd7316-21c0-40f6-a0eb-f2f318a44b34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4dd7316-21c0-40f6-a0eb-f2f318a44b34}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21a8cd7b-03db-422a-8f32-c2af8dfed069}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2ccca34f-4aea-4674-a6cf-a3bb7d7080ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ccca34f-4aea-4674-a6cf-a3bb7d7080ff}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b2a7254-7ae9-4a6c-8fec-6ce17dac3976}, !- Handle
  Room_4_3_flr_3 Service Water Use 0.05gal/min, !- Name
  {107798c2-830c-4c19-81ca-52ef1aff8ad0}, !- Water Use Equipment Definition Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46762a63-1fa7-44c9-b5b3-027bd3680233}, !- Handle
  Water Use Connections 53 Inlet Water Node, !- Name
  {206fb62a-d6a7-4a5f-bbcc-0ad725ab7956}, !- Inlet Port
  {4c6a0dcc-b7cd-40fe-87a3-61e4309d16b4}; !- Outlet Port

OS:Connection,
  {206fb62a-d6a7-4a5f-bbcc-0ad725ab7956}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  56,                                     !- Outlet Port
  {46762a63-1fa7-44c9-b5b3-027bd3680233}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d31435bb-7523-48c8-81f0-5c70d8d96a56}, !- Handle
  Water Use Connections 53 Outlet Water Node, !- Name
  {00e019aa-1d7d-4492-adc7-65a81c82a92d}, !- Inlet Port
  {ccff0ee4-152d-4383-bf42-ed324635e2e1}; !- Outlet Port

OS:Connection,
  {4c6a0dcc-b7cd-40fe-87a3-61e4309d16b4}, !- Handle
  {46762a63-1fa7-44c9-b5b3-027bd3680233}, !- Source Object
  3,                                      !- Outlet Port
  {60d24cab-cdf8-409d-846e-e8211f44c5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00e019aa-1d7d-4492-adc7-65a81c82a92d}, !- Handle
  {60d24cab-cdf8-409d-846e-e8211f44c5f8}, !- Source Object
  3,                                      !- Outlet Port
  {d31435bb-7523-48c8-81f0-5c70d8d96a56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccff0ee4-152d-4383-bf42-ed324635e2e1}, !- Handle
  {d31435bb-7523-48c8-81f0-5c70d8d96a56}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b33267df-47c4-4b6a-b63a-f91aa2dde621}, !- Handle
  Water Use Connections 54,               !- Name
  {0c3bea22-522f-4be3-b435-751d3b1325bc}, !- Inlet Node Name
  {372a867d-e7ba-4e66-8c72-bd5056d1ec0e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7707c88d-1d5c-4b19-8ce7-92e767e26d58}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6f6fe26-822d-47aa-a97a-7cc8be3042b0}, !- Handle
  Room_4_4_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {55993ebc-3f10-4525-b60c-a42e7027e6ff}, !- Target Temperature Schedule Name
  {cda8c4a4-930f-4268-857f-d504f2de19a6}, !- Sensible Fraction Schedule Name
  {bbdf8246-a13e-440a-905b-5e722b298c92}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cda8c4a4-930f-4268-857f-d504f2de19a6}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d37c4472-a26d-4072-b1a9-d05918a5c5eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d37c4472-a26d-4072-b1a9-d05918a5c5eb}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bbdf8246-a13e-440a-905b-5e722b298c92}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e95a43e5-aced-48e9-a56e-06e623d44c07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e95a43e5-aced-48e9-a56e-06e623d44c07}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {55993ebc-3f10-4525-b60c-a42e7027e6ff}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97436695-a60f-4da6-8b5f-73b030956cd4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97436695-a60f-4da6-8b5f-73b030956cd4}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7707c88d-1d5c-4b19-8ce7-92e767e26d58}, !- Handle
  Room_4_4_flr_3 Service Water Use 0.05gal/min, !- Name
  {b6f6fe26-822d-47aa-a97a-7cc8be3042b0}, !- Water Use Equipment Definition Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {459e4229-590b-489b-b71b-2c0f3c8de1f3}, !- Handle
  Water Use Connections 54 Inlet Water Node, !- Name
  {306f233d-df62-42ef-aae3-62a8ba7ab27f}, !- Inlet Port
  {0c3bea22-522f-4be3-b435-751d3b1325bc}; !- Outlet Port

OS:Connection,
  {306f233d-df62-42ef-aae3-62a8ba7ab27f}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  57,                                     !- Outlet Port
  {459e4229-590b-489b-b71b-2c0f3c8de1f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d51d1853-c88a-485e-afe3-1de89aea1698}, !- Handle
  Water Use Connections 54 Outlet Water Node, !- Name
  {372a867d-e7ba-4e66-8c72-bd5056d1ec0e}, !- Inlet Port
  {ef02c8ab-8942-4e96-b82f-73c0b26c65d5}; !- Outlet Port

OS:Connection,
  {0c3bea22-522f-4be3-b435-751d3b1325bc}, !- Handle
  {459e4229-590b-489b-b71b-2c0f3c8de1f3}, !- Source Object
  3,                                      !- Outlet Port
  {b33267df-47c4-4b6a-b63a-f91aa2dde621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {372a867d-e7ba-4e66-8c72-bd5056d1ec0e}, !- Handle
  {b33267df-47c4-4b6a-b63a-f91aa2dde621}, !- Source Object
  3,                                      !- Outlet Port
  {d51d1853-c88a-485e-afe3-1de89aea1698}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef02c8ab-8942-4e96-b82f-73c0b26c65d5}, !- Handle
  {d51d1853-c88a-485e-afe3-1de89aea1698}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cfba98b9-8ef3-49c2-926f-c36c000073da}, !- Handle
  Water Use Connections 55,               !- Name
  {0fd7c5ca-3e46-46af-928d-9502a2eee5ed}, !- Inlet Node Name
  {cd43c459-029d-4398-96e0-29208d8b4ec1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c2c96b7-5528-48cb-99ac-e408e2bdc71a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {798781b1-0348-449c-992b-b548987a5147}, !- Handle
  Room_4_5_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {3e3e16bf-d86c-482e-82a2-0d3beece47de}, !- Target Temperature Schedule Name
  {5d13894c-f8ad-4f45-8211-1ebf70867749}, !- Sensible Fraction Schedule Name
  {40565239-435c-4790-955b-89ea9fb5b0b4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5d13894c-f8ad-4f45-8211-1ebf70867749}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc8c0a61-3f81-4746-9257-5221bb2c9e78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc8c0a61-3f81-4746-9257-5221bb2c9e78}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {40565239-435c-4790-955b-89ea9fb5b0b4}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47a5ddb4-d9dd-4f7f-ac72-544af4771cfa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47a5ddb4-d9dd-4f7f-ac72-544af4771cfa}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3e3e16bf-d86c-482e-82a2-0d3beece47de}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {805b01f9-f816-4f4d-9d65-0c07f99df224}; !- Default Day Schedule Name

OS:Schedule:Day,
  {805b01f9-f816-4f4d-9d65-0c07f99df224}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c2c96b7-5528-48cb-99ac-e408e2bdc71a}, !- Handle
  Room_4_5_flr_3 Service Water Use 0.05gal/min, !- Name
  {798781b1-0348-449c-992b-b548987a5147}, !- Water Use Equipment Definition Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e12ddfae-56b2-4693-8b5b-a6e5ab79efab}, !- Handle
  Water Use Connections 55 Inlet Water Node, !- Name
  {3c621fc9-2ff5-4d30-8a7a-a63ddae5e641}, !- Inlet Port
  {0fd7c5ca-3e46-46af-928d-9502a2eee5ed}; !- Outlet Port

OS:Connection,
  {3c621fc9-2ff5-4d30-8a7a-a63ddae5e641}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  58,                                     !- Outlet Port
  {e12ddfae-56b2-4693-8b5b-a6e5ab79efab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d503b947-4aae-40f2-a481-436782c58bb9}, !- Handle
  Water Use Connections 55 Outlet Water Node, !- Name
  {cd43c459-029d-4398-96e0-29208d8b4ec1}, !- Inlet Port
  {71937579-9e52-4eef-ab08-ac69a6f565b3}; !- Outlet Port

OS:Connection,
  {0fd7c5ca-3e46-46af-928d-9502a2eee5ed}, !- Handle
  {e12ddfae-56b2-4693-8b5b-a6e5ab79efab}, !- Source Object
  3,                                      !- Outlet Port
  {cfba98b9-8ef3-49c2-926f-c36c000073da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd43c459-029d-4398-96e0-29208d8b4ec1}, !- Handle
  {cfba98b9-8ef3-49c2-926f-c36c000073da}, !- Source Object
  3,                                      !- Outlet Port
  {d503b947-4aae-40f2-a481-436782c58bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71937579-9e52-4eef-ab08-ac69a6f565b3}, !- Handle
  {d503b947-4aae-40f2-a481-436782c58bb9}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5b4d0813-05b7-4161-9146-fe27fb6fed4e}, !- Handle
  Water Use Connections 56,               !- Name
  {cc4d5eec-5388-45c4-a7e2-36c89665a5ed}, !- Inlet Node Name
  {d0473096-2210-4a7d-bcfb-004684d62526}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21bc3e02-6e0a-47d7-a423-0f7ec442ade5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1bd9c999-1e4e-4741-a57d-3ca8190bae88}, !- Handle
  Room_4_6_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {f69ed569-e539-4fe5-9705-d80e41091f10}, !- Target Temperature Schedule Name
  {f240d782-a954-401c-8aa8-d4d0388d8c24}, !- Sensible Fraction Schedule Name
  {6da28bd3-3d1c-4320-b1b0-b649eaf96653}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f240d782-a954-401c-8aa8-d4d0388d8c24}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd0b898b-e9df-4726-aab2-b850416c5e56}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd0b898b-e9df-4726-aab2-b850416c5e56}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6da28bd3-3d1c-4320-b1b0-b649eaf96653}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74d919ea-d740-471b-8315-df844f793c4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74d919ea-d740-471b-8315-df844f793c4a}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f69ed569-e539-4fe5-9705-d80e41091f10}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a9744056-2855-4df5-bac9-979219d7157e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9744056-2855-4df5-bac9-979219d7157e}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {21bc3e02-6e0a-47d7-a423-0f7ec442ade5}, !- Handle
  Room_4_6_flr_3 Service Water Use 0.05gal/min, !- Name
  {1bd9c999-1e4e-4741-a57d-3ca8190bae88}, !- Water Use Equipment Definition Name
  {b242aae3-880a-4e55-86ac-73bc7ece86fa}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85f41930-4d97-4852-a14b-616414ded45c}, !- Handle
  Water Use Connections 56 Inlet Water Node, !- Name
  {53b6099c-de23-4d1c-acf8-aae2d8d984dc}, !- Inlet Port
  {cc4d5eec-5388-45c4-a7e2-36c89665a5ed}; !- Outlet Port

OS:Connection,
  {53b6099c-de23-4d1c-acf8-aae2d8d984dc}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  59,                                     !- Outlet Port
  {85f41930-4d97-4852-a14b-616414ded45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {275e5198-bf45-486c-8f31-f67f00879235}, !- Handle
  Water Use Connections 56 Outlet Water Node, !- Name
  {d0473096-2210-4a7d-bcfb-004684d62526}, !- Inlet Port
  {25cb5de3-6e30-4644-b772-b7c64fad659f}; !- Outlet Port

OS:Connection,
  {cc4d5eec-5388-45c4-a7e2-36c89665a5ed}, !- Handle
  {85f41930-4d97-4852-a14b-616414ded45c}, !- Source Object
  3,                                      !- Outlet Port
  {5b4d0813-05b7-4161-9146-fe27fb6fed4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0473096-2210-4a7d-bcfb-004684d62526}, !- Handle
  {5b4d0813-05b7-4161-9146-fe27fb6fed4e}, !- Source Object
  3,                                      !- Outlet Port
  {275e5198-bf45-486c-8f31-f67f00879235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25cb5de3-6e30-4644-b772-b7c64fad659f}, !- Handle
  {275e5198-bf45-486c-8f31-f67f00879235}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {289561b1-aaf2-4c6c-ae7b-c57785364737}, !- Handle
  Water Use Connections 57,               !- Name
  {9ed9e6ed-61f1-4a4c-b735-5b93039bfc3b}, !- Inlet Node Name
  {20b2a368-031d-4b5f-adc3-d7eef28afe49}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {607a1cf7-05e5-4ec4-8aa2-6466ad113371}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {70cb6430-27c5-4277-9e42-43ea7aaebbf7}, !- Handle
  Room_4_7_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {c6b87328-2f15-4bc7-ae49-c4cfab40fc11}, !- Target Temperature Schedule Name
  {322d1fd5-afbb-48fa-ae4a-91d981e764b1}, !- Sensible Fraction Schedule Name
  {3c803edb-c58c-426e-8865-511ba283cc4b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {322d1fd5-afbb-48fa-ae4a-91d981e764b1}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea3e8d39-5260-4b04-8346-d03af4f5f1d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea3e8d39-5260-4b04-8346-d03af4f5f1d6}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c803edb-c58c-426e-8865-511ba283cc4b}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4a1de6ec-c805-4fa2-9baf-1ed16728b8ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a1de6ec-c805-4fa2-9baf-1ed16728b8ad}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6b87328-2f15-4bc7-ae49-c4cfab40fc11}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ec054c1-b2db-4679-a0c0-698352fd043c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ec054c1-b2db-4679-a0c0-698352fd043c}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {607a1cf7-05e5-4ec4-8aa2-6466ad113371}, !- Handle
  Room_4_7_flr_3 Service Water Use 0.05gal/min, !- Name
  {70cb6430-27c5-4277-9e42-43ea7aaebbf7}, !- Water Use Equipment Definition Name
  {6f6a65cd-944f-480f-916a-aad1b98b1df9}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99d0ef9d-6d22-4783-88c0-16669a136f87}, !- Handle
  Water Use Connections 57 Inlet Water Node, !- Name
  {bfc8c9e9-27c5-4d08-9d05-e3b70d895773}, !- Inlet Port
  {9ed9e6ed-61f1-4a4c-b735-5b93039bfc3b}; !- Outlet Port

OS:Connection,
  {bfc8c9e9-27c5-4d08-9d05-e3b70d895773}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  60,                                     !- Outlet Port
  {99d0ef9d-6d22-4783-88c0-16669a136f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a613e34e-c902-44c7-9951-19e69278a7c3}, !- Handle
  Water Use Connections 57 Outlet Water Node, !- Name
  {20b2a368-031d-4b5f-adc3-d7eef28afe49}, !- Inlet Port
  {5b570d72-06d2-42bb-8a95-bd540101e61a}; !- Outlet Port

OS:Connection,
  {9ed9e6ed-61f1-4a4c-b735-5b93039bfc3b}, !- Handle
  {99d0ef9d-6d22-4783-88c0-16669a136f87}, !- Source Object
  3,                                      !- Outlet Port
  {289561b1-aaf2-4c6c-ae7b-c57785364737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20b2a368-031d-4b5f-adc3-d7eef28afe49}, !- Handle
  {289561b1-aaf2-4c6c-ae7b-c57785364737}, !- Source Object
  3,                                      !- Outlet Port
  {a613e34e-c902-44c7-9951-19e69278a7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b570d72-06d2-42bb-8a95-bd540101e61a}, !- Handle
  {a613e34e-c902-44c7-9951-19e69278a7c3}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c40a72a1-d35a-46df-84ca-c0853e465dc1}, !- Handle
  Water Use Connections 58,               !- Name
  {111205ec-a8cd-439e-a7c2-492d017c8206}, !- Inlet Node Name
  {1f371b90-4318-46ef-ac66-24f0cd51bbdf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a882a2b-46ce-41ba-853b-a2993805af36}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bf4c0e3-e54f-4e71-841f-e2b78687a726}, !- Handle
  Room_4_8_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {f3b0bf1d-9146-4f1e-9576-d94c4aad77d0}, !- Target Temperature Schedule Name
  {c615b556-b20c-48af-b0df-3bb944394c70}, !- Sensible Fraction Schedule Name
  {e03a1f2b-003f-4c13-8103-ee3ae046f978}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c615b556-b20c-48af-b0df-3bb944394c70}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0f495fa5-8381-41d7-ae9a-cf717d4370f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f495fa5-8381-41d7-ae9a-cf717d4370f7}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e03a1f2b-003f-4c13-8103-ee3ae046f978}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d1816554-1e88-40ef-a3f2-7fcca2b30f45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1816554-1e88-40ef-a3f2-7fcca2b30f45}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3b0bf1d-9146-4f1e-9576-d94c4aad77d0}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2be61817-1aaa-4902-a441-0a6112c7b97a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2be61817-1aaa-4902-a441-0a6112c7b97a}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a882a2b-46ce-41ba-853b-a2993805af36}, !- Handle
  Room_4_8_flr_3 Service Water Use 0.05gal/min, !- Name
  {7bf4c0e3-e54f-4e71-841f-e2b78687a726}, !- Water Use Equipment Definition Name
  {50467774-51b1-4184-b6e1-961a6d56f245}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6a0fea09-e778-41ee-b3d9-e806ec49d07b}, !- Handle
  Water Use Connections 58 Inlet Water Node, !- Name
  {d00d7ddb-8777-4073-a178-6122fbaa8294}, !- Inlet Port
  {111205ec-a8cd-439e-a7c2-492d017c8206}; !- Outlet Port

OS:Connection,
  {d00d7ddb-8777-4073-a178-6122fbaa8294}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  61,                                     !- Outlet Port
  {6a0fea09-e778-41ee-b3d9-e806ec49d07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f37f9ae9-d661-492a-bfd7-e08f31558736}, !- Handle
  Water Use Connections 58 Outlet Water Node, !- Name
  {1f371b90-4318-46ef-ac66-24f0cd51bbdf}, !- Inlet Port
  {3e042a87-1997-4e67-86fc-fcb200fbdce5}; !- Outlet Port

OS:Connection,
  {111205ec-a8cd-439e-a7c2-492d017c8206}, !- Handle
  {6a0fea09-e778-41ee-b3d9-e806ec49d07b}, !- Source Object
  3,                                      !- Outlet Port
  {c40a72a1-d35a-46df-84ca-c0853e465dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f371b90-4318-46ef-ac66-24f0cd51bbdf}, !- Handle
  {c40a72a1-d35a-46df-84ca-c0853e465dc1}, !- Source Object
  3,                                      !- Outlet Port
  {f37f9ae9-d661-492a-bfd7-e08f31558736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e042a87-1997-4e67-86fc-fcb200fbdce5}, !- Handle
  {f37f9ae9-d661-492a-bfd7-e08f31558736}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c44951b6-4155-47c1-91e8-f88972711e39}, !- Handle
  Water Use Connections 59,               !- Name
  {0311f75a-cc95-4b77-ac5e-06ad1f6c32fa}, !- Inlet Node Name
  {322f51f5-2dbb-44cc-a207-c463cb046ea8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb408043-f286-4f08-aacf-718e2c459a10}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {58ae5f7c-afec-4a3d-9235-28f1da1daf93}, !- Handle
  Room_4_9_flr_3 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.12689925289582e-06,                   !- Peak Flow Rate {m3/s}
  {9d84a029-1fb3-4a1f-854f-b8297d4ff534}, !- Target Temperature Schedule Name
  {1eec6643-516f-4ee1-93de-009eb5893f85}, !- Sensible Fraction Schedule Name
  {00f55c99-6c5d-42d7-883e-785d9b98692a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1eec6643-516f-4ee1-93de-009eb5893f85}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b68182a-e608-46c9-aff5-459c694b74e4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b68182a-e608-46c9-aff5-459c694b74e4}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {00f55c99-6c5d-42d7-883e-785d9b98692a}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c7f31b68-58e2-44f6-aa99-c94aa8043e37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7f31b68-58e2-44f6-aa99-c94aa8043e37}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d84a029-1fb3-4a1f-854f-b8297d4ff534}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {990fe14a-ebb6-47f0-b741-ec9707446d9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {990fe14a-ebb6-47f0-b741-ec9707446d9f}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eb408043-f286-4f08-aacf-718e2c459a10}, !- Handle
  Room_4_9_flr_3 Service Water Use 0.05gal/min, !- Name
  {58ae5f7c-afec-4a3d-9235-28f1da1daf93}, !- Water Use Equipment Definition Name
  {0be82afb-c96b-4e89-8bf8-f6bdfb1f00c3}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bdeb8adf-a398-40fc-9106-05c3c9738fd7}, !- Handle
  Water Use Connections 59 Inlet Water Node, !- Name
  {e54929cd-e6b0-4018-bc39-eac8edb91b07}, !- Inlet Port
  {0311f75a-cc95-4b77-ac5e-06ad1f6c32fa}; !- Outlet Port

OS:Connection,
  {e54929cd-e6b0-4018-bc39-eac8edb91b07}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  62,                                     !- Outlet Port
  {bdeb8adf-a398-40fc-9106-05c3c9738fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {250d86db-b860-44f7-8a89-82945667ab06}, !- Handle
  Water Use Connections 59 Outlet Water Node, !- Name
  {322f51f5-2dbb-44cc-a207-c463cb046ea8}, !- Inlet Port
  {e5acbcd4-91ce-436c-9609-c063fc77da43}; !- Outlet Port

OS:Connection,
  {0311f75a-cc95-4b77-ac5e-06ad1f6c32fa}, !- Handle
  {bdeb8adf-a398-40fc-9106-05c3c9738fd7}, !- Source Object
  3,                                      !- Outlet Port
  {c44951b6-4155-47c1-91e8-f88972711e39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322f51f5-2dbb-44cc-a207-c463cb046ea8}, !- Handle
  {c44951b6-4155-47c1-91e8-f88972711e39}, !- Source Object
  3,                                      !- Outlet Port
  {250d86db-b860-44f7-8a89-82945667ab06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5acbcd4-91ce-436c-9609-c063fc77da43}, !- Handle
  {250d86db-b860-44f7-8a89-82945667ab06}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a281cac8-873c-4832-9215-425ecdbd139e}, !- Handle
  Water Use Connections 60,               !- Name
  {8b170473-cb03-476c-8d14-091ecb34b6a5}, !- Inlet Node Name
  {9470e475-d6d8-4027-aba5-5d5039a76efa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9c8c5751-f707-4f76-8285-0a3f38dc9399}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {185ada8c-15e4-469c-83b1-bbd00280c968}, !- Handle
  Room_5_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97412145804838e-06,                   !- Peak Flow Rate {m3/s}
  {bd9fb3f1-5ed1-48e7-861d-d8dfc474ddb3}, !- Target Temperature Schedule Name
  {8065a727-d840-4b57-83c2-b8a492e64593}, !- Sensible Fraction Schedule Name
  {5280a903-e238-4750-8c18-553a1a6c7446}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8065a727-d840-4b57-83c2-b8a492e64593}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1261acf-61da-4d33-b2e7-d1cedb669177}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1261acf-61da-4d33-b2e7-d1cedb669177}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5280a903-e238-4750-8c18-553a1a6c7446}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61f90707-f6e8-4a32-ad6c-72c655a13d97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61f90707-f6e8-4a32-ad6c-72c655a13d97}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bd9fb3f1-5ed1-48e7-861d-d8dfc474ddb3}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8056ee49-0c17-4277-88f9-98037d16df6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8056ee49-0c17-4277-88f9-98037d16df6f}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9c8c5751-f707-4f76-8285-0a3f38dc9399}, !- Handle
  Room_5_flr_3 Service Water Use 0.08gal/min, !- Name
  {185ada8c-15e4-469c-83b1-bbd00280c968}, !- Water Use Equipment Definition Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5af8b1df-37b6-4957-a286-1a79e1e47a26}, !- Handle
  Water Use Connections 60 Inlet Water Node, !- Name
  {db82b1ec-c318-48ab-86c6-b414bec6d216}, !- Inlet Port
  {8b170473-cb03-476c-8d14-091ecb34b6a5}; !- Outlet Port

OS:Connection,
  {db82b1ec-c318-48ab-86c6-b414bec6d216}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  63,                                     !- Outlet Port
  {5af8b1df-37b6-4957-a286-1a79e1e47a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c0b218f-c15b-4ac2-89dd-b1d1db04fa7c}, !- Handle
  Water Use Connections 60 Outlet Water Node, !- Name
  {9470e475-d6d8-4027-aba5-5d5039a76efa}, !- Inlet Port
  {5acf9db7-4a11-4e62-9abc-cdafef553ad9}; !- Outlet Port

OS:Connection,
  {8b170473-cb03-476c-8d14-091ecb34b6a5}, !- Handle
  {5af8b1df-37b6-4957-a286-1a79e1e47a26}, !- Source Object
  3,                                      !- Outlet Port
  {a281cac8-873c-4832-9215-425ecdbd139e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9470e475-d6d8-4027-aba5-5d5039a76efa}, !- Handle
  {a281cac8-873c-4832-9215-425ecdbd139e}, !- Source Object
  3,                                      !- Outlet Port
  {6c0b218f-c15b-4ac2-89dd-b1d1db04fa7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5acf9db7-4a11-4e62-9abc-cdafef553ad9}, !- Handle
  {6c0b218f-c15b-4ac2-89dd-b1d1db04fa7c}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a472accb-9fe3-4dbb-8944-9e3ae14b9357}, !- Handle
  Water Use Connections 61,               !- Name
  {a7080e9a-9eb1-4dff-af87-78ee7496c75e}, !- Inlet Node Name
  {3529ee71-600e-4886-9c67-7415852840ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a6894243-c5ee-4a85-aba8-be76dc31df72}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc11a1aa-d853-42bb-8861-49c4491f62f1}, !- Handle
  Room_6_flr_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.97353866701639e-06,                   !- Peak Flow Rate {m3/s}
  {7d7eaca7-50c9-4e2a-8ead-480d8529ef2f}, !- Target Temperature Schedule Name
  {6079a1e3-c10e-4bd0-8bd7-1f6f974af305}, !- Sensible Fraction Schedule Name
  {28926e2d-c5d1-492d-9c2d-c2777e7e6ba0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6079a1e3-c10e-4bd0-8bd7-1f6f974af305}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d91ee679-fa25-49b0-95ec-91490a564c8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d91ee679-fa25-49b0-95ec-91490a564c8f}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {28926e2d-c5d1-492d-9c2d-c2777e7e6ba0}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78b6f972-0189-4597-8efa-52d954615f96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78b6f972-0189-4597-8efa-52d954615f96}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7eaca7-50c9-4e2a-8ead-480d8529ef2f}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac4dfc0e-2ea0-4e24-b3bb-23c3d95bc457}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac4dfc0e-2ea0-4e24-b3bb-23c3d95bc457}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a6894243-c5ee-4a85-aba8-be76dc31df72}, !- Handle
  Room_6_flr_3 Service Water Use 0.08gal/min, !- Name
  {bc11a1aa-d853-42bb-8861-49c4491f62f1}, !- Water Use Equipment Definition Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  {c454878f-955d-46fb-afa0-242fbc43b6ee}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d831891c-0fb0-41c9-8213-ce4c58983e1f}, !- Handle
  Water Use Connections 61 Inlet Water Node, !- Name
  {6a6e4fce-81be-4d3b-97af-4e964552dce6}, !- Inlet Port
  {a7080e9a-9eb1-4dff-af87-78ee7496c75e}; !- Outlet Port

OS:Connection,
  {6a6e4fce-81be-4d3b-97af-4e964552dce6}, !- Handle
  {91fafcf0-e2fb-4491-8e0c-ac2c054ae88c}, !- Source Object
  64,                                     !- Outlet Port
  {d831891c-0fb0-41c9-8213-ce4c58983e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcb6c892-c824-4809-ad93-f4a08e1ce69a}, !- Handle
  Water Use Connections 61 Outlet Water Node, !- Name
  {3529ee71-600e-4886-9c67-7415852840ee}, !- Inlet Port
  {2fdd8af9-5310-42a4-b2a4-60098dce2514}; !- Outlet Port

OS:Connection,
  {a7080e9a-9eb1-4dff-af87-78ee7496c75e}, !- Handle
  {d831891c-0fb0-41c9-8213-ce4c58983e1f}, !- Source Object
  3,                                      !- Outlet Port
  {a472accb-9fe3-4dbb-8944-9e3ae14b9357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3529ee71-600e-4886-9c67-7415852840ee}, !- Handle
  {a472accb-9fe3-4dbb-8944-9e3ae14b9357}, !- Source Object
  3,                                      !- Outlet Port
  {dcb6c892-c824-4809-ad93-f4a08e1ce69a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fdd8af9-5310-42a4-b2a4-60098dce2514}, !- Handle
  {dcb6c892-c824-4809-ad93-f4a08e1ce69a}, !- Source Object
  3,                                      !- Outlet Port
  {cf6170d4-4383-4b8c-9cfa-d39d5671ca3b}, !- Target Object
  64;                                     !- Inlet Port

OS:Sizing:Parameters,
  {8118a29e-2aca-49e2-a12f-83d31648156c}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {03cc8027-d861-4884-98f3-ccdb8b67415f}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {3551938d-d36f-40e0-96f8-7ee7455d7cc9}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {74836806-2caf-4391-b7df-5524b1e993f9}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {52a81c81-2c54-4204-abf1-c6b326c81d21}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {2496b5b0-77ff-424f-8f4d-c433a21648de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2496b5b0-77ff-424f-8f4d-c433a21648de}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e92837b2-c3d5-40a7-ad3d-b05a7f838198}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3f2da3cc-c09c-4b8b-8721-341f502a7de3}, !- Control Zone or Zone List Name
  {5380aeb4-35e6-470b-b361-249e97ddb76b}, !- Cooling Control Zone or Zone List Name
  {127998bf-d4d8-40a6-b41f-48d87c50f499}, !- Heating Control Zone or Zone List Name
  {c9f39c47-719b-4616-9742-4117f99b9e54}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f2da3cc-c09c-4b8b-8721-341f502a7de3}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {5380aeb4-35e6-470b-b361-249e97ddb76b}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {127998bf-d4d8-40a6-b41f-48d87c50f499}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c9f39c47-719b-4616-9742-4117f99b9e54}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {14a8ce1a-b378-43b3-b6a1-2f1caeeece28}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {07fbd154-eab7-4727-854f-25e1b1b2ba15}, !- Default Day Schedule Name
  {85d238d9-052d-4fa5-a266-2e4f9073db1f}, !- Summer Design Day Schedule Name
  {f4805a86-6041-4a99-8494-cab5f2d8f0e4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {07fbd154-eab7-4727-854f-25e1b1b2ba15}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {3f10aea0-79b9-469c-991b-0186c55af2cb}, !- Handle
  {14a8ce1a-b378-43b3-b6a1-2f1caeeece28}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  55.497719264232373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  53,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 04:18:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 04:18:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {063b1bb2-7c2a-496d-b430-675df30c03cd}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4805a86-6041-4a99-8494-cab5f2d8f0e4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a6f154f-a1c3-4b8a-8e02-a985edf1bd73}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {85d238d9-052d-4fa5-a266-2e4f9073db1f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {4b899b3e-265d-4a51-ad40-bcef91951f5a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7d06a99e-ce2c-4862-8cad-22c1ac78ac84}, !- Supply Air Inlet Node
  {d47b5c4b-5190-4d56-abfb-402b5713a30b}, !- Supply Air Outlet Node
  {d8813eef-184f-464f-9170-e408f4f216ef}, !- Exhaust Air Inlet Node
  {57325872-a02b-4e38-9b79-eb7e6358cd6b}, !- Exhaust Air Outlet Node
  1914.91020290467,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {08515819-1d50-42ca-b7c6-e0332402f4ce}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV Primary Outlet Air Node, !- Name
  {d47b5c4b-5190-4d56-abfb-402b5713a30b}, !- Inlet Port
  {a27096a8-c27e-446d-9742-f6dc6dcb8658}; !- Outlet Port

OS:Connection,
  {7d06a99e-ce2c-4862-8cad-22c1ac78ac84}, !- Handle
  {9be11ce0-dc97-4235-ae40-e0d8a553a054}, !- Source Object
  3,                                      !- Outlet Port
  {4b899b3e-265d-4a51-ad40-bcef91951f5a}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d47b5c4b-5190-4d56-abfb-402b5713a30b}, !- Handle
  {4b899b3e-265d-4a51-ad40-bcef91951f5a}, !- Source Object
  13,                                     !- Outlet Port
  {08515819-1d50-42ca-b7c6-e0332402f4ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a27096a8-c27e-446d-9742-f6dc6dcb8658}, !- Handle
  {08515819-1d50-42ca-b7c6-e0332402f4ce}, !- Source Object
  3,                                      !- Outlet Port
  {6ac74405-483d-4183-89af-d9d3270a9107}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0fd76f8f-070a-4e3d-87f9-cf0f7efcc91a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| ERV Secondary Inlet Air Node, !- Name
  {b2d2dd7e-b0e3-4298-974b-33ddd7b32273}, !- Inlet Port
  {d8813eef-184f-464f-9170-e408f4f216ef}; !- Outlet Port

OS:Connection,
  {b2d2dd7e-b0e3-4298-974b-33ddd7b32273}, !- Handle
  {6ac74405-483d-4183-89af-d9d3270a9107}, !- Source Object
  7,                                      !- Outlet Port
  {0fd76f8f-070a-4e3d-87f9-cf0f7efcc91a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8813eef-184f-464f-9170-e408f4f216ef}, !- Handle
  {0fd76f8f-070a-4e3d-87f9-cf0f7efcc91a}, !- Source Object
  3,                                      !- Outlet Port
  {4b899b3e-265d-4a51-ad40-bcef91951f5a}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {57325872-a02b-4e38-9b79-eb7e6358cd6b}, !- Handle
  {4b899b3e-265d-4a51-ad40-bcef91951f5a}, !- Source Object
  15,                                     !- Outlet Port
  {271fd3a8-abed-4236-a454-bb78e3405594}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {154e59de-e84b-4ab3-a616-72838c76f3dd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {65f4242a-897a-402d-bfaf-fbd818057e5a}, !- Reference Setpoint Node Name
  {65f4242a-897a-402d-bfaf-fbd818057e5a}, !- Mixed Air Stream Node Name
  {9be11ce0-dc97-4235-ae40-e0d8a553a054}, !- Outdoor Air Stream Node Name
  {5ace15ad-2e18-4953-96f3-ff38f8b846a8}, !- Return Air Stream Node Name
  {08515819-1d50-42ca-b7c6-e0332402f4ce}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {32d1d87c-32c8-49b7-98c3-ef96a478fe38}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {35592916-9cb8-4ccd-8248-7e2ba174e3ec}, !- Control Zone or Zone List Name
  {c9f43ce8-d498-4210-8a9d-ec580097f59d}, !- Cooling Control Zone or Zone List Name
  {cb9c42c1-38e0-4311-951e-ac9cdb1f8187}, !- Heating Control Zone or Zone List Name
  {f5ebc15a-4c73-456b-a8af-0c6a3717f30b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {35592916-9cb8-4ccd-8248-7e2ba174e3ec}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {c9f43ce8-d498-4210-8a9d-ec580097f59d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb9c42c1-38e0-4311-951e-ac9cdb1f8187}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f5ebc15a-4c73-456b-a8af-0c6a3717f30b}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9d3079ab-3427-4ff1-a893-85d7bb7bc922}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {946cb048-adf6-46ec-ab4c-4470013eca4a}, !- Default Day Schedule Name
  {7e1de42f-dd88-459e-a5c5-ba4f2fbc2844}, !- Summer Design Day Schedule Name
  {d603df94-7489-4b7a-9a6a-e3cf78a004d0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {946cb048-adf6-46ec-ab4c-4470013eca4a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dd2be347-29c8-4386-8050-d94fbda80272}, !- Handle
  {9d3079ab-3427-4ff1-a893-85d7bb7bc922}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  66.355596698182396,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 04:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 04:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4369aa30-cafc-494f-9379-5a79dd684788}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d603df94-7489-4b7a-9a6a-e3cf78a004d0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc3eae37-4bd7-460f-8342-e47a02e18b77}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7e1de42f-dd88-459e-a5c5-ba4f2fbc2844}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c4bbfb6f-3574-4c24-84f1-b3892fce2c1e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Saturday Rule, !- Name
  {9d3079ab-3427-4ff1-a893-85d7bb7bc922}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {afb6a013-0789-4cff-bf69-7bf92f1f8204}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {afb6a013-0789-4cff-bf69-7bf92f1f8204}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Saturday, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {7ac275db-f336-4cf4-8796-79bb48b709d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {9d3079ab-3427-4ff1-a893-85d7bb7bc922}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d0bee289-1d0d-44e3-988f-d56825a0f5f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d0bee289-1d0d-44e3-988f-d56825a0f5f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0c933ff1-d850-4116-a04f-a18276cda206}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {cdcb9912-e79c-4c31-9503-beed36371fa3}, !- Supply Air Inlet Node
  {701076dd-5be2-4aa6-a693-e317e3d40839}, !- Supply Air Outlet Node
  {b51b9732-8b38-4478-8e14-3659b4bf2111}, !- Exhaust Air Inlet Node
  {b5ee1112-c737-4936-9e6d-704c5af7592d}, !- Exhaust Air Outlet Node
  1754.49012798067,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {a563c08a-eca6-408c-8dc0-8032b4a8954d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {701076dd-5be2-4aa6-a693-e317e3d40839}, !- Inlet Port
  {a1d910b1-329b-4c70-b982-cbab90d83e2f}; !- Outlet Port

OS:Connection,
  {cdcb9912-e79c-4c31-9503-beed36371fa3}, !- Handle
  {7ea250ee-6a17-4c0f-913a-d4270667d961}, !- Source Object
  3,                                      !- Outlet Port
  {0c933ff1-d850-4116-a04f-a18276cda206}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {701076dd-5be2-4aa6-a693-e317e3d40839}, !- Handle
  {0c933ff1-d850-4116-a04f-a18276cda206}, !- Source Object
  13,                                     !- Outlet Port
  {a563c08a-eca6-408c-8dc0-8032b4a8954d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d910b1-329b-4c70-b982-cbab90d83e2f}, !- Handle
  {a563c08a-eca6-408c-8dc0-8032b4a8954d}, !- Source Object
  3,                                      !- Outlet Port
  {5a770463-1023-4739-a1fd-b764c0067bc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2972595e-26eb-4b6c-abd2-3436d30b2611}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {1e8a5c99-336b-478b-97c9-8d8e4d192f29}, !- Inlet Port
  {b51b9732-8b38-4478-8e14-3659b4bf2111}; !- Outlet Port

OS:Connection,
  {1e8a5c99-336b-478b-97c9-8d8e4d192f29}, !- Handle
  {5a770463-1023-4739-a1fd-b764c0067bc8}, !- Source Object
  7,                                      !- Outlet Port
  {2972595e-26eb-4b6c-abd2-3436d30b2611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51b9732-8b38-4478-8e14-3659b4bf2111}, !- Handle
  {2972595e-26eb-4b6c-abd2-3436d30b2611}, !- Source Object
  3,                                      !- Outlet Port
  {0c933ff1-d850-4116-a04f-a18276cda206}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b5ee1112-c737-4936-9e6d-704c5af7592d}, !- Handle
  {0c933ff1-d850-4116-a04f-a18276cda206}, !- Source Object
  15,                                     !- Outlet Port
  {8f4ddbd1-38b3-4026-a06e-e218d3ba313d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {21f652b2-1f5b-4e21-8b2e-54cb714ef1f5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {cd17ed36-d075-490f-8887-98a53e888a77}, !- Reference Setpoint Node Name
  {cd17ed36-d075-490f-8887-98a53e888a77}, !- Mixed Air Stream Node Name
  {7ea250ee-6a17-4c0f-913a-d4270667d961}, !- Outdoor Air Stream Node Name
  {413e658b-340f-4c2c-94cb-f46414b7a3f3}, !- Return Air Stream Node Name
  {a563c08a-eca6-408c-8dc0-8032b4a8954d}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {96d79299-1542-44cb-84f0-3ff6bef58ec7}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1ee85e98-a7d4-4432-9072-cec0bdcfe3bd}, !- Control Zone or Zone List Name
  {cf43bd45-b13c-4b28-8199-caf7986d1a7f}, !- Cooling Control Zone or Zone List Name
  {b8fea48a-dfb9-4e9a-816e-0ca785a07bf7}, !- Heating Control Zone or Zone List Name
  {e8c34bfc-ce27-46b7-a543-1d5bd2ec6b5f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1ee85e98-a7d4-4432-9072-cec0bdcfe3bd}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {cf43bd45-b13c-4b28-8199-caf7986d1a7f}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b8fea48a-dfb9-4e9a-816e-0ca785a07bf7}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e8c34bfc-ce27-46b7-a543-1d5bd2ec6b5f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b2e61b8a-1c6f-490c-9f0a-872ec117f0bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {385e85ef-236b-4391-a0f3-57bcaabb37b2}, !- Default Day Schedule Name
  {6a5d2cfb-d2c7-45c7-9abf-b62b47a481c3}, !- Summer Design Day Schedule Name
  {14ec6b4e-c6d0-451b-8ae2-c5acaae98bc4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {385e85ef-236b-4391-a0f3-57bcaabb37b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d9366430-cc0b-48bf-8e7c-f86bb80ec286}, !- Handle
  {b2e61b8a-1c6f-490c-9f0a-872ec117f0bc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.167100253784362,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 04:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 04:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {14a5ed7a-52da-43eb-92c6-b105270a37fc}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14ec6b4e-c6d0-451b-8ae2-c5acaae98bc4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90bfd7a2-f2ca-4eb5-a4b3-ee4a71bc6568}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a5d2cfb-d2c7-45c7-9abf-b62b47a481c3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {55ffdbe3-696a-4540-8c9a-921c0d53a73d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday Rule, !- Name
  {b2e61b8a-1c6f-490c-9f0a-872ec117f0bc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81842f52-0ce1-4a15-8a95-f50441eb84de}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81842f52-0ce1-4a15-8a95-f50441eb84de}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Saturday, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {e701301f-be25-44a5-bfbc-64810b92cdff}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday Rule, !- Name
  {b2e61b8a-1c6f-490c-9f0a-872ec117f0bc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {588da410-7dbd-4682-8519-c6ae8f7952bc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {588da410-7dbd-4682-8519-c6ae8f7952bc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Sunday, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {cbf29315-4242-472a-b4c9-bed84a96b386}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {a3e79678-4a21-44f2-b5f6-5bcb10f6530e}, !- Supply Air Inlet Node
  {e1c21efe-b832-4f3f-b425-256114587d04}, !- Supply Air Outlet Node
  {44fc9c4c-aa11-445a-9dc1-3e4791ad1c14}, !- Exhaust Air Inlet Node
  {2e934d2e-48ec-4b25-b5bb-fa9fa2e4acd7}, !- Exhaust Air Outlet Node
  151.664297056826,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {532d0a38-7a8c-4cc5-9e0b-ee2f856c8163}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {e1c21efe-b832-4f3f-b425-256114587d04}, !- Inlet Port
  {538b512c-6cfb-4cb2-bc63-29e695873017}; !- Outlet Port

OS:Connection,
  {a3e79678-4a21-44f2-b5f6-5bcb10f6530e}, !- Handle
  {7ece1205-9c84-4d3e-b44d-29b22f078a72}, !- Source Object
  3,                                      !- Outlet Port
  {cbf29315-4242-472a-b4c9-bed84a96b386}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {e1c21efe-b832-4f3f-b425-256114587d04}, !- Handle
  {cbf29315-4242-472a-b4c9-bed84a96b386}, !- Source Object
  13,                                     !- Outlet Port
  {532d0a38-7a8c-4cc5-9e0b-ee2f856c8163}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {538b512c-6cfb-4cb2-bc63-29e695873017}, !- Handle
  {532d0a38-7a8c-4cc5-9e0b-ee2f856c8163}, !- Source Object
  3,                                      !- Outlet Port
  {0a73adfc-dce2-45c5-a038-ee566eda7568}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {810ffc41-a8eb-45e0-bcab-a05ac998b50a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {71ffe809-af8f-4cdb-bf60-70df42e683c7}, !- Inlet Port
  {44fc9c4c-aa11-445a-9dc1-3e4791ad1c14}; !- Outlet Port

OS:Connection,
  {71ffe809-af8f-4cdb-bf60-70df42e683c7}, !- Handle
  {0a73adfc-dce2-45c5-a038-ee566eda7568}, !- Source Object
  7,                                      !- Outlet Port
  {810ffc41-a8eb-45e0-bcab-a05ac998b50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44fc9c4c-aa11-445a-9dc1-3e4791ad1c14}, !- Handle
  {810ffc41-a8eb-45e0-bcab-a05ac998b50a}, !- Source Object
  3,                                      !- Outlet Port
  {cbf29315-4242-472a-b4c9-bed84a96b386}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {2e934d2e-48ec-4b25-b5bb-fa9fa2e4acd7}, !- Handle
  {cbf29315-4242-472a-b4c9-bed84a96b386}, !- Source Object
  15,                                     !- Outlet Port
  {1021c291-387c-474b-8ded-48936ffae314}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c8f4e207-50ba-4874-be93-989c4cf1b4bd}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {284e068c-0e83-4868-b6a3-3908e406728e}, !- Reference Setpoint Node Name
  {284e068c-0e83-4868-b6a3-3908e406728e}, !- Mixed Air Stream Node Name
  {7ece1205-9c84-4d3e-b44d-29b22f078a72}, !- Outdoor Air Stream Node Name
  {40cab9b3-b45d-4c70-9fe1-adc4f23d3923}, !- Return Air Stream Node Name
  {532d0a38-7a8c-4cc5-9e0b-ee2f856c8163}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {a6483706-c66e-4af4-bc63-acfa0603e052}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8c14c3e-4001-4a92-b689-f7863100ab6f}, !- Control Zone or Zone List Name
  {49ff6211-ec23-490d-8633-c273da74dbdb}, !- Cooling Control Zone or Zone List Name
  {72e0fbe9-d510-4e41-9bd3-f1537919b111}, !- Heating Control Zone or Zone List Name
  {52880db0-7beb-4f39-9501-1bfda169bf1f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8c14c3e-4001-4a92-b689-f7863100ab6f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {49ff6211-ec23-490d-8633-c273da74dbdb}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {72e0fbe9-d510-4e41-9bd3-f1537919b111}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {52880db0-7beb-4f39-9501-1bfda169bf1f}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fdc7c3ef-0405-455a-80a6-40008de9df9c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {422ca57a-ca47-4e3d-b944-cdc10066f8fb}, !- Default Day Schedule Name
  {bcccee48-3bef-4079-9cf0-b54a8c0efe27}, !- Summer Design Day Schedule Name
  {e5751c55-a7df-4ca1-8590-d4a1fef51f00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {422ca57a-ca47-4e3d-b944-cdc10066f8fb}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {7b420777-beec-490e-877c-ea0ed97bb496}, !- Handle
  {fdc7c3ef-0405-455a-80a6-40008de9df9c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  20.74343039252998,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 04:18:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 04:18:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d2d4175-7440-4ea5-96f3-b302d9da8df4}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e5751c55-a7df-4ca1-8590-d4a1fef51f00}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4324989d-a191-496b-9247-3b21334e11c5}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bcccee48-3bef-4079-9cf0-b54a8c0efe27}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d2dc6f8c-fe89-483e-b829-d18cd6822b58}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {fdc7c3ef-0405-455a-80a6-40008de9df9c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f9ad7b80-cdc9-4acd-a822-a44467efc031}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9ad7b80-cdc9-4acd-a822-a44467efc031}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {006cd4d2-19c1-40ef-81cf-04a835b685e1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ad1a5ba8-2e1b-4549-a57a-0e609edbbbc9}, !- Supply Air Inlet Node
  {9f1d9471-131d-44cb-a0bf-2378fea997e8}, !- Supply Air Outlet Node
  {b80ffdbe-38ba-455a-8cfc-d5f82b1bf84c}, !- Exhaust Air Inlet Node
  {c7e7ea73-327b-4f31-aea9-e0cdef976605}, !- Exhaust Air Outlet Node
  579.061833551636,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {fbaa11cf-1308-45b2-9d51-a5b72f756a4a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {9f1d9471-131d-44cb-a0bf-2378fea997e8}, !- Inlet Port
  {1d0cafac-61b6-45ad-9193-2d1920dc29d4}; !- Outlet Port

OS:Connection,
  {ad1a5ba8-2e1b-4549-a57a-0e609edbbbc9}, !- Handle
  {d347ca55-f86e-47bb-b2ac-039d59f77c94}, !- Source Object
  3,                                      !- Outlet Port
  {006cd4d2-19c1-40ef-81cf-04a835b685e1}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9f1d9471-131d-44cb-a0bf-2378fea997e8}, !- Handle
  {006cd4d2-19c1-40ef-81cf-04a835b685e1}, !- Source Object
  13,                                     !- Outlet Port
  {fbaa11cf-1308-45b2-9d51-a5b72f756a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d0cafac-61b6-45ad-9193-2d1920dc29d4}, !- Handle
  {fbaa11cf-1308-45b2-9d51-a5b72f756a4a}, !- Source Object
  3,                                      !- Outlet Port
  {6efbd786-25eb-43f3-bde4-17b4559ce465}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a752adc0-4337-4b73-a635-fb8d7712b429}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {95a7ea50-dcb9-43e6-abe0-766ea2aeea86}, !- Inlet Port
  {b80ffdbe-38ba-455a-8cfc-d5f82b1bf84c}; !- Outlet Port

OS:Connection,
  {95a7ea50-dcb9-43e6-abe0-766ea2aeea86}, !- Handle
  {6efbd786-25eb-43f3-bde4-17b4559ce465}, !- Source Object
  7,                                      !- Outlet Port
  {a752adc0-4337-4b73-a635-fb8d7712b429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b80ffdbe-38ba-455a-8cfc-d5f82b1bf84c}, !- Handle
  {a752adc0-4337-4b73-a635-fb8d7712b429}, !- Source Object
  3,                                      !- Outlet Port
  {006cd4d2-19c1-40ef-81cf-04a835b685e1}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {c7e7ea73-327b-4f31-aea9-e0cdef976605}, !- Handle
  {006cd4d2-19c1-40ef-81cf-04a835b685e1}, !- Source Object
  15,                                     !- Outlet Port
  {d2e2b5b4-d991-466d-8005-bedcfce122b3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {87d6a5af-7600-41d0-8825-333d34383618}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {abb7b02e-600e-4731-829d-ca3fa5e8df5f}, !- Reference Setpoint Node Name
  {abb7b02e-600e-4731-829d-ca3fa5e8df5f}, !- Mixed Air Stream Node Name
  {d347ca55-f86e-47bb-b2ac-039d59f77c94}, !- Outdoor Air Stream Node Name
  {6edf0e2c-d07e-4ebf-a322-28d2dd5f1638}, !- Return Air Stream Node Name
  {fbaa11cf-1308-45b2-9d51-a5b72f756a4a}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {daf948bd-5190-459a-bebf-a26799087804}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {1d62bff5-7881-4f96-b8bc-a2ec956551f5}, !- Control Zone or Zone List Name
  {bb8b205a-787e-4501-ae32-98be22fa9070}, !- Cooling Control Zone or Zone List Name
  {dedc6796-8ef7-4b45-8366-35a98a609819}, !- Heating Control Zone or Zone List Name
  {3f0b6622-9201-4c1b-b05d-b7c1f0c8bcd7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1d62bff5-7881-4f96-b8bc-a2ec956551f5}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {bb8b205a-787e-4501-ae32-98be22fa9070}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dedc6796-8ef7-4b45-8366-35a98a609819}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3f0b6622-9201-4c1b-b05d-b7c1f0c8bcd7}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5e6a66ec-d37d-426a-9f27-714b8e96ee7d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {f99a0c46-bbaa-4fa3-a74b-b45b297aabc7}, !- Default Day Schedule Name
  {ba05f8cd-2fe0-4210-8b40-83295ced0afc}, !- Summer Design Day Schedule Name
  {16655af6-1bf9-4b12-bdb9-c3bdef49a025}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f99a0c46-bbaa-4fa3-a74b-b45b297aabc7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  16,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {ed0d3cda-3350-440e-a6e8-6a662d2ff21d}, !- Handle
  {5e6a66ec-d37d-426a-9f27-714b8e96ee7d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  8.8397212137838856,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 04:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 04:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6bf04f5-6938-4762-ae5e-aa5bcb6c6da3}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16655af6-1bf9-4b12-bdb9-c3bdef49a025}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02e99707-970e-45b9-8ebd-9c34ea38c351}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba05f8cd-2fe0-4210-8b40-83295ced0afc}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6a1aaee6-d70f-4a25-89be-2bf0c66ea097}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {e248b0ce-9f1b-4536-9849-ca50c0f2ca68}, !- Supply Air Inlet Node
  {250579d9-c1e9-4da9-b9dd-d5e551e7bfd4}, !- Supply Air Outlet Node
  {175c4320-29ff-4c3c-b289-59dc726dd4ce}, !- Exhaust Air Inlet Node
  {a0f7fbfc-4c25-413f-a4cf-615991d76f22}, !- Exhaust Air Outlet Node
  516.690067249952,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {b527a2ae-5d4a-4e66-a202-f3e6cd406215}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Primary Outlet Air Node, !- Name
  {250579d9-c1e9-4da9-b9dd-d5e551e7bfd4}, !- Inlet Port
  {357bcb31-0957-4360-a88e-c1d49122aab4}; !- Outlet Port

OS:Connection,
  {e248b0ce-9f1b-4536-9849-ca50c0f2ca68}, !- Handle
  {23ca27cb-fb85-44c8-b879-727d1990d3d3}, !- Source Object
  3,                                      !- Outlet Port
  {6a1aaee6-d70f-4a25-89be-2bf0c66ea097}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {250579d9-c1e9-4da9-b9dd-d5e551e7bfd4}, !- Handle
  {6a1aaee6-d70f-4a25-89be-2bf0c66ea097}, !- Source Object
  13,                                     !- Outlet Port
  {b527a2ae-5d4a-4e66-a202-f3e6cd406215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357bcb31-0957-4360-a88e-c1d49122aab4}, !- Handle
  {b527a2ae-5d4a-4e66-a202-f3e6cd406215}, !- Source Object
  3,                                      !- Outlet Port
  {6e1ecbe8-e683-408a-a6b4-2b0f04a5e209}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ee0a76f8-c924-4f6c-a820-311b3b414550}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 ERV Secondary Inlet Air Node, !- Name
  {b2d71339-2276-4941-b5f4-6f06c55b650a}, !- Inlet Port
  {175c4320-29ff-4c3c-b289-59dc726dd4ce}; !- Outlet Port

OS:Connection,
  {b2d71339-2276-4941-b5f4-6f06c55b650a}, !- Handle
  {6e1ecbe8-e683-408a-a6b4-2b0f04a5e209}, !- Source Object
  7,                                      !- Outlet Port
  {ee0a76f8-c924-4f6c-a820-311b3b414550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175c4320-29ff-4c3c-b289-59dc726dd4ce}, !- Handle
  {ee0a76f8-c924-4f6c-a820-311b3b414550}, !- Source Object
  3,                                      !- Outlet Port
  {6a1aaee6-d70f-4a25-89be-2bf0c66ea097}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {a0f7fbfc-4c25-413f-a4cf-615991d76f22}, !- Handle
  {6a1aaee6-d70f-4a25-89be-2bf0c66ea097}, !- Source Object
  15,                                     !- Outlet Port
  {22771c94-6289-4cda-b008-a5d438df9077}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {d22e562e-7ed9-4b8b-9308-ba7e61cce7e2}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {45e9f975-e8a2-4f88-afb6-0ef81d83e59e}, !- Reference Setpoint Node Name
  {45e9f975-e8a2-4f88-afb6-0ef81d83e59e}, !- Mixed Air Stream Node Name
  {23ca27cb-fb85-44c8-b879-727d1990d3d3}, !- Outdoor Air Stream Node Name
  {c9d88b52-89ce-4419-a472-23ee474a5b78}, !- Return Air Stream Node Name
  {b527a2ae-5d4a-4e66-a202-f3e6cd406215}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {b45ec308-6e3a-47c3-bd0f-9ad0b681924c}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bef7abc5-bbc5-4f5b-9937-322fa103a621}, !- Control Zone or Zone List Name
  {67b8fae1-354e-4e84-a05b-afa550a99206}, !- Cooling Control Zone or Zone List Name
  {6ce898b2-cbb9-4dc7-b306-8bdf1946c66f}, !- Heating Control Zone or Zone List Name
  {845108a8-775d-4357-832b-22ccf6221b0b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bef7abc5-bbc5-4f5b-9937-322fa103a621}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {67b8fae1-354e-4e84-a05b-afa550a99206}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ce898b2-cbb9-4dc7-b306-8bdf1946c66f}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {845108a8-775d-4357-832b-22ccf6221b0b}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d829681c-f603-4279-8ad7-4ccdc344e474}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  {ff067254-4441-4e5c-a50f-308c462306be}, !- Default Day Schedule Name
  {593cb4f4-ba49-460c-ac4c-802a559fd685}, !- Summer Design Day Schedule Name
  {27f33da6-1b1b-4282-b5e5-0de55815d4ad}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff067254-4441-4e5c-a50f-308c462306be}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {56bcf289-067d-4b03-9581-f2d5f089ff9e}, !- Handle
  {d829681c-f603-4279-8ad7-4ccdc344e474}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  149.04249987349567,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-03-22 04:18:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-03-22 04:18:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e78724f5-91e8-4e31-9254-10c43867b095}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {27f33da6-1b1b-4282-b5e5-0de55815d4ad}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {55b7f866-3e94-4f7e-969d-d2149040fe4a}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {593cb4f4-ba49-460c-ac4c-802a559fd685}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {7c49f3ac-54ea-4a97-9c4e-279ede05a8f7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {7fb787ea-79af-4819-8aac-6860dfb8ebd6}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV, !- Name
  {4709b1e8-28f0-488c-b54d-c843a5f3c3de}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {733844c1-f4ab-40d4-91b8-3d9d50ba13d4}, !- Supply Air Inlet Node
  {d3313705-b1c4-4ba7-8f27-96f714e78220}, !- Supply Air Outlet Node
  {376e5788-c43b-4a12-a88a-00f5926367ce}, !- Exhaust Air Inlet Node
  {bf4ed471-1eff-4de4-bf19-a5d788b31fa5}, !- Exhaust Air Outlet Node
  1827.77132446402,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {51a3a690-2554-4410-adce-ec98b0de87c9}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV Primary Outlet Air Node, !- Name
  {d3313705-b1c4-4ba7-8f27-96f714e78220}, !- Inlet Port
  {6cea8d17-94d3-441e-aac8-2e389ab2c7a1}; !- Outlet Port

OS:Connection,
  {733844c1-f4ab-40d4-91b8-3d9d50ba13d4}, !- Handle
  {25eb7af1-6b8f-4043-a8de-f8417ebf42a8}, !- Source Object
  3,                                      !- Outlet Port
  {7fb787ea-79af-4819-8aac-6860dfb8ebd6}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {d3313705-b1c4-4ba7-8f27-96f714e78220}, !- Handle
  {7fb787ea-79af-4819-8aac-6860dfb8ebd6}, !- Source Object
  13,                                     !- Outlet Port
  {51a3a690-2554-4410-adce-ec98b0de87c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cea8d17-94d3-441e-aac8-2e389ab2c7a1}, !- Handle
  {51a3a690-2554-4410-adce-ec98b0de87c9}, !- Source Object
  3,                                      !- Outlet Port
  {a1c8891f-e65a-44de-8e94-614b34fe689a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77321af4-c91d-47cc-b1cd-94034740f722}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| ERV Secondary Inlet Air Node, !- Name
  {15e05e51-071a-46b2-83d5-5fb3ccaa4474}, !- Inlet Port
  {376e5788-c43b-4a12-a88a-00f5926367ce}; !- Outlet Port

OS:Connection,
  {15e05e51-071a-46b2-83d5-5fb3ccaa4474}, !- Handle
  {a1c8891f-e65a-44de-8e94-614b34fe689a}, !- Source Object
  7,                                      !- Outlet Port
  {77321af4-c91d-47cc-b1cd-94034740f722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {376e5788-c43b-4a12-a88a-00f5926367ce}, !- Handle
  {77321af4-c91d-47cc-b1cd-94034740f722}, !- Source Object
  3,                                      !- Outlet Port
  {7fb787ea-79af-4819-8aac-6860dfb8ebd6}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {bf4ed471-1eff-4de4-bf19-a5d788b31fa5}, !- Handle
  {7fb787ea-79af-4819-8aac-6860dfb8ebd6}, !- Source Object
  15,                                     !- Outlet Port
  {1e943d0b-6601-47d2-aa14-215495da6a48}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c7db1060-d42c-4e9e-8783-9c710cdcb12a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 6, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {a31bfdf1-d6d4-4ee8-8f64-41331f1d1544}, !- Reference Setpoint Node Name
  {a31bfdf1-d6d4-4ee8-8f64-41331f1d1544}, !- Mixed Air Stream Node Name
  {25eb7af1-6b8f-4043-a8de-f8417ebf42a8}, !- Outdoor Air Stream Node Name
  {39fa944e-64ad-4cee-b615-86c0305bd0c3}, !- Return Air Stream Node Name
  {51a3a690-2554-4410-adce-ec98b0de87c9}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {389b664f-80a1-4621-9fce-e30b9d1ad148}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cd89bc9c-b772-4e04-9569-888e49f468a0}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvHtgSch0, !- Name
  {bfb9bd6b-2cd7-4682-a50f-92604e1bb6ca}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {02279fe6-0172-4175-b718-baa84be2f981}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvClgSch0, !- Name
  {b221dc90-07eb-439d-aeaf-8e5f8c80ec32}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {639cbf4c-45fc-411d-a069-4aaa4d5996be}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 1
  SET {02279fe6-0172-4175-b718-baa84be2f981} = 29.4, !- Program Line 2
  SET {cd89bc9c-b772-4e04-9569-888e49f468a0} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 4
  SET {02279fe6-0172-4175-b718-baa84be2f981} = 29.4, !- Program Line 5
  SET {cd89bc9c-b772-4e04-9569-888e49f468a0} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 7
  SET {02279fe6-0172-4175-b718-baa84be2f981} = 29.4, !- Program Line 8
  SET {cd89bc9c-b772-4e04-9569-888e49f468a0} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 10
  SET {02279fe6-0172-4175-b718-baa84be2f981} = 29.4, !- Program Line 11
  SET {cd89bc9c-b772-4e04-9569-888e49f468a0} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {02279fe6-0172-4175-b718-baa84be2f981} = NULL, !- Program Line 14
  SET {cd89bc9c-b772-4e04-9569-888e49f468a0} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {35c031aa-03a4-49fb-9d05-cd1c2008b11f}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {639cbf4c-45fc-411d-a069-4aaa4d5996be}; !- Program Name 1

OS:EnergyManagementSystem:Actuator,
  {65636993-637f-4963-a94f-40c8bf690c3f}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvHtgSch1, !- Name
  {b20aae79-8628-4101-a9f3-0d60cdd62d50}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1c6f2f9c-afe5-45a9-8c80-c121dfd16809}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvClgSch1, !- Name
  {f01dce2b-e6bc-41b3-9746-d7e1b47700b3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {5570929d-ec05-4e7d-88cf-f0a743b51ef2}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartProg1, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 1
  SET {1c6f2f9c-afe5-45a9-8c80-c121dfd16809} = 29.4, !- Program Line 2
  SET {65636993-637f-4963-a94f-40c8bf690c3f} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 4
  SET {1c6f2f9c-afe5-45a9-8c80-c121dfd16809} = 29.4, !- Program Line 5
  SET {65636993-637f-4963-a94f-40c8bf690c3f} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 7
  SET {1c6f2f9c-afe5-45a9-8c80-c121dfd16809} = 29.4, !- Program Line 8
  SET {65636993-637f-4963-a94f-40c8bf690c3f} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {389b664f-80a1-4621-9fce-e30b9d1ad148}<23.9 && {389b664f-80a1-4621-9fce-e30b9d1ad148}>1.7, !- Program Line 10
  SET {1c6f2f9c-afe5-45a9-8c80-c121dfd16809} = 29.4, !- Program Line 11
  SET {65636993-637f-4963-a94f-40c8bf690c3f} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1c6f2f9c-afe5-45a9-8c80-c121dfd16809} = NULL, !- Program Line 14
  SET {65636993-637f-4963-a94f-40c8bf690c3f} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a3845d3c-ef6c-4bc1-9957-9331d8cd400c}, !- Handle
  sys6mixedshrnoneshchwsccchwssfvvzhbhwzcnonesrfvvOptimumStartCallingManager1, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {5570929d-ec05-4e7d-88cf-f0a743b51ef2}; !- Program Name 1

OS:Curve:Biquadratic,
  {8d3f55ba-3d4f-459f-b8ff-f2230fb7669e}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9fdf247d-e281-4395-911d-7839b3258135}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b37da41a-9276-41aa-9c65-13be0e7c4661}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2106d8e8-8d15-4c74-af4a-d003b0f2362c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {fe36e93f-1794-4a76-be9c-c2d72698d61e}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {8ff34622-fc20-45a8-bcbc-e75db21bbb83}, !- Handle
  {4ef2db3f-4e38-4726-8e13-3a86ba43ecdb}; !- Object Name

OS:Curve:Biquadratic,
  {f6282930-aa8a-4448-9833-625b59af1e2f}, !- Handle
  WaterCooled_Scroll_CAPFT_NECB2011,      !- Name
  0.94418,                                !- Coefficient1 Constant
  0.0337102,                              !- Coefficient2 x
  9.75564e-05,                            !- Coefficient3 x**2
  -0.00322114,                            !- Coefficient4 y
  -4.91832e-05,                           !- Coefficient5 y**2
  -0.000177584,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {10705c6e-cf99-41a3-ba0e-43f568be9452}, !- Handle
  WaterCooled_Scroll_EIRFT_NECB2011,      !- Name
  0.727393,                               !- Coefficient1 Constant
  -0.0118922,                             !- Coefficient2 x
  0.000541177,                            !- Coefficient3 x**2
  0.00187934,                             !- Coefficient4 y
  0.000473461,                            !- Coefficient5 y**2
  -0.000711472,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {776acd21-9808-4024-a5fd-35c1c4bed3c7}, !- Handle
  WaterCooled_Scroll_EIRFPLR_NECB2011,    !- Name
  0.04412,                                !- Coefficient1 Constant
  0.640367,                               !- Coefficient2 x
  0.319555,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {36c508fb-7cf9-4e74-a2a9-3cdba3bbadf5}, !- Handle
  {eb0e90d1-36dd-4bd3-9058-9e2d27c3609f}; !- Object Name

OS:Curve:Cubic,
  {1b118edb-5bc2-4238-a7d0-91884c65036b}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {39739b77-b1f0-4f03-b7ac-22d0ccc93a87}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {09049268-63f9-48c0-8c73-19a6854c4634}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

