
OS:Version,
  {aac3f72d-6e1a-4fc9-b6a0-47b8ec746569}, !- Handle
  3.5.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {a0b991dc-7a0e-4c73-ad00-ba7eaee20f35}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {c57bbf3e-5555-4e8f-a064-f03eb5a0e42f}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {8319685c-4a24-4d40-bf6f-d94387dacb21}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {aeb5cd29-a61e-4f1d-a376-0e8c63c45f3b}, !- Handle
  Room_2_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 2 {m}
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {781cba12-e6df-4891-9f19-d4162ef2e789}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Handle
  Room_2_Flr_6,                           !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {02eec941-4414-49e9-b87f-1e3b515ca3d5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Connection,
  {4c0e5a9e-286b-489f-b267-6f34abc63eb3}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Handle
  Corridor_Flr_3,                         !- Name
  {a09c8e20-7c25-4bb4-9269-b66574973db2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {7ee6bcd0-37f6-4836-839f-cc0d5f20eb24}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:ConvergenceLimits,
  {70f72b8f-0f12-4d6c-9b47-243771b0e570}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Surface,
  {c6949061-d672-44fe-ae38-b59964db2117}, !- Handle
  Banquet_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {5070de4c-886e-4c17-b6b0-35b5d628bfb8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Handle
  Banquet_Flr_6,                          !- Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {b39f89b0-f39b-4da2-ab32-7e2b940b981a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Connection,
  {65d7cf7d-d932-493f-89db-86a3c9021e51}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Handle
  Laundry_Flr_1,                          !- Name
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Building Story Name
  {04bc9f84-c69a-4e80-bf7d-21cd18b0ec83}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {7a866f98-032d-41ac-a05d-868768c9a2ff}, !- Handle
  Lobby_Flr_1_Wall_2_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d0a89d0-0a71-4089-9adc-9c61c7036422}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8d17990b-3f1e-46be-9dbb-a4a09f7ccc3f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Handle
  Lobby_Flr_1,                            !- Name
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Building Story Name
  {87db2d76-fee1-4ddd-8665-203f7a1d7673}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Connection,
  {f7376c8c-aa24-405d-a5e4-3c56fed1b56e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Handle
  Kitchen_Flr_6,                          !- Name
  {3951b0f5-be1f-4b98-9198-a6d39a405825}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {8898d5a1-5981-4965-b93d-0de84e6dd03b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {3d0a89d0-0a71-4089-9adc-9c61c7036422}, !- Handle
  Retail_1_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7a866f98-032d-41ac-a05d-868768c9a2ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {eb899891-4838-40c2-89a9-86d7fdbfc42f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Handle
  Retail_1_Flr_1,                         !- Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Building Story Name
  {078f60e9-fafc-42d5-a761-f335d5703016}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Building,
  {bb5b588d-ed54-4560-ae15-dfaff42d1cbb}, !- Handle
  LargeHotel,                             !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {55cd91af-171f-4402-80cf-04bb3dcc53c0}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  7,                                      !- Standards Number of Stories
  6,                                      !- Standards Number of Above Ground Stories
  NECB2020,                               !- Standards Template
  LargeHotel,                             !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Connection,
  {3090efff-d176-4979-b979-fc01b07b5836}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Handle
  Room_1_Flr_3,                           !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {46f81090-0ba6-45ac-8256-bfafb7ba8bf5}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {3478624a-5157-4245-b315-fbf2db6bd787}, !- Handle
  Basement_Ceiling_1,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {446fb5be-4dcf-466e-9cf9-aa3d479afdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3aa6f83c-5a18-431b-b1f5-4478b9f83a74}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Handle
  Basement,                               !- Name
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5e09a01c-d73b-462b-a0e7-6329f805a99c}, !- Building Story Name
  {a587f745-c83b-483c-b474-c6d918229dd2}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {019125a0-77bb-419d-a7f6-68140c061ebb}, !- Handle
  Corridor_Flr_6_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82d225ea-f9f0-4298-b589-b6cb5b1f8282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {196bd115-1013-46af-a102-7952336117b6}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Handle
  Corridor_Flr_6,                         !- Name
  {a09c8e20-7c25-4bb4-9269-b66574973db2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {199f8a2b-2f0a-4255-b7a3-540b6393b35b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {228be3ab-60a2-4075-a255-0ca7e031bd61}, !- Handle
  Room_6_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {cdf9e9c2-4195-48df-8a75-8d35d654843b}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Handle
  Room_6_Flr_3,                           !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {7fe15542-8471-449c-b294-8e5ba2bff458}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {b0779a3c-3a11-4697-babc-7a5313fa15eb}, !- Handle
  Lobby_Flr_1_Wall_1_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 22.86, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1270c231-dd8a-42a9-a14e-9420d04b6fbe}, !- Handle
  Basement_Ceiling_5,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf3482d2-209c-482d-af23-dc13969f1570}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e27ebe38-324e-4ef0-b95d-ba89bc1c883c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Handle
  Room_5_Flr_3,                           !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {de81131e-233e-430d-b75d-29705a6d2793}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {9fadde92-d4f7-4525-8480-9afe67881f7d}, !- Handle
  Corridor_Flr_6_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b1a5647-b47b-4ce4-9155-63042cc6cea1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2b846342-4cb7-49cb-9ade-b452b9a1a898}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Handle
  Room_4_1_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {ac324adf-09c3-46b8-a1d7-3502ab6cfe2d}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {8cfcc863-8692-441a-98ac-1f13f4ce09d5}, !- Handle
  Room_3_1_Flr_6_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b07c7525-68e4-441d-9fd3-3a523914d0a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {35f1f8fb-47de-4509-a6f8-9631169482b2}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Handle
  Room_3_1_Flr_6,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {edead2c6-5a9b-4336-b59a-a4dd8c1f4779}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {13861e28-81d3-478c-8e2b-4003e6993767}, !- Handle
  Dining_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0590fd63-4691-4559-9b38-58e973f91ed5}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Handle
  Dining_Flr_6,                           !- Name
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {b39f89b0-f39b-4da2-ab32-7e2b940b981a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Connection,
  {c2d24356-613e-45d4-82e8-c890f4fe014c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Handle
  Cafe_Flr_1,                             !- Name
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Building Story Name
  {3be86fb6-c8be-45fc-8f91-7e121ea1e12b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {c1a54545-58a4-4b92-ba32-c05141dc81ef}, !- Handle
  Room_1_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6be54bcb-ecfa-4ec9-b1f3-aea68b265605}, !- Handle
  Dining_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74c671c7-75ec-4736-9a0f-42d18b19b908}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {dfbb65e6-42f9-4dd5-bad6-588915186ead}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Handle
  Mech_Flr_1,                             !- Name
  {7a347025-f876-420d-a644-eed10d8cb3db}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Building Story Name
  {b13d4119-95ca-4b55-bd76-5d811d49570c}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {5e50dc32-a1a5-4680-bf11-6525a8b00aec}, !- Handle
  Retail_2_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 2 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {cfc6b852-b849-4dc9-9c52-55fc1d31c1ab}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Handle
  Retail_2_Flr_1,                         !- Name
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Building Story Name
  {f837729b-4e8b-4750-b8d8-a8ce8bef2fea}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Connection,
  {ef6e8101-6910-4dec-a129-7a47b94969e5}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Handle
  Storage_Flr_1,                          !- Name
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Building Story Name
  {73a5fa03-2b96-4064-9bcc-3cde82370bb1}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {513de9ea-0051-4257-9cdc-a25e96cfbbcb}, !- Handle
  Corridor_Flr_6_Wall_10_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b07c7525-68e4-441d-9fd3-3a523914d0a1}, !- Handle
  Room_1_Flr_6_Wall_1_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cfcc863-8692-441a-98ac-1f13f4ce09d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2f4926bd-bfec-41a6-885b-276ca15f64cd}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Handle
  Room_1_Flr_6,                           !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Building Story Name
  {d99ea549-a1ac-4339-b33f-8732bc2fef25}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {ee353920-82ca-4e34-ba33-e311074ca69f}, !- Handle
  Kitchen_Flr_6_Wall_2_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f202c5d1-e9da-449b-8c2b-152d6fa4c82d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b060945-fb46-4201-aaf0-bddb9a183ad2}, !- Handle
  Corridor_Flr_3_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aab7c0d5-5b9a-4a4e-8099-c532680d6184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f165543-3d92-4754-b4e9-1f4ac9dfdaf0}, !- Handle
  Kitchen_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba31644-ec77-4da4-859b-dbfdd3211676}, !- Handle
  Laundry_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53a2dd6e-afc3-44c3-848c-c61f69e5cc66}, !- Handle
  Room_2_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9a1629a6-e385-4fef-92df-9842db09e4b2}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Handle
  Room_2_Flr_3,                           !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {23c397f7-0058-4f7c-8ffe-b5aa07d5077a}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {b4369eac-505d-4a88-bf01-f0dc75b94d66}, !- Handle
  Storage_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdaee94d-b76a-49a0-a37f-6835aa3abafa}, !- Handle
  Room_2_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {beaa08de-dfbc-4feb-86c1-3ea7f29199fa}, !- Handle
  Corridor_Flr_3_Wall_3_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcb06a09-eb3e-4a7a-9f08-d0becac6dd99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f202c5d1-e9da-449b-8c2b-152d6fa4c82d}, !- Handle
  Corridor_Flr_6_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee353920-82ca-4e34-ba33-e311074ca69f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {210ef259-71e9-4919-a02d-9ca0ab6c5860}, !- Handle
  Banquet_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 16.152;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b053194-22f1-4933-8ea4-e17a1863840e}, !- Handle
  Room_4_1_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7d71e6-f4ef-40c8-a46c-72b13c07336e}, !- Handle
  Room_1_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 2 {m}
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4aa72038-7727-4edf-9cc6-ae6177728485}, !- Handle
  Retail_2_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef763fb2-367c-49fc-9da4-9038fde893fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f022de67-b364-4496-a17c-508c289ad12a}, !- Handle
  Room_5_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3555610c-c00d-4c05-8f24-61af780e90e7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d68abc0-59d1-4be1-a1b8-f0d7820a5f5f}, !- Handle
  Corridor_Flr_6_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d7535ed-8bda-461b-aec2-a757ffe57c44}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d35f239f-e2d0-49a8-a2ce-9e4aaebcd33e}, !- Handle
  Room_6_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8182734-59d8-4875-aff7-58d242d7e0e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d7535ed-8bda-461b-aec2-a757ffe57c44}, !- Handle
  Banquet_Flr_6_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d68abc0-59d1-4be1-a1b8-f0d7820a5f5f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ce3fa8e-2831-43d3-ac32-ae151a787401}, !- Handle
  Room_2_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c1aa61b-f5e1-4632-bfeb-68b6223d6cdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e821dfdf-467e-4492-860e-4a13c86bd75e}, !- Handle
  Corridor_Flr_3_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0dd343-b5f5-47c3-bf29-58c94b741b28}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17dfdcba-c50f-4091-8cba-dcea3fa04678}, !- Handle
  Room_5_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f756235-7db4-405e-ab5b-05eff39817d4}, !- Handle
  Kitchen_Flr_6_Wall_2_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1690369-c030-4b65-88d1-44583822deaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb9a3a4f-b8e4-4a27-843a-8d1886b91c11}, !- Handle
  Lobby_Flr_1_Wall_3_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8bd3ee2-eb32-4f86-8652-6b7400ce65b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e1f6fab-5da8-4429-850a-554b47078add}, !- Handle
  Room_1_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 19.2,                         !- X,Y,Z Vertex 1 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7479edd6-8b8d-418b-9640-ee6cc4e0ea14}, !- Handle
  Room_6_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {274c7a29-1623-46cd-8382-62d8ea74d1ac}, !- Handle
  Retail_1_Flr_1_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e251d8a8-d1e0-412d-a8f1-e9eaa6dad57a}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {2f70be2f-f9e9-4bcc-83eb-31b0e737cf8e}, !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43a36497-2d2f-4a9c-8aaa-f10bb0bc1bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 22.86, -2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {692d00bb-7d9c-4c1b-8d72-c2570d5ccc8c}, !- Handle
  Lobby_Flr_1_Wall_4_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14a6da0a-ed6d-4e52-a7e9-de32beffd3d0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {891e583d-31fa-4e2c-a75e-bfc4ce0c77b3}, !- Handle
  Kitchen_Flr_6_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 4 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 5 {m}
  79.553, 22.86, 16.152;                  !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e69b9328-831a-4395-80b6-bb2acd8bbe91}, !- Handle
  Mech_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {833bcdf3-65a5-4164-9ecc-1beb9f0eaded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90914b80-119d-4577-84b5-6b94d4142544}, !- Handle
  Room_6_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {092b94c2-3b7d-46ce-9cb9-f4af36859b94}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98aeb424-2280-4300-92de-cf851e3b800b}, !- Handle
  Room_1_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 3 {m}
  0, 5.791, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41291f20-d018-46cb-8ce5-01d01fd4d407}, !- Handle
  Retail_1_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.9624,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b671b948-8463-4bc6-8ed1-0b357756f53b}, !- Handle
  Corridor_Flr_3_Ceiling_3,               !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  79.858, 16.154, 10.056,                 !- X,Y,Z Vertex 4 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 5 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {da245e39-6b1f-4ed4-b290-d9f76d671e5d}, !- Handle
  Corridor_Flr_3_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 4 {m}
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 5 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {ee3f979b-1599-412e-8f0f-539b0e6ce30c}, !- Handle
  Laundry_Flr_1_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3f64410-de6f-416b-b862-f40a951bfc93}, !- Handle
  Room_2_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 22.86, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9777eba3-bd87-4fc2-85ae-12d95369805c}, !- Handle
  Mech_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0003483-b099-4d2b-a8e5-ad976413ff83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b4fd036-cea5-4a64-8cb4-a11d8289efaa}, !- Handle
  Retail_2_Flr_1_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c7b23e4-620c-467f-a65b-28a047e95fb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58d9d72c-ccd5-4d7d-8573-cfe273f72fa5}, !- Handle
  Lobby_Flr_1_Wall_4_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea01e19d-9a1b-41d2-ad73-1d4dd16a45d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22c0828d-2300-4ace-b4f3-888e5d536f77}, !- Handle
  Room_5_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  86.563, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7f9d65d-84f4-4a51-aea5-db6800b0a4aa}, !- Handle
  Lobby_Flr_1_Wall_2_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98ae8860-d2ea-4943-bcc4-03e5d17461fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d2ca54a-fd2d-4926-b748-981d08e279e2}, !- Handle
  Dining_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70f0819f-10f0-4d76-8ce5-7c9505cd5597}, !- Handle
  Room_1_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 14.326, 7.008;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11e9d2ed-22d2-4967-86d0-14c753940299}, !- Handle
  Room_3_0_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {96e7d421-7991-47a3-b84a-1476344185a4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Handle
  Room_3_0_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {b4f44549-63f7-44db-aa26-3fec42fabc24}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {854a300e-6437-4c71-9898-44f28fa3b198}, !- Handle
  Lobby_Flr_1_Wall_1_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b6684a5-7ed4-468b-bf40-2f4ca6106507}, !- Handle
  Corridor_Flr_3_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  79.858, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  79.858, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604aee56-b420-485f-be26-ef2e466e7d20}, !- Handle
  Room_5_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99d244f9-99ef-413c-a448-d83ff1d27f5c}, !- Handle
  Retail_1_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.9624;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a337f4-979b-49b4-a8c4-1131c1cce2cd}, !- Handle
  Room_3_0_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {446fb5be-4dcf-466e-9cf9-aa3d479afdde}, !- Handle
  Retail_1_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3478624a-5157-4245-b315-fbf2db6bd787}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f5f3eea-5c90-4c29-812d-34c23d76bb81}, !- Handle
  Cafe_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  86.563, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c881f11a-b737-4cf0-a807-6f7f04fa2ccc}, !- Handle
  Room_3_1_Flr_6_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6cdf2faa-409d-424e-9d2d-0dccfbf5211c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c7b23e4-620c-467f-a65b-28a047e95fb5}, !- Handle
  Lobby_Flr_1_Wall_3_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b4fd036-cea5-4a64-8cb4-a11d8289efaa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b73bc86f-df5f-4a2d-9031-ba9afbb51a3d}, !- Handle
  Kitchen_Flr_6_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c671c7-75ec-4736-9a0f-42d18b19b908}, !- Handle
  Corridor_Flr_6_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6be54bcb-ecfa-4ec9-b1f3-aea68b265605}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  47.549, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12b9472a-c693-49e5-a9b8-b986e8aff21b}, !- Handle
  Corridor_Flr_6_Wall_2_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  42.367, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21d95083-cd8c-440f-aad4-36b1d22db8c6}, !- Handle
  Basement_Ceiling_8,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3597a8-21da-47d9-bd37-249d3ca88323}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 5 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c8182734-59d8-4875-aff7-58d242d7e0e0}, !- Handle
  Corridor_Flr_3_Wall_4_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d35f239f-e2d0-49a8-a2ce-9e4aaebcd33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {067728c2-de64-4fcf-b674-48303b699619}, !- Handle
  Room_1_Flr_6_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 19.2,                        !- X,Y,Z Vertex 1 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 5.791, 19.2;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e99c01fa-8e0d-4ddd-b102-197bcd6cbf67}, !- Handle
  Lobby_Flr_1_Wall_3_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7fba2e06-5431-486f-a1c2-43ea2222709a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f5dec3f-5d23-4fae-afa1-90cd4fcd5809}, !- Handle
  Cafe_Flr_1_Floor,                       !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97ecbe9c-96a0-4906-887e-7b768bdf6dbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 0;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97ecbe9c-96a0-4906-887e-7b768bdf6dbc}, !- Handle
  Basement_Ceiling_6,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5f5dec3f-5d23-4fae-afa1-90cd4fcd5809}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 0, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c41e261a-c84f-4764-ba98-13818897ddaf}, !- Handle
  Corridor_Flr_6_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 3 {m}
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 4 {m}
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 5 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {49c18746-299a-4f89-b531-3bb35fa164d2}, !- Handle
  Kitchen_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {e60e6602-8e4e-4258-b338-910e28abae8a}, !- Handle
  Room_4_1_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0dd343-b5f5-47c3-bf29-58c94b741b28}, !- Handle
  Room_2_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e821dfdf-467e-4492-860e-4a13c86bd75e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3c1c13d-5be9-4500-ac83-9702dcbff44d}, !- Handle
  Cafe_Flr_1_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcb06a09-eb3e-4a7a-9f08-d0becac6dd99}, !- Handle
  Room_3_0_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {beaa08de-dfbc-4feb-86c1-3ea7f29199fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd3c39a6-8da0-4dbf-a0d3-e591c19aee51}, !- Handle
  Room_2_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 22.86, 16.152;                       !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d6aa93ae-29d2-4b08-ab05-2c887f65047b}, !- Handle
  InteriorLights:Electricity,             !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {95cd9f17-1313-44a6-a2b5-d3ef4c8d15c5}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  {cee091a2-d924-4175-a6ed-a348b3eba67a}, !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43a36497-2d2f-4a9c-8aaa-f10bb0bc1bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 2 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6cdf2faa-409d-424e-9d2d-0dccfbf5211c}, !- Handle
  Corridor_Flr_6_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c881f11a-b737-4cf0-a807-6f7f04fa2ccc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74a82d58-f92a-4905-a14a-b51a33462d6d}, !- Handle
  Dining_Flr_6_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfe2a090-b0b4-4a6f-b5e2-7e3f5027584b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  79.553, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ebd28688-6b52-4e18-bc1d-a06cbcc47387}, !- Handle
  Retail_1_Flr_1_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a878509-17bb-4788-a93c-b231afdbd395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {215fd293-9aa1-452f-a2da-704817f078da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {623afbae-13c7-4e4c-a94e-4937db1cce77}, !- Handle
  Corridor_Flr_3_Ceiling_2,               !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 16.154, 10.056,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce1f4330-9865-4e33-9134-07a616b4aa95}, !- Handle
  Corridor_Flr_3_Floor_2,                 !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 7.008;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b109b8f9-32e1-413e-a8c2-a961a414bc3c}, !- Handle
  Mech_Flr_1_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ec8f3da-2c71-406c-a0fe-6859fe5a075d}, !- Handle
  Corridor_Flr_6_Ceiling_1,               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 4 {m}
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 5 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 6 {m}
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 7 {m}
  4.572, 9.449, 19.2;                     !- X,Y,Z Vertex 8 {m}

OS:Surface,
  {d970743a-4ab9-4ee8-b4cd-ab3d85f5c523}, !- Handle
  Corridor_Flr_3_Wall_2_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db487d4-df0c-48a9-bd9c-3965c02dfe90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 12.497, 10.056,                   !- X,Y,Z Vertex 1 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 5.791, 10.056;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fd0ceb9-b75a-4943-a6cf-25343f3a9d2c}, !- Handle
  Room_4_1_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0599c616-e76e-454d-8afd-11c49eb0b47c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f7820a9-298e-4391-80e6-c6ca401f3a0c}, !- Handle
  Corridor_Flr_3_Wall_2_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d904c676-7923-46d2-bbc3-55f47db955ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44022222-c3a0-48f0-898a-0ed5b2f1fa15}, !- Handle
  Lobby_Flr_1_Ceiling_1,                  !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 4 {m}
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 5 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 6 {m}
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 7 {m}
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 8 {m}
  11.582, 12.497, 3.9624,                 !- X,Y,Z Vertex 9 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 10 {m}

OS:Surface,
  {e3b279a4-49a5-46e7-9d51-ee175b853c2a}, !- Handle
  Cafe_Flr_1_Wall_2_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff67d3b6-0e9c-47d4-9cc2-34be556e370f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5340511d-3487-457f-9c38-09206225aa62}, !- Handle
  Laundry_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {694d11be-e12d-4d61-b675-01bdc2238d4b}, !- Handle
  Room_3_1_Flr_6_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 9.449, 19.2,                    !- X,Y,Z Vertex 2 {m}
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {658ab308-fbb8-4c6c-aec9-487b0ba8548d}, !- Handle
  Kitchen_Flr_6_Wall_1_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98ae8860-d2ea-4943-bcc4-03e5d17461fe}, !- Handle
  Cafe_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7f9d65d-84f4-4a51-aea5-db6800b0a4aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff67d3b6-0e9c-47d4-9cc2-34be556e370f}, !- Handle
  Laundry_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3b279a4-49a5-46e7-9d51-ee175b853c2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  86.563, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3bab6c54-d46a-4418-8023-453aa3b8b00d}, !- Handle
  Room_3_1_Flr_6_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95e73df2-ccd1-47f1-90a0-9de336eb73a0}, !- Handle
  Corridor_Flr_6_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7bd05f1-5672-4947-bb61-4951bf75d184}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1be7b74d-c407-4a81-a139-e8a1b62fcf4f}, !- Handle
  Room_1_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 7.008,                        !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {fb34382d-9d62-4fda-b64b-7a5499640568}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:Surface,
  {f0003483-b099-4d2b-a8e5-ad976413ff83}, !- Handle
  Basement_Ceiling_3,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9777eba3-bd87-4fc2-85ae-12d95369805c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6361903c-56f2-47e5-99b1-d0fa34782c0c}, !- Handle
  Room_1_Flr_6_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 2 {m}
  0, 5.791, 16.152,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 16.152;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29156245-4904-4397-96fd-e4153d4d1d1b}, !- Handle
  Room_4_1_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb1b8b9-0d25-40ad-b953-8e2dd4de4cab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {271b4bd8-fe8d-4d95-b944-cccdd141bf1a}, !- Handle
  Basement_Ceiling_4,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {667d0d89-78e0-41e4-bfb5-0d2454fc1f30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c55e1676-5a66-489e-b534-6851b493f34f}, !- Handle
  Room_2_Flr_3_Wall_West,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 10.056,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {382599fd-7388-49b7-9e36-65853d0ffcef}, !- Handle
  Corridor_Flr_3_Wall_1_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9082f9c2-c307-49f4-bd74-50fd6a5381cc}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {cee091a2-d924-4175-a6ed-a348b3eba67a}, !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43a36497-2d2f-4a9c-8aaa-f10bb0bc1bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 0,                           !- X,Y,Z Vertex 1 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3106a8df-e03f-4cd4-ae1a-5100055a07ea}, !- Handle
  Lobby_Flr_1_Wall_1_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a327ff06-620b-4d62-999c-7c59088acb2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 22.86, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea01e19d-9a1b-41d2-ad73-1d4dd16a45d4}, !- Handle
  Storage_Flr_1_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {58d9d72c-ccd5-4d7d-8573-cfe273f72fa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b1a5647-b47b-4ce4-9155-63042cc6cea1}, !- Handle
  Kitchen_Flr_6_Wall_1_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {53c7fa8b-d0a9-4d59-9f72-ab5b6de28e90}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fadde92-d4f7-4525-8480-9afe67881f7d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667b04a8-9e0d-4012-b01c-71019393115c}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {cee091a2-d924-4175-a6ed-a348b3eba67a}, !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43a36497-2d2f-4a9c-8aaa-f10bb0bc1bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, 0, -2.439,                           !- X,Y,Z Vertex 2 {m}
  86.563, 0, -2.439,                      !- X,Y,Z Vertex 3 {m}
  86.563, 0, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8bf4d5c-5983-43c8-b448-7a7b5bc26086}, !- Handle
  Corridor_Flr_3_Floor_3,                 !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 3 {m}
  76.2, 16.154, 7.008,                    !- X,Y,Z Vertex 4 {m}
  79.858, 16.154, 7.008,                  !- X,Y,Z Vertex 5 {m}
  79.858, 22.86, 7.008;                   !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {14a6da0a-ed6d-4e52-a7e9-de32beffd3d0}, !- Handle
  Storage_Flr_1_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {692d00bb-7d9c-4c1b-8d72-c2570d5ccc8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  78.943, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1690369-c030-4b65-88d1-44583822deaf}, !- Handle
  Dining_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f756235-7db4-405e-ab5b-05eff39817d4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  79.553, 22.86, 16.152,                  !- X,Y,Z Vertex 3 {m}
  79.553, 22.86, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a327ff06-620b-4d62-999c-7c59088acb2c}, !- Handle
  Mech_Flr_1_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3106a8df-e03f-4cd4-ae1a-5100055a07ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7c9160fc-187a-4e82-9594-09d138e551c5}, !- Handle
  Basement_Ceiling_2,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0608730f-8b3a-45d5-9f82-833b9863dd10}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 1 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 5.791, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b3c03eb-d9a6-49bd-8bad-e5b9b43583b7}, !- Handle
  Corridor_Flr_6_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf7034a9-ed2b-4c96-966f-c8d2981d627d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60d2b6bc-3233-4bdd-97d1-ba1d5bbda333}, !- Handle
  Storage_Flr_1_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {092b94c2-3b7d-46ce-9cb9-f4af36859b94}, !- Handle
  Room_5_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90914b80-119d-4577-84b5-6b94d4142544}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38d15478-629e-40f6-bbd1-637c9499d0c2}, !- Handle
  Mech_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 12.497, 3.9624,                 !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 22.86, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e348113a-6dcc-4eb5-98d2-b2905edd447b}, !- Handle
  Room_2_Flr_3_Floor,                     !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 7.008;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff524237-3ad1-42c1-a472-12eb53be87a6}, !- Handle
  Corridor_Flr_3_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d904c676-7923-46d2-bbc3-55f47db955ee}, !- Handle
  Room_3_0_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f7820a9-298e-4391-80e6-c6ca401f3a0c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.706, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c80f238b-7e6c-4496-b5bc-1037dc1ae8c8}, !- Handle
  Room_3_0_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  6.706, 12.497, 7.008;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb1b11cd-8d96-4543-a168-480fa4e4fa65}, !- Handle
  Room_2_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 7.008,                    !- X,Y,Z Vertex 2 {m}
  0, 22.86, 7.008,                        !- X,Y,Z Vertex 3 {m}
  0, 22.86, 10.056;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c83ac3a-dbb1-49a9-9c04-88062ea9041b}, !- Handle
  Corridor_Flr_3_Wall_2_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  76.2, 5.791, 10.056,                    !- X,Y,Z Vertex 1 {m}
  76.2, 5.791, 7.008,                     !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08ab83ea-c83b-4572-83ce-5df717da7bb0}, !- Handle
  Corridor_Flr_6_Wall_1_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43a7aca6-f94a-46ee-be9f-09afdc59198d}, !- Handle
  Lobby_Flr_1_Floor_1,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5358e0b-2714-4d08-aef1-b90726561c2d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 1 {m}
  53.95, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 4 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 5 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {215fd293-9aa1-452f-a2da-704817f078da}, !- Handle
  Retail_2_Flr_1_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ebd28688-6b52-4e18-bc1d-a06cbcc47387}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 5.791, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  11.582, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b201f75e-be02-4f00-8eae-d4b6f0c41031}, !- Handle
  Corridor_Flr_6_Wall_1_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e641a09-6fca-4953-a425-c470f51580ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  64.922, 9.449, 19.2,                    !- X,Y,Z Vertex 1 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 2 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 5.791, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a3597a8-21da-47d9-bd37-249d3ca88323}, !- Handle
  Lobby_Flr_1_Floor_2,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21d95083-cd8c-440f-aad4-36b1d22db8c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 4 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  78.943, 22.86, 0;                       !- X,Y,Z Vertex 6 {m}

OS:Output:Meter,
  {221a970c-fa07-4f2d-8ce9-28fe3d51a102}, !- Handle
  InteriorEquipment:Electricity,          !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {373eb99e-3dee-4ca5-9d1f-f735aaed2789}, !- Handle
  Room_2_Flr_3_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c2047396-1edf-4b9c-ae11-1e2a58aeb534}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa381fe8-b37f-466b-91d8-22eb0812d785}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 14.326, 10.056,                      !- X,Y,Z Vertex 1 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3555610c-c00d-4c05-8f24-61af780e90e7}, !- Handle
  Corridor_Flr_3_Wall_3_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f022de67-b364-4496-a17c-508c289ad12a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 7.008,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced77fc4-23fd-484c-93e6-5fac2b0709f7}, !- Handle
  Cafe_Flr_1_Ceiling,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 0, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 3.9624,                  !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 3 {m}
  53.95, 0, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fba2e06-5431-486f-a1c2-43ea2222709a}, !- Handle
  Mech_Flr_1_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1418486f-1953-4d9f-ae34-08fb8834ea7c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e99c01fa-8e0d-4ddd-b102-197bcd6cbf67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 12.497, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  53.95, 12.497, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9f0a328-7440-48da-891c-b32ad58d7da9}, !- Handle
  Room_1_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9189579d-4907-4e98-9e7d-55556ed42752}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 5.791, 10.056,                   !- X,Y,Z Vertex 1 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5358e0b-2714-4d08-aef1-b90726561c2d}, !- Handle
  Basement_Ceiling_7,                     !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {43a7aca6-f94a-46ee-be9f-09afdc59198d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  53.95, 22.86, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 4 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 5 {m}
  11.582, 0, 0;                           !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {3c1aa61b-f5e1-4632-bfeb-68b6223d6cdc}, !- Handle
  Room_1_Flr_6_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ce3fa8e-2831-43d3-ac32-ae151a787401}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  0, 14.326, 16.152,                      !- X,Y,Z Vertex 3 {m}
  0, 14.326, 19.2;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb1b8b9-0d25-40ad-b953-8e2dd4de4cab}, !- Handle
  Corridor_Flr_3_Wall_3_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29156245-4904-4397-96fd-e4153d4d1d1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9568a50-446c-472f-a72a-49c30ced5c5b}, !- Handle
  Room_4_1_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9426cb0-4c05-45a8-b367-c7e537589d52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.021, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {4a45bcf1-a17f-42cd-b9dd-a8633e03c63a}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {5d4b3b3f-029e-4192-a6a0-46099d8105cc}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {f8bd3ee2-eb32-4f86-8652-6b7400ce65b3}, !- Handle
  Laundry_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cb9a3a4f-b8e4-4a27-843a-8d1886b91c11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b37d76a-affe-4482-aefd-3ca2f51e7034}, !- Handle
  Room_5_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {f220e1f3-aa91-4513-9f9a-e8dd4a412b4d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 2 {m}
  81.991, 14.326, 10.056,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b70352ca-2089-4a29-afc7-c8bfa4e0a6b2}, !- Handle
  Room_6_Flr_3_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  81.991, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  81.991, 14.326, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {bda0e368-018c-4e1e-b8b0-050c82b9346b}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:Surface,
  {3ac99536-8674-4245-8a9b-8676b482776d}, !- Handle
  Lobby_Flr_1_Wall_3_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {682ba85a-36b7-4799-903d-55b7fc5925ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef763fb2-367c-49fc-9da4-9038fde893fe}, !- Handle
  Lobby_Flr_1_Wall_2_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4aa72038-7727-4edf-9cc6-ae6177728485}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  11.582, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f3689be6-a455-4fe8-8382-ece6acca89b6}, !- Handle
  Room_3_0_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d81b1c84-0be2-437e-b28a-9c633814a0e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75d98d78-aca8-4840-a2fb-b996578731e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 5.791, 10.056,                  !- X,Y,Z Vertex 1 {m}
  10.363, 5.791, 7.008,                   !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b84a3f5-1507-47bd-8deb-3119f35e3376}, !- Handle
  Room_6_Flr_3_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {43edd94b-1dd2-4c9a-87d9-1a557847cf2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 14.326, 10.056,                 !- X,Y,Z Vertex 1 {m}
  86.563, 14.326, 7.008,                  !- X,Y,Z Vertex 2 {m}
  86.563, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  86.563, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6f646711-ca45-404f-b4bd-74825cd4da9a}, !- Handle
  Corridor_Flr_3_Floor_1,                 !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  6.706, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  6.706, 5.791, 7.008,                    !- X,Y,Z Vertex 4 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 5 {m}
  4.572, 22.86, 7.008;                    !- X,Y,Z Vertex 6 {m}

OS:Surface,
  {c7bd05f1-5672-4947-bb61-4951bf75d184}, !- Handle
  Banquet_Flr_6_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95e73df2-ccd1-47f1-90a0-9de336eb73a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 1 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 2 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42308ad9-fe2e-428f-a256-cdbd926bb164}, !- Handle
  Room_2_Flr_6_Wall_East,                 !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {735c6fa8-525c-45a3-82b3-b38ec3245a8f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e677e047-3a59-4936-aa15-82a883a8aa12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 19.2,                    !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 22.86, 19.2;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7566bb8d-e91b-4527-9da5-d89c4a838e71}, !- Handle
  Banquet_Flr_6_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  42.367, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  42.367, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  10.363, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf7034a9-ed2b-4c96-966f-c8d2981d627d}, !- Handle
  Banquet_Flr_6_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ba3048dd-f7da-474c-bbec-d2605f9e6cc4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b3c03eb-d9a6-49bd-8bad-e5b9b43583b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  42.367, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9189579d-4907-4e98-9e7d-55556ed42752}, !- Handle
  Corridor_Flr_3_Wall_3_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9f0a328-7440-48da-891c-b32ad58d7da9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 7.008,                    !- X,Y,Z Vertex 3 {m}
  4.572, 5.791, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf3482d2-209c-482d-af23-dc13969f1570}, !- Handle
  Laundry_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b4cff31b-2b2e-470e-b7c8-55b05f6374f6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1270c231-dd8a-42a9-a14e-9420d04b6fbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 3 {m}
  81.991, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e07ddceb-3c24-4fe8-8c42-4dfafb3bb4ed}, !- Handle
  Lobby_Flr_1_Ceiling_2,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.95, 0, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  53.95, 5.791, 3.9624,                   !- X,Y,Z Vertex 2 {m}
  11.582, 5.791, 3.9624,                  !- X,Y,Z Vertex 3 {m}
  11.582, 0, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32f024e0-47c0-4bf7-bf8e-383c0eb545b8}, !- Handle
  Retail_2_Flr_1_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 12.497, 3.9624,                      !- X,Y,Z Vertex 1 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 5.791, 3.9624;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0599c616-e76e-454d-8afd-11c49eb0b47c}, !- Handle
  Corridor_Flr_3_Wall_1_East,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fd0ceb9-b75a-4943-a6cf-25343f3a9d2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 7.008,                   !- X,Y,Z Vertex 3 {m}
  10.363, 22.86, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99f106f5-d14b-458c-95c3-5d16b62d6d2a}, !- Handle
  Corridor_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  47.549, 22.86, 16.152,                  !- X,Y,Z Vertex 1 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  81.991, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  81.991, 5.791, 16.152,                  !- X,Y,Z Vertex 4 {m}
  64.922, 5.791, 16.152,                  !- X,Y,Z Vertex 5 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 6 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 7 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 8 {m}
  10.363, 22.86, 16.152,                  !- X,Y,Z Vertex 9 {m}
  10.363, 12.497, 16.152,                 !- X,Y,Z Vertex 10 {m}
  42.367, 12.497, 16.152,                 !- X,Y,Z Vertex 11 {m}
  42.367, 22.86, 16.152;                  !- X,Y,Z Vertex 12 {m}

OS:Surface,
  {0608730f-8b3a-45d5-9f82-833b9863dd10}, !- Handle
  Retail_2_Flr_1_Floor,                   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {54b28b67-906c-4266-8d90-363643b15e57}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7c9160fc-187a-4e82-9594-09d138e551c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.582, 12.497, 0,                      !- X,Y,Z Vertex 1 {m}
  11.582, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  0, 5.791, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 12.497, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {833bcdf3-65a5-4164-9ecc-1beb9f0eaded}, !- Handle
  Storage_Flr_1_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e69b9328-831a-4395-80b6-bb2acd8bbe91}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  69.799, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  69.799, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 12.497, 3.9624;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1a5c8bb-779e-481b-898e-1ea1bdad154f}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {cee091a2-d924-4175-a6ed-a348b3eba67a}, !- Construction Name
  {e8215437-4d6e-4194-81a3-8e59d7aab856}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {43a36497-2d2f-4a9c-8aaa-f10bb0bc1bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  86.563, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  86.563, 22.86, -2.439,                  !- X,Y,Z Vertex 2 {m}
  0, 22.86, -2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 22.86, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e2da0d0-631c-43ee-beae-c144983e6fe2}, !- Handle
  Room_4_1_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {72c99aa5-adda-4d43-8716-a054b8639a94}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.021, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  14.021, 22.86, 10.056,                  !- X,Y,Z Vertex 2 {m}
  10.363, 22.86, 10.056,                  !- X,Y,Z Vertex 3 {m}
  10.363, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {4a7e382d-0cb3-4df8-a2bd-a534859d7e2f}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {682ba85a-36b7-4799-903d-55b7fc5925ee}, !- Handle
  Cafe_Flr_1_Wall_1_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {779cf315-dfdf-42f0-a7e8-758783d6bf25}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ac99536-8674-4245-8a9b-8676b482776d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 5.791, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 5.791, 0,                       !- X,Y,Z Vertex 2 {m}
  53.95, 5.791, 0,                        !- X,Y,Z Vertex 3 {m}
  53.95, 5.791, 3.9624;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {307dac50-657d-4122-89c7-4936a307bcc2}, !- Handle
  Lobby_Flr_1_Wall_2_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  81.991, 22.86, 3.9624,                  !- X,Y,Z Vertex 1 {m}
  81.991, 22.86, 0,                       !- X,Y,Z Vertex 2 {m}
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 3 {m}
  78.943, 22.86, 3.9624;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd9bb057-f10f-4338-a594-160aeb71fc26}, !- Handle
  Lobby_Flr_1_Wall_1_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5f877673-6afe-4f1f-960f-7e78d281ff4b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 22.86, 3.9624,                       !- X,Y,Z Vertex 1 {m}
  0, 22.86, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 12.497, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 12.497, 3.9624;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d2769c8-2e5a-42fc-8502-3a584daf238f}, !- Handle
  Room_3_1_Flr_6_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd613dff-c5bc-474d-a20f-9770f8615a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 5.791, 19.2,                    !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  11.278, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6470db8-6685-4160-8d36-404783548d9c}, !- Handle
  Room_3_1_Flr_6_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {33e71202-8fbd-4e14-b534-3eb0a82a5cec}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.278, 9.449, 16.152,                  !- X,Y,Z Vertex 1 {m}
  11.278, 5.791, 16.152,                  !- X,Y,Z Vertex 2 {m}
  4.572, 5.791, 16.152,                   !- X,Y,Z Vertex 3 {m}
  4.572, 9.449, 16.152;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {667d0d89-78e0-41e4-bfb5-0d2454fc1f30}, !- Handle
  Storage_Flr_1_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {99acb158-fe8d-42de-85ec-b09b0883f326}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {271b4bd8-fe8d-4d95-b944-cccdd141bf1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  78.943, 22.86, 0,                       !- X,Y,Z Vertex 1 {m}
  78.943, 12.497, 0,                      !- X,Y,Z Vertex 2 {m}
  69.799, 12.497, 0,                      !- X,Y,Z Vertex 3 {m}
  69.799, 22.86, 0;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c69b838e-4b64-40bf-aafe-cd0c477fef21}, !- Handle
  Dining_Flr_6_Ceiling,                   !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cb2c0215-3476-427c-ac46-083a99e88a0b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 22.86, 19.2,                    !- X,Y,Z Vertex 2 {m}
  47.549, 22.86, 19.2,                    !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa381fe8-b37f-466b-91d8-22eb0812d785}, !- Handle
  Room_1_Flr_3_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {60361c47-6132-479f-892b-2ef2551c2988}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {373eb99e-3dee-4ca5-9d1f-f735aaed2789}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 14.326, 10.056,                  !- X,Y,Z Vertex 1 {m}
  4.572, 14.326, 7.008,                   !- X,Y,Z Vertex 2 {m}
  0, 14.326, 7.008,                       !- X,Y,Z Vertex 3 {m}
  0, 14.326, 10.056;                      !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {3e0b3469-a105-4659-9371-12904cb54948}; !- Handle

OS:BuildingStory,
  {5e09a01c-d73b-462b-a0e7-6329f805a99c}, !- Handle
  Building Story 1,                       !- Name
  -2.439,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3bf27698-2fd0-46d2-a276-295d9505dcba}; !- Group Rendering Name

OS:BuildingStory,
  {0e4d49ab-bfaf-4502-af98-19b90ca05d17}, !- Handle
  Building Story 2,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {3c88cb01-a78f-432e-80d1-8726d67dcf96}; !- Group Rendering Name

OS:BuildingStory,
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Handle
  Building Story 3,                       !- Name
  7.008,                                  !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ae420be9-0e11-4b5c-9511-8bc14a890374}; !- Group Rendering Name

OS:BuildingStory,
  {f4639d5b-3224-4500-bf20-cb7454712ad8}, !- Handle
  Building Story 4,                       !- Name
  16.152,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {5c58e0ba-b3ff-4070-be7b-e147745c660b}; !- Group Rendering Name

OS:Surface,
  {82d225ea-f9f0-4298-b589-b6cb5b1f8282}, !- Handle
  Room_1_Flr_6_Wall_2_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0de59da8-57c0-4247-98db-94f06e2019a8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {019125a0-77bb-419d-a7f6-68140c061ebb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e677e047-3a59-4936-aa15-82a883a8aa12}, !- Handle
  Corridor_Flr_6_Wall_4_West,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42308ad9-fe2e-428f-a256-cdbd926bb164}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.572, 22.86, 19.2,                     !- X,Y,Z Vertex 1 {m}
  4.572, 22.86, 16.152,                   !- X,Y,Z Vertex 2 {m}
  4.572, 14.326, 16.152,                  !- X,Y,Z Vertex 3 {m}
  4.572, 14.326, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {91bef3db-fb2b-4ac2-941e-ed582f14d2c3}, !- Handle
  Corridor_Flr_3_Wall_4_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80646d88-5424-4e3d-9bb4-8f5e0f07f538}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.679, 16.154, 10.056,                 !- X,Y,Z Vertex 1 {m}
  17.679, 16.154, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.021, 16.154, 7.008,                  !- X,Y,Z Vertex 3 {m}
  14.021, 16.154, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {93265ece-6c6d-4ed3-a786-9038036b64e5}, !- Handle
  Corridor_Flr_3_Wall_20_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63ed7610-8593-4d7c-ba4f-b067c1a84fa9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.875, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  68.875, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  72.532, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  72.532, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4d783d9-e338-4697-bef4-8ae52c5cbcef}, !- Handle
  Corridor_Flr_6_Wall_9_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b87eeb99-ce23-44fd-a286-d4ef2413f89e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  58.22, 9.449, 19.2,                     !- X,Y,Z Vertex 1 {m}
  58.22, 9.449, 16.152,                   !- X,Y,Z Vertex 2 {m}
  64.922, 9.449, 16.152,                  !- X,Y,Z Vertex 3 {m}
  64.922, 9.449, 19.2;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfe2a090-b0b4-4a6f-b5e2-7e3f5027584b}, !- Handle
  Corridor_Flr_6_Wall_5_North,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {727f620c-8075-4586-8703-48bde7f60f5c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {74a82d58-f92a-4905-a14a-b51a33462d6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  79.553, 12.497, 19.2,                   !- X,Y,Z Vertex 1 {m}
  79.553, 12.497, 16.152,                 !- X,Y,Z Vertex 2 {m}
  47.549, 12.497, 16.152,                 !- X,Y,Z Vertex 3 {m}
  47.549, 12.497, 19.2;                   !- X,Y,Z Vertex 4 {m}

OS:WeatherFile,
  {3195e3ec-3f8d-48ae-99cf-236de054684b}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:Site:WaterMainsTemperature,
  {ada25fad-9587-4528-81a8-c70dca7af588}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {75203cd4-aa9d-4702-94f9-dce325c62c29}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {1bb35fe6-816a-40d1-8884-93e01d7df849}, !- Handle
  Space Function Dining area - other,     !- Name
  ,                                       !- Default Construction Set Name
  {5d149bc7-b992-4bc4-915c-61714b300191}, !- Default Schedule Set Name
  {18a7edbe-4d69-422f-aad4-c4e7b39d8d99}, !- Group Rendering Name
  {759aac1f-ec8f-44cc-a70d-ff8191d2f471}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dining area - other;                    !- Standards Space Type

OS:Rendering:Color,
  {4fc9e812-2a85-43b7-ad74-e292975338ed}, !- Handle
  Space Function Hotel/Motel - dining,    !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {1db7ae02-984b-4f94-828f-b1dc879725a0}, !- Handle
  Space Function Storage room < 5 m2-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {80e38e0e-6f6c-4d56-8e54-7f2f55dfbad3}, !- Default Schedule Set Name
  {766fa12d-d724-43a5-9912-8b12a0b6376a}, !- Group Rendering Name
  {1d2ef990-eb7d-4470-a5ae-91d2fc697c01}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage room < 5 m2-sch-A;              !- Standards Space Type

OS:Rendering:Color,
  {a171d183-afb9-476e-ac71-3374ee88044d}, !- Handle
  Space Function Storage area,            !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3552a95b-0ad6-4df7-80c2-15d3951820ac}, !- Handle
  Space Function Storage room < 5 m2-sch-A 1, !- Name
  ,                                       !- Default Construction Set Name
  {9d7b00d2-d486-4adc-a1af-acf9f422c4cd}, !- Default Schedule Set Name
  {b24512bb-4d44-4855-a5d6-3fde0e22f699}, !- Group Rendering Name
  {4436681e-0ef5-4799-9d24-400f11475294}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Storage room < 5 m2-sch-A;              !- Standards Space Type

OS:Rendering:Color,
  {e4e1cee4-bed5-469a-a6f4-1a707337dcbe}, !- Handle
  Space Function Storage area - occsens,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {f40fe49a-654e-4f93-a3ac-038c1dc5a8aa}, !- Handle
  Space Function Retail facility mall concourse, !- Name
  ,                                       !- Default Construction Set Name
  {4ca86bd1-adef-4300-af06-b47ea8950288}, !- Default Schedule Set Name
  {93febaa4-e48c-486e-bff0-0811bf617966}, !- Group Rendering Name
  {9e8d69be-e546-412a-ae32-0db4524e617b}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Retail facility mall concourse;         !- Standards Space Type

OS:Rendering:Color,
  {724f4611-bd0c-4943-af65-1d1ecb60dfa1}, !- Handle
  Space Function Retail - mall concourse, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {aff04afe-e32d-4a9b-954b-efc22ce40398}, !- Handle
  Space Function Corridor/Transition area other-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {e0013474-cb52-4239-88ec-ef364f3b0393}, !- Default Schedule Set Name
  {46baaf7d-7a9b-4725-973c-67ac2fb17e91}, !- Group Rendering Name
  {8ee10420-1739-40f1-9107-93a8abd4bb57}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corridor/Transition area other-sch-E;   !- Standards Space Type

OS:Rendering:Color,
  {76efc029-dac6-4240-8a32-abe910c510e7}, !- Handle
  Space Function Corr. >= 2.4m wide-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3951b0f5-be1f-4b98-9198-a6d39a405825}, !- Handle
  Space Function Food preparation area,   !- Name
  ,                                       !- Default Construction Set Name
  {093a7874-3906-45e2-b48d-94d800215b75}, !- Default Schedule Set Name
  {210f0518-91fb-44e8-956d-3da5acd767cd}, !- Group Rendering Name
  {39e9d356-ec1e-4968-bf10-d2ac67477518}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Food preparation area;                  !- Standards Space Type

OS:Rendering:Color,
  {f7d0e365-c68a-44b7-9776-41fdde15d56c}, !- Handle
  Space Function Food preparation,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {c8a48527-7ec3-43e5-95de-2d5a58909a79}, !- Handle
  Space Function Laundry/Washing area,    !- Name
  ,                                       !- Default Construction Set Name
  {5b1ca565-9fa3-44c4-8e56-c879f1eca912}, !- Default Schedule Set Name
  {85fc4329-4663-4c93-ae06-717c8668841e}, !- Group Rendering Name
  {9439934f-f41b-436c-aacf-ab4a132fac43}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Laundry/Washing area;                   !- Standards Space Type

OS:Rendering:Color,
  {9156bbc0-f04b-4062-8ce0-10fa2eb87f3f}, !- Handle
  Space Function Hospital - laundry/washing, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {3cd62246-bb6e-4be4-84f7-f1e1e4db9111}, !- Handle
  Space Function Lobby - hotel,           !- Name
  ,                                       !- Default Construction Set Name
  {fa6922b3-8198-4bd0-b833-afecaacff196}, !- Default Schedule Set Name
  {c7c0b79c-05e2-4f5a-b663-ca9ebf26bc2f}, !- Group Rendering Name
  {623f92eb-3a38-4e81-8624-81a768ae8bba}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Lobby - hotel;                          !- Standards Space Type

OS:Rendering:Color,
  {5b0539ca-9592-4475-a365-a393b150d299}, !- Handle
  Space Function Hotel/Motel - lobby,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {8c49e2bd-edc2-4486-a41e-ac83f2d1e4bc}, !- Handle
  Space Function Electrical/Mechanical room-sch-E, !- Name
  ,                                       !- Default Construction Set Name
  {9f1565b2-9935-4395-be91-4724b8aa4a52}, !- Default Schedule Set Name
  {8027a3ba-c4ae-491c-a824-3a6116d2cdfe}, !- Group Rendering Name
  {cc777689-2c22-4199-b44b-771a1c487a47}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical room-sch-E;       !- Standards Space Type

OS:Rendering:Color,
  {2e4b2211-5b8c-42f5-b653-955a0fc8d32c}, !- Handle
  Space Function Electrical/Mechanical-sch-E, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {1dd83e0f-7c2e-49e8-9a77-2b3b3f609d02}, !- Handle
  Space Function Sales area,              !- Name
  ,                                       !- Default Construction Set Name
  {f6bd8941-e8e2-4624-940b-27466de874be}, !- Default Schedule Set Name
  {21985aaa-644e-4969-88d2-6a7eba183238}, !- Group Rendering Name
  {fed7ed5d-6a79-46ac-a0cc-e35c32069014}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Sales area;                             !- Standards Space Type

OS:Rendering:Color,
  {a13cba6e-987a-4492-b412-efdfb1f1b7f3}, !- Handle
  Space Function Retail - sales,          !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Handle
  Space Function Guest room,              !- Name
  ,                                       !- Default Construction Set Name
  {7dec14ec-5602-456c-8add-b725da6580e3}, !- Default Schedule Set Name
  {461b65d8-2a7f-4e9f-8cf6-8b0b5cc48732}, !- Group Rendering Name
  {882401bd-b923-4810-ae4e-cf5513bd3418}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Guest room;                             !- Standards Space Type

OS:Rendering:Color,
  {f2b0ed54-8204-42a4-93a2-77ca356f7194}, !- Handle
  Space Function Hotel/Motel - rooms,     !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f51038f1-074e-400f-a8d2-5764749ec1dd}, !- Handle
  Rendering Color 1,                      !- Name
  165,                                    !- Rendering Red Value
  42,                                     !- Rendering Green Value
  42;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f3d7a0c8-e977-4ec0-ad91-be980651415d}, !- Handle
  Rendering Color 2,                      !- Name
  154,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {33120b3f-d29e-4504-ad91-4ebdea11f99f}, !- Handle
  Rendering Color 3,                      !- Name
  30,                                     !- Rendering Red Value
  144,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e17495b-6c27-4b5c-978d-ff7cec8a3b7f}, !- Handle
  Rendering Color 4,                      !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6014ce47-777d-44ce-aea2-d4239751b042}, !- Handle
  Rendering Color 5,                      !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c6633965-caae-4284-89a0-3bf21ac123dd}, !- Handle
  Rendering Color 6,                      !- Name
  147,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  219;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b9264ba-61b1-4056-a4fb-3b0444eabe75}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {51c454e9-996a-461f-85a0-47fe723b7740}, !- Handle
  Rendering Color 8,                      !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e97b382-e09b-4fa5-9416-b030ad3883dc}, !- Handle
  Rendering Color 9,                      !- Name
  143,                                    !- Rendering Red Value
  188,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ef92e31d-49a9-4c1b-bf72-5ca92a0502fc}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {40aab1ea-67be-417b-9a20-fcdfd4f4e456}, !- Handle
  Rendering Color 11,                     !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b3f5b27-6ae6-461e-a9a9-875a645d62fd}, !- Handle
  Rendering Color 12,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {1bed43ec-9dc9-4f95-9fba-1c3dd4753e08}, !- Handle
  Rendering Color 13,                     !- Name
  152,                                    !- Rendering Red Value
  251,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b9177403-8c8e-4a32-9340-b531360d5d9d}, !- Handle
  Rendering Color 14,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a355f92a-1a0b-4de9-84de-b47530863135}, !- Handle
  Rendering Color 15,                     !- Name
  245,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89919c84-b4e3-4811-851e-092f0ba320bf}, !- Handle
  Rendering Color 16,                     !- Name
  102,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  170;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f106145b-561c-4bbf-b675-52e8e69e09c9}, !- Handle
  Rendering Color 17,                     !- Name
  184,                                    !- Rendering Red Value
  134,                                    !- Rendering Green Value
  11;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {150e8f3d-fff3-444a-9ad3-6435ae7b0e70}, !- Handle
  Rendering Color 18,                     !- Name
  0,                                      !- Rendering Red Value
  191,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e9d2e1d5-2716-40d9-9d74-f28c709c94bd}, !- Handle
  Rendering Color 19,                     !- Name
  34,                                     !- Rendering Red Value
  139,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {02c23925-8396-45b7-a2f8-f4f336a365a5}, !- Handle
  Rendering Color 20,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {753ea762-d8d7-4a20-94f1-053eb1be337b}, !- Handle
  Rendering Color 21,                     !- Name
  60,                                     !- Rendering Red Value
  179,                                    !- Rendering Green Value
  113;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50683627-b265-4ecf-8107-735e38c64dc4}, !- Handle
  Rendering Color 22,                     !- Name
  205,                                    !- Rendering Red Value
  133,                                    !- Rendering Green Value
  63;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {5c58e0ba-b3ff-4070-be7b-e147745c660b}, !- Handle
  Rendering Color 23,                     !- Name
  106,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3bf27698-2fd0-46d2-a276-295d9505dcba}, !- Handle
  Rendering Color 24,                     !- Name
  245,                                    !- Rendering Red Value
  222,                                    !- Rendering Green Value
  179;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c88cb01-a78f-432e-80d1-8726d67dcf96}, !- Handle
  Rendering Color 25,                     !- Name
  248,                                    !- Rendering Red Value
  248,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ae420be9-0e11-4b5c-9511-8bc14a890374}, !- Handle
  Rendering Color 26,                     !- Name
  255,                                    !- Rendering Red Value
  140,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Handle
  Room_3_1_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  10.363,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {2f6f614e-b4a8-443d-b122-b7e20bc3849c}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {91be986c-fc65-4027-a433-77a7d7acdbd6}, !- Handle
  Room_3_1_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c1fd84-47a0-4d32-a2e0-d744f44ee9d5}, !- Handle
  Room_3_1_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcf146f4-2d48-425d-b70d-d5d3ff309dac}, !- Handle
  Room_3_1_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73e10f76-009b-46bb-ade8-6f07d57fd920}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82e3f9c4-fb77-413a-81b8-03ed1fc65360}, !- Handle
  Room_3_1_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75d98d78-aca8-4840-a2fb-b996578731e2}, !- Handle
  Room_3_1_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f3689be6-a455-4fe8-8382-ece6acca89b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2aeb951-6e6e-4468-82ea-3fcfecd0c770}, !- Handle
  Room_3_1_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {689cfba4-3e02-4087-9105-0f412805574c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc668b65-ad58-4dd5-8c89-faa404860e2e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {41975dae-b35e-4ce7-b1f1-cff5b7a0d81c}, !- Handle
  Rendering Color 27,                     !- Name
  255,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Space,
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Handle
  Room_3_2_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.02,                                  !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {71dd75d9-c08d-4aa6-9eb9-5b70b8bb147f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {4e7de3f6-cb4a-4c64-9b0c-d4fc3fdf7488}, !- Handle
  Room_3_2_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38571e45-b1d8-46a6-9c26-78b3fbd7ec90}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b247d98a-c044-445b-9ec0-8600b1524216}, !- Handle
  Room_3_2_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e385426f-6b22-41d0-b8a9-8e0d94b0aeef}, !- Handle
  Room_3_2_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46a25c19-21b2-4ed4-a540-6166ec8c13eb}, !- Handle
  Room_3_2_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87910d39-8685-4e13-aa25-bb131063ada7}, !- Handle
  Room_3_3_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {341b1fd6-8cfa-4c01-b8cf-efa10f7e9079}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73e10f76-009b-46bb-ade8-6f07d57fd920}, !- Handle
  Room_3_2_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f1b6bb6c-bf83-4098-8205-1893e0412770}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcf146f4-2d48-425d-b70d-d5d3ff309dac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {a24dd5af-d3c9-40f0-8dc9-9bc28a3da798}, !- Handle
  Rendering Color 28,                     !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:Space,
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Handle
  Room_3_3_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.677,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {0462c5b6-25b0-4922-89b3-83b75d3a16a3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {b8f16055-fb08-4649-b259-f2432c948864}, !- Handle
  Room_3_3_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {341b1fd6-8cfa-4c01-b8cf-efa10f7e9079}, !- Handle
  Room_3_3_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87910d39-8685-4e13-aa25-bb131063ada7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {481feafa-64ed-4ad1-9385-30bd26a7fcd9}, !- Handle
  Room_3_3_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {65db044b-085f-44c8-b721-c88494bebf0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efba8acb-eaed-4974-aef2-837a274e5d51}, !- Handle
  Room_3_3_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59385bbb-b5b5-444e-88b3-0cd4d3ef4a61}, !- Handle
  Room_3_3_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afcb22a2-542a-46db-a906-a530e8041850}, !- Handle
  Room_3_3_Flr_3_Wall_East 1,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {74e02cd0-74c2-48c4-bc2c-c7aaac25847d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {427bb751-6f95-4ca1-87fd-f5df234766e9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {51a542e1-c37b-461b-9f9d-b217ad509666}, !- Handle
  Rendering Color 29,                     !- Name
  199,                                    !- Rendering Red Value
  21,                                     !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Space,
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Handle
  Room_3_4_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.334,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {e71beba3-47a6-4816-922a-7bb01e7efc2f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {cff6ea8b-838b-4dd9-8fa8-5035d97aa6bb}, !- Handle
  Room_3_4_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f184273e-e793-4e2a-917c-ef615dc5696f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f97f6b9-f5dd-47b9-9d66-bebedf541f08}, !- Handle
  Room_3_4_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {311d8eeb-2029-4aa2-8097-da39e09ca9e6}, !- Handle
  Room_3_4_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6e2efd-f8e4-4e85-ac9c-b550f74766f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18e44a87-5464-40fc-88b0-7b17d4a81b12}, !- Handle
  Room_3_4_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70ce7a6e-ca0c-40b7-b7e1-2962cdf3a999}, !- Handle
  Room_3_4_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {427bb751-6f95-4ca1-87fd-f5df234766e9}, !- Handle
  Room_3_4_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {08b45155-7708-4d68-be49-5142a5774ad3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afcb22a2-542a-46db-a906-a530e8041850}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {36b3f69f-5241-419a-9091-28b72bb14555}, !- Handle
  Rendering Color 30,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Space,
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Handle
  Room_3_5_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.991,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {e272a61a-bbe5-4666-ae93-d65e0d4aa125}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {a51ff1c0-6fcd-4a2e-97b0-934ec41015c6}, !- Handle
  Room_3_5_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {450a7a60-00be-4abb-8840-0f9e1461a6de}, !- Handle
  Room_3_5_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e946a940-fb6b-417e-9c1e-415d4d0d5c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1beb1f3a-1d0b-4eea-8b22-2b6e1b2e760b}, !- Handle
  Room_3_5_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f184273e-e793-4e2a-917c-ef615dc5696f}, !- Handle
  Room_3_5_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cff6ea8b-838b-4dd9-8fa8-5035d97aa6bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f96b2c73-d593-4aab-9327-8fd3fb665cf0}, !- Handle
  Room_3_5_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79393609-751c-4b31-b827-728cfafee07d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {187a8381-ce9e-48e1-b383-75d689749afd}, !- Handle
  Room_3_5_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {c692a255-77b1-49c5-8456-6aaf1dbcb573}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b5c6cc2d-dd6a-45b2-b8ff-836e408de855}, !- Handle
  Rendering Color 31,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Space,
  {07aff512-e22a-4993-8056-7937719f9642}, !- Handle
  Room_3_6_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  28.648,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {e5fcef92-452a-463c-a0fe-8bbb0043cbfa}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {5758e355-ff75-47d7-9136-af441860b9cf}, !- Handle
  Room_3_6_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9437cf9f-4a7c-4eaf-8a6f-d00f85b83dc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79393609-751c-4b31-b827-728cfafee07d}, !- Handle
  Room_3_6_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f96b2c73-d593-4aab-9327-8fd3fb665cf0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9647b453-8978-48e7-89d4-e1248bf96bb1}, !- Handle
  Room_3_6_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b94c333-a96b-4ff3-b50e-8e2133d12c9e}, !- Handle
  Room_3_6_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75bd1ee1-a3fe-4dce-b91f-c9313ed9e114}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8161a7bc-ff9e-48bc-a87f-8b84edcd7f95}, !- Handle
  Room_3_6_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e42c5db-1a4a-4a80-bac1-fd4b234b0c53}, !- Handle
  Room_3_6_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {07aff512-e22a-4993-8056-7937719f9642}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {798d5c29-e16b-4e96-a773-5988491f6a95}, !- Handle
  Rendering Color 32,                     !- Name
  255,                                    !- Rendering Red Value
  105,                                    !- Rendering Green Value
  180;                                    !- Rendering Blue Value

OS:Space,
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Handle
  Room_3_7_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  32.305,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {9c9df2b5-a3f9-4092-80ba-726cbb074309}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {e61eaf92-6ef1-4c6b-a2ae-384840e597bd}, !- Handle
  Room_3_7_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e600b3c-3c9a-4e78-b9f8-231b85f2e79e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e07ad99-86b9-4702-bc8e-4e40faa8214d}, !- Handle
  Room_3_7_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e516e590-4c35-4469-b155-abb70315969a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fefe42ae-c51b-4130-bb1e-06d661786441}, !- Handle
  Room_3_7_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9437cf9f-4a7c-4eaf-8a6f-d00f85b83dc9}, !- Handle
  Room_3_7_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5758e355-ff75-47d7-9136-af441860b9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff6ad6f2-1d87-4c34-8de0-f16aa80190cd}, !- Handle
  Room_3_7_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1a61d35-8520-4df7-9cd7-20d1a430cb75}, !- Handle
  Room_3_7_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {225b77bf-578a-49a0-b30c-2f8b38d78e88}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {cc334376-4c0d-4f19-a331-e7ade65b3280}, !- Handle
  Rendering Color 33,                     !- Name
  240,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Space,
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Handle
  Room_3_8_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  35.962,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {28c3e037-fac9-4678-8a68-94daa282a85b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {453912f3-04ea-49bc-b421-bd4ca766b46e}, !- Handle
  Room_3_8_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 6.706, 0;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c3ffdf1-8cf8-4dee-bbea-9e5c4c7bf310}, !- Handle
  Room_3_8_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 0, 3.048,       !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e516e590-4c35-4469-b155-abb70315969a}, !- Handle
  Room_3_8_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e07ad99-86b9-4702-bc8e-4e40faa8214d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.77529135625809e-015, 6.706, 3.048,   !- X,Y,Z Vertex 1 {m}
  -5.77529135625809e-015, 6.706, 0,       !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {616d784e-64c4-4cc6-b914-68fa7660ed9d}, !- Handle
  Room_3_8_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1fc1c557-9d3a-433f-87be-f72f425f7fa5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c345c9df-0fd4-4ad3-9f7e-514f4528437f}, !- Handle
  Room_3_8_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {543fd281-71fe-4af7-9570-3e733a6e2e95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 6.706, 0,       !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 6.706, 3.048;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8238b29e-b74e-4f61-9e30-941c004d8979}, !- Handle
  Room_3_8_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {e10ce73c-53bc-452f-9232-8bbfd9a6a617}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  -5.77529135625809e-015, 6.706, 3.048,   !- X,Y,Z Vertex 3 {m}
  -5.77529135625809e-015, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {08914b89-6ef1-4c96-a207-12f16bbbc9ac}, !- Handle
  Rendering Color 34,                     !- Name
  0,                                      !- Rendering Red Value
  100,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Space,
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Handle
  Room_3_9_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  39.619,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {936af1ab-bef8-4430-ba94-566dfea3b8f3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {3c72127c-af6f-44dd-9660-452dd54ab976}, !- Handle
  Room_3_9_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1fc1c557-9d3a-433f-87be-f72f425f7fa5}, !- Handle
  Room_3_9_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {616d784e-64c4-4cc6-b914-68fa7660ed9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fabba9a3-39f1-4924-a99a-033a56e18cbd}, !- Handle
  Room_3_9_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1d8fa89-80fa-4546-9c82-89d48c9fcb70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {433d3cd8-5cb4-4b19-a3d7-265e104aad0b}, !- Handle
  Room_3_9_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31c93070-f6c2-432b-bc6b-6b4b5cb897f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82b3341c-5fb7-4424-aab6-dbcc671649ef}, !- Handle
  Room_3_9_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44236ab3-c78b-4d02-898c-f13e3f8c943b}, !- Handle
  Room_3_9_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {d13c1d46-9494-47a9-ad7c-feeb6bf50af2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {b7a7a4f7-3e38-48a4-bd5e-e1f8f0c5ed96}, !- Handle
  Rendering Color 35,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {38571e45-b1d8-46a6-9c26-78b3fbd7ec90}, !- Handle
  Corridor_Flr_3_Wall_5_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e7de3f6-cb4a-4c64-9b0c-d4fc3fdf7488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  14.02, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  14.02, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  17.677, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  17.677, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {543fd281-71fe-4af7-9570-3e733a6e2e95}, !- Handle
  Corridor_Flr_3_Wall_11_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c345c9df-0fd4-4ad3-9f7e-514f4528437f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  35.962, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  35.962, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  39.619, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  39.619, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31c93070-f6c2-432b-bc6b-6b4b5cb897f2}, !- Handle
  Corridor_Flr_3_Wall_12_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {433d3cd8-5cb4-4b19-a3d7-265e104aad0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  39.619, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  39.619, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  43.276, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  43.276, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {65db044b-085f-44c8-b721-c88494bebf0a}, !- Handle
  Corridor_Flr_3_Wall_6_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {481feafa-64ed-4ad1-9385-30bd26a7fcd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.677, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  17.677, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  21.334, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  21.334, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e600b3c-3c9a-4e78-b9f8-231b85f2e79e}, !- Handle
  Corridor_Flr_3_Wall_10_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e61eaf92-6ef1-4c6b-a2ae-384840e597bd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  32.305, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  32.305, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  35.962, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  35.962, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6e2efd-f8e4-4e85-ac9c-b550f74766f2}, !- Handle
  Corridor_Flr_3_Wall_7_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {311d8eeb-2029-4aa2-8097-da39e09ca9e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  21.334, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  21.334, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  24.991, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  24.991, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc668b65-ad58-4dd5-8c89-faa404860e2e}, !- Handle
  Corridor_Flr_3_Wall_4_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2aeb951-6e6e-4468-82ea-3fcfecd0c770}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.363, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  10.363, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  14.02, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  14.02, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75bd1ee1-a3fe-4dce-b91f-c9313ed9e114}, !- Handle
  Corridor_Flr_3_Wall_9_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b94c333-a96b-4ff3-b50e-8e2133d12c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  28.648, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  28.648, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  32.305, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  32.305, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e946a940-fb6b-417e-9c1e-415d4d0d5c9e}, !- Handle
  Corridor_Flr_3_Wall_8_South,            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {450a7a60-00be-4abb-8840-0f9e1461a6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  24.991, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  24.991, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  28.648, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  28.648, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Handle
  Room_3_10_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  43.276,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {2c0633a6-8f36-47e0-869b-acddeac09a55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {77535b5f-b219-4486-a745-ecda7c6839d6}, !- Handle
  Room_3_10_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b628263-0eaa-48a7-9be0-47c76df85988}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1d8fa89-80fa-4546-9c82-89d48c9fcb70}, !- Handle
  Room_3_10_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fabba9a3-39f1-4924-a99a-033a56e18cbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aed44d61-927a-4bab-b91b-334621e54d3b}, !- Handle
  Room_3_10_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {78adffdb-d917-4013-8aa7-3988ac6e2784}, !- Handle
  Room_3_10_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66e651cd-3b54-4b0c-83e6-91095f6ec897}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e872d149-8ec1-4537-bd42-20fb4799f946}, !- Handle
  Room_3_10_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92f6fbb8-b9fd-4eea-93df-c8cb87fc4fdf}, !- Handle
  Room_3_10_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {a7989dc0-f6c1-4757-9024-ef92babe85f9}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Handle
  Room_3_11_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  46.933,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {1404cbc2-edd0-41c4-96aa-305347fb72dd}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {66e651cd-3b54-4b0c-83e6-91095f6ec897}, !- Handle
  Room_3_11_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {78adffdb-d917-4013-8aa7-3988ac6e2784}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 6.706, 3.048,    !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 6.706, 0,        !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eaedd79-bdfe-41cc-9430-787d198a99ab}, !- Handle
  Room_3_11_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 6.706, 3.048,    !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8d262f9-3ebd-4fe6-9bc3-ba6aa889e92b}, !- Handle
  Room_3_11_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 6.706, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1e60086-eb73-4486-9d4d-a5c0aea86580}, !- Handle
  Room_3_11_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2f1b578-ea86-4ba1-b140-b71150b8b598}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c16f3e-3f50-428d-b5b7-4eb6899bf9ea}, !- Handle
  Room_3_11_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b873e172-cb3d-4210-a7aa-3650a2a303af}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  5.77529135625809e-015, 6.706, 0,        !- X,Y,Z Vertex 3 {m}
  5.77529135625809e-015, 6.706, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3bf8e60-c395-45a4-afd2-0ec25b92688b}, !- Handle
  Room_3_11_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b039f26e-302e-4c9a-a18a-c6efefdf67e0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.77529135625809e-015, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  5.77529135625809e-015, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Handle
  Room_3_12_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  50.59,                                  !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {71fbf8c7-bffc-4cd9-ae33-e9c1f7aadc73}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {af48fae7-8677-4608-a876-8740f1234b82}, !- Handle
  Room_3_12_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3627049c-fdf1-449e-814f-c098f5b4a759}, !- Handle
  Room_3_12_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.657, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce23042-4d26-41ef-baea-39a2bc484ff4}, !- Handle
  Room_3_12_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a810996-e69e-4541-a93f-aeac242b5193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 3.048,                    !- X,Y,Z Vertex 1 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d12e1cdf-3b5b-44f2-9e25-11b3f4d9aeb7}, !- Handle
  Room_3_12_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2f1b578-ea86-4ba1-b140-b71150b8b598}, !- Handle
  Room_3_12_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1e60086-eb73-4486-9d4d-a5c0aea86580}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb952215-c6bf-45ff-897c-94d769473443}, !- Handle
  Room_3_12_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c1e272-ab60-499d-9eac-573a8284ada5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8b38998d-5aed-4ab3-8d55-d58664e8d9f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.657, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.657, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  3.657, 6.706, 0,                        !- X,Y,Z Vertex 3 {m}
  3.657, 6.706, 3.048;                    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Handle
  Room_3_13_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  54.247,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {f86645b6-6154-430f-a498-11026875e8c7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {8b38998d-5aed-4ab3-8d55-d58664e8d9f2}, !- Handle
  Room_3_13_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb952215-c6bf-45ff-897c-94d769473443}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a396ad1-290f-4522-96f2-d651b2598b06}, !- Handle
  Room_3_13_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c565784e-65b5-4be2-af10-757b86de3bf6}, !- Handle
  Room_3_13_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8288d27e-e20e-4a08-8020-2dbe7160cb80}, !- Handle
  Room_3_13_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5da318a4-b235-402f-ad00-9abf50b9b728}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37e429a7-335b-4fa7-8bcd-73b1a1f8abe3}, !- Handle
  Room_3_13_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5cbfa15c-25f7-461e-b667-b0019bd0b1c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd0e6da4-d16a-4b7e-866f-04cb60634007}, !- Handle
  Room_3_13_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b4cb056b-7a51-42d2-acba-dfd41be16890}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Handle
  Room_3_14_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  57.904,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {bf128310-644b-4d89-a5d1-a276dff62db6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {159f8bb8-1f70-4826-87c8-4e9755e13cfc}, !- Handle
  Room_3_14_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5cbfa15c-25f7-461e-b667-b0019bd0b1c5}, !- Handle
  Room_3_14_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37e429a7-335b-4fa7-8bcd-73b1a1f8abe3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0355b66-2a7b-40f3-9036-154dab572b69}, !- Handle
  Room_3_14_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3b385bea-d7d2-46cd-ac29-f6ccf6a75670}, !- Handle
  Room_3_14_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a668ae97-4e01-41d5-9133-5d594b70783a}, !- Handle
  Room_3_14_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef90704a-0827-4459-96e3-16550cc35280}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83b485c0-0c7a-4b44-a2f1-1d97020db690}, !- Handle
  Room_3_14_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4aaad7af-966a-41fe-ba53-39cbbeee264d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2324549a-29c0-4cdb-8621-eff404110b64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Handle
  Room_3_15_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  61.561,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {8b26e3cc-1069-4631-88e9-91358458b05b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {2324549a-29c0-4cdb-8621-eff404110b64}, !- Handle
  Room_3_15_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83b485c0-0c7a-4b44-a2f1-1d97020db690}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cabfcba-5951-4407-a621-ebef3f542677}, !- Handle
  Room_3_15_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {138898ef-3eeb-43d1-b0c1-8ab96c9aad67}, !- Handle
  Room_3_15_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6da3e405-7851-4155-b112-435469ba867a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1f00748-0f1b-457a-bc87-5d174ae108df}, !- Handle
  Room_3_15_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c44a0065-7044-463a-bd2b-e971b3413c0a}, !- Handle
  Room_3_15_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4e9a437-9eeb-40ff-969b-03816fd5beea}, !- Handle
  Room_3_15_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {140c3d5c-e0cd-48a9-a62b-e16f6122d762}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a27effe-eb0d-4806-9418-e16aa820766e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Handle
  Room_3_16_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  65.218,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {5733af51-0b82-44a1-aec0-3fb0d4dd6db5}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {99e89c26-6243-405b-9681-494fcef75352}, !- Handle
  Room_3_16_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80864516-88da-4390-8faa-bd755facd288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16879c7c-59ba-409e-a8bc-74967f43c163}, !- Handle
  Room_3_16_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4669d353-4290-4ada-bdf9-a310d518639b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 6.706, 0,        !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 6.706, 3.048;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {888cda17-0aac-418f-99e9-3393db015d6b}, !- Handle
  Room_3_16_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 6.706, 0;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a27effe-eb0d-4806-9418-e16aa820766e}, !- Handle
  Room_3_16_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4e9a437-9eeb-40ff-969b-03816fd5beea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 6.706, 3.048,    !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 6.706, 0,        !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d00d119b-f745-4305-936b-00c2d5f7ccce}, !- Handle
  Room_3_16_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65700000000001, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65700000000001, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  1.15505827125162e-014, 6.706, 3.048,    !- X,Y,Z Vertex 3 {m}
  1.15505827125162e-014, 0, 3.048;        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42b921bd-b1a6-41d4-9627-6abd2a3c20ff}, !- Handle
  Room_3_16_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8f3a0a90-3fe6-4b68-9668-e647d1eb2dfd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.15505827125162e-014, 0, 3.048,        !- X,Y,Z Vertex 1 {m}
  1.15505827125162e-014, 0, 0,            !- X,Y,Z Vertex 2 {m}
  3.65700000000001, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65700000000001, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Handle
  Room_3_17_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.875,                                 !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {806988b8-905c-4844-979e-271318fdb1ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {80864516-88da-4390-8faa-bd755facd288}, !- Handle
  Room_3_17_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99e89c26-6243-405b-9681-494fcef75352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1522fc7d-27a6-4c55-8e29-3eca3ac131ab}, !- Handle
  Room_3_17_Flr_3_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63ed7610-8593-4d7c-ba4f-b067c1a84fa9}, !- Handle
  Room_3_17_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {93265ece-6c6d-4ed3-a786-9038036b64e5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {255d20d9-a3d1-49f4-8a5f-0270999a0e75}, !- Handle
  Room_3_17_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5159bc80-ec91-4aca-b963-30fe7db25614}, !- Handle
  Room_3_17_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87cf0415-18d6-4392-907c-8fee126c56b3}, !- Handle
  Room_3_17_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d5f050e9-939a-42f4-a917-37c212aa50a2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef6d44f1-40db-494c-a6da-797024c3196a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.65699999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.65699999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.65699999999999, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.65699999999999, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Handle
  Room_3_18_Flr_3,                        !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  72.5319999999994,                       !- X Origin {m}
  5.791,                                  !- Y Origin {m}
  7.00800000000001,                       !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {26475285-c3dd-4dc3-b632-4b28d59d8f6e}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {90b78a57-ac3a-440b-9013-1f471e228329}, !- Handle
  Room_3_18_Flr_3_Floor,                  !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66799999999999, 6.706, 0,             !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6.706, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea52e949-4d9e-47e7-a2d7-b7b5ea389fff}, !- Handle
  Room_3_18_Flr_3_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {028457ca-8628-4631-b082-4940a8eb5d41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66799999999999, 6.706, 3.048,         !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 6.706, 0,             !- X,Y,Z Vertex 2 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 6.706, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db487d4-df0c-48a9-bd9c-3965c02dfe90}, !- Handle
  Room_3_18_Flr_3_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d970743a-4ab9-4ee8-b4cd-ab3d85f5c523}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66799999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  3.66799999999999, 6.706, 0,             !- X,Y,Z Vertex 3 {m}
  3.66799999999999, 6.706, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {406a6006-cabf-454d-a6f8-8adaf39ca1c8}, !- Handle
  Room_3_18_Flr_3_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  3.66799999999999, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  3.66799999999999, 0, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef6d44f1-40db-494c-a6da-797024c3196a}, !- Handle
  Room_3_18_Flr_3_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87cf0415-18d6-4392-907c-8fee126c56b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 6.706, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df61070-1467-4187-b6ea-778d44b7feef}, !- Handle
  Room_3_18_Flr_3_Ceiling 9,              !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {b2ee039c-b9d4-4415-9755-00f6edaa0598}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.66799999999999, 0, 3.048,             !- X,Y,Z Vertex 1 {m}
  3.66799999999999, 6.706, 3.048,         !- X,Y,Z Vertex 2 {m}
  0, 6.706, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {4ce66a95-089c-443b-97f0-5ca67b883c51}, !- Handle
  Rendering Color 36,                     !- Name
  210,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66ab5e27-68dc-4a5d-bd28-e625f5a4ef0e}, !- Handle
  Rendering Color 37,                     !- Name
  222,                                    !- Rendering Red Value
  184,                                    !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bb0446db-9312-4d25-9eb8-830cb050f72b}, !- Handle
  Rendering Color 38,                     !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  235;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {73e044e6-2851-4d47-b747-4196bfeee6be}, !- Handle
  Rendering Color 39,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0795a4ba-5b82-409d-aa81-24ce26567c90}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5d13f026-214e-430e-88b6-e3eb47e6c3cb}, !- Handle
  Rendering Color 41,                     !- Name
  253,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {84b51d95-3635-4754-8924-dbb3d676fb3e}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  69,                                     !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {d6be204f-b60b-4fb0-bc3d-b662f0348f8e}, !- Handle
  Rendering Color 43,                     !- Name
  250,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  114;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f99de62-34ad-4c34-b700-590dc9885000}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Surface,
  {ef90704a-0827-4459-96e3-16550cc35280}, !- Handle
  Corridor_Flr_3_Wall_17_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a668ae97-4e01-41d5-9133-5d594b70783a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.904, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  57.904, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  61.561, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  61.561, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5da318a4-b235-402f-ad00-9abf50b9b728}, !- Handle
  Corridor_Flr_3_Wall_16_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8288d27e-e20e-4a08-8020-2dbe7160cb80}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.247, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  54.247, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  57.904, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  57.904, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da3e405-7851-4155-b112-435469ba867a}, !- Handle
  Corridor_Flr_3_Wall_18_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {138898ef-3eeb-43d1-b0c1-8ab96c9aad67}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  61.561, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  61.561, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  65.218, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  65.218, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b873e172-cb3d-4210-a7aa-3650a2a303af}, !- Handle
  Corridor_Flr_3_Wall_14_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c16f3e-3f50-428d-b5b7-4eb6899bf9ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.933, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  46.933, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  50.59, 12.497, 7.008,                   !- X,Y,Z Vertex 3 {m}
  50.59, 12.497, 10.056;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b628263-0eaa-48a7-9be0-47c76df85988}, !- Handle
  Corridor_Flr_3_Wall_13_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77535b5f-b219-4486-a745-ecda7c6839d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  43.276, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  43.276, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  46.933, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  46.933, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a810996-e69e-4541-a93f-aeac242b5193}, !- Handle
  Corridor_Flr_3_Wall_15_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ce23042-4d26-41ef-baea-39a2bc484ff4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  50.59, 12.497, 10.056,                  !- X,Y,Z Vertex 1 {m}
  50.59, 12.497, 7.008,                   !- X,Y,Z Vertex 2 {m}
  54.247, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  54.247, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {028457ca-8628-4631-b082-4940a8eb5d41}, !- Handle
  Corridor_Flr_3_Wall_21_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea52e949-4d9e-47e7-a2d7-b7b5ea389fff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  72.532, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  72.532, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  76.2, 12.497, 7.008,                    !- X,Y,Z Vertex 3 {m}
  76.2, 12.497, 10.056;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4669d353-4290-4ada-bdf9-a310d518639b}, !- Handle
  Corridor_Flr_3_Wall_19_South,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c9aeaea-a105-4381-890b-4d9f9ad931ee}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16879c7c-59ba-409e-a8bc-74967f43c163}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  65.218, 12.497, 10.056,                 !- X,Y,Z Vertex 1 {m}
  65.218, 12.497, 7.008,                  !- X,Y,Z Vertex 2 {m}
  68.875, 12.497, 7.008,                  !- X,Y,Z Vertex 3 {m}
  68.875, 12.497, 10.056;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Handle
  Room_4_2_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  14.021,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {3ff30266-b572-4afb-85c5-77468c3aef00}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {138d1018-7d47-475b-b1bb-fbfb6ce4b308}, !- Handle
  Room_4_2_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {821eb1ae-bfa8-4a37-9892-1088226792b8}, !- Handle
  Room_4_2_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9426cb0-4c05-45a8-b367-c7e537589d52}, !- Handle
  Room_4_2_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d9568a50-446c-472f-a72a-49c30ced5c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80646d88-5424-4e3d-9bb4-8f5e0f07f538}, !- Handle
  Room_4_2_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91bef3db-fb2b-4ac2-941e-ed582f14d2c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a19c564-eaf0-4afc-9ce3-b45b4b0c8af7}, !- Handle
  Room_4_2_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55ca8790-c18c-474f-abb5-95839538654b}, !- Handle
  Room_4_2_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {18f2e8e2-045c-4612-8f97-cdd3d1731e30}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0aeffde5-c1fc-4278-9e47-e5d8947c9d65}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Handle
  Room_4_3_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  17.679,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {63d2f248-f680-4b31-94ff-ada390330257}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {376b886f-ff48-4156-a293-55b7fe2d6f1b}, !- Handle
  Room_4_3_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4a819d01-6d18-4316-9408-e127be862cb6}, !- Handle
  Room_4_3_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {632df8bd-853a-4581-9bbb-b8ec530af73e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0aeffde5-c1fc-4278-9e47-e5d8947c9d65}, !- Handle
  Room_4_3_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55ca8790-c18c-474f-abb5-95839538654b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f64405ad-3421-4776-bd3c-0621726e0013}, !- Handle
  Room_4_3_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac8313d4-227a-41ff-9790-0aaf440e1ba1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {604a4c01-50cb-468f-ab99-086176283cb7}, !- Handle
  Room_4_3_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66fdf273-b8fc-49fc-8426-47fc09bffe48}, !- Handle
  Room_4_3_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {5deb478f-d1e4-48d3-a41e-789851d731cf}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Handle
  Room_4_4_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  21.337,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {7f9ebbb1-4f82-41cf-aeeb-6e26f0bcbf6b}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {61fa6d03-6024-49c9-8a6b-38fdd8cad32e}, !- Handle
  Room_4_4_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb5d04ff-a1f0-4559-aafc-e7f66e59fc10}, !- Handle
  Room_4_4_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2a80be5-9d27-4306-853b-19c21fdc6df6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -6.706, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb317d8f-fd62-4767-82fc-324185c12697}, !- Handle
  Room_4_4_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0aaf6cb-1874-4426-a6ae-4717ca7374d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fb043cd-e69b-4ebc-9bdd-e92fd50e5cb4}, !- Handle
  Room_4_4_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac8313d4-227a-41ff-9790-0aaf440e1ba1}, !- Handle
  Room_4_4_Flr_3_Wall_West,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f64405ad-3421-4776-bd3c-0621726e0013}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -6.706, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0300d5c-53a1-4511-a815-dd2efd036943}, !- Handle
  Room_4_4_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {ef6e7639-7125-4c56-b0e6-9bcad27e5690}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -6.706, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Space,
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Handle
  Room_4_5_Flr_3,                         !- Name
  {968adab2-f5e7-46f2-8024-73181e80f0e2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  24.995,                                 !- X Origin {m}
  22.86,                                  !- Y Origin {m}
  7.008,                                  !- Z Origin {m}
  {2053599b-ba44-402f-8dd3-3ba65307fe07}, !- Building Story Name
  {63fc3503-b762-42c3-b4e0-b8f5b4de36b7}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ,                                       !- Building Unit Name
  Autocalculate;                          !- Volume {m3}

OS:Surface,
  {d4742b1a-6b76-4bf6-83ce-28fb3ba0439f}, !- Handle
  Room_4_5_Flr_3_Wall_South,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3d0d4d-f389-4f26-86ae-ca627237e573}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-015, -6.706, 3.048,  !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-015, -6.706, 0,      !- X,Y,Z Vertex 2 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 3 {m}
  3.658, -6.706, 3.048;                   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe5bd8fe-8398-4ab8-9307-120b8dd39f73}, !- Handle
  Room_4_5_Flr_3_Wall_North,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 0, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c882990d-1b5c-4065-9df5-ac0c8cee8428}, !- Handle
  Room_4_5_Flr_3_Floor,                   !- Name
  Floor,                                  !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, 0, 0,                            !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-015, -6.706, 0,      !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-015, 0, 0;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35f3fc74-978a-47b7-bc4a-ff61378a2b76}, !- Handle
  Room_4_5_Flr_3_Wall_East,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {506f8170-7b41-4e45-b39e-d0f443f5c18d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c14ed557-3270-4a03-95c5-2d691c609ae4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  3.658, -6.706, 3.048,                   !- X,Y,Z Vertex 1 {m}
  3.658, -6.706, 0,                       !- X,Y,Z Vertex 2 {m}
  3.658, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  3.658, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {796f1b8f-2fee-4478-b8df-d8aafbf3e260}, !- Handle
  Room_4_5_Flr_3_Ceiling,                 !- Name
  RoofCeiling,                            !- Surface Type
  {dae182d9-c2c3-419b-be0b-2802c663a983}, !- Construction Name
