  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {4be95f44-3764-4042-8990-62486023dcee}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cc850a2e-885c-4dde-a4df-4dd6b915b322}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {fad722dc-cf0d-498c-a2a6-84b06e9a75e8}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Outlet Air Node, !- Name
  {cc850a2e-885c-4dde-a4df-4dd6b915b322}, !- Inlet Port
  {436e5ae0-c319-4dca-89d2-c405c333dab3}; !- Outlet Port

OS:Node,
  {938bb84e-f20b-4249-89e2-361298f83392}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 5 Return Air Node, !- Name
  {1b467951-c706-407a-a38a-e58e4c4ea426}, !- Inlet Port
  {946a0797-00b0-4aaa-834b-d3a1750d3b95}; !- Outlet Port

OS:Connection,
  {436e5ae0-c319-4dca-89d2-c405c333dab3}, !- Handle
  {fad722dc-cf0d-498c-a2a6-84b06e9a75e8}, !- Source Object
  3,                                      !- Outlet Port
  {33fa5f27-bc64-4876-a62f-dec56e79055b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b467951-c706-407a-a38a-e58e4c4ea426}, !- Handle
  {2192450a-7498-4865-a8bc-798fde84a639}, !- Source Object
  2,                                      !- Outlet Port
  {938bb84e-f20b-4249-89e2-361298f83392}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946a0797-00b0-4aaa-834b-d3a1750d3b95}, !- Handle
  {938bb84e-f20b-4249-89e2-361298f83392}, !- Source Object
  3,                                      !- Outlet Port
  {e9f177a7-1337-45fd-8e63-b4e12dd7e0dd}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f4934b54-3ba6-43bb-a847-19166d1f3a96}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Inlet Air Node, !- Name
  {00d8d20d-adeb-4a7d-85ec-e6aa507ef0ac}, !- Inlet Port
  {68caa680-3a72-49ed-9fd8-e5eebe167e95}; !- Outlet Port

OS:Connection,
  {00d8d20d-adeb-4a7d-85ec-e6aa507ef0ac}, !- Handle
  {d8de9fac-a195-4038-b1ca-29962c230cc4}, !- Source Object
  7,                                      !- Outlet Port
  {f4934b54-3ba6-43bb-a847-19166d1f3a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68caa680-3a72-49ed-9fd8-e5eebe167e95}, !- Handle
  {f4934b54-3ba6-43bb-a847-19166d1f3a96}, !- Source Object
  3,                                      !- Outlet Port
  {f3e26788-a8f4-45a5-aa2b-da533d2ad7ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cc850a2e-885c-4dde-a4df-4dd6b915b322}, !- Handle
  {f3e26788-a8f4-45a5-aa2b-da533d2ad7ac}, !- Source Object
  12,                                     !- Outlet Port
  {fad722dc-cf0d-498c-a2a6-84b06e9a75e8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5663e3f8-012b-49b2-91e2-dbf34bc74c72}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {aaa906cb-2425-4684-9f93-c8a568f95368}, !- Handle
  Coil Heating Electric 17,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  210773.261260986,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {66a9364d-cef2-4892-8b86-a61e46ae4f70}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  {7f7069a0-64b9-4375-9664-17133a9ce00f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {aaa906cb-2425-4684-9f93-c8a568f95368}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {03bc3cbb-38a6-494f-a93e-1611c396178e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {6e136a3e-8d2b-4bfb-8a9a-ca3df9e57fa9}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Outlet Air Node, !- Name
  {03bc3cbb-38a6-494f-a93e-1611c396178e}, !- Inlet Port
  {9ac7a6fd-2221-40d9-b195-0f9584f3b7b1}; !- Outlet Port

OS:Node,
  {f8506201-1e49-4214-aed9-3e65f6ad7323}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {71cee67e-97c9-4862-89f2-89d90bf007ed}, !- Inlet Port
  {80d5ea92-fb37-4f4a-8824-ee46df311eb5}; !- Outlet Port

OS:Connection,
  {9ac7a6fd-2221-40d9-b195-0f9584f3b7b1}, !- Handle
  {6e136a3e-8d2b-4bfb-8a9a-ca3df9e57fa9}, !- Source Object
  3,                                      !- Outlet Port
  {1a2558ac-17e1-4050-96dd-0b5215f9c170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71cee67e-97c9-4862-89f2-89d90bf007ed}, !- Handle
  {2d157de4-825d-4454-806b-42026414f827}, !- Source Object
  2,                                      !- Outlet Port
  {f8506201-1e49-4214-aed9-3e65f6ad7323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80d5ea92-fb37-4f4a-8824-ee46df311eb5}, !- Handle
  {f8506201-1e49-4214-aed9-3e65f6ad7323}, !- Source Object
  3,                                      !- Outlet Port
  {e9f177a7-1337-45fd-8e63-b4e12dd7e0dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6abe2646-dec9-4c2b-b5d7-1764e96d4b80}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Inlet Air Node, !- Name
  {c5d0edc0-49c9-4ab8-a814-1005d8957257}, !- Inlet Port
  {7f7069a0-64b9-4375-9664-17133a9ce00f}; !- Outlet Port

OS:Connection,
  {c5d0edc0-49c9-4ab8-a814-1005d8957257}, !- Handle
  {d8de9fac-a195-4038-b1ca-29962c230cc4}, !- Source Object
  8,                                      !- Outlet Port
  {6abe2646-dec9-4c2b-b5d7-1764e96d4b80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f7069a0-64b9-4375-9664-17133a9ce00f}, !- Handle
  {6abe2646-dec9-4c2b-b5d7-1764e96d4b80}, !- Source Object
  3,                                      !- Outlet Port
  {66a9364d-cef2-4892-8b86-a61e46ae4f70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03bc3cbb-38a6-494f-a93e-1611c396178e}, !- Handle
  {66a9364d-cef2-4892-8b86-a61e46ae4f70}, !- Source Object
  12,                                     !- Outlet Port
  {6e136a3e-8d2b-4bfb-8a9a-ca3df9e57fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b53a128e-baf8-442d-88df-faffb5ebf588}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {b5d71d97-b94a-4462-bfc8-2b3344cae86e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3, !- Name
  ,                                       !- Controller List Name
  {dc315893-7ec1-4f91-b90a-1003b948e25b}, !- Availability Schedule
  {2363bd20-ec8e-4821-b1c9-48bf6e03c9b9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e1d7c64-be1b-485e-880f-5d54e2ec5040}, !- Supply Side Inlet Node Name
  {cca9be38-fa00-4509-8298-0639eb1d3f3d}, !- Demand Side Outlet Node Name
  {e1cd6cc0-e92b-4e03-876b-6dc872ab6c0f}, !- Demand Side Inlet Node A
  {66fcede7-fa91-41fb-8fdf-4b841787d950}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Demand Mixer Name
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b3cee027-bec6-4236-8c21-5cbe0d9a8b59}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Supply Inlet Node, !- Name
  {3e1d7c64-be1b-485e-880f-5d54e2ec5040}, !- Inlet Port
  {4ef75415-d702-436f-857d-62ec644740a8}; !- Outlet Port

OS:Node,
  {3c0a91ea-995d-43f6-a06f-5cdfdb3e6f6c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Supply Outlet Node, !- Name
  {9c5505b4-e9fe-4614-916b-a5fe8425e530}, !- Inlet Port
  {66fcede7-fa91-41fb-8fdf-4b841787d950}; !- Outlet Port

OS:Connection,
  {3e1d7c64-be1b-485e-880f-5d54e2ec5040}, !- Handle
  {b5d71d97-b94a-4462-bfc8-2b3344cae86e}, !- Source Object
  9,                                      !- Outlet Port
  {b3cee027-bec6-4236-8c21-5cbe0d9a8b59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66fcede7-fa91-41fb-8fdf-4b841787d950}, !- Handle
  {3c0a91ea-995d-43f6-a06f-5cdfdb3e6f6c}, !- Source Object
  3,                                      !- Outlet Port
  {b5d71d97-b94a-4462-bfc8-2b3344cae86e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd3561c9-e93e-4a12-93e5-3e7ddfe0ef4c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Demand Inlet Node, !- Name
  {e1cd6cc0-e92b-4e03-876b-6dc872ab6c0f}, !- Inlet Port
  {1594efb9-9a1c-47b5-bed0-20fafe84f2b3}; !- Outlet Port

OS:Node,
  {88155767-cc4a-4c2b-ae3d-38448a297e4d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Demand Outlet Node, !- Name
  {c4454e76-8dfb-4914-97e2-d7604cbc87a4}, !- Inlet Port
  {cca9be38-fa00-4509-8298-0639eb1d3f3d}; !- Outlet Port

OS:Node,
  {3f3de8e6-33db-42c4-ae29-14928c1e1705}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Outlet Air Node, !- Name
  {1d31cdc2-6604-4cf8-810a-eb2119a46d3e}, !- Inlet Port
  {56fbbe33-31ab-4260-ab82-c759709dfa2d}; !- Outlet Port

OS:Connection,
  {e1cd6cc0-e92b-4e03-876b-6dc872ab6c0f}, !- Handle
  {b5d71d97-b94a-4462-bfc8-2b3344cae86e}, !- Source Object
  11,                                     !- Outlet Port
  {cd3561c9-e93e-4a12-93e5-3e7ddfe0ef4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca9be38-fa00-4509-8298-0639eb1d3f3d}, !- Handle
  {88155767-cc4a-4c2b-ae3d-38448a297e4d}, !- Source Object
  3,                                      !- Outlet Port
  {b5d71d97-b94a-4462-bfc8-2b3344cae86e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {1594efb9-9a1c-47b5-bed0-20fafe84f2b3}, !- Inlet Node Name
  {62e68e09-bb73-4960-bdd1-764a91da9fb7}, !- Outlet Node Name 1
  {943a8cc1-4df4-4520-9cb8-892be89c118d}, !- Outlet Node Name 2
  {0293586f-c682-427d-89f1-54fd72e56e65}, !- Outlet Node Name 3
  {d30ba234-4a31-4412-b9b4-f7867f39090f}, !- Outlet Node Name 4
  {4fa8090a-48d8-4aac-98f9-1d8956f7810c}, !- Outlet Node Name 5
  {4c7d292f-dd5a-4784-b8b5-43a891053d94}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c4454e76-8dfb-4914-97e2-d7604cbc87a4}, !- Outlet Node Name
  {0714f6d2-d3ed-4a70-aac4-7b3c8b9873a0}, !- Inlet Node Name 1
  {dc26495a-5053-4aa0-8342-5528f3a17cd1}, !- Inlet Node Name 2
  {5b38aaea-ff49-4367-acad-99fe25a54232}, !- Inlet Node Name 3
  {1b4f6367-52e1-4757-b66f-ab230aaed824}, !- Inlet Node Name 4
  {4e3aa53b-df71-47e7-a074-af90518505f4}, !- Inlet Node Name 5
  {64ff87d3-a68b-4f10-b5cb-490b0b43593e}; !- Inlet Node Name 6

OS:Connection,
  {1594efb9-9a1c-47b5-bed0-20fafe84f2b3}, !- Handle
  {cd3561c9-e93e-4a12-93e5-3e7ddfe0ef4c}, !- Source Object
  3,                                      !- Outlet Port
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4454e76-8dfb-4914-97e2-d7604cbc87a4}, !- Handle
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Source Object
  2,                                      !- Outlet Port
  {88155767-cc4a-4c2b-ae3d-38448a297e4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a871bb3b-5e5e-4041-a930-1c01d84456ee}, !- Handle
  {b5d71d97-b94a-4462-bfc8-2b3344cae86e}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {2363bd20-ec8e-4821-b1c9-48bf6e03c9b9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {ae8e14f7-c5c6-49b4-99a2-5a0b0ae1c890}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {cfc6110f-b1d2-4d61-94fb-c7502d486f09}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a1bde363-fe7c-44b8-9dac-25736f46955c}, !- Air Inlet Node Name
  {9c5505b4-e9fe-4614-916b-a5fe8425e530}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {13421a3e-d654-4da7-be0d-0f9b7e1c24e8}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4ef75415-d702-436f-857d-62ec644740a8}, !- Air Inlet Node Name
  {1a29ecf9-5c63-41dc-ac41-99f3162c932b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c7d26b1-384b-4c0c-9882-72873e7e9afc}, !- Handle
  Coil Heating Electric 18,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {87ada6e5-de1a-4289-aaa2-57a78106d051}, !- Air Inlet Node Name
  {8373bea9-a175-45d7-bad1-9a2b537e18d9}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {c1056306-cab8-4b4c-93e8-aa3ad57633fe}, !- Handle
  Coil Cooling Water 4,                   !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {24bf582b-fe0a-4948-b68e-847a88686570}, !- Water Inlet Node Name
  {3258e306-e1d4-44eb-bbe7-a8c620486626}, !- Water Outlet Node Name
  {9ab95117-bf6d-48f8-9fbd-51c16a749162}, !- Air Inlet Node Name
  {2305da0e-4669-4784-9f81-ad04fb2ff885}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {fc8405ef-426f-41d9-b079-d688046077fc}, !- Handle
  Coil Cooling Water 4 Inlet Water Node,  !- Name
  {56a5dd3b-0389-4873-a3e5-97f25589ede3}, !- Inlet Port
  {24bf582b-fe0a-4948-b68e-847a88686570}; !- Outlet Port

OS:Connection,
  {56a5dd3b-0389-4873-a3e5-97f25589ede3}, !- Handle
  {bb220dc8-b584-4adc-9ebd-39a399588dda}, !- Source Object
  6,                                      !- Outlet Port
  {fc8405ef-426f-41d9-b079-d688046077fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2ec732d-c043-4c12-bdfc-74d7ff286e89}, !- Handle
  Coil Cooling Water 4 Outlet Water Node, !- Name
  {3258e306-e1d4-44eb-bbe7-a8c620486626}, !- Inlet Port
  {2117400c-d6d4-4ad2-a0ef-c04ca3fe0516}; !- Outlet Port

OS:Connection,
  {24bf582b-fe0a-4948-b68e-847a88686570}, !- Handle
  {fc8405ef-426f-41d9-b079-d688046077fc}, !- Source Object
  3,                                      !- Outlet Port
  {c1056306-cab8-4b4c-93e8-aa3ad57633fe}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {3258e306-e1d4-44eb-bbe7-a8c620486626}, !- Handle
  {c1056306-cab8-4b4c-93e8-aa3ad57633fe}, !- Source Object
  11,                                     !- Outlet Port
  {b2ec732d-c043-4c12-bdfc-74d7ff286e89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2117400c-d6d4-4ad2-a0ef-c04ca3fe0516}, !- Handle
  {b2ec732d-c043-4c12-bdfc-74d7ff286e89}, !- Source Object
  3,                                      !- Outlet Port
  {78e2224f-360c-4237-81b4-c5374e9474f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e96a4ce2-6c74-4f28-8bf9-ec67ceb8053a}, !- Handle
  Controller Water Coil 4,                !- Name
  {c1056306-cab8-4b4c-93e8-aa3ad57633fe}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {45e5f94d-ffe5-45c2-8074-f5c398ea9d5e}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {dc315893-7ec1-4f91-b90a-1003b948e25b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0c83acb1-fc60-49b2-a77f-e223d8a1f766}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0c83acb1-fc60-49b2-a77f-e223d8a1f766}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {67b38eeb-7e53-42ca-93e1-83cf2bef6053}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {45e5f94d-ffe5-45c2-8074-f5c398ea9d5e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {597b2eaf-263e-4cef-980f-79bc6ad111bb}, !- Mixed Air Node Name
  {f8439e0a-0d6d-4659-963b-84be36f0c6b2}, !- Outdoor Air Stream Node Name
  {39c49585-3e1a-470d-bdfb-7b12778ba6a7}, !- Relief Air Stream Node Name
  {c45cbc98-acb4-475f-ae3b-4489c3abfd11}; !- Return Air Stream Node Name

OS:Node,
  {0742cbf9-5644-42b1-be93-eeff6ea7d785}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f8439e0a-0d6d-4659-963b-84be36f0c6b2}; !- Outlet Port

OS:Connection,
  {f8439e0a-0d6d-4659-963b-84be36f0c6b2}, !- Handle
  {0742cbf9-5644-42b1-be93-eeff6ea7d785}, !- Source Object
  3,                                      !- Outlet Port
  {67b38eeb-7e53-42ca-93e1-83cf2bef6053}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17672c50-17e2-4e32-99a9-29ec8865ef36}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Relief Air Node, !- Name
  {39c49585-3e1a-470d-bdfb-7b12778ba6a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {39c49585-3e1a-470d-bdfb-7b12778ba6a7}, !- Handle
  {67b38eeb-7e53-42ca-93e1-83cf2bef6053}, !- Source Object
  7,                                      !- Outlet Port
  {17672c50-17e2-4e32-99a9-29ec8865ef36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5505b4-e9fe-4614-916b-a5fe8425e530}, !- Handle
  {cfc6110f-b1d2-4d61-94fb-c7502d486f09}, !- Source Object
  17,                                     !- Outlet Port
  {3c0a91ea-995d-43f6-a06f-5cdfdb3e6f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffa59f41-2c8b-4869-93f4-c801a066c094}, !- Handle
  Coil Heating Electric 18 Outlet Air Node, !- Name
  {8373bea9-a175-45d7-bad1-9a2b537e18d9}, !- Inlet Port
  {a1bde363-fe7c-44b8-9dac-25736f46955c}; !- Outlet Port

OS:Connection,
  {8373bea9-a175-45d7-bad1-9a2b537e18d9}, !- Handle
  {8c7d26b1-384b-4c0c-9882-72873e7e9afc}, !- Source Object
  6,                                      !- Outlet Port
  {ffa59f41-2c8b-4869-93f4-c801a066c094}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1bde363-fe7c-44b8-9dac-25736f46955c}, !- Handle
  {ffa59f41-2c8b-4869-93f4-c801a066c094}, !- Source Object
  3,                                      !- Outlet Port
  {cfc6110f-b1d2-4d61-94fb-c7502d486f09}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {16d5ee2b-27bf-472d-8b11-77426d675c63}, !- Handle
  Coil Cooling Water 4 Outlet Air Node,   !- Name
  {2305da0e-4669-4784-9f81-ad04fb2ff885}, !- Inlet Port
  {87ada6e5-de1a-4289-aaa2-57a78106d051}; !- Outlet Port

OS:Connection,
  {2305da0e-4669-4784-9f81-ad04fb2ff885}, !- Handle
  {c1056306-cab8-4b4c-93e8-aa3ad57633fe}, !- Source Object
  13,                                     !- Outlet Port
  {16d5ee2b-27bf-472d-8b11-77426d675c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ada6e5-de1a-4289-aaa2-57a78106d051}, !- Handle
  {16d5ee2b-27bf-472d-8b11-77426d675c63}, !- Source Object
  3,                                      !- Outlet Port
  {8c7d26b1-384b-4c0c-9882-72873e7e9afc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8fb7995d-e6c6-4e58-a5ef-99c40148df7c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Mixed Air Node, !- Name
  {597b2eaf-263e-4cef-980f-79bc6ad111bb}, !- Inlet Port
  {9ab95117-bf6d-48f8-9fbd-51c16a749162}; !- Outlet Port

OS:Connection,
  {597b2eaf-263e-4cef-980f-79bc6ad111bb}, !- Handle
  {67b38eeb-7e53-42ca-93e1-83cf2bef6053}, !- Source Object
  5,                                      !- Outlet Port
  {8fb7995d-e6c6-4e58-a5ef-99c40148df7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ab95117-bf6d-48f8-9fbd-51c16a749162}, !- Handle
  {8fb7995d-e6c6-4e58-a5ef-99c40148df7c}, !- Source Object
  3,                                      !- Outlet Port
  {c1056306-cab8-4b4c-93e8-aa3ad57633fe}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e2009bf0-d184-4a75-a7bb-f77f2f0e1bcc}, !- Handle
  Sys6 Return Fan 3 Outlet Air Node,      !- Name
  {1a29ecf9-5c63-41dc-ac41-99f3162c932b}, !- Inlet Port
  {c45cbc98-acb4-475f-ae3b-4489c3abfd11}; !- Outlet Port

OS:Connection,
  {4ef75415-d702-436f-857d-62ec644740a8}, !- Handle
  {b3cee027-bec6-4236-8c21-5cbe0d9a8b59}, !- Source Object
  3,                                      !- Outlet Port
  {13421a3e-d654-4da7-be0d-0f9b7e1c24e8}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {1a29ecf9-5c63-41dc-ac41-99f3162c932b}, !- Handle
  {13421a3e-d654-4da7-be0d-0f9b7e1c24e8}, !- Source Object
  17,                                     !- Outlet Port
  {e2009bf0-d184-4a75-a7bb-f77f2f0e1bcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45cbc98-acb4-475f-ae3b-4489c3abfd11}, !- Handle
  {e2009bf0-d184-4a75-a7bb-f77f2f0e1bcc}, !- Source Object
  3,                                      !- Outlet Port
  {67b38eeb-7e53-42ca-93e1-83cf2bef6053}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {07623e85-e3c6-4402-bf45-9df30fea0e37}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3c0a91ea-995d-43f6-a06f-5cdfdb3e6f6c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {418aff4d-5c7b-4f61-a4d1-1c5a183eb989}, !- Handle
  Coil Heating Electric 19,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  70723.2753753662,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f9c79812-2bf9-44cd-8ee7-05bc2589289f}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  {99a82bc9-51ee-4da3-9631-6c1656fc9c19}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {418aff4d-5c7b-4f61-a4d1-1c5a183eb989}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {1d31cdc2-6604-4cf8-810a-eb2119a46d3e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {609a32cf-b281-4aa5-94ee-bc512d786a0a}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 5 Return Air Node, !- Name
  {0a081671-2691-4978-9e54-f3942d4c8c46}, !- Inlet Port
  {0714f6d2-d3ed-4a70-aac4-7b3c8b9873a0}; !- Outlet Port

OS:Connection,
  {56fbbe33-31ab-4260-ab82-c759709dfa2d}, !- Handle
  {3f3de8e6-33db-42c4-ae29-14928c1e1705}, !- Source Object
  3,                                      !- Outlet Port
  {3fb35e49-8d7d-4697-9d25-50a46aefd4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a081671-2691-4978-9e54-f3942d4c8c46}, !- Handle
  {d12f85ea-d8cc-49b5-85ed-28a203996662}, !- Source Object
  2,                                      !- Outlet Port
  {609a32cf-b281-4aa5-94ee-bc512d786a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0714f6d2-d3ed-4a70-aac4-7b3c8b9873a0}, !- Handle
  {609a32cf-b281-4aa5-94ee-bc512d786a0a}, !- Source Object
  3,                                      !- Outlet Port
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17610924-1b66-4def-874e-7fb630edc5d3}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Inlet Air Node, !- Name
  {62e68e09-bb73-4960-bdd1-764a91da9fb7}, !- Inlet Port
  {99a82bc9-51ee-4da3-9631-6c1656fc9c19}; !- Outlet Port

OS:Connection,
  {62e68e09-bb73-4960-bdd1-764a91da9fb7}, !- Handle
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Source Object
  3,                                      !- Outlet Port
  {17610924-1b66-4def-874e-7fb630edc5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a82bc9-51ee-4da3-9631-6c1656fc9c19}, !- Handle
  {17610924-1b66-4def-874e-7fb630edc5d3}, !- Source Object
  3,                                      !- Outlet Port
  {f9c79812-2bf9-44cd-8ee7-05bc2589289f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d31cdc2-6604-4cf8-810a-eb2119a46d3e}, !- Handle
  {f9c79812-2bf9-44cd-8ee7-05bc2589289f}, !- Source Object
  12,                                     !- Outlet Port
  {3f3de8e6-33db-42c4-ae29-14928c1e1705}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6212992e-e2cd-4af7-84c1-34c009e4e99f}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e72da892-1518-4bcb-859e-5404d13c0c65}, !- Handle
  Coil Heating Electric 20,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  2917.20196008682,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d9e63214-9db7-4c9c-b9b4-65be1e80b51b}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  {8a811012-bfb5-40b6-a791-3873014de364}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e72da892-1518-4bcb-859e-5404d13c0c65}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0fd8e0b8-7ad0-4f61-ad6a-dda2fba3a750}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0ccb17c3-d954-44b8-9214-26db0504b9f0}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Outlet Air Node, !- Name
  {0fd8e0b8-7ad0-4f61-ad6a-dda2fba3a750}, !- Inlet Port
  {5893da09-a791-4f4e-851b-c1d4a371c178}; !- Outlet Port

OS:Node,
  {1ec1b26f-99fa-40f5-8b79-7d81a655079e}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {eabb14ec-73e0-4301-a3e5-006fe38b1f0d}, !- Inlet Port
  {dc26495a-5053-4aa0-8342-5528f3a17cd1}; !- Outlet Port

OS:Connection,
  {5893da09-a791-4f4e-851b-c1d4a371c178}, !- Handle
  {0ccb17c3-d954-44b8-9214-26db0504b9f0}, !- Source Object
  3,                                      !- Outlet Port
  {c34c4003-8c7b-46f0-bcbf-f9770d8c94d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eabb14ec-73e0-4301-a3e5-006fe38b1f0d}, !- Handle
  {564adbda-e9e9-4ec9-87b0-143897a57ed3}, !- Source Object
  2,                                      !- Outlet Port
  {1ec1b26f-99fa-40f5-8b79-7d81a655079e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc26495a-5053-4aa0-8342-5528f3a17cd1}, !- Handle
  {1ec1b26f-99fa-40f5-8b79-7d81a655079e}, !- Source Object
  3,                                      !- Outlet Port
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d5bd0f87-dbd8-4da2-b846-68cdc8968e2a}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Inlet Air Node, !- Name
  {943a8cc1-4df4-4520-9cb8-892be89c118d}, !- Inlet Port
  {8a811012-bfb5-40b6-a791-3873014de364}; !- Outlet Port

OS:Connection,
  {943a8cc1-4df4-4520-9cb8-892be89c118d}, !- Handle
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Source Object
  4,                                      !- Outlet Port
  {d5bd0f87-dbd8-4da2-b846-68cdc8968e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a811012-bfb5-40b6-a791-3873014de364}, !- Handle
  {d5bd0f87-dbd8-4da2-b846-68cdc8968e2a}, !- Source Object
  3,                                      !- Outlet Port
  {d9e63214-9db7-4c9c-b9b4-65be1e80b51b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fd8e0b8-7ad0-4f61-ad6a-dda2fba3a750}, !- Handle
  {d9e63214-9db7-4c9c-b9b4-65be1e80b51b}, !- Source Object
  12,                                     !- Outlet Port
  {0ccb17c3-d954-44b8-9214-26db0504b9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {60b4df34-9578-403e-b82e-8dd6affab88a}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {6b34e505-51bb-4d62-83f8-12868719cc04}, !- Handle
  Coil Heating Electric 21,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  23590.99817276,                         !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d35514aa-1451-4562-9dca-4e64c157583a}, !- Handle
  Air Terminal Single Duct VAV Reheat 16, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  {4da59282-d7c8-4eb0-8a4c-85e195bd6fde}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6b34e505-51bb-4d62-83f8-12868719cc04}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {cb6629bc-e792-41c7-a3b0-5721a79760ad}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5fd94196-8625-43b0-9f34-fb3631a71db3}, !- Handle
  Air Terminal Single Duct VAV Reheat 16 Outlet Air Node, !- Name
  {cb6629bc-e792-41c7-a3b0-5721a79760ad}, !- Inlet Port
  {09733c38-4163-4c65-9ddb-092fa0754756}; !- Outlet Port

OS:Node,
  {50a22ee4-99c2-44ba-b1d5-1baf059bba8a}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {d05e9523-093d-4601-84d8-19d81dc285f7}, !- Inlet Port
  {5b38aaea-ff49-4367-acad-99fe25a54232}; !- Outlet Port

OS:Connection,
  {09733c38-4163-4c65-9ddb-092fa0754756}, !- Handle
  {5fd94196-8625-43b0-9f34-fb3631a71db3}, !- Source Object
  3,                                      !- Outlet Port
  {820d1188-8014-4251-bdd5-b7239b17cd8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d05e9523-093d-4601-84d8-19d81dc285f7}, !- Handle
  {283fe933-59fc-41eb-8ed9-e74e861cdb00}, !- Source Object
  2,                                      !- Outlet Port
  {50a22ee4-99c2-44ba-b1d5-1baf059bba8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b38aaea-ff49-4367-acad-99fe25a54232}, !- Handle
  {50a22ee4-99c2-44ba-b1d5-1baf059bba8a}, !- Source Object
  3,                                      !- Outlet Port
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {306836e6-195c-4aa8-9c2d-b5977c58eae7}, !- Handle
  Air Terminal Single Duct VAV Reheat 16 Inlet Air Node, !- Name
  {0293586f-c682-427d-89f1-54fd72e56e65}, !- Inlet Port
  {4da59282-d7c8-4eb0-8a4c-85e195bd6fde}; !- Outlet Port

OS:Connection,
  {0293586f-c682-427d-89f1-54fd72e56e65}, !- Handle
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Source Object
  5,                                      !- Outlet Port
  {306836e6-195c-4aa8-9c2d-b5977c58eae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da59282-d7c8-4eb0-8a4c-85e195bd6fde}, !- Handle
  {306836e6-195c-4aa8-9c2d-b5977c58eae7}, !- Source Object
  3,                                      !- Outlet Port
  {d35514aa-1451-4562-9dca-4e64c157583a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cb6629bc-e792-41c7-a3b0-5721a79760ad}, !- Handle
  {d35514aa-1451-4562-9dca-4e64c157583a}, !- Source Object
  12,                                     !- Outlet Port
  {5fd94196-8625-43b0-9f34-fb3631a71db3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c8caba17-da02-4c5a-a465-e3c812d67a55}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e214d4fe-9384-4237-b14e-3a672b51e08f}, !- Handle
  Coil Heating Electric 22,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  17386.6933822632,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c8922da0-0218-4c6d-8621-4eeeb1602ebf}, !- Handle
  Air Terminal Single Duct VAV Reheat 17, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  {a315e0e7-29f8-412a-bc8d-c19d15a07044}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e214d4fe-9384-4237-b14e-3a672b51e08f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {beccf566-fe93-4081-8746-0f52dd097a53}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {804998e4-6fa1-4239-9ab1-3d3d9cc870c3}, !- Handle
  Air Terminal Single Duct VAV Reheat 17 Outlet Air Node, !- Name
  {beccf566-fe93-4081-8746-0f52dd097a53}, !- Inlet Port
  {f7451a10-5db7-4f1b-a592-1dc1733e3a96}; !- Outlet Port

OS:Node,
  {3bd6337c-7be7-41a6-8947-8d8eab32e307}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {1a8e933b-1468-4737-a6b8-2f682b81565c}, !- Inlet Port
  {1b4f6367-52e1-4757-b66f-ab230aaed824}; !- Outlet Port

OS:Connection,
  {f7451a10-5db7-4f1b-a592-1dc1733e3a96}, !- Handle
  {804998e4-6fa1-4239-9ab1-3d3d9cc870c3}, !- Source Object
  3,                                      !- Outlet Port
  {658379cf-330c-4581-a9ca-3b0609e44855}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a8e933b-1468-4737-a6b8-2f682b81565c}, !- Handle
  {23ef3742-65e6-4434-82d2-6e006446e715}, !- Source Object
  2,                                      !- Outlet Port
  {3bd6337c-7be7-41a6-8947-8d8eab32e307}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b4f6367-52e1-4757-b66f-ab230aaed824}, !- Handle
  {3bd6337c-7be7-41a6-8947-8d8eab32e307}, !- Source Object
  3,                                      !- Outlet Port
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {73b11536-d5af-4db8-aefc-46615ae7f356}, !- Handle
  Air Terminal Single Duct VAV Reheat 17 Inlet Air Node, !- Name
  {d30ba234-4a31-4412-b9b4-f7867f39090f}, !- Inlet Port
  {a315e0e7-29f8-412a-bc8d-c19d15a07044}; !- Outlet Port

OS:Connection,
  {d30ba234-4a31-4412-b9b4-f7867f39090f}, !- Handle
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Source Object
  6,                                      !- Outlet Port
  {73b11536-d5af-4db8-aefc-46615ae7f356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a315e0e7-29f8-412a-bc8d-c19d15a07044}, !- Handle
  {73b11536-d5af-4db8-aefc-46615ae7f356}, !- Source Object
  3,                                      !- Outlet Port
  {c8922da0-0218-4c6d-8621-4eeeb1602ebf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {beccf566-fe93-4081-8746-0f52dd097a53}, !- Handle
  {c8922da0-0218-4c6d-8621-4eeeb1602ebf}, !- Source Object
  12,                                     !- Outlet Port
  {804998e4-6fa1-4239-9ab1-3d3d9cc870c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {56d032f3-7156-44ff-9c29-255712f551d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {3e06fe49-0939-467d-9b77-7e7c9af75955}, !- Handle
  Coil Heating Electric 23,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  23296.8083381653,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {61396b9e-d34c-44ff-84fc-ae735b7a5325}, !- Handle
  Air Terminal Single Duct VAV Reheat 18, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  {8a17721b-8ffe-4a75-96bd-9469542d5fb7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {3e06fe49-0939-467d-9b77-7e7c9af75955}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {01088023-4f82-4504-b8bd-5eab0e3c7acf}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {470e7424-ff40-4716-98aa-b4f1dc7d9338}, !- Handle
  Air Terminal Single Duct VAV Reheat 18 Outlet Air Node, !- Name
  {01088023-4f82-4504-b8bd-5eab0e3c7acf}, !- Inlet Port
  {d18f7c98-b1de-49d3-b171-667a06ea2495}; !- Outlet Port

OS:Node,
  {d86bb3d4-361e-450a-b876-42c09592a085}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {06b4bc04-4dd9-4c8b-965d-e56387e4ce82}, !- Inlet Port
  {4e3aa53b-df71-47e7-a074-af90518505f4}; !- Outlet Port

OS:Connection,
  {d18f7c98-b1de-49d3-b171-667a06ea2495}, !- Handle
  {470e7424-ff40-4716-98aa-b4f1dc7d9338}, !- Source Object
  3,                                      !- Outlet Port
  {44eea1fb-4e38-416a-8b0d-fbd78aa48f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06b4bc04-4dd9-4c8b-965d-e56387e4ce82}, !- Handle
  {3d1c0ead-de2f-4395-accc-1e325b222103}, !- Source Object
  2,                                      !- Outlet Port
  {d86bb3d4-361e-450a-b876-42c09592a085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e3aa53b-df71-47e7-a074-af90518505f4}, !- Handle
  {d86bb3d4-361e-450a-b876-42c09592a085}, !- Source Object
  3,                                      !- Outlet Port
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {89afb7cf-b565-4260-bbd7-8b50591a2fed}, !- Handle
  Air Terminal Single Duct VAV Reheat 18 Inlet Air Node, !- Name
  {4fa8090a-48d8-4aac-98f9-1d8956f7810c}, !- Inlet Port
  {8a17721b-8ffe-4a75-96bd-9469542d5fb7}; !- Outlet Port

OS:Connection,
  {4fa8090a-48d8-4aac-98f9-1d8956f7810c}, !- Handle
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Source Object
  7,                                      !- Outlet Port
  {89afb7cf-b565-4260-bbd7-8b50591a2fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a17721b-8ffe-4a75-96bd-9469542d5fb7}, !- Handle
  {89afb7cf-b565-4260-bbd7-8b50591a2fed}, !- Source Object
  3,                                      !- Outlet Port
  {61396b9e-d34c-44ff-84fc-ae735b7a5325}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01088023-4f82-4504-b8bd-5eab0e3c7acf}, !- Handle
  {61396b9e-d34c-44ff-84fc-ae735b7a5325}, !- Source Object
  12,                                     !- Outlet Port
  {470e7424-ff40-4716-98aa-b4f1dc7d9338}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c39e7260-829d-48d5-97e0-86bcfe0d057b}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {521a4a51-6bd0-496b-b17c-fab0a40c1ff9}, !- Handle
  Coil Heating Electric 24,               !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  ,                                       !- Efficiency
  20992.5478935242,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {2350d205-39ff-4dab-ae4b-00d8faae5592}, !- Handle
  Air Terminal Single Duct VAV Reheat 19, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule Name
  {4d0b1ed8-d391-41e0-ab72-acf9cc09a4b3}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {521a4a51-6bd0-496b-b17c-fab0a40c1ff9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {804bbd9c-36de-447b-a480-a89389350674}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {b0765bcc-573b-437b-a0f9-302eb97ab943}, !- Handle
  Air Terminal Single Duct VAV Reheat 19 Outlet Air Node, !- Name
  {804bbd9c-36de-447b-a480-a89389350674}, !- Inlet Port
  {c45e37e8-75c9-47ac-9f74-be20bfae5e68}; !- Outlet Port

OS:Node,
  {e065bbbf-a78a-4f0b-b56d-a7e22e9e64ed}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {1f49d238-d935-4d4b-b0eb-dc51706aa940}, !- Inlet Port
  {64ff87d3-a68b-4f10-b5cb-490b0b43593e}; !- Outlet Port

OS:Connection,
  {c45e37e8-75c9-47ac-9f74-be20bfae5e68}, !- Handle
  {b0765bcc-573b-437b-a0f9-302eb97ab943}, !- Source Object
  3,                                      !- Outlet Port
  {03a802dc-0d26-4b62-8eae-ad7dec210805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f49d238-d935-4d4b-b0eb-dc51706aa940}, !- Handle
  {192a9b17-1774-4e49-a5c8-c36faf1ad672}, !- Source Object
  2,                                      !- Outlet Port
  {e065bbbf-a78a-4f0b-b56d-a7e22e9e64ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64ff87d3-a68b-4f10-b5cb-490b0b43593e}, !- Handle
  {e065bbbf-a78a-4f0b-b56d-a7e22e9e64ed}, !- Source Object
  3,                                      !- Outlet Port
  {dd3c4768-a1aa-49aa-9c16-d894c362f0b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {225f4cd7-b98d-4085-a3c4-3d5d410cdf3d}, !- Handle
  Air Terminal Single Duct VAV Reheat 19 Inlet Air Node, !- Name
  {4c7d292f-dd5a-4784-b8b5-43a891053d94}, !- Inlet Port
  {4d0b1ed8-d391-41e0-ab72-acf9cc09a4b3}; !- Outlet Port

OS:Connection,
  {4c7d292f-dd5a-4784-b8b5-43a891053d94}, !- Handle
  {4f9c08aa-fd90-4095-98ce-cbc3041c2faa}, !- Source Object
  8,                                      !- Outlet Port
  {225f4cd7-b98d-4085-a3c4-3d5d410cdf3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0b1ed8-d391-41e0-ab72-acf9cc09a4b3}, !- Handle
  {225f4cd7-b98d-4085-a3c4-3d5d410cdf3d}, !- Source Object
  3,                                      !- Outlet Port
  {2350d205-39ff-4dab-ae4b-00d8faae5592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {804bbd9c-36de-447b-a480-a89389350674}, !- Handle
  {2350d205-39ff-4dab-ae4b-00d8faae5592}, !- Source Object
  12,                                     !- Outlet Port
  {b0765bcc-573b-437b-a0f9-302eb97ab943}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {131e5037-1b54-470c-822f-b4f6aa3431bd}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {c965dc54-2cce-4c18-acc1-eb446d31f0c4}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2ee4d11f-a77c-44ca-8859-394c637bba9a}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5e5b1ecc-3e19-4c62-9335-e1bf270ace97}, !- Plant Side Inlet Node Name
  {cea459ae-972c-4cbb-a8ac-d473d0d9467b}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b26cf255-a2e8-4a45-887b-ef677a1ced51}, !- Demand Side Inlet Node Name
  {b2d61dfa-96af-4330-8669-ec9a4ad68ec3}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {128e8dd4-5e74-44a0-9e28-d2ff18859c9f}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Demand Mixer Name
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Demand Splitter Name
  {35603680-56e1-4d7c-9ef9-f93d1c3c6e56}, !- Supply Mixer Name
  {672763c7-69dd-4f4a-a301-d295e340407d}; !- Supply Splitter Name

OS:Node,
  {96203da9-db54-4f97-b85c-bf372d2bd617}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {5e5b1ecc-3e19-4c62-9335-e1bf270ace97}, !- Inlet Port
  {72eb2e8c-7028-4c72-91b6-2e7219d5f0fb}; !- Outlet Port

OS:Node,
  {2ee4d11f-a77c-44ca-8859-394c637bba9a}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {a67a6c59-b743-400a-8904-fd142cd37e34}, !- Inlet Port
  {cea459ae-972c-4cbb-a8ac-d473d0d9467b}; !- Outlet Port

OS:Node,
  {72297602-d3be-420a-85f2-6c0a9922896e}, !- Handle
  1103gal Electricity Water Heater - 744kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {073adac0-f33f-456e-95ee-8726db500d75}, !- Inlet Port
  {9c57a67c-9bb7-4426-b452-40de38decdcf}; !- Outlet Port

OS:Connector:Mixer,
  {35603680-56e1-4d7c-9ef9-f93d1c3c6e56}, !- Handle
  Connector Mixer 5,                      !- Name
  {f1f23a56-31da-46d4-8489-3c6fc7c3365c}, !- Outlet Branch Name
  {854cec49-a9ae-41ab-a85b-ceb51d0ebb01}, !- Inlet Branch Name 1
  {5f98911c-9ab0-4d6d-b8cd-f2acdad9ce15}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {672763c7-69dd-4f4a-a301-d295e340407d}, !- Handle
  Connector Splitter 5,                   !- Name
  {6d258385-4cf5-4a67-a713-97f4cafd330e}, !- Inlet Branch Name
  {073adac0-f33f-456e-95ee-8726db500d75}, !- Outlet Branch Name 1
  {530729b4-051e-45ab-bf59-857ce2867c2e}; !- Outlet Branch Name 2

OS:Connection,
  {5e5b1ecc-3e19-4c62-9335-e1bf270ace97}, !- Handle
  {c965dc54-2cce-4c18-acc1-eb446d31f0c4}, !- Source Object
  14,                                     !- Outlet Port
  {96203da9-db54-4f97-b85c-bf372d2bd617}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073adac0-f33f-456e-95ee-8726db500d75}, !- Handle
  {672763c7-69dd-4f4a-a301-d295e340407d}, !- Source Object
  3,                                      !- Outlet Port
  {72297602-d3be-420a-85f2-6c0a9922896e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cea459ae-972c-4cbb-a8ac-d473d0d9467b}, !- Handle
  {2ee4d11f-a77c-44ca-8859-394c637bba9a}, !- Source Object
  3,                                      !- Outlet Port
  {c965dc54-2cce-4c18-acc1-eb446d31f0c4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d01c5e31-72dd-4b1e-a03c-e8d5760a8918}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {b26cf255-a2e8-4a45-887b-ef677a1ced51}, !- Inlet Port
  {5466f418-d67f-46de-bb34-620b311c66fa}; !- Outlet Port

OS:Node,
  {e97582eb-cb77-44ea-ace8-cbe1f78ceaef}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {93635495-0f96-4041-a0c2-85dd748c75c1}, !- Inlet Port
  {b2d61dfa-96af-4330-8669-ec9a4ad68ec3}; !- Outlet Port

OS:Node,
  {4ef96700-bb8d-41cb-b78b-95bd96709e6e}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {5fffdf9d-8534-46d3-b353-ceaddc2ccabe}, !- Inlet Port
  {53e20bd6-385f-4b4e-9685-2652b448aba3}; !- Outlet Port

OS:Connector:Mixer,
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Handle
  Connector Mixer 6,                      !- Name
  {5d908454-d5ee-4f89-9ac7-c0de068944e3}, !- Outlet Branch Name
  {4a2add65-6865-4b0a-aee6-7b8554d078d1}, !- Inlet Branch Name 1
  {1323e694-b093-44fb-b8c3-25d59b5a04f7}, !- Inlet Branch Name 2
  {fad57853-48fa-45ca-a086-47c3466a5df3}, !- Inlet Branch Name 3
  {03608d1a-763b-4318-afbd-7b8d511302e3}, !- Inlet Branch Name 4
  {146ab94a-0171-4deb-980d-1d585353839b}, !- Inlet Branch Name 5
  {b6e060c9-03cf-44ef-83db-0f223616ace3}, !- Inlet Branch Name 6
  {05352dcf-8a70-4641-90e1-475fc1fe4ac5}, !- Inlet Branch Name 7
  {2e2d137f-2d6c-4f64-844a-b50a47c30a8a}, !- Inlet Branch Name 8
  {d4eaf10a-1392-4b98-b226-5a752cdb6d8d}, !- Inlet Branch Name 9
  {6c5b5433-95ef-4b48-a92d-a9ef02ff5d71}, !- Inlet Branch Name 10
  {b9d7478a-d6d2-47b0-b50b-e11b1b90aa69}, !- Inlet Branch Name 11
  {5307c067-2465-4d5c-b76f-e194e8ec266a}, !- Inlet Branch Name 12
  {e40439b2-6e07-45f8-835b-26c4f39bc909}, !- Inlet Branch Name 13
  {341194fb-f575-4fd9-9439-83474fbbad71}, !- Inlet Branch Name 14
  {ed68d55a-c0c6-4c9d-a14c-0a3aced58abd}, !- Inlet Branch Name 15
  {a14def73-1e19-4e73-a5ef-78f7f6354899}, !- Inlet Branch Name 16
  {744d71c6-7c04-4c3d-9085-c320739a164e}, !- Inlet Branch Name 17
  {6cfd0048-bb81-40d1-95b5-dd394a7b38a3}, !- Inlet Branch Name 18
  {fc3075ea-0842-46b0-8131-b064b150a018}, !- Inlet Branch Name 19
  {4806605d-f32c-413c-b1f9-2c3f2372d228}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Handle
  Connector Splitter 6,                   !- Name
  {5466f418-d67f-46de-bb34-620b311c66fa}, !- Inlet Branch Name
  {5fffdf9d-8534-46d3-b353-ceaddc2ccabe}, !- Outlet Branch Name 1
  {92606e4e-67f1-483e-9b92-28ff7b205f54}, !- Outlet Branch Name 2
  {bcd85c1f-bb8a-4d37-a739-bb501a496d9d}, !- Outlet Branch Name 3
  {f1e109fa-ff1a-4ac6-88d0-ee8f4c7d84ba}, !- Outlet Branch Name 4
  {004eab07-082c-46a6-ab94-83c77994f597}, !- Outlet Branch Name 5
  {ec38caee-9374-4c85-ba20-dc96bc0dbfb1}, !- Outlet Branch Name 6
  {962c5688-c607-433c-a449-88290b4dcc33}, !- Outlet Branch Name 7
  {553ad32e-131c-4719-8080-1c1962d957a4}, !- Outlet Branch Name 8
  {2a9c59a4-d122-46f5-a08e-5f90fdc86149}, !- Outlet Branch Name 9
  {c9ee3665-c706-440d-93c3-eba96df5137a}, !- Outlet Branch Name 10
  {cc979b2f-2cde-4291-96df-9c13d7d72d8f}, !- Outlet Branch Name 11
  {780ccdeb-c905-4b2c-8aff-445c2e40fcc2}, !- Outlet Branch Name 12
  {ca8d8d1e-d2c4-4df6-96cb-339720222d5e}, !- Outlet Branch Name 13
  {c59457e1-7ec0-4ce0-b66a-81e972d44592}, !- Outlet Branch Name 14
  {5721010b-2a6a-471b-b8bc-67a1070d10c0}, !- Outlet Branch Name 15
  {b1519030-4738-41a3-a1a6-0f5fb6d9df47}, !- Outlet Branch Name 16
  {68486894-97b5-407a-af11-adc695363a96}, !- Outlet Branch Name 17
  {47ab4353-1211-496b-8af2-468106400e1c}, !- Outlet Branch Name 18
  {b54ce9bc-75b7-4d3c-aeea-fb24078ce30a}, !- Outlet Branch Name 19
  {4e454921-73cf-4aee-8223-814da1333f42}; !- Outlet Branch Name 20

OS:Connection,
  {b26cf255-a2e8-4a45-887b-ef677a1ced51}, !- Handle
  {c965dc54-2cce-4c18-acc1-eb446d31f0c4}, !- Source Object
  17,                                     !- Outlet Port
  {d01c5e31-72dd-4b1e-a03c-e8d5760a8918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5466f418-d67f-46de-bb34-620b311c66fa}, !- Handle
  {d01c5e31-72dd-4b1e-a03c-e8d5760a8918}, !- Source Object
  3,                                      !- Outlet Port
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fffdf9d-8534-46d3-b353-ceaddc2ccabe}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  3,                                      !- Outlet Port
  {4ef96700-bb8d-41cb-b78b-95bd96709e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2d61dfa-96af-4330-8669-ec9a4ad68ec3}, !- Handle
  {e97582eb-cb77-44ea-ace8-cbe1f78ceaef}, !- Source Object
  3,                                      !- Outlet Port
  {c965dc54-2cce-4c18-acc1-eb446d31f0c4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4ffcd795-21a5-4892-b94e-cf1dd6894c18}, !- Handle
  {c965dc54-2cce-4c18-acc1-eb446d31f0c4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {128e8dd4-5e74-44a0-9e28-d2ff18859c9f}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {26dd5ac9-af62-4cc8-9b35-c55f47bd5cd8}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {dcd4bfb7-6031-4c9f-8f56-868582c273fd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {26dd5ac9-af62-4cc8-9b35-c55f47bd5cd8}, !- Schedule Type Limits Name
  {00b4b609-011b-4f24-be99-f2c725070e11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00b4b609-011b-4f24-be99-f2c725070e11}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {26dd5ac9-af62-4cc8-9b35-c55f47bd5cd8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {68b91a18-0f1d-4e69-926e-26eb511df4e5}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {dcd4bfb7-6031-4c9f-8f56-868582c273fd}, !- Schedule Name
  {2ee4d11f-a77c-44ca-8859-394c637bba9a}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {ba36afa0-66ab-4bf8-8569-08ee06299075}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {72eb2e8c-7028-4c72-91b6-2e7219d5f0fb}, !- Inlet Node Name
  {6c6afea4-9fe0-42a7-af0b-5ee776a2858e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  2191639.68759642,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {39d3b532-badd-4588-b630-703f09857aac}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {6c6afea4-9fe0-42a7-af0b-5ee776a2858e}, !- Inlet Port
  {6d258385-4cf5-4a67-a713-97f4cafd330e}; !- Outlet Port

OS:Connection,
  {72eb2e8c-7028-4c72-91b6-2e7219d5f0fb}, !- Handle
  {96203da9-db54-4f97-b85c-bf372d2bd617}, !- Source Object
  3,                                      !- Outlet Port
  {ba36afa0-66ab-4bf8-8569-08ee06299075}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c6afea4-9fe0-42a7-af0b-5ee776a2858e}, !- Handle
  {ba36afa0-66ab-4bf8-8569-08ee06299075}, !- Source Object
  3,                                      !- Outlet Port
  {39d3b532-badd-4588-b630-703f09857aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d258385-4cf5-4a67-a713-97f4cafd330e}, !- Handle
  {39d3b532-badd-4588-b630-703f09857aac}, !- Source Object
  3,                                      !- Outlet Port
  {672763c7-69dd-4f4a-a301-d295e340407d}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {85f69bae-414d-4dc9-84ef-9cfd3b91b011}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4b689a62-0568-4327-8e76-014344e98034}, !- Handle
  1103gal Electricity Water Heater - 744kBtu/hr 1 Therm Eff, !- Name
  4.17378596588637,                       !- Tank Volume {m3}
  {dcd4bfb7-6031-4c9f-8f56-868582c273fd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  218080.316717563,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  251.13430557589,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  251.13430557589,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {3b47ea9c-b624-465e-a4cc-28e27c655723}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.90910625690548,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.90910625690548,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {9c57a67c-9bb7-4426-b452-40de38decdcf}, !- Use Side Inlet Node Name
  {dedb4b87-d541-426b-a8e6-4a768777bbc3}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {09f65827-0917-4460-b1c3-2c008b5abf8a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {7dc0f229-a5fe-4737-ad54-5a3eb0921952}, !- Schedule Type Limits Name
  {090da914-6703-4493-9b6b-51cca219e3a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {090da914-6703-4493-9b6b-51cca219e3a7}, !- Handle
  Schedule Day 5,                         !- Name
  {7dc0f229-a5fe-4737-ad54-5a3eb0921952}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {366565a2-6b74-4e6f-a315-48860618f461}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {7dc0f229-a5fe-4737-ad54-5a3eb0921952}, !- Schedule Type Limits Name
  {c4fe32cc-5124-4d0e-937f-3da8dc8e714e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4fe32cc-5124-4d0e-937f-3da8dc8e714e}, !- Handle
  Schedule Day 6,                         !- Name
  {7dc0f229-a5fe-4737-ad54-5a3eb0921952}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {4f5ab5e3-7b7b-4fa1-95c0-0575f3315d70}, !- Handle
  {4b689a62-0568-4327-8e76-014344e98034}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {3b47ea9c-b624-465e-a4cc-28e27c655723}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {85f69bae-414d-4dc9-84ef-9cfd3b91b011}, !- Schedule Type Limits Name
  {0c7eb923-3fda-48b0-be2f-96d618175176}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c7eb923-3fda-48b0-be2f-96d618175176}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {85f69bae-414d-4dc9-84ef-9cfd3b91b011}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {34b99922-4f5a-4f05-90f7-c690559f83e9}, !- Handle
  1103gal Electricity Water Heater - 744kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {dedb4b87-d541-426b-a8e6-4a768777bbc3}, !- Inlet Port
  {854cec49-a9ae-41ab-a85b-ceb51d0ebb01}; !- Outlet Port

OS:Connection,
  {9c57a67c-9bb7-4426-b452-40de38decdcf}, !- Handle
  {72297602-d3be-420a-85f2-6c0a9922896e}, !- Source Object
  3,                                      !- Outlet Port
  {4b689a62-0568-4327-8e76-014344e98034}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {dedb4b87-d541-426b-a8e6-4a768777bbc3}, !- Handle
  {4b689a62-0568-4327-8e76-014344e98034}, !- Source Object
  32,                                     !- Outlet Port
  {34b99922-4f5a-4f05-90f7-c690559f83e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854cec49-a9ae-41ab-a85b-ceb51d0ebb01}, !- Handle
  {34b99922-4f5a-4f05-90f7-c690559f83e9}, !- Source Object
  3,                                      !- Outlet Port
  {35603680-56e1-4d7c-9ef9-f93d1c3c6e56}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {24764abe-d765-43f7-a342-8dcae2b3294b}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {14993a09-ee54-44e8-a1ff-d77bfa0ec9f1}, !- Inlet Node Name
  {e78fcce0-2fcd-4b0d-88a2-6956c1d02b3b}; !- Outlet Node Name

OS:Node,
  {20911d7d-0f0b-4764-9dc0-664d3f8b943f}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {530729b4-051e-45ab-bf59-857ce2867c2e}, !- Inlet Port
  {14993a09-ee54-44e8-a1ff-d77bfa0ec9f1}; !- Outlet Port

OS:Connection,
  {530729b4-051e-45ab-bf59-857ce2867c2e}, !- Handle
  {672763c7-69dd-4f4a-a301-d295e340407d}, !- Source Object
  4,                                      !- Outlet Port
  {20911d7d-0f0b-4764-9dc0-664d3f8b943f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f741536c-c82d-4a6d-82b4-21fabf8bc6d1}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e78fcce0-2fcd-4b0d-88a2-6956c1d02b3b}, !- Inlet Port
  {5f98911c-9ab0-4d6d-b8cd-f2acdad9ce15}; !- Outlet Port

OS:Connection,
  {14993a09-ee54-44e8-a1ff-d77bfa0ec9f1}, !- Handle
  {20911d7d-0f0b-4764-9dc0-664d3f8b943f}, !- Source Object
  3,                                      !- Outlet Port
  {24764abe-d765-43f7-a342-8dcae2b3294b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78fcce0-2fcd-4b0d-88a2-6956c1d02b3b}, !- Handle
  {24764abe-d765-43f7-a342-8dcae2b3294b}, !- Source Object
  3,                                      !- Outlet Port
  {f741536c-c82d-4a6d-82b4-21fabf8bc6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f98911c-9ab0-4d6d-b8cd-f2acdad9ce15}, !- Handle
  {f741536c-c82d-4a6d-82b4-21fabf8bc6d1}, !- Source Object
  3,                                      !- Outlet Port
  {35603680-56e1-4d7c-9ef9-f93d1c3c6e56}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a243bb64-e95c-45f8-b92e-6532a9e7d568}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {53e20bd6-385f-4b4e-9685-2652b448aba3}, !- Inlet Node Name
  {97af63bb-16d2-4378-8965-44b746ee784d}; !- Outlet Node Name

OS:Node,
  {9e046ae7-9d2d-4569-b004-2ace0c0b30b9}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {97af63bb-16d2-4378-8965-44b746ee784d}, !- Inlet Port
  {4a2add65-6865-4b0a-aee6-7b8554d078d1}; !- Outlet Port

OS:Connection,
  {53e20bd6-385f-4b4e-9685-2652b448aba3}, !- Handle
  {4ef96700-bb8d-41cb-b78b-95bd96709e6e}, !- Source Object
  3,                                      !- Outlet Port
  {a243bb64-e95c-45f8-b92e-6532a9e7d568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97af63bb-16d2-4378-8965-44b746ee784d}, !- Handle
  {a243bb64-e95c-45f8-b92e-6532a9e7d568}, !- Source Object
  3,                                      !- Outlet Port
  {9e046ae7-9d2d-4569-b004-2ace0c0b30b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a2add65-6865-4b0a-aee6-7b8554d078d1}, !- Handle
  {9e046ae7-9d2d-4569-b004-2ace0c0b30b9}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c4aa43ab-1fcb-4fac-ab60-f4a94461b672}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {888cf7ba-e71b-4513-97e0-f4f0331824d6}, !- Inlet Node Name
  {a67a6c59-b743-400a-8904-fd142cd37e34}; !- Outlet Node Name

OS:Node,
  {34c01c49-bbe7-4b01-b6fa-e64b5c4a61af}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {f1f23a56-31da-46d4-8489-3c6fc7c3365c}, !- Inlet Port
  {888cf7ba-e71b-4513-97e0-f4f0331824d6}; !- Outlet Port

OS:Connection,
  {f1f23a56-31da-46d4-8489-3c6fc7c3365c}, !- Handle
  {35603680-56e1-4d7c-9ef9-f93d1c3c6e56}, !- Source Object
  2,                                      !- Outlet Port
  {34c01c49-bbe7-4b01-b6fa-e64b5c4a61af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {888cf7ba-e71b-4513-97e0-f4f0331824d6}, !- Handle
  {34c01c49-bbe7-4b01-b6fa-e64b5c4a61af}, !- Source Object
  3,                                      !- Outlet Port
  {c4aa43ab-1fcb-4fac-ab60-f4a94461b672}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a67a6c59-b743-400a-8904-fd142cd37e34}, !- Handle
  {c4aa43ab-1fcb-4fac-ab60-f4a94461b672}, !- Source Object
  3,                                      !- Outlet Port
  {2ee4d11f-a77c-44ca-8859-394c637bba9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d76ba8cd-100b-4191-967d-f95c611c5e03}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {0f0ace0a-70b3-4675-8818-b49ef2ace43b}, !- Inlet Node Name
  {93635495-0f96-4041-a0c2-85dd748c75c1}; !- Outlet Node Name

OS:Node,
  {a4428244-4f0a-4918-bd9a-836296e06e2e}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {5d908454-d5ee-4f89-9ac7-c0de068944e3}, !- Inlet Port
  {0f0ace0a-70b3-4675-8818-b49ef2ace43b}; !- Outlet Port

OS:Connection,
  {5d908454-d5ee-4f89-9ac7-c0de068944e3}, !- Handle
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Source Object
  2,                                      !- Outlet Port
  {a4428244-4f0a-4918-bd9a-836296e06e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f0ace0a-70b3-4675-8818-b49ef2ace43b}, !- Handle
  {a4428244-4f0a-4918-bd9a-836296e06e2e}, !- Source Object
  3,                                      !- Outlet Port
  {d76ba8cd-100b-4191-967d-f95c611c5e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93635495-0f96-4041-a0c2-85dd748c75c1}, !- Handle
  {d76ba8cd-100b-4191-967d-f95c611c5e03}, !- Source Object
  3,                                      !- Outlet Port
  {e97582eb-cb77-44ea-ace8-cbe1f78ceaef}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {2a2c443a-197e-4414-b378-5f94b8150c7b}, !- Handle
  Water Use Connections 1,                !- Name
  {47e3faf1-8a74-4810-b5c3-03d9df1d2f19}, !- Inlet Node Name
  {8c28d491-d02e-4238-bc12-df9479755191}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3b064368-a553-4bf9-a1e9-da5b77cffa97}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63c62194-ab06-4a16-95ad-77ec6809fbb9}, !- Handle
  Core_bottom Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {98a892db-aeb3-4a90-9e9f-d84d7ae635cb}, !- Target Temperature Schedule Name
  {6846bd4b-db1d-4950-ad24-8035e0adb9dd}, !- Sensible Fraction Schedule Name
  {17fe3f27-c598-415b-a9d3-20e7085ad58f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6846bd4b-db1d-4950-ad24-8035e0adb9dd}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {210edb2f-7956-4e83-88e7-c0363ff3efae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {210edb2f-7956-4e83-88e7-c0363ff3efae}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {17fe3f27-c598-415b-a9d3-20e7085ad58f}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {efd1a0d1-b533-4dfe-9b45-96f2c26abbf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efd1a0d1-b533-4dfe-9b45-96f2c26abbf3}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {98a892db-aeb3-4a90-9e9f-d84d7ae635cb}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3dc03ab7-6f3e-4090-9a26-a501929870cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dc03ab7-6f3e-4090-9a26-a501929870cd}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3b064368-a553-4bf9-a1e9-da5b77cffa97}, !- Handle
  Core_bottom Service Water Use 0.96gal/min, !- Name
  {63c62194-ab06-4a16-95ad-77ec6809fbb9}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {881bddef-248c-4d37-aa4a-40fcd248b07b}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  {6ff53491-a341-4718-95d3-1213eb9ebe46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ff53491-a341-4718-95d3-1213eb9ebe46}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {9c395cf3-eecc-4419-8856-c6a3f2d119d2}, !- Handle
  Schedule Rule 17,                       !- Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {87354ed7-2a48-4756-bc34-ce2856973478}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87354ed7-2a48-4756-bc34-ce2856973478}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {7be2c4b2-a2be-410f-b330-e4c411f11542}, !- Handle
  Schedule Rule 18,                       !- Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {71106b58-913e-413b-8815-56711b394f03}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71106b58-913e-413b-8815-56711b394f03}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {ff6ec9e1-b8a9-4bf4-ab4b-3cad6c3cd59f}, !- Handle
  Schedule Rule 19,                       !- Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2ca906a3-e346-43d1-b789-d55371ea8bca}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2ca906a3-e346-43d1-b789-d55371ea8bca}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {2c5b226b-0e4f-4a85-ac22-7ad0690388e9}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {92606e4e-67f1-483e-9b92-28ff7b205f54}, !- Inlet Port
  {47e3faf1-8a74-4810-b5c3-03d9df1d2f19}; !- Outlet Port

OS:Connection,
  {92606e4e-67f1-483e-9b92-28ff7b205f54}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  4,                                      !- Outlet Port
  {2c5b226b-0e4f-4a85-ac22-7ad0690388e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c73f607-1943-4756-939d-8a702aef21fd}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {8c28d491-d02e-4238-bc12-df9479755191}, !- Inlet Port
  {1323e694-b093-44fb-b8c3-25d59b5a04f7}; !- Outlet Port

OS:Connection,
  {47e3faf1-8a74-4810-b5c3-03d9df1d2f19}, !- Handle
  {2c5b226b-0e4f-4a85-ac22-7ad0690388e9}, !- Source Object
  3,                                      !- Outlet Port
  {2a2c443a-197e-4414-b378-5f94b8150c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c28d491-d02e-4238-bc12-df9479755191}, !- Handle
  {2a2c443a-197e-4414-b378-5f94b8150c7b}, !- Source Object
  3,                                      !- Outlet Port
  {1c73f607-1943-4756-939d-8a702aef21fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1323e694-b093-44fb-b8c3-25d59b5a04f7}, !- Handle
  {1c73f607-1943-4756-939d-8a702aef21fd}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cbea8abe-40b7-4304-9859-947a144a0d93}, !- Handle
  Water Use Connections 2,                !- Name
  {5cd8ee2f-b597-407e-9aa4-02dbf4f77d68}, !- Inlet Node Name
  {31f3159e-a112-4532-b0d2-8cc2ff61f55b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {204cad18-66f7-4464-93a5-6274d4295b33}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e0eab33a-7e55-4581-b47f-b8bddd74887c}, !- Handle
  Core_mid Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {49aeb3d5-9474-46ce-bcb4-c0b689a78662}, !- Target Temperature Schedule Name
  {78c44703-8014-404a-96e3-46dd9bdf998d}, !- Sensible Fraction Schedule Name
  {81df29e7-3275-4488-aaea-01708c7b7cf5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78c44703-8014-404a-96e3-46dd9bdf998d}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {089c4965-bcd5-4165-8e8d-85706b419aac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {089c4965-bcd5-4165-8e8d-85706b419aac}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81df29e7-3275-4488-aaea-01708c7b7cf5}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a66d3beb-b96e-46ae-a1c2-836c0736a258}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a66d3beb-b96e-46ae-a1c2-836c0736a258}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {49aeb3d5-9474-46ce-bcb4-c0b689a78662}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c29545a2-9fa6-4d56-98af-794866a22c95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c29545a2-9fa6-4d56-98af-794866a22c95}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {204cad18-66f7-4464-93a5-6274d4295b33}, !- Handle
  Core_mid Service Water Use 0.96gal/min, !- Name
  {e0eab33a-7e55-4581-b47f-b8bddd74887c}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {648c2aef-891e-47d5-8cb5-3c3c03740664}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {bcd85c1f-bb8a-4d37-a739-bb501a496d9d}, !- Inlet Port
  {5cd8ee2f-b597-407e-9aa4-02dbf4f77d68}; !- Outlet Port

OS:Connection,
  {bcd85c1f-bb8a-4d37-a739-bb501a496d9d}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  5,                                      !- Outlet Port
  {648c2aef-891e-47d5-8cb5-3c3c03740664}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a30620fd-e888-482c-9613-89f78f17b80d}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {31f3159e-a112-4532-b0d2-8cc2ff61f55b}, !- Inlet Port
  {fad57853-48fa-45ca-a086-47c3466a5df3}; !- Outlet Port

OS:Connection,
  {5cd8ee2f-b597-407e-9aa4-02dbf4f77d68}, !- Handle
  {648c2aef-891e-47d5-8cb5-3c3c03740664}, !- Source Object
  3,                                      !- Outlet Port
  {cbea8abe-40b7-4304-9859-947a144a0d93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f3159e-a112-4532-b0d2-8cc2ff61f55b}, !- Handle
  {cbea8abe-40b7-4304-9859-947a144a0d93}, !- Source Object
  3,                                      !- Outlet Port
  {a30620fd-e888-482c-9613-89f78f17b80d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad57853-48fa-45ca-a086-47c3466a5df3}, !- Handle
  {a30620fd-e888-482c-9613-89f78f17b80d}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8cc0269b-d136-4ca3-b834-67bae6c05caf}, !- Handle
  Water Use Connections 3,                !- Name
  {46a6837e-dfd1-4c36-8357-9fde36b11a63}, !- Inlet Node Name
  {2b9ce711-838f-43ff-8416-7762198990d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b15c674-f13a-4106-ae08-e497a9774b99}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66977e2a-221d-4870-8564-9f2697669c74}, !- Handle
  Core_top Service Water Use Def 0.96gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.04230454844956e-05,                   !- Peak Flow Rate {m3/s}
  {32c034bd-5997-4d25-9bf3-e44eaed8ea86}, !- Target Temperature Schedule Name
  {3475df9f-b6a2-4737-8957-4474a3e990bc}, !- Sensible Fraction Schedule Name
  {c65931b1-e591-4bdf-b084-49cdcec730d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3475df9f-b6a2-4737-8957-4474a3e990bc}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {79c8c797-53d8-427e-a2ae-082e583619e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79c8c797-53d8-427e-a2ae-082e583619e8}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c65931b1-e591-4bdf-b084-49cdcec730d7}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c504bee-dfde-44d0-b0c7-4dae00725c39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c504bee-dfde-44d0-b0c7-4dae00725c39}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32c034bd-5997-4d25-9bf3-e44eaed8ea86}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {090b6fa3-0c9a-4a5d-bdb0-ee433b4116c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {090b6fa3-0c9a-4a5d-bdb0-ee433b4116c4}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b15c674-f13a-4106-ae08-e497a9774b99}, !- Handle
  Core_top Service Water Use 0.96gal/min, !- Name
  {66977e2a-221d-4870-8564-9f2697669c74}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce65359d-8043-44b3-afc4-54e1ec965b0c}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {f1e109fa-ff1a-4ac6-88d0-ee8f4c7d84ba}, !- Inlet Port
  {46a6837e-dfd1-4c36-8357-9fde36b11a63}; !- Outlet Port

OS:Connection,
  {f1e109fa-ff1a-4ac6-88d0-ee8f4c7d84ba}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  6,                                      !- Outlet Port
  {ce65359d-8043-44b3-afc4-54e1ec965b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55899b49-972e-4751-a334-18c3d27dcc31}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {2b9ce711-838f-43ff-8416-7762198990d3}, !- Inlet Port
  {03608d1a-763b-4318-afbd-7b8d511302e3}; !- Outlet Port

OS:Connection,
  {46a6837e-dfd1-4c36-8357-9fde36b11a63}, !- Handle
  {ce65359d-8043-44b3-afc4-54e1ec965b0c}, !- Source Object
  3,                                      !- Outlet Port
  {8cc0269b-d136-4ca3-b834-67bae6c05caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9ce711-838f-43ff-8416-7762198990d3}, !- Handle
  {8cc0269b-d136-4ca3-b834-67bae6c05caf}, !- Source Object
  3,                                      !- Outlet Port
  {55899b49-972e-4751-a334-18c3d27dcc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03608d1a-763b-4318-afbd-7b8d511302e3}, !- Handle
  {55899b49-972e-4751-a334-18c3d27dcc31}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {93b96cca-912b-4ecb-9686-a68619b3052c}, !- Handle
  Water Use Connections 4,                !- Name
  {47429caa-3cf6-41ef-9a21-7c99f9e96cb2}, !- Inlet Node Name
  {3a4549b6-6705-4c05-8d98-3e83c18fea24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3a7d141-546b-42a2-b1ff-217e2dc70dc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b16ec4f1-2830-4dc0-874f-bdc697d8e14f}, !- Handle
  Datacenter_basement_zn_6 Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.89703570440437e-05,                   !- Peak Flow Rate {m3/s}
  {408e36b9-3b1a-4370-a4fe-0256e4ba911e}, !- Target Temperature Schedule Name
  {5bad08b5-9a38-482b-b23c-ff798e238788}, !- Sensible Fraction Schedule Name
  {310fc5df-71fc-4e32-861b-544e13875371}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5bad08b5-9a38-482b-b23c-ff798e238788}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {66afe5bc-908a-486d-b541-9a197ead3fc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66afe5bc-908a-486d-b541-9a197ead3fc2}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {310fc5df-71fc-4e32-861b-544e13875371}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4600a05-add5-44a6-9d8b-659c4c540ae2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4600a05-add5-44a6-9d8b-659c4c540ae2}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {408e36b9-3b1a-4370-a4fe-0256e4ba911e}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aff3511d-aa65-40d1-a149-064e9ecfefeb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aff3511d-aa65-40d1-a149-064e9ecfefeb}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3a7d141-546b-42a2-b1ff-217e2dc70dc5}, !- Handle
  Datacenter_basement_zn_6 Service Water Use 0.3gal/min, !- Name
  {b16ec4f1-2830-4dc0-874f-bdc697d8e14f}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8aae3fb-1be1-4c45-af82-1cebd95fcbf5}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {004eab07-082c-46a6-ab94-83c77994f597}, !- Inlet Port
  {47429caa-3cf6-41ef-9a21-7c99f9e96cb2}; !- Outlet Port

OS:Connection,
  {004eab07-082c-46a6-ab94-83c77994f597}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  7,                                      !- Outlet Port
  {d8aae3fb-1be1-4c45-af82-1cebd95fcbf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {26d12041-dd4b-4dec-a070-235cc8e649a4}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {3a4549b6-6705-4c05-8d98-3e83c18fea24}, !- Inlet Port
  {146ab94a-0171-4deb-980d-1d585353839b}; !- Outlet Port

OS:Connection,
  {47429caa-3cf6-41ef-9a21-7c99f9e96cb2}, !- Handle
  {d8aae3fb-1be1-4c45-af82-1cebd95fcbf5}, !- Source Object
  3,                                      !- Outlet Port
  {93b96cca-912b-4ecb-9686-a68619b3052c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a4549b6-6705-4c05-8d98-3e83c18fea24}, !- Handle
  {93b96cca-912b-4ecb-9686-a68619b3052c}, !- Source Object
  3,                                      !- Outlet Port
  {26d12041-dd4b-4dec-a070-235cc8e649a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146ab94a-0171-4deb-980d-1d585353839b}, !- Handle
  {26d12041-dd4b-4dec-a070-235cc8e649a4}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {728801a7-6cbd-476a-995a-4f0414bc215b}, !- Handle
  Water Use Connections 5,                !- Name
  {5df19dbb-2166-489c-92cd-7ee142636274}, !- Inlet Node Name
  {7e132807-4e3b-47ed-9c30-0d99a2c853da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9d357ad9-11a1-457a-97bf-17a3fb679d7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2994d34a-d82a-487a-b868-35308918af43}, !- Handle
  Datacenter_bot_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755489e-07,                   !- Peak Flow Rate {m3/s}
  {43d662f4-d688-46b4-ba87-0a2d742da71d}, !- Target Temperature Schedule Name
  {029e0954-3db4-48d1-a539-19762a69638c}, !- Sensible Fraction Schedule Name
  {61ef9a5f-ea95-4aef-bfb7-cd650794cb54}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {029e0954-3db4-48d1-a539-19762a69638c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e3eccf8-6249-4481-8e71-299dca03a1f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e3eccf8-6249-4481-8e71-299dca03a1f0}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {61ef9a5f-ea95-4aef-bfb7-cd650794cb54}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5dcd3ae8-dc9f-416e-b3f7-d7a0aea09fa5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dcd3ae8-dc9f-416e-b3f7-d7a0aea09fa5}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {43d662f4-d688-46b4-ba87-0a2d742da71d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b955a565-ccf8-451d-b056-b8f8e195d5cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b955a565-ccf8-451d-b056-b8f8e195d5cd}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9d357ad9-11a1-457a-97bf-17a3fb679d7e}, !- Handle
  Datacenter_bot_zn_6 Service Water Use 0.01gal/min, !- Name
  {2994d34a-d82a-487a-b868-35308918af43}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e4f11fbd-5531-49d6-b508-f9c1ede0a810}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {ec38caee-9374-4c85-ba20-dc96bc0dbfb1}, !- Inlet Port
  {5df19dbb-2166-489c-92cd-7ee142636274}; !- Outlet Port

OS:Connection,
  {ec38caee-9374-4c85-ba20-dc96bc0dbfb1}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  8,                                      !- Outlet Port
  {e4f11fbd-5531-49d6-b508-f9c1ede0a810}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e601b997-b971-40d2-9814-1274da14ff26}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {7e132807-4e3b-47ed-9c30-0d99a2c853da}, !- Inlet Port
  {b6e060c9-03cf-44ef-83db-0f223616ace3}; !- Outlet Port

OS:Connection,
  {5df19dbb-2166-489c-92cd-7ee142636274}, !- Handle
  {e4f11fbd-5531-49d6-b508-f9c1ede0a810}, !- Source Object
  3,                                      !- Outlet Port
  {728801a7-6cbd-476a-995a-4f0414bc215b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e132807-4e3b-47ed-9c30-0d99a2c853da}, !- Handle
  {728801a7-6cbd-476a-995a-4f0414bc215b}, !- Source Object
  3,                                      !- Outlet Port
  {e601b997-b971-40d2-9814-1274da14ff26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6e060c9-03cf-44ef-83db-0f223616ace3}, !- Handle
  {e601b997-b971-40d2-9814-1274da14ff26}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {151035a0-0d33-4e66-8660-8108a0b2f723}, !- Handle
  Water Use Connections 6,                !- Name
  {56fe919a-c62d-4e9c-9050-a20ec4aa7cea}, !- Inlet Node Name
  {18aa4c5b-9cf6-41ac-bc66-52a0e47ed1d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e5fda41-4250-46c3-bec6-126bf7e167d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd005c71-e767-4aad-9279-d72030a60dc6}, !- Handle
  Datacenter_mid_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755488e-07,                   !- Peak Flow Rate {m3/s}
  {a279d5e1-8f18-4d41-ae48-6733a87caa54}, !- Target Temperature Schedule Name
  {0f2f7c73-8bf9-49da-81f2-8f9cfcc800ce}, !- Sensible Fraction Schedule Name
  {32900475-675d-4df6-b3bc-88635ee086b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0f2f7c73-8bf9-49da-81f2-8f9cfcc800ce}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc0503b4-1870-452d-a35e-a640c8d9db6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc0503b4-1870-452d-a35e-a640c8d9db6a}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {32900475-675d-4df6-b3bc-88635ee086b0}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1aa18b0-46d1-4250-8738-1c47c6b1a0d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1aa18b0-46d1-4250-8738-1c47c6b1a0d5}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a279d5e1-8f18-4d41-ae48-6733a87caa54}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {287b9ef2-ba52-4c39-99a7-00df0fd02285}; !- Default Day Schedule Name

OS:Schedule:Day,
  {287b9ef2-ba52-4c39-99a7-00df0fd02285}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e5fda41-4250-46c3-bec6-126bf7e167d2}, !- Handle
  Datacenter_mid_zn_6 Service Water Use 0.01gal/min, !- Name
  {bd005c71-e767-4aad-9279-d72030a60dc6}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c32454f1-6fc9-4dd0-9c92-76fedc87dd73}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {962c5688-c607-433c-a449-88290b4dcc33}, !- Inlet Port
  {56fe919a-c62d-4e9c-9050-a20ec4aa7cea}; !- Outlet Port

OS:Connection,
  {962c5688-c607-433c-a449-88290b4dcc33}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  9,                                      !- Outlet Port
  {c32454f1-6fc9-4dd0-9c92-76fedc87dd73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {253256aa-fae2-4fd3-b069-13a0d88d2cd6}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {18aa4c5b-9cf6-41ac-bc66-52a0e47ed1d6}, !- Inlet Port
  {05352dcf-8a70-4641-90e1-475fc1fe4ac5}; !- Outlet Port

OS:Connection,
  {56fe919a-c62d-4e9c-9050-a20ec4aa7cea}, !- Handle
  {c32454f1-6fc9-4dd0-9c92-76fedc87dd73}, !- Source Object
  3,                                      !- Outlet Port
  {151035a0-0d33-4e66-8660-8108a0b2f723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aa4c5b-9cf6-41ac-bc66-52a0e47ed1d6}, !- Handle
  {151035a0-0d33-4e66-8660-8108a0b2f723}, !- Source Object
  3,                                      !- Outlet Port
  {253256aa-fae2-4fd3-b069-13a0d88d2cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05352dcf-8a70-4641-90e1-475fc1fe4ac5}, !- Handle
  {253256aa-fae2-4fd3-b069-13a0d88d2cd6}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8c9f1392-35cf-4c02-9b04-ea43185f8087}, !- Handle
  Water Use Connections 7,                !- Name
  {a768dfa3-d662-453f-b7ba-843b6283a62c}, !- Inlet Node Name
  {0571f2e9-ff08-41f8-9510-ca0cc0ae48df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8fe7e9d-5226-4461-b730-25c35b6a49f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {18d722dc-1345-4bfa-b9e8-8e67c6c2a67c}, !- Handle
  Datacenter_top_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.76351905755488e-07,                   !- Peak Flow Rate {m3/s}
  {6950b851-8912-4a04-97cf-1ae23a072dfa}, !- Target Temperature Schedule Name
  {50189188-dbfc-4aec-b719-f35c6b9a91d8}, !- Sensible Fraction Schedule Name
  {bf16f8ce-b09c-49ed-868c-50e1b7af1a4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {50189188-dbfc-4aec-b719-f35c6b9a91d8}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43e671c9-88be-4334-bb91-c39f21a29681}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43e671c9-88be-4334-bb91-c39f21a29681}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf16f8ce-b09c-49ed-868c-50e1b7af1a4e}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c108783-295e-40ac-9efe-1308c809944a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c108783-295e-40ac-9efe-1308c809944a}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6950b851-8912-4a04-97cf-1ae23a072dfa}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {529a9190-5552-4794-8dba-6c53a282029a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {529a9190-5552-4794-8dba-6c53a282029a}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d8fe7e9d-5226-4461-b730-25c35b6a49f4}, !- Handle
  Datacenter_top_zn_6 Service Water Use 0.01gal/min, !- Name
  {18d722dc-1345-4bfa-b9e8-8e67c6c2a67c}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {019bcd1c-15a1-4fe3-893f-7689cd2a773a}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {553ad32e-131c-4719-8080-1c1962d957a4}, !- Inlet Port
  {a768dfa3-d662-453f-b7ba-843b6283a62c}; !- Outlet Port

OS:Connection,
  {553ad32e-131c-4719-8080-1c1962d957a4}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  10,                                     !- Outlet Port
  {019bcd1c-15a1-4fe3-893f-7689cd2a773a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {906258c2-a09f-4d54-a4fb-1fc2601982de}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {0571f2e9-ff08-41f8-9510-ca0cc0ae48df}, !- Inlet Port
  {2e2d137f-2d6c-4f64-844a-b50a47c30a8a}; !- Outlet Port

OS:Connection,
  {a768dfa3-d662-453f-b7ba-843b6283a62c}, !- Handle
  {019bcd1c-15a1-4fe3-893f-7689cd2a773a}, !- Source Object
  3,                                      !- Outlet Port
  {8c9f1392-35cf-4c02-9b04-ea43185f8087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0571f2e9-ff08-41f8-9510-ca0cc0ae48df}, !- Handle
  {8c9f1392-35cf-4c02-9b04-ea43185f8087}, !- Source Object
  3,                                      !- Outlet Port
  {906258c2-a09f-4d54-a4fb-1fc2601982de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2d137f-2d6c-4f64-844a-b50a47c30a8a}, !- Handle
  {906258c2-a09f-4d54-a4fb-1fc2601982de}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0a633701-9f0c-4f38-97ec-742e89d97da2}, !- Handle
  Water Use Connections 8,                !- Name
  {30a51a12-80bb-4a96-9074-ff763a026216}, !- Inlet Node Name
  {69631f33-fb61-49e2-8ad6-92396a2f02cf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26e506b2-dd19-458e-a7b9-0c5d7b679b62}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0b47cbe-cbdf-49a6-9fca-9824e3b34f32}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {fe7368d0-bb25-4a61-ab1a-c2eb6d1585d9}, !- Target Temperature Schedule Name
  {27f29cb7-7084-4a3e-80da-2e9d1f079f6e}, !- Sensible Fraction Schedule Name
  {94fb8db7-81b5-488f-9a8d-11bdae5f788d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27f29cb7-7084-4a3e-80da-2e9d1f079f6e}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4e8975dd-1c66-4b1f-8a3d-b518cba48e30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e8975dd-1c66-4b1f-8a3d-b518cba48e30}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94fb8db7-81b5-488f-9a8d-11bdae5f788d}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f13261b-b683-4ee2-95c5-866bbff973ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f13261b-b683-4ee2-95c5-866bbff973ed}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe7368d0-bb25-4a61-ab1a-c2eb6d1585d9}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d5ddfeb-e362-4397-9bb1-0a5efa1e0978}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d5ddfeb-e362-4397-9bb1-0a5efa1e0978}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {26e506b2-dd19-458e-a7b9-0c5d7b679b62}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.12gal/min, !- Name
  {d0b47cbe-cbdf-49a6-9fca-9824e3b34f32}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ea6608a7-4ca0-4001-9d72-7eb1a1151e24}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {2a9c59a4-d122-46f5-a08e-5f90fdc86149}, !- Inlet Port
  {30a51a12-80bb-4a96-9074-ff763a026216}; !- Outlet Port

OS:Connection,
  {2a9c59a4-d122-46f5-a08e-5f90fdc86149}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  11,                                     !- Outlet Port
  {ea6608a7-4ca0-4001-9d72-7eb1a1151e24}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a68f6563-812e-4d7b-8cda-86898d1783ce}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {69631f33-fb61-49e2-8ad6-92396a2f02cf}, !- Inlet Port
  {d4eaf10a-1392-4b98-b226-5a752cdb6d8d}; !- Outlet Port

OS:Connection,
  {30a51a12-80bb-4a96-9074-ff763a026216}, !- Handle
  {ea6608a7-4ca0-4001-9d72-7eb1a1151e24}, !- Source Object
  3,                                      !- Outlet Port
  {0a633701-9f0c-4f38-97ec-742e89d97da2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69631f33-fb61-49e2-8ad6-92396a2f02cf}, !- Handle
  {0a633701-9f0c-4f38-97ec-742e89d97da2}, !- Source Object
  3,                                      !- Outlet Port
  {a68f6563-812e-4d7b-8cda-86898d1783ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4eaf10a-1392-4b98-b226-5a752cdb6d8d}, !- Handle
  {a68f6563-812e-4d7b-8cda-86898d1783ce}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {378bbae6-fd31-414c-99f2-87eecbe6328f}, !- Handle
  Water Use Connections 9,                !- Name
  {641dff44-8a34-4908-98a4-d63966288d87}, !- Inlet Node Name
  {acbf7cb1-f713-4ae4-b951-103a7a5247df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a389456-2a9b-4c32-aefb-a12dd434687a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d0720feb-f0ea-4257-98aa-20f4a58bc3c5}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {7204a91d-6909-4ec1-8a6f-29d1786a06f4}, !- Target Temperature Schedule Name
  {7f4ab266-18fd-47a6-b8a7-129d20490564}, !- Sensible Fraction Schedule Name
  {8c6f6fca-5467-443e-9e6f-79647ff593d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7f4ab266-18fd-47a6-b8a7-129d20490564}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7073da5c-f5d2-445d-a9bf-3c4b635f7f57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7073da5c-f5d2-445d-a9bf-3c4b635f7f57}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8c6f6fca-5467-443e-9e6f-79647ff593d4}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1afe4dba-c1b2-47c6-9040-c46de3a32d19}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1afe4dba-c1b2-47c6-9040-c46de3a32d19}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7204a91d-6909-4ec1-8a6f-29d1786a06f4}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c81798c-a7a0-4070-9ec1-6ff655ae42dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c81798c-a7a0-4070-9ec1-6ff655ae42dd}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a389456-2a9b-4c32-aefb-a12dd434687a}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {d0720feb-f0ea-4257-98aa-20f4a58bc3c5}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e7063948-bc0c-4f25-8daf-14f753b98899}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {c9ee3665-c706-440d-93c3-eba96df5137a}, !- Inlet Port
  {641dff44-8a34-4908-98a4-d63966288d87}; !- Outlet Port

OS:Connection,
  {c9ee3665-c706-440d-93c3-eba96df5137a}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  12,                                     !- Outlet Port
  {e7063948-bc0c-4f25-8daf-14f753b98899}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {304d4412-442a-484d-95b9-6f6af7a776e7}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {acbf7cb1-f713-4ae4-b951-103a7a5247df}, !- Inlet Port
  {6c5b5433-95ef-4b48-a92d-a9ef02ff5d71}; !- Outlet Port

OS:Connection,
  {641dff44-8a34-4908-98a4-d63966288d87}, !- Handle
  {e7063948-bc0c-4f25-8daf-14f753b98899}, !- Source Object
  3,                                      !- Outlet Port
  {378bbae6-fd31-414c-99f2-87eecbe6328f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acbf7cb1-f713-4ae4-b951-103a7a5247df}, !- Handle
  {378bbae6-fd31-414c-99f2-87eecbe6328f}, !- Source Object
  3,                                      !- Outlet Port
  {304d4412-442a-484d-95b9-6f6af7a776e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5b5433-95ef-4b48-a92d-a9ef02ff5d71}, !- Handle
  {304d4412-442a-484d-95b9-6f6af7a776e7}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {458a6417-350c-4834-8168-9c073abfbea3}, !- Handle
  Water Use Connections 10,               !- Name
  {06b7f420-2584-4f34-8fb1-3d4d6452bd32}, !- Inlet Node Name
  {78a71b00-cf71-4115-86f6-1acc6d25273a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f1530506-95a0-40d3-b6b0-d483142d2fe8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7c8e51c8-f815-463e-8c68-dbf2cc584b41}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286213e-06,                   !- Peak Flow Rate {m3/s}
  {0f09c8c6-71f5-4561-9614-8e819f3f86e6}, !- Target Temperature Schedule Name
  {7924ef98-c008-4674-9525-d7bb585e43dd}, !- Sensible Fraction Schedule Name
  {010eebc3-b3da-4a1e-b512-88b0d026a064}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7924ef98-c008-4674-9525-d7bb585e43dd}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e979f135-2a5a-43f8-9ca9-e46be3dc6ad2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e979f135-2a5a-43f8-9ca9-e46be3dc6ad2}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {010eebc3-b3da-4a1e-b512-88b0d026a064}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a1193a6-409d-4788-90ea-a5a2458a2363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a1193a6-409d-4788-90ea-a5a2458a2363}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f09c8c6-71f5-4561-9614-8e819f3f86e6}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e248126a-c603-4ac5-ad6a-11300247ec37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e248126a-c603-4ac5-ad6a-11300247ec37}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f1530506-95a0-40d3-b6b0-d483142d2fe8}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {7c8e51c8-f815-463e-8c68-dbf2cc584b41}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12930457-c39d-4151-b05e-a6e21f6def0e}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {cc979b2f-2cde-4291-96df-9c13d7d72d8f}, !- Inlet Port
  {06b7f420-2584-4f34-8fb1-3d4d6452bd32}; !- Outlet Port

OS:Connection,
  {cc979b2f-2cde-4291-96df-9c13d7d72d8f}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  13,                                     !- Outlet Port
  {12930457-c39d-4151-b05e-a6e21f6def0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b6b76f8-318e-4514-a866-0d4fef14449c}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {78a71b00-cf71-4115-86f6-1acc6d25273a}, !- Inlet Port
  {b9d7478a-d6d2-47b0-b50b-e11b1b90aa69}; !- Outlet Port

OS:Connection,
  {06b7f420-2584-4f34-8fb1-3d4d6452bd32}, !- Handle
  {12930457-c39d-4151-b05e-a6e21f6def0e}, !- Source Object
  3,                                      !- Outlet Port
  {458a6417-350c-4834-8168-9c073abfbea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78a71b00-cf71-4115-86f6-1acc6d25273a}, !- Handle
  {458a6417-350c-4834-8168-9c073abfbea3}, !- Source Object
  3,                                      !- Outlet Port
  {1b6b76f8-318e-4514-a866-0d4fef14449c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9d7478a-d6d2-47b0-b50b-e11b1b90aa69}, !- Handle
  {1b6b76f8-318e-4514-a866-0d4fef14449c}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6868d22b-c393-4936-b577-0e1079d7b2bc}, !- Handle
  Water Use Connections 11,               !- Name
  {7900cb25-a79b-466b-ba2d-8d2881aeac8e}, !- Inlet Node Name
  {9fd394bb-eeb4-4707-9213-6232c96526b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {086c10bd-7558-4ecd-ba01-0cb0cc7803fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7fe9cb52-95d1-41a8-954b-e7b2bb2e8e39}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {89f34b4a-8375-48f5-9265-5c2eabeb8d36}, !- Target Temperature Schedule Name
  {0060f230-66f2-47af-9a5d-5f842840973e}, !- Sensible Fraction Schedule Name
  {7b09bfda-49f9-44b3-831b-f649327ac8c0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0060f230-66f2-47af-9a5d-5f842840973e}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {319d1103-a7c8-4657-8151-304793fce3f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {319d1103-a7c8-4657-8151-304793fce3f1}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b09bfda-49f9-44b3-831b-f649327ac8c0}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d997377-fb9a-426a-9172-cf7753829171}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d997377-fb9a-426a-9172-cf7753829171}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {89f34b4a-8375-48f5-9265-5c2eabeb8d36}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc6fc9be-82f6-4884-a097-6d4afb41d910}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc6fc9be-82f6-4884-a097-6d4afb41d910}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {086c10bd-7558-4ecd-ba01-0cb0cc7803fc}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {7fe9cb52-95d1-41a8-954b-e7b2bb2e8e39}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d80373a-371c-44e7-a078-2b94600faf46}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {780ccdeb-c905-4b2c-8aff-445c2e40fcc2}, !- Inlet Port
  {7900cb25-a79b-466b-ba2d-8d2881aeac8e}; !- Outlet Port

OS:Connection,
  {780ccdeb-c905-4b2c-8aff-445c2e40fcc2}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  14,                                     !- Outlet Port
  {9d80373a-371c-44e7-a078-2b94600faf46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4333e01d-39ac-4ab4-be2f-2b8feafc14f1}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {9fd394bb-eeb4-4707-9213-6232c96526b8}, !- Inlet Port
  {5307c067-2465-4d5c-b76f-e194e8ec266a}; !- Outlet Port

OS:Connection,
  {7900cb25-a79b-466b-ba2d-8d2881aeac8e}, !- Handle
  {9d80373a-371c-44e7-a078-2b94600faf46}, !- Source Object
  3,                                      !- Outlet Port
  {6868d22b-c393-4936-b577-0e1079d7b2bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd394bb-eeb4-4707-9213-6232c96526b8}, !- Handle
  {6868d22b-c393-4936-b577-0e1079d7b2bc}, !- Source Object
  3,                                      !- Outlet Port
  {4333e01d-39ac-4ab4-be2f-2b8feafc14f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5307c067-2465-4d5c-b76f-e194e8ec266a}, !- Handle
  {4333e01d-39ac-4ab4-be2f-2b8feafc14f1}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e70cfc0c-73e7-480b-8cbc-0a62a3ed4eb5}, !- Handle
  Water Use Connections 12,               !- Name
  {4006d376-fc9f-4770-b637-69fb9ee89dea}, !- Inlet Node Name
  {d3a988d5-fa6b-42d6-8897-6a738370b954}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8060dd9c-d19c-4b5d-8c41-b72a843cc3c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59e126c9-5393-4e05-a026-c0045915eecb}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {2cd794c4-de91-4c7e-9494-48bdd803323e}, !- Target Temperature Schedule Name
  {2f70a962-1f1e-446c-b966-82c8f1de3742}, !- Sensible Fraction Schedule Name
  {96897934-3e66-4fd0-934d-b65db581cd3f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f70a962-1f1e-446c-b966-82c8f1de3742}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a01f060a-2b3c-49c4-8d02-4c09ef9cdd31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a01f060a-2b3c-49c4-8d02-4c09ef9cdd31}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96897934-3e66-4fd0-934d-b65db581cd3f}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22a7b4a1-05e7-42eb-9176-edfa6296ef4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22a7b4a1-05e7-42eb-9176-edfa6296ef4e}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cd794c4-de91-4c7e-9494-48bdd803323e}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7478ce36-073e-4b3c-a766-087da6613a24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7478ce36-073e-4b3c-a766-087da6613a24}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8060dd9c-d19c-4b5d-8c41-b72a843cc3c8}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {59e126c9-5393-4e05-a026-c0045915eecb}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e6c40c44-0d49-4ef0-9b12-315fe13bf926}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {ca8d8d1e-d2c4-4df6-96cb-339720222d5e}, !- Inlet Port
  {4006d376-fc9f-4770-b637-69fb9ee89dea}; !- Outlet Port

OS:Connection,
  {ca8d8d1e-d2c4-4df6-96cb-339720222d5e}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  15,                                     !- Outlet Port
  {e6c40c44-0d49-4ef0-9b12-315fe13bf926}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06597ff5-b8a6-4673-8b02-6df400c95220}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {d3a988d5-fa6b-42d6-8897-6a738370b954}, !- Inlet Port
  {e40439b2-6e07-45f8-835b-26c4f39bc909}; !- Outlet Port

OS:Connection,
  {4006d376-fc9f-4770-b637-69fb9ee89dea}, !- Handle
  {e6c40c44-0d49-4ef0-9b12-315fe13bf926}, !- Source Object
  3,                                      !- Outlet Port
  {e70cfc0c-73e7-480b-8cbc-0a62a3ed4eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a988d5-fa6b-42d6-8897-6a738370b954}, !- Handle
  {e70cfc0c-73e7-480b-8cbc-0a62a3ed4eb5}, !- Source Object
  3,                                      !- Outlet Port
  {06597ff5-b8a6-4673-8b02-6df400c95220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e40439b2-6e07-45f8-835b-26c4f39bc909}, !- Handle
  {06597ff5-b8a6-4673-8b02-6df400c95220}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e26a8e3c-cd87-4ac9-a3e3-5dc9b3494788}, !- Handle
  Water Use Connections 13,               !- Name
  {f8225501-d596-4773-a4a5-d754f92a451d}, !- Inlet Node Name
  {5c247c9c-aca4-453d-b9a5-d0c7c40e1eb7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {35dd297b-140f-4b77-baa6-312393f15b35}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb728dd9-e37f-44c4-ba9c-53a21daa6a64}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {5ec28de1-ac72-4782-b85b-59fc3498c2b1}, !- Target Temperature Schedule Name
  {d521a805-c7ba-4775-ad3e-3c03d70b7deb}, !- Sensible Fraction Schedule Name
  {2d610375-c4d0-4acf-a955-a58c992826d4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d521a805-c7ba-4775-ad3e-3c03d70b7deb}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c426435-be0d-4c15-ac9b-f17faa3857e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c426435-be0d-4c15-ac9b-f17faa3857e8}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d610375-c4d0-4acf-a955-a58c992826d4}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2025dfe4-5667-4801-a222-05db19fb6514}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2025dfe4-5667-4801-a222-05db19fb6514}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5ec28de1-ac72-4782-b85b-59fc3498c2b1}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08df02a7-e1d3-40e9-aa7a-c1dbab38d1e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08df02a7-e1d3-40e9-aa7a-c1dbab38d1e8}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {35dd297b-140f-4b77-baa6-312393f15b35}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {fb728dd9-e37f-44c4-ba9c-53a21daa6a64}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7bbc5dfd-2803-4546-b4af-f142b68b5ea5}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {c59457e1-7ec0-4ce0-b66a-81e972d44592}, !- Inlet Port
  {f8225501-d596-4773-a4a5-d754f92a451d}; !- Outlet Port

OS:Connection,
  {c59457e1-7ec0-4ce0-b66a-81e972d44592}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  16,                                     !- Outlet Port
  {7bbc5dfd-2803-4546-b4af-f142b68b5ea5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d087c8df-0d27-42eb-a17f-0cae55187dec}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {5c247c9c-aca4-453d-b9a5-d0c7c40e1eb7}, !- Inlet Port
  {341194fb-f575-4fd9-9439-83474fbbad71}; !- Outlet Port

OS:Connection,
  {f8225501-d596-4773-a4a5-d754f92a451d}, !- Handle
  {7bbc5dfd-2803-4546-b4af-f142b68b5ea5}, !- Source Object
  3,                                      !- Outlet Port
  {e26a8e3c-cd87-4ac9-a3e3-5dc9b3494788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c247c9c-aca4-453d-b9a5-d0c7c40e1eb7}, !- Handle
  {e26a8e3c-cd87-4ac9-a3e3-5dc9b3494788}, !- Source Object
  3,                                      !- Outlet Port
  {d087c8df-0d27-42eb-a17f-0cae55187dec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {341194fb-f575-4fd9-9439-83474fbbad71}, !- Handle
  {d087c8df-0d27-42eb-a17f-0cae55187dec}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cf964d0f-12fd-48f5-97c1-e6778aae6091}, !- Handle
  Water Use Connections 14,               !- Name
  {4fb4b0fe-1316-4dff-a17a-ddb5caf0aaed}, !- Inlet Node Name
  {77c9cdf2-892f-4bef-a04e-208cee389788}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06791ae9-0c23-45d8-909f-2a2b70a666ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d26f6cb5-ca18-45f4-8331-588c8232ab0a}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286213e-06,                   !- Peak Flow Rate {m3/s}
  {f755c5aa-595f-435a-98e9-6e32282559fa}, !- Target Temperature Schedule Name
  {f5052a9a-55a6-473a-96f9-7c872a481e3e}, !- Sensible Fraction Schedule Name
  {f45ca38e-30b8-46b1-a106-9e479be862af}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f5052a9a-55a6-473a-96f9-7c872a481e3e}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43db100a-2254-4bfe-b857-fcafcec388e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43db100a-2254-4bfe-b857-fcafcec388e8}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f45ca38e-30b8-46b1-a106-9e479be862af}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {32b7ac45-1fce-4333-8051-d1b80b3ddba6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32b7ac45-1fce-4333-8051-d1b80b3ddba6}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f755c5aa-595f-435a-98e9-6e32282559fa}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df258a01-6639-457b-b756-a367a2cbe6ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df258a01-6639-457b-b756-a367a2cbe6ea}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {06791ae9-0c23-45d8-909f-2a2b70a666ca}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {d26f6cb5-ca18-45f4-8331-588c8232ab0a}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00c79c70-951f-42d5-a89d-68c1de58ff1d}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {5721010b-2a6a-471b-b8bc-67a1070d10c0}, !- Inlet Port
  {4fb4b0fe-1316-4dff-a17a-ddb5caf0aaed}; !- Outlet Port

OS:Connection,
  {5721010b-2a6a-471b-b8bc-67a1070d10c0}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  17,                                     !- Outlet Port
  {00c79c70-951f-42d5-a89d-68c1de58ff1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ce43048-237f-4b4a-9998-b376239864bf}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {77c9cdf2-892f-4bef-a04e-208cee389788}, !- Inlet Port
  {ed68d55a-c0c6-4c9d-a14c-0a3aced58abd}; !- Outlet Port

OS:Connection,
  {4fb4b0fe-1316-4dff-a17a-ddb5caf0aaed}, !- Handle
  {00c79c70-951f-42d5-a89d-68c1de58ff1d}, !- Source Object
  3,                                      !- Outlet Port
  {cf964d0f-12fd-48f5-97c1-e6778aae6091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c9cdf2-892f-4bef-a04e-208cee389788}, !- Handle
  {cf964d0f-12fd-48f5-97c1-e6778aae6091}, !- Source Object
  3,                                      !- Outlet Port
  {5ce43048-237f-4b4a-9998-b376239864bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed68d55a-c0c6-4c9d-a14c-0a3aced58abd}, !- Handle
  {5ce43048-237f-4b4a-9998-b376239864bf}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ccf1c093-356a-4d07-b5bf-0f2eff67c991}, !- Handle
  Water Use Connections 15,               !- Name
  {01311e28-cae1-451a-a1c7-5ae052c73631}, !- Inlet Node Name
  {d1d419bb-326a-4e22-9e0e-425780f977d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cac959b-3ace-4bab-9428-706b0318ad10}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4b6cc2b-6fb3-4fdd-80bd-f892acb50fa5}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {b7339f81-e02d-41c9-a4e6-4b1322a0f04d}, !- Target Temperature Schedule Name
  {6bf7ed23-30a3-4141-8118-b728c7fcf233}, !- Sensible Fraction Schedule Name
  {38548018-57fd-4330-8203-db3766ea5cf0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6bf7ed23-30a3-4141-8118-b728c7fcf233}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {031dee84-e876-4d59-8508-db4c3d388e66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {031dee84-e876-4d59-8508-db4c3d388e66}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {38548018-57fd-4330-8203-db3766ea5cf0}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1d2d5f3-3815-497f-8967-99ade1ca15ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1d2d5f3-3815-497f-8967-99ade1ca15ba}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b7339f81-e02d-41c9-a4e6-4b1322a0f04d}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {43cb58ac-7cbf-4063-82b1-8ce40c1e6d0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43cb58ac-7cbf-4063-82b1-8ce40c1e6d0e}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0cac959b-3ace-4bab-9428-706b0318ad10}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {b4b6cc2b-6fb3-4fdd-80bd-f892acb50fa5}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0b6ac180-6ca6-4ddc-9ea9-247dffc18c70}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {b1519030-4738-41a3-a1a6-0f5fb6d9df47}, !- Inlet Port
  {01311e28-cae1-451a-a1c7-5ae052c73631}; !- Outlet Port

OS:Connection,
  {b1519030-4738-41a3-a1a6-0f5fb6d9df47}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  18,                                     !- Outlet Port
  {0b6ac180-6ca6-4ddc-9ea9-247dffc18c70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3baa2b1b-3121-4c96-b3b1-ea5a3e638d69}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {d1d419bb-326a-4e22-9e0e-425780f977d6}, !- Inlet Port
  {a14def73-1e19-4e73-a5ef-78f7f6354899}; !- Outlet Port

OS:Connection,
  {01311e28-cae1-451a-a1c7-5ae052c73631}, !- Handle
  {0b6ac180-6ca6-4ddc-9ea9-247dffc18c70}, !- Source Object
  3,                                      !- Outlet Port
  {ccf1c093-356a-4d07-b5bf-0f2eff67c991}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1d419bb-326a-4e22-9e0e-425780f977d6}, !- Handle
  {ccf1c093-356a-4d07-b5bf-0f2eff67c991}, !- Source Object
  3,                                      !- Outlet Port
  {3baa2b1b-3121-4c96-b3b1-ea5a3e638d69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14def73-1e19-4e73-a5ef-78f7f6354899}, !- Handle
  {3baa2b1b-3121-4c96-b3b1-ea5a3e638d69}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ffa2bade-f544-4155-9580-0094fe41e4fa}, !- Handle
  Water Use Connections 16,               !- Name
  {44789f2e-b8a5-4748-bdd3-ef39cba8bdd2}, !- Inlet Node Name
  {b3c94595-cdb0-4b6a-a0db-af38d0e02cc2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d222cc97-8582-4020-9b6a-9f10db158aae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1ba1429-f97e-4e3a-bf12-e728d2d9d8b3}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58688229162649e-06,                   !- Peak Flow Rate {m3/s}
  {8ea51333-5ef9-4f97-b9b4-dd87f81df1b1}, !- Target Temperature Schedule Name
  {d6807dd0-bc42-4892-9d22-24b5328550e3}, !- Sensible Fraction Schedule Name
  {6ef43e00-c45f-4d9a-8f49-7c3e7fb09d97}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d6807dd0-bc42-4892-9d22-24b5328550e3}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {080cf976-c570-4738-a011-a1c9e3b8806a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {080cf976-c570-4738-a011-a1c9e3b8806a}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ef43e00-c45f-4d9a-8f49-7c3e7fb09d97}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7ceacac0-d544-4eae-b596-7236e3a16229}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ceacac0-d544-4eae-b596-7236e3a16229}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ea51333-5ef9-4f97-b9b4-dd87f81df1b1}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4657edad-47bd-426d-80d2-f449d9b15ff5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4657edad-47bd-426d-80d2-f449d9b15ff5}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d222cc97-8582-4020-9b6a-9f10db158aae}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {b1ba1429-f97e-4e3a-bf12-e728d2d9d8b3}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d26af38-0877-48fd-8057-b2f2c4ce6e6a}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {68486894-97b5-407a-af11-adc695363a96}, !- Inlet Port
  {44789f2e-b8a5-4748-bdd3-ef39cba8bdd2}; !- Outlet Port

OS:Connection,
  {68486894-97b5-407a-af11-adc695363a96}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  19,                                     !- Outlet Port
  {9d26af38-0877-48fd-8057-b2f2c4ce6e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b053c847-74d9-4dbe-971f-4042d21d0071}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {b3c94595-cdb0-4b6a-a0db-af38d0e02cc2}, !- Inlet Port
  {744d71c6-7c04-4c3d-9085-c320739a164e}; !- Outlet Port

OS:Connection,
  {44789f2e-b8a5-4748-bdd3-ef39cba8bdd2}, !- Handle
  {9d26af38-0877-48fd-8057-b2f2c4ce6e6a}, !- Source Object
  3,                                      !- Outlet Port
  {ffa2bade-f544-4155-9580-0094fe41e4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3c94595-cdb0-4b6a-a0db-af38d0e02cc2}, !- Handle
  {ffa2bade-f544-4155-9580-0094fe41e4fa}, !- Source Object
  3,                                      !- Outlet Port
  {b053c847-74d9-4dbe-971f-4042d21d0071}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744d71c6-7c04-4c3d-9085-c320739a164e}, !- Handle
  {b053c847-74d9-4dbe-971f-4042d21d0071}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8e0c5343-fbdc-4e12-a29a-87e015733efe}, !- Handle
  Water Use Connections 17,               !- Name
  {e5648466-3559-4670-a415-4437f12c35c4}, !- Inlet Node Name
  {8209330b-5163-4fcd-a6ba-05def0ada334}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7c58a9f1-2047-4c8c-a664-5b1b3cb10c5a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e1c187ba-6801-44f8-874c-d692fcb15a40}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {585b5289-5117-4347-910b-f4b872266e59}, !- Target Temperature Schedule Name
  {5661ec2d-723d-4999-b0b6-8318f1836cf3}, !- Sensible Fraction Schedule Name
  {b8a7b03b-dbaf-459f-9d96-3322d6ac25d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5661ec2d-723d-4999-b0b6-8318f1836cf3}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fe21690-a49d-4bf0-8cb6-4070d2f84eda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fe21690-a49d-4bf0-8cb6-4070d2f84eda}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8a7b03b-dbaf-459f-9d96-3322d6ac25d8}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8328a8d-377b-423b-bb67-9cdf784b809c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8328a8d-377b-423b-bb67-9cdf784b809c}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {585b5289-5117-4347-910b-f4b872266e59}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a99ffaf2-c4b1-418e-8a8d-7751dd48aee0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a99ffaf2-c4b1-418e-8a8d-7751dd48aee0}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7c58a9f1-2047-4c8c-a664-5b1b3cb10c5a}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {e1c187ba-6801-44f8-874c-d692fcb15a40}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {27d53660-9901-4107-a412-f960fbc9b068}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {47ab4353-1211-496b-8af2-468106400e1c}, !- Inlet Port
  {e5648466-3559-4670-a415-4437f12c35c4}; !- Outlet Port

OS:Connection,
  {47ab4353-1211-496b-8af2-468106400e1c}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  20,                                     !- Outlet Port
  {27d53660-9901-4107-a412-f960fbc9b068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48b12780-34c1-40f4-a602-91c8ebc0f900}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {8209330b-5163-4fcd-a6ba-05def0ada334}, !- Inlet Port
  {6cfd0048-bb81-40d1-95b5-dd394a7b38a3}; !- Outlet Port

OS:Connection,
  {e5648466-3559-4670-a415-4437f12c35c4}, !- Handle
  {27d53660-9901-4107-a412-f960fbc9b068}, !- Source Object
  3,                                      !- Outlet Port
  {8e0c5343-fbdc-4e12-a29a-87e015733efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8209330b-5163-4fcd-a6ba-05def0ada334}, !- Handle
  {8e0c5343-fbdc-4e12-a29a-87e015733efe}, !- Source Object
  3,                                      !- Outlet Port
  {48b12780-34c1-40f4-a602-91c8ebc0f900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cfd0048-bb81-40d1-95b5-dd394a7b38a3}, !- Handle
  {48b12780-34c1-40f4-a602-91c8ebc0f900}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {890c2f15-e55d-4ff0-9b8f-c0564d5cbbf2}, !- Handle
  Water Use Connections 18,               !- Name
  {e7d041f3-a50d-4a21-bdfc-46343a36dd64}, !- Inlet Node Name
  {9acf52db-d33c-4f7b-8a52-eba66fdcafed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b272c90-0da4-4f48-9bb3-141812d657c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc0a158d-33dd-484a-934e-36feb4e9024a}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.58671639286213e-06,                   !- Peak Flow Rate {m3/s}
  {6044c9a5-df50-49a3-8ba0-8a70da739687}, !- Target Temperature Schedule Name
  {3960e32e-1066-4a68-9f86-dbfd8ec6f44e}, !- Sensible Fraction Schedule Name
  {f8be9037-e373-4f65-a1c3-f060442e6b01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3960e32e-1066-4a68-9f86-dbfd8ec6f44e}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ba525d4-914d-4c58-a7b3-2f09021f8da5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ba525d4-914d-4c58-a7b3-2f09021f8da5}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8be9037-e373-4f65-a1c3-f060442e6b01}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7f3c501d-a06d-43e8-b541-7fc93babdeea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7f3c501d-a06d-43e8-b541-7fc93babdeea}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6044c9a5-df50-49a3-8ba0-8a70da739687}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5637f9f3-dbe7-484e-a399-2b6aca092a7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5637f9f3-dbe7-484e-a399-2b6aca092a7c}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b272c90-0da4-4f48-9bb3-141812d657c5}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {cc0a158d-33dd-484a-934e-36feb4e9024a}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60452766-80ef-425a-ad04-ef85aaa6dcc4}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {b54ce9bc-75b7-4d3c-aeea-fb24078ce30a}, !- Inlet Port
  {e7d041f3-a50d-4a21-bdfc-46343a36dd64}; !- Outlet Port

OS:Connection,
  {b54ce9bc-75b7-4d3c-aeea-fb24078ce30a}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  21,                                     !- Outlet Port
  {60452766-80ef-425a-ad04-ef85aaa6dcc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6428583-1909-4943-b4a3-9794018eb210}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {9acf52db-d33c-4f7b-8a52-eba66fdcafed}, !- Inlet Port
  {fc3075ea-0842-46b0-8131-b064b150a018}; !- Outlet Port

OS:Connection,
  {e7d041f3-a50d-4a21-bdfc-46343a36dd64}, !- Handle
  {60452766-80ef-425a-ad04-ef85aaa6dcc4}, !- Source Object
  3,                                      !- Outlet Port
  {890c2f15-e55d-4ff0-9b8f-c0564d5cbbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acf52db-d33c-4f7b-8a52-eba66fdcafed}, !- Handle
  {890c2f15-e55d-4ff0-9b8f-c0564d5cbbf2}, !- Source Object
  3,                                      !- Outlet Port
  {c6428583-1909-4943-b4a3-9794018eb210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc3075ea-0842-46b0-8131-b064b150a018}, !- Handle
  {c6428583-1909-4943-b4a3-9794018eb210}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {162e7913-5351-4d56-b3aa-2c28f6a8a98e}, !- Handle
  Water Use Connections 19,               !- Name
  {9078e272-658c-42ee-b299-3d71fffe12f4}, !- Inlet Node Name
  {fb8dfecb-f92c-41ed-9c59-df622aec6900}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a359492d-259f-4db9-b2c6-e92ab9ea328d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb11789e-dea1-410a-bf17-f603eb175ae0}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88916854503705e-06,                   !- Peak Flow Rate {m3/s}
  {ae9c17aa-3e48-427c-a411-b7c917136060}, !- Target Temperature Schedule Name
  {ed5a35fa-8ef2-4448-ac7c-5cc767d71e08}, !- Sensible Fraction Schedule Name
  {df41a47f-8ecf-4ea2-9c7e-6d723cb6bdcf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ed5a35fa-8ef2-4448-ac7c-5cc767d71e08}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bd1b5b4a-65fa-4bbc-a8ae-ff9488505238}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd1b5b4a-65fa-4bbc-a8ae-ff9488505238}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df41a47f-8ecf-4ea2-9c7e-6d723cb6bdcf}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5d01afae-cd8e-41db-9d58-3210965a6a86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d01afae-cd8e-41db-9d58-3210965a6a86}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ae9c17aa-3e48-427c-a411-b7c917136060}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f692f2b-bb99-4a2c-bb25-746f1cf922c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f692f2b-bb99-4a2c-bb25-746f1cf922c7}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a359492d-259f-4db9-b2c6-e92ab9ea328d}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {fb11789e-dea1-410a-bf17-f603eb175ae0}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {881bddef-248c-4d37-aa4a-40fcd248b07b}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e9787c81-d540-4e33-b68d-e350b48f239e}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {4e454921-73cf-4aee-8223-814da1333f42}, !- Inlet Port
  {9078e272-658c-42ee-b299-3d71fffe12f4}; !- Outlet Port

OS:Connection,
  {4e454921-73cf-4aee-8223-814da1333f42}, !- Handle
  {7ee3b743-38aa-48b4-bb5a-63b460c2b6a7}, !- Source Object
  22,                                     !- Outlet Port
  {e9787c81-d540-4e33-b68d-e350b48f239e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7248ffef-0029-404c-b489-685557995772}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {fb8dfecb-f92c-41ed-9c59-df622aec6900}, !- Inlet Port
  {4806605d-f32c-413c-b1f9-2c3f2372d228}; !- Outlet Port

OS:Connection,
  {9078e272-658c-42ee-b299-3d71fffe12f4}, !- Handle
  {e9787c81-d540-4e33-b68d-e350b48f239e}, !- Source Object
  3,                                      !- Outlet Port
  {162e7913-5351-4d56-b3aa-2c28f6a8a98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8dfecb-f92c-41ed-9c59-df622aec6900}, !- Handle
  {162e7913-5351-4d56-b3aa-2c28f6a8a98e}, !- Source Object
  3,                                      !- Outlet Port
  {7248ffef-0029-404c-b489-685557995772}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4806605d-f32c-413c-b1f9-2c3f2372d228}, !- Handle
  {7248ffef-0029-404c-b489-685557995772}, !- Source Object
  3,                                      !- Outlet Port
  {1040ba48-86d6-4790-816d-7062021e3a63}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {b8b6ba9d-79c8-4f19-b052-9e135cb18370}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {b2d825cb-060c-4d45-b39f-c904a5fd9dfe}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {c5871bcb-1987-44f2-a7e5-27c2c558a9b8}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a0ea4799-9819-46be-bbcc-dc56d334fe40}, !- Handle
  VarVolFan-FCInletVanes-NECB2011-FPLR,   !- Name
  -0.3477,                                !- Coefficient1 Constant
  4.0976,                                 !- Coefficient2 x
  -5.0024,                                !- Coefficient3 x**2
  2.268,                                  !- Coefficient4 x**3
  0.22,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5765de23-8a06-4a9c-be0b-029be3fc06e7}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {00f79eb4-efe2-42bf-a29a-d21748f708b6}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {d3290192-1473-4d2f-947f-28db06f5cbfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3290192-1473-4d2f-947f-28db06f5cbfc}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e11bd466-7f19-44b9-ab4e-a9a87a9a3c45}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {42e2beaf-1b5b-4cdf-b7cc-237b5204488d}, !- Control Zone or Zone List Name
  {282f0139-e060-4f3e-8be2-c8826a9e7ef7}, !- Cooling Control Zone or Zone List Name
  {8911703a-5699-48cf-b1c1-a99c5748998a}, !- Heating Control Zone or Zone List Name
  {973da5bb-5ee6-4771-afa2-a6d3329d3b83}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {42e2beaf-1b5b-4cdf-b7cc-237b5204488d}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {282f0139-e060-4f3e-8be2-c8826a9e7ef7}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8911703a-5699-48cf-b1c1-a99c5748998a}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {973da5bb-5ee6-4771-afa2-a6d3329d3b83}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4098c668-dfd9-48e5-b7e0-91e9bc2d4f1f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  {18305019-d856-45f9-90f0-0e783499c7ea}, !- Default Day Schedule Name
  {7cf1a572-b15f-402b-a9fb-f4b71c37653f}, !- Summer Design Day Schedule Name
  {82f9e928-b9ed-4fba-903e-e79985add682}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {18305019-d856-45f9-90f0-0e783499c7ea}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {eb6b1239-517c-4f3f-b2ca-b7eeb6a14c9f}, !- Handle
  {4098c668-dfd9-48e5-b7e0-91e9bc2d4f1f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.762049603789063,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:34:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:34:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d3e8e1f4-26de-4d35-a858-5ecdb6788c7d}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82f9e928-b9ed-4fba-903e-e79985add682}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3a8be52-6ad3-4d43-be77-7e19607eca02}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cf1a572-b15f-402b-a9fb-f4b71c37653f}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {97c82c80-143d-4dc3-847c-fe218e7cedd7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {4098c668-dfd9-48e5-b7e0-91e9bc2d4f1f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a4545c57-d93a-4d78-95cb-44d9d3d41e48}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4545c57-d93a-4d78-95cb-44d9d3d41e48}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eb46b3ad-3701-4d23-bbef-a936fc46fe55}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3b4a4cf1-ede8-4a5b-ac35-37983a286f63}, !- Control Zone or Zone List Name
  {130a34cc-34a6-48ff-a823-6cfd83017a63}, !- Cooling Control Zone or Zone List Name
  {e2b577a2-fece-4d7e-8fd9-872155dde22e}, !- Heating Control Zone or Zone List Name
  {788134ea-0752-4169-95c2-ee50afd79154}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b4a4cf1-ede8-4a5b-ac35-37983a286f63}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {130a34cc-34a6-48ff-a823-6cfd83017a63}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e2b577a2-fece-4d7e-8fd9-872155dde22e}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {788134ea-0752-4169-95c2-ee50afd79154}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c1524214-2d0d-4374-9f23-15655206d08a}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  {fc5f5421-f3d5-4096-84ee-b15600857335}, !- Default Day Schedule Name
  {60009c8e-728a-4753-96e4-53dccfd2f074}, !- Summer Design Day Schedule Name
  {5378d420-5438-43f8-b34f-24c5a0bf429c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fc5f5421-f3d5-4096-84ee-b15600857335}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f63fd985-8bab-49f2-b6f4-22172a9e14f5}, !- Handle
  {c1524214-2d0d-4374-9f23-15655206d08a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.224865342415058,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:34:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:34:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {199ba7ac-87be-438b-8d85-d3aed1a36ec3}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5378d420-5438-43f8-b34f-24c5a0bf429c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4dd165b5-1df4-4206-9d01-71b527679f9d}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60009c8e-728a-4753-96e4-53dccfd2f074}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9896d950-bb65-4917-849f-865b1d8e4bdf}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {c1524214-2d0d-4374-9f23-15655206d08a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5350e134-531e-42ed-8851-313e115346c9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5350e134-531e-42ed-8851-313e115346c9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d09df957-cca3-4bf8-9e6e-787cc0af115d}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d03ec47b-3738-4a30-aebb-caba2c7b0bfc}, !- Control Zone or Zone List Name
  {97ab02a5-bec2-4496-97e7-fc3b492e2569}, !- Cooling Control Zone or Zone List Name
  {d6239bce-50a3-4a93-b5da-6320a42e39c0}, !- Heating Control Zone or Zone List Name
  {e4312dda-3037-485c-a879-52a0f5236eb2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d03ec47b-3738-4a30-aebb-caba2c7b0bfc}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {97ab02a5-bec2-4496-97e7-fc3b492e2569}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6239bce-50a3-4a93-b5da-6320a42e39c0}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e4312dda-3037-485c-a879-52a0f5236eb2}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {edff6ddc-b94e-4bf2-b67b-8386dcde3e50}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  {f158d359-fb7c-4385-ade0-d2aefdf29270}, !- Default Day Schedule Name
  {0a0af66e-819d-4bf2-aafb-939c70114875}, !- Summer Design Day Schedule Name
  {86f0e120-88eb-442e-966e-b156b522d52e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f158d359-fb7c-4385-ade0-d2aefdf29270}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {8e7b3e29-1d3e-4b48-9622-b8eee825ac26}, !- Handle
  {edff6ddc-b94e-4bf2-b67b-8386dcde3e50}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.34123633723931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:34:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:34:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a08cfabf-4cc6-427b-a6f2-f953571998e5}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {86f0e120-88eb-442e-966e-b156b522d52e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4c120e9-eb26-454c-99e3-8edc5205cdac}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a0af66e-819d-4bf2-aafb-939c70114875}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {00734001-3e8d-4bf0-9344-bc12322686bf}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {edff6ddc-b94e-4bf2-b67b-8386dcde3e50}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0b17aef3-b6b4-455a-9c10-7b05528ebd86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0b17aef3-b6b4-455a-9c10-7b05528ebd86}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3606d558-1bef-4ab6-8e38-7615887963bc}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4075cb4d-032e-4cc5-b0d3-114b0878746b}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1HtgSch0, !- Name
  {3ac779d0-7464-4e07-97be-b6b285202b78}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {9676810c-c7bf-46a0-90ee-9ca01905eaf4}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1ClgSch0, !- Name
  {bbf927f0-cd32-43cf-b31f-1feb1e1b4253}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {b940b2e2-a40a-42e3-8196-6f74db8ff526}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3606d558-1bef-4ab6-8e38-7615887963bc}<23.9 && {3606d558-1bef-4ab6-8e38-7615887963bc}>1.7, !- Program Line 1
  SET {9676810c-c7bf-46a0-90ee-9ca01905eaf4} = 29.4, !- Program Line 2
  SET {4075cb4d-032e-4cc5-b0d3-114b0878746b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3606d558-1bef-4ab6-8e38-7615887963bc}<23.9 && {3606d558-1bef-4ab6-8e38-7615887963bc}>1.7, !- Program Line 4
  SET {9676810c-c7bf-46a0-90ee-9ca01905eaf4} = 29.4, !- Program Line 5
  SET {4075cb4d-032e-4cc5-b0d3-114b0878746b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3606d558-1bef-4ab6-8e38-7615887963bc}<23.9 && {3606d558-1bef-4ab6-8e38-7615887963bc}>1.7, !- Program Line 7
  SET {9676810c-c7bf-46a0-90ee-9ca01905eaf4} = 29.4, !- Program Line 8
  SET {4075cb4d-032e-4cc5-b0d3-114b0878746b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3606d558-1bef-4ab6-8e38-7615887963bc}<23.9 && {3606d558-1bef-4ab6-8e38-7615887963bc}>1.7, !- Program Line 10
  SET {9676810c-c7bf-46a0-90ee-9ca01905eaf4} = 29.4, !- Program Line 11
  SET {4075cb4d-032e-4cc5-b0d3-114b0878746b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {9676810c-c7bf-46a0-90ee-9ca01905eaf4} = NULL, !- Program Line 14
  SET {4075cb4d-032e-4cc5-b0d3-114b0878746b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {5077797c-6d2c-4fd2-a51e-37e72201c7ea}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b940b2e2-a40a-42e3-8196-6f74db8ff526}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {b9994cd4-df3b-4291-88a1-8b887a433780}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2b9e9e76-b59e-44c1-ae84-f34b0bba3acf}, !- Control Zone or Zone List Name
  {11644c14-a100-42cc-83ca-256027232a91}, !- Cooling Control Zone or Zone List Name
  {cc747e31-250e-4f5f-8863-9ecb78febf7a}, !- Heating Control Zone or Zone List Name
  {f94d7230-ce9f-40d1-aa76-6918c95cf107}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b9e9e76-b59e-44c1-ae84-f34b0bba3acf}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {11644c14-a100-42cc-83ca-256027232a91}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc747e31-250e-4f5f-8863-9ecb78febf7a}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f94d7230-ce9f-40d1-aa76-6918c95cf107}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7f96d39d-b938-4a4d-8c5b-5bf618f7b978}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  {ca4d73d6-64c6-4154-accd-4dac03b07790}, !- Default Day Schedule Name
  {53a72c04-566e-4c6a-ad96-901170585ab0}, !- Summer Design Day Schedule Name
  {318cb2cc-4e62-4a43-b5b1-0a81eecbd044}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ca4d73d6-64c6-4154-accd-4dac03b07790}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {032ccfd1-378a-4976-a080-645a972bd0d3}, !- Handle
  {7f96d39d-b938-4a4d-8c5b-5bf618f7b978}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.34123633723931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:34:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:34:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2d55ea7d-048e-4cb6-9aaf-dbc16a7cb3fd}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {318cb2cc-4e62-4a43-b5b1-0a81eecbd044}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {14cf0566-374c-4c4c-aa4e-aa6056c06b5f}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53a72c04-566e-4c6a-ad96-901170585ab0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {85d67777-db4c-4cfe-a915-dfd58712993b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday Rule, !- Name
  {7f96d39d-b938-4a4d-8c5b-5bf618f7b978}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2b5576b2-a037-4425-9bae-0effd0521ce3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b5576b2-a037-4425-9bae-0effd0521ce3}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {84bc2289-24ab-437c-a07a-bdff17f4639f}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {f178d98d-ca22-4f94-85cf-0886971aef13}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2HtgSch0, !- Name
  {3ac779d0-7464-4e07-97be-b6b285202b78}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {953e5517-f348-4149-810e-a120f834f1ea}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2ClgSch0, !- Name
  {bbf927f0-cd32-43cf-b31f-1feb1e1b4253}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {db266b1f-5442-490a-a360-ec5d06dd1252}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {84bc2289-24ab-437c-a07a-bdff17f4639f}<23.9 && {84bc2289-24ab-437c-a07a-bdff17f4639f}>1.7, !- Program Line 1
  SET {953e5517-f348-4149-810e-a120f834f1ea} = 29.4, !- Program Line 2
  SET {f178d98d-ca22-4f94-85cf-0886971aef13} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {84bc2289-24ab-437c-a07a-bdff17f4639f}<23.9 && {84bc2289-24ab-437c-a07a-bdff17f4639f}>1.7, !- Program Line 4
  SET {953e5517-f348-4149-810e-a120f834f1ea} = 29.4, !- Program Line 5
  SET {f178d98d-ca22-4f94-85cf-0886971aef13} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {84bc2289-24ab-437c-a07a-bdff17f4639f}<23.9 && {84bc2289-24ab-437c-a07a-bdff17f4639f}>1.7, !- Program Line 7
  SET {953e5517-f348-4149-810e-a120f834f1ea} = 29.4, !- Program Line 8
  SET {f178d98d-ca22-4f94-85cf-0886971aef13} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {84bc2289-24ab-437c-a07a-bdff17f4639f}<23.9 && {84bc2289-24ab-437c-a07a-bdff17f4639f}>1.7, !- Program Line 10
  SET {953e5517-f348-4149-810e-a120f834f1ea} = 29.4, !- Program Line 11
  SET {f178d98d-ca22-4f94-85cf-0886971aef13} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {953e5517-f348-4149-810e-a120f834f1ea} = NULL, !- Program Line 14
  SET {f178d98d-ca22-4f94-85cf-0886971aef13} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {2bb0de9a-7505-412a-842c-814b75ee494a}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {db266b1f-5442-490a-a360-ec5d06dd1252}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {ae8e14f7-c5c6-49b4-99a2-5a0b0ae1c890}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {0184d98b-4470-4845-8472-98b29a865596}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {24b640db-acb9-4b77-8fb1-77f124c28788}, !- Control Zone or Zone List Name
  {1209d7be-3269-4391-9116-36f8f7afaa64}, !- Cooling Control Zone or Zone List Name
  {0e622308-b03f-4365-a7b3-7511fb00c23a}, !- Heating Control Zone or Zone List Name
  {6188b121-94b0-4a67-a25b-a24f490935e7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {24b640db-acb9-4b77-8fb1-77f124c28788}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1209d7be-3269-4391-9116-36f8f7afaa64}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0e622308-b03f-4365-a7b3-7511fb00c23a}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6188b121-94b0-4a67-a25b-a24f490935e7}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {dc315893-7ec1-4f91-b90a-1003b948e25b}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  {2d33bf71-abc3-4baa-b575-22e740f66c72}, !- Default Day Schedule Name
  {8e77a65b-225c-4cf4-bea7-117254748a71}, !- Summer Design Day Schedule Name
  {0e4d3b94-8fc1-4b23-aa4e-28b479e6cfc5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d33bf71-abc3-4baa-b575-22e740f66c72}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Default, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {02e33612-35a8-4da6-bbfc-88510ce585d0}, !- Handle
  {dc315893-7ec1-4f91-b90a-1003b948e25b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.34123633723931,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-10 03:34:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-10 03:34:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cdc74083-bf6a-4e94-8313-07f1eee9554c}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e4d3b94-8fc1-4b23-aa4e-28b479e6cfc5}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Winter Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9abdf6fc-20d7-445c-9474-29014af5afa3}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e77a65b-225c-4cf4-bea7-117254748a71}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Summer Design Day, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f7eb3bbb-8543-4eb2-90d4-7a8f5a7cd6a5}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Sunday Rule, !- Name
  {dc315893-7ec1-4f91-b90a-1003b948e25b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b5aa8437-2e09-4df8-8771-472263464c86}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b5aa8437-2e09-4df8-8771-472263464c86}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 3 Occ Sch Sunday, !- Name
  {53da2795-d41d-41b3-bd4d-c0a0012df8ba}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {09278947-017c-41d7-a665-e952151a1cc9}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fe5a805e-6cb2-4db7-a0ca-62ab5fbcfc67}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv3HtgSch0, !- Name
  {3ac779d0-7464-4e07-97be-b6b285202b78}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {427aaa6f-be1d-49f0-9434-7043fee4af20}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv3ClgSch0, !- Name
  {bbf927f0-cd32-43cf-b31f-1feb1e1b4253}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {cc98c862-9759-42d5-b00c-0b8625bd3e5a}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv3OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {09278947-017c-41d7-a665-e952151a1cc9}<23.9 && {09278947-017c-41d7-a665-e952151a1cc9}>1.7, !- Program Line 1
  SET {427aaa6f-be1d-49f0-9434-7043fee4af20} = 29.4, !- Program Line 2
  SET {fe5a805e-6cb2-4db7-a0ca-62ab5fbcfc67} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {09278947-017c-41d7-a665-e952151a1cc9}<23.9 && {09278947-017c-41d7-a665-e952151a1cc9}>1.7, !- Program Line 4
  SET {427aaa6f-be1d-49f0-9434-7043fee4af20} = 29.4, !- Program Line 5
  SET {fe5a805e-6cb2-4db7-a0ca-62ab5fbcfc67} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {09278947-017c-41d7-a665-e952151a1cc9}<23.9 && {09278947-017c-41d7-a665-e952151a1cc9}>1.7, !- Program Line 7
  SET {427aaa6f-be1d-49f0-9434-7043fee4af20} = 29.4, !- Program Line 8
  SET {fe5a805e-6cb2-4db7-a0ca-62ab5fbcfc67} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {09278947-017c-41d7-a665-e952151a1cc9}<23.9 && {09278947-017c-41d7-a665-e952151a1cc9}>1.7, !- Program Line 10
  SET {427aaa6f-be1d-49f0-9434-7043fee4af20} = 29.4, !- Program Line 11
  SET {fe5a805e-6cb2-4db7-a0ca-62ab5fbcfc67} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {427aaa6f-be1d-49f0-9434-7043fee4af20} = NULL, !- Program Line 14
  SET {fe5a805e-6cb2-4db7-a0ca-62ab5fbcfc67} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {affefdc5-de93-407b-bb45-781c0d364747}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {cc98c862-9759-42d5-b00c-0b8625bd3e5a}; !- Program Name 1

OS:Curve:Biquadratic,
  {853ce0e0-913e-42ac-a0ec-fc65236187e8}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2e791caf-87ca-4fb8-a035-04c13e2442bd}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {cfbb6802-dd84-4dfd-9668-b5050b00f35c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {77bc93c9-1cc6-4328-bea9-0b348b9b0d9c}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {d43757c0-4417-4af7-a23c-2889b5e93e52}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {ca67dff5-c351-4bcf-a9a3-738d97b6e17a}, !- Handle
  {e0fcf621-4239-4650-9873-9440521b92d0}; !- Object Name

OS:Curve:Biquadratic,
  {8087a00a-e3e9-445e-9f9a-2eae4bba04bb}, !- Handle
  WaterCooled_Centrifugal_CAPFT_NECB2011, !- Name
  0.707908,                               !- Coefficient1 Constant
  -0.00200657,                            !- Coefficient2 x
  -0.00259605,                            !- Coefficient3 x**2
  0.0300588,                              !- Coefficient4 y
  -0.00105643,                            !- Coefficient5 y**2
  0.0020457,                              !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {a4fad06a-3ad5-4f95-835c-7576eac4f2fa}, !- Handle
  WaterCooled_Centrifugal_EIRFT_NECB2011, !- Name
  0.560523,                               !- Coefficient1 Constant
  -0.0137816,                             !- Coefficient2 x
  6.56424e-05,                            !- Coefficient3 x**2
  0.0132194,                              !- Coefficient4 y
  0.000268596,                            !- Coefficient5 y**2
  -0.000501131,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b35192dd-14a5-4c90-8bea-9a5d79ab3497}, !- Handle
  WaterCooled_Centrifugal_EIRFPLR_NECB2011, !- Name
  0.171493,                               !- Coefficient1 Constant
  0.588202,                               !- Coefficient2 x
  0.237373,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {5bcea70c-88e8-46b1-854a-bd8e1f438348}, !- Handle
  {88d8871d-ef8b-46b8-9499-82c3bcafd999}; !- Object Name

OS:SizingPeriod:DesignDay,
  {a6f0c3ba-59a7-4cd6-93e7-5befa4c33265}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns WB=>MDB, !- Name
  25.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.3,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  17.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.34,                                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.419;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

