
OS:Version,
  {7a964c5f-3f4e-4cfc-9ab1-2e59aa07a4db}, !- Handle
  3.2.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {101c890e-9c91-4f11-9286-e41defe66137}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Timestep,
  {b0fa043b-3e91-4705-b798-a26bbea47620}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:YearDescription,
  {2759562d-6e36-40de-aa86-5c2198a9d34c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Connection,
  {5bae42aa-910b-413c-9bf1-37c522919800}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Handle
  Core_mid,                               !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {e2311be3-f666-44cf-a80d-cb68b25b21c7}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {503cbf06-b696-47b8-902a-5f4f090ce948}, !- Handle
  DataCenter_top_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {32a16ddd-3d4f-4c9b-b883-8d736da632a9}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Handle
  DataCenter_top_ZN_6,                    !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {459480de-b2bb-4277-9062-8996c8393c23}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Handle
  Perimeter_mid_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {645d04e0-4f17-4ec0-b149-bb89a6ef1e82}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Handle
  Perimeter_mid_ZN_2,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {9b73f621-c15d-41a8-86ae-680be216d548}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Handle
  Perimeter_mid_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7abf3751-f702-4fe6-ae5f-b74b2eb0bca6}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Handle
  Perimeter_mid_ZN_1,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Connection,
  {9393ffb6-9c9d-4309-b9b2-f354ef4e756c}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Handle
  MidFloor_Plenum,                        !- Name
  {89f0d366-eba1-4d30-847b-e0e91684e056}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  22.56,                                  !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {9cd5a643-1952-4351-bac4-6ce973890b8f}, !- Handle
  Perimeter_mid_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {370e7613-b020-4b6d-9a06-8f9b943f6665}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Handle
  DataCenter_mid_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {9681051a-f3a5-4053-856c-37ade7c423f7}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Handle
  DataCenter_mid_ZN_6,                    !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}; !- Thermal Zone Name

OS:Connection,
  {77b940a1-bfdd-4414-ad3c-632f18882d3f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Handle
  Core_bottom,                            !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  10.5906, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  10.5906, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Handle
  Core_top_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {0e19e1d7-0299-4b30-b129-a244565ae369}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Handle
  Perimeter_top_ZN_3,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Handle
  Core_top_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {8afa0a8b-ee8f-4b3c-8e8f-0ca3fc7dde2f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Handle
  Core_top,                               !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  5.4876,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Handle
  Perimeter_bot_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0782, 4.5731, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {3d32fb73-f9c5-4bdc-a228-0ecec70b892f}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Handle
  Perimeter_bot_ZN_3,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {c97cf54f-b060-463f-8678-31d166dbb265}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {854b52f5-21fb-456c-860e-acb024deb99a}, !- Handle
  Basement_Wall_North,                    !- Name
  Wall,                                   !- Surface Type
  {73537d4e-818d-4113-a6e0-ffc56cf0fa9f}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {369ba6a2-fece-4fdc-b5da-a7d152f0d596}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Handle
  Basement,                               !- Name
  {5abd617c-0032-4623-94a3-ca7b89d01fa8}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  16.0794,                                !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  {34fed859-ffd9-4b75-89d6-fc353a47f793}, !- Building Story Name
  {6c77b006-b9c5-4223-a928-f60080030570}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Handle
  Perimeter_bot_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {bd5182e7-3f50-417b-ad69-5b0a16f52fb6}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Handle
  Perimeter_bot_ZN_1,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {348fd855-e97f-4cdb-a25d-8816afdd6950}, !- Handle
  Core_mid_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32afe101-496f-43d3-9c79-7a7981fd2075}, !- Handle
  Perimeter_bot_ZN_3_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2faf7f65-dc91-4a4d-b0f7-4f072bfecaca}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Handle
  Perimeter_mid_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {4bef2448-43f2-4269-a794-d6d35454c2e8}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Handle
  Perimeter_mid_ZN_3,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  44.165,                                 !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {37e59716-4a4d-4663-afa4-da82abd3f377}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Handle
  Core_bot_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {268a7e22-63ae-4eb3-86fe-ead5ac1ec3cb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Handle
  DataCenter_mid_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e4d234e-0c7f-491f-aa72-623b5d531074}, !- Handle
  Perimeter_top_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f1438db1-853f-48df-8564-c718f1b533e1}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Handle
  Perimeter_top_ZN_2,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Handle
  Perimeter_bot_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Handle
  Perimeter_top_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {7d324164-b702-48e8-895a-1af87cb5d98d}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Handle
  Perimeter_top_ZN_1,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {fbadd4aa-3962-4594-b03a-5238121f1a83}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Handle
  Core_mid_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f5f24163-243c-4464-9eda-91f98c0e1751}, !- Handle
  Perimeter_mid_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {76926763-67c0-4353-a559-bf83397724a0}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Handle
  Perimeter_mid_ZN_4,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  19.816,                                 !- Z Origin {m}
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Building Story Name
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {7231acf3-7b31-48ea-bb10-f50f61b62394}, !- Handle
  TopFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {e422ee53-a159-424b-bad0-e6e749d45451}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Handle
  TopFloor_Plenum,                        !- Name
  {89f0d366-eba1-4d30-847b-e0e91684e056}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  46.3392,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {72a13a95-e4f4-4099-bbc4-a7b9a3d27dfa}, !- Handle
  Core_top_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cee6b0e-b327-4162-99af-bdd3fad8a288}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b8053ca-b04c-40e5-8ba4-10cc9fc55980}, !- Handle
  Core_top_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0087f00-3fb0-4aed-8f26-2feb89aefd87}, !- Handle
  GroundFloor_Plenum_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {13570741-0dfe-441d-a7e6-81ef69c8431a}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Handle
  GroundFloor_Plenum,                     !- Name
  {89f0d366-eba1-4d30-847b-e0e91684e056}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  2.744,                                  !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}, !- Thermal Zone Name
  No,                                     !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Handle
  DataCenter_mid_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e838050d-fc73-424e-959f-a53b31429564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e838050d-fc73-424e-959f-a53b31429564}, !- Handle
  DataCenter_mid_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3270cf22-d4c9-4e55-a8ea-59c5909ad282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {268a7e22-63ae-4eb3-86fe-ead5ac1ec3cb}, !- Handle
  Core_bot_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ec5ced3e-87c0-415a-9ceb-d3bad643a050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Handle
  DataCenter_top_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f99e5a14-73ce-4e5a-8c00-811ae04bffdf}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Handle
  Perimeter_top_ZN_4,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  -7.21911419532262e-16,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  43.5952,                                !- Z Origin {m}
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Building Story Name
  {b3d19682-d2a2-481b-92d2-7da18df660c8}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Handle
  Perimeter_top_ZN_3_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Handle
  Perimeter_bot_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99fa349e-a325-406a-8cf7-4e0a1c73bbd4}, !- Handle
  Building_Roof,                          !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1dd3025-42eb-41bc-bddf-fec82b89cafe}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_3, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32149b41-adb7-4b41-ad95-c08825e09295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 44.165, 2.439,                 !- X,Y,Z Vertex 1 {m}
  16.0782, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {f02bb41f-83af-40d9-963d-acaea1cef39e}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Handle
  DataCenter_basement_ZN_6,               !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  -2.439,                                 !- Z Origin {m}
  {34fed859-ffd9-4b75-89d6-fc353a47f793}, !- Building Story Name
  {260f8376-925e-4c6a-9246-ae05b935ae41}; !- Thermal Zone Name

OS:Surface,
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Handle
  Perimeter_mid_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Handle
  Core_bot_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Handle
  Perimeter_bot_ZN_1_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  52.4546, 4.5732, 2.439,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Handle
  Basement_Floor,                         !- Name
  Floor,                                  !- Surface Type
  {04e9ed74-ec0b-4ad2-96ff-abd5d0d8b5ff}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Handle
  DataCenter_basement_ZN_6-Perimeter_bot_ZN_1-PPAutoCreateOther, !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 4.5732, 0,                     !- X,Y,Z Vertex 1 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Handle
  Core_bot_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Handle
  DataCenter_mid_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Handle
  Perimeter_bot_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2d88ca0e-656f-4869-98cb-4a906ba58d1b}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Handle
  Perimeter_bot_ZN_2,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  68.534,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {15565062-2999-4059-aed9-04b3cfa9a4ce}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Handle
  Perimeter_top_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Handle
  Perimeter_bot_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {db2aad46-61bf-4d29-b6f3-49e6d1a68cc1}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Handle
  Perimeter_bot_ZN_4,                     !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:Surface,
  {15c00337-961a-40e1-8e4f-b27df8fa3a95}, !- Handle
  Perimeter_bot_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc24aad0-a31b-4d7e-bbaf-fc0154c26282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Handle
  Perimeter_mid_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc756393-0073-4502-8f6d-e63a633caa70}, !- Handle
  Perimeter_bot_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ac6ea44-6fad-4d22-9242-726039b5b7bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c6ef8c-d12f-4a7f-bd36-3ca441910b75}, !- Handle
  TopFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Handle
  DataCenter_basement_ZN_6_Floor,         !- Name
  Floor,                                  !- Surface Type
  {04e9ed74-ec0b-4ad2-96ff-abd5d0d8b5ff}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1672b55a-25bd-4581-ad38-f3dee5d19303}, !- Handle
  GroundFloor_Plenum_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Handle
  Perimeter_top_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {602b1d84-44b4-43f4-800e-5a114c124ad1}, !- Handle
  DataCenter_mid_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e657e933-2e28-4a34-8851-c3e8ba75a417}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Handle
  Core_bot_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Handle
  Perimeter_mid_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Handle
  Perimeter_bot_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aefb3f49-3bf4-4d11-bdf1-c6b6cd12b093}, !- Handle
  Perimeter_bot_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39afff3c-2171-4086-8198-9afe50d5f6de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Handle
  Perimeter_top_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b8d128f-860e-4c91-82a5-01e9ebfbcda8}, !- Handle
  Perimeter_top_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3def12df-a46f-4892-a29f-d6724fd48a4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Handle
  Perimeter_mid_ZN_1_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Handle
  Perimeter_mid_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75533803-6da1-4910-8684-a45128200c26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 2.744,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Handle
  Perimeter_mid_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c89d803f-2b5e-43b7-b6a4-d2b48355dda9}, !- Handle
  Perimeter_mid_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb16ca8-8ee2-410a-8df3-acd1b690be8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ed92cf24-f8ab-4211-92b7-601209dfbe32}, !- Handle
  DataCenter_top_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e083f99-2b31-4363-9b2a-f6d084494fb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Handle
  Perimeter_bot_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Handle
  Perimeter_bot_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e63da53-7395-4546-98da-7451f62658df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e63da53-7395-4546-98da-7451f62658df}, !- Handle
  Perimeter_bot_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dc118b87-689b-4c02-a5b6-cc66e73ec545}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Handle
  Core_mid_ZN_5_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a01545e-79a9-472e-a218-6d489b8687fa}, !- Handle
  Core_bot_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e76036e0-22b6-40c7-bea7-47386fd2f9d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Handle
  Perimeter_bot_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.083703031917e-015, 4.5731, 2.744,     !- X,Y,Z Vertex 1 {m}
  4.083703031917e-015, 4.5731, 0,         !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Handle
  Core_mid_ZN_5_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Handle
  Core_top_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4f193f2-ae84-4086-8993-59fec58adcc9}, !- Handle
  Perimeter_bot_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {80e41be6-5e15-4045-aa9d-879ab2ec874d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {57a08851-5347-4ac4-ae3f-e27199583b27}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Perimeter_bot_ZN_1, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {385ea05a-ccee-44ea-89e0-24075e0c0427}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  16.0794, 4.5732, 2.439,                 !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Connection,
  {2fa33f41-41c5-4514-a1af-682bf1d8a1e4}, !- Handle
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Space,
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Handle
  DataCenter_bot_ZN_6,                    !- Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  4.5732,                                 !- X Origin {m}
  4.5732,                                 !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Building Story Name
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ,                                       !- Design Specification Outdoor Air Object Name
  ;                                       !- Building Unit Name

OS:Surface,
  {92f1bdc6-8a88-4f8b-8f56-459c0cde2a0a}, !- Handle
  Perimeter_top_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c6b486-749c-4d5e-923b-073e53a6111d}, !- Handle
  Core_mid_ZN_5_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37aa0144-c104-405c-94fd-41890879a3f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  68.534, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82f55c5e-745b-4c15-a423-60bddbf56c5a}, !- Handle
  DataCenter_mid_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9fc7900b-60c5-4318-be68-c2a994c9c978}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Handle
  Core_mid_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Handle
  Perimeter_mid_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.08370303191701e-015, 48.7381, 0,      !- X,Y,Z Vertex 3 {m}
  4.08370303191701e-015, 48.7381, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Handle
  DataCenter_basement_ZN_6_Wall_East,     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  16.0794, 48.7381, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Handle
  Perimeter_bot_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09c70e4b-3161-43c2-b1ce-5ce5af4967de}, !- Handle
  Perimeter_bot_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd82722e-12c4-46ad-889a-fe57b633f269}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6dba811-9b59-4ec7-8d6a-0657c3bc91df}, !- Handle
  GroundFloor_Plenum_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c091cb6f-13c9-417b-b5ee-d16b20b5c8f1}, !- Handle
  Perimeter_mid_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {906abcb1-f796-496a-adea-6cbd2b8f0848}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55231439494813e-016, 4.5731, 2.744,  !- X,Y,Z Vertex 1 {m}
  -2.55231439494813e-016, 4.5731, 0,      !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Handle
  Perimeter_top_ZN_3_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.55231439494813e-016, 4.5731, 2.744,  !- X,Y,Z Vertex 1 {m}
  -2.55231439494813e-016, 4.5731, 0,      !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Handle
  Perimeter_top_ZN_2_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce93ff6b-5cbe-43e3-9913-d746d073e993}, !- Handle
  Perimeter_top_ZN_2_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b685259-9d7c-4e7f-b235-b2bd94d7b39f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Handle
  Int-Per3S-NE-PPAutoCreateOther,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55234230083634e-016, 4.5732, 2.744,   !- X,Y,Z Vertex 1 {m}
  2.55234230083634e-016, 4.5732, 0,       !- X,Y,Z Vertex 2 {m}
  4.5732, 2.55234230083634e-016, 0,       !- X,Y,Z Vertex 3 {m}
  4.5732, 2.55234230083634e-016, 2.744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a8bc761-afcd-446c-955c-8e3f0810fe12}, !- Handle
  DataCenter_top_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df5f6311-1983-4839-adb4-7ba4f4e7bbb8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12de9777-3d26-4388-94e5-b2833f350f9f}, !- Handle
  GroundFloor_Plenum_West,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Handle
  Core_bot_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f35acc88-98da-4be2-8a5e-50f5631563fb}, !- Handle
  Core_bot_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a4eefc-4a85-4ded-ae00-cc009940d469}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d128996-bb86-43c1-9e95-79c15bdeb256}, !- Handle
  Perimeter_mid_ZN_2_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31b80020-f257-4c20-a67a-014c08a7b555}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 3 {m}
  73.1072, 4.5731, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ae6067a-57a7-4598-9254-ed761f2f9add}, !- Handle
  TopFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {71b9c101-bd5f-4944-9806-64a258e5536f}, !- Handle
  DataCenter_mid_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea4d5465-e417-4de3-87be-a97e95712b29}, !- Handle
  Core_top_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b8053ca-b04c-40e5-8ba4-10cc9fc55980}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {523da0c9-6263-4626-ad5b-eeae3a2a440b}, !- Handle
  Basement_Wall_East,                     !- Name
  Wall,                                   !- Surface Type
  {73537d4e-818d-4113-a6e0-ffc56cf0fa9f}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  57.0278, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  57.0278, 48.7381, 2.439;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4148073-8a8c-4060-96e2-b7770d9c53e8}, !- Handle
  GroundFloor_Plenum_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Handle
  DataCenter_bot_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-016, 0, 2.744,       !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-016, 0, 0,           !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae5af028-c230-4b0f-a3ce-0ec5f71fe457}, !- Handle
  MidFloor_Plenum_Wall_North,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56a4d45c-4568-40ab-923d-a97092607d26}, !- Handle
  Core_mid_ZN_5_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30c02024-6547-43b9-a6a2-fea5d5ebda1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  63.0464, 0, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Handle
  Core_bot_ZN_5_Floor-PPAutoCreateOther,  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  52.4546, 4.5732, 2.439,                 !- X,Y,Z Vertex 1 {m}
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 2 {m}
  0, 44.165, 2.439,                       !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.439;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8123f25-1a9d-44e2-a255-68dd5d517203}, !- Handle
  DataCenter_basement_ZN_6_Wall_West,     !- Name
  Wall,                                   !- Surface Type
  {73537d4e-818d-4113-a6e0-ffc56cf0fa9f}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Building,
  {9458e43b-b7b0-46f5-82b4-529de66fc6c8}, !- Handle
  LargeOffice,                            !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {24387d61-011a-4357-9a62-fda4c2fad714}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  13,                                     !- Standards Number of Stories
  12,                                     !- Standards Number of Above Ground Stories
  NECB2015,                               !- Standards Template
  LargeOffice,                            !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:SimulationControl,
  {a0e6024c-be07-4785-819f-b6fdb27ad027}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Surface,
  {15f1ac19-3a1f-423d-badc-7b23d812e699}, !- Handle
  DataCenter_basement_ZN_6_Wall_South,    !- Name
  Wall,                                   !- Surface Type
  {73537d4e-818d-4113-a6e0-ffc56cf0fa9f}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  16.0794, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0794, 0, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25715af1-cfe4-400e-88a6-673b93981c3b}, !- Handle
  DataCenter_mid_ZN_6_Wall_East,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e715c4e-9cc5-4451-87d6-be729c1813ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Handle
  DataCenter_bot_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-016, 39.5918, 0,     !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-016, 39.5918, 2.744; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {561780d0-96ef-47fb-b60d-7ddaed864176}, !- Handle
  MidFloor_Plenum_Wall_South,             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 1.2192,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  73.1072, 0, 1.2192;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Handle
  Perimeter_top_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Handle
  Perimeter_bot_ZN_2_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7381, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ff2f7ee3-5bf1-48cb-b63a-9a1d8116864b}, !- Handle
  DataCenter_bot_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d3d0aef-7299-4e26-a1b0-fb1e559fa4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bed5f8a4-e69b-4793-be96-397d0f1ffb09}, !- Handle
  MidFloor_Plenum_Wall_West,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f243f1a1-7523-4049-82df-fb7a88c11118}, !- Handle
  DataCenter_bot_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31e10464-4fa8-4e93-ba94-4baf8d634d35}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b1f5629-efd3-4d7f-8c48-d19aac443cb0}, !- Handle
  Perimeter_bot_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {343ab50e-7ea3-4296-b5eb-134f058137a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  8.16740606383402e-015, 48.7381, 0,      !- X,Y,Z Vertex 3 {m}
  8.16740606383402e-015, 48.7381, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Handle
  Perimeter_bot_ZN_4_Wall_West,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.744,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01110437-3107-4eb6-a0ce-f0f61aaf530e}, !- Handle
  MidFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14f33320-6d6a-4312-94a9-694259fd4aa8}, !- Handle
  Perimeter_top_ZN_2_Wall_North,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17c5ab76-a5f2-4433-b414-301e76e8929c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 2.744,                 !- X,Y,Z Vertex 1 {m}
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d0eeff73-74d3-44d4-b90f-8feffcaee87b}, !- Handle
  MidFloor_Plenum_Ceiling,                !- Name
  RoofCeiling,                            !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 48.7381, 1.2192,               !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 1.2192,                     !- X,Y,Z Vertex 3 {m}
  0, 0, 1.2192;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Handle
  Perimeter_top_ZN_1_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3f6f1fd-0815-4301-b3d0-a738b3f3a35d}, !- Handle
  Perimeter_top_ZN_1_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1a84f0e4-456d-4063-8bcc-c90413170b86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Handle
  Perimeter_mid_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd27150b-ff78-46e8-a3d7-be7f7aa6d83f}, !- Handle
  Perimeter_mid_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32a4810d-617d-45fa-9ece-047fa4a0a1bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1cd952a4-9b94-4796-b97c-49230af9b37e}, !- Handle
  Perimeter_mid_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4a4640a-1cfb-4b6c-b9b8-c418c8ee9f40}, !- Handle
  Perimeter_bot_ZN_2_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d789a438-144a-47b5-ab33-f1f20ce8420b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  57.0278, 0, 2.439,                      !- X,Y,Z Vertex 1 {m}
  57.0278, 48.7381, 2.439,                !- X,Y,Z Vertex 2 {m}
  52.4546, 44.165, 2.439,                 !- X,Y,Z Vertex 3 {m}
  52.4546, 4.5732, 2.439;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d3683f5-3076-4f45-8532-ace3866cd78b}, !- Handle
  Perimeter_top_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Handle
  Perimeter_bot_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.10468460167268e-016, 4.5732, 2.744,   !- X,Y,Z Vertex 1 {m}
  5.10468460167268e-016, 4.5732, 0,       !- X,Y,Z Vertex 2 {m}
  4.5732, 4.08374768133815e-015, 0,       !- X,Y,Z Vertex 3 {m}
  4.5732, 4.08374768133815e-015, 2.744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Handle
  DataCenter_bot_ZN_6_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Handle
  Core_mid_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03880883-060c-4872-8afb-b404635fa6aa}, !- Handle
  Core_mid_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70932616-f0d9-4b53-a4f6-a775af6d3f66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c745e8a-b021-4943-9de9-ab769a4e89fa}, !- Handle
  DataCenter_bot_ZN_6_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d0a59f37-e292-440f-8ae6-2a115b14f8a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 3 {m}
  0.9144, 39.5918, 2.744;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Handle
  DataCenter_bot_ZN_6_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.439,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 44.165, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3a320e-c0eb-44a5-94cc-129acf7f6580}, !- Handle
  Perimeter_top_ZN_3_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.5731, 0,                     !- X,Y,Z Vertex 1 {m}
  68.534, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5731, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d02d50d-c397-465b-9b93-3c77a8d9ccca}, !- Handle
  Basement_Wall_South,                    !- Name
  Wall,                                   !- Surface Type
  {73537d4e-818d-4113-a6e0-ffc56cf0fa9f}, !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  57.0278, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  57.0278, 0, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Handle
  Perimeter_mid_ZN_3_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  73.1072, 4.5731, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 4.5731, 2.744,                       !- X,Y,Z Vertex 3 {m}
  4.5732, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c520f813-40b0-40c5-89d7-226de1f3b6a2}, !- Handle
  Perimeter_mid_ZN_3_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e160bff-45eb-4d52-8093-eb0fffa69be4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 1 {m}
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f514d6b-5f3a-4773-a294-0e317f993fc9}, !- Handle
  Core_bot_ZN_5_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35256534-7dcb-487c-8754-2698ab3fb091}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f55d2a2-ab1b-400e-bdcf-547854f915c5}, !- Handle
  TopFloor_Plenum_Wall_East,              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 0, 1.2192,                     !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  73.1072, 48.7381, 0,                    !- X,Y,Z Vertex 3 {m}
  73.1072, 48.7381, 1.2192;               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7d014ebe-7217-4d20-a2f0-7dba0912b1e1}, !- Handle
  Perimeter_mid_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75533803-6da1-4910-8684-a45128200c26}, !- Handle
  Perimeter_mid_ZN_1_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc9d7a55-717a-47af-b50e-bcf2b2a27656}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.55234230083634e-016, 4.5732, 2.744,   !- X,Y,Z Vertex 1 {m}
  2.55234230083634e-016, 4.5732, 0,       !- X,Y,Z Vertex 2 {m}
  4.5732, 2.55234230083634e-016, 0,       !- X,Y,Z Vertex 3 {m}
  4.5732, 2.55234230083634e-016, 2.744;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {814b60dc-836e-421b-99c0-f8a854e3e4e5}, !- Handle
  DataCenter_basement_ZN_6_Wall_North,    !- Name
  Wall,                                   !- Surface Type
  {73537d4e-818d-4113-a6e0-ffc56cf0fa9f}, !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Foundation,                             !- Outside Boundary Condition
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0782, 48.7381, 2.439,                !- X,Y,Z Vertex 1 {m}
  16.0794, 48.7381, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c4cd6ed-9920-48ea-acd5-53d88fdbc4ec}, !- Handle
  DataCenter_basement_ZN_6_Ceiling-Core_bot_ZN_5, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fc96f62-dfdc-4573-82ee-671168d1232f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  16.0794, 4.5732, 2.439,                 !- X,Y,Z Vertex 1 {m}
  16.0794, 44.165, 2.439,                 !- X,Y,Z Vertex 2 {m}
  5.4876, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  5.4876, 4.5732, 2.439;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Handle
  DataCenter_top_ZN_6_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b02b32d0-d252-4623-a617-19d08c58e473}, !- Handle
  Core_top_ZN_5_Wall_East,                !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd3e2ec0-9a4f-4945-b005-c866a3a97675}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 3 {m}
  63.0464, 39.5918, 2.744;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Handle
  Perimeter_top_ZN_4_Ceiling,             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37bc0c90-ed10-4371-9c96-59abdfd51213}, !- Handle
  Perimeter_top_ZN_4_Ceiling Reversed,    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce56dec2-c159-4712-8c2a-ce4ff28913cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01cd8577-649b-4433-97f2-77580c653d33}, !- Handle
  Perimeter_mid_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07bf6fef-804b-41f5-be4e-454ef34836c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {144f9764-f31b-4aee-bd51-8124b9619e1b}, !- Handle
  DataCenter_bot_ZN_6_Floor,              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b94133bc-3fe7-492b-b356-ea44e7457049}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 1 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-016, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-016, 39.5918, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4012bf-b312-44ff-8dd0-16e5aff0039b}, !- Handle
  Basement_Wall_West,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5eccad29-dadd-43c0-a26c-31e00e7702be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {391dc8f1-8a29-442c-b115-ef910343caeb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 2.439,                      !- X,Y,Z Vertex 1 {m}
  0, 48.7381, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.439;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22e35ab3-431d-400d-baa8-2de55185eb9d}, !- Handle
  DataCenter_mid_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4da348-f579-48a3-a1d9-b5c14b19b5ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Handle
  DataCenter_top_ZN_6_ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d1615ff-a9a5-439e-b9bd-70adc5331801}, !- Handle
  DataCenter_top_ZN_6_ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b25d4550-6a59-4374-90a1-50637c8ac382}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3aea0e62-e36b-4705-b26b-131867a7071a}, !- Handle
  Perimeter_bot_ZN_1_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b0fa1412-f530-4105-9167-603b3bfe9e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 1 {m}
  73.1072, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  16.0782, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  16.0782, 4.5732, 0;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f7ff901a-2dd1-4408-bf30-6ed3cc0e7eaf}, !- Handle
  Core_top_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4de0981c-2b7b-4c24-a0bb-adec3062534c}, !- Handle
  Perimeter_top_ZN_3_Wall_West-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee165c5b-1b34-41e6-b0c7-9ecf243bdb47}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 44.165, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.08370303191701e-015, 48.7381, 0,      !- X,Y,Z Vertex 3 {m}
  4.08370303191701e-015, 48.7381, 2.744;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b531b2fe-9de1-4032-9f51-f0c2e2f54078}, !- Handle
  DataCenter_bot_ZN_6_Wall_West,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c721c59d-459a-4ccb-8759-6f4a63ce20c6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.33066907387547e-016, 39.5918, 2.744, !- X,Y,Z Vertex 1 {m}
  -3.33066907387547e-016, 39.5918, 0,     !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-016, 0, 0,           !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-016, 0, 2.744;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b4a080c-6c41-4063-838c-6a7e4b99f33e}, !- Handle
  Int-Per3S-NE,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c865d1c-590b-4fb1-9211-4e15b707301e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 2.744,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Handle
  Perimeter_bot_ZN_4_Floor-PPAutoCreateOther, !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.439,                            !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 2.439,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 44.165, 2.439,                  !- X,Y,Z Vertex 3 {m}
  0, 48.7381, 2.439;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Handle
  DataCenter_bot_ZN_6_Ceiling,            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 2 {m}
  -3.33066907387547e-016, 39.5918, 2.744, !- X,Y,Z Vertex 3 {m}
  -3.33066907387547e-016, 0, 2.744;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75c88fd3-ebc1-4c31-8d28-9e805fc36558}, !- Handle
  DataCenter_bot_ZN_6_Ceiling Reversed,   !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0208ba39-4d9e-48bc-baaa-aa63fa562928}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.4876, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Handle
  DataCenter_top_ZN_6_Wall_North-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 0, 2.744,                       !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  5.4876, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  5.4876, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69fcca71-6ec3-43d0-8607-fdaca10df727}, !- Handle
  Perimeter_bot_ZN_4_Floor,               !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ddf078bb-6913-4464-a251-3975f54cdc9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 48.7381, 0,                          !- X,Y,Z Vertex 1 {m}
  4.5732, 44.165, 0,                      !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a9a0e5a8-dd8a-4960-8e6d-314d1f701b28}, !- Handle
  Perimeter_mid_ZN_2_Floor,               !- Name
  Floor,                                  !- Surface Type
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 48.7381, 0,                     !- X,Y,Z Vertex 1 {m}
  4.5732, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 44.165, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Handle
  Perimeter_top_ZN_4_Wall_South-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4.5732, 4.5732, 2.744,                  !- X,Y,Z Vertex 1 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Handle
  Core_top_ZN_5_Ceiling,                  !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 0, 2.744,                      !- X,Y,Z Vertex 1 {m}
  63.0464, 39.5918, 2.744,                !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 2.744,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 2.744;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bced3516-b2e1-43fb-bd02-c586c8984d05}, !- Handle
  Core_top_ZN_5_Ceiling Reversed,         !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dfb239da-931c-4e96-9a28-c712409a4bc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  68.534, 44.165, 0,                      !- X,Y,Z Vertex 1 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 2 {m}
  5.4876, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  5.4876, 44.165, 0;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f507b375-72b9-4b6c-b5f9-c14cf6d8d91e}, !- Handle
  DataCenter_top_ZN_6_Wall_North,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e5ea47ca-e0f0-4a14-9561-81ab7eb67866}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0.9144, 39.5918, 2.744,                 !- X,Y,Z Vertex 1 {m}
  0.9144, 39.5918, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 39.5918, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 39.5918, 2.744;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2166ea71-a18a-4db4-a3d4-b2bdbbbe94a0}, !- Handle
  DataCenter_top_ZN_6_Wall_South,         !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b67c111-2466-4846-bb06-ca0f12ce1160}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0.9144, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  0.9144, 0, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3295d8c7-2c80-4179-8c37-2145fa3d7d79}, !- Handle
  Core_bot_ZN_5_Floor,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41796f93-7772-4e4a-aea7-fdb147f3cb48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  0,                                      !- View Factor to Ground
  ,                                       !- Number of Vertices
  63.0464, 39.5918, 0,                    !- X,Y,Z Vertex 1 {m}
  63.0464, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  10.5906, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  10.5906, 39.5918, 0;                    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {238dc296-54b7-4c82-9728-433ea9cee952}, !- Handle
  Perimeter_bot_ZN_1_Wall_East,           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93ad152-a5a4-4315-a202-31ae06a7d990}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  73.1072, 4.08374768133815e-015, 2.744,  !- X,Y,Z Vertex 1 {m}
  73.1072, 4.08374768133815e-015, 0,      !- X,Y,Z Vertex 2 {m}
  68.534, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  68.534, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef49b372-c364-4575-b4d6-9c6199c631a7}, !- Handle
  Perimeter_top_ZN_4_Wall_South,          !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {926ce309-292a-4de2-9d82-9c49364d5ded}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 2.744,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4.5732, 4.5732, 0,                      !- X,Y,Z Vertex 3 {m}
  4.5732, 4.5732, 2.744;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fd68e341-4522-43fa-accb-af403e5de68e}, !- Handle
  Core_mid_ZN_5_Wall_East-PPAutoCreateOther, !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5466819-3f44-4950-baf0-a60b274311bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 44.165, 2.744,                       !- X,Y,Z Vertex 1 {m}
  0, 44.165, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 4.5732, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 4.5732, 2.744;                       !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {b0eaecf4-1175-401e-9aec-08ebfb4c0691}; !- Handle

OS:BuildingStory,
  {34fed859-ffd9-4b75-89d6-fc353a47f793}, !- Handle
  Basement Story 0,                       !- Name
  -2.439,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {85371851-82ce-46da-92ed-da000dc6b265}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {1bf14578-5317-4bb7-bb78-67bfc4cef2af}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {28dd5cfb-b740-429a-ab29-2d4e06f24875}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {90e8f18c-4e90-4136-9df3-52f333e3fb0e}, !- Handle
  Building Story 2,                       !- Name
  19.816,                                 !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a8daab30-8ff2-4fed-adfa-86711aabd4cb}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:BuildingStory,
  {f4d26ab6-6069-4f95-a4bb-2505ee54b65c}, !- Handle
  Building Story 3,                       !- Name
  43.5952,                                !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {50999ae9-aa34-4fb5-9f4b-2a63a00ddc22}, !- Group Rendering Name
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {85371851-82ce-46da-92ed-da000dc6b265}, !- Handle
  Rendering Color 1,                      !- Name
  175,                                    !- Rendering Red Value
  238,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28dd5cfb-b740-429a-ab29-2d4e06f24875}, !- Handle
  Rendering Color 2,                      !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {50999ae9-aa34-4fb5-9f4b-2a63a00ddc22}, !- Handle
  Rendering Color 3,                      !- Name
  119,                                    !- Rendering Red Value
  136,                                    !- Rendering Green Value
  153;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8daab30-8ff2-4fed-adfa-86711aabd4cb}, !- Handle
  Rendering Color 4,                      !- Name
  153,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6f6ef26f-e57e-4bfa-bd78-408adebbbaa4}, !- Handle
  Rendering Color 5,                      !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {51ca7261-126c-4381-a536-5fbb395737e5}, !- Handle
  Rendering Color 6,                      !- Name
  148,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {79831c26-f4fb-4cee-b6be-50213d3b4bfb}, !- Handle
  Rendering Color 7,                      !- Name
  50,                                     !- Rendering Red Value
  205,                                    !- Rendering Green Value
  50;                                     !- Rendering Blue Value

OS:WeatherFile,
  {cb8dc81e-19ee-4dfc-925c-762c479a7886}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site,
  {bef0b4ad-baf9-4fdd-9d67-de91ead2276b}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  ;                                       !- Terrain

OS:Site:WaterMainsTemperature,
  {45867b63-36e0-4678-9a81-d982aad1c7c4}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {9a33bcee-4b0a-42e5-9451-a0358c592f45}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {5abd617c-0032-4623-94a3-ca7b89d01fa8}, !- Handle
  Space Function Electrical/Mechanical room-sch-A, !- Name
  ,                                       !- Default Construction Set Name
  {004daa29-cff7-4398-9d5c-29ac2d6ae20a}, !- Default Schedule Set Name
  {30622752-ae09-4aec-9f59-a7447c4e6fa6}, !- Group Rendering Name
  {366e4b85-93f1-4968-8817-b560e3462e63}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Electrical/Mechanical room-sch-A;       !- Standards Space Type

OS:Rendering:Color,
  {5fe57b6e-9f37-4b97-88c4-358889add151}, !- Handle
  Space Function Electrical/Mechanical-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Handle
  Space Function Office open plan,        !- Name
  ,                                       !- Default Construction Set Name
  {bc93a0d6-e9d3-49f5-9ac2-eaf41d95db73}, !- Default Schedule Set Name
  {aa7fa43d-29a0-4a2a-a37f-63926532207f}, !- Group Rendering Name
  {483967c0-5baf-4223-9d7d-3396aaef1832}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Office open plan;                       !- Standards Space Type

OS:Rendering:Color,
  {45508235-37c4-499b-94d3-9bea0b08f0d1}, !- Handle
  Space Function Office - open plan,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {89f0d366-eba1-4d30-847b-e0e91684e056}, !- Handle
  Space Function - undefined -,           !- Name
  ,                                       !- Default Construction Set Name
  {8e40c66c-cb6c-4312-bd61-202c39497411}, !- Default Schedule Set Name
  {d0af0994-8330-433d-8a79-6f128eea7663}, !- Group Rendering Name
  {385fb408-a9b2-430d-b3be-87e63fea0755}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  - undefined -;                          !- Standards Space Type

OS:Rendering:Color,
  {28b70c8e-f05a-496e-af5a-96a75d1366f6}, !- Handle
  Space Function - undefined -,           !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {6ef02e6f-c746-4de7-902d-c8d746942d6e}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {5c786967-679b-4b34-9535-99832064b25f}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {0d51d209-5701-4ada-84cb-059fdb720070}, !- Handle
  Space Function - undefined - 1,         !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {385fb408-a9b2-430d-b3be-87e63fea0755}, !- Handle
  Space Function - undefined - Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {8e40c66c-cb6c-4312-bd61-202c39497411}, !- Handle
  Space Function - undefined - Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10c38295-ced0-44c4-8171-87585de99453}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {10c38295-ced0-44c4-8171-87585de99453}, !- Handle
  Always On,                              !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {dcebb1f3-5627-4899-acc0-bc5446a20c2a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcebb1f3-5627-4899-acc0-bc5446a20c2a}, !- Handle
  Always On Default,                      !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {4ade3010-558d-44e1-9d4e-932067118d55}, !- Handle
  Space Function - undefined - Thermostat; !- Name

OS:Rendering:Color,
  {df8315a0-6f5f-45d4-863c-a58c7e4016a4}, !- Handle
  Space Function Electrical/Mechanical room-sch-A, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {77aa469a-75ed-4e79-8493-23538e5ae1a8}, !- Handle
  Space Function Electrical/Mechanical room-sch-A People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.00500181710813649,                    !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {41e77e78-d882-4331-a551-e28368fa8e69}, !- Handle
  Space Function Electrical/Mechanical room-sch-A People, !- Name
  {77aa469a-75ed-4e79-8493-23538e5ae1a8}, !- People Definition Name
  {5abd617c-0032-4623-94a3-ca7b89d01fa8}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1cd15073-c18d-4a71-9472-c1c6b1998f27}, !- Work Efficiency Schedule Name
  {4c28e6e7-624d-4028-9143-149bcbdef799}, !- Clothing Insulation Schedule Name
  {c33515c1-8a8b-4f02-9e7d-d8738d71ea44}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {4c28e6e7-624d-4028-9143-149bcbdef799}, !- Handle
  Clothing Schedule,                      !- Name
  {316ca7d1-66fe-43e7-a3b6-77d672e478f8}, !- Schedule Type Limits Name
  {31e615fa-7244-4d5d-b309-ad06685a3e27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31e615fa-7244-4d5d-b309-ad06685a3e27}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {316ca7d1-66fe-43e7-a3b6-77d672e478f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {48c8f603-1de1-4856-af5d-db213eb006bb}, !- Handle
  Schedule Rule 1,                        !- Name
  {4c28e6e7-624d-4028-9143-149bcbdef799}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b6aac9b0-8c00-48cc-b314-f0908ace8edc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b6aac9b0-8c00-48cc-b314-f0908ace8edc}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {316ca7d1-66fe-43e7-a3b6-77d672e478f8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {316ca7d1-66fe-43e7-a3b6-77d672e478f8}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {c33515c1-8a8b-4f02-9e7d-d8738d71ea44}, !- Handle
  Air Velocity Schedule,                  !- Name
  {b4b9ec08-aafd-4b0b-afca-b779f74869bd}, !- Schedule Type Limits Name
  {80353cf8-d783-47e4-818a-47357948ed07}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80353cf8-d783-47e4-818a-47357948ed07}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {b4b9ec08-aafd-4b0b-afca-b779f74869bd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b4b9ec08-aafd-4b0b-afca-b779f74869bd}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {1cd15073-c18d-4a71-9472-c1c6b1998f27}, !- Handle
  Work Efficiency Schedule,               !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {744dbdd9-1df0-4ba8-bf0e-1010d5cc592f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {744dbdd9-1df0-4ba8-bf0e-1010d5cc592f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {cf101dbc-aedf-47c3-83a6-e1a35d1732fe}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.60167173948557,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {ad7714bd-9c5f-4576-847b-34edfb471c97}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Lights, !- Name
  {cf101dbc-aedf-47c3-83a6-e1a35d1732fe}, !- Lights Definition Name
  {5abd617c-0032-4623-94a3-ca7b89d01fa8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {5155cd97-72ef-4a38-b017-aeeea0d079c0}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {de14d85a-b98c-4acf-8b6a-f801184cd440}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Elec Equip, !- Name
  {5155cd97-72ef-4a38-b017-aeeea0d079c0}, !- Electric Equipment Definition Name
  {5abd617c-0032-4623-94a3-ca7b89d01fa8}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {366e4b85-93f1-4968-8817-b560e3462e63}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {004daa29-cff7-4398-9d5c-29ac2d6ae20a}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7fbc00ef-cdfe-4cbc-887d-4b66c355e196}, !- Number of People Schedule Name
  {5492c48c-1072-414a-b68a-36df6dcd3366}, !- People Activity Level Schedule Name
  {9eda8b55-03d3-4cba-b93d-cc9c477edce5}, !- Lighting Schedule Name
  {b9515fc8-3e01-4ad4-8b4e-8cca44c4b93d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10c38295-ced0-44c4-8171-87585de99453}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {7fbc00ef-cdfe-4cbc-887d-4b66c355e196}, !- Handle
  NECB-A-Occupancy,                       !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {26edac73-4c68-4265-9122-43cfe1bde445}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26edac73-4c68-4265-9122-43cfe1bde445}, !- Handle
  NECB-A-Occupancy Default,               !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {253ec3c2-0c30-4cb1-9548-5420a348f37b}, !- Handle
  Schedule Rule 2,                        !- Name
  {7fbc00ef-cdfe-4cbc-887d-4b66c355e196}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c426d09c-1d6e-4712-90ef-9797cbe74c3d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c426d09c-1d6e-4712-90ef-9797cbe74c3d}, !- Handle
  NECB-A-Occupancy Default|Wkdy Day,      !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {2cac5b5c-88aa-4413-a82b-04cb1487925b}, !- Handle
  Schedule Rule 3,                        !- Name
  {7fbc00ef-cdfe-4cbc-887d-4b66c355e196}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {90d787e4-a05b-42f3-ae27-c0b3422b5f45}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {90d787e4-a05b-42f3-ae27-c0b3422b5f45}, !- Handle
  NECB-A-Occupancy Sat Day,               !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {53300c17-5bc8-45f6-b916-85d94975517f}, !- Handle
  Schedule Rule 4,                        !- Name
  {7fbc00ef-cdfe-4cbc-887d-4b66c355e196}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ac877298-2ae4-47d3-a257-723bdcb90165}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac877298-2ae4-47d3-a257-723bdcb90165}, !- Handle
  NECB-A-Occupancy Sun|Hol Day,           !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {5492c48c-1072-414a-b68a-36df6dcd3366}, !- Handle
  NECB-Activity,                          !- Name
  {ff75e4aa-4dca-4525-8abf-0b499e092b48}, !- Schedule Type Limits Name
  {f3442c5a-615e-40fa-840d-aa57185831e3}, !- Default Day Schedule Name
  {f8a070b8-1f07-4ed7-8f9b-eba657523142}, !- Summer Design Day Schedule Name
  {f401a1de-b580-4ddf-b4fd-5e4f6cab7d04}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f3442c5a-615e-40fa-840d-aa57185831e3}, !- Handle
  NECB-Activity Default,                  !- Name
  {ff75e4aa-4dca-4525-8abf-0b499e092b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {884844b8-52dd-473f-b343-f0bba34f5401}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f401a1de-b580-4ddf-b4fd-5e4f6cab7d04}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {ff75e4aa-4dca-4525-8abf-0b499e092b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6ec3be82-269d-43f4-9503-5144d97f76f0}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8a070b8-1f07-4ed7-8f9b-eba657523142}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {ff75e4aa-4dca-4525-8abf-0b499e092b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {ff75e4aa-4dca-4525-8abf-0b499e092b48}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {9eda8b55-03d3-4cba-b93d-cc9c477edce5}, !- Handle
  NECB-A-Lighting,                        !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {3585062f-d90a-449c-bdbd-42c81f297782}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3585062f-d90a-449c-bdbd-42c81f297782}, !- Handle
  NECB-A-Lighting Default,                !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {cb4cad6a-d786-4eac-b681-4f4b44cf70de}, !- Handle
  Schedule Rule 5,                        !- Name
  {9eda8b55-03d3-4cba-b93d-cc9c477edce5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c74ad69d-e2e4-4e2f-bcdc-97268f82aa14}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c74ad69d-e2e4-4e2f-bcdc-97268f82aa14}, !- Handle
  NECB-A-Lighting Default|Wkdy Day,       !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {44bf9439-bd92-4342-9d1d-077a41a175ca}, !- Handle
  Schedule Rule 6,                        !- Name
  {9eda8b55-03d3-4cba-b93d-cc9c477edce5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e873221e-5cf0-4e41-92b3-255afcf9061c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e873221e-5cf0-4e41-92b3-255afcf9061c}, !- Handle
  NECB-A-Lighting Sat Day,                !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {78fe27b8-582c-4ac2-b2ad-a4e85910fba5}, !- Handle
  Schedule Rule 7,                        !- Name
  {9eda8b55-03d3-4cba-b93d-cc9c477edce5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e373c9be-32dd-4bd7-adc2-2c593c52e925}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e373c9be-32dd-4bd7-adc2-2c593c52e925}, !- Handle
  NECB-A-Lighting Sun|Hol Day,            !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9515fc8-3e01-4ad4-8b4e-8cca44c4b93d}, !- Handle
  NECB-A-Electric-Equipment,              !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {13c999bf-3afa-4158-8fc3-d9f9b52e7c32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {13c999bf-3afa-4158-8fc3-d9f9b52e7c32}, !- Handle
  NECB-A-Electric-Equipment Default,      !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {84a08b1c-56d3-4a6c-8f44-121728ad3913}, !- Handle
  Schedule Rule 8,                        !- Name
  {b9515fc8-3e01-4ad4-8b4e-8cca44c4b93d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c0a83f0c-8902-4b70-8ea3-e099e2398f07}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c0a83f0c-8902-4b70-8ea3-e099e2398f07}, !- Handle
  NECB-A-Electric-Equipment Default|Wkdy Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.3,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2;                                    !- Value Until Time 7

OS:Schedule:Rule,
  {e1adb162-6f0d-468c-b10f-e5fed7818fc1}, !- Handle
  Schedule Rule 9,                        !- Name
  {b9515fc8-3e01-4ad4-8b4e-8cca44c4b93d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b1480f61-8be6-423a-9a50-5a76cd6a4d79}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b1480f61-8be6-423a-9a50-5a76cd6a4d79}, !- Handle
  NECB-A-Electric-Equipment Sat Day,      !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {2bb316b0-ffbd-40cc-9883-4469a9ab1235}, !- Handle
  Schedule Rule 10,                       !- Name
  {b9515fc8-3e01-4ad4-8b4e-8cca44c4b93d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c100e370-efa9-461b-a4c2-b97f206bf69c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c100e370-efa9-461b-a4c2-b97f206bf69c}, !- Handle
  NECB-A-Electric-Equipment Sun|Hol Day,  !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {718cd758-dedf-4623-84d1-0d04fc708259}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Handle
  NECB-A-Thermostat Setpoint-Heating,     !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  {d5caa608-f0ac-47f0-852c-a703baba1d34}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5caa608-f0ac-47f0-852c-a703baba1d34}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {cf0a2f61-9024-4e9c-a5f8-679a18114ce1}, !- Handle
  Schedule Rule 11,                       !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {de83c97b-8656-418e-981a-c35be8a153cc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de83c97b-8656-418e-981a-c35be8a153cc}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {2493f19f-16f2-4c59-ab4c-5ff391d677bb}, !- Handle
  Schedule Rule 12,                       !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9db1aa5e-4c53-4050-bde2-1ba3cd5e82b8}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9db1aa5e-4c53-4050-bde2-1ba3cd5e82b8}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sat Day, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ecf1f01f-da31-4ae9-a495-6b7ceb444e2d}, !- Handle
  Schedule Rule 13,                       !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7584a1f9-5c32-476c-ad63-7a0ed9cb6858}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7584a1f9-5c32-476c-ad63-7a0ed9cb6858}, !- Handle
  NECB-A-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  18;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling,     !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  {6f965456-dbf9-49c4-a8f5-41542150df1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f965456-dbf9-49c4-a8f5-41542150df1a}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {1735c1c3-7871-4115-bc5f-2f235f053f5e}, !- Handle
  Schedule Rule 14,                       !- Name
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {19a4d077-b22a-4844-94e3-1c43a59ed893}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19a4d077-b22a-4844-94e3-1c43a59ed893}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {db4e4a08-b18b-4944-858e-47d53a4065bb}, !- Handle
  Schedule Rule 15,                       !- Name
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3317dadd-078d-43ea-8abd-9f3370688bc0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3317dadd-078d-43ea-8abd-9f3370688bc0}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sat Day, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4be82284-86d2-403f-bdd7-45685370031a}, !- Handle
  Schedule Rule 16,                       !- Name
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1e271cd3-fe70-48e5-9816-581d31b4ec44}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1e271cd3-fe70-48e5-9816-581d31b4ec44}, !- Handle
  NECB-A-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  35;                                     !- Value Until Time 1

OS:Rendering:Color,
  {de210e0d-55d5-4e21-9395-5182f71d5957}, !- Handle
  Space Function Office open plan,        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {bb2eb520-1fa1-435f-9ab6-aa5d2cf3a518}, !- Handle
  Space Function Office open plan People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0500181710813649,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {63b453c6-7ab4-4f73-a0d5-50abf9efccf5}, !- Handle
  Space Function Office open plan People, !- Name
  {bb2eb520-1fa1-435f-9ab6-aa5d2cf3a518}, !- People Definition Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {1cd15073-c18d-4a71-9472-c1c6b1998f27}, !- Work Efficiency Schedule Name
  {4c28e6e7-624d-4028-9143-149bcbdef799}, !- Clothing Insulation Schedule Name
  {c33515c1-8a8b-4f02-9e7d-d8738d71ea44}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d5b10cdd-5483-4518-b89b-aa021e37783b}, !- Handle
  Space Function Office open plan Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  10.6038522692494,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {7c17229d-b98b-4069-84d3-88d716c6c3c3}, !- Handle
  Space Function Office open plan Lights, !- Name
  {d5b10cdd-5483-4518-b89b-aa021e37783b}, !- Lights Definition Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {da2839be-c97f-46b1-b5d1-a3070cc0597d}, !- Handle
  Space Function Office open plan Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  7.50272566220473,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8949c6f5-9167-4153-8e19-071d5f55f0f3}, !- Handle
  Space Function Office open plan Elec Equip, !- Name
  {da2839be-c97f-46b1-b5d1-a3070cc0597d}, !- Electric Equipment Definition Name
  {cbc1800d-3058-4bca-9be8-d37e6a76ff55}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {483967c0-5baf-4223-9d7d-3396aaef1832}, !- Handle
  Space Function Office open plan Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0142188325687296,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {bc93a0d6-e9d3-49f5-9ac2-eaf41d95db73}, !- Handle
  Space Function Office open plan Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {7fbc00ef-cdfe-4cbc-887d-4b66c355e196}, !- Number of People Schedule Name
  {5492c48c-1072-414a-b68a-36df6dcd3366}, !- People Activity Level Schedule Name
  {4e2fdec2-2c64-4b1c-9d95-bf8d179cecdd}, !- Lighting Schedule Name
  {b9515fc8-3e01-4ad4-8b4e-8cca44c4b93d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {10c38295-ced0-44c4-8171-87585de99453}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {4e2fdec2-2c64-4b1c-9d95-bf8d179cecdd}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Light Ruleset, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {06a5c2d7-965a-49ba-8a57-d89c288ca2ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06a5c2d7-965a-49ba-8a57-d89c288ca2ed}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Light Default, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0383,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2298,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2298,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0766,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0383;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {786ea67d-99ff-4f89-bbc8-3c320c0d9647}, !- Handle
  Schedule Rule 17,                       !- Name
  {4e2fdec2-2c64-4b1c-9d95-bf8d179cecdd}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {df3b3f31-3d99-489e-be1c-7347f85fc282}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {df3b3f31-3d99-489e-be1c-7347f85fc282}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Default|Wkdy-Light Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0383,                                 !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2298,                                 !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2298,                                 !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.0766,                                 !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.0383;                                 !- Value Until Time 9

OS:Schedule:Rule,
  {58a3e5e0-bda8-411f-b1ee-efeec347dabe}, !- Handle
  Schedule Rule 18,                       !- Name
  {4e2fdec2-2c64-4b1c-9d95-bf8d179cecdd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cd86ad2d-a092-4918-bde7-227744566867}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd86ad2d-a092-4918-bde7-227744566867}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Sat-Light Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0383;                                 !- Value Until Time 1

OS:Schedule:Rule,
  {cba37ec2-7ded-4cd9-a92a-f8f07bc2ed8b}, !- Handle
  Schedule Rule 19,                       !- Name
  {4e2fdec2-2c64-4b1c-9d95-bf8d179cecdd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6be813db-e236-4ab3-b90d-427d99120bf6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6be813db-e236-4ab3-b90d-427d99120bf6}, !- Handle
  NECB-A-Occupancy-NECB-A-Lighting-0.2-0.1-0.67-Sun|Hol-Light Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.0383;                                 !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d7fd2900-2b61-4afa-81fd-48085b3f3bf5}, !- Handle
  Space Function Office open plan Thermostat, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Handle
  Always On Discrete,                     !- Name
  {7554f582-a884-4f9c-821c-da0c4e8ebf87}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {7554f582-a884-4f9c-821c-da0c4e8ebf87}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {50be58d9-7a40-4dab-a3c0-c44fcc98805a}, !- Handle
  GroundFloor_Plenum Infiltration,        !- Name
  {b30407eb-ffd6-40ad-a549-5d1cfee1d345}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f8c9c3ea-d047-4a62-b12e-f430a65a6c16}, !- Handle
  MidFloor_Plenum Infiltration,           !- Name
  {d6fae17a-2423-4ae7-b189-02f65601f395}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {052a5014-3aae-4882-84f2-d490a5be5b2c}, !- Handle
  Perimeter_bot_ZN_1 Infiltration,        !- Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de0ad99e-b9db-4d29-b9ce-7418de030b3f}, !- Handle
  Perimeter_bot_ZN_2 Infiltration,        !- Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {efc96873-8cc2-4105-b47d-b1ca4eb0481f}, !- Handle
  Perimeter_bot_ZN_3 Infiltration,        !- Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b0e0a8d3-0939-4989-89f1-c7a55df2b52e}, !- Handle
  Perimeter_bot_ZN_4 Infiltration,        !- Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {49bb11a2-20a1-40b2-a073-ee39f594ed78}, !- Handle
  Perimeter_mid_ZN_1 Infiltration,        !- Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {742f5965-23bf-4b66-822c-83a0cd5159c7}, !- Handle
  Perimeter_mid_ZN_2 Infiltration,        !- Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9137e380-9776-40bf-8eff-5bccded7de53}, !- Handle
  Perimeter_mid_ZN_3 Infiltration,        !- Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7356c0db-ac80-4680-b8e8-77177d8caf71}, !- Handle
  Perimeter_mid_ZN_4 Infiltration,        !- Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c06898c-d032-4a16-8e5a-6c71ce1950c8}, !- Handle
  Perimeter_top_ZN_1 Infiltration,        !- Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a966133-f56e-4a36-a7d0-f723a2dd26a2}, !- Handle
  Perimeter_top_ZN_2 Infiltration,        !- Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53b37ab0-eac4-42e1-aebb-ef62ba0ae2d4}, !- Handle
  Perimeter_top_ZN_3 Infiltration,        !- Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e472a396-1625-4444-9eb1-cdf33e8f6841}, !- Handle
  Perimeter_top_ZN_4 Infiltration,        !- Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {890fd45b-2032-4636-9a08-d5e9973c2e0e}, !- Handle
  TopFloor_Plenum Infiltration,           !- Name
  {d90bdd43-239b-4cf7-ae27-6c4e6b492a91}, !- Space or SpaceType Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {d9907b96-6b4f-48ba-837e-c85932caf326}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {e478c7cc-2879-4ced-9dde-3c1f0554fe91}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {d166f847-33c6-434d-9bf1-c8ce69443014}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c27a3ce0-c0d6-4991-80fd-a02341b47528}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {80c6b396-4853-4c7d-9463-00ae39f3da24}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {d28dced3-4180-4472-887b-2fd8dddbda29}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d166f847-33c6-434d-9bf1-c8ce69443014}, !- Layer 1
  {c27a3ce0-c0d6-4991-80fd-a02341b47528}, !- Layer 2
  {80c6b396-4853-4c7d-9463-00ae39f3da24}; !- Layer 3

OS:Material,
  {e44a5692-72e5-4b4c-add2-f05295bad8be}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6e94da39-dba9-44f1-9dcf-cb3faf4e9988}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {e44a5692-72e5-4b4c-add2-f05295bad8be}, !- Layer 1
  {e44a5692-72e5-4b4c-add2-f05295bad8be}; !- Layer 2

OS:Material,
  {c229fb2e-e0be-4d40-8c04-1ac1af4874e3}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {0f5ff094-314f-47e1-bc2c-8405e7f2763a}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {c229fb2e-e0be-4d40-8c04-1ac1af4874e3}; !- Layer 1

OS:Construction,
  {b4238dc1-9e25-43cd-a018-9b70e550da34}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c229fb2e-e0be-4d40-8c04-1ac1af4874e3}, !- Layer 1
  {d166f847-33c6-434d-9bf1-c8ce69443014}; !- Layer 2

OS:DefaultConstructionSet,
  {24387d61-011a-4357-9a62-fda4c2fad714}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {cf1e7582-0013-4522-bdfb-66db05610d43}, !- Default Exterior Surface Constructions Name
  {702a1b0f-4f62-41ea-92ab-a8e4e2705bbe}, !- Default Interior Surface Constructions Name
  {85308463-39a7-4bc7-aa72-292ef6c12617}, !- Default Ground Contact Surface Constructions Name
  {eda3aad7-b5be-43c1-a464-e17a75d56333}, !- Default Exterior SubSurface Constructions Name
  {2e72f1f4-2730-46f0-94ee-0c3e94f21832}, !- Default Interior SubSurface Constructions Name
  {1b7a431f-7871-4cda-b89c-545cd7057426}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {1deb89b6-ea04-4175-8da8-4b1565b07499}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {0529b924-ec1e-471d-97b0-028bc0afbf75}, !- Floor Construction Name
  {1ce55be6-b996-497c-98a0-0ad0c86597a3}, !- Wall Construction Name
  {57550cd4-a65c-428c-b6d4-b3546a3758b4}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {702a1b0f-4f62-41ea-92ab-a8e4e2705bbe}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c971931f-6b66-449b-ab58-851808eac42a}, !- Floor Construction Name
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Wall Construction Name
  {c11ce64d-1df4-4030-bd47-6b13f64a248b}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {33fd4f87-8816-456b-909f-5efb6254481c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {b4e12c16-0209-4b60-ae79-cafd00b9876d}, !- Floor Construction Name
  {5d777e82-0af5-4f4d-af74-df1844fb3e1e}, !- Wall Construction Name
  {cd832c50-3e80-44f1-a26f-1f2b1f199d95}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {d20ea2a6-cd27-4482-aa88-1b0a89f10ba3}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {2d94c750-0444-4428-8f62-9f346bcdd805}, !- Fixed Window Construction Name
  {2d94c750-0444-4428-8f62-9f346bcdd805}, !- Operable Window Construction Name
  {4e362e7d-84c4-435f-8b8b-5aa3deb302d9}, !- Door Construction Name
  {fb602378-1fda-4ff9-bc03-0dc61eabbd3c}, !- Glass Door Construction Name
  {d7cd4423-970a-4b6a-9444-533e849bc44a}, !- Overhead Door Construction Name
  {f58fcb67-b95a-467d-9b7b-f3f4eff76c7e}, !- Skylight Construction Name
  {bbc56478-e473-4261-ae0c-6f707e629fa3}, !- Tubular Daylight Dome Construction Name
  {c35f7eae-fbdd-426d-b8f4-9a5044f528ed}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {2e72f1f4-2730-46f0-94ee-0c3e94f21832}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {ac14fbc0-e478-4705-a7ee-a84549e1a05c}, !- Fixed Window Construction Name
  {ac14fbc0-e478-4705-a7ee-a84549e1a05c}, !- Operable Window Construction Name
  {e60edaa9-034e-4271-8207-6829bf6530ac}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {1b7a431f-7871-4cda-b89c-545cd7057426}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {6aa5ff2d-7dc7-46cf-baf6-06246ccb5dbb}; !- Layer 1

OS:StandardsInformation:Construction,
  {4dd671cb-d548-4f42-9cdc-fe5c4564ab24}, !- Handle
  {1b7a431f-7871-4cda-b89c-545cd7057426}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {0529b924-ec1e-471d-97b0-028bc0afbf75}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {29633df4-cb3b-49f2-8e16-44976735b28e}, !- Layer 1
  {3292d02b-9e0a-4d2f-ad1c-35859ce269a5}, !- Layer 2
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}; !- Layer 3

OS:StandardsInformation:Construction,
  {1691e847-113e-43db-a8e5-fb5f0fef3fae}, !- Handle
  {0529b924-ec1e-471d-97b0-028bc0afbf75}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {1ce55be6-b996-497c-98a0-0ad0c86597a3}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {0938946b-74dd-40ca-9528-51f8829f64cb}, !- Layer 1
  {754f21f8-2ca1-42cc-aac1-c01fc6ffd3e7}, !- Layer 2
  {29633df4-cb3b-49f2-8e16-44976735b28e}, !- Layer 3
  {7b0b0da8-8c6d-47c7-939b-f20265e5661c}; !- Layer 4

OS:StandardsInformation:Construction,
  {5af7c1f5-4762-48d3-b3af-b07b8766480d}, !- Handle
  {1ce55be6-b996-497c-98a0-0ad0c86597a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {57550cd4-a65c-428c-b6d4-b3546a3758b4}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {df32327b-d96f-4cf2-b93e-4f0d23465c78}, !- Layer 1
  {29633df4-cb3b-49f2-8e16-44976735b28e}; !- Layer 2

OS:StandardsInformation:Construction,
  {1e155e2e-03e6-4772-b11d-86a243441e50}, !- Handle
  {57550cd4-a65c-428c-b6d4-b3546a3758b4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c971931f-6b66-449b-ab58-851808eac42a}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {66280346-987d-4901-a7e2-fdeafbae9c42}, !- Layer 1
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}; !- Layer 2

OS:StandardsInformation:Construction,
  {42bf0bd5-5768-48e0-b98d-9dc33c5b85a4}, !- Handle
  {c971931f-6b66-449b-ab58-851808eac42a}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {02dc7e2d-d625-408b-82f5-402df9b521a5}, !- Layer 1
  {02dc7e2d-d625-408b-82f5-402df9b521a5}; !- Layer 2

OS:StandardsInformation:Construction,
  {a62ad0e7-396b-474e-b872-b92df279233f}, !- Handle
  {44b01ab0-db10-4309-a6ad-3f37452b5c15}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c11ce64d-1df4-4030-bd47-6b13f64a248b}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}, !- Layer 1
  {66280346-987d-4901-a7e2-fdeafbae9c42}; !- Layer 2

OS:StandardsInformation:Construction,
  {e30b9db4-8a5e-4dd1-a7d3-449c97775403}, !- Handle
  {c11ce64d-1df4-4030-bd47-6b13f64a248b}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b4e12c16-0209-4b60-ae79-cafd00b9876d}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {81801e89-481d-4097-8fb9-e39a66ca9edc}, !- Layer 1
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}; !- Layer 2

OS:StandardsInformation:Construction,
  {622dd3ff-8765-47bb-990e-a1dc9bb5e9ce}, !- Handle
  {b4e12c16-0209-4b60-ae79-cafd00b9876d}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5d777e82-0af5-4f4d-af74-df1844fb3e1e}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {81801e89-481d-4097-8fb9-e39a66ca9edc}, !- Layer 1
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}; !- Layer 2

OS:StandardsInformation:Construction,
  {54e16a93-f09e-43c1-8e69-dc9da9da3c71}, !- Handle
  {5d777e82-0af5-4f4d-af74-df1844fb3e1e}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {cd832c50-3e80-44f1-a26f-1f2b1f199d95}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {81801e89-481d-4097-8fb9-e39a66ca9edc}, !- Layer 1
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}; !- Layer 2

OS:StandardsInformation:Construction,
  {80a039a6-57ca-4c0e-a608-b671ca85846f}, !- Handle
  {cd832c50-3e80-44f1-a26f-1f2b1f199d95}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {2d94c750-0444-4428-8f62-9f346bcdd805}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {0e93cfec-d052-4192-94e9-230c645a13e1}, !- Handle
  {2d94c750-0444-4428-8f62-9f346bcdd805}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {4e362e7d-84c4-435f-8b8b-5aa3deb302d9}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {e93e224d-9b60-4a53-8f9c-b110477acddc}, !- Layer 1
  {29633df4-cb3b-49f2-8e16-44976735b28e}; !- Layer 2

OS:StandardsInformation:Construction,
  {4084b1aa-ec9c-47b6-81c1-1eb398f79b8a}, !- Handle
  {4e362e7d-84c4-435f-8b8b-5aa3deb302d9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fb602378-1fda-4ff9-bc03-0dc61eabbd3c}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {c2ebaa2b-e6d2-4d6f-b2c0-1ce7cd6548e6}, !- Handle
  {fb602378-1fda-4ff9-bc03-0dc61eabbd3c}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {d7cd4423-970a-4b6a-9444-533e849bc44a}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {29633df4-cb3b-49f2-8e16-44976735b28e}; !- Layer 1

OS:StandardsInformation:Construction,
  {79a6c0e9-0ef9-4b0f-953a-28899a32858c}, !- Handle
  {d7cd4423-970a-4b6a-9444-533e849bc44a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f58fcb67-b95a-467d-9b7b-f3f4eff76c7e}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {40a7ff80-c589-443d-aec5-4af8b37ca55e}, !- Handle
  {f58fcb67-b95a-467d-9b7b-f3f4eff76c7e}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {bbc56478-e473-4261-ae0c-6f707e629fa3}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {552636e0-29f0-49fa-a807-9a8418ccedd1}, !- Handle
  {bbc56478-e473-4261-ae0c-6f707e629fa3}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {c35f7eae-fbdd-426d-b8f4-9a5044f528ed}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {4675947e-81df-4dd9-bf25-f37298175abb}, !- Handle
  {c35f7eae-fbdd-426d-b8f4-9a5044f528ed}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {ac14fbc0-e478-4705-a7ee-a84549e1a05c}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}; !- Layer 1

OS:StandardsInformation:Construction,
  {0f7f0f36-6a76-4854-b787-3b8ad0fcf4cb}, !- Handle
  {ac14fbc0-e478-4705-a7ee-a84549e1a05c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e60edaa9-034e-4271-8207-6829bf6530ac}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {6aa5ff2d-7dc7-46cf-baf6-06246ccb5dbb}; !- Layer 1

OS:StandardsInformation:Construction,
  {7d9db143-f51f-4f3d-a415-eddd6871ced7}, !- Handle
  {e60edaa9-034e-4271-8207-6829bf6530ac}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {6aa5ff2d-7dc7-46cf-baf6-06246ccb5dbb}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7625852-c997-42f0-9bf7-ba9e1ef59f54}, !- Handle
  {6aa5ff2d-7dc7-46cf-baf6-06246ccb5dbb}; !- Material Name

OS:Material:NoMass,
  {29633df4-cb3b-49f2-8e16-44976735b28e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c36293a7-ec32-4510-abcb-d739524fcb88}, !- Handle
  {29633df4-cb3b-49f2-8e16-44976735b28e}; !- Material Name

OS:Material,
  {3292d02b-9e0a-4d2f-ad1c-35859ce269a5}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5254d7e4-6fa3-4998-ae86-041a76693089}, !- Handle
  {3292d02b-9e0a-4d2f-ad1c-35859ce269a5}; !- Material Name

OS:Material:NoMass,
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {344c5f0c-9307-499b-ade5-cbfbcb573a60}, !- Handle
  {2e91c08e-2d6e-46d3-b520-bba279dc4896}; !- Material Name

OS:Material,
  {0938946b-74dd-40ca-9528-51f8829f64cb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {76b67db9-b7f6-450a-bfa2-9fa052554d48}, !- Handle
  {0938946b-74dd-40ca-9528-51f8829f64cb}; !- Material Name

OS:Material,
  {754f21f8-2ca1-42cc-aac1-c01fc6ffd3e7}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {15435a2b-9e59-4f79-b544-e486806d98b9}, !- Handle
  {754f21f8-2ca1-42cc-aac1-c01fc6ffd3e7}; !- Material Name

OS:Material,
  {7b0b0da8-8c6d-47c7-939b-f20265e5661c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fbe0602c-de82-42bb-b6fd-80d23750784b}, !- Handle
  {7b0b0da8-8c6d-47c7-939b-f20265e5661c}; !- Material Name

OS:Material,
  {df32327b-d96f-4cf2-b93e-4f0d23465c78}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {02bfed4f-2df7-4b9f-b8b0-f53e699f9cea}, !- Handle
  {df32327b-d96f-4cf2-b93e-4f0d23465c78}; !- Material Name

OS:Material,
  {66280346-987d-4901-a7e2-fdeafbae9c42}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {c1ed1a29-289f-4a6e-8b49-407d1c8c676d}, !- Handle
  {66280346-987d-4901-a7e2-fdeafbae9c42}; !- Material Name

OS:Material,
  {02dc7e2d-d625-408b-82f5-402df9b521a5}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d29a3298-508c-4138-a46a-bc787dda4085}, !- Handle
  {02dc7e2d-d625-408b-82f5-402df9b521a5}; !- Material Name

OS:Material,
  {81801e89-481d-4097-8fb9-e39a66ca9edc}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8808750c-e06b-49da-92d7-da7f2a532e18}, !- Handle
  {81801e89-481d-4097-8fb9-e39a66ca9edc}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {78b721e5-02a7-4510-bca0-31387f9c6c62}, !- Handle
  {ccdc5813-1246-4f43-9524-11b4fa3abcf7}; !- Material Name

OS:Material,
  {e93e224d-9b60-4a53-8f9c-b110477acddc}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c398a3f-9b30-4f94-ace0-064c8a96aeda}, !- Handle
  {e93e224d-9b60-4a53-8f9c-b110477acddc}; !- Material Name

OS:DefaultSurfaceConstructions,
  {cf1e7582-0013-4522-bdfb-66db05610d43}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {1298d54d-88da-4276-b96b-2a2c9b9c4128}, !- Floor Construction Name
  {2ca671d3-c1d0-40ba-a3e8-fdcf406ba070}, !- Wall Construction Name
  {c88847ff-3929-433d-9940-e6e623b7dbb9}; !- Roof Ceiling Construction Name

OS:Construction,
  {1298d54d-88da-4276-b96b-2a2c9b9c4128}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {fa97ba57-46d9-42c4-beaa-67a1a66acd33}, !- Layer 1
  {44a6b235-aff2-41ee-a379-1c94560bd2f6}, !- Layer 2
  {b4281732-ac56-4b70-99fc-96830eaa4e7e}; !- Layer 3

OS:StandardsInformation:Construction,
  {9dc2b4f9-4840-4168-a37a-864d36481675}, !- Handle
  {1298d54d-88da-4276-b96b-2a2c9b9c4128}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {fa97ba57-46d9-42c4-beaa-67a1a66acd33}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {17a0af89-42c0-4e2c-aa6a-ae3083a00597}, !- Handle
  {fa97ba57-46d9-42c4-beaa-67a1a66acd33}; !- Material Name

OS:Material,
  {44a6b235-aff2-41ee-a379-1c94560bd2f6}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f5216e34-4117-494d-978f-049e17ae79df}, !- Handle
  {44a6b235-aff2-41ee-a379-1c94560bd2f6}; !- Material Name

OS:Material:NoMass,
  {b4281732-ac56-4b70-99fc-96830eaa4e7e}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {74c2133f-db4a-4078-a1b7-33fdc7fc1f6a}, !- Handle
  {b4281732-ac56-4b70-99fc-96830eaa4e7e}; !- Material Name

OS:Construction,
  {2ca671d3-c1d0-40ba-a3e8-fdcf406ba070}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {4ccacba8-d685-456b-af9c-d0d9c9933077}, !- Layer 1
  {67492b55-f5f0-4573-acda-543c26b71341}, !- Layer 2
  {26289420-bf29-4965-a4c7-7c5403f86faf}, !- Layer 3
  {ed81ba1b-beb4-4e8d-b174-02a7ead0b8b5}; !- Layer 4

OS:StandardsInformation:Construction,
  {e185efc6-06de-4b66-bfa8-0aafa05dec87}, !- Handle
  {2ca671d3-c1d0-40ba-a3e8-fdcf406ba070}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4ccacba8-d685-456b-af9c-d0d9c9933077}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {053b7783-f17a-49d0-a987-23f23630e419}, !- Handle
  {4ccacba8-d685-456b-af9c-d0d9c9933077}; !- Material Name

OS:Material,
  {67492b55-f5f0-4573-acda-543c26b71341}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e79aff20-1e93-4553-93e1-24126c7f0d6f}, !- Handle
  {67492b55-f5f0-4573-acda-543c26b71341}; !- Material Name

OS:Material:NoMass,
  {26289420-bf29-4965-a4c7-7c5403f86faf}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {57740f8f-8ba4-4cd3-ac77-78855ae84839}, !- Handle
  {26289420-bf29-4965-a4c7-7c5403f86faf}; !- Material Name

OS:Material,
  {ed81ba1b-beb4-4e8d-b174-02a7ead0b8b5}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9a3fe14f-2db7-4709-89e7-164cea2ef618}, !- Handle
  {ed81ba1b-beb4-4e8d-b174-02a7ead0b8b5}; !- Material Name

OS:Construction,
  {c88847ff-3929-433d-9940-e6e623b7dbb9}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {20eabc82-67e4-4107-9fb7-a1e315f9877a}, !- Layer 1
  {42e25604-092f-4c63-8f00-172d6827c693}; !- Layer 2

OS:StandardsInformation:Construction,
  {799050a8-1bcc-4739-82c1-8414a6bb9a3f}, !- Handle
  {c88847ff-3929-433d-9940-e6e623b7dbb9}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {20eabc82-67e4-4107-9fb7-a1e315f9877a}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {186aa689-c8aa-4e94-9925-2994357bd7bc}, !- Handle
  {20eabc82-67e4-4107-9fb7-a1e315f9877a}; !- Material Name

OS:Material:NoMass,
  {42e25604-092f-4c63-8f00-172d6827c693}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d8fd35fd-72e5-4155-80d8-cc49e2512a7d}, !- Handle
  {42e25604-092f-4c63-8f00-172d6827c693}; !- Material Name

OS:DefaultSurfaceConstructions,
  {85308463-39a7-4bc7-aa72-292ef6c12617}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {0fbcb10b-414c-480e-928e-4e28700ca468}, !- Floor Construction Name
  {80635f22-33c6-453a-87f0-6e83b13c47f0}, !- Wall Construction Name
  {17f35607-3f32-405a-bf12-4fd3edd68f7d}; !- Roof Ceiling Construction Name

OS:Construction,
  {0fbcb10b-414c-480e-928e-4e28700ca468}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {1e33c11b-aec3-4715-8ebb-0c56c8323608}, !- Layer 1
  {76484408-0aa2-4e9c-9e75-63b609501fc4}; !- Layer 2

OS:StandardsInformation:Construction,
  {dfd9f585-e5b0-4bb4-bd4f-4d16e8f38162}, !- Handle
  {0fbcb10b-414c-480e-928e-4e28700ca468}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1e33c11b-aec3-4715-8ebb-0c56c8323608}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c74d6e40-14dd-4df8-b7a2-5641749d97c2}, !- Handle
  {1e33c11b-aec3-4715-8ebb-0c56c8323608}; !- Material Name

OS:Material:NoMass,
  {76484408-0aa2-4e9c-9e75-63b609501fc4}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c5ab2605-7e58-4c0d-9a2b-c0ec198c9345}, !- Handle
  {76484408-0aa2-4e9c-9e75-63b609501fc4}; !- Material Name

OS:Construction,
  {80635f22-33c6-453a-87f0-6e83b13c47f0}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {bf33c86a-b9b9-4430-82c6-710ac4b01c11}, !- Layer 1
  {cf73b054-78a9-4121-bc9f-35b787214a86}; !- Layer 2

OS:StandardsInformation:Construction,
  {152a0456-db14-4844-80e3-0d2557f8bffa}, !- Handle
  {80635f22-33c6-453a-87f0-6e83b13c47f0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {bf33c86a-b9b9-4430-82c6-710ac4b01c11}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c8ee72a4-7042-48bc-a059-98a4a93d0600}, !- Handle
  {bf33c86a-b9b9-4430-82c6-710ac4b01c11}; !- Material Name

OS:Material:NoMass,
  {cf73b054-78a9-4121-bc9f-35b787214a86}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2c61ed60-762a-480e-948d-5ba73981f9ba}, !- Handle
  {cf73b054-78a9-4121-bc9f-35b787214a86}; !- Material Name

OS:Construction,
  {17f35607-3f32-405a-bf12-4fd3edd68f7d}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {3ac17a7c-6fbc-4918-aa99-539156dd167f}, !- Layer 1
  {e914ed38-2648-424e-81a6-65a66960b519}; !- Layer 2

OS:StandardsInformation:Construction,
  {2f45185a-3f70-4fa5-9d6d-482c905a6c4d}, !- Handle
  {17f35607-3f32-405a-bf12-4fd3edd68f7d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3ac17a7c-6fbc-4918-aa99-539156dd167f}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fae45d8d-5b89-4bbe-83e2-54796f0a2000}, !- Handle
  {3ac17a7c-6fbc-4918-aa99-539156dd167f}; !- Material Name

OS:Material:NoMass,
  {e914ed38-2648-424e-81a6-65a66960b519}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6928a713-75d7-4cc7-bcec-46cb66fa2d15}, !- Handle
  {e914ed38-2648-424e-81a6-65a66960b519}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {eda3aad7-b5be-43c1-a464-e17a75d56333}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Fixed Window Construction Name
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Operable Window Construction Name
  {30a00407-5a32-4ab1-8b92-6e5d4f9c6d2a}, !- Door Construction Name
  {89d55e58-5e38-4757-8590-133506b2a947}, !- Glass Door Construction Name
  {dde651e3-e27f-4b0e-81fb-695a41ee0a99}, !- Overhead Door Construction Name
  {a84c80c3-86ed-4089-b673-1ccf68ff1ef1}, !- Skylight Construction Name
  {8e47b4e1-3869-4b20-a86c-eafab2d46f4f}, !- Tubular Daylight Dome Construction Name
  {3cb10165-f9c2-42f8-b9d9-9cba4631461e}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a80e4f53-89c1-458e-af1c-7896c5625454}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a80e4f53-89c1-458e-af1c-7896c5625454}; !- Layer 1

OS:Construction,
  {30a00407-5a32-4ab1-8b92-6e5d4f9c6d2a}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {2d06d3e6-cffc-49e9-bca6-0b2df023eba8}, !- Layer 1
  {50c2314f-7c2e-4e8a-8561-ff7ea67fab6f}; !- Layer 2

OS:StandardsInformation:Construction,
  {dd026c77-fc7d-4a61-86eb-e45e60c06aa1}, !- Handle
  {30a00407-5a32-4ab1-8b92-6e5d4f9c6d2a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2d06d3e6-cffc-49e9-bca6-0b2df023eba8}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bd571e22-2632-4894-9964-fd942a7ef85d}, !- Handle
  {2d06d3e6-cffc-49e9-bca6-0b2df023eba8}; !- Material Name

OS:Material:NoMass,
  {50c2314f-7c2e-4e8a-8561-ff7ea67fab6f}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f96c8bc6-1e29-4bc3-a8c4-2dc438299f9e}, !- Handle
  {50c2314f-7c2e-4e8a-8561-ff7ea67fab6f}; !- Material Name

OS:Construction,
  {89d55e58-5e38-4757-8590-133506b2a947}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a80e4f53-89c1-458e-af1c-7896c5625454}; !- Layer 1

OS:Construction,
  {dde651e3-e27f-4b0e-81fb-695a41ee0a99}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {6a7ad233-e515-4343-b6e0-12c56a28a24e}; !- Layer 1

OS:StandardsInformation:Construction,
  {8454dc43-d9e8-48ba-8fee-2d7b992ff8c4}, !- Handle
  {dde651e3-e27f-4b0e-81fb-695a41ee0a99}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6a7ad233-e515-4343-b6e0-12c56a28a24e}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ef1bb513-b96a-4014-8636-9deea80174c0}, !- Handle
  {6a7ad233-e515-4343-b6e0-12c56a28a24e}; !- Material Name

OS:Construction,
  {a84c80c3-86ed-4089-b673-1ccf68ff1ef1}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {a80e4f53-89c1-458e-af1c-7896c5625454}; !- Layer 1

OS:Construction,
  {8e47b4e1-3869-4b20-a86c-eafab2d46f4f}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a80e4f53-89c1-458e-af1c-7896c5625454}; !- Layer 1

OS:Construction,
  {3cb10165-f9c2-42f8-b9d9-9cba4631461e}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a80e4f53-89c1-458e-af1c-7896c5625454}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {861e0a8d-ea3e-4dc1-97b9-9ef78c2b90e0}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 1, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cbb1bc9-c546-4c73-a43f-c6869095ea2c}, !- Handle
  Space Function Office open plan Thermostat 1, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c06cb3f-bf6b-42a3-b615-09dca7d6f03a}, !- Handle
  Space Function Office open plan Thermostat 2, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbcf94d5-5539-4bb2-b4e2-723e33d006e9}, !- Handle
  Space Function Office open plan Thermostat 3, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c13eb475-20fe-4ede-afa4-00e2b924e77d}, !- Handle
  Space Function Office open plan Thermostat 4, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f44c762-d83f-4f59-ab2c-3dfb951991bd}, !- Handle
  Space Function Office open plan Thermostat 5, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69f11485-516f-4ea8-a663-f8aa3bfb95cc}, !- Handle
  Space Function Office open plan Thermostat 6, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {507fd0fc-9cd1-4911-8e49-b4ad598f6171}, !- Handle
  Space Function Office open plan Thermostat 7, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d422d2fa-9fd4-466b-bf7a-0694b82e2553}, !- Handle
  Space Function - undefined - Thermostat 1; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {6088f203-0253-41a1-badf-11ca60a1c6be}, !- Handle
  Space Function - undefined - Thermostat 2; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {06b1a997-3a8c-4225-9084-1189556bae6e}, !- Handle
  Space Function Office open plan Thermostat 8, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea7bb5c2-62fe-43f6-bbaf-1955254d5dd3}, !- Handle
  Space Function Office open plan Thermostat 9, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c42f9671-593c-49a6-b35b-a8dc83ddaa97}, !- Handle
  Space Function Office open plan Thermostat 10, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ded9af0-2af8-4511-bef2-189b0877d02d}, !- Handle
  Space Function Office open plan Thermostat 11, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {956c0a65-523f-4eab-90c2-b57a3d2da4fe}, !- Handle
  Space Function Office open plan Thermostat 12, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90e07ceb-8142-4647-98c2-2dcd6a9437ee}, !- Handle
  Space Function Office open plan Thermostat 13, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {848a6da1-5a62-49d5-a2d5-4f299624cf20}, !- Handle
  Space Function Office open plan Thermostat 14, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0169f8f8-0391-49e4-9b74-ef7df2dbc057}, !- Handle
  Space Function Office open plan Thermostat 15, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b06575a-6425-4eeb-a647-30da4ed6596c}, !- Handle
  Space Function Office open plan Thermostat 16, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c9ee654-abe4-4745-84ed-1a18db4a69fe}, !- Handle
  Space Function Office open plan Thermostat 17, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d433a5c-edf5-444d-b9ef-0bbfdfac9c52}, !- Handle
  Space Function Office open plan Thermostat 18, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09d93f2a-0d10-4ff4-815c-c94bff227bad}, !- Handle
  Space Function Office open plan Thermostat 19, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ae915b1-0c68-46b1-9c8b-b15f24ce5b95}, !- Handle
  Space Function - undefined - Thermostat 3; !- Name

OS:SubSurface,
  {3358b8b4-8e60-4b61-8af6-88ef4990df3f}, !- Handle
  Perimeter_bot_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {a6919b0b-58df-46c6-8fe2-a963546c6f00}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.08266328929868,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  73.0818, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  73.0818, 0, 2.08266328929868;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1548eb2-f955-49ae-bf71-eb172cc22819}, !- Handle
  Perimeter_bot_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {92390dde-10ab-4bbb-8134-e4b47023b18b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0.0254, 2.08312261364586,       !- X,Y,Z Vertex 1 {m}
  4.5732, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7127, 0.762,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7127, 2.08312261364586;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4de65d0-9d46-48d9-a6ac-f0bb29087e7e}, !- Handle
  Perimeter_bot_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {a6970fb2-9438-492c-b381-0e01c4325c0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.0818, 4.5731, 2.08266328929868,      !- X,Y,Z Vertex 1 {m}
  73.0818, 4.5731, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.5731, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.5731, 2.08266328929868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7308acf4-9405-4937-aaf3-5120bd92f48a}, !- Handle
  Perimeter_bot_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {3ca4f15a-47d9-4a55-88ea-98e1de03d901}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7127, 2.08312261364586,           !- X,Y,Z Vertex 1 {m}
  0, 48.7127, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.08312261364586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {76507dc6-006a-4d95-b350-a0be71882797}, !- Handle
  Perimeter_mid_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {cc5dd4e1-0641-45fa-b38f-7695a96b4b40}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.08266328929868,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  73.0818, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  73.0818, 0, 2.08266328929868;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58b9d1a0-d5b9-4ba7-a70a-fdefa35bc8e2}, !- Handle
  Perimeter_mid_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {9f946c4f-a94d-4946-87a0-204ee59b1052}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0.0254, 2.08312261364586,       !- X,Y,Z Vertex 1 {m}
  4.5732, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7127, 0.762,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7127, 2.08312261364586;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9c7fc59-395e-4392-adaf-3ddf68c110c7}, !- Handle
  Perimeter_mid_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {0f1914d6-ade6-41b4-8464-a6e8d7b35a54}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.0818, 4.5731, 2.08266328929868,      !- X,Y,Z Vertex 1 {m}
  73.0818, 4.5731, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.5731, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.5731, 2.08266328929868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e050ab3f-a0ff-4241-81be-ddb9c413f78d}, !- Handle
  Perimeter_mid_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {850dcceb-5334-45f2-850b-04b1d956bc1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7127, 2.08312261364586,           !- X,Y,Z Vertex 1 {m}
  0, 48.7127, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.08312261364586; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d4ab7e0-3580-48f6-a909-2285a1bf7a64}, !- Handle
  Perimeter_top_ZN_1_Wall_South_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {4dd079cc-3c4c-49b7-8eeb-039223867855}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 2.08266328929868,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  73.0818, 0, 0.762,                      !- X,Y,Z Vertex 3 {m}
  73.0818, 0, 2.08266328929868;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b57ab07f-e1e5-4d9c-b5cc-3cb5959f5597}, !- Handle
  Perimeter_top_ZN_2_Wall_East_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {58bb2539-a045-44d3-bfe6-0813d89f521a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.5732, 0.0254, 2.08312261364586,       !- X,Y,Z Vertex 1 {m}
  4.5732, 0.0254, 0.762,                  !- X,Y,Z Vertex 2 {m}
  4.5732, 48.7127, 0.762,                 !- X,Y,Z Vertex 3 {m}
  4.5732, 48.7127, 2.08312261364586;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f2dc239-b243-47be-b0ba-edc121bb2116}, !- Handle
  Perimeter_top_ZN_3_Wall_North_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {22589ad2-e202-40f0-8ea4-3a1465dc671e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  73.0818, 4.5731, 2.08266328929868,      !- X,Y,Z Vertex 1 {m}
  73.0818, 4.5731, 0.762,                 !- X,Y,Z Vertex 2 {m}
  0.0253999999999905, 4.5731, 0.762,      !- X,Y,Z Vertex 3 {m}
  0.0253999999999905, 4.5731, 2.08266328929868; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a850a37-ac1f-4830-aba8-2e526f4eee2d}, !- Handle
  Perimeter_top_ZN_4_Wall_West_FixedWindow, !- Name
  FixedWindow,                            !- Sub Surface Type
  {b899c185-fa73-4c39-b025-15deb9067742}, !- Construction Name
  {89cd241e-4345-48f8-b4f3-b90e490a2fd3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 48.7127, 2.08312261364586,           !- X,Y,Z Vertex 1 {m}
  0, 48.7127, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000048, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000048, 2.08312261364586; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {f661205d-794e-4fad-b389-df0e9d5e79b5}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 2, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cd91b9c-ef53-431f-afd7-837eaf2bd94d}, !- Handle
  Space Function Office open plan Thermostat 20, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb08c0bd-93a0-4e62-af27-f6294e779389}, !- Handle
  Space Function Office open plan Thermostat 21, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b59f3ec-6c91-41cc-9355-fac0abe592d6}, !- Handle
  Space Function Office open plan Thermostat 22, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {165bb802-0b93-4c3f-8549-7391222ac8c8}, !- Handle
  Space Function Office open plan Thermostat 23, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {217285ea-52d7-4e65-b589-9a5a4b1347a6}, !- Handle
  Space Function Office open plan Thermostat 24, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b379477-8589-455a-8fc5-bd1168e87e00}, !- Handle
  Space Function Office open plan Thermostat 25, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1308f9c1-71a9-49aa-a5fe-0c2caf1db95b}, !- Handle
  Space Function Office open plan Thermostat 26, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {11329a51-db88-4092-9964-6f7ae35c634d}, !- Handle
  Space Function - undefined - Thermostat 4; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {e15014b2-11e4-418d-85e1-f5c81750377e}, !- Handle
  Space Function - undefined - Thermostat 5; !- Name

OS:ThermostatSetpoint:DualSetpoint,
  {e0e3df5c-fa69-402c-b6f0-33721f761f52}, !- Handle
  Space Function Office open plan Thermostat 27, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6a24c5a-2d32-4c29-825a-1e2ad300680f}, !- Handle
  Space Function Office open plan Thermostat 28, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8940eec-1ec1-44d5-aad9-a6c20454dfb9}, !- Handle
  Space Function Office open plan Thermostat 29, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfc4f1ce-02fe-4790-871b-12552f74fc54}, !- Handle
  Space Function Office open plan Thermostat 30, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2816c62e-47b6-4ed3-b10d-9d2a73022d3d}, !- Handle
  Space Function Office open plan Thermostat 31, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {258892bb-cd32-4039-b9fe-f62ee4d331c9}, !- Handle
  Space Function Office open plan Thermostat 32, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfa049cd-7ac7-4cf8-9948-776bf7ca3334}, !- Handle
  Space Function Office open plan Thermostat 33, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {52ea5d5c-03ee-4283-a172-f0b27653f63e}, !- Handle
  Space Function Office open plan Thermostat 34, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38a3518f-edbd-4bca-883a-94c5c19b0f12}, !- Handle
  Space Function Office open plan Thermostat 35, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7b0d15d-c43d-4e0c-95d0-36ab47c4b38c}, !- Handle
  Space Function Office open plan Thermostat 36, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0628d92f-7530-43fc-8ade-d7ddaf64373c}, !- Handle
  Space Function Office open plan Thermostat 37, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae74a01c-4d67-4b16-957b-99453de757a3}, !- Handle
  Space Function Office open plan Thermostat 38, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad199bb6-442c-49e2-9823-0f773211b56f}, !- Handle
  Space Function - undefined - Thermostat 6; !- Name

OS:ThermalZone,
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {20814074-acc1-4a57-9336-0154a7c29a2b}, !- Zone Air Inlet Port List
  {47454ab7-02af-4ccf-8daa-e4bf50824baa}, !- Zone Air Exhaust Port List
  {8c4ab753-b542-4e78-b479-60ec4d06caa0}, !- Zone Air Node Name
  {59752dbe-aa17-4108-93ec-5ef7e06b8f93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b65f81ef-1854-45a8-9c2b-018f347a8de3}, !- Group Rendering Name
  {49cc006f-3ccf-4783-af20-1c2637969f03}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d70c7db6-fd20-4442-8808-d670c095aeae}, !- Handle
  Node 1,                                 !- Name
  {8c4ab753-b542-4e78-b479-60ec4d06caa0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c4ab753-b542-4e78-b479-60ec4d06caa0}, !- Handle
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}, !- Source Object
  11,                                     !- Outlet Port
  {d70c7db6-fd20-4442-8808-d670c095aeae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {20814074-acc1-4a57-9336-0154a7c29a2b}, !- Handle
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}, !- HVAC Component
  {8b45e976-6125-44d9-9379-f89bd08c0def}; !- Port 1

OS:PortList,
  {47454ab7-02af-4ccf-8daa-e4bf50824baa}, !- Handle
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}; !- HVAC Component

OS:PortList,
  {59752dbe-aa17-4108-93ec-5ef7e06b8f93}, !- Handle
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}, !- HVAC Component
  {4a5ae266-4cc3-4f61-969e-b60b94291ada}; !- Port 1

OS:Sizing:Zone,
  {268b1093-1174-4756-afed-9d87ca55a28e}, !- Handle
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4476cf0a-ff79-4e5c-a131-01252434c331}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {852eb068-6554-4fd7-a526-61bf3e4b2b7a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc32d64e-73c6-49ad-91b6-5cca72647114}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {96cdd651-fca1-4214-9753-e8187de84aa8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {49cc006f-3ccf-4783-af20-1c2637969f03}, !- Handle
  Space Function Office open plan Thermostat 39, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90523340-b8c7-444b-b010-c741eed2053c}, !- Zone Air Inlet Port List
  {7d888184-3fc4-499c-ac00-41aeb87de2c6}, !- Zone Air Exhaust Port List
  {54963ff9-a28e-4f14-b3d4-eae32045e543}, !- Zone Air Node Name
  {d6bbcc92-4f0f-40e0-93d3-9e67c457c38c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {656b758f-9a50-4898-b10f-2e6c9523ee6e}, !- Group Rendering Name
  {92124470-a8e0-4160-80d2-43aebd389070}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a213a111-8b38-48dc-9588-e04dd407d97c}, !- Handle
  Node 4,                                 !- Name
  {54963ff9-a28e-4f14-b3d4-eae32045e543}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {54963ff9-a28e-4f14-b3d4-eae32045e543}, !- Handle
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}, !- Source Object
  11,                                     !- Outlet Port
  {a213a111-8b38-48dc-9588-e04dd407d97c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90523340-b8c7-444b-b010-c741eed2053c}, !- Handle
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}, !- HVAC Component
  {9e3a168a-0ebb-4f67-aab0-df5e75cbff8b}; !- Port 1

OS:PortList,
  {7d888184-3fc4-499c-ac00-41aeb87de2c6}, !- Handle
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}; !- HVAC Component

OS:PortList,
  {d6bbcc92-4f0f-40e0-93d3-9e67c457c38c}, !- Handle
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}, !- HVAC Component
  {d33d1e06-5de0-4b56-86c8-f4fd70119498}; !- Port 1

OS:Sizing:Zone,
  {a82b7214-7762-40fc-9a55-7addc36a9e71}, !- Handle
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ad1f976-90f6-43e0-95b2-449a33b4c1ee}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {dbf33a34-8f1e-40a6-92dd-8ad2e1a2fb0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bd699bb5-bc9a-42a4-aede-a0a2d1e4bd5a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {72bdd3d1-1adb-4f8a-be47-25b3593361e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {92124470-a8e0-4160-80d2-43aebd389070}, !- Handle
  Space Function Office open plan Thermostat 40, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15565062-2999-4059-aed9-04b3cfa9a4ce}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12a23e9b-2ce5-4481-9355-6f7295fe6961}, !- Zone Air Inlet Port List
  {55cd19db-a468-45fb-9369-61e5cf8baeed}, !- Zone Air Exhaust Port List
  {4353ee99-6005-4b74-80ca-5e59c77f1db0}, !- Zone Air Node Name
  {30ec9edf-803c-4767-95c5-3fa750a56c4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {806b1d6c-be4e-4c39-a2ae-71bd8f7b5c58}, !- Group Rendering Name
  {8312a5f4-650d-4b31-871e-0778e422fa5f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {272c26dd-4662-4aa8-80ee-4d4ca8e0ad93}, !- Handle
  Node 7,                                 !- Name
  {4353ee99-6005-4b74-80ca-5e59c77f1db0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4353ee99-6005-4b74-80ca-5e59c77f1db0}, !- Handle
  {15565062-2999-4059-aed9-04b3cfa9a4ce}, !- Source Object
  11,                                     !- Outlet Port
  {272c26dd-4662-4aa8-80ee-4d4ca8e0ad93}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12a23e9b-2ce5-4481-9355-6f7295fe6961}, !- Handle
  {15565062-2999-4059-aed9-04b3cfa9a4ce}, !- HVAC Component
  {fc99c306-f920-44f2-b19f-60be2a370f11}; !- Port 1

OS:PortList,
  {55cd19db-a468-45fb-9369-61e5cf8baeed}, !- Handle
  {15565062-2999-4059-aed9-04b3cfa9a4ce}; !- HVAC Component

OS:PortList,
  {30ec9edf-803c-4767-95c5-3fa750a56c4b}, !- Handle
  {15565062-2999-4059-aed9-04b3cfa9a4ce}, !- HVAC Component
  {98110496-1f95-454c-9661-29a7e92e00e6}; !- Port 1

OS:Sizing:Zone,
  {9668ca36-b87b-4eb7-93ad-305e811ee653}, !- Handle
  {15565062-2999-4059-aed9-04b3cfa9a4ce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3235d707-e810-46fb-b9d1-4b705d1f8c22}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {15565062-2999-4059-aed9-04b3cfa9a4ce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a50d3d0-c299-4672-854c-a57a13b237fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e58fbcd-66c8-4470-a6c6-8c5e2b9c9cd2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8312a5f4-650d-4b31-871e-0778e422fa5f}, !- Handle
  Space Function Office open plan Thermostat 41, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {260f8376-925e-4c6a-9246-ae05b935ae41}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5d141707-da98-429b-b2b6-fc8b55c1eb18}, !- Zone Air Inlet Port List
  {93edc5d7-4fdd-4d17-afe0-f50dc1b6f9c3}, !- Zone Air Exhaust Port List
  {697476a2-e1ec-45c6-ad0c-6b8308ce33de}, !- Zone Air Node Name
  {6ead44c4-d099-4819-9697-5955d0d780bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9ce6b54b-bb18-4805-8fb3-71e6dbfcdb64}, !- Group Rendering Name
  {6b28b3e4-291e-43f8-b6e0-6be92063c83f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {192d5c58-7a99-4e01-9ae1-8a39b732b629}, !- Handle
  Node 10,                                !- Name
  {697476a2-e1ec-45c6-ad0c-6b8308ce33de}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {697476a2-e1ec-45c6-ad0c-6b8308ce33de}, !- Handle
  {260f8376-925e-4c6a-9246-ae05b935ae41}, !- Source Object
  11,                                     !- Outlet Port
  {192d5c58-7a99-4e01-9ae1-8a39b732b629}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5d141707-da98-429b-b2b6-fc8b55c1eb18}, !- Handle
  {260f8376-925e-4c6a-9246-ae05b935ae41}, !- HVAC Component
  {903f4847-a670-4f59-b62f-bfe5b438bfed}; !- Port 1

OS:PortList,
  {93edc5d7-4fdd-4d17-afe0-f50dc1b6f9c3}, !- Handle
  {260f8376-925e-4c6a-9246-ae05b935ae41}; !- HVAC Component

OS:PortList,
  {6ead44c4-d099-4819-9697-5955d0d780bd}, !- Handle
  {260f8376-925e-4c6a-9246-ae05b935ae41}, !- HVAC Component
  {e50c0401-e5ab-4175-bd5a-2495cc6b0e0f}; !- Port 1

OS:Sizing:Zone,
  {5fa3952e-d415-4e7b-99ab-e6bd1cc2ce6b}, !- Handle
  {260f8376-925e-4c6a-9246-ae05b935ae41}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {db080e11-f1cd-4227-938e-2b691320b0ee}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {260f8376-925e-4c6a-9246-ae05b935ae41}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {49dc9ebd-f695-4af1-80d6-e242322f4777}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6be1e2f9-f344-4523-a61e-a901843b3e72}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6b28b3e4-291e-43f8-b6e0-6be92063c83f}, !- Handle
  Space Function Office open plan Thermostat 42, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b3d19682-d2a2-481b-92d2-7da18df660c8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a38aec67-ee4e-4f2e-9da6-06497ac02201}, !- Zone Air Inlet Port List
  {9c342060-b6bd-4e7e-82a6-e8dc97fd7314}, !- Zone Air Exhaust Port List
  {375dd646-8377-4c52-ac0d-39dc891ff588}, !- Zone Air Node Name
  {980d5111-327a-42e0-bc46-328bca5c0974}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a3c39bdc-f7cd-4eec-bb0a-ddf851735761}, !- Group Rendering Name
  {8fd77748-8bfe-48fd-8c8f-117c8eb81d83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8810a4b-1eb9-4e06-8c25-8eb2c45ae82b}, !- Handle
  Node 13,                                !- Name
  {375dd646-8377-4c52-ac0d-39dc891ff588}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {375dd646-8377-4c52-ac0d-39dc891ff588}, !- Handle
  {b3d19682-d2a2-481b-92d2-7da18df660c8}, !- Source Object
  11,                                     !- Outlet Port
  {e8810a4b-1eb9-4e06-8c25-8eb2c45ae82b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a38aec67-ee4e-4f2e-9da6-06497ac02201}, !- Handle
  {b3d19682-d2a2-481b-92d2-7da18df660c8}, !- HVAC Component
  {a2900be6-23e8-44a7-97a2-089538829c16}; !- Port 1

OS:PortList,
  {9c342060-b6bd-4e7e-82a6-e8dc97fd7314}, !- Handle
  {b3d19682-d2a2-481b-92d2-7da18df660c8}; !- HVAC Component

OS:PortList,
  {980d5111-327a-42e0-bc46-328bca5c0974}, !- Handle
  {b3d19682-d2a2-481b-92d2-7da18df660c8}, !- HVAC Component
  {9f3b4389-0d67-43b6-85c5-e23598a77d4c}; !- Port 1

OS:Sizing:Zone,
  {e859fa70-3189-42e3-ac8e-8e3ef5231336}, !- Handle
  {b3d19682-d2a2-481b-92d2-7da18df660c8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0613a47c-8d49-42d6-8089-893d9a3576f7}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b3d19682-d2a2-481b-92d2-7da18df660c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {825a0c89-be40-460b-9dea-4e5be627535f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {20795ed7-0228-43f0-be95-4efbb8466474}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8fd77748-8bfe-48fd-8c8f-117c8eb81d83}, !- Handle
  Space Function Office open plan Thermostat 43, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63aa7dab-f1e1-4f0c-881f-bccf7abf241b}, !- Zone Air Inlet Port List
  {a85a404a-fe3d-41cb-b338-789ea6f2d86f}, !- Zone Air Exhaust Port List
  {985b6532-24d5-4a8e-9fe1-6e86775126d6}, !- Zone Air Node Name
  {356b1bae-c3cd-4596-8803-a49b11b4b50c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e75cc4cb-cfc4-4f61-a503-4dafc7282bec}, !- Group Rendering Name
  {963ea50f-a500-4361-978e-6775cebe0220}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1278f135-0ae7-47c4-98bb-331c93dad89a}, !- Handle
  Node 16,                                !- Name
  {985b6532-24d5-4a8e-9fe1-6e86775126d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {985b6532-24d5-4a8e-9fe1-6e86775126d6}, !- Handle
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}, !- Source Object
  11,                                     !- Outlet Port
  {1278f135-0ae7-47c4-98bb-331c93dad89a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63aa7dab-f1e1-4f0c-881f-bccf7abf241b}, !- Handle
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}; !- HVAC Component

OS:PortList,
  {a85a404a-fe3d-41cb-b338-789ea6f2d86f}, !- Handle
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}; !- HVAC Component

OS:PortList,
  {356b1bae-c3cd-4596-8803-a49b11b4b50c}, !- Handle
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}; !- HVAC Component

OS:Sizing:Zone,
  {209cfbac-ae59-4d7e-b9c2-dd07d1ffef20}, !- Handle
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b69abf76-3f99-445d-a962-e3af30adfb64}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {8f6898f5-0b89-40e0-a91e-b3e5271e7c3e}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {963ea50f-a500-4361-978e-6775cebe0220}, !- Handle
  Space Function - undefined - Thermostat 7; !- Name

OS:ThermalZone,
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f10344d-d454-4bd5-a736-469914170a87}, !- Zone Air Inlet Port List
  {ee8946c1-2884-4e8a-a290-0b6cbdd6a790}, !- Zone Air Exhaust Port List
  {b6b0e459-2723-4ae5-bb63-5eec0f6cf185}, !- Zone Air Node Name
  {7af16bc5-c235-47b2-8327-81601141edc7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {089b6cf2-5853-495c-8b3c-0ca45f0ef273}, !- Group Rendering Name
  {cb3d29ba-a926-4bf2-82d4-5c4e07538c44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {020d8695-4286-430b-936e-67a61b56c880}, !- Handle
  Node 19,                                !- Name
  {b6b0e459-2723-4ae5-bb63-5eec0f6cf185}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6b0e459-2723-4ae5-bb63-5eec0f6cf185}, !- Handle
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}, !- Source Object
  11,                                     !- Outlet Port
  {020d8695-4286-430b-936e-67a61b56c880}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f10344d-d454-4bd5-a736-469914170a87}, !- Handle
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}; !- HVAC Component

OS:PortList,
  {ee8946c1-2884-4e8a-a290-0b6cbdd6a790}, !- Handle
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}; !- HVAC Component

OS:PortList,
  {7af16bc5-c235-47b2-8327-81601141edc7}, !- Handle
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}; !- HVAC Component

OS:Sizing:Zone,
  {fee65489-86fe-4090-a2be-40770ce59ecc}, !- Handle
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9e965bf5-cf87-470b-8898-fbb067cb614a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {a2c8f828-dcd0-49da-8677-a7cce387f5d8}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {cb3d29ba-a926-4bf2-82d4-5c4e07538c44}, !- Handle
  Space Function - undefined - Thermostat 8; !- Name

OS:ThermalZone,
  {e2311be3-f666-44cf-a80d-cb68b25b21c7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9dadfd58-0a47-47ab-9398-dc93480c0692}, !- Zone Air Inlet Port List
  {ecf8032e-c979-4e30-89cd-d72a23ae3f5c}, !- Zone Air Exhaust Port List
  {fe5e2b79-7e49-46c7-80a1-388ed89fe34e}, !- Zone Air Node Name
  {a57c9a3a-906e-4c73-9413-4905e91ca5f6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de3ef7c6-31b0-41ca-ac88-42f03deb3aa0}, !- Group Rendering Name
  {ccf5705b-dcaf-44c0-a02d-21b0a7cb1eec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {27384b3d-86ed-48ad-8ae8-a1eaaecc95c0}, !- Handle
  Node 22,                                !- Name
  {fe5e2b79-7e49-46c7-80a1-388ed89fe34e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe5e2b79-7e49-46c7-80a1-388ed89fe34e}, !- Handle
  {e2311be3-f666-44cf-a80d-cb68b25b21c7}, !- Source Object
  11,                                     !- Outlet Port
  {27384b3d-86ed-48ad-8ae8-a1eaaecc95c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9dadfd58-0a47-47ab-9398-dc93480c0692}, !- Handle
