  {e2311be3-f666-44cf-a80d-cb68b25b21c7}, !- HVAC Component
  {c591080a-c608-4302-aa2f-c98f2740aec3}; !- Port 1

OS:PortList,
  {ecf8032e-c979-4e30-89cd-d72a23ae3f5c}, !- Handle
  {e2311be3-f666-44cf-a80d-cb68b25b21c7}; !- HVAC Component

OS:PortList,
  {a57c9a3a-906e-4c73-9413-4905e91ca5f6}, !- Handle
  {e2311be3-f666-44cf-a80d-cb68b25b21c7}, !- HVAC Component
  {4aeae16a-2d9c-445d-a2e3-53027575c68a}; !- Port 1

OS:Sizing:Zone,
  {d446d189-2d99-4fdf-8b6e-982538b7d47a}, !- Handle
  {e2311be3-f666-44cf-a80d-cb68b25b21c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8b54814e-937c-40f0-b5f9-61c1cfc080fa}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {e2311be3-f666-44cf-a80d-cb68b25b21c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b548d138-21cb-486f-8522-c8f949e63ec8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {99397024-9255-4d00-8284-5458bfc469d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ccf5705b-dcaf-44c0-a02d-21b0a7cb1eec}, !- Handle
  Space Function Office open plan Thermostat 44, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c97cf54f-b060-463f-8678-31d166dbb265}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {560c02dc-19f4-4cc6-b398-1e3e3c050f5b}, !- Zone Air Inlet Port List
  {b7853cfb-8cbb-4c13-a8ff-9ac0c64c1152}, !- Zone Air Exhaust Port List
  {2c446d82-cdf5-432b-aeba-535602b2d2c7}, !- Zone Air Node Name
  {bfe29f2c-dfd2-439e-8b71-22e235416650}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {060051f7-a29a-4786-b605-b740219f77a7}, !- Group Rendering Name
  {9f92e92a-04c8-4bd0-a1f2-09b1fb08e01c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {537ae9ea-cb23-47a3-b8e1-35c2bd1a4ce6}, !- Handle
  Node 25,                                !- Name
  {2c446d82-cdf5-432b-aeba-535602b2d2c7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c446d82-cdf5-432b-aeba-535602b2d2c7}, !- Handle
  {c97cf54f-b060-463f-8678-31d166dbb265}, !- Source Object
  11,                                     !- Outlet Port
  {537ae9ea-cb23-47a3-b8e1-35c2bd1a4ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {560c02dc-19f4-4cc6-b398-1e3e3c050f5b}, !- Handle
  {c97cf54f-b060-463f-8678-31d166dbb265}, !- HVAC Component
  {7143d69c-fde9-487d-a221-b3996993f3e6}; !- Port 1

OS:PortList,
  {b7853cfb-8cbb-4c13-a8ff-9ac0c64c1152}, !- Handle
  {c97cf54f-b060-463f-8678-31d166dbb265}; !- HVAC Component

OS:PortList,
  {bfe29f2c-dfd2-439e-8b71-22e235416650}, !- Handle
  {c97cf54f-b060-463f-8678-31d166dbb265}, !- HVAC Component
  {3bef56b1-15a0-4648-9c91-625af5dfd2f9}; !- Port 1

OS:Sizing:Zone,
  {5c3434cb-591d-400f-8515-12b9bda07ebe}, !- Handle
  {c97cf54f-b060-463f-8678-31d166dbb265}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d241a355-71e3-4d86-9853-9c807fe43c4e}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c97cf54f-b060-463f-8678-31d166dbb265}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c8cfe09-0750-4e82-8a81-ac6b99abf19b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4de30ed5-32ca-43d7-90cf-eaee958fadc0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9f92e92a-04c8-4bd0-a1f2-09b1fb08e01c}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb3940f9-080c-4485-9cb0-5ff7d74991f9}, !- Zone Air Inlet Port List
  {e26b9965-826d-41fa-8cc1-832eeef35077}, !- Zone Air Exhaust Port List
  {9f956a01-2dac-4e96-8d7c-caab8b4b9bd9}, !- Zone Air Node Name
  {3ecbec9f-7486-414c-bbaf-543e5a1d9b40}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c016cea-96d4-4e44-8bc4-f1eb72211e9d}, !- Group Rendering Name
  {ee150118-334f-49be-bf21-a062e75c2420}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aadd0eb4-4d34-4b31-b2f8-9afc1bd710bc}, !- Handle
  Node 28,                                !- Name
  {9f956a01-2dac-4e96-8d7c-caab8b4b9bd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f956a01-2dac-4e96-8d7c-caab8b4b9bd9}, !- Handle
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}, !- Source Object
  11,                                     !- Outlet Port
  {aadd0eb4-4d34-4b31-b2f8-9afc1bd710bc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb3940f9-080c-4485-9cb0-5ff7d74991f9}, !- Handle
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}, !- HVAC Component
  {34a715fd-f24d-4075-ba43-6739fbba920f}; !- Port 1

OS:PortList,
  {e26b9965-826d-41fa-8cc1-832eeef35077}, !- Handle
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}; !- HVAC Component

OS:PortList,
  {3ecbec9f-7486-414c-bbaf-543e5a1d9b40}, !- Handle
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}, !- HVAC Component
  {7be26e4a-dc8a-443e-a624-07640423b2dc}; !- Port 1

OS:Sizing:Zone,
  {1f9888ab-5c8a-443f-95fd-fa513083a2cd}, !- Handle
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e8f9aae7-1fd2-47d1-bdea-20ca8f40a9d6}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {fd95a3eb-3efe-42ca-a800-f2db5c581e3b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43467dec-d440-4869-b6ef-2ab1910f69ed}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cedb4909-01ff-422d-a2e3-42f226436a5e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ee150118-334f-49be-bf21-a062e75c2420}, !- Handle
  Space Function Office open plan Thermostat 46, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e8831473-d8b3-4a01-953e-ce4323b03649}, !- Zone Air Inlet Port List
  {b5fac9a6-539d-478c-ab7a-a010da3c346d}, !- Zone Air Exhaust Port List
  {2ac20f89-62bb-4aec-b316-09de44b8ddca}, !- Zone Air Node Name
  {397c6152-ee8d-4ba7-a404-c686662f47fa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fa1a2db4-e17c-4c14-9764-7ae00fc75cf4}, !- Group Rendering Name
  {36e01494-e3e0-4e3d-a800-71c3da48e761}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2295ef9e-bbf3-4951-a3a1-451b61646878}, !- Handle
  Node 31,                                !- Name
  {2ac20f89-62bb-4aec-b316-09de44b8ddca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ac20f89-62bb-4aec-b316-09de44b8ddca}, !- Handle
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}, !- Source Object
  11,                                     !- Outlet Port
  {2295ef9e-bbf3-4951-a3a1-451b61646878}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e8831473-d8b3-4a01-953e-ce4323b03649}, !- Handle
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}, !- HVAC Component
  {e67c7bae-c64e-45bc-979f-62e8d45666bb}; !- Port 1

OS:PortList,
  {b5fac9a6-539d-478c-ab7a-a010da3c346d}, !- Handle
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}; !- HVAC Component

OS:PortList,
  {397c6152-ee8d-4ba7-a404-c686662f47fa}, !- Handle
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}, !- HVAC Component
  {ae38a497-d561-4864-9494-0098b6f14bf2}; !- Port 1

OS:Sizing:Zone,
  {d5a2f550-4894-49fa-a5f2-c124bb3a689a}, !- Handle
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7d19b20b-a213-45df-b3c5-37b281fa8ac1}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {4eaa9390-88c3-4e16-9c91-385e5575bc15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c1dee87f-bbcf-4066-9eb4-aada94741c59}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4d9c6169-1e27-4841-91b9-c99be03fb1ae}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {36e01494-e3e0-4e3d-a800-71c3da48e761}, !- Handle
  Space Function Office open plan Thermostat 47, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b73f621-c15d-41a8-86ae-680be216d548}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcf0a125-d4cb-444d-9873-b9271a694c9d}, !- Zone Air Inlet Port List
  {b4f15869-c79a-4df3-a56d-107e23387d8b}, !- Zone Air Exhaust Port List
  {a8a744e4-b579-4bd8-8543-f3ed254f3bae}, !- Zone Air Node Name
  {35dab636-ce9d-429d-ae1f-a88dd7d90fae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23ef113b-9d77-40c1-912d-4b78218687f6}, !- Group Rendering Name
  {22cbe463-62f4-4e23-bb05-ee5a6cc35671}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2b007be2-9e65-4046-9579-a35a46d38b94}, !- Handle
  Node 34,                                !- Name
  {a8a744e4-b579-4bd8-8543-f3ed254f3bae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8a744e4-b579-4bd8-8543-f3ed254f3bae}, !- Handle
  {9b73f621-c15d-41a8-86ae-680be216d548}, !- Source Object
  11,                                     !- Outlet Port
  {2b007be2-9e65-4046-9579-a35a46d38b94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcf0a125-d4cb-444d-9873-b9271a694c9d}, !- Handle
  {9b73f621-c15d-41a8-86ae-680be216d548}, !- HVAC Component
  {f2d66166-abad-4b90-a2cb-96e33803efec}; !- Port 1

OS:PortList,
  {b4f15869-c79a-4df3-a56d-107e23387d8b}, !- Handle
  {9b73f621-c15d-41a8-86ae-680be216d548}; !- HVAC Component

OS:PortList,
  {35dab636-ce9d-429d-ae1f-a88dd7d90fae}, !- Handle
  {9b73f621-c15d-41a8-86ae-680be216d548}, !- HVAC Component
  {bc69ecb8-2e18-4f51-9c9b-e0d24afd7e08}; !- Port 1

OS:Sizing:Zone,
  {55d32922-0791-4d8b-8898-aa9e83e1cfa3}, !- Handle
  {9b73f621-c15d-41a8-86ae-680be216d548}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2907dace-e149-41c1-9bbd-96de47a6c0db}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {9b73f621-c15d-41a8-86ae-680be216d548}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {786fa53e-537a-4f56-acb4-571da252228f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2d8b26de-f28c-4eb0-9adf-e9a85fbfb38f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {22cbe463-62f4-4e23-bb05-ee5a6cc35671}, !- Handle
  Space Function Office open plan Thermostat 48, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {85ca7b45-764a-4baf-b0a0-3c58bfdd6cf2}, !- Zone Air Inlet Port List
  {36d7c0fc-cd12-4dfc-a89a-0af97e973d55}, !- Zone Air Exhaust Port List
  {c5255aba-87bb-465a-ae3a-6cd96ebdb696}, !- Zone Air Node Name
  {9f0d7e8b-30a3-45df-b2ba-5d9d532d1ee4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c588f35c-5ceb-4271-876a-15e10c6928fa}, !- Group Rendering Name
  {9165709c-8462-495b-a31b-a6bd63330283}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {217f547c-c34c-4d37-b65d-56e911980252}, !- Handle
  Node 37,                                !- Name
  {c5255aba-87bb-465a-ae3a-6cd96ebdb696}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c5255aba-87bb-465a-ae3a-6cd96ebdb696}, !- Handle
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}, !- Source Object
  11,                                     !- Outlet Port
  {217f547c-c34c-4d37-b65d-56e911980252}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {85ca7b45-764a-4baf-b0a0-3c58bfdd6cf2}, !- Handle
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}, !- HVAC Component
  {217f50ca-a0d7-4706-bde8-8b19ca3afeeb}; !- Port 1

OS:PortList,
  {36d7c0fc-cd12-4dfc-a89a-0af97e973d55}, !- Handle
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}; !- HVAC Component

OS:PortList,
  {9f0d7e8b-30a3-45df-b2ba-5d9d532d1ee4}, !- Handle
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}, !- HVAC Component
  {dbea73e9-fa23-494b-a035-26e6e8906191}; !- Port 1

OS:Sizing:Zone,
  {c0277269-f068-4762-8bd9-540252630751}, !- Handle
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c412a510-ffee-4443-9fb1-f08962c4e258}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {7ce8aa54-1ac7-48bd-810d-a2a80e5e354d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bff5d452-b09e-4048-8c97-6062367ceb89}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6bc8ee32-12d2-4c93-8b3d-b842cfedaf36}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9165709c-8462-495b-a31b-a6bd63330283}, !- Handle
  Space Function Office open plan Thermostat 49, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6921a5e7-a39a-4dc9-a8a7-94f28335c252}, !- Zone Air Inlet Port List
  {3a7f5647-e36e-45d8-bd52-8fc3e387add4}, !- Zone Air Exhaust Port List
  {e5c471e9-3dfb-455c-ae8d-3462cc17beb5}, !- Zone Air Node Name
  {d5122b8b-6d0b-4c5b-9a18-39e03b68da3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d378072f-cd52-4cd7-b7a7-ed723ab2a654}, !- Group Rendering Name
  {e903b3f5-8379-4cc0-864e-a5af0756a6cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3399a1bb-b6a0-4d6e-a993-1799183f5f05}, !- Handle
  Node 40,                                !- Name
  {e5c471e9-3dfb-455c-ae8d-3462cc17beb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5c471e9-3dfb-455c-ae8d-3462cc17beb5}, !- Handle
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}, !- Source Object
  11,                                     !- Outlet Port
  {3399a1bb-b6a0-4d6e-a993-1799183f5f05}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6921a5e7-a39a-4dc9-a8a7-94f28335c252}, !- Handle
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}; !- HVAC Component

OS:PortList,
  {3a7f5647-e36e-45d8-bd52-8fc3e387add4}, !- Handle
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}; !- HVAC Component

OS:PortList,
  {d5122b8b-6d0b-4c5b-9a18-39e03b68da3b}, !- Handle
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}; !- HVAC Component

OS:Sizing:Zone,
  {034dbbbf-538d-48fd-8d6a-b6a4488f90a0}, !- Handle
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {594e92f5-bbd2-48f6-b439-f8cc1b1e8668}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {8e6f2021-64d6-49c6-9938-ae1b3b856d64}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {e903b3f5-8379-4cc0-864e-a5af0756a6cd}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {459480de-b2bb-4277-9062-8996c8393c23}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {223446eb-ecb4-4457-861c-6a3880a8fdf5}, !- Zone Air Inlet Port List
  {1249b973-20ca-4ba9-bda8-ebe116966d2f}, !- Zone Air Exhaust Port List
  {24d08d07-5632-434b-b735-4de67224021c}, !- Zone Air Node Name
  {dd0cefdf-caad-4fa3-b639-3d45e7ad0c1f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90980c51-9bd8-4f97-b43a-a97246de8d12}, !- Group Rendering Name
  {380e661f-a4d5-4e47-b5b7-64e4c5df69f2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d49a4f84-fc2a-433a-9c31-1ae547b250f6}, !- Handle
  Node 43,                                !- Name
  {24d08d07-5632-434b-b735-4de67224021c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24d08d07-5632-434b-b735-4de67224021c}, !- Handle
  {459480de-b2bb-4277-9062-8996c8393c23}, !- Source Object
  11,                                     !- Outlet Port
  {d49a4f84-fc2a-433a-9c31-1ae547b250f6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {223446eb-ecb4-4457-861c-6a3880a8fdf5}, !- Handle
  {459480de-b2bb-4277-9062-8996c8393c23}, !- HVAC Component
  {84df1b8a-c097-4449-a965-81fdfb97d268}; !- Port 1

OS:PortList,
  {1249b973-20ca-4ba9-bda8-ebe116966d2f}, !- Handle
  {459480de-b2bb-4277-9062-8996c8393c23}; !- HVAC Component

OS:PortList,
  {dd0cefdf-caad-4fa3-b639-3d45e7ad0c1f}, !- Handle
  {459480de-b2bb-4277-9062-8996c8393c23}, !- HVAC Component
  {f792f94a-9daf-4548-aa21-db1f397da47f}; !- Port 1

OS:Sizing:Zone,
  {70c960e2-c91a-4736-a4c7-572f988d78d1}, !- Handle
  {459480de-b2bb-4277-9062-8996c8393c23}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8532a0c0-4fbb-4c4f-af25-f292f39ac735}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {459480de-b2bb-4277-9062-8996c8393c23}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea56e4df-a9e4-4e99-b182-3dfc544f8377}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c43d0eb-6967-464c-b74f-ba5dd1864589}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {380e661f-a4d5-4e47-b5b7-64e4c5df69f2}, !- Handle
  Space Function Office open plan Thermostat 50, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2771bde4-355f-496e-bb15-4b1d1e17e566}, !- Zone Air Inlet Port List
  {e2291364-dfaa-46fc-b5b3-c29f7a2bd2c3}, !- Zone Air Exhaust Port List
  {bc6ef545-f205-42b4-b617-60004632ac1d}, !- Zone Air Node Name
  {e88005dc-96c6-4fb9-8f8d-404ee023bf20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fe9131db-3809-46b8-b591-29ce6f98ad66}, !- Group Rendering Name
  {80ad0488-ca96-42bd-a8d5-7b851555fc97}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74460c41-3692-4814-928e-49ab223280b1}, !- Handle
  Node 46,                                !- Name
  {bc6ef545-f205-42b4-b617-60004632ac1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc6ef545-f205-42b4-b617-60004632ac1d}, !- Handle
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}, !- Source Object
  11,                                     !- Outlet Port
  {74460c41-3692-4814-928e-49ab223280b1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2771bde4-355f-496e-bb15-4b1d1e17e566}, !- Handle
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}, !- HVAC Component
  {1d025500-7335-421c-8897-1117addac22d}; !- Port 1

OS:PortList,
  {e2291364-dfaa-46fc-b5b3-c29f7a2bd2c3}, !- Handle
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}; !- HVAC Component

OS:PortList,
  {e88005dc-96c6-4fb9-8f8d-404ee023bf20}, !- Handle
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}, !- HVAC Component
  {551913e9-0b8f-41e7-b1cd-72a536a3cb13}; !- Port 1

OS:Sizing:Zone,
  {ebca7dcb-bcb0-4b1c-a22b-91a2b3c0974a}, !- Handle
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe7775e9-8af6-4742-bca8-172c00234c5e}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {bfc25c50-bb4b-4ee6-979f-c7146392b7b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cecb785-0ffc-4110-889f-76266892ac7d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4a065bf1-da56-422d-b745-54ed292264db}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {80ad0488-ca96-42bd-a8d5-7b851555fc97}, !- Handle
  Space Function Office open plan Thermostat 51, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {07f749d7-8146-4202-a0b3-8a857dd02881}, !- Zone Air Inlet Port List
  {19126876-770e-4758-948a-5c4f973f43db}, !- Zone Air Exhaust Port List
  {88097c1e-c124-4c31-945c-ce3408376f25}, !- Zone Air Node Name
  {7978dc80-2327-4e67-ae0f-69ddcd2d611e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5875dc89-5fa0-4cb8-8436-3471b93c33c2}, !- Group Rendering Name
  {844ea012-5858-48e4-a77b-e7d871f25e0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5be0db25-7dae-47b3-8b3d-6f2a1b039720}, !- Handle
  Node 49,                                !- Name
  {88097c1e-c124-4c31-945c-ce3408376f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88097c1e-c124-4c31-945c-ce3408376f25}, !- Handle
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}, !- Source Object
  11,                                     !- Outlet Port
  {5be0db25-7dae-47b3-8b3d-6f2a1b039720}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {07f749d7-8146-4202-a0b3-8a857dd02881}, !- Handle
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}, !- HVAC Component
  {374b5443-f9f3-42c7-a3c9-650b67478bcb}; !- Port 1

OS:PortList,
  {19126876-770e-4758-948a-5c4f973f43db}, !- Handle
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}; !- HVAC Component

OS:PortList,
  {7978dc80-2327-4e67-ae0f-69ddcd2d611e}, !- Handle
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}, !- HVAC Component
  {61a67cd3-fd58-4d12-aa96-8777ea099f05}; !- Port 1

OS:Sizing:Zone,
  {111061d5-1076-45f1-a91d-d6579cff200b}, !- Handle
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9cbee185-b31c-41b7-b5ab-5c4ab9920a5f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {8dcb02f0-d562-4a89-ba57-f0a21411794d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {edd1b843-e5a4-4dd1-bf6b-9ed0917b814a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {164c7c97-4f80-4214-a898-c2136e6165c3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {844ea012-5858-48e4-a77b-e7d871f25e0d}, !- Handle
  Space Function Office open plan Thermostat 52, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72f5beef-6c1b-4ebd-a8d7-3b81bb2d84e6}, !- Zone Air Inlet Port List
  {75da51f1-7c30-423a-aa40-3411ddcb3c4e}, !- Zone Air Exhaust Port List
  {e7728a4b-0d6f-4049-84ce-f4621d90f4c8}, !- Zone Air Node Name
  {06dcb3a7-7467-4e2a-90d4-144aa942836a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7ed65b0-1f28-492f-b355-1222f2741e41}, !- Group Rendering Name
  {a6043fb1-6c25-46ee-8f28-d3cafdb12e26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fba83152-452e-4b6f-b566-026ae35d1670}, !- Handle
  Node 52,                                !- Name
  {e7728a4b-0d6f-4049-84ce-f4621d90f4c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7728a4b-0d6f-4049-84ce-f4621d90f4c8}, !- Handle
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}, !- Source Object
  11,                                     !- Outlet Port
  {fba83152-452e-4b6f-b566-026ae35d1670}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72f5beef-6c1b-4ebd-a8d7-3b81bb2d84e6}, !- Handle
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}, !- HVAC Component
  {a8b1a4d5-7f83-4d4b-a730-77fd5b00bb93}; !- Port 1

OS:PortList,
  {75da51f1-7c30-423a-aa40-3411ddcb3c4e}, !- Handle
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}; !- HVAC Component

OS:PortList,
  {06dcb3a7-7467-4e2a-90d4-144aa942836a}, !- Handle
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}, !- HVAC Component
  {70c52362-1af7-4859-8993-4e6df6ab557f}; !- Port 1

OS:Sizing:Zone,
  {277936ba-6ada-4505-8f52-c03293636b22}, !- Handle
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {28e4d70f-b37e-4080-b0e9-3f06942e6013}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {2ba0dcd8-b95c-4759-8c16-b34ff49264b5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a7d9ff5-5648-4c8d-9b70-2d9b23b6a2b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2446cff6-8cfc-49f4-ab4c-b778f3cabf15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a6043fb1-6c25-46ee-8f28-d3cafdb12e26}, !- Handle
  Space Function Office open plan Thermostat 53, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37e59716-4a4d-4663-afa4-da82abd3f377}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8dc19e8e-060b-4503-972e-8c588954e215}, !- Zone Air Inlet Port List
  {8d637f60-1d27-47f3-8f7a-0ced74e282bf}, !- Zone Air Exhaust Port List
  {15ab5b07-34ae-4840-8d50-584530043dff}, !- Zone Air Node Name
  {d20468a8-513d-4eda-a247-da1efbe10210}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {16858f24-0cfe-4825-9034-7f569e2d8432}, !- Group Rendering Name
  {e488de46-f619-4b91-8f57-7b2d2288c972}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a7881a1d-626a-4dcc-863c-caf8fb375ed9}, !- Handle
  Node 55,                                !- Name
  {15ab5b07-34ae-4840-8d50-584530043dff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15ab5b07-34ae-4840-8d50-584530043dff}, !- Handle
  {37e59716-4a4d-4663-afa4-da82abd3f377}, !- Source Object
  11,                                     !- Outlet Port
  {a7881a1d-626a-4dcc-863c-caf8fb375ed9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8dc19e8e-060b-4503-972e-8c588954e215}, !- Handle
  {37e59716-4a4d-4663-afa4-da82abd3f377}, !- HVAC Component
  {a559d299-f51f-416e-a41b-07b5f71f19f6}; !- Port 1

OS:PortList,
  {8d637f60-1d27-47f3-8f7a-0ced74e282bf}, !- Handle
  {37e59716-4a4d-4663-afa4-da82abd3f377}; !- HVAC Component

OS:PortList,
  {d20468a8-513d-4eda-a247-da1efbe10210}, !- Handle
  {37e59716-4a4d-4663-afa4-da82abd3f377}, !- HVAC Component
  {d98c3bda-7cf5-47f3-b6e8-8fbde1885714}; !- Port 1

OS:Sizing:Zone,
  {29ff356f-e359-4a47-8086-8995fca1d321}, !- Handle
  {37e59716-4a4d-4663-afa4-da82abd3f377}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {379d3933-4349-433c-85f6-d0ded7c3fbd5}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {37e59716-4a4d-4663-afa4-da82abd3f377}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0c7c3df8-0fd8-4a9f-8f34-9c862045dc35}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e09f7276-b6da-4ca4-bea9-b3c0f90c084c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e488de46-f619-4b91-8f57-7b2d2288c972}, !- Handle
  Space Function Office open plan Thermostat 54, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfe98689-5e45-460e-9db9-549fb2ec7c54}, !- Zone Air Inlet Port List
  {e6084c85-a25e-4422-bfbc-1557615391e9}, !- Zone Air Exhaust Port List
  {36c98716-1169-489c-941e-2359d9707fbd}, !- Zone Air Node Name
  {7d952305-2814-45a9-b9bd-b5f5b7694b32}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {440c25c7-afca-4339-b777-14ace7c5878e}, !- Group Rendering Name
  {e5dbe7db-6f96-4d12-8774-755e36c4fb74}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {76a7893f-735a-439a-9ba1-7fddd6312919}, !- Handle
  Node 58,                                !- Name
  {36c98716-1169-489c-941e-2359d9707fbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36c98716-1169-489c-941e-2359d9707fbd}, !- Handle
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}, !- Source Object
  11,                                     !- Outlet Port
  {76a7893f-735a-439a-9ba1-7fddd6312919}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfe98689-5e45-460e-9db9-549fb2ec7c54}, !- Handle
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}, !- HVAC Component
  {96b3aee5-3ba4-4c20-a271-9501fe209fa2}; !- Port 1

OS:PortList,
  {e6084c85-a25e-4422-bfbc-1557615391e9}, !- Handle
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}; !- HVAC Component

OS:PortList,
  {7d952305-2814-45a9-b9bd-b5f5b7694b32}, !- Handle
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}, !- HVAC Component
  {e97e1dae-d759-4ec2-b4cf-9cef8a52d004}; !- Port 1

OS:Sizing:Zone,
  {db618440-166a-4989-9334-7f7e4ad1f065}, !- Handle
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afc6150c-52a9-412d-8adf-ac0dc8df7f62}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {0fa46193-49a1-4d1e-b6fc-cde382d76359}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0174c227-b662-4679-8c21-b75fef8745d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a4a7230-6715-46b0-8319-2301a0467207}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e5dbe7db-6f96-4d12-8774-755e36c4fb74}, !- Handle
  Space Function Office open plan Thermostat 55, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fbadd4aa-3962-4594-b03a-5238121f1a83}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2801d70-27df-41ed-a672-522f2ebeece0}, !- Zone Air Inlet Port List
  {fa6d02a5-3ae9-4911-81a2-85d3b86bce6c}, !- Zone Air Exhaust Port List
  {a4fc15d3-b2ad-46f7-beff-e4c4b56579cf}, !- Zone Air Node Name
  {a2bd2a67-a156-4ef9-9ed0-c3ef6347ad70}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90054d59-f36d-484f-8973-e570051b955b}, !- Group Rendering Name
  {448d8168-678b-4fd0-b468-4279d32b6698}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9f5587b2-957a-450d-8001-e5f1ed3933e1}, !- Handle
  Node 61,                                !- Name
  {a4fc15d3-b2ad-46f7-beff-e4c4b56579cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4fc15d3-b2ad-46f7-beff-e4c4b56579cf}, !- Handle
  {fbadd4aa-3962-4594-b03a-5238121f1a83}, !- Source Object
  11,                                     !- Outlet Port
  {9f5587b2-957a-450d-8001-e5f1ed3933e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2801d70-27df-41ed-a672-522f2ebeece0}, !- Handle
  {fbadd4aa-3962-4594-b03a-5238121f1a83}, !- HVAC Component
  {c4708d08-7f65-4716-887d-1faf68ac69f1}; !- Port 1

OS:PortList,
  {fa6d02a5-3ae9-4911-81a2-85d3b86bce6c}, !- Handle
  {fbadd4aa-3962-4594-b03a-5238121f1a83}; !- HVAC Component

OS:PortList,
  {a2bd2a67-a156-4ef9-9ed0-c3ef6347ad70}, !- Handle
  {fbadd4aa-3962-4594-b03a-5238121f1a83}, !- HVAC Component
  {332e0193-5bba-48ed-ad0c-35ca98a8dc14}; !- Port 1

OS:Sizing:Zone,
  {248959f6-c4a1-437c-aec0-13d5e4125c14}, !- Handle
  {fbadd4aa-3962-4594-b03a-5238121f1a83}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8a16a34c-e1c9-4f10-a4c8-ed17d79e81be}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {fbadd4aa-3962-4594-b03a-5238121f1a83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca6aec83-be26-4c8d-a2f3-90906145e0ad}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fddc3a98-a1e8-44fb-9bd7-648c5eee034a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {448d8168-678b-4fd0-b468-4279d32b6698}, !- Handle
  Space Function Office open plan Thermostat 56, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0810445d-7497-4afa-8211-2683f1932da5}, !- Zone Air Inlet Port List
  {e0c36efb-2917-44a5-ac42-a7bb93c75e45}, !- Zone Air Exhaust Port List
  {0c7f68d3-2d98-4a62-bd57-3017e20eea3e}, !- Zone Air Node Name
  {57429905-ed3f-4e40-b6a7-98d835032567}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0373b26-8157-4953-87ad-4e75a79a6ec2}, !- Group Rendering Name
  {cce4cb7e-2e52-4525-9fa8-67ea7c95762c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bc6f0409-393c-4200-b4cf-c20fb94e802d}, !- Handle
  Node 64,                                !- Name
  {0c7f68d3-2d98-4a62-bd57-3017e20eea3e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c7f68d3-2d98-4a62-bd57-3017e20eea3e}, !- Handle
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}, !- Source Object
  11,                                     !- Outlet Port
  {bc6f0409-393c-4200-b4cf-c20fb94e802d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0810445d-7497-4afa-8211-2683f1932da5}, !- Handle
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}, !- HVAC Component
  {f0ea535b-7271-412f-845c-2fdc2a8c3865}; !- Port 1

OS:PortList,
  {e0c36efb-2917-44a5-ac42-a7bb93c75e45}, !- Handle
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}; !- HVAC Component

OS:PortList,
  {57429905-ed3f-4e40-b6a7-98d835032567}, !- Handle
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}, !- HVAC Component
  {f5d4a3a9-db99-41d0-a7cf-0c40f8a47c1a}; !- Port 1

OS:Sizing:Zone,
  {4e5839e5-b278-4120-8954-a41ba845d21c}, !- Handle
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8769cfe-e19c-4829-8e82-54c9adf45670}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {26a03ab9-afe3-4dc1-b77d-67723d9a68b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8c8254d5-54cc-4055-9541-4beb5af76740}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {51ea4719-cba0-4228-8482-cb89b91331e3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cce4cb7e-2e52-4525-9fa8-67ea7c95762c}, !- Handle
  Space Function Office open plan Thermostat 57, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6c77b006-b9c5-4223-a928-f60080030570}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91f3b672-82e6-4fe4-9c14-5e713cce028a}, !- Zone Air Inlet Port List
  {14eae1e5-30d0-4129-bb2d-d9ef34a03b51}, !- Zone Air Exhaust Port List
  {e7b27d61-bfab-4a1d-91c4-d761c1115bc2}, !- Zone Air Node Name
  {55e4d9aa-7027-437d-9b47-bf6cc4e6c8cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4651847-a844-4935-ac12-d025a3e50bc5}, !- Group Rendering Name
  {ce114cb0-c029-4e8c-bb52-35474be9ce15}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2322e49-b96e-4885-a425-aecf1e6910df}, !- Handle
  Node 67,                                !- Name
  {e7b27d61-bfab-4a1d-91c4-d761c1115bc2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7b27d61-bfab-4a1d-91c4-d761c1115bc2}, !- Handle
  {6c77b006-b9c5-4223-a928-f60080030570}, !- Source Object
  11,                                     !- Outlet Port
  {c2322e49-b96e-4885-a425-aecf1e6910df}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91f3b672-82e6-4fe4-9c14-5e713cce028a}, !- Handle
  {6c77b006-b9c5-4223-a928-f60080030570}, !- HVAC Component
  {4402ac89-7cee-49ad-8ca8-74b6603c2d2e}; !- Port 1

OS:PortList,
  {14eae1e5-30d0-4129-bb2d-d9ef34a03b51}, !- Handle
  {6c77b006-b9c5-4223-a928-f60080030570}; !- HVAC Component

OS:PortList,
  {55e4d9aa-7027-437d-9b47-bf6cc4e6c8cb}, !- Handle
  {6c77b006-b9c5-4223-a928-f60080030570}, !- HVAC Component
  {49c9c303-1a75-432a-82da-5a379f1fe70d}; !- Port 1

OS:Sizing:Zone,
  {f31f3047-9434-4762-b9af-9103875e4083}, !- Handle
  {6c77b006-b9c5-4223-a928-f60080030570}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba6b5471-bb54-4991-98c0-ca34a42ce8d5}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {6c77b006-b9c5-4223-a928-f60080030570}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8afd40bc-5e61-4f84-b572-9ed33282c674}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abbd9a9f-3da7-4ee8-ba04-bacd90ed79bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ce114cb0-c029-4e8c-bb52-35474be9ce15}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 3, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Heating Setpoint Temperature Schedule Name
  {e0700002-e9be-4338-b419-db6d1eec2121}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e75cc4cb-cfc4-4f61-a503-4dafc7282bec}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d378072f-cd52-4cd7-b7a7-ed723ab2a654}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {089b6cf2-5853-495c-8b3c-0ca45f0ef273}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ce6b54b-bb18-4805-8fb3-71e6dbfcdb64}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b65f81ef-1854-45a8-9c2b-018f347a8de3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {656b758f-9a50-4898-b10f-2e6c9523ee6e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {806b1d6c-be4e-4c39-a2ae-71bd8f7b5c58}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {060051f7-a29a-4786-b605-b740219f77a7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3c016cea-96d4-4e44-8bc4-f1eb72211e9d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fe9131db-3809-46b8-b591-29ce6f98ad66}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de3ef7c6-31b0-41ca-ac88-42f03deb3aa0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa1a2db4-e17c-4c14-9764-7ae00fc75cf4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {23ef113b-9d77-40c1-912d-4b78218687f6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c588f35c-5ceb-4271-876a-15e10c6928fa}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {16858f24-0cfe-4825-9034-7f569e2d8432}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0373b26-8157-4953-87ad-4e75a79a6ec2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a3c39bdc-f7cd-4eec-bb0a-ddf851735761}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90980c51-9bd8-4f97-b43a-a97246de8d12}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5875dc89-5fa0-4cb8-8436-3471b93c33c2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a7ed65b0-1f28-492f-b355-1222f2741e41}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {440c25c7-afca-4339-b777-14ace7c5878e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {90054d59-f36d-484f-8973-e570051b955b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4651847-a844-4935-ac12-d025a3e50bc5}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0af0994-8330-433d-8a79-6f128eea7663}, !- Handle
  Space Function - undefined - 2,         !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {30622752-ae09-4aec-9f59-a7447c4e6fa6}, !- Handle
  Space Function Electrical/Mechanical room-sch-A 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aa7fa43d-29a0-4a2a-a37f-63926532207f}, !- Handle
  Space Function Office open plan 1,      !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {3af6155f-cb96-402d-9488-bf6609242cae}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {b385fa6a-d10f-40ce-ae5d-415514965533}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {04e9ed74-ec0b-4ad2-96ff-abd5d0d8b5ff}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {1e33c11b-aec3-4715-8ebb-0c56c8323608}, !- Layer 1
  {b385fa6a-d10f-40ce-ae5d-415514965533}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e01f19ab-eaca-409e-945b-dfd95a4988f5}, !- Handle
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  80.8969;                                !- Total Exposed Perimeter {m}

OS:Material,
  {95673146-946f-4818-b133-960eac48c43f}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {73537d4e-818d-4113-a6e0-ffc56cf0fa9f}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {bf33c86a-b9b9-4430-82c6-710ac4b01c11}, !- Layer 1
  {95673146-946f-4818-b133-960eac48c43f}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {596c1666-575b-4fbb-a9c0-1eecc30af44d}, !- Handle
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  162.7937;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {7b7fac69-56a0-429b-a54e-8db853d6dcf2}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {a6b13731-a899-4727-b297-950f257e0f02}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {9657503d-0738-4d29-bf76-66199301f338}, !- Availability Schedule
  {1da3e705-3090-4a08-b63f-042318b1f698}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {015fef87-22fc-4f96-9d9d-157d508b03f5}, !- Supply Side Inlet Node Name
  {b4cc2df0-c7c1-4c25-871f-70fe8dfd24d1}, !- Demand Side Outlet Node Name
  {154d937d-50f8-4137-b62b-7de610151357}, !- Demand Side Inlet Node A
  {503c68ae-27e9-4362-a000-1e617fc2d143}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c604c701-fdb5-4d47-b497-381f8965e1d0}, !- Demand Mixer Name
  {bcee3004-3d82-45cd-ade9-dbb12e6668db}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ece57f83-f44d-431c-968d-da891bfa0bb4}, !- Handle
  Node 2,                                 !- Name
  {015fef87-22fc-4f96-9d9d-157d508b03f5}, !- Inlet Port
  {1828e0f2-6d38-41c3-80ca-22c85225f159}; !- Outlet Port

OS:Node,
  {8283e216-15e3-4027-a3f0-fb6cdd64b9e5}, !- Handle
  Node 3,                                 !- Name
  {67a9d4b5-3d8d-4513-a186-accf44048d83}, !- Inlet Port
  {503c68ae-27e9-4362-a000-1e617fc2d143}; !- Outlet Port

OS:Connection,
  {015fef87-22fc-4f96-9d9d-157d508b03f5}, !- Handle
  {a6b13731-a899-4727-b297-950f257e0f02}, !- Source Object
  9,                                      !- Outlet Port
  {ece57f83-f44d-431c-968d-da891bfa0bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {503c68ae-27e9-4362-a000-1e617fc2d143}, !- Handle
  {8283e216-15e3-4027-a3f0-fb6cdd64b9e5}, !- Source Object
  3,                                      !- Outlet Port
  {a6b13731-a899-4727-b297-950f257e0f02}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {af326883-610f-484e-bfaa-08b410b75968}, !- Handle
  Node 5,                                 !- Name
  {154d937d-50f8-4137-b62b-7de610151357}, !- Inlet Port
  {7331509d-cfd0-4096-87a6-55b67ac7662d}; !- Outlet Port

OS:Node,
  {d7173712-c4ac-4523-bce3-410df2b907ad}, !- Handle
  Node 6,                                 !- Name
  {d770d34c-2964-4b73-959c-ca3e2ad22e7a}, !- Inlet Port
  {b4cc2df0-c7c1-4c25-871f-70fe8dfd24d1}; !- Outlet Port

OS:Node,
  {a05420fa-987a-4b89-8059-2cbdda68d3dd}, !- Handle
  Node 8,                                 !- Name
  {ae13ea88-5702-4979-9bfc-5a5f0a29373a}, !- Inlet Port
  {4402ac89-7cee-49ad-8ca8-74b6603c2d2e}; !- Outlet Port

OS:Connection,
  {154d937d-50f8-4137-b62b-7de610151357}, !- Handle
  {a6b13731-a899-4727-b297-950f257e0f02}, !- Source Object
  11,                                     !- Outlet Port
  {af326883-610f-484e-bfaa-08b410b75968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4cc2df0-c7c1-4c25-871f-70fe8dfd24d1}, !- Handle
  {d7173712-c4ac-4523-bce3-410df2b907ad}, !- Source Object
  3,                                      !- Outlet Port
  {a6b13731-a899-4727-b297-950f257e0f02}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bcee3004-3d82-45cd-ade9-dbb12e6668db}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {7331509d-cfd0-4096-87a6-55b67ac7662d}, !- Inlet Node Name
  {c2da627d-239f-4000-a34a-0c0a89381dbd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c604c701-fdb5-4d47-b497-381f8965e1d0}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {d770d34c-2964-4b73-959c-ca3e2ad22e7a}, !- Outlet Node Name
  {2085a49d-a6de-43a4-9d68-d3a27c8af776}; !- Inlet Node Name 1

OS:Connection,
  {7331509d-cfd0-4096-87a6-55b67ac7662d}, !- Handle
  {af326883-610f-484e-bfaa-08b410b75968}, !- Source Object
  3,                                      !- Outlet Port
  {bcee3004-3d82-45cd-ade9-dbb12e6668db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d770d34c-2964-4b73-959c-ca3e2ad22e7a}, !- Handle
  {c604c701-fdb5-4d47-b497-381f8965e1d0}, !- Source Object
  2,                                      !- Outlet Port
  {d7173712-c4ac-4523-bce3-410df2b907ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {db0a6785-b681-43d4-9d3f-48c293d3e3c4}, !- Handle
  {a6b13731-a899-4727-b297-950f257e0f02}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1da3e705-3090-4a08-b63f-042318b1f698}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {d2b71f20-3c20-448a-878a-9155096fbba2}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {31c3b990-82b3-4f3c-83fd-7bcc968cc639}, !- Handle
  Fan On Off 1,                           !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0222d106-0b82-476a-ae6f-405cc1b50931}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {df9e0590-1786-4af2-a99f-057e29f6ebdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0222d106-0b82-476a-ae6f-405cc1b50931}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {df9e0590-1786-4af2-a99f-057e29f6ebdd}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e1e2e287-d5fe-4dfd-bec5-5172ded87c75}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ee9c1ea0-b444-41fc-8714-7b4898d95ffa}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8d005b7e-a853-45d0-ac94-59c4a505b51b}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8abbbd7-e89a-4301-b4f1-14f39c4203c5}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {13eb4d6c-d5c5-4f4b-8d79-5742c3d4505d}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cb6b2849-5506-43bf-8e41-b29172bd5579}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 301kBtu/hr 9.3EER, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23281304104627,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aee3c0fc-9074-4b84-9812-d2d904bf9dae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af419e48-1573-460d-b998-9706fe71f184}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fbf25a8-f6bd-4b26-82b7-a0f8b76be049}, !- Energy Input Ratio Function of Temperature Curve Name
  {692cdd00-8e68-4017-a4d5-971906b6cda0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f7237e7-8fe3-4568-b98f-16d9f13ab777}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {095295a0-b476-4206-9a89-2076639c0221}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {0a894b81-1c8d-45b0-9733-a989f4f26800}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {c5c9706c-16ce-40c1-b19b-03b5446932cc}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {095a78eb-5f56-4c06-9641-3a808d7d1272}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {11294a05-534a-4bcb-83e9-f64d04d44974}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {764e1d3c-d117-49e7-a00d-ffc9a1fa5b1b}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 218 Clg kBtu/hr 3.2COPH, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  63807.0996254664,                       !- Rated Total Heating Capacity {W}
  3.501511652627,                         !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {df09f934-57c5-4083-9df0-1466ed614291}, !- Total Heating Capacity Function of Temperature Curve Name
  {494b2e7e-d109-4314-bb0e-04c6403b66ce}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {cebd45ee-d468-4372-a1fd-ebaa2010d866}, !- Energy Input Ratio Function of Temperature Curve Name
  {15109740-7951-4670-9da1-097c96d13c65}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc4266c3-9b26-4a96-90f2-e89e716397c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {863c6b92-6c6c-4e96-b246-2f109cc0f835}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9657503d-0738-4d29-bf76-66199301f338}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bc81b5e6-5eb8-472c-b7ca-6fdd5a4265bc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bc81b5e6-5eb8-472c-b7ca-6fdd5a4265bc}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7f19d30c-b321-4a1b-9670-fcba0147885b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {863c6b92-6c6c-4e96-b246-2f109cc0f835}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {240353ac-6bdd-4422-a8a8-251d52f0510f}, !- Mixed Air Node Name
  {eae8c170-25c1-400d-a062-956494ab3fba}, !- Outdoor Air Stream Node Name
  {7f3e5574-840c-4439-bee0-0c9e1f06baf4}, !- Relief Air Stream Node Name
  {1828e0f2-6d38-41c3-80ca-22c85225f159}; !- Return Air Stream Node Name

OS:Node,
  {093d41f1-215d-4b96-a639-efbd21f7347a}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {eae8c170-25c1-400d-a062-956494ab3fba}; !- Outlet Port

OS:Connection,
  {eae8c170-25c1-400d-a062-956494ab3fba}, !- Handle
  {093d41f1-215d-4b96-a639-efbd21f7347a}, !- Source Object
  3,                                      !- Outlet Port
  {7f19d30c-b321-4a1b-9670-fcba0147885b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf2c7fe8-cf6b-4022-9ad5-4d6c7b30187e}, !- Handle
  Node 11,                                !- Name
  {7f3e5574-840c-4439-bee0-0c9e1f06baf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f3e5574-840c-4439-bee0-0c9e1f06baf4}, !- Handle
  {7f19d30c-b321-4a1b-9670-fcba0147885b}, !- Source Object
  7,                                      !- Outlet Port
  {cf2c7fe8-cf6b-4022-9ad5-4d6c7b30187e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {10b25a69-5201-4e12-a251-f2ecfd2f3345}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {6b9e7d86-64a2-45d6-85d9-5a1f79aece6d}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ASHP, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {d5c63696-cb3d-44b8-a4e9-6f100a329d6c}, !- Air Inlet Node Name
  {67a9d4b5-3d8d-4513-a186-accf44048d83}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6c77b006-b9c5-4223-a928-f60080030570}, !- Controlling Zone or Thermostat Location
  {31c3b990-82b3-4f3c-83fd-7bcc968cc639}, !- Supply Air Fan Name
  {764e1d3c-d117-49e7-a00d-ffc9a1fa5b1b}, !- Heating Coil Name
  {cb6b2849-5506-43bf-8e41-b29172bd5579}, !- Cooling Coil Name
  {10b25a69-5201-4e12-a251-f2ecfd2f3345}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {9657503d-0738-4d29-bf76-66199301f338}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {67a9d4b5-3d8d-4513-a186-accf44048d83}, !- Handle
  {6b9e7d86-64a2-45d6-85d9-5a1f79aece6d}, !- Source Object
  4,                                      !- Outlet Port
  {8283e216-15e3-4027-a3f0-fb6cdd64b9e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7ebc8ad-8246-432d-be36-1503128aeb5c}, !- Handle
  Node 12,                                !- Name
  {240353ac-6bdd-4422-a8a8-251d52f0510f}, !- Inlet Port
  {d5c63696-cb3d-44b8-a4e9-6f100a329d6c}; !- Outlet Port

OS:Connection,
  {1828e0f2-6d38-41c3-80ca-22c85225f159}, !- Handle
  {ece57f83-f44d-431c-968d-da891bfa0bb4}, !- Source Object
  3,                                      !- Outlet Port
  {7f19d30c-b321-4a1b-9670-fcba0147885b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {240353ac-6bdd-4422-a8a8-251d52f0510f}, !- Handle
  {7f19d30c-b321-4a1b-9670-fcba0147885b}, !- Source Object
  5,                                      !- Outlet Port
  {d7ebc8ad-8246-432d-be36-1503128aeb5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c63696-cb3d-44b8-a4e9-6f100a329d6c}, !- Handle
  {d7ebc8ad-8246-432d-be36-1503128aeb5c}, !- Source Object
  3,                                      !- Outlet Port
  {6b9e7d86-64a2-45d6-85d9-5a1f79aece6d}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d6bdaac8-8d82-4e5f-90dc-303273a21608}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6c77b006-b9c5-4223-a928-f60080030570}, !- Control Zone Name
  {8283e216-15e3-4027-a3f0-fb6cdd64b9e5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8afd40bc-5e61-4f84-b572-9ed33282c674}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abbd9a9f-3da7-4ee8-ba04-bacd90ed79bb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {50597790-b736-4f8f-ad94-75a4b65eba1b}, !- Air Inlet Node Name
  {ae13ea88-5702-4979-9bfc-5a5f0a29373a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a3f40b91-b43d-4736-b3e3-55287594b871}, !- Handle
  Node 14,                                !- Name
  {49c9c303-1a75-432a-82da-5a379f1fe70d}, !- Inlet Port
  {2085a49d-a6de-43a4-9d68-d3a27c8af776}; !- Outlet Port

OS:Connection,
  {4402ac89-7cee-49ad-8ca8-74b6603c2d2e}, !- Handle
  {a05420fa-987a-4b89-8059-2cbdda68d3dd}, !- Source Object
  3,                                      !- Outlet Port
  {91f3b672-82e6-4fe4-9c14-5e713cce028a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49c9c303-1a75-432a-82da-5a379f1fe70d}, !- Handle
  {55e4d9aa-7027-437d-9b47-bf6cc4e6c8cb}, !- Source Object
  2,                                      !- Outlet Port
  {a3f40b91-b43d-4736-b3e3-55287594b871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2085a49d-a6de-43a4-9d68-d3a27c8af776}, !- Handle
  {a3f40b91-b43d-4736-b3e3-55287594b871}, !- Source Object
  3,                                      !- Outlet Port
  {c604c701-fdb5-4d47-b497-381f8965e1d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6bd203d-8da4-43d3-a88f-85732903c144}, !- Handle
  Node 15,                                !- Name
  {c2da627d-239f-4000-a34a-0c0a89381dbd}, !- Inlet Port
  {50597790-b736-4f8f-ad94-75a4b65eba1b}; !- Outlet Port

OS:Connection,
  {c2da627d-239f-4000-a34a-0c0a89381dbd}, !- Handle
  {bcee3004-3d82-45cd-ade9-dbb12e6668db}, !- Source Object
  3,                                      !- Outlet Port
  {f6bd203d-8da4-43d3-a88f-85732903c144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50597790-b736-4f8f-ad94-75a4b65eba1b}, !- Handle
  {f6bd203d-8da4-43d3-a88f-85732903c144}, !- Source Object
  3,                                      !- Outlet Port
  {abbd9a9f-3da7-4ee8-ba04-bacd90ed79bb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ae13ea88-5702-4979-9bfc-5a5f0a29373a}, !- Handle
  {abbd9a9f-3da7-4ee8-ba04-bacd90ed79bb}, !- Source Object
  4,                                      !- Outlet Port
  {a05420fa-987a-4b89-8059-2cbdda68d3dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6e882d37-e3c3-44a1-a2af-71146fb03443}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {00881472-1811-4e42-aab6-a91b63a0acaa}, !- Availability Schedule
  {b9cd64fd-b35d-4c60-b4db-d651101b8ceb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {47ef4327-982e-4200-be39-4896fd7e14b3}, !- Supply Side Inlet Node Name
  {830fe8d8-4ff1-44c0-b6dd-a5ed94d3c612}, !- Demand Side Outlet Node Name
  {37472d3b-c659-43a6-84b6-311f12372ca8}, !- Demand Side Inlet Node A
  {69da9ec5-6636-4273-8625-4d6797e9286c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b16a3ac9-0c3d-4d0b-8e98-cc40c48193a5}, !- Demand Mixer Name
  {c98e2893-8250-4cbc-92b3-00f589911618}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ffe2b0c0-2c26-488f-adad-481e0d10c59b}, !- Handle
  Node 17,                                !- Name
  {47ef4327-982e-4200-be39-4896fd7e14b3}, !- Inlet Port
  {9305a830-934b-4857-bf4d-f4a521deb63f}; !- Outlet Port

OS:Node,
  {8025c7a7-68d8-4eaa-b879-3e57409840d4}, !- Handle
  Node 18,                                !- Name
  {f17823e3-eb36-4d3f-9fb2-4ac3a9455e07}, !- Inlet Port
  {69da9ec5-6636-4273-8625-4d6797e9286c}; !- Outlet Port

OS:Connection,
  {47ef4327-982e-4200-be39-4896fd7e14b3}, !- Handle
  {6e882d37-e3c3-44a1-a2af-71146fb03443}, !- Source Object
  9,                                      !- Outlet Port
  {ffe2b0c0-2c26-488f-adad-481e0d10c59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69da9ec5-6636-4273-8625-4d6797e9286c}, !- Handle
  {8025c7a7-68d8-4eaa-b879-3e57409840d4}, !- Source Object
  3,                                      !- Outlet Port
  {6e882d37-e3c3-44a1-a2af-71146fb03443}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6f94957-03b9-4dd2-a4a4-1a706cc00c92}, !- Handle
  Node 20,                                !- Name
  {37472d3b-c659-43a6-84b6-311f12372ca8}, !- Inlet Port
  {348604a9-96a5-4817-95c1-ad68b518ca8b}; !- Outlet Port

OS:Node,
  {2cb3d8a0-4104-44f2-9d8b-bda1d78e7e06}, !- Handle
  Node 21,                                !- Name
  {aa5237e3-daca-480f-aed5-a710482bdd68}, !- Inlet Port
  {830fe8d8-4ff1-44c0-b6dd-a5ed94d3c612}; !- Outlet Port

OS:Node,
  {cbf3246c-a63d-478c-af2d-9c17b6b97910}, !- Handle
  Node 23,                                !- Name
  {7461f01d-9733-41ce-a1e9-5477a64bea21}, !- Inlet Port
  {903f4847-a670-4f59-b62f-bfe5b438bfed}; !- Outlet Port

OS:Connection,
  {37472d3b-c659-43a6-84b6-311f12372ca8}, !- Handle
  {6e882d37-e3c3-44a1-a2af-71146fb03443}, !- Source Object
  11,                                     !- Outlet Port
  {a6f94957-03b9-4dd2-a4a4-1a706cc00c92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {830fe8d8-4ff1-44c0-b6dd-a5ed94d3c612}, !- Handle
  {2cb3d8a0-4104-44f2-9d8b-bda1d78e7e06}, !- Source Object
  3,                                      !- Outlet Port
  {6e882d37-e3c3-44a1-a2af-71146fb03443}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c98e2893-8250-4cbc-92b3-00f589911618}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {348604a9-96a5-4817-95c1-ad68b518ca8b}, !- Inlet Node Name
  {a12ac9e9-71de-4917-9315-ccebf1982adf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b16a3ac9-0c3d-4d0b-8e98-cc40c48193a5}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {aa5237e3-daca-480f-aed5-a710482bdd68}, !- Outlet Node Name
  {12dd679b-f910-41fa-9068-050aa4fa252b}; !- Inlet Node Name 1

OS:Connection,
  {348604a9-96a5-4817-95c1-ad68b518ca8b}, !- Handle
  {a6f94957-03b9-4dd2-a4a4-1a706cc00c92}, !- Source Object
  3,                                      !- Outlet Port
  {c98e2893-8250-4cbc-92b3-00f589911618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa5237e3-daca-480f-aed5-a710482bdd68}, !- Handle
  {b16a3ac9-0c3d-4d0b-8e98-cc40c48193a5}, !- Source Object
  2,                                      !- Outlet Port
  {2cb3d8a0-4104-44f2-9d8b-bda1d78e7e06}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {de406337-0ca5-4d05-a6e8-51dbc730bf6a}, !- Handle
  {6e882d37-e3c3-44a1-a2af-71146fb03443}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b9cd64fd-b35d-4c60-b4db-d651101b8ceb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {7f0a5aec-49df-4db0-848d-b6546854d4a9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {41910392-9221-494f-8bfe-5cc9c2676c57}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d8333bf9-0bb7-4eea-bffd-e05157d485cb}, !- Air Inlet Node Name
  {f17823e3-eb36-4d3f-9fb2-4ac3a9455e07}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {088bdabd-6f82-45e9-965c-c324cd3e6edc}, !- Handle
  Sys6 Return Fan,                        !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9305a830-934b-4857-bf4d-f4a521deb63f}, !- Air Inlet Node Name
  {9a0ed0c2-f2e6-4b66-9468-05de41eed0fe}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {8cf821e7-5494-4ea0-9e36-aee3ddc15e5d}, !- Handle
  Curve Cubic 6,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {b31163b4-823b-494f-9ed7-c1ca99a5de1e}, !- Handle
  Curve Cubic 7,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6c18852f-e5fc-47ac-b9d1-c8d8a12288c3}, !- Handle
  Curve Cubic 8,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {3fcfc32c-dfe2-40c2-bd7c-63b7aece4295}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8ddfca50-c2eb-4593-9d55-9fe0a74924a1}, !- Handle
  Curve Cubic 9,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {7869afb3-91db-495f-aeef-74ea708bded1}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 76 Clg kBtu/hr 3.3COPH, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  22394.9432895113,                       !- Rated Total Heating Capacity {W}
  3.54192094845175,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4f388eb3-6de8-4baa-b9f0-8c354d13a85c}, !- Air Inlet Node Name
  {5cc3acc7-410f-4e6e-a4fe-14f9dc1d5658}, !- Air Outlet Node Name
  {df09f934-57c5-4083-9df0-1466ed614291}, !- Total Heating Capacity Function of Temperature Curve Name
  {494b2e7e-d109-4314-bb0e-04c6403b66ce}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {cebd45ee-d468-4372-a1fd-ebaa2010d866}, !- Energy Input Ratio Function of Temperature Curve Name
  {15109740-7951-4670-9da1-097c96d13c65}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc4266c3-9b26-4a96-90f2-e89e716397c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {45fb2b28-3266-411b-9ccf-70c2d0bd553f}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {755f7da8-85dd-4bbf-92f2-cd8c36aef2a1}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {17bfbf9b-4b36-4f3c-9e58-542fdd218f83}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {dc355a59-fbee-4b40-863a-5a6548babca6}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8eb85784-1e62-40dd-b8e0-7eea638fbee3}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {daf85771-d3d1-4bc6-ac82-e25760dc05ec}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 105kBtu/hr 11EER, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a30be245-5be3-428e-93fe-b1d598c4be1d}, !- Air Inlet Node Name
  {8873aa4e-c520-4e6d-9b5a-5a2dd6ca18e9}, !- Air Outlet Node Name
  {aee3c0fc-9074-4b84-9812-d2d904bf9dae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af419e48-1573-460d-b998-9706fe71f184}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fbf25a8-f6bd-4b26-82b7-a0f8b76be049}, !- Energy Input Ratio Function of Temperature Curve Name
  {692cdd00-8e68-4017-a4d5-971906b6cda0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f7237e7-8fe3-4568-b98f-16d9f13ab777}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d352af78-e507-4966-9170-6c4e3cbcb438}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {00881472-1811-4e42-aab6-a91b63a0acaa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e7043bf-202e-44f6-b9a0-1df354574dc2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e7043bf-202e-44f6-b9a0-1df354574dc2}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {10911d4f-7faf-41e3-97e4-de554238ebb5}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {d352af78-e507-4966-9170-6c4e3cbcb438}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa34c339-6524-4bcb-b6a0-dfce971afee6}, !- Mixed Air Node Name
  {beca86b0-2ce6-4e44-aa6c-f3d52b50ff18}, !- Outdoor Air Stream Node Name
  {ce6b735b-09d4-4a95-8f41-883c9b36de76}, !- Relief Air Stream Node Name
  {d9bef542-3a35-4c7c-9c8f-12b9e4a98e1c}; !- Return Air Stream Node Name

OS:Node,
  {a6e4a755-b719-418f-8000-a288a20e672c}, !- Handle
  Node 24,                                !- Name
  ,                                       !- Inlet Port
  {beca86b0-2ce6-4e44-aa6c-f3d52b50ff18}; !- Outlet Port

OS:Connection,
  {beca86b0-2ce6-4e44-aa6c-f3d52b50ff18}, !- Handle
  {a6e4a755-b719-418f-8000-a288a20e672c}, !- Source Object
  3,                                      !- Outlet Port
  {10911d4f-7faf-41e3-97e4-de554238ebb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1116ac36-13e2-489b-9b52-16ea2e6b506a}, !- Handle
  Node 26,                                !- Name
  {ce6b735b-09d4-4a95-8f41-883c9b36de76}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ce6b735b-09d4-4a95-8f41-883c9b36de76}, !- Handle
  {10911d4f-7faf-41e3-97e4-de554238ebb5}, !- Source Object
  7,                                      !- Outlet Port
  {1116ac36-13e2-489b-9b52-16ea2e6b506a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f17823e3-eb36-4d3f-9fb2-4ac3a9455e07}, !- Handle
  {41910392-9221-494f-8bfe-5cc9c2676c57}, !- Source Object
  9,                                      !- Outlet Port
  {8025c7a7-68d8-4eaa-b879-3e57409840d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc7d0d7a-ba38-45b5-9caa-91cc83e5caa6}, !- Handle
  Node 27,                                !- Name
  {5cc3acc7-410f-4e6e-a4fe-14f9dc1d5658}, !- Inlet Port
  {d8333bf9-0bb7-4eea-bffd-e05157d485cb}; !- Outlet Port

OS:Connection,
  {5cc3acc7-410f-4e6e-a4fe-14f9dc1d5658}, !- Handle
  {7869afb3-91db-495f-aeef-74ea708bded1}, !- Source Object
  8,                                      !- Outlet Port
  {cc7d0d7a-ba38-45b5-9caa-91cc83e5caa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8333bf9-0bb7-4eea-bffd-e05157d485cb}, !- Handle
  {cc7d0d7a-ba38-45b5-9caa-91cc83e5caa6}, !- Source Object
  3,                                      !- Outlet Port
  {41910392-9221-494f-8bfe-5cc9c2676c57}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6735ee35-708b-4144-836c-81411ee93c8d}, !- Handle
  Node 29,                                !- Name
  {8873aa4e-c520-4e6d-9b5a-5a2dd6ca18e9}, !- Inlet Port
  {4f388eb3-6de8-4baa-b9f0-8c354d13a85c}; !- Outlet Port

OS:Connection,
  {8873aa4e-c520-4e6d-9b5a-5a2dd6ca18e9}, !- Handle
  {daf85771-d3d1-4bc6-ac82-e25760dc05ec}, !- Source Object
  9,                                      !- Outlet Port
  {6735ee35-708b-4144-836c-81411ee93c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f388eb3-6de8-4baa-b9f0-8c354d13a85c}, !- Handle
  {6735ee35-708b-4144-836c-81411ee93c8d}, !- Source Object
  3,                                      !- Outlet Port
  {7869afb3-91db-495f-aeef-74ea708bded1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {9f683787-c5b7-4d09-b390-2a4fb019e81a}, !- Handle
  Node 30,                                !- Name
  {aa34c339-6524-4bcb-b6a0-dfce971afee6}, !- Inlet Port
  {a30be245-5be3-428e-93fe-b1d598c4be1d}; !- Outlet Port

OS:Connection,
  {aa34c339-6524-4bcb-b6a0-dfce971afee6}, !- Handle
  {10911d4f-7faf-41e3-97e4-de554238ebb5}, !- Source Object
  5,                                      !- Outlet Port
  {9f683787-c5b7-4d09-b390-2a4fb019e81a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a30be245-5be3-428e-93fe-b1d598c4be1d}, !- Handle
  {9f683787-c5b7-4d09-b390-2a4fb019e81a}, !- Source Object
  3,                                      !- Outlet Port
  {daf85771-d3d1-4bc6-ac82-e25760dc05ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6956398b-deea-4181-abd3-0a223f4cbcef}, !- Handle
  Node 32,                                !- Name
  {9a0ed0c2-f2e6-4b66-9468-05de41eed0fe}, !- Inlet Port
  {d9bef542-3a35-4c7c-9c8f-12b9e4a98e1c}; !- Outlet Port

OS:Connection,
  {9305a830-934b-4857-bf4d-f4a521deb63f}, !- Handle
  {ffe2b0c0-2c26-488f-adad-481e0d10c59b}, !- Source Object
  3,                                      !- Outlet Port
  {088bdabd-6f82-45e9-965c-c324cd3e6edc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9a0ed0c2-f2e6-4b66-9468-05de41eed0fe}, !- Handle
  {088bdabd-6f82-45e9-965c-c324cd3e6edc}, !- Source Object
  9,                                      !- Outlet Port
  {6956398b-deea-4181-abd3-0a223f4cbcef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9bef542-3a35-4c7c-9c8f-12b9e4a98e1c}, !- Handle
  {6956398b-deea-4181-abd3-0a223f4cbcef}, !- Source Object
  3,                                      !- Outlet Port
  {10911d4f-7faf-41e3-97e4-de554238ebb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ad35dbbe-b500-40a7-8970-4350314388b2}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {5e867f89-65e4-42dd-af3c-617cf895a615}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e867f89-65e4-42dd-af3c-617cf895a615}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {1a01275d-7bdf-42f3-9253-f995157ec4f6}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {8025c7a7-68d8-4eaa-b879-3e57409840d4}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {49dc9ebd-f695-4af1-80d6-e242322f4777}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {72bf5314-4d6e-4e00-9ea9-c1d9b6815296}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6be1e2f9-f344-4523-a61e-a901843b3e72}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {7461f01d-9733-41ce-a1e9-5477a64bea21}, !- Air Outlet Node Name
  {71fa91a5-d4e6-4baf-97f3-e22049b8926d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {72bf5314-4d6e-4e00-9ea9-c1d9b6815296}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9e14e3db-5609-49ca-b554-2d6f21fc8f52}, !- Handle
  Node 33,                                !- Name
  {e50c0401-e5ab-4175-bd5a-2495cc6b0e0f}, !- Inlet Port
  {12dd679b-f910-41fa-9068-050aa4fa252b}; !- Outlet Port

OS:Connection,
  {903f4847-a670-4f59-b62f-bfe5b438bfed}, !- Handle
  {cbf3246c-a63d-478c-af2d-9c17b6b97910}, !- Source Object
  3,                                      !- Outlet Port
  {5d141707-da98-429b-b2b6-fc8b55c1eb18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50c0401-e5ab-4175-bd5a-2495cc6b0e0f}, !- Handle
  {6ead44c4-d099-4819-9697-5955d0d780bd}, !- Source Object
  2,                                      !- Outlet Port
  {9e14e3db-5609-49ca-b554-2d6f21fc8f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12dd679b-f910-41fa-9068-050aa4fa252b}, !- Handle
  {9e14e3db-5609-49ca-b554-2d6f21fc8f52}, !- Source Object
  3,                                      !- Outlet Port
  {b16a3ac9-0c3d-4d0b-8e98-cc40c48193a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0be51860-328c-41b4-8be0-47863d17d3d8}, !- Handle
  Node 35,                                !- Name
  {a12ac9e9-71de-4917-9315-ccebf1982adf}, !- Inlet Port
  {71fa91a5-d4e6-4baf-97f3-e22049b8926d}; !- Outlet Port

OS:Connection,
  {a12ac9e9-71de-4917-9315-ccebf1982adf}, !- Handle
  {c98e2893-8250-4cbc-92b3-00f589911618}, !- Source Object
  3,                                      !- Outlet Port
  {0be51860-328c-41b4-8be0-47863d17d3d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71fa91a5-d4e6-4baf-97f3-e22049b8926d}, !- Handle
  {0be51860-328c-41b4-8be0-47863d17d3d8}, !- Source Object
  3,                                      !- Outlet Port
  {6be1e2f9-f344-4523-a61e-a901843b3e72}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7461f01d-9733-41ce-a1e9-5477a64bea21}, !- Handle
  {6be1e2f9-f344-4523-a61e-a901843b3e72}, !- Source Object
  3,                                      !- Outlet Port
  {cbf3246c-a63d-478c-af2d-9c17b6b97910}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9896f812-bb84-460c-b4f4-9a12a8274893}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1, !- Name
  ,                                       !- Controller List Name
  {5fa415b7-5881-4e54-8001-14d309f9fb46}, !- Availability Schedule
  {8d3a0cfd-137b-497f-a1fd-9cf00e39b25b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {15a8fb78-fe7d-4865-99a1-c6d40413d9f2}, !- Supply Side Inlet Node Name
  {d303913e-4806-4345-a006-ddbbda0a01f0}, !- Demand Side Outlet Node Name
  {f5a54833-e238-4b5e-8a96-e481d9aaa509}, !- Demand Side Inlet Node A
  {661fe7fc-ca48-41ea-9c68-82e42d71a704}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {678439a8-de01-4566-8156-58a5e429249b}, !- Demand Mixer Name
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5b4720ab-45ea-4d76-8946-a81c36db4ac5}, !- Handle
  Node 36,                                !- Name
  {15a8fb78-fe7d-4865-99a1-c6d40413d9f2}, !- Inlet Port
  {02225483-1775-455e-9eb2-c3c73d21789d}; !- Outlet Port

OS:Node,
  {34368b07-c6b0-4d5a-8f7d-1138425af753}, !- Handle
  Node 38,                                !- Name
  {6b4ef9da-6ee5-4f62-b704-478152b102f9}, !- Inlet Port
  {661fe7fc-ca48-41ea-9c68-82e42d71a704}; !- Outlet Port

OS:Connection,
  {15a8fb78-fe7d-4865-99a1-c6d40413d9f2}, !- Handle
  {9896f812-bb84-460c-b4f4-9a12a8274893}, !- Source Object
  9,                                      !- Outlet Port
  {5b4720ab-45ea-4d76-8946-a81c36db4ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {661fe7fc-ca48-41ea-9c68-82e42d71a704}, !- Handle
  {34368b07-c6b0-4d5a-8f7d-1138425af753}, !- Source Object
  3,                                      !- Outlet Port
  {9896f812-bb84-460c-b4f4-9a12a8274893}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {30744e6c-3b2d-4a15-b09d-b25f4f4b6084}, !- Handle
  Node 39,                                !- Name
  {f5a54833-e238-4b5e-8a96-e481d9aaa509}, !- Inlet Port
  {460f97ca-2f4d-4d31-bb12-4686fd1d5b1c}; !- Outlet Port

OS:Node,
  {28cfd9ce-605b-4e05-9b06-4ace887f9b8f}, !- Handle
  Node 41,                                !- Name
  {f631efcb-ba63-461f-9648-55d01ab0de35}, !- Inlet Port
  {d303913e-4806-4345-a006-ddbbda0a01f0}; !- Outlet Port

OS:Node,
  {ee6028d0-3d20-4093-9ad8-1732b6942ec3}, !- Handle
  Node 42,                                !- Name
  {a3bd48b4-bda9-4fdd-ab16-468b2c135973}, !- Inlet Port
  {1d025500-7335-421c-8897-1117addac22d}; !- Outlet Port

OS:Connection,
  {f5a54833-e238-4b5e-8a96-e481d9aaa509}, !- Handle
  {9896f812-bb84-460c-b4f4-9a12a8274893}, !- Source Object
  11,                                     !- Outlet Port
  {30744e6c-3b2d-4a15-b09d-b25f4f4b6084}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d303913e-4806-4345-a006-ddbbda0a01f0}, !- Handle
  {28cfd9ce-605b-4e05-9b06-4ace887f9b8f}, !- Source Object
  3,                                      !- Outlet Port
  {9896f812-bb84-460c-b4f4-9a12a8274893}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {460f97ca-2f4d-4d31-bb12-4686fd1d5b1c}, !- Inlet Node Name
  {df4d26c4-7e41-4956-aed3-660237896602}, !- Outlet Node Name 1
  {3ee6fc4f-6b62-40ba-a553-00d5443e945c}, !- Outlet Node Name 2
  {d581caf0-5093-4960-92c2-082aadc10d55}, !- Outlet Node Name 3
  {aa7738ae-dd38-44d0-91cf-3f41e30111b4}, !- Outlet Node Name 4
  {f1ed9d22-8b7d-419b-a380-63b3ac24ee30}, !- Outlet Node Name 5
  {802f3e9b-c967-40a5-bb7d-1f77ec9468a3}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {678439a8-de01-4566-8156-58a5e429249b}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {f631efcb-ba63-461f-9648-55d01ab0de35}, !- Outlet Node Name
  {41ee2efb-ebf3-436b-b383-33b7df8e2408}, !- Inlet Node Name 1
  {4836903e-74f8-4e1a-970b-c662b874fd5a}, !- Inlet Node Name 2
  {af899d36-8e9d-4dc1-a546-e724f3f65a51}, !- Inlet Node Name 3
  {4f43bb70-9b10-4dd4-a370-5a7fc6d2f2a0}, !- Inlet Node Name 4
  {5125a847-7c24-4cbc-a687-7d6f8235cb18}, !- Inlet Node Name 5
  {bc41e52a-d63c-4fcc-9457-fb49b27057e4}; !- Inlet Node Name 6

OS:Connection,
  {460f97ca-2f4d-4d31-bb12-4686fd1d5b1c}, !- Handle
  {30744e6c-3b2d-4a15-b09d-b25f4f4b6084}, !- Source Object
  3,                                      !- Outlet Port
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f631efcb-ba63-461f-9648-55d01ab0de35}, !- Handle
  {678439a8-de01-4566-8156-58a5e429249b}, !- Source Object
  2,                                      !- Outlet Port
  {28cfd9ce-605b-4e05-9b06-4ace887f9b8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ee1b0a36-6de3-4dfd-98c2-16e876ec7d85}, !- Handle
  {9896f812-bb84-460c-b4f4-9a12a8274893}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8d3a0cfd-137b-497f-a1fd-9cf00e39b25b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {9825ba32-ef19-4f66-aaab-68c3d1ddc992}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6503c0d6-1854-44ec-b8c2-492b2b35501d}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {42dc5d75-f44b-4186-87f5-e11e1719aefe}, !- Air Inlet Node Name
  {6b4ef9da-6ee5-4f62-b704-478152b102f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {142b28c4-e07d-432f-96a4-79351c2abc5b}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {02225483-1775-455e-9eb2-c3c73d21789d}, !- Air Inlet Node Name
  {dc636159-915d-44f6-aa67-9e1af66d3b8f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {39a58934-c06f-4a09-babe-ebb962822e78}, !- Handle
  Curve Cubic 11,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f3dcca39-3112-4a28-9250-c28a274e4967}, !- Handle
  Curve Cubic 12,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cce902f8-6797-48d8-93bb-ee920bf84b69}, !- Handle
  Curve Cubic 13,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {47d0df61-2a68-495e-b8da-7e04c5583509}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4f416f74-721a-4494-8bfc-7f624e460fdf}, !- Handle
  Curve Cubic 14,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {402d8d92-bf28-418c-b8be-187125504bc2}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 536 Clg kBtu/hr 3.2COPH, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  157229.736990485,                       !- Rated Total Heating Capacity {W}
  3.65248172630255,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0a72a87f-0891-4933-a5f7-520c797d83f8}, !- Air Inlet Node Name
  {08bf7cc2-f47d-47fb-b5eb-ed43fb163fba}, !- Air Outlet Node Name
  {df09f934-57c5-4083-9df0-1466ed614291}, !- Total Heating Capacity Function of Temperature Curve Name
  {494b2e7e-d109-4314-bb0e-04c6403b66ce}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {cebd45ee-d468-4372-a1fd-ebaa2010d866}, !- Energy Input Ratio Function of Temperature Curve Name
  {15109740-7951-4670-9da1-097c96d13c65}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc4266c3-9b26-4a96-90f2-e89e716397c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {5dccecee-5578-40fa-b562-4a3888568aff}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f88a05d-1a62-4283-9039-a80687658e1f}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04eb7d37-2f43-4f1e-af14-7cdb52588c93}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1fe2a944-89c8-4ea2-89c1-9c93624a334f}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b996c65-6257-4b51-812f-a7acb46e8f5d}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3cfa94a5-9f96-4a40-9996-599a5233a086}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 741kBtu/hr 9.5EER, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c6ce0fb5-69cc-46ec-9c3f-d49fd6495240}, !- Air Inlet Node Name
  {8a4a4369-67cf-49b9-825f-c72983a9253f}, !- Air Outlet Node Name
  {aee3c0fc-9074-4b84-9812-d2d904bf9dae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af419e48-1573-460d-b998-9706fe71f184}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fbf25a8-f6bd-4b26-82b7-a0f8b76be049}, !- Energy Input Ratio Function of Temperature Curve Name
  {692cdd00-8e68-4017-a4d5-971906b6cda0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f7237e7-8fe3-4568-b98f-16d9f13ab777}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {c2931a4c-8920-414f-ac05-e2c3f003e3bf}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5fa415b7-5881-4e54-8001-14d309f9fb46}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {988b691b-e241-4dd6-a9f8-1661e7b9eb29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {988b691b-e241-4dd6-a9f8-1661e7b9eb29}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f5f8a25-8e01-4782-ad07-80c13c2c6423}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {c2931a4c-8920-414f-ac05-e2c3f003e3bf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6f37fa8c-4260-4c30-9e5e-7f8338439b17}, !- Mixed Air Node Name
  {6f35822a-b899-41a6-8eab-c8ab42a6c41a}, !- Outdoor Air Stream Node Name
  {97db2354-f019-40bc-9d60-60b2773e44b8}, !- Relief Air Stream Node Name
  {df74d0a8-1a1d-4747-b32c-fa73c37b5d50}; !- Return Air Stream Node Name

OS:Node,
  {0516604a-ca3c-4baa-9cbe-57f2af1d8100}, !- Handle
  Node 44,                                !- Name
  ,                                       !- Inlet Port
  {6f35822a-b899-41a6-8eab-c8ab42a6c41a}; !- Outlet Port

OS:Connection,
  {6f35822a-b899-41a6-8eab-c8ab42a6c41a}, !- Handle
  {0516604a-ca3c-4baa-9cbe-57f2af1d8100}, !- Source Object
  3,                                      !- Outlet Port
  {1f5f8a25-8e01-4782-ad07-80c13c2c6423}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0dbcc0d-336a-4ca4-bc3c-6a4a23757655}, !- Handle
  Node 45,                                !- Name
  {97db2354-f019-40bc-9d60-60b2773e44b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97db2354-f019-40bc-9d60-60b2773e44b8}, !- Handle
  {1f5f8a25-8e01-4782-ad07-80c13c2c6423}, !- Source Object
  7,                                      !- Outlet Port
  {e0dbcc0d-336a-4ca4-bc3c-6a4a23757655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4ef9da-6ee5-4f62-b704-478152b102f9}, !- Handle
  {6503c0d6-1854-44ec-b8c2-492b2b35501d}, !- Source Object
  9,                                      !- Outlet Port
  {34368b07-c6b0-4d5a-8f7d-1138425af753}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4cd7c51-14fd-40cb-b5b6-5d53acc6ca43}, !- Handle
  Node 47,                                !- Name
  {08bf7cc2-f47d-47fb-b5eb-ed43fb163fba}, !- Inlet Port
  {42dc5d75-f44b-4186-87f5-e11e1719aefe}; !- Outlet Port

OS:Connection,
  {08bf7cc2-f47d-47fb-b5eb-ed43fb163fba}, !- Handle
  {402d8d92-bf28-418c-b8be-187125504bc2}, !- Source Object
  8,                                      !- Outlet Port
  {f4cd7c51-14fd-40cb-b5b6-5d53acc6ca43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42dc5d75-f44b-4186-87f5-e11e1719aefe}, !- Handle
  {f4cd7c51-14fd-40cb-b5b6-5d53acc6ca43}, !- Source Object
  3,                                      !- Outlet Port
  {6503c0d6-1854-44ec-b8c2-492b2b35501d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b741cf0b-7cd2-43cf-85e2-2632ffc06bec}, !- Handle
  Node 48,                                !- Name
  {8a4a4369-67cf-49b9-825f-c72983a9253f}, !- Inlet Port
  {0a72a87f-0891-4933-a5f7-520c797d83f8}; !- Outlet Port

OS:Connection,
  {8a4a4369-67cf-49b9-825f-c72983a9253f}, !- Handle
  {3cfa94a5-9f96-4a40-9996-599a5233a086}, !- Source Object
  9,                                      !- Outlet Port
  {b741cf0b-7cd2-43cf-85e2-2632ffc06bec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a72a87f-0891-4933-a5f7-520c797d83f8}, !- Handle
  {b741cf0b-7cd2-43cf-85e2-2632ffc06bec}, !- Source Object
  3,                                      !- Outlet Port
  {402d8d92-bf28-418c-b8be-187125504bc2}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5539d1e7-7c2e-4fb8-9d49-df90ef2fb968}, !- Handle
  Node 50,                                !- Name
  {6f37fa8c-4260-4c30-9e5e-7f8338439b17}, !- Inlet Port
  {c6ce0fb5-69cc-46ec-9c3f-d49fd6495240}; !- Outlet Port

OS:Connection,
  {6f37fa8c-4260-4c30-9e5e-7f8338439b17}, !- Handle
  {1f5f8a25-8e01-4782-ad07-80c13c2c6423}, !- Source Object
  5,                                      !- Outlet Port
  {5539d1e7-7c2e-4fb8-9d49-df90ef2fb968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6ce0fb5-69cc-46ec-9c3f-d49fd6495240}, !- Handle
  {5539d1e7-7c2e-4fb8-9d49-df90ef2fb968}, !- Source Object
  3,                                      !- Outlet Port
  {3cfa94a5-9f96-4a40-9996-599a5233a086}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6b96ba8f-07e8-43a6-8aa6-0df6ed38217e}, !- Handle
  Node 51,                                !- Name
  {dc636159-915d-44f6-aa67-9e1af66d3b8f}, !- Inlet Port
  {df74d0a8-1a1d-4747-b32c-fa73c37b5d50}; !- Outlet Port

OS:Connection,
  {02225483-1775-455e-9eb2-c3c73d21789d}, !- Handle
  {5b4720ab-45ea-4d76-8946-a81c36db4ac5}, !- Source Object
  3,                                      !- Outlet Port
  {142b28c4-e07d-432f-96a4-79351c2abc5b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc636159-915d-44f6-aa67-9e1af66d3b8f}, !- Handle
  {142b28c4-e07d-432f-96a4-79351c2abc5b}, !- Source Object
  9,                                      !- Outlet Port
  {6b96ba8f-07e8-43a6-8aa6-0df6ed38217e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df74d0a8-1a1d-4747-b32c-fa73c37b5d50}, !- Handle
  {6b96ba8f-07e8-43a6-8aa6-0df6ed38217e}, !- Source Object
  3,                                      !- Outlet Port
  {1f5f8a25-8e01-4782-ad07-80c13c2c6423}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c4b97a51-57ad-4feb-90f1-dd1232a27442}, !- Handle
  Supply Air Temp 1,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {fd116678-54f0-41f2-aa15-9c660a9b3363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd116678-54f0-41f2-aa15-9c660a9b3363}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {7b679b59-da50-405f-9e03-e91d3030751e}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {34368b07-c6b0-4d5a-8f7d-1138425af753}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3cecb785-0ffc-4110-889f-76266892ac7d}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {196d6063-97b3-4259-9e31-c79905b2f3fe}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4a065bf1-da56-422d-b745-54ed292264db}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {a3bd48b4-bda9-4fdd-ab16-468b2c135973}, !- Air Outlet Node Name
  {5be53195-af4d-4513-a9b1-78647c025eca}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {196d6063-97b3-4259-9e31-c79905b2f3fe}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4a32ccd7-d10e-4dab-8df4-0cd0fcda387b}, !- Handle
  Node 53,                                !- Name
  {551913e9-0b8f-41e7-b1cd-72a536a3cb13}, !- Inlet Port
  {41ee2efb-ebf3-436b-b383-33b7df8e2408}; !- Outlet Port

OS:Connection,
  {1d025500-7335-421c-8897-1117addac22d}, !- Handle
  {ee6028d0-3d20-4093-9ad8-1732b6942ec3}, !- Source Object
  3,                                      !- Outlet Port
  {2771bde4-355f-496e-bb15-4b1d1e17e566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551913e9-0b8f-41e7-b1cd-72a536a3cb13}, !- Handle
  {e88005dc-96c6-4fb9-8f8d-404ee023bf20}, !- Source Object
  2,                                      !- Outlet Port
  {4a32ccd7-d10e-4dab-8df4-0cd0fcda387b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41ee2efb-ebf3-436b-b383-33b7df8e2408}, !- Handle
  {4a32ccd7-d10e-4dab-8df4-0cd0fcda387b}, !- Source Object
  3,                                      !- Outlet Port
  {678439a8-de01-4566-8156-58a5e429249b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ff824423-1427-4d70-a8b5-0dea9907cf9c}, !- Handle
  Node 54,                                !- Name
  {df4d26c4-7e41-4956-aed3-660237896602}, !- Inlet Port
  {5be53195-af4d-4513-a9b1-78647c025eca}; !- Outlet Port

OS:Connection,
  {df4d26c4-7e41-4956-aed3-660237896602}, !- Handle
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Source Object
  3,                                      !- Outlet Port
  {ff824423-1427-4d70-a8b5-0dea9907cf9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be53195-af4d-4513-a9b1-78647c025eca}, !- Handle
  {ff824423-1427-4d70-a8b5-0dea9907cf9c}, !- Source Object
  3,                                      !- Outlet Port
  {4a065bf1-da56-422d-b745-54ed292264db}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a3bd48b4-bda9-4fdd-ab16-468b2c135973}, !- Handle
  {4a065bf1-da56-422d-b745-54ed292264db}, !- Source Object
  3,                                      !- Outlet Port
  {ee6028d0-3d20-4093-9ad8-1732b6942ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {fc32d64e-73c6-49ad-91b6-5cca72647114}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {ce024ed0-877f-4b82-a898-a39531165720}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {96cdd651-fca1-4214-9753-e8187de84aa8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {b37a1937-f84a-4b52-8af8-e6fa08922399}, !- Air Outlet Node Name
  {9a72b220-2305-4837-ad2b-7101f9556a00}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {ce024ed0-877f-4b82-a898-a39531165720}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d088cca6-12ff-42ac-81aa-ba7faf6ab612}, !- Handle
  Node 56,                                !- Name
  {b37a1937-f84a-4b52-8af8-e6fa08922399}, !- Inlet Port
  {8b45e976-6125-44d9-9379-f89bd08c0def}; !- Outlet Port

OS:Node,
  {e2c051bd-2de9-4ddd-9c43-9efc8a6983ca}, !- Handle
  Node 57,                                !- Name
  {4a5ae266-4cc3-4f61-969e-b60b94291ada}, !- Inlet Port
  {4836903e-74f8-4e1a-970b-c662b874fd5a}; !- Outlet Port

OS:Connection,
  {8b45e976-6125-44d9-9379-f89bd08c0def}, !- Handle
  {d088cca6-12ff-42ac-81aa-ba7faf6ab612}, !- Source Object
  3,                                      !- Outlet Port
  {20814074-acc1-4a57-9336-0154a7c29a2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a5ae266-4cc3-4f61-969e-b60b94291ada}, !- Handle
  {59752dbe-aa17-4108-93ec-5ef7e06b8f93}, !- Source Object
  2,                                      !- Outlet Port
  {e2c051bd-2de9-4ddd-9c43-9efc8a6983ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4836903e-74f8-4e1a-970b-c662b874fd5a}, !- Handle
  {e2c051bd-2de9-4ddd-9c43-9efc8a6983ca}, !- Source Object
  3,                                      !- Outlet Port
  {678439a8-de01-4566-8156-58a5e429249b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c699ea45-3469-4aa6-b191-e76ed675b93e}, !- Handle
  Node 59,                                !- Name
  {3ee6fc4f-6b62-40ba-a553-00d5443e945c}, !- Inlet Port
  {9a72b220-2305-4837-ad2b-7101f9556a00}; !- Outlet Port

OS:Connection,
  {3ee6fc4f-6b62-40ba-a553-00d5443e945c}, !- Handle
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Source Object
  4,                                      !- Outlet Port
  {c699ea45-3469-4aa6-b191-e76ed675b93e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a72b220-2305-4837-ad2b-7101f9556a00}, !- Handle
  {c699ea45-3469-4aa6-b191-e76ed675b93e}, !- Source Object
  3,                                      !- Outlet Port
  {96cdd651-fca1-4214-9753-e8187de84aa8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b37a1937-f84a-4b52-8af8-e6fa08922399}, !- Handle
  {96cdd651-fca1-4214-9753-e8187de84aa8}, !- Source Object
  3,                                      !- Outlet Port
  {d088cca6-12ff-42ac-81aa-ba7faf6ab612}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {43467dec-d440-4869-b6ef-2ab1910f69ed}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {47fc06c2-9add-41d1-b6c5-effb8bb012fd}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {cedb4909-01ff-422d-a2e3-42f226436a5e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {21b5be92-6a31-4a0a-aee6-e4492c0fc33e}, !- Air Outlet Node Name
  {987b04be-3989-4f77-8211-c6ddbfabc4aa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {47fc06c2-9add-41d1-b6c5-effb8bb012fd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c94cba9c-387d-4af1-a57b-c913ec619ea2}, !- Handle
  Node 60,                                !- Name
  {21b5be92-6a31-4a0a-aee6-e4492c0fc33e}, !- Inlet Port
  {34a715fd-f24d-4075-ba43-6739fbba920f}; !- Outlet Port

OS:Node,
  {16d60c3b-8d22-4fae-89dd-bc2b8154fe51}, !- Handle
  Node 62,                                !- Name
  {7be26e4a-dc8a-443e-a624-07640423b2dc}, !- Inlet Port
  {af899d36-8e9d-4dc1-a546-e724f3f65a51}; !- Outlet Port

OS:Connection,
  {34a715fd-f24d-4075-ba43-6739fbba920f}, !- Handle
  {c94cba9c-387d-4af1-a57b-c913ec619ea2}, !- Source Object
  3,                                      !- Outlet Port
  {cb3940f9-080c-4485-9cb0-5ff7d74991f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be26e4a-dc8a-443e-a624-07640423b2dc}, !- Handle
  {3ecbec9f-7486-414c-bbaf-543e5a1d9b40}, !- Source Object
  2,                                      !- Outlet Port
  {16d60c3b-8d22-4fae-89dd-bc2b8154fe51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af899d36-8e9d-4dc1-a546-e724f3f65a51}, !- Handle
  {16d60c3b-8d22-4fae-89dd-bc2b8154fe51}, !- Source Object
  3,                                      !- Outlet Port
  {678439a8-de01-4566-8156-58a5e429249b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {474ed56e-ac38-4369-9757-5b8d8043b370}, !- Handle
  Node 63,                                !- Name
  {d581caf0-5093-4960-92c2-082aadc10d55}, !- Inlet Port
  {987b04be-3989-4f77-8211-c6ddbfabc4aa}; !- Outlet Port

OS:Connection,
  {d581caf0-5093-4960-92c2-082aadc10d55}, !- Handle
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Source Object
  5,                                      !- Outlet Port
  {474ed56e-ac38-4369-9757-5b8d8043b370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {987b04be-3989-4f77-8211-c6ddbfabc4aa}, !- Handle
  {474ed56e-ac38-4369-9757-5b8d8043b370}, !- Source Object
  3,                                      !- Outlet Port
  {cedb4909-01ff-422d-a2e3-42f226436a5e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {21b5be92-6a31-4a0a-aee6-e4492c0fc33e}, !- Handle
  {cedb4909-01ff-422d-a2e3-42f226436a5e}, !- Source Object
  3,                                      !- Outlet Port
  {c94cba9c-387d-4af1-a57b-c913ec619ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3a50d3d0-c299-4672-854c-a57a13b237fc}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7e35db8c-022c-4e8f-9ff1-c0648c631ada}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9e58fbcd-66c8-4470-a6c6-8c5e2b9c9cd2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {78cabafc-39de-49e1-8c97-5032e4d1660a}, !- Air Outlet Node Name
  {94303993-e722-4327-979b-c8621efcc7e3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7e35db8c-022c-4e8f-9ff1-c0648c631ada}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5884e8b7-d5c3-4d73-8004-db3a67c2d871}, !- Handle
  Node 65,                                !- Name
  {78cabafc-39de-49e1-8c97-5032e4d1660a}, !- Inlet Port
  {fc99c306-f920-44f2-b19f-60be2a370f11}; !- Outlet Port

OS:Node,
  {bfdf2950-158d-45d7-9f38-02c7a167116c}, !- Handle
  Node 66,                                !- Name
  {98110496-1f95-454c-9661-29a7e92e00e6}, !- Inlet Port
  {4f43bb70-9b10-4dd4-a370-5a7fc6d2f2a0}; !- Outlet Port

OS:Connection,
  {fc99c306-f920-44f2-b19f-60be2a370f11}, !- Handle
  {5884e8b7-d5c3-4d73-8004-db3a67c2d871}, !- Source Object
  3,                                      !- Outlet Port
  {12a23e9b-2ce5-4481-9355-6f7295fe6961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98110496-1f95-454c-9661-29a7e92e00e6}, !- Handle
  {30ec9edf-803c-4767-95c5-3fa750a56c4b}, !- Source Object
  2,                                      !- Outlet Port
  {bfdf2950-158d-45d7-9f38-02c7a167116c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f43bb70-9b10-4dd4-a370-5a7fc6d2f2a0}, !- Handle
  {bfdf2950-158d-45d7-9f38-02c7a167116c}, !- Source Object
  3,                                      !- Outlet Port
  {678439a8-de01-4566-8156-58a5e429249b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d6052e29-6f9f-49a0-ad42-f2e9924a4a23}, !- Handle
  Node 68,                                !- Name
  {aa7738ae-dd38-44d0-91cf-3f41e30111b4}, !- Inlet Port
  {94303993-e722-4327-979b-c8621efcc7e3}; !- Outlet Port

OS:Connection,
  {aa7738ae-dd38-44d0-91cf-3f41e30111b4}, !- Handle
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Source Object
  6,                                      !- Outlet Port
  {d6052e29-6f9f-49a0-ad42-f2e9924a4a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94303993-e722-4327-979b-c8621efcc7e3}, !- Handle
  {d6052e29-6f9f-49a0-ad42-f2e9924a4a23}, !- Source Object
  3,                                      !- Outlet Port
  {9e58fbcd-66c8-4470-a6c6-8c5e2b9c9cd2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {78cabafc-39de-49e1-8c97-5032e4d1660a}, !- Handle
  {9e58fbcd-66c8-4470-a6c6-8c5e2b9c9cd2}, !- Source Object
  3,                                      !- Outlet Port
  {5884e8b7-d5c3-4d73-8004-db3a67c2d871}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8c8cfe09-0750-4e82-8a81-ac6b99abf19b}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {859da0bb-9e09-4b71-8e85-5c7769800fdf}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4de30ed5-32ca-43d7-90cf-eaee958fadc0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {db3fbdb5-cfe5-4d6c-91fa-bc730fe10156}, !- Air Outlet Node Name
  {23272edf-ee6f-4101-85fc-54bae35eaeb0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {859da0bb-9e09-4b71-8e85-5c7769800fdf}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ebb06d2f-3dde-4e52-8522-9ede63c7a614}, !- Handle
  Node 69,                                !- Name
  {db3fbdb5-cfe5-4d6c-91fa-bc730fe10156}, !- Inlet Port
  {7143d69c-fde9-487d-a221-b3996993f3e6}; !- Outlet Port

OS:Node,
  {15cae55e-cb31-494f-ae90-d8d14ab0506e}, !- Handle
  Node 70,                                !- Name
  {3bef56b1-15a0-4648-9c91-625af5dfd2f9}, !- Inlet Port
  {5125a847-7c24-4cbc-a687-7d6f8235cb18}; !- Outlet Port

OS:Connection,
  {7143d69c-fde9-487d-a221-b3996993f3e6}, !- Handle
  {ebb06d2f-3dde-4e52-8522-9ede63c7a614}, !- Source Object
  3,                                      !- Outlet Port
  {560c02dc-19f4-4cc6-b398-1e3e3c050f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bef56b1-15a0-4648-9c91-625af5dfd2f9}, !- Handle
  {bfe29f2c-dfd2-439e-8b71-22e235416650}, !- Source Object
  2,                                      !- Outlet Port
  {15cae55e-cb31-494f-ae90-d8d14ab0506e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5125a847-7c24-4cbc-a687-7d6f8235cb18}, !- Handle
  {15cae55e-cb31-494f-ae90-d8d14ab0506e}, !- Source Object
  3,                                      !- Outlet Port
  {678439a8-de01-4566-8156-58a5e429249b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cf3da636-0d84-4054-9b30-1416f0d31b23}, !- Handle
  Node 71,                                !- Name
  {f1ed9d22-8b7d-419b-a380-63b3ac24ee30}, !- Inlet Port
  {23272edf-ee6f-4101-85fc-54bae35eaeb0}; !- Outlet Port

OS:Connection,
  {f1ed9d22-8b7d-419b-a380-63b3ac24ee30}, !- Handle
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Source Object
  7,                                      !- Outlet Port
  {cf3da636-0d84-4054-9b30-1416f0d31b23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23272edf-ee6f-4101-85fc-54bae35eaeb0}, !- Handle
  {cf3da636-0d84-4054-9b30-1416f0d31b23}, !- Source Object
  3,                                      !- Outlet Port
  {4de30ed5-32ca-43d7-90cf-eaee958fadc0}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db3fbdb5-cfe5-4d6c-91fa-bc730fe10156}, !- Handle
  {4de30ed5-32ca-43d7-90cf-eaee958fadc0}, !- Source Object
  3,                                      !- Outlet Port
  {ebb06d2f-3dde-4e52-8522-9ede63c7a614}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd699bb5-bc9a-42a4-aede-a0a2d1e4bd5a}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {688ee011-5c5a-4a72-a51a-c7ee7d620f02}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {72bdd3d1-1adb-4f8a-be47-25b3593361e1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {a162e98d-5b5f-4e17-bbf4-794d61516fc2}, !- Air Outlet Node Name
  {a14fc1fa-0013-4c40-9710-7683cca6c387}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {688ee011-5c5a-4a72-a51a-c7ee7d620f02}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {59b0072c-bb70-446c-9d58-e9d97adc3fe5}, !- Handle
  Node 72,                                !- Name
  {a162e98d-5b5f-4e17-bbf4-794d61516fc2}, !- Inlet Port
  {9e3a168a-0ebb-4f67-aab0-df5e75cbff8b}; !- Outlet Port

OS:Node,
  {5933451e-f36b-4c4e-ad3c-faef2e54b638}, !- Handle
  Node 73,                                !- Name
  {d33d1e06-5de0-4b56-86c8-f4fd70119498}, !- Inlet Port
  {bc41e52a-d63c-4fcc-9457-fb49b27057e4}; !- Outlet Port

OS:Connection,
  {9e3a168a-0ebb-4f67-aab0-df5e75cbff8b}, !- Handle
  {59b0072c-bb70-446c-9d58-e9d97adc3fe5}, !- Source Object
  3,                                      !- Outlet Port
  {90523340-b8c7-444b-b010-c741eed2053c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33d1e06-5de0-4b56-86c8-f4fd70119498}, !- Handle
  {d6bbcc92-4f0f-40e0-93d3-9e67c457c38c}, !- Source Object
  2,                                      !- Outlet Port
  {5933451e-f36b-4c4e-ad3c-faef2e54b638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc41e52a-d63c-4fcc-9457-fb49b27057e4}, !- Handle
  {5933451e-f36b-4c4e-ad3c-faef2e54b638}, !- Source Object
  3,                                      !- Outlet Port
  {678439a8-de01-4566-8156-58a5e429249b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {84ab1c8f-f6b5-4e39-9c54-240d52241a40}, !- Handle
  Node 74,                                !- Name
  {802f3e9b-c967-40a5-bb7d-1f77ec9468a3}, !- Inlet Port
  {a14fc1fa-0013-4c40-9710-7683cca6c387}; !- Outlet Port

OS:Connection,
  {802f3e9b-c967-40a5-bb7d-1f77ec9468a3}, !- Handle
  {67ede9c7-2cca-478c-8947-106b1419940e}, !- Source Object
  8,                                      !- Outlet Port
  {84ab1c8f-f6b5-4e39-9c54-240d52241a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14fc1fa-0013-4c40-9710-7683cca6c387}, !- Handle
  {84ab1c8f-f6b5-4e39-9c54-240d52241a40}, !- Source Object
  3,                                      !- Outlet Port
  {72bdd3d1-1adb-4f8a-be47-25b3593361e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a162e98d-5b5f-4e17-bbf4-794d61516fc2}, !- Handle
  {72bdd3d1-1adb-4f8a-be47-25b3593361e1}, !- Source Object
  3,                                      !- Outlet Port
  {59b0072c-bb70-446c-9d58-e9d97adc3fe5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e7a4e71e-7cd5-4491-916c-233b969ddb60}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 2, !- Name
  ,                                       !- Controller List Name
  {60a5c577-95a4-4486-b4a4-1f68014cd4d8}, !- Availability Schedule
  {67747381-2d21-4276-846d-0e4aa69f1620}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {27fef657-198a-45d8-a1d3-bc0c6b9f3740}, !- Supply Side Inlet Node Name
  {0b8f297e-4036-4616-a44b-46dc7fce5988}, !- Demand Side Outlet Node Name
  {f4df802c-9bb4-46ad-b289-120c84a14681}, !- Demand Side Inlet Node A
  {429c0676-1789-4397-813f-3ebefb3ac751}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Demand Mixer Name
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7e0a1195-b290-4582-ac20-ca82ec145bf4}, !- Handle
  Node 75,                                !- Name
  {27fef657-198a-45d8-a1d3-bc0c6b9f3740}, !- Inlet Port
  {c4edb9dc-9778-4328-8fe2-fee517a98d4a}; !- Outlet Port

OS:Node,
  {2b029258-90a1-4dc5-bc7b-e714b70b6bc5}, !- Handle
  Node 76,                                !- Name
  {c1a55346-7db5-4c91-b7eb-21c1e51849cf}, !- Inlet Port
  {429c0676-1789-4397-813f-3ebefb3ac751}; !- Outlet Port

OS:Connection,
  {27fef657-198a-45d8-a1d3-bc0c6b9f3740}, !- Handle
  {e7a4e71e-7cd5-4491-916c-233b969ddb60}, !- Source Object
  9,                                      !- Outlet Port
  {7e0a1195-b290-4582-ac20-ca82ec145bf4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429c0676-1789-4397-813f-3ebefb3ac751}, !- Handle
  {2b029258-90a1-4dc5-bc7b-e714b70b6bc5}, !- Source Object
  3,                                      !- Outlet Port
  {e7a4e71e-7cd5-4491-916c-233b969ddb60}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {70a169a2-6b9d-4254-bb8b-170b7e027d37}, !- Handle
  Node 77,                                !- Name
  {f4df802c-9bb4-46ad-b289-120c84a14681}, !- Inlet Port
  {e1e784ea-1dca-4e3e-b75b-8d959b5d146a}; !- Outlet Port

OS:Node,
  {82e11eb2-d176-4e68-93be-09727d450add}, !- Handle
  Node 78,                                !- Name
  {e2a54c95-ff5a-4325-ab1a-a037c247d78f}, !- Inlet Port
  {0b8f297e-4036-4616-a44b-46dc7fce5988}; !- Outlet Port

OS:Node,
  {b2b0f65e-e53f-4cc0-b2af-7c91fd85aa52}, !- Handle
  Node 79,                                !- Name
  {fb9d71a8-3ca9-4e61-8d83-7524a44e6bfb}, !- Inlet Port
  {c591080a-c608-4302-aa2f-c98f2740aec3}; !- Outlet Port

OS:Connection,
  {f4df802c-9bb4-46ad-b289-120c84a14681}, !- Handle
  {e7a4e71e-7cd5-4491-916c-233b969ddb60}, !- Source Object
  11,                                     !- Outlet Port
  {70a169a2-6b9d-4254-bb8b-170b7e027d37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8f297e-4036-4616-a44b-46dc7fce5988}, !- Handle
  {82e11eb2-d176-4e68-93be-09727d450add}, !- Source Object
  3,                                      !- Outlet Port
  {e7a4e71e-7cd5-4491-916c-233b969ddb60}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {e1e784ea-1dca-4e3e-b75b-8d959b5d146a}, !- Inlet Node Name
  {32191e60-f082-47de-b835-bd24d4b184a2}, !- Outlet Node Name 1
  {44b01b63-49cb-4aba-85e2-cde92412914d}, !- Outlet Node Name 2
  {8cfaf6c6-d9b9-4944-ae66-c6ca2b992ef8}, !- Outlet Node Name 3
  {dfa80c54-cd27-4a72-a767-f5303a4037c2}, !- Outlet Node Name 4
  {70336006-4c86-4c2e-8579-f4bdf3ac90e0}, !- Outlet Node Name 5
  {d04842e3-1923-415c-814a-43f9e3953af8}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {e2a54c95-ff5a-4325-ab1a-a037c247d78f}, !- Outlet Node Name
  {6b57ba53-6591-45b3-b33b-1fc789189771}, !- Inlet Node Name 1
  {18538bfc-b164-4c05-8b97-4d7e530a6e4c}, !- Inlet Node Name 2
  {06d30b34-b396-4be6-91fd-0e7e6fbdfece}, !- Inlet Node Name 3
  {f1015573-9465-4713-9478-a8a14e6e5a52}, !- Inlet Node Name 4
  {4da41909-42f3-4751-8f85-155a330c1b33}, !- Inlet Node Name 5
  {159ccee7-3d96-4ec1-94af-f2b548bffbd0}; !- Inlet Node Name 6

OS:Connection,
  {e1e784ea-1dca-4e3e-b75b-8d959b5d146a}, !- Handle
  {70a169a2-6b9d-4254-bb8b-170b7e027d37}, !- Source Object
  3,                                      !- Outlet Port
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a54c95-ff5a-4325-ab1a-a037c247d78f}, !- Handle
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Source Object
  2,                                      !- Outlet Port
  {82e11eb2-d176-4e68-93be-09727d450add}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b21da1da-4e02-4b8c-9e25-a59e080807b9}, !- Handle
  {e7a4e71e-7cd5-4491-916c-233b969ddb60}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67747381-2d21-4276-846d-0e4aa69f1620}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {667307d8-880c-48f6-a7a4-4f6dcd5fe819}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e3cbfc9a-dd50-45cd-a7ed-ccf935146cd7}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b19bc567-5f35-498a-ab23-9c1cf01e4211}, !- Air Inlet Node Name
  {c1a55346-7db5-4c91-b7eb-21c1e51849cf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {deec35d1-8e64-4444-a712-49d3c6833104}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c4edb9dc-9778-4328-8fe2-fee517a98d4a}, !- Air Inlet Node Name
  {444f957b-fe25-4328-8fe4-cd1d972d51ca}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {53151e4a-df87-4e8f-a246-a0c3a1334124}, !- Handle
  Curve Cubic 16,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {215e0c05-a0d6-4f67-9a4e-686bfdab021d}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ce7b56fe-d20e-4da4-8f77-36bfce21e182}, !- Handle
  Curve Cubic 18,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {5031ff7d-c9c5-4822-9ed2-84f36253dca7}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8ba4260f-dc04-41d4-ba9a-cd36a8d90fd7}, !- Handle
  Curve Cubic 19,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d5161409-9abc-47fc-a783-bc22b200037e}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 4479 Clg kBtu/hr 3.2COPH, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  1312571.70429179,                       !- Rated Total Heating Capacity {W}
  5.51950311259071,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {16a86d19-5418-4650-8499-1df38981054f}, !- Air Inlet Node Name
  {e741c923-0929-4a12-a293-e2fa75101518}, !- Air Outlet Node Name
  {df09f934-57c5-4083-9df0-1466ed614291}, !- Total Heating Capacity Function of Temperature Curve Name
  {494b2e7e-d109-4314-bb0e-04c6403b66ce}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {cebd45ee-d468-4372-a1fd-ebaa2010d866}, !- Energy Input Ratio Function of Temperature Curve Name
  {15109740-7951-4670-9da1-097c96d13c65}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc4266c3-9b26-4a96-90f2-e89e716397c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {eb4e7729-63a7-4e8f-adeb-d80548a9e60f}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d34605c-61bf-42d5-8bc7-1f8ea757b461}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef661481-3607-409c-8794-04addc1b6eab}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9b9eebcd-da66-4794-9e64-8e58727e0c63}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d3e0595a-ef87-4314-b966-cf645f9a225f}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fcc021c9-6bec-4fb7-93b2-6785252e8954}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 6183kBtu/hr 9.5EER, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e6782a52-eaed-46d8-8c4f-82cceb6f2c74}, !- Air Inlet Node Name
  {095cf847-2e5c-4258-abe2-757737804750}, !- Air Outlet Node Name
  {aee3c0fc-9074-4b84-9812-d2d904bf9dae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af419e48-1573-460d-b998-9706fe71f184}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fbf25a8-f6bd-4b26-82b7-a0f8b76be049}, !- Energy Input Ratio Function of Temperature Curve Name
  {692cdd00-8e68-4017-a4d5-971906b6cda0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f7237e7-8fe3-4568-b98f-16d9f13ab777}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6904530e-1475-404a-89e2-7f588da17ee9}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60a5c577-95a4-4486-b4a4-1f68014cd4d8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c6ff06f1-80c1-4673-99be-500608b24170}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c6ff06f1-80c1-4673-99be-500608b24170}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8074984-a355-4f5c-80d8-7af19cdcce33}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {6904530e-1475-404a-89e2-7f588da17ee9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bdd89201-4870-429a-b5dc-6e3f6c42a640}, !- Mixed Air Node Name
  {bae70e5a-11e9-422a-86dc-339e471915ef}, !- Outdoor Air Stream Node Name
  {1c058ea2-2937-4e64-94f1-49c99b1d5c71}, !- Relief Air Stream Node Name
  {91d7869d-a3ec-48e7-b32e-65f255371b19}; !- Return Air Stream Node Name

OS:Node,
  {6dd7a3ea-5528-4680-ac85-8f846c4420dc}, !- Handle
  Node 80,                                !- Name
  ,                                       !- Inlet Port
  {bae70e5a-11e9-422a-86dc-339e471915ef}; !- Outlet Port

OS:Connection,
  {bae70e5a-11e9-422a-86dc-339e471915ef}, !- Handle
  {6dd7a3ea-5528-4680-ac85-8f846c4420dc}, !- Source Object
  3,                                      !- Outlet Port
  {a8074984-a355-4f5c-80d8-7af19cdcce33}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c09e06b3-1187-43ff-851f-d2135521c45c}, !- Handle
  Node 81,                                !- Name
  {1c058ea2-2937-4e64-94f1-49c99b1d5c71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c058ea2-2937-4e64-94f1-49c99b1d5c71}, !- Handle
  {a8074984-a355-4f5c-80d8-7af19cdcce33}, !- Source Object
  7,                                      !- Outlet Port
  {c09e06b3-1187-43ff-851f-d2135521c45c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1a55346-7db5-4c91-b7eb-21c1e51849cf}, !- Handle
  {e3cbfc9a-dd50-45cd-a7ed-ccf935146cd7}, !- Source Object
  9,                                      !- Outlet Port
  {2b029258-90a1-4dc5-bc7b-e714b70b6bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e69f6320-6982-43e4-b98e-1e43ba09a9f2}, !- Handle
  Node 82,                                !- Name
  {e741c923-0929-4a12-a293-e2fa75101518}, !- Inlet Port
  {b19bc567-5f35-498a-ab23-9c1cf01e4211}; !- Outlet Port

OS:Connection,
  {e741c923-0929-4a12-a293-e2fa75101518}, !- Handle
  {d5161409-9abc-47fc-a783-bc22b200037e}, !- Source Object
  8,                                      !- Outlet Port
  {e69f6320-6982-43e4-b98e-1e43ba09a9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b19bc567-5f35-498a-ab23-9c1cf01e4211}, !- Handle
  {e69f6320-6982-43e4-b98e-1e43ba09a9f2}, !- Source Object
  3,                                      !- Outlet Port
  {e3cbfc9a-dd50-45cd-a7ed-ccf935146cd7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {30f7c10d-e4bc-4f48-be1f-22e73b15a66d}, !- Handle
  Node 83,                                !- Name
  {095cf847-2e5c-4258-abe2-757737804750}, !- Inlet Port
  {16a86d19-5418-4650-8499-1df38981054f}; !- Outlet Port

OS:Connection,
  {095cf847-2e5c-4258-abe2-757737804750}, !- Handle
  {fcc021c9-6bec-4fb7-93b2-6785252e8954}, !- Source Object
  9,                                      !- Outlet Port
  {30f7c10d-e4bc-4f48-be1f-22e73b15a66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a86d19-5418-4650-8499-1df38981054f}, !- Handle
  {30f7c10d-e4bc-4f48-be1f-22e73b15a66d}, !- Source Object
  3,                                      !- Outlet Port
  {d5161409-9abc-47fc-a783-bc22b200037e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {af6367b4-a5bb-4a76-8f3e-0d10e843b738}, !- Handle
  Node 84,                                !- Name
  {bdd89201-4870-429a-b5dc-6e3f6c42a640}, !- Inlet Port
  {e6782a52-eaed-46d8-8c4f-82cceb6f2c74}; !- Outlet Port

OS:Connection,
  {bdd89201-4870-429a-b5dc-6e3f6c42a640}, !- Handle
  {a8074984-a355-4f5c-80d8-7af19cdcce33}, !- Source Object
  5,                                      !- Outlet Port
  {af6367b4-a5bb-4a76-8f3e-0d10e843b738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6782a52-eaed-46d8-8c4f-82cceb6f2c74}, !- Handle
  {af6367b4-a5bb-4a76-8f3e-0d10e843b738}, !- Source Object
  3,                                      !- Outlet Port
  {fcc021c9-6bec-4fb7-93b2-6785252e8954}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59ad4f35-c275-4ce3-b6c2-fe10f3cea7e1}, !- Handle
  Node 85,                                !- Name
  {444f957b-fe25-4328-8fe4-cd1d972d51ca}, !- Inlet Port
  {91d7869d-a3ec-48e7-b32e-65f255371b19}; !- Outlet Port

OS:Connection,
  {c4edb9dc-9778-4328-8fe2-fee517a98d4a}, !- Handle
  {7e0a1195-b290-4582-ac20-ca82ec145bf4}, !- Source Object
  3,                                      !- Outlet Port
  {deec35d1-8e64-4444-a712-49d3c6833104}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {444f957b-fe25-4328-8fe4-cd1d972d51ca}, !- Handle
  {deec35d1-8e64-4444-a712-49d3c6833104}, !- Source Object
  9,                                      !- Outlet Port
  {59ad4f35-c275-4ce3-b6c2-fe10f3cea7e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d7869d-a3ec-48e7-b32e-65f255371b19}, !- Handle
  {59ad4f35-c275-4ce3-b6c2-fe10f3cea7e1}, !- Source Object
  3,                                      !- Outlet Port
  {a8074984-a355-4f5c-80d8-7af19cdcce33}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9e977c7b-a063-4348-aeae-3c6eb694956b}, !- Handle
  Supply Air Temp 2,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {8b7f3bbd-84c9-441b-bb01-4dd221aa973b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b7f3bbd-84c9-441b-bb01-4dd221aa973b}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {f7782057-dffb-4072-9d93-fb5c59464a9a}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {2b029258-90a1-4dc5-bc7b-e714b70b6bc5}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b548d138-21cb-486f-8522-c8f949e63ec8}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {90190e83-fc3d-4c56-ad06-4d3530b85510}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {99397024-9255-4d00-8284-5458bfc469d6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {fb9d71a8-3ca9-4e61-8d83-7524a44e6bfb}, !- Air Outlet Node Name
  {363a92ef-5892-4e73-b98d-b79e124b1201}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {90190e83-fc3d-4c56-ad06-4d3530b85510}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9cabcd75-345e-4761-9a85-8feb7152d10f}, !- Handle
  Node 86,                                !- Name
  {4aeae16a-2d9c-445d-a2e3-53027575c68a}, !- Inlet Port
  {6b57ba53-6591-45b3-b33b-1fc789189771}; !- Outlet Port

OS:Connection,
  {c591080a-c608-4302-aa2f-c98f2740aec3}, !- Handle
  {b2b0f65e-e53f-4cc0-b2af-7c91fd85aa52}, !- Source Object
  3,                                      !- Outlet Port
  {9dadfd58-0a47-47ab-9398-dc93480c0692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aeae16a-2d9c-445d-a2e3-53027575c68a}, !- Handle
  {a57c9a3a-906e-4c73-9413-4905e91ca5f6}, !- Source Object
  2,                                      !- Outlet Port
  {9cabcd75-345e-4761-9a85-8feb7152d10f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b57ba53-6591-45b3-b33b-1fc789189771}, !- Handle
  {9cabcd75-345e-4761-9a85-8feb7152d10f}, !- Source Object
  3,                                      !- Outlet Port
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {11d4b986-0202-4c58-96fd-b007a65146ce}, !- Handle
  Node 87,                                !- Name
  {32191e60-f082-47de-b835-bd24d4b184a2}, !- Inlet Port
  {363a92ef-5892-4e73-b98d-b79e124b1201}; !- Outlet Port

OS:Connection,
  {32191e60-f082-47de-b835-bd24d4b184a2}, !- Handle
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Source Object
  3,                                      !- Outlet Port
  {11d4b986-0202-4c58-96fd-b007a65146ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363a92ef-5892-4e73-b98d-b79e124b1201}, !- Handle
  {11d4b986-0202-4c58-96fd-b007a65146ce}, !- Source Object
  3,                                      !- Outlet Port
  {99397024-9255-4d00-8284-5458bfc469d6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fb9d71a8-3ca9-4e61-8d83-7524a44e6bfb}, !- Handle
  {99397024-9255-4d00-8284-5458bfc469d6}, !- Source Object
  3,                                      !- Outlet Port
  {b2b0f65e-e53f-4cc0-b2af-7c91fd85aa52}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c1dee87f-bbcf-4066-9eb4-aada94741c59}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {44a909be-8135-4676-a277-77627c763d1b}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4d9c6169-1e27-4841-91b9-c99be03fb1ae}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {19529949-cf77-481f-beab-024f8dcf6fa0}, !- Air Outlet Node Name
  {22c24529-ce84-4cd3-830d-c1a59580e4d5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {44a909be-8135-4676-a277-77627c763d1b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {37f9cd25-5243-495d-8195-c2a4fff76428}, !- Handle
  Node 88,                                !- Name
  {19529949-cf77-481f-beab-024f8dcf6fa0}, !- Inlet Port
  {e67c7bae-c64e-45bc-979f-62e8d45666bb}; !- Outlet Port

OS:Node,
  {91ddd6b8-c3a5-4739-b3a6-d2a044c648aa}, !- Handle
  Node 89,                                !- Name
  {ae38a497-d561-4864-9494-0098b6f14bf2}, !- Inlet Port
  {18538bfc-b164-4c05-8b97-4d7e530a6e4c}; !- Outlet Port

OS:Connection,
  {e67c7bae-c64e-45bc-979f-62e8d45666bb}, !- Handle
  {37f9cd25-5243-495d-8195-c2a4fff76428}, !- Source Object
  3,                                      !- Outlet Port
  {e8831473-d8b3-4a01-953e-ce4323b03649}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae38a497-d561-4864-9494-0098b6f14bf2}, !- Handle
  {397c6152-ee8d-4ba7-a404-c686662f47fa}, !- Source Object
  2,                                      !- Outlet Port
  {91ddd6b8-c3a5-4739-b3a6-d2a044c648aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18538bfc-b164-4c05-8b97-4d7e530a6e4c}, !- Handle
  {91ddd6b8-c3a5-4739-b3a6-d2a044c648aa}, !- Source Object
  3,                                      !- Outlet Port
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a397662f-d4cb-458e-9930-125c73b19e1d}, !- Handle
  Node 90,                                !- Name
  {44b01b63-49cb-4aba-85e2-cde92412914d}, !- Inlet Port
  {22c24529-ce84-4cd3-830d-c1a59580e4d5}; !- Outlet Port

OS:Connection,
  {44b01b63-49cb-4aba-85e2-cde92412914d}, !- Handle
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Source Object
  4,                                      !- Outlet Port
  {a397662f-d4cb-458e-9930-125c73b19e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c24529-ce84-4cd3-830d-c1a59580e4d5}, !- Handle
  {a397662f-d4cb-458e-9930-125c73b19e1d}, !- Source Object
  3,                                      !- Outlet Port
  {4d9c6169-1e27-4841-91b9-c99be03fb1ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {19529949-cf77-481f-beab-024f8dcf6fa0}, !- Handle
  {4d9c6169-1e27-4841-91b9-c99be03fb1ae}, !- Source Object
  3,                                      !- Outlet Port
  {37f9cd25-5243-495d-8195-c2a4fff76428}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bff5d452-b09e-4048-8c97-6062367ceb89}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {27881938-2d24-49ab-9546-e2cdff6435a4}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6bc8ee32-12d2-4c93-8b3d-b842cfedaf36}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {104467fc-6229-4565-b0d1-d6d3da834cb3}, !- Air Outlet Node Name
  {d4e3f5b2-b758-49b4-8e05-2a8c1d9c9175}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {27881938-2d24-49ab-9546-e2cdff6435a4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {176c8028-b5d4-48d0-894f-acb9ce4a94a0}, !- Handle
  Node 91,                                !- Name
  {104467fc-6229-4565-b0d1-d6d3da834cb3}, !- Inlet Port
  {217f50ca-a0d7-4706-bde8-8b19ca3afeeb}; !- Outlet Port

OS:Node,
  {95132439-f557-466a-8136-59e3ac7848d1}, !- Handle
  Node 92,                                !- Name
  {dbea73e9-fa23-494b-a035-26e6e8906191}, !- Inlet Port
  {06d30b34-b396-4be6-91fd-0e7e6fbdfece}; !- Outlet Port

OS:Connection,
  {217f50ca-a0d7-4706-bde8-8b19ca3afeeb}, !- Handle
  {176c8028-b5d4-48d0-894f-acb9ce4a94a0}, !- Source Object
  3,                                      !- Outlet Port
  {85ca7b45-764a-4baf-b0a0-3c58bfdd6cf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbea73e9-fa23-494b-a035-26e6e8906191}, !- Handle
  {9f0d7e8b-30a3-45df-b2ba-5d9d532d1ee4}, !- Source Object
  2,                                      !- Outlet Port
  {95132439-f557-466a-8136-59e3ac7848d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d30b34-b396-4be6-91fd-0e7e6fbdfece}, !- Handle
  {95132439-f557-466a-8136-59e3ac7848d1}, !- Source Object
  3,                                      !- Outlet Port
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ab6953e9-f600-42fc-b299-12cf6f2a823e}, !- Handle
  Node 93,                                !- Name
  {8cfaf6c6-d9b9-4944-ae66-c6ca2b992ef8}, !- Inlet Port
  {d4e3f5b2-b758-49b4-8e05-2a8c1d9c9175}; !- Outlet Port

OS:Connection,
  {8cfaf6c6-d9b9-4944-ae66-c6ca2b992ef8}, !- Handle
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Source Object
  5,                                      !- Outlet Port
  {ab6953e9-f600-42fc-b299-12cf6f2a823e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4e3f5b2-b758-49b4-8e05-2a8c1d9c9175}, !- Handle
  {ab6953e9-f600-42fc-b299-12cf6f2a823e}, !- Source Object
  3,                                      !- Outlet Port
  {6bc8ee32-12d2-4c93-8b3d-b842cfedaf36}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {104467fc-6229-4565-b0d1-d6d3da834cb3}, !- Handle
  {6bc8ee32-12d2-4c93-8b3d-b842cfedaf36}, !- Source Object
  3,                                      !- Outlet Port
  {176c8028-b5d4-48d0-894f-acb9ce4a94a0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {786fa53e-537a-4f56-acb4-571da252228f}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {f587d12e-5956-40e4-b498-17dd9837c6a4}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2d8b26de-f28c-4eb0-9adf-e9a85fbfb38f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {394a7fd7-6f96-4d0d-a6ee-bf967a582c14}, !- Air Outlet Node Name
  {86c5d200-47d3-43b8-bc6a-f177df90f16d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f587d12e-5956-40e4-b498-17dd9837c6a4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {baa061c9-9c11-4a97-858f-38a33a1a1b65}, !- Handle
  Node 94,                                !- Name
  {394a7fd7-6f96-4d0d-a6ee-bf967a582c14}, !- Inlet Port
  {f2d66166-abad-4b90-a2cb-96e33803efec}; !- Outlet Port

OS:Node,
  {11287190-4dd1-402e-ae88-5f5dd79aff5a}, !- Handle
  Node 95,                                !- Name
  {bc69ecb8-2e18-4f51-9c9b-e0d24afd7e08}, !- Inlet Port
  {f1015573-9465-4713-9478-a8a14e6e5a52}; !- Outlet Port

OS:Connection,
  {f2d66166-abad-4b90-a2cb-96e33803efec}, !- Handle
  {baa061c9-9c11-4a97-858f-38a33a1a1b65}, !- Source Object
  3,                                      !- Outlet Port
  {bcf0a125-d4cb-444d-9873-b9271a694c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc69ecb8-2e18-4f51-9c9b-e0d24afd7e08}, !- Handle
  {35dab636-ce9d-429d-ae1f-a88dd7d90fae}, !- Source Object
  2,                                      !- Outlet Port
  {11287190-4dd1-402e-ae88-5f5dd79aff5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1015573-9465-4713-9478-a8a14e6e5a52}, !- Handle
  {11287190-4dd1-402e-ae88-5f5dd79aff5a}, !- Source Object
  3,                                      !- Outlet Port
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5faa9d4b-68b4-4a1f-8211-24d9c4d0ca2b}, !- Handle
  Node 96,                                !- Name
  {dfa80c54-cd27-4a72-a767-f5303a4037c2}, !- Inlet Port
  {86c5d200-47d3-43b8-bc6a-f177df90f16d}; !- Outlet Port

OS:Connection,
  {dfa80c54-cd27-4a72-a767-f5303a4037c2}, !- Handle
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Source Object
  6,                                      !- Outlet Port
  {5faa9d4b-68b4-4a1f-8211-24d9c4d0ca2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86c5d200-47d3-43b8-bc6a-f177df90f16d}, !- Handle
  {5faa9d4b-68b4-4a1f-8211-24d9c4d0ca2b}, !- Source Object
  3,                                      !- Outlet Port
  {2d8b26de-f28c-4eb0-9adf-e9a85fbfb38f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {394a7fd7-6f96-4d0d-a6ee-bf967a582c14}, !- Handle
  {2d8b26de-f28c-4eb0-9adf-e9a85fbfb38f}, !- Source Object
  3,                                      !- Outlet Port
  {baa061c9-9c11-4a97-858f-38a33a1a1b65}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0c7c3df8-0fd8-4a9f-8f34-9c862045dc35}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {c428ae3f-c5f5-4356-82d5-849af15f4db5}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e09f7276-b6da-4ca4-bea9-b3c0f90c084c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {9c51e210-6921-4355-b5a3-c887804f9307}, !- Air Outlet Node Name
  {f7bc0173-c21a-4817-9a89-45ce9c28ae05}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c428ae3f-c5f5-4356-82d5-849af15f4db5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {c0f7d831-37b6-4e0e-8aa6-c192f7879ef7}, !- Handle
  Node 97,                                !- Name
  {9c51e210-6921-4355-b5a3-c887804f9307}, !- Inlet Port
  {a559d299-f51f-416e-a41b-07b5f71f19f6}; !- Outlet Port

OS:Node,
  {5560ef4e-7e22-4ff6-9b54-d1919017d343}, !- Handle
  Node 98,                                !- Name
  {d98c3bda-7cf5-47f3-b6e8-8fbde1885714}, !- Inlet Port
  {4da41909-42f3-4751-8f85-155a330c1b33}; !- Outlet Port

OS:Connection,
  {a559d299-f51f-416e-a41b-07b5f71f19f6}, !- Handle
  {c0f7d831-37b6-4e0e-8aa6-c192f7879ef7}, !- Source Object
  3,                                      !- Outlet Port
  {8dc19e8e-060b-4503-972e-8c588954e215}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d98c3bda-7cf5-47f3-b6e8-8fbde1885714}, !- Handle
  {d20468a8-513d-4eda-a247-da1efbe10210}, !- Source Object
  2,                                      !- Outlet Port
  {5560ef4e-7e22-4ff6-9b54-d1919017d343}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4da41909-42f3-4751-8f85-155a330c1b33}, !- Handle
  {5560ef4e-7e22-4ff6-9b54-d1919017d343}, !- Source Object
  3,                                      !- Outlet Port
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {cf659160-9bf2-46cc-9f7a-c53448607a5e}, !- Handle
  Node 99,                                !- Name
  {70336006-4c86-4c2e-8579-f4bdf3ac90e0}, !- Inlet Port
  {f7bc0173-c21a-4817-9a89-45ce9c28ae05}; !- Outlet Port

OS:Connection,
  {70336006-4c86-4c2e-8579-f4bdf3ac90e0}, !- Handle
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Source Object
  7,                                      !- Outlet Port
  {cf659160-9bf2-46cc-9f7a-c53448607a5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7bc0173-c21a-4817-9a89-45ce9c28ae05}, !- Handle
  {cf659160-9bf2-46cc-9f7a-c53448607a5e}, !- Source Object
  3,                                      !- Outlet Port
  {e09f7276-b6da-4ca4-bea9-b3c0f90c084c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9c51e210-6921-4355-b5a3-c887804f9307}, !- Handle
  {e09f7276-b6da-4ca4-bea9-b3c0f90c084c}, !- Source Object
  3,                                      !- Outlet Port
  {c0f7d831-37b6-4e0e-8aa6-c192f7879ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8c8254d5-54cc-4055-9541-4beb5af76740}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {0ac1be37-1497-4367-8340-03688e586af5}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {51ea4719-cba0-4228-8482-cb89b91331e3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {bd2a498d-c3c2-48d0-a7d3-eed157954ab2}, !- Air Outlet Node Name
  {558c4757-0a3a-401c-a8ea-d274ef786a32}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0ac1be37-1497-4367-8340-03688e586af5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a5f4c7e7-450e-43b2-b188-de742b0929ac}, !- Handle
  Node 100,                               !- Name
  {bd2a498d-c3c2-48d0-a7d3-eed157954ab2}, !- Inlet Port
  {f0ea535b-7271-412f-845c-2fdc2a8c3865}; !- Outlet Port

OS:Node,
  {70b2233d-b17b-4422-995d-3797b12d13b8}, !- Handle
  Node 101,                               !- Name
  {f5d4a3a9-db99-41d0-a7cf-0c40f8a47c1a}, !- Inlet Port
  {159ccee7-3d96-4ec1-94af-f2b548bffbd0}; !- Outlet Port

OS:Connection,
  {f0ea535b-7271-412f-845c-2fdc2a8c3865}, !- Handle
  {a5f4c7e7-450e-43b2-b188-de742b0929ac}, !- Source Object
  3,                                      !- Outlet Port
  {0810445d-7497-4afa-8211-2683f1932da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d4a3a9-db99-41d0-a7cf-0c40f8a47c1a}, !- Handle
  {57429905-ed3f-4e40-b6a7-98d835032567}, !- Source Object
  2,                                      !- Outlet Port
  {70b2233d-b17b-4422-995d-3797b12d13b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {159ccee7-3d96-4ec1-94af-f2b548bffbd0}, !- Handle
  {70b2233d-b17b-4422-995d-3797b12d13b8}, !- Source Object
  3,                                      !- Outlet Port
  {570f4c45-f618-4f09-bf91-2e448551cc35}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2680fd00-f92f-45e0-9832-2b8de4389755}, !- Handle
  Node 102,                               !- Name
  {d04842e3-1923-415c-814a-43f9e3953af8}, !- Inlet Port
  {558c4757-0a3a-401c-a8ea-d274ef786a32}; !- Outlet Port

OS:Connection,
  {d04842e3-1923-415c-814a-43f9e3953af8}, !- Handle
  {2720c2e1-9521-4dab-a580-3e2b0d81afa8}, !- Source Object
  8,                                      !- Outlet Port
  {2680fd00-f92f-45e0-9832-2b8de4389755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {558c4757-0a3a-401c-a8ea-d274ef786a32}, !- Handle
  {2680fd00-f92f-45e0-9832-2b8de4389755}, !- Source Object
  3,                                      !- Outlet Port
  {51ea4719-cba0-4228-8482-cb89b91331e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bd2a498d-c3c2-48d0-a7d3-eed157954ab2}, !- Handle
  {51ea4719-cba0-4228-8482-cb89b91331e3}, !- Source Object
  3,                                      !- Outlet Port
  {a5f4c7e7-450e-43b2-b188-de742b0929ac}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ce16d7d2-0cfa-4a31-98d4-e11c36906a27}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 3, !- Name
  ,                                       !- Controller List Name
  {1d7ed371-5b0b-4689-8b15-00ab992e3be4}, !- Availability Schedule
  {669ea779-3078-49e0-87ce-f9a8dc943f62}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4069cffc-8428-4ecd-8899-9059ec463289}, !- Supply Side Inlet Node Name
  {b45e8f40-c74b-4692-93b7-15bc06e87c75}, !- Demand Side Outlet Node Name
  {c8dedb58-9e63-4b48-b8bb-d9f95485e13b}, !- Demand Side Inlet Node A
  {f8bbbc67-2410-4447-9a8c-29fd17f9bd47}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Demand Mixer Name
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b6b6434e-f40e-46f1-86d4-7e049912d080}, !- Handle
  Node 103,                               !- Name
  {4069cffc-8428-4ecd-8899-9059ec463289}, !- Inlet Port
  {4e79c67d-239f-40d7-8d39-808afbec5db9}; !- Outlet Port

OS:Node,
  {df3914c8-0571-44f0-bf4c-bf348603af26}, !- Handle
  Node 104,                               !- Name
  {d7f7319e-3f9d-4ab3-a715-5a45e0163cd3}, !- Inlet Port
  {f8bbbc67-2410-4447-9a8c-29fd17f9bd47}; !- Outlet Port

OS:Connection,
  {4069cffc-8428-4ecd-8899-9059ec463289}, !- Handle
  {ce16d7d2-0cfa-4a31-98d4-e11c36906a27}, !- Source Object
  9,                                      !- Outlet Port
  {b6b6434e-f40e-46f1-86d4-7e049912d080}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8bbbc67-2410-4447-9a8c-29fd17f9bd47}, !- Handle
  {df3914c8-0571-44f0-bf4c-bf348603af26}, !- Source Object
  3,                                      !- Outlet Port
  {ce16d7d2-0cfa-4a31-98d4-e11c36906a27}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {870fb61a-905a-4e87-bbba-9dd6ff19bbd2}, !- Handle
  Node 105,                               !- Name
  {c8dedb58-9e63-4b48-b8bb-d9f95485e13b}, !- Inlet Port
  {c66388a7-ac54-4660-8c4c-2cb229561394}; !- Outlet Port

OS:Node,
  {5ff7bc5c-d583-44ed-98f8-83528167358c}, !- Handle
  Node 106,                               !- Name
  {59f7f74a-71b6-4b32-bf22-00592cffe92e}, !- Inlet Port
  {b45e8f40-c74b-4692-93b7-15bc06e87c75}; !- Outlet Port

OS:Node,
  {a57947fc-a1ae-408c-9e9e-703c63013adc}, !- Handle
  Node 107,                               !- Name
  {a9a0840c-79ad-437a-8024-3cf5e254a867}, !- Inlet Port
  {a8b1a4d5-7f83-4d4b-a730-77fd5b00bb93}; !- Outlet Port

OS:Connection,
  {c8dedb58-9e63-4b48-b8bb-d9f95485e13b}, !- Handle
  {ce16d7d2-0cfa-4a31-98d4-e11c36906a27}, !- Source Object
  11,                                     !- Outlet Port
  {870fb61a-905a-4e87-bbba-9dd6ff19bbd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45e8f40-c74b-4692-93b7-15bc06e87c75}, !- Handle
  {5ff7bc5c-d583-44ed-98f8-83528167358c}, !- Source Object
  3,                                      !- Outlet Port
  {ce16d7d2-0cfa-4a31-98d4-e11c36906a27}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {c66388a7-ac54-4660-8c4c-2cb229561394}, !- Inlet Node Name
  {cbe0fb7c-9bd9-4d60-b750-b1faa8c9318c}, !- Outlet Node Name 1
  {bb727cbd-56a5-418c-97f3-64cba7872c3e}, !- Outlet Node Name 2
  {6c14edb3-dd1d-42de-85cb-e394db01890c}, !- Outlet Node Name 3
  {863a48ae-3a17-40ec-96a4-a7594639fc4f}, !- Outlet Node Name 4
  {8a522021-0b72-4c5e-9c4e-545fe2fae2d2}, !- Outlet Node Name 5
  {7d8bfb36-e3d0-4085-9701-daeab0afa963}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {59f7f74a-71b6-4b32-bf22-00592cffe92e}, !- Outlet Node Name
  {8c6f5e9f-9f56-41f2-8ed5-a25660414be5}, !- Inlet Node Name 1
  {497535c5-03da-4929-b5f2-7f6dfbafd345}, !- Inlet Node Name 2
  {5b26a87c-77aa-4141-9749-92d6dff9916d}, !- Inlet Node Name 3
  {64916030-3c35-4e49-8abb-d0021e2ee7c1}, !- Inlet Node Name 4
  {4ffa6859-c294-4e4b-882d-10c7da59e5c2}, !- Inlet Node Name 5
  {ac7a3451-12b8-4e70-afc7-0d7f6e7870d2}; !- Inlet Node Name 6

OS:Connection,
  {c66388a7-ac54-4660-8c4c-2cb229561394}, !- Handle
  {870fb61a-905a-4e87-bbba-9dd6ff19bbd2}, !- Source Object
  3,                                      !- Outlet Port
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59f7f74a-71b6-4b32-bf22-00592cffe92e}, !- Handle
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Source Object
  2,                                      !- Outlet Port
  {5ff7bc5c-d583-44ed-98f8-83528167358c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6cd772dd-5ca9-47c5-81a8-b4f3a9dd788e}, !- Handle
  {ce16d7d2-0cfa-4a31-98d4-e11c36906a27}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {669ea779-3078-49e0-87ce-f9a8dc943f62}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {62c96140-893a-45c8-a0df-1409e96f306c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8a4e6245-bb7e-40ae-b3ba-d202718801fb}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e21c6170-bf2f-4538-aca4-e1d968cc2165}, !- Air Inlet Node Name
  {d7f7319e-3f9d-4ab3-a715-5a45e0163cd3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {f0db04f6-0d9a-48af-8864-90ab3d140b67}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4e79c67d-239f-40d7-8d39-808afbec5db9}, !- Air Inlet Node Name
  {2c5f74e1-d01c-432f-b718-da682ff6ca09}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {284ced89-895f-41a2-a926-fe00fbd645bb}, !- Handle
  Curve Cubic 21,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {29c9ff92-ef11-43df-8b54-46bc27a6315e}, !- Handle
  Curve Cubic 22,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2d5321c7-9b62-43c4-ac5f-4e1893bfd244}, !- Handle
  Curve Cubic 23,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {fe96da5d-22db-46d3-8682-f1a104fc2f7a}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d74ebb2d-ac34-4bd1-98b5-d6fbdef9ddbf}, !- Handle
  Curve Cubic 24,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {1e2560c8-1f66-46c6-a627-296b4fcd0175}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 459 Clg kBtu/hr 3.2COPH, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  134602.015485301,                       !- Rated Total Heating Capacity {W}
  3.61591554834934,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5fc279cc-dc7b-41b7-9a2f-c95d597083fc}, !- Air Inlet Node Name
  {790dd028-6818-4db1-b35a-3972a38898a2}, !- Air Outlet Node Name
  {df09f934-57c5-4083-9df0-1466ed614291}, !- Total Heating Capacity Function of Temperature Curve Name
  {494b2e7e-d109-4314-bb0e-04c6403b66ce}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {cebd45ee-d468-4372-a1fd-ebaa2010d866}, !- Energy Input Ratio Function of Temperature Curve Name
  {15109740-7951-4670-9da1-097c96d13c65}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {cc4266c3-9b26-4a96-90f2-e89e716397c9}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {89fe76ba-5457-4d7a-a3dd-a4f44b3d7224}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fdbd3110-356a-4247-bcfe-ae3368c769ad}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8559509-ce02-4d2f-b5c9-4f482711a244}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c835d99-4415-4810-9e93-e4d5c3ebaeed}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {db616748-4b38-495d-8fab-5bc107670008}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0a112eb0-9269-4b80-b378-e33ace051c44}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 634kBtu/hr 9.5EER, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a90667e7-3dde-4f3e-92de-90edfd6062d9}, !- Air Inlet Node Name
  {1696224f-1d7a-4a2b-a528-838434afd31d}, !- Air Outlet Node Name
  {aee3c0fc-9074-4b84-9812-d2d904bf9dae}, !- Total Cooling Capacity Function of Temperature Curve Name
  {af419e48-1573-460d-b998-9706fe71f184}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fbf25a8-f6bd-4b26-82b7-a0f8b76be049}, !- Energy Input Ratio Function of Temperature Curve Name
  {692cdd00-8e68-4017-a4d5-971906b6cda0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {4f7237e7-8fe3-4568-b98f-16d9f13ab777}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {266ae1f3-9088-497c-a270-5bce956827f4}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1d7ed371-5b0b-4689-8b15-00ab992e3be4}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {873dbc2f-d20d-4f67-bbd1-c0c7c26b5c91}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {873dbc2f-d20d-4f67-bbd1-c0c7c26b5c91}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8e38df01-973d-40a8-bf5f-6e44bf095b11}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {266ae1f3-9088-497c-a270-5bce956827f4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6bb277d6-c100-41ce-a2e0-97a0ce47fb9c}, !- Mixed Air Node Name
  {e7f46996-77f3-448b-aad7-b37bfefbea1b}, !- Outdoor Air Stream Node Name
  {d54ab97a-821c-466e-bebf-5952c8ee1c8b}, !- Relief Air Stream Node Name
  {054cb929-d8ef-4fb0-9a28-ea17931a3dd7}; !- Return Air Stream Node Name

OS:Node,
  {a017de41-004e-4047-b4cb-f801a205c2a6}, !- Handle
  Node 108,                               !- Name
  ,                                       !- Inlet Port
  {e7f46996-77f3-448b-aad7-b37bfefbea1b}; !- Outlet Port

OS:Connection,
  {e7f46996-77f3-448b-aad7-b37bfefbea1b}, !- Handle
  {a017de41-004e-4047-b4cb-f801a205c2a6}, !- Source Object
  3,                                      !- Outlet Port
  {8e38df01-973d-40a8-bf5f-6e44bf095b11}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02ce71ff-cf6e-4c94-8a7d-1cf482ceecfd}, !- Handle
  Node 109,                               !- Name
  {d54ab97a-821c-466e-bebf-5952c8ee1c8b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d54ab97a-821c-466e-bebf-5952c8ee1c8b}, !- Handle
  {8e38df01-973d-40a8-bf5f-6e44bf095b11}, !- Source Object
  7,                                      !- Outlet Port
  {02ce71ff-cf6e-4c94-8a7d-1cf482ceecfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7f7319e-3f9d-4ab3-a715-5a45e0163cd3}, !- Handle
  {8a4e6245-bb7e-40ae-b3ba-d202718801fb}, !- Source Object
  9,                                      !- Outlet Port
  {df3914c8-0571-44f0-bf4c-bf348603af26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3c58f8e-d6a7-4326-b9d3-64546b8f58f4}, !- Handle
  Node 110,                               !- Name
  {790dd028-6818-4db1-b35a-3972a38898a2}, !- Inlet Port
  {e21c6170-bf2f-4538-aca4-e1d968cc2165}; !- Outlet Port

OS:Connection,
  {790dd028-6818-4db1-b35a-3972a38898a2}, !- Handle
  {1e2560c8-1f66-46c6-a627-296b4fcd0175}, !- Source Object
  8,                                      !- Outlet Port
  {b3c58f8e-d6a7-4326-b9d3-64546b8f58f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e21c6170-bf2f-4538-aca4-e1d968cc2165}, !- Handle
  {b3c58f8e-d6a7-4326-b9d3-64546b8f58f4}, !- Source Object
  3,                                      !- Outlet Port
  {8a4e6245-bb7e-40ae-b3ba-d202718801fb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {dbd47a1f-dd05-4c54-8400-24ca3686852d}, !- Handle
  Node 111,                               !- Name
  {1696224f-1d7a-4a2b-a528-838434afd31d}, !- Inlet Port
  {5fc279cc-dc7b-41b7-9a2f-c95d597083fc}; !- Outlet Port

OS:Connection,
  {1696224f-1d7a-4a2b-a528-838434afd31d}, !- Handle
  {0a112eb0-9269-4b80-b378-e33ace051c44}, !- Source Object
  9,                                      !- Outlet Port
  {dbd47a1f-dd05-4c54-8400-24ca3686852d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fc279cc-dc7b-41b7-9a2f-c95d597083fc}, !- Handle
  {dbd47a1f-dd05-4c54-8400-24ca3686852d}, !- Source Object
  3,                                      !- Outlet Port
  {1e2560c8-1f66-46c6-a627-296b4fcd0175}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {871ea78d-c927-4a4c-8ca4-bd38888d6799}, !- Handle
  Node 112,                               !- Name
  {6bb277d6-c100-41ce-a2e0-97a0ce47fb9c}, !- Inlet Port
  {a90667e7-3dde-4f3e-92de-90edfd6062d9}; !- Outlet Port

OS:Connection,
  {6bb277d6-c100-41ce-a2e0-97a0ce47fb9c}, !- Handle
  {8e38df01-973d-40a8-bf5f-6e44bf095b11}, !- Source Object
  5,                                      !- Outlet Port
  {871ea78d-c927-4a4c-8ca4-bd38888d6799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a90667e7-3dde-4f3e-92de-90edfd6062d9}, !- Handle
  {871ea78d-c927-4a4c-8ca4-bd38888d6799}, !- Source Object
  3,                                      !- Outlet Port
  {0a112eb0-9269-4b80-b378-e33ace051c44}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3dd07d78-b04c-4b48-9e9c-26d56bf8f99d}, !- Handle
  Node 113,                               !- Name
  {2c5f74e1-d01c-432f-b718-da682ff6ca09}, !- Inlet Port
  {054cb929-d8ef-4fb0-9a28-ea17931a3dd7}; !- Outlet Port

OS:Connection,
  {4e79c67d-239f-40d7-8d39-808afbec5db9}, !- Handle
  {b6b6434e-f40e-46f1-86d4-7e049912d080}, !- Source Object
  3,                                      !- Outlet Port
  {f0db04f6-0d9a-48af-8864-90ab3d140b67}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2c5f74e1-d01c-432f-b718-da682ff6ca09}, !- Handle
  {f0db04f6-0d9a-48af-8864-90ab3d140b67}, !- Source Object
  9,                                      !- Outlet Port
  {3dd07d78-b04c-4b48-9e9c-26d56bf8f99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {054cb929-d8ef-4fb0-9a28-ea17931a3dd7}, !- Handle
  {3dd07d78-b04c-4b48-9e9c-26d56bf8f99d}, !- Source Object
  3,                                      !- Outlet Port
  {8e38df01-973d-40a8-bf5f-6e44bf095b11}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2e7a783d-6a63-490c-a1e8-5892689f6ba7}, !- Handle
  Supply Air Temp 3,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {399e09ae-7ceb-41f4-a567-0a9e79e5d859}; !- Default Day Schedule Name

OS:Schedule:Day,
  {399e09ae-7ceb-41f4-a567-0a9e79e5d859}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {e0b11996-3037-4422-9774-84da56461708}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {df3914c8-0571-44f0-bf4c-bf348603af26}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a7d9ff5-5648-4c8d-9b70-2d9b23b6a2b2}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {41982f28-1217-4a08-89b4-685b3589a3fa}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.81,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2446cff6-8cfc-49f4-ab4c-b778f3cabf15}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {a9a0840c-79ad-437a-8024-3cf5e254a867}, !- Air Outlet Node Name
  {aaa0cb84-ed5f-4313-848b-74b24b42638a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {41982f28-1217-4a08-89b4-685b3589a3fa}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {de228ccc-d94b-4641-9934-6a68262e9cf8}, !- Handle
  Node 114,                               !- Name
  {70c52362-1af7-4859-8993-4e6df6ab557f}, !- Inlet Port
  {8c6f5e9f-9f56-41f2-8ed5-a25660414be5}; !- Outlet Port

OS:Connection,
  {a8b1a4d5-7f83-4d4b-a730-77fd5b00bb93}, !- Handle
  {a57947fc-a1ae-408c-9e9e-703c63013adc}, !- Source Object
  3,                                      !- Outlet Port
  {72f5beef-6c1b-4ebd-a8d7-3b81bb2d84e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c52362-1af7-4859-8993-4e6df6ab557f}, !- Handle
  {06dcb3a7-7467-4e2a-90d4-144aa942836a}, !- Source Object
  2,                                      !- Outlet Port
  {de228ccc-d94b-4641-9934-6a68262e9cf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c6f5e9f-9f56-41f2-8ed5-a25660414be5}, !- Handle
  {de228ccc-d94b-4641-9934-6a68262e9cf8}, !- Source Object
  3,                                      !- Outlet Port
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {68fbbb02-5b95-4d9d-bd29-7f6da5469e3e}, !- Handle
  Node 115,                               !- Name
  {cbe0fb7c-9bd9-4d60-b750-b1faa8c9318c}, !- Inlet Port
  {aaa0cb84-ed5f-4313-848b-74b24b42638a}; !- Outlet Port

OS:Connection,
  {cbe0fb7c-9bd9-4d60-b750-b1faa8c9318c}, !- Handle
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Source Object
  3,                                      !- Outlet Port
  {68fbbb02-5b95-4d9d-bd29-7f6da5469e3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa0cb84-ed5f-4313-848b-74b24b42638a}, !- Handle
  {68fbbb02-5b95-4d9d-bd29-7f6da5469e3e}, !- Source Object
  3,                                      !- Outlet Port
  {2446cff6-8cfc-49f4-ab4c-b778f3cabf15}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a9a0840c-79ad-437a-8024-3cf5e254a867}, !- Handle
  {2446cff6-8cfc-49f4-ab4c-b778f3cabf15}, !- Source Object
  3,                                      !- Outlet Port
  {a57947fc-a1ae-408c-9e9e-703c63013adc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ea56e4df-a9e4-4e99-b182-3dfc544f8377}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {8b867b45-4f7d-40e2-a557-77bf9620ab90}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {4c43d0eb-6967-464c-b74f-ba5dd1864589}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {1f4f0664-bed1-4651-aebd-32516455a4aa}, !- Air Outlet Node Name
  {304683d2-93dd-4aa7-991c-93ba7bbed4f3}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8b867b45-4f7d-40e2-a557-77bf9620ab90}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {633e1d60-33f4-48a0-8691-610b5c74dc14}, !- Handle
  Node 116,                               !- Name
  {1f4f0664-bed1-4651-aebd-32516455a4aa}, !- Inlet Port
  {84df1b8a-c097-4449-a965-81fdfb97d268}; !- Outlet Port

OS:Node,
  {5721fa72-a536-4e4a-b506-3a14189133f6}, !- Handle
  Node 117,                               !- Name
  {f792f94a-9daf-4548-aa21-db1f397da47f}, !- Inlet Port
  {497535c5-03da-4929-b5f2-7f6dfbafd345}; !- Outlet Port

OS:Connection,
  {84df1b8a-c097-4449-a965-81fdfb97d268}, !- Handle
  {633e1d60-33f4-48a0-8691-610b5c74dc14}, !- Source Object
  3,                                      !- Outlet Port
  {223446eb-ecb4-4457-861c-6a3880a8fdf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f792f94a-9daf-4548-aa21-db1f397da47f}, !- Handle
  {dd0cefdf-caad-4fa3-b639-3d45e7ad0c1f}, !- Source Object
  2,                                      !- Outlet Port
  {5721fa72-a536-4e4a-b506-3a14189133f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497535c5-03da-4929-b5f2-7f6dfbafd345}, !- Handle
  {5721fa72-a536-4e4a-b506-3a14189133f6}, !- Source Object
  3,                                      !- Outlet Port
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a26b2299-7785-43fe-be0d-1551877c30f7}, !- Handle
  Node 118,                               !- Name
  {bb727cbd-56a5-418c-97f3-64cba7872c3e}, !- Inlet Port
  {304683d2-93dd-4aa7-991c-93ba7bbed4f3}; !- Outlet Port

OS:Connection,
  {bb727cbd-56a5-418c-97f3-64cba7872c3e}, !- Handle
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Source Object
  4,                                      !- Outlet Port
  {a26b2299-7785-43fe-be0d-1551877c30f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {304683d2-93dd-4aa7-991c-93ba7bbed4f3}, !- Handle
  {a26b2299-7785-43fe-be0d-1551877c30f7}, !- Source Object
  3,                                      !- Outlet Port
  {4c43d0eb-6967-464c-b74f-ba5dd1864589}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1f4f0664-bed1-4651-aebd-32516455a4aa}, !- Handle
  {4c43d0eb-6967-464c-b74f-ba5dd1864589}, !- Source Object
  3,                                      !- Outlet Port
  {633e1d60-33f4-48a0-8691-610b5c74dc14}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ca6aec83-be26-4c8d-a2f3-90906145e0ad}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {7ec8a9e7-690f-4173-a764-08e3ea7c8170}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fddc3a98-a1e8-44fb-9bd7-648c5eee034a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {fd691402-eb65-4649-8a1c-f5565eb0bc01}, !- Air Outlet Node Name
  {c11d7583-2548-4400-9f27-133379b65419}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7ec8a9e7-690f-4173-a764-08e3ea7c8170}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {054609b8-e823-43bc-9393-06841e18ed39}, !- Handle
  Node 119,                               !- Name
  {fd691402-eb65-4649-8a1c-f5565eb0bc01}, !- Inlet Port
  {c4708d08-7f65-4716-887d-1faf68ac69f1}; !- Outlet Port

OS:Node,
  {dfeb59fd-d748-4c69-9b3a-3714f635479a}, !- Handle
  Node 120,                               !- Name
  {332e0193-5bba-48ed-ad0c-35ca98a8dc14}, !- Inlet Port
  {5b26a87c-77aa-4141-9749-92d6dff9916d}; !- Outlet Port

OS:Connection,
  {c4708d08-7f65-4716-887d-1faf68ac69f1}, !- Handle
  {054609b8-e823-43bc-9393-06841e18ed39}, !- Source Object
  3,                                      !- Outlet Port
  {d2801d70-27df-41ed-a672-522f2ebeece0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {332e0193-5bba-48ed-ad0c-35ca98a8dc14}, !- Handle
  {a2bd2a67-a156-4ef9-9ed0-c3ef6347ad70}, !- Source Object
  2,                                      !- Outlet Port
  {dfeb59fd-d748-4c69-9b3a-3714f635479a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b26a87c-77aa-4141-9749-92d6dff9916d}, !- Handle
  {dfeb59fd-d748-4c69-9b3a-3714f635479a}, !- Source Object
  3,                                      !- Outlet Port
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6ea0cdae-f697-45ae-ab80-747ebf9a3f9d}, !- Handle
  Node 121,                               !- Name
  {6c14edb3-dd1d-42de-85cb-e394db01890c}, !- Inlet Port
  {c11d7583-2548-4400-9f27-133379b65419}; !- Outlet Port

OS:Connection,
  {6c14edb3-dd1d-42de-85cb-e394db01890c}, !- Handle
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Source Object
  5,                                      !- Outlet Port
  {6ea0cdae-f697-45ae-ab80-747ebf9a3f9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c11d7583-2548-4400-9f27-133379b65419}, !- Handle
  {6ea0cdae-f697-45ae-ab80-747ebf9a3f9d}, !- Source Object
  3,                                      !- Outlet Port
  {fddc3a98-a1e8-44fb-9bd7-648c5eee034a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fd691402-eb65-4649-8a1c-f5565eb0bc01}, !- Handle
  {fddc3a98-a1e8-44fb-9bd7-648c5eee034a}, !- Source Object
  3,                                      !- Outlet Port
  {054609b8-e823-43bc-9393-06841e18ed39}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0174c227-b662-4679-8c21-b75fef8745d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {15f55225-0363-4bae-a4e3-911852fe9b47}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0a4a7230-6715-46b0-8319-2301a0467207}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {f8240902-7c10-4828-b066-9959caf743c6}, !- Air Outlet Node Name
  {b432d867-9162-492c-a2c3-7f40e347d294}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {15f55225-0363-4bae-a4e3-911852fe9b47}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {92ae9f5a-94a4-4833-b63f-ba7ca488073e}, !- Handle
  Node 122,                               !- Name
  {f8240902-7c10-4828-b066-9959caf743c6}, !- Inlet Port
  {96b3aee5-3ba4-4c20-a271-9501fe209fa2}; !- Outlet Port

OS:Node,
  {c81e51fe-f3d3-4bba-8cbe-c1ec302c79c5}, !- Handle
  Node 123,                               !- Name
  {e97e1dae-d759-4ec2-b4cf-9cef8a52d004}, !- Inlet Port
  {64916030-3c35-4e49-8abb-d0021e2ee7c1}; !- Outlet Port

OS:Connection,
  {96b3aee5-3ba4-4c20-a271-9501fe209fa2}, !- Handle
  {92ae9f5a-94a4-4833-b63f-ba7ca488073e}, !- Source Object
  3,                                      !- Outlet Port
  {cfe98689-5e45-460e-9db9-549fb2ec7c54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e97e1dae-d759-4ec2-b4cf-9cef8a52d004}, !- Handle
  {7d952305-2814-45a9-b9bd-b5f5b7694b32}, !- Source Object
  2,                                      !- Outlet Port
  {c81e51fe-f3d3-4bba-8cbe-c1ec302c79c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64916030-3c35-4e49-8abb-d0021e2ee7c1}, !- Handle
  {c81e51fe-f3d3-4bba-8cbe-c1ec302c79c5}, !- Source Object
  3,                                      !- Outlet Port
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {135dcb0b-3aa1-4611-a4b6-d0ba4a7a8da5}, !- Handle
  Node 124,                               !- Name
  {863a48ae-3a17-40ec-96a4-a7594639fc4f}, !- Inlet Port
  {b432d867-9162-492c-a2c3-7f40e347d294}; !- Outlet Port

OS:Connection,
  {863a48ae-3a17-40ec-96a4-a7594639fc4f}, !- Handle
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Source Object
  6,                                      !- Outlet Port
  {135dcb0b-3aa1-4611-a4b6-d0ba4a7a8da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b432d867-9162-492c-a2c3-7f40e347d294}, !- Handle
  {135dcb0b-3aa1-4611-a4b6-d0ba4a7a8da5}, !- Source Object
  3,                                      !- Outlet Port
  {0a4a7230-6715-46b0-8319-2301a0467207}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f8240902-7c10-4828-b066-9959caf743c6}, !- Handle
  {0a4a7230-6715-46b0-8319-2301a0467207}, !- Source Object
  3,                                      !- Outlet Port
  {92ae9f5a-94a4-4833-b63f-ba7ca488073e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {edd1b843-e5a4-4dd1-bf6b-9ed0917b814a}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {11d89201-a7c9-4fb0-a7a6-e195df99f3c6}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {164c7c97-4f80-4214-a898-c2136e6165c3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {557a7563-df7a-4f50-b230-349896a6e8d9}, !- Air Outlet Node Name
  {77b62738-9ef8-422f-8270-ffb4999aa2bf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {11d89201-a7c9-4fb0-a7a6-e195df99f3c6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5869f4a2-3880-404f-8eac-06328455073f}, !- Handle
  Node 125,                               !- Name
  {557a7563-df7a-4f50-b230-349896a6e8d9}, !- Inlet Port
  {374b5443-f9f3-42c7-a3c9-650b67478bcb}; !- Outlet Port

OS:Node,
  {ef424b1f-5cc1-42c0-a072-6e33104d8869}, !- Handle
  Node 126,                               !- Name
  {61a67cd3-fd58-4d12-aa96-8777ea099f05}, !- Inlet Port
  {4ffa6859-c294-4e4b-882d-10c7da59e5c2}; !- Outlet Port

OS:Connection,
  {374b5443-f9f3-42c7-a3c9-650b67478bcb}, !- Handle
  {5869f4a2-3880-404f-8eac-06328455073f}, !- Source Object
  3,                                      !- Outlet Port
  {07f749d7-8146-4202-a0b3-8a857dd02881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61a67cd3-fd58-4d12-aa96-8777ea099f05}, !- Handle
  {7978dc80-2327-4e67-ae0f-69ddcd2d611e}, !- Source Object
  2,                                      !- Outlet Port
  {ef424b1f-5cc1-42c0-a072-6e33104d8869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ffa6859-c294-4e4b-882d-10c7da59e5c2}, !- Handle
  {ef424b1f-5cc1-42c0-a072-6e33104d8869}, !- Source Object
  3,                                      !- Outlet Port
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {09129aab-6b3b-4a4a-851c-8f87fbed7211}, !- Handle
  Node 127,                               !- Name
  {8a522021-0b72-4c5e-9c4e-545fe2fae2d2}, !- Inlet Port
  {77b62738-9ef8-422f-8270-ffb4999aa2bf}; !- Outlet Port

OS:Connection,
  {8a522021-0b72-4c5e-9c4e-545fe2fae2d2}, !- Handle
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Source Object
  7,                                      !- Outlet Port
  {09129aab-6b3b-4a4a-851c-8f87fbed7211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b62738-9ef8-422f-8270-ffb4999aa2bf}, !- Handle
  {09129aab-6b3b-4a4a-851c-8f87fbed7211}, !- Source Object
  3,                                      !- Outlet Port
  {164c7c97-4f80-4214-a898-c2136e6165c3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {557a7563-df7a-4f50-b230-349896a6e8d9}, !- Handle
  {164c7c97-4f80-4214-a898-c2136e6165c3}, !- Source Object
  3,                                      !- Outlet Port
  {5869f4a2-3880-404f-8eac-06328455073f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {825a0c89-be40-460b-9dea-4e5be627535f}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Gas,
  {733f7f65-43a5-4ad4-b887-0877ef0576c8}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {20795ed7-0228-43f0-be95-4efbb8466474}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Availability Schedule Name
  {b1e0d1d5-f8dd-4f1c-9c82-ac02fcae7fe1}, !- Air Outlet Node Name
  {8d0975aa-816e-4b40-b34b-9fe62d24d314}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {733f7f65-43a5-4ad4-b887-0877ef0576c8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d4a1157d-d77d-4ac1-8807-0372cbe66bf3}, !- Handle
  Node 128,                               !- Name
  {b1e0d1d5-f8dd-4f1c-9c82-ac02fcae7fe1}, !- Inlet Port
  {a2900be6-23e8-44a7-97a2-089538829c16}; !- Outlet Port

OS:Node,
  {95971029-5ff3-4160-93b5-93086e7a207b}, !- Handle
  Node 129,                               !- Name
  {9f3b4389-0d67-43b6-85c5-e23598a77d4c}, !- Inlet Port
  {ac7a3451-12b8-4e70-afc7-0d7f6e7870d2}; !- Outlet Port

OS:Connection,
  {a2900be6-23e8-44a7-97a2-089538829c16}, !- Handle
  {d4a1157d-d77d-4ac1-8807-0372cbe66bf3}, !- Source Object
  3,                                      !- Outlet Port
  {a38aec67-ee4e-4f2e-9da6-06497ac02201}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f3b4389-0d67-43b6-85c5-e23598a77d4c}, !- Handle
  {980d5111-327a-42e0-bc46-328bca5c0974}, !- Source Object
  2,                                      !- Outlet Port
  {95971029-5ff3-4160-93b5-93086e7a207b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac7a3451-12b8-4e70-afc7-0d7f6e7870d2}, !- Handle
  {95971029-5ff3-4160-93b5-93086e7a207b}, !- Source Object
  3,                                      !- Outlet Port
  {7fe86f08-4d29-48d9-b71f-620a9c7418e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4c07c86b-282e-4e5a-a819-ada98eb36654}, !- Handle
  Node 130,                               !- Name
  {7d8bfb36-e3d0-4085-9701-daeab0afa963}, !- Inlet Port
  {8d0975aa-816e-4b40-b34b-9fe62d24d314}; !- Outlet Port

OS:Connection,
  {7d8bfb36-e3d0-4085-9701-daeab0afa963}, !- Handle
  {4781c40b-792b-46c9-89f8-1de97af68f72}, !- Source Object
  8,                                      !- Outlet Port
  {4c07c86b-282e-4e5a-a819-ada98eb36654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0975aa-816e-4b40-b34b-9fe62d24d314}, !- Handle
  {4c07c86b-282e-4e5a-a819-ada98eb36654}, !- Source Object
  3,                                      !- Outlet Port
  {20795ed7-0228-43f0-be95-4efbb8466474}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b1e0d1d5-f8dd-4f1c-9c82-ac02fcae7fe1}, !- Handle
  {20795ed7-0228-43f0-be95-4efbb8466474}, !- Source Object
  3,                                      !- Outlet Port
  {d4a1157d-d77d-4ac1-8807-0372cbe66bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {8349267a-97cc-430e-935a-82dcca18007b}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {81a9d7cd-f114-4dce-ab40-213edae5510f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {1a3f71e0-8a3a-4489-b84f-53e3cd86260e}, !- Plant Side Inlet Node Name
  {b7c8149d-f5f2-471c-b8f4-5f5f82f3e3ee}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {5bf55264-5390-4d71-b797-51ef4a95bda6}, !- Demand Side Inlet Node Name
  {ad95463d-af90-47ab-882a-82c28afd8474}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {a959a0a3-2e3b-4071-8137-d86b2365b124}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Demand Mixer Name
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Demand Splitter Name
  {55a47786-e1e1-4b7e-a7e2-56f8fca746de}, !- Supply Mixer Name
  {a0076d2f-5c8b-45a7-ace9-555c97022956}; !- Supply Splitter Name

OS:Node,
  {914d4778-3859-4dd8-b99e-c93eae89d214}, !- Handle
  Node 131,                               !- Name
  {1a3f71e0-8a3a-4489-b84f-53e3cd86260e}, !- Inlet Port
  {cd81b4d8-d976-4826-b688-9954bdfd60ad}; !- Outlet Port

OS:Node,
  {81a9d7cd-f114-4dce-ab40-213edae5510f}, !- Handle
  Node 132,                               !- Name
  {dc284825-7ab2-4717-bee3-128eeb038b20}, !- Inlet Port
  {b7c8149d-f5f2-471c-b8f4-5f5f82f3e3ee}; !- Outlet Port

OS:Node,
  {b827e982-9317-484f-ba46-108b4a251c58}, !- Handle
  Node 133,                               !- Name
  {7fd1ff0f-577e-4375-b2ac-4fad1a832cff}, !- Inlet Port
  {de0d0747-cdc0-43d7-971d-75681cc36da4}; !- Outlet Port

OS:Connector:Mixer,
  {55a47786-e1e1-4b7e-a7e2-56f8fca746de}, !- Handle
  Connector Mixer 1,                      !- Name
  {ae61d271-e8e9-4ede-8db7-0aef60d0e1c0}, !- Outlet Branch Name
  {21bfb39d-5839-4fc4-8a7f-ade9056ca07f}, !- Inlet Branch Name 1
  {0acf1d8e-d6c9-4071-9c25-8e5f422859ae}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a0076d2f-5c8b-45a7-ace9-555c97022956}, !- Handle
  Connector Splitter 1,                   !- Name
  {945629a0-314c-4bed-ac88-89aac1d688c0}, !- Inlet Branch Name
  {7fd1ff0f-577e-4375-b2ac-4fad1a832cff}, !- Outlet Branch Name 1
  {c0dc36e8-447f-4149-9b78-dfb83e50c6df}; !- Outlet Branch Name 2

OS:Connection,
  {1a3f71e0-8a3a-4489-b84f-53e3cd86260e}, !- Handle
  {8349267a-97cc-430e-935a-82dcca18007b}, !- Source Object
  14,                                     !- Outlet Port
  {914d4778-3859-4dd8-b99e-c93eae89d214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd1ff0f-577e-4375-b2ac-4fad1a832cff}, !- Handle
  {a0076d2f-5c8b-45a7-ace9-555c97022956}, !- Source Object
  3,                                      !- Outlet Port
  {b827e982-9317-484f-ba46-108b4a251c58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c8149d-f5f2-471c-b8f4-5f5f82f3e3ee}, !- Handle
  {81a9d7cd-f114-4dce-ab40-213edae5510f}, !- Source Object
  3,                                      !- Outlet Port
  {8349267a-97cc-430e-935a-82dcca18007b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {a463273d-2208-4d72-9e25-f552235c5273}, !- Handle
  Node 134,                               !- Name
  {5bf55264-5390-4d71-b797-51ef4a95bda6}, !- Inlet Port
  {543c1a5a-2af4-4dae-b251-a19b84c0e461}; !- Outlet Port

OS:Node,
  {3632c822-18e0-4597-bfab-d09cda4715c2}, !- Handle
  Node 135,                               !- Name
  {bd6a50ea-5032-4d65-85dd-4ac9d9e373cf}, !- Inlet Port
  {ad95463d-af90-47ab-882a-82c28afd8474}; !- Outlet Port

OS:Node,
  {bf15e322-79a4-4884-9464-ab75b6d28405}, !- Handle
  Node 136,                               !- Name
  {228de756-1284-4f2b-93a4-62908e4cca51}, !- Inlet Port
  {4f5ad60b-9446-4fc1-bbfe-4f2a143e04c3}; !- Outlet Port

OS:Connector:Mixer,
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Handle
  Connector Mixer 2,                      !- Name
  {15d39232-eb53-486c-a441-95439358ea75}, !- Outlet Branch Name
  {546b8ff0-eca9-4299-bd9b-96d103a81f52}, !- Inlet Branch Name 1
  {5da09690-22b4-4218-97a2-bef55d1b4da9}, !- Inlet Branch Name 2
  {33402410-512c-48a5-9406-dcff16d1a581}, !- Inlet Branch Name 3
  {1902ded1-5526-4fec-a522-0fbaf691a95b}, !- Inlet Branch Name 4
  {b410234d-c0be-465a-bbc2-ce1af685d412}, !- Inlet Branch Name 5
  {bbe639b7-4f26-4c03-b322-bcd539a34992}, !- Inlet Branch Name 6
  {1905baa0-0d9e-44bd-a47f-966d54a8ee14}, !- Inlet Branch Name 7
  {36a9c905-8721-414a-a4b6-56152fcaa194}, !- Inlet Branch Name 8
  {80737f80-1ebb-43b8-9e54-1e9c95027327}, !- Inlet Branch Name 9
  {798e8694-46e9-41a5-b515-ec09c2bee1d5}, !- Inlet Branch Name 10
  {7116d843-1c22-4792-974c-d2d22fe493c5}, !- Inlet Branch Name 11
  {e1459010-eff4-445f-ae9d-ec0b06d38b3e}, !- Inlet Branch Name 12
  {2724b9d4-154f-47d5-9c03-d33aa7003e6c}, !- Inlet Branch Name 13
  {7ec1e56d-b24a-47bd-a32e-4ff833805234}, !- Inlet Branch Name 14
  {0c09d91c-bf1a-4551-84f5-b4f70a556bef}, !- Inlet Branch Name 15
  {14ca7560-f66a-4d7c-9a9e-4e737c49ca74}, !- Inlet Branch Name 16
  {fd985fb5-a4e9-4a4f-b6e0-2ccbd4f07150}, !- Inlet Branch Name 17
  {b017049f-f7a2-44df-a492-3cbf16805c77}, !- Inlet Branch Name 18
  {974f4b3d-9c71-4a34-8a91-45b2da5aa502}, !- Inlet Branch Name 19
  {1e7fef20-7848-4327-a10d-3cafc4bac18e}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Handle
  Connector Splitter 2,                   !- Name
  {543c1a5a-2af4-4dae-b251-a19b84c0e461}, !- Inlet Branch Name
  {228de756-1284-4f2b-93a4-62908e4cca51}, !- Outlet Branch Name 1
  {875a70f7-9be3-45e2-9f94-a144dbcc8211}, !- Outlet Branch Name 2
  {04a1c7be-5f6b-47d3-8881-ab79086b4454}, !- Outlet Branch Name 3
  {42eaaf3e-80a8-46a2-a017-50770c8839a1}, !- Outlet Branch Name 4
  {dd7d483e-e28f-43d1-a7ac-0b394cbb72cb}, !- Outlet Branch Name 5
  {0dcc14ba-0427-48a7-9c52-80282aa51fc2}, !- Outlet Branch Name 6
  {9ad81019-1fbc-426d-902c-79608ca93e62}, !- Outlet Branch Name 7
  {b99b7bfe-3bec-4600-b4c7-35e060d5c0fe}, !- Outlet Branch Name 8
  {a19a7944-d51d-4894-9062-31aec9e20e69}, !- Outlet Branch Name 9
  {484aef9b-b6ae-4b84-9733-44dfa148c869}, !- Outlet Branch Name 10
  {d2f63d6e-3f0d-4b02-9663-226d4bfd49cb}, !- Outlet Branch Name 11
  {e611edbc-911f-4a98-a1de-4fa365c74d96}, !- Outlet Branch Name 12
  {f683c96e-5e6c-405d-a1be-f26596d4809b}, !- Outlet Branch Name 13
  {a1ebe618-3011-4ac0-8d44-cd6f2dc4cef9}, !- Outlet Branch Name 14
  {249c70a8-09ac-421e-8bde-fda44a5b2e1c}, !- Outlet Branch Name 15
  {2a7753ee-d03d-48c9-bc83-65ed3d259b68}, !- Outlet Branch Name 16
  {53bc02cd-559f-4a0d-9fd2-c4ea6cab370a}, !- Outlet Branch Name 17
  {b0068c88-fce9-472d-98ef-7f660282e8d3}, !- Outlet Branch Name 18
  {194cdbdb-0c97-42d5-a531-da6835f147b3}, !- Outlet Branch Name 19
  {bac17f32-a836-4197-be1f-6317729ea598}; !- Outlet Branch Name 20

OS:Connection,
  {5bf55264-5390-4d71-b797-51ef4a95bda6}, !- Handle
  {8349267a-97cc-430e-935a-82dcca18007b}, !- Source Object
  17,                                     !- Outlet Port
  {a463273d-2208-4d72-9e25-f552235c5273}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543c1a5a-2af4-4dae-b251-a19b84c0e461}, !- Handle
  {a463273d-2208-4d72-9e25-f552235c5273}, !- Source Object
  3,                                      !- Outlet Port
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {228de756-1284-4f2b-93a4-62908e4cca51}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  3,                                      !- Outlet Port
  {bf15e322-79a4-4884-9464-ab75b6d28405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad95463d-af90-47ab-882a-82c28afd8474}, !- Handle
  {3632c822-18e0-4597-bfab-d09cda4715c2}, !- Source Object
  3,                                      !- Outlet Port
  {8349267a-97cc-430e-935a-82dcca18007b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {fe1207ea-aa6f-4be7-8876-2b7256c29957}, !- Handle
  {8349267a-97cc-430e-935a-82dcca18007b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {a959a0a3-2e3b-4071-8137-d86b2365b124}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ed7c51b2-445a-4171-bd00-95a9ceae5c2b}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {3a4b2ea2-2d28-4f68-ab41-553ac61c0b9e}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ed7c51b2-445a-4171-bd00-95a9ceae5c2b}, !- Schedule Type Limits Name
  {1d5ac528-addb-4e64-a6aa-59a2a0e79fb2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d5ac528-addb-4e64-a6aa-59a2a0e79fb2}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ed7c51b2-445a-4171-bd00-95a9ceae5c2b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {aff0437b-edb6-4d4d-b0b3-934d481fb0c3}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {3a4b2ea2-2d28-4f68-ab41-553ac61c0b9e}, !- Schedule Name
  {81a9d7cd-f114-4dce-ab40-213edae5510f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1621ffd6-334c-47af-9242-e4c270ef5fb8}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {cd81b4d8-d976-4826-b688-9954bdfd60ad}, !- Inlet Node Name
  {7281c713-7d8d-4ff9-9ad9-4145e9c33aa3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  2153120.08803072,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {84fb5de8-93cb-41cc-b2d8-a26d87b4c21c}, !- Handle
  Node 137,                               !- Name
  {7281c713-7d8d-4ff9-9ad9-4145e9c33aa3}, !- Inlet Port
  {945629a0-314c-4bed-ac88-89aac1d688c0}; !- Outlet Port

OS:Connection,
  {cd81b4d8-d976-4826-b688-9954bdfd60ad}, !- Handle
  {914d4778-3859-4dd8-b99e-c93eae89d214}, !- Source Object
  3,                                      !- Outlet Port
  {1621ffd6-334c-47af-9242-e4c270ef5fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7281c713-7d8d-4ff9-9ad9-4145e9c33aa3}, !- Handle
  {1621ffd6-334c-47af-9242-e4c270ef5fb8}, !- Source Object
  3,                                      !- Outlet Port
  {84fb5de8-93cb-41cc-b2d8-a26d87b4c21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {945629a0-314c-4bed-ac88-89aac1d688c0}, !- Handle
  {84fb5de8-93cb-41cc-b2d8-a26d87b4c21c}, !- Source Object
  3,                                      !- Outlet Port
  {a0076d2f-5c8b-45a7-ace9-555c97022956}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {0bb4ebfe-859c-49c7-b994-465c93bedb1c}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {4e364d29-12da-4680-961a-2bf46fab1ef1}, !- Handle
  1089gal Electricity Water Heater - 735kBtu/hr 1 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {3a4b2ea2-2d28-4f68-ab41-553ac61c0b9e}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {abd7a044-126e-4e91-bc82-2da8b203d437}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.85353102543354,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.85353102543354,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {de0d0747-cdc0-43d7-971d-75681cc36da4}, !- Use Side Inlet Node Name
  {d2fd5424-8c58-4fbb-b41c-0cf341e4b6ed}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {9774bddd-97e9-4680-a2f5-c7c42afbb95d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  {816e17b5-6e91-40ec-88a5-f7d8400eb622}; !- Default Day Schedule Name

OS:Schedule:Day,
  {816e17b5-6e91-40ec-88a5-f7d8400eb622}, !- Handle
  Schedule Day 7,                         !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {17129405-b7c6-4e43-b045-8c1d08e64759}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  {8dfb1c76-e9e2-4526-819f-ea6c1954600b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dfb1c76-e9e2-4526-819f-ea6c1954600b}, !- Handle
  Schedule Day 8,                         !- Name
  {a692628d-fcfa-4183-87a9-7cd4eb6be8a0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {79236522-3d9c-4b5c-816e-4dc3cbdccf62}, !- Handle
  {4e364d29-12da-4680-961a-2bf46fab1ef1}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {abd7a044-126e-4e91-bc82-2da8b203d437}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {0bb4ebfe-859c-49c7-b994-465c93bedb1c}, !- Schedule Type Limits Name
  {5ff9d76c-7711-4708-9262-b609636943b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ff9d76c-7711-4708-9262-b609636943b6}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {0bb4ebfe-859c-49c7-b994-465c93bedb1c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {73b0f62f-7c06-47d1-91ce-e244e4979f87}, !- Handle
  Node 138,                               !- Name
  {d2fd5424-8c58-4fbb-b41c-0cf341e4b6ed}, !- Inlet Port
  {21bfb39d-5839-4fc4-8a7f-ade9056ca07f}; !- Outlet Port

OS:Connection,
  {de0d0747-cdc0-43d7-971d-75681cc36da4}, !- Handle
  {b827e982-9317-484f-ba46-108b4a251c58}, !- Source Object
  3,                                      !- Outlet Port
  {4e364d29-12da-4680-961a-2bf46fab1ef1}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {d2fd5424-8c58-4fbb-b41c-0cf341e4b6ed}, !- Handle
  {4e364d29-12da-4680-961a-2bf46fab1ef1}, !- Source Object
  32,                                     !- Outlet Port
  {73b0f62f-7c06-47d1-91ce-e244e4979f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21bfb39d-5839-4fc4-8a7f-ade9056ca07f}, !- Handle
  {73b0f62f-7c06-47d1-91ce-e244e4979f87}, !- Source Object
  3,                                      !- Outlet Port
  {55a47786-e1e1-4b7e-a7e2-56f8fca746de}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {215fab6e-527f-458c-97f4-61a5ec40fac3}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {27d86642-0e24-464e-85f6-eb988106108c}, !- Inlet Node Name
  {5fcfa65e-d94d-46b7-9bfd-57829cb27d33}; !- Outlet Node Name

OS:Node,
  {d2a38783-5404-491b-b776-fd343597bedd}, !- Handle
  Node 139,                               !- Name
  {c0dc36e8-447f-4149-9b78-dfb83e50c6df}, !- Inlet Port
  {27d86642-0e24-464e-85f6-eb988106108c}; !- Outlet Port

OS:Connection,
  {c0dc36e8-447f-4149-9b78-dfb83e50c6df}, !- Handle
  {a0076d2f-5c8b-45a7-ace9-555c97022956}, !- Source Object
  4,                                      !- Outlet Port
  {d2a38783-5404-491b-b776-fd343597bedd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f5412da-b1dc-4007-9240-6ae25614c833}, !- Handle
  Node 140,                               !- Name
  {5fcfa65e-d94d-46b7-9bfd-57829cb27d33}, !- Inlet Port
  {0acf1d8e-d6c9-4071-9c25-8e5f422859ae}; !- Outlet Port

OS:Connection,
  {27d86642-0e24-464e-85f6-eb988106108c}, !- Handle
  {d2a38783-5404-491b-b776-fd343597bedd}, !- Source Object
  3,                                      !- Outlet Port
  {215fab6e-527f-458c-97f4-61a5ec40fac3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fcfa65e-d94d-46b7-9bfd-57829cb27d33}, !- Handle
  {215fab6e-527f-458c-97f4-61a5ec40fac3}, !- Source Object
  3,                                      !- Outlet Port
  {2f5412da-b1dc-4007-9240-6ae25614c833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0acf1d8e-d6c9-4071-9c25-8e5f422859ae}, !- Handle
  {2f5412da-b1dc-4007-9240-6ae25614c833}, !- Source Object
  3,                                      !- Outlet Port
  {55a47786-e1e1-4b7e-a7e2-56f8fca746de}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7d234425-126d-4288-b113-d3d4582590de}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {4f5ad60b-9446-4fc1-bbfe-4f2a143e04c3}, !- Inlet Node Name
  {645a0cd8-2df9-4b35-bb73-3ae55999c4a7}; !- Outlet Node Name

OS:Node,
  {0b02b91e-d8d6-41d1-b6f2-b4f1423ea5c4}, !- Handle
  Node 141,                               !- Name
  {645a0cd8-2df9-4b35-bb73-3ae55999c4a7}, !- Inlet Port
  {546b8ff0-eca9-4299-bd9b-96d103a81f52}; !- Outlet Port

OS:Connection,
  {4f5ad60b-9446-4fc1-bbfe-4f2a143e04c3}, !- Handle
  {bf15e322-79a4-4884-9464-ab75b6d28405}, !- Source Object
  3,                                      !- Outlet Port
  {7d234425-126d-4288-b113-d3d4582590de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {645a0cd8-2df9-4b35-bb73-3ae55999c4a7}, !- Handle
  {7d234425-126d-4288-b113-d3d4582590de}, !- Source Object
  3,                                      !- Outlet Port
  {0b02b91e-d8d6-41d1-b6f2-b4f1423ea5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {546b8ff0-eca9-4299-bd9b-96d103a81f52}, !- Handle
  {0b02b91e-d8d6-41d1-b6f2-b4f1423ea5c4}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b397f957-36e8-426e-ad63-faf926f539b4}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b1198aca-d806-4e90-abb9-0aa55ce0c2ca}, !- Inlet Node Name
  {dc284825-7ab2-4717-bee3-128eeb038b20}; !- Outlet Node Name

OS:Node,
  {611b5a9b-47bc-4e6c-99a6-bbeea4f0b730}, !- Handle
  Node 142,                               !- Name
  {ae61d271-e8e9-4ede-8db7-0aef60d0e1c0}, !- Inlet Port
  {b1198aca-d806-4e90-abb9-0aa55ce0c2ca}; !- Outlet Port

OS:Connection,
  {ae61d271-e8e9-4ede-8db7-0aef60d0e1c0}, !- Handle
  {55a47786-e1e1-4b7e-a7e2-56f8fca746de}, !- Source Object
  2,                                      !- Outlet Port
  {611b5a9b-47bc-4e6c-99a6-bbeea4f0b730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1198aca-d806-4e90-abb9-0aa55ce0c2ca}, !- Handle
  {611b5a9b-47bc-4e6c-99a6-bbeea4f0b730}, !- Source Object
  3,                                      !- Outlet Port
  {b397f957-36e8-426e-ad63-faf926f539b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc284825-7ab2-4717-bee3-128eeb038b20}, !- Handle
  {b397f957-36e8-426e-ad63-faf926f539b4}, !- Source Object
  3,                                      !- Outlet Port
  {81a9d7cd-f114-4dce-ab40-213edae5510f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {95ddcb57-764f-424b-a7c5-d7436f352c07}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f9eed7c5-2319-4f01-b331-929db6c7f017}, !- Inlet Node Name
  {bd6a50ea-5032-4d65-85dd-4ac9d9e373cf}; !- Outlet Node Name

OS:Node,
  {880ca65b-15f2-40df-8fdf-92e0f52e587d}, !- Handle
  Node 143,                               !- Name
  {15d39232-eb53-486c-a441-95439358ea75}, !- Inlet Port
  {f9eed7c5-2319-4f01-b331-929db6c7f017}; !- Outlet Port

OS:Connection,
  {15d39232-eb53-486c-a441-95439358ea75}, !- Handle
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Source Object
  2,                                      !- Outlet Port
  {880ca65b-15f2-40df-8fdf-92e0f52e587d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9eed7c5-2319-4f01-b331-929db6c7f017}, !- Handle
  {880ca65b-15f2-40df-8fdf-92e0f52e587d}, !- Source Object
  3,                                      !- Outlet Port
  {95ddcb57-764f-424b-a7c5-d7436f352c07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6a50ea-5032-4d65-85dd-4ac9d9e373cf}, !- Handle
  {95ddcb57-764f-424b-a7c5-d7436f352c07}, !- Source Object
  3,                                      !- Outlet Port
  {3632c822-18e0-4597-bfab-d09cda4715c2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {21403462-7e0f-42cc-903f-1d164af90fb4}, !- Handle
  Water Use Connections 1,                !- Name
  {0b4ce239-5ee3-4137-945d-21e592e946e2}, !- Inlet Node Name
  {788ff06b-5338-46c1-a16a-ab973f2cb32c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76204144-6243-42a8-8898-d418faf45055}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9061c52d-b4ad-4dfc-8d38-16d7329385b1}, !- Handle
  Core_bottom Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {4cba0a36-45ca-4276-83e5-d6e0ad0de4ff}, !- Target Temperature Schedule Name
  {817b9055-4a8c-4740-9dff-55aae25af9a6}, !- Sensible Fraction Schedule Name
  {3eed7d5f-bf8e-4d58-b36e-c27e0787131d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {817b9055-4a8c-4740-9dff-55aae25af9a6}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {73912a21-b4e9-4a78-9393-d04cd5d63ca7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {73912a21-b4e9-4a78-9393-d04cd5d63ca7}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3eed7d5f-bf8e-4d58-b36e-c27e0787131d}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {63a1b523-6104-459d-8851-6b8cb70ce940}; !- Default Day Schedule Name

OS:Schedule:Day,
  {63a1b523-6104-459d-8851-6b8cb70ce940}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4cba0a36-45ca-4276-83e5-d6e0ad0de4ff}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {74e7afef-5b2d-4adc-b390-6f4e8b19a1ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74e7afef-5b2d-4adc-b390-6f4e8b19a1ff}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76204144-6243-42a8-8898-d418faf45055}, !- Handle
  Core_bottom Service Water Use 0.95gal/min, !- Name
  {9061c52d-b4ad-4dfc-8d38-16d7329385b1}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {341c9248-0751-4174-bddc-80bbd8e385c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {341c9248-0751-4174-bddc-80bbd8e385c6}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {b0c56a48-57a0-44b7-b45b-f008be91b9a8}, !- Handle
  Schedule Rule 20,                       !- Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2b518e8e-8a1c-4fe6-a26c-65d9bbaafaae}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2b518e8e-8a1c-4fe6-a26c-65d9bbaafaae}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {4ffddfb1-02d7-4362-b37f-06c3039bb92f}, !- Handle
  Schedule Rule 21,                       !- Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f2b3f9db-961f-43dd-ba73-74598d76e083}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f2b3f9db-961f-43dd-ba73-74598d76e083}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {058047fe-8260-4b6b-a49f-86d78b3b3c7b}, !- Handle
  Schedule Rule 22,                       !- Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {280108ac-c41f-4ef8-ad3d-4f6f41d97a76}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {280108ac-c41f-4ef8-ad3d-4f6f41d97a76}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {3a1001ad-183f-4500-a0c6-d8e98cd445a9}, !- Handle
  Node 144,                               !- Name
  {875a70f7-9be3-45e2-9f94-a144dbcc8211}, !- Inlet Port
  {0b4ce239-5ee3-4137-945d-21e592e946e2}; !- Outlet Port

OS:Connection,
  {875a70f7-9be3-45e2-9f94-a144dbcc8211}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  4,                                      !- Outlet Port
  {3a1001ad-183f-4500-a0c6-d8e98cd445a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47717f26-7e1e-4e01-aee1-6762f1144bb4}, !- Handle
  Node 145,                               !- Name
  {788ff06b-5338-46c1-a16a-ab973f2cb32c}, !- Inlet Port
  {5da09690-22b4-4218-97a2-bef55d1b4da9}; !- Outlet Port

OS:Connection,
  {0b4ce239-5ee3-4137-945d-21e592e946e2}, !- Handle
  {3a1001ad-183f-4500-a0c6-d8e98cd445a9}, !- Source Object
  3,                                      !- Outlet Port
  {21403462-7e0f-42cc-903f-1d164af90fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {788ff06b-5338-46c1-a16a-ab973f2cb32c}, !- Handle
  {21403462-7e0f-42cc-903f-1d164af90fb4}, !- Source Object
  3,                                      !- Outlet Port
  {47717f26-7e1e-4e01-aee1-6762f1144bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5da09690-22b4-4218-97a2-bef55d1b4da9}, !- Handle
  {47717f26-7e1e-4e01-aee1-6762f1144bb4}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {fb38e1b7-fbb3-40e0-a525-c79a53b418ae}, !- Handle
  Water Use Connections 2,                !- Name
  {2181c109-337d-48cb-84f9-0752edae61c3}, !- Inlet Node Name
  {5478ad09-8fe9-4c64-9b25-15d53ae7f4e5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {58b61c20-d35a-45ae-9620-12d04b33bfe5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f0cd83cc-583a-4d01-89f7-824e3219db49}, !- Handle
  Core_mid Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {ba77db06-c186-4d06-b480-c57c83ad6f1f}, !- Target Temperature Schedule Name
  {1ef35262-54b3-44fc-a54b-00cb4cfb0893}, !- Sensible Fraction Schedule Name
  {2ffa8434-9324-4c8d-ae78-6fd937afe3ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1ef35262-54b3-44fc-a54b-00cb4cfb0893}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c6bdf281-a71d-437c-b5f3-368549a91bea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6bdf281-a71d-437c-b5f3-368549a91bea}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2ffa8434-9324-4c8d-ae78-6fd937afe3ba}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {03f6b506-39ae-44b3-8360-e7b59298c5c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03f6b506-39ae-44b3-8360-e7b59298c5c6}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba77db06-c186-4d06-b480-c57c83ad6f1f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {e7fc9ac4-215d-4f5c-af9e-89e8df9e2c28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7fc9ac4-215d-4f5c-af9e-89e8df9e2c28}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {58b61c20-d35a-45ae-9620-12d04b33bfe5}, !- Handle
  Core_mid Service Water Use 0.95gal/min, !- Name
  {f0cd83cc-583a-4d01-89f7-824e3219db49}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3cd86ae4-7b77-4e79-8f23-905e35e68bc3}, !- Handle
  Node 146,                               !- Name
  {04a1c7be-5f6b-47d3-8881-ab79086b4454}, !- Inlet Port
  {2181c109-337d-48cb-84f9-0752edae61c3}; !- Outlet Port

OS:Connection,
  {04a1c7be-5f6b-47d3-8881-ab79086b4454}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  5,                                      !- Outlet Port
  {3cd86ae4-7b77-4e79-8f23-905e35e68bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9fc6a7af-c6db-412f-b26d-8f03b2b1a486}, !- Handle
  Node 147,                               !- Name
  {5478ad09-8fe9-4c64-9b25-15d53ae7f4e5}, !- Inlet Port
  {33402410-512c-48a5-9406-dcff16d1a581}; !- Outlet Port

OS:Connection,
  {2181c109-337d-48cb-84f9-0752edae61c3}, !- Handle
  {3cd86ae4-7b77-4e79-8f23-905e35e68bc3}, !- Source Object
  3,                                      !- Outlet Port
  {fb38e1b7-fbb3-40e0-a525-c79a53b418ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5478ad09-8fe9-4c64-9b25-15d53ae7f4e5}, !- Handle
  {fb38e1b7-fbb3-40e0-a525-c79a53b418ae}, !- Source Object
  3,                                      !- Outlet Port
  {9fc6a7af-c6db-412f-b26d-8f03b2b1a486}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33402410-512c-48a5-9406-dcff16d1a581}, !- Handle
  {9fc6a7af-c6db-412f-b26d-8f03b2b1a486}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {98a3858a-1ee4-4db6-b0a4-55e2d06772e6}, !- Handle
  Water Use Connections 3,                !- Name
  {aabee9d5-f7d5-47e8-9c92-8e35af1dc5e4}, !- Inlet Node Name
  {50a10e7c-7df8-47a6-984f-2e3d525cab2c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc51826a-e033-4e17-8fbf-c9e18c4b93f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {996ba5a7-a696-4083-8e68-8b1ce620dad4}, !- Handle
  Core_top Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {029683e6-6171-47bf-973a-a2523b7aab0d}, !- Target Temperature Schedule Name
  {d42cb73d-765c-44c4-9186-fc886a671d71}, !- Sensible Fraction Schedule Name
  {d2e2334e-227b-46be-af3a-b23e55c81b74}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d42cb73d-765c-44c4-9186-fc886a671d71}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6b2d4353-4809-4e4b-bbd9-63ec09230a35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b2d4353-4809-4e4b-bbd9-63ec09230a35}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2e2334e-227b-46be-af3a-b23e55c81b74}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9d652d7-a70c-40df-ae22-bde66be8fb02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9d652d7-a70c-40df-ae22-bde66be8fb02}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {029683e6-6171-47bf-973a-a2523b7aab0d}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a182b26-b037-4454-9724-140eed35ae21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a182b26-b037-4454-9724-140eed35ae21}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fc51826a-e033-4e17-8fbf-c9e18c4b93f2}, !- Handle
  Core_top Service Water Use 0.95gal/min, !- Name
  {996ba5a7-a696-4083-8e68-8b1ce620dad4}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {87dab96c-d879-4400-95ec-f7f2aa8791f9}, !- Handle
  Node 148,                               !- Name
  {42eaaf3e-80a8-46a2-a017-50770c8839a1}, !- Inlet Port
  {aabee9d5-f7d5-47e8-9c92-8e35af1dc5e4}; !- Outlet Port

OS:Connection,
  {42eaaf3e-80a8-46a2-a017-50770c8839a1}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  6,                                      !- Outlet Port
  {87dab96c-d879-4400-95ec-f7f2aa8791f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49f8fdae-ff91-455c-a282-ddb7f3ed6bf6}, !- Handle
  Node 149,                               !- Name
  {50a10e7c-7df8-47a6-984f-2e3d525cab2c}, !- Inlet Port
  {1902ded1-5526-4fec-a522-0fbaf691a95b}; !- Outlet Port

OS:Connection,
  {aabee9d5-f7d5-47e8-9c92-8e35af1dc5e4}, !- Handle
  {87dab96c-d879-4400-95ec-f7f2aa8791f9}, !- Source Object
  3,                                      !- Outlet Port
  {98a3858a-1ee4-4db6-b0a4-55e2d06772e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50a10e7c-7df8-47a6-984f-2e3d525cab2c}, !- Handle
  {98a3858a-1ee4-4db6-b0a4-55e2d06772e6}, !- Source Object
  3,                                      !- Outlet Port
  {49f8fdae-ff91-455c-a282-ddb7f3ed6bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1902ded1-5526-4fec-a522-0fbaf691a95b}, !- Handle
  {49f8fdae-ff91-455c-a282-ddb7f3ed6bf6}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5e217b42-6996-4bfc-9c19-915994afc120}, !- Handle
  Water Use Connections 4,                !- Name
  {76ab568b-2145-4223-8fee-53316e525bb0}, !- Inlet Node Name
  {1f909867-128b-45e6-b586-78aa7a7715e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e171b7ad-3c35-4660-9138-a6062ef7c74c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {34c94849-96d3-48b8-bccd-6f93a7e9b2b2}, !- Handle
  Datacenter_basement_zn_6 Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {f1143261-92eb-4c9e-9297-660e0516037b}, !- Target Temperature Schedule Name
  {2f449923-9d6c-4bae-a279-53931bc4c61e}, !- Sensible Fraction Schedule Name
  {22efeda5-5d80-45d8-af85-1d8057314049}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2f449923-9d6c-4bae-a279-53931bc4c61e}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {469896d6-8d01-4543-8435-51b7d45dced0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {469896d6-8d01-4543-8435-51b7d45dced0}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22efeda5-5d80-45d8-af85-1d8057314049}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b4e3a2f-05d1-4ab8-862f-bececada73d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b4e3a2f-05d1-4ab8-862f-bececada73d8}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1143261-92eb-4c9e-9297-660e0516037b}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d276ddf7-0f3f-4e5d-b475-a804e5ff0865}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d276ddf7-0f3f-4e5d-b475-a804e5ff0865}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e171b7ad-3c35-4660-9138-a6062ef7c74c}, !- Handle
  Datacenter_basement_zn_6 Service Water Use 0.3gal/min, !- Name
  {34c94849-96d3-48b8-bccd-6f93a7e9b2b2}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cb6f70c3-5498-461b-b3f5-1c1b5e311487}, !- Handle
  Node 150,                               !- Name
  {dd7d483e-e28f-43d1-a7ac-0b394cbb72cb}, !- Inlet Port
  {76ab568b-2145-4223-8fee-53316e525bb0}; !- Outlet Port

OS:Connection,
  {dd7d483e-e28f-43d1-a7ac-0b394cbb72cb}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  7,                                      !- Outlet Port
  {cb6f70c3-5498-461b-b3f5-1c1b5e311487}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd34f998-3ff1-4fc6-b50e-24771d084f19}, !- Handle
  Node 151,                               !- Name
  {1f909867-128b-45e6-b586-78aa7a7715e3}, !- Inlet Port
  {b410234d-c0be-465a-bbc2-ce1af685d412}; !- Outlet Port

OS:Connection,
  {76ab568b-2145-4223-8fee-53316e525bb0}, !- Handle
  {cb6f70c3-5498-461b-b3f5-1c1b5e311487}, !- Source Object
  3,                                      !- Outlet Port
  {5e217b42-6996-4bfc-9c19-915994afc120}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f909867-128b-45e6-b586-78aa7a7715e3}, !- Handle
  {5e217b42-6996-4bfc-9c19-915994afc120}, !- Source Object
  3,                                      !- Outlet Port
  {cd34f998-3ff1-4fc6-b50e-24771d084f19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b410234d-c0be-465a-bbc2-ce1af685d412}, !- Handle
  {cd34f998-3ff1-4fc6-b50e-24771d084f19}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {e9dd0afc-43b9-4d6a-9b46-c66f09fea442}, !- Handle
  Water Use Connections 5,                !- Name
  {a13558af-72eb-42a5-9d49-b096729b6634}, !- Inlet Node Name
  {f14b336b-f571-4d2d-a093-122b3e390d10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a3bf2ee3-1706-41d6-8cef-85af9b74a0cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {967f4465-d31e-49db-919f-7510d19f8f38}, !- Handle
  Datacenter_bot_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {a62e80bd-21e3-46f5-8954-34bb21e7f29c}, !- Target Temperature Schedule Name
  {8288bbbd-b738-4495-9453-87bf508acd45}, !- Sensible Fraction Schedule Name
  {df053a94-4378-4f62-9e4a-5cb02e9d6ff4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8288bbbd-b738-4495-9453-87bf508acd45}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b98e055-087e-4bab-b1b7-136d4225fd7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b98e055-087e-4bab-b1b7-136d4225fd7b}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df053a94-4378-4f62-9e4a-5cb02e9d6ff4}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29222af7-7cb0-45f7-a2a7-becbc8bacd04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29222af7-7cb0-45f7-a2a7-becbc8bacd04}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a62e80bd-21e3-46f5-8954-34bb21e7f29c}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3041059-0b6f-4cf3-ab06-15006e96dc66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3041059-0b6f-4cf3-ab06-15006e96dc66}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a3bf2ee3-1706-41d6-8cef-85af9b74a0cc}, !- Handle
  Datacenter_bot_zn_6 Service Water Use 0.01gal/min, !- Name
  {967f4465-d31e-49db-919f-7510d19f8f38}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42ac1d23-5f6c-40f5-8b17-f40e1f165e20}, !- Handle
  Node 152,                               !- Name
  {0dcc14ba-0427-48a7-9c52-80282aa51fc2}, !- Inlet Port
  {a13558af-72eb-42a5-9d49-b096729b6634}; !- Outlet Port

OS:Connection,
  {0dcc14ba-0427-48a7-9c52-80282aa51fc2}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  8,                                      !- Outlet Port
  {42ac1d23-5f6c-40f5-8b17-f40e1f165e20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {710f1678-e878-40c9-8488-d9c6bde11efa}, !- Handle
  Node 153,                               !- Name
  {f14b336b-f571-4d2d-a093-122b3e390d10}, !- Inlet Port
  {bbe639b7-4f26-4c03-b322-bcd539a34992}; !- Outlet Port

OS:Connection,
  {a13558af-72eb-42a5-9d49-b096729b6634}, !- Handle
  {42ac1d23-5f6c-40f5-8b17-f40e1f165e20}, !- Source Object
  3,                                      !- Outlet Port
  {e9dd0afc-43b9-4d6a-9b46-c66f09fea442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f14b336b-f571-4d2d-a093-122b3e390d10}, !- Handle
  {e9dd0afc-43b9-4d6a-9b46-c66f09fea442}, !- Source Object
  3,                                      !- Outlet Port
  {710f1678-e878-40c9-8488-d9c6bde11efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbe639b7-4f26-4c03-b322-bcd539a34992}, !- Handle
  {710f1678-e878-40c9-8488-d9c6bde11efa}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {aebb5093-6b50-42ae-9d59-4407c7699a17}, !- Handle
  Water Use Connections 6,                !- Name
  {ac54f4b1-2900-433c-8c2d-335bb3db61dc}, !- Inlet Node Name
  {220922f0-98d7-4634-802d-03469a3369f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48d16749-688b-4857-ac55-9ecd58820486}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {576a558d-f4c8-4271-8a02-98bab9c44922}, !- Handle
  Datacenter_mid_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {9a06fda4-3d59-4e3b-b436-e973e18bc739}, !- Target Temperature Schedule Name
  {7f8e72b7-0b22-4780-98e0-7382f94ccfa8}, !- Sensible Fraction Schedule Name
  {19186777-a246-4178-b4a8-bd527ddf6c96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7f8e72b7-0b22-4780-98e0-7382f94ccfa8}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c2c75b4a-3028-4787-ad8a-5626e9a0ccd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2c75b4a-3028-4787-ad8a-5626e9a0ccd1}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {19186777-a246-4178-b4a8-bd527ddf6c96}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45b2605e-ef39-41db-befa-3ac86fb0cbd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45b2605e-ef39-41db-befa-3ac86fb0cbd9}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a06fda4-3d59-4e3b-b436-e973e18bc739}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cab426ac-18ca-46dd-be24-0de8650af975}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cab426ac-18ca-46dd-be24-0de8650af975}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {48d16749-688b-4857-ac55-9ecd58820486}, !- Handle
  Datacenter_mid_zn_6 Service Water Use 0.01gal/min, !- Name
  {576a558d-f4c8-4271-8a02-98bab9c44922}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a9b9cf8-e351-4b4c-a5b8-2fed2813f21e}, !- Handle
  Node 154,                               !- Name
  {9ad81019-1fbc-426d-902c-79608ca93e62}, !- Inlet Port
  {ac54f4b1-2900-433c-8c2d-335bb3db61dc}; !- Outlet Port

OS:Connection,
  {9ad81019-1fbc-426d-902c-79608ca93e62}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  9,                                      !- Outlet Port
  {3a9b9cf8-e351-4b4c-a5b8-2fed2813f21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f0af001-45ba-4ecc-9016-a2f57c27498a}, !- Handle
  Node 155,                               !- Name
  {220922f0-98d7-4634-802d-03469a3369f3}, !- Inlet Port
  {1905baa0-0d9e-44bd-a47f-966d54a8ee14}; !- Outlet Port

OS:Connection,
  {ac54f4b1-2900-433c-8c2d-335bb3db61dc}, !- Handle
  {3a9b9cf8-e351-4b4c-a5b8-2fed2813f21e}, !- Source Object
  3,                                      !- Outlet Port
  {aebb5093-6b50-42ae-9d59-4407c7699a17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220922f0-98d7-4634-802d-03469a3369f3}, !- Handle
  {aebb5093-6b50-42ae-9d59-4407c7699a17}, !- Source Object
  3,                                      !- Outlet Port
  {9f0af001-45ba-4ecc-9016-a2f57c27498a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1905baa0-0d9e-44bd-a47f-966d54a8ee14}, !- Handle
  {9f0af001-45ba-4ecc-9016-a2f57c27498a}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bce37a9c-e9e3-4d6e-8dac-2313b82c658d}, !- Handle
  Water Use Connections 7,                !- Name
  {cb38c5dc-3717-4298-8113-deecbbe56b3a}, !- Inlet Node Name
  {56b31076-b35b-4dcd-b467-f866585ecd34}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7373ab8-8ae9-426a-b41f-15a4b3fd9c72}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebbd7d2c-2991-4acc-9546-363c43a55c1f}, !- Handle
  Datacenter_top_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {f1f3fca7-8264-4e92-b3db-5f3ffad98547}, !- Target Temperature Schedule Name
  {b108c69a-7112-49b3-b503-64b3e9a09673}, !- Sensible Fraction Schedule Name
  {a81d9b29-9b24-4db3-b122-43bd5b82006c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b108c69a-7112-49b3-b503-64b3e9a09673}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b687d532-8462-48a3-88fc-bbbe890bc52f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b687d532-8462-48a3-88fc-bbbe890bc52f}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a81d9b29-9b24-4db3-b122-43bd5b82006c}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e919dbfd-2a78-4367-967b-ef01dff68e64}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e919dbfd-2a78-4367-967b-ef01dff68e64}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1f3fca7-8264-4e92-b3db-5f3ffad98547}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de023c62-65a3-40d1-9f9f-fe8153a1b611}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de023c62-65a3-40d1-9f9f-fe8153a1b611}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c7373ab8-8ae9-426a-b41f-15a4b3fd9c72}, !- Handle
  Datacenter_top_zn_6 Service Water Use 0.01gal/min, !- Name
  {ebbd7d2c-2991-4acc-9546-363c43a55c1f}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9faa4bfd-8ef4-4b27-9d70-b29779daa8e0}, !- Handle
  Node 156,                               !- Name
  {b99b7bfe-3bec-4600-b4c7-35e060d5c0fe}, !- Inlet Port
  {cb38c5dc-3717-4298-8113-deecbbe56b3a}; !- Outlet Port

OS:Connection,
  {b99b7bfe-3bec-4600-b4c7-35e060d5c0fe}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  10,                                     !- Outlet Port
  {9faa4bfd-8ef4-4b27-9d70-b29779daa8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ded27883-8a73-4c81-baff-3ae46936033b}, !- Handle
  Node 157,                               !- Name
  {56b31076-b35b-4dcd-b467-f866585ecd34}, !- Inlet Port
  {36a9c905-8721-414a-a4b6-56152fcaa194}; !- Outlet Port

OS:Connection,
  {cb38c5dc-3717-4298-8113-deecbbe56b3a}, !- Handle
  {9faa4bfd-8ef4-4b27-9d70-b29779daa8e0}, !- Source Object
  3,                                      !- Outlet Port
  {bce37a9c-e9e3-4d6e-8dac-2313b82c658d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b31076-b35b-4dcd-b467-f866585ecd34}, !- Handle
  {bce37a9c-e9e3-4d6e-8dac-2313b82c658d}, !- Source Object
  3,                                      !- Outlet Port
  {ded27883-8a73-4c81-baff-3ae46936033b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a9c905-8721-414a-a4b6-56152fcaa194}, !- Handle
  {ded27883-8a73-4c81-baff-3ae46936033b}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7fee1061-83f1-4c03-838c-ff5da8eb5f85}, !- Handle
  Water Use Connections 8,                !- Name
  {a637cdb7-f167-4cc7-ac0b-c4b7dd3e19be}, !- Inlet Node Name
  {c6eb6e80-7a8f-408b-a2a2-ca4eebc51e32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2172d2db-af24-41ee-8785-7e4afda568d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cbcdea69-c408-44b2-914e-9bcd62caa1aa}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {7c80be24-e1eb-407c-92e0-3aa104c6c967}, !- Target Temperature Schedule Name
  {a242fb39-22e1-4ea2-a11d-9922c0febd34}, !- Sensible Fraction Schedule Name
  {381ae888-9903-4d44-bef2-f7c6f5961c30}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a242fb39-22e1-4ea2-a11d-9922c0febd34}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f34e915-b64a-4b78-b46f-53a180ddf209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f34e915-b64a-4b78-b46f-53a180ddf209}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {381ae888-9903-4d44-bef2-f7c6f5961c30}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec87950a-a74c-464f-9a19-a044447f6f30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec87950a-a74c-464f-9a19-a044447f6f30}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c80be24-e1eb-407c-92e0-3aa104c6c967}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8632664d-49c4-4ebb-bf91-e547db18887a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8632664d-49c4-4ebb-bf91-e547db18887a}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2172d2db-af24-41ee-8785-7e4afda568d4}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.12gal/min, !- Name
  {cbcdea69-c408-44b2-914e-9bcd62caa1aa}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b82fe373-5757-4608-8865-f52c4cf14780}, !- Handle
  Node 158,                               !- Name
  {a19a7944-d51d-4894-9062-31aec9e20e69}, !- Inlet Port
  {a637cdb7-f167-4cc7-ac0b-c4b7dd3e19be}; !- Outlet Port

OS:Connection,
  {a19a7944-d51d-4894-9062-31aec9e20e69}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  11,                                     !- Outlet Port
  {b82fe373-5757-4608-8865-f52c4cf14780}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {350d64bd-7874-4f88-9e4d-68e9425a4f6b}, !- Handle
  Node 159,                               !- Name
  {c6eb6e80-7a8f-408b-a2a2-ca4eebc51e32}, !- Inlet Port
  {80737f80-1ebb-43b8-9e54-1e9c95027327}; !- Outlet Port

OS:Connection,
  {a637cdb7-f167-4cc7-ac0b-c4b7dd3e19be}, !- Handle
  {b82fe373-5757-4608-8865-f52c4cf14780}, !- Source Object
  3,                                      !- Outlet Port
  {7fee1061-83f1-4c03-838c-ff5da8eb5f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6eb6e80-7a8f-408b-a2a2-ca4eebc51e32}, !- Handle
  {7fee1061-83f1-4c03-838c-ff5da8eb5f85}, !- Source Object
  3,                                      !- Outlet Port
  {350d64bd-7874-4f88-9e4d-68e9425a4f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80737f80-1ebb-43b8-9e54-1e9c95027327}, !- Handle
  {350d64bd-7874-4f88-9e4d-68e9425a4f6b}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d2409717-3d08-4d90-b167-f0b6cb2cbdc1}, !- Handle
  Water Use Connections 9,                !- Name
  {20bbe4f1-2ca5-4840-9f2c-4f18ddcf7889}, !- Inlet Node Name
  {50d2c480-53e7-4221-b47a-cefcd9f90ccf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50d51151-7218-48dd-9d2b-5ec1a7c7add7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f92da4c3-6b73-4c98-b9ef-8257819195b0}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {0a3e7607-fd2f-4218-a395-0ffb003ee9dd}, !- Target Temperature Schedule Name
  {3eb28f64-7478-4414-ac78-dd2fce80adb6}, !- Sensible Fraction Schedule Name
  {0b9ddda3-7936-4a6f-b9c9-a625d16b9adb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3eb28f64-7478-4414-ac78-dd2fce80adb6}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {77797404-bc28-4b32-b74f-ecc4b270b1f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77797404-bc28-4b32-b74f-ecc4b270b1f5}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b9ddda3-7936-4a6f-b9c9-a625d16b9adb}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf5a9487-e69b-4167-b6ca-ef6fd66c2234}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf5a9487-e69b-4167-b6ca-ef6fd66c2234}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a3e7607-fd2f-4218-a395-0ffb003ee9dd}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6c4aa15-8ed8-4d33-8a1d-159ec0d95bbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6c4aa15-8ed8-4d33-8a1d-159ec0d95bbe}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {50d51151-7218-48dd-9d2b-5ec1a7c7add7}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {f92da4c3-6b73-4c98-b9ef-8257819195b0}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd17e588-37c7-4b0b-9a00-d011696164b6}, !- Handle
  Node 160,                               !- Name
  {484aef9b-b6ae-4b84-9733-44dfa148c869}, !- Inlet Port
  {20bbe4f1-2ca5-4840-9f2c-4f18ddcf7889}; !- Outlet Port

OS:Connection,
  {484aef9b-b6ae-4b84-9733-44dfa148c869}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  12,                                     !- Outlet Port
  {dd17e588-37c7-4b0b-9a00-d011696164b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {de1b0731-bfb1-4241-ba19-6e609a0f77d4}, !- Handle
  Node 161,                               !- Name
  {50d2c480-53e7-4221-b47a-cefcd9f90ccf}, !- Inlet Port
  {798e8694-46e9-41a5-b515-ec09c2bee1d5}; !- Outlet Port

OS:Connection,
  {20bbe4f1-2ca5-4840-9f2c-4f18ddcf7889}, !- Handle
  {dd17e588-37c7-4b0b-9a00-d011696164b6}, !- Source Object
  3,                                      !- Outlet Port
  {d2409717-3d08-4d90-b167-f0b6cb2cbdc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50d2c480-53e7-4221-b47a-cefcd9f90ccf}, !- Handle
  {d2409717-3d08-4d90-b167-f0b6cb2cbdc1}, !- Source Object
  3,                                      !- Outlet Port
  {de1b0731-bfb1-4241-ba19-6e609a0f77d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798e8694-46e9-41a5-b515-ec09c2bee1d5}, !- Handle
  {de1b0731-bfb1-4241-ba19-6e609a0f77d4}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c29b2fa1-8217-4370-a76c-6b65d4cc3d46}, !- Handle
  Water Use Connections 10,               !- Name
  {117f01da-7593-4875-be51-2cdc29168b2c}, !- Inlet Node Name
  {982c73b9-a77b-44af-85ca-18572511fdda}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d082b66b-73c3-47f1-88d1-6c63ffd36dc4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {abcd4e3b-4b8c-4d9f-a007-ca520ea317ab}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {e788e646-7ff9-4873-8566-5e27218f3842}, !- Target Temperature Schedule Name
  {5dfd066a-b4d8-480d-84fa-a17312193020}, !- Sensible Fraction Schedule Name
  {c7418e5b-3e62-4ab2-a204-c374a91770b9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5dfd066a-b4d8-480d-84fa-a17312193020}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d740f594-1018-4c5f-9a1d-a0f5e7fd4164}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d740f594-1018-4c5f-9a1d-a0f5e7fd4164}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7418e5b-3e62-4ab2-a204-c374a91770b9}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe01b1a0-c3b9-4eb2-b4ce-7a01b824449e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe01b1a0-c3b9-4eb2-b4ce-7a01b824449e}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e788e646-7ff9-4873-8566-5e27218f3842}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec5f11dc-d5a5-439b-9d7a-c0cf1379d65a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec5f11dc-d5a5-439b-9d7a-c0cf1379d65a}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d082b66b-73c3-47f1-88d1-6c63ffd36dc4}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {abcd4e3b-4b8c-4d9f-a007-ca520ea317ab}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {73a22d29-dfd4-4660-8dd4-725d6318eeab}, !- Handle
  Node 162,                               !- Name
  {d2f63d6e-3f0d-4b02-9663-226d4bfd49cb}, !- Inlet Port
  {117f01da-7593-4875-be51-2cdc29168b2c}; !- Outlet Port

OS:Connection,
  {d2f63d6e-3f0d-4b02-9663-226d4bfd49cb}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  13,                                     !- Outlet Port
  {73a22d29-dfd4-4660-8dd4-725d6318eeab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a3a0f7a-d1bf-4166-8732-43d9895d6544}, !- Handle
  Node 163,                               !- Name
  {982c73b9-a77b-44af-85ca-18572511fdda}, !- Inlet Port
  {7116d843-1c22-4792-974c-d2d22fe493c5}; !- Outlet Port

OS:Connection,
  {117f01da-7593-4875-be51-2cdc29168b2c}, !- Handle
  {73a22d29-dfd4-4660-8dd4-725d6318eeab}, !- Source Object
  3,                                      !- Outlet Port
  {c29b2fa1-8217-4370-a76c-6b65d4cc3d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982c73b9-a77b-44af-85ca-18572511fdda}, !- Handle
  {c29b2fa1-8217-4370-a76c-6b65d4cc3d46}, !- Source Object
  3,                                      !- Outlet Port
  {7a3a0f7a-d1bf-4166-8732-43d9895d6544}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7116d843-1c22-4792-974c-d2d22fe493c5}, !- Handle
  {7a3a0f7a-d1bf-4166-8732-43d9895d6544}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {efec91f0-0a9b-4c32-9ee5-3ae988d0969b}, !- Handle
  Water Use Connections 11,               !- Name
  {71f229b0-5823-4791-a3b1-4bb2bc192da8}, !- Inlet Node Name
  {12fd6c0c-e32a-4aea-a401-37a6645896b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a3a9ab8-8d5d-44f6-a3ab-86c8a563c541}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7cce9690-05fd-4e4c-91fa-f1c749fd6835}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {ce77b378-916b-422d-bd22-008cd138278a}, !- Target Temperature Schedule Name
  {f87d480b-bd20-411f-9a3b-c3fbd7d8d50b}, !- Sensible Fraction Schedule Name
  {182fc00f-3f96-4f6e-ac23-8697f78c14a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f87d480b-bd20-411f-9a3b-c3fbd7d8d50b}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54bdf15e-ce21-4b54-915c-bb3c1dfea7c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54bdf15e-ce21-4b54-915c-bb3c1dfea7c8}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {182fc00f-3f96-4f6e-ac23-8697f78c14a6}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {add05d27-30b4-4ad6-a76f-a5f76c9167b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {add05d27-30b4-4ad6-a76f-a5f76c9167b3}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ce77b378-916b-422d-bd22-008cd138278a}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39b6241b-1b06-4fa5-8eb1-231e8d997b01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39b6241b-1b06-4fa5-8eb1-231e8d997b01}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a3a9ab8-8d5d-44f6-a3ab-86c8a563c541}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {7cce9690-05fd-4e4c-91fa-f1c749fd6835}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ec01db6-31b3-45c7-be59-75798bfc3509}, !- Handle
  Node 164,                               !- Name
  {e611edbc-911f-4a98-a1de-4fa365c74d96}, !- Inlet Port
  {71f229b0-5823-4791-a3b1-4bb2bc192da8}; !- Outlet Port

OS:Connection,
  {e611edbc-911f-4a98-a1de-4fa365c74d96}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  14,                                     !- Outlet Port
  {9ec01db6-31b3-45c7-be59-75798bfc3509}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f554e0da-f78c-4f92-9704-3c61a5ecdde0}, !- Handle
  Node 165,                               !- Name
  {12fd6c0c-e32a-4aea-a401-37a6645896b7}, !- Inlet Port
  {e1459010-eff4-445f-ae9d-ec0b06d38b3e}; !- Outlet Port

OS:Connection,
  {71f229b0-5823-4791-a3b1-4bb2bc192da8}, !- Handle
  {9ec01db6-31b3-45c7-be59-75798bfc3509}, !- Source Object
  3,                                      !- Outlet Port
  {efec91f0-0a9b-4c32-9ee5-3ae988d0969b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12fd6c0c-e32a-4aea-a401-37a6645896b7}, !- Handle
  {efec91f0-0a9b-4c32-9ee5-3ae988d0969b}, !- Source Object
  3,                                      !- Outlet Port
  {f554e0da-f78c-4f92-9704-3c61a5ecdde0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1459010-eff4-445f-ae9d-ec0b06d38b3e}, !- Handle
  {f554e0da-f78c-4f92-9704-3c61a5ecdde0}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f4a90275-f5f8-4b65-8e3b-6e0224685ec5}, !- Handle
  Water Use Connections 12,               !- Name
  {6caf9141-fa82-4c38-b07f-499838a0da57}, !- Inlet Node Name
  {a2a3dfc5-0f64-4ee5-98bd-117a5388f449}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {49257e62-7234-4d33-8020-59aedf31b9d6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28171be8-582e-4291-aafa-593da02e8b6e}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {6fdad04a-3956-4e9e-a89b-e7c6baca4d85}, !- Target Temperature Schedule Name
  {0d795598-5201-472a-b080-9c812b8c9b16}, !- Sensible Fraction Schedule Name
  {c749e105-d5cd-4edf-824d-43aca88b967c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d795598-5201-472a-b080-9c812b8c9b16}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0257bf21-1ec1-4da3-bb24-cd78c71278e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0257bf21-1ec1-4da3-bb24-cd78c71278e1}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c749e105-d5cd-4edf-824d-43aca88b967c}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eadc5fd9-45e9-405e-9be1-4de1b261cd68}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eadc5fd9-45e9-405e-9be1-4de1b261cd68}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fdad04a-3956-4e9e-a89b-e7c6baca4d85}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67fe36cd-a9cb-4a04-bde1-3768ac33fa76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67fe36cd-a9cb-4a04-bde1-3768ac33fa76}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {49257e62-7234-4d33-8020-59aedf31b9d6}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {28171be8-582e-4291-aafa-593da02e8b6e}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f1f2a63-d8a2-4754-9ec8-a306df8fe058}, !- Handle
  Node 166,                               !- Name
  {f683c96e-5e6c-405d-a1be-f26596d4809b}, !- Inlet Port
  {6caf9141-fa82-4c38-b07f-499838a0da57}; !- Outlet Port

OS:Connection,
  {f683c96e-5e6c-405d-a1be-f26596d4809b}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  15,                                     !- Outlet Port
  {2f1f2a63-d8a2-4754-9ec8-a306df8fe058}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfebc053-e0a7-4869-bfa0-b325ea4fd0c2}, !- Handle
  Node 167,                               !- Name
  {a2a3dfc5-0f64-4ee5-98bd-117a5388f449}, !- Inlet Port
  {2724b9d4-154f-47d5-9c03-d33aa7003e6c}; !- Outlet Port

OS:Connection,
  {6caf9141-fa82-4c38-b07f-499838a0da57}, !- Handle
  {2f1f2a63-d8a2-4754-9ec8-a306df8fe058}, !- Source Object
  3,                                      !- Outlet Port
  {f4a90275-f5f8-4b65-8e3b-6e0224685ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2a3dfc5-0f64-4ee5-98bd-117a5388f449}, !- Handle
  {f4a90275-f5f8-4b65-8e3b-6e0224685ec5}, !- Source Object
  3,                                      !- Outlet Port
  {bfebc053-e0a7-4869-bfa0-b325ea4fd0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2724b9d4-154f-47d5-9c03-d33aa7003e6c}, !- Handle
  {bfebc053-e0a7-4869-bfa0-b325ea4fd0c2}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2cc3b4b-d889-4c39-baa9-5caa3723aa78}, !- Handle
  Water Use Connections 13,               !- Name
  {50a0c491-b2d4-488c-b727-4814cbcc0b95}, !- Inlet Node Name
  {ffb23559-8f29-4e13-82c9-38c614aec82e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85b5b807-33a3-4371-ba9c-e585a580537a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee428bbf-193b-4163-bc81-602e912bcfea}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {46d824fc-fada-48d1-ab45-868a790b671c}, !- Target Temperature Schedule Name
  {4b007b3d-1991-4c9a-8a84-856941451f19}, !- Sensible Fraction Schedule Name
  {c9d9e9d0-e886-4ee0-b7b7-445abeed5cdb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b007b3d-1991-4c9a-8a84-856941451f19}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4ba94f0-8d1f-4081-b909-a764e653c21d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4ba94f0-8d1f-4081-b909-a764e653c21d}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9d9e9d0-e886-4ee0-b7b7-445abeed5cdb}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5fd419b9-3abe-47cf-aafd-a1711063f0e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fd419b9-3abe-47cf-aafd-a1711063f0e5}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46d824fc-fada-48d1-ab45-868a790b671c}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {67a8d646-0b6a-4c90-b161-1949ca99479a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67a8d646-0b6a-4c90-b161-1949ca99479a}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85b5b807-33a3-4371-ba9c-e585a580537a}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {ee428bbf-193b-4163-bc81-602e912bcfea}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5292c36f-511f-4918-86e9-1e46ae0eb3cc}, !- Handle
  Node 168,                               !- Name
  {a1ebe618-3011-4ac0-8d44-cd6f2dc4cef9}, !- Inlet Port
  {50a0c491-b2d4-488c-b727-4814cbcc0b95}; !- Outlet Port

OS:Connection,
  {a1ebe618-3011-4ac0-8d44-cd6f2dc4cef9}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  16,                                     !- Outlet Port
  {5292c36f-511f-4918-86e9-1e46ae0eb3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35651641-8478-44ac-884d-37c2179d4590}, !- Handle
  Node 169,                               !- Name
  {ffb23559-8f29-4e13-82c9-38c614aec82e}, !- Inlet Port
  {7ec1e56d-b24a-47bd-a32e-4ff833805234}; !- Outlet Port

OS:Connection,
  {50a0c491-b2d4-488c-b727-4814cbcc0b95}, !- Handle
  {5292c36f-511f-4918-86e9-1e46ae0eb3cc}, !- Source Object
  3,                                      !- Outlet Port
  {a2cc3b4b-d889-4c39-baa9-5caa3723aa78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffb23559-8f29-4e13-82c9-38c614aec82e}, !- Handle
  {a2cc3b4b-d889-4c39-baa9-5caa3723aa78}, !- Source Object
  3,                                      !- Outlet Port
  {35651641-8478-44ac-884d-37c2179d4590}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec1e56d-b24a-47bd-a32e-4ff833805234}, !- Handle
  {35651641-8478-44ac-884d-37c2179d4590}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {640d2048-fe20-47e6-8a2f-a2ba7b58e7f4}, !- Handle
  Water Use Connections 14,               !- Name
  {5145b4ea-2e30-496c-ba6e-a534e485ae39}, !- Inlet Node Name
  {c0c2f869-bd92-46df-aa87-c9362e864801}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e148bd71-3eba-4ec1-a2d6-6173da8d7a90}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6b6f69a5-b4d7-443a-a838-bd8abf2abc35}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {cba13872-648e-40f2-81fe-a91be6043913}, !- Target Temperature Schedule Name
  {269774cf-827e-4f0d-921d-608d1011154e}, !- Sensible Fraction Schedule Name
  {07416127-1d84-481a-8515-a4d905c7459a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {269774cf-827e-4f0d-921d-608d1011154e}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {26eec08e-cc2d-4153-8768-425f88231d2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26eec08e-cc2d-4153-8768-425f88231d2c}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {07416127-1d84-481a-8515-a4d905c7459a}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {420ef403-6eb6-4cce-b145-1049cd9ed6de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {420ef403-6eb6-4cce-b145-1049cd9ed6de}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cba13872-648e-40f2-81fe-a91be6043913}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c190daf2-b638-4c00-9199-174d000b6829}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c190daf2-b638-4c00-9199-174d000b6829}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e148bd71-3eba-4ec1-a2d6-6173da8d7a90}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {6b6f69a5-b4d7-443a-a838-bd8abf2abc35}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b3548a2a-a55a-4c11-9f2a-a008dae921e5}, !- Handle
  Node 170,                               !- Name
  {249c70a8-09ac-421e-8bde-fda44a5b2e1c}, !- Inlet Port
  {5145b4ea-2e30-496c-ba6e-a534e485ae39}; !- Outlet Port

OS:Connection,
  {249c70a8-09ac-421e-8bde-fda44a5b2e1c}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  17,                                     !- Outlet Port
  {b3548a2a-a55a-4c11-9f2a-a008dae921e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c2b97651-0f07-4aa1-b9e1-efeec6642711}, !- Handle
  Node 171,                               !- Name
  {c0c2f869-bd92-46df-aa87-c9362e864801}, !- Inlet Port
  {0c09d91c-bf1a-4551-84f5-b4f70a556bef}; !- Outlet Port

OS:Connection,
  {5145b4ea-2e30-496c-ba6e-a534e485ae39}, !- Handle
  {b3548a2a-a55a-4c11-9f2a-a008dae921e5}, !- Source Object
  3,                                      !- Outlet Port
  {640d2048-fe20-47e6-8a2f-a2ba7b58e7f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c2f869-bd92-46df-aa87-c9362e864801}, !- Handle
  {640d2048-fe20-47e6-8a2f-a2ba7b58e7f4}, !- Source Object
  3,                                      !- Outlet Port
  {c2b97651-0f07-4aa1-b9e1-efeec6642711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c09d91c-bf1a-4551-84f5-b4f70a556bef}, !- Handle
  {c2b97651-0f07-4aa1-b9e1-efeec6642711}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6ec09f12-b8be-44cf-bcc0-2ef5d8571c11}, !- Handle
  Water Use Connections 15,               !- Name
  {4ddcfdaf-20f1-4051-8d56-d97c1d2d10ad}, !- Inlet Node Name
  {fa46aaab-9ce2-4020-8bdc-d5ca441c6dc9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {474a61a7-e17f-4130-95bc-33b5e62414ca}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75da65df-5a13-43ca-862b-017ce55edbdd}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {521a8bd3-2cf8-4659-b822-1c316a26b5e8}, !- Target Temperature Schedule Name
  {a94ca115-e3a8-4fea-8a81-8efd116ada9b}, !- Sensible Fraction Schedule Name
  {cef4032e-774f-4fd6-be5d-cbdbb780e26e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a94ca115-e3a8-4fea-8a81-8efd116ada9b}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a864a17-6d1e-4c99-b5b5-96d894bf61b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a864a17-6d1e-4c99-b5b5-96d894bf61b2}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cef4032e-774f-4fd6-be5d-cbdbb780e26e}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94d93a95-8e12-416e-a372-219d0d960b9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94d93a95-8e12-416e-a372-219d0d960b9a}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {521a8bd3-2cf8-4659-b822-1c316a26b5e8}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a758b31-bbcc-4cac-a4bc-48f104ad4a32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a758b31-bbcc-4cac-a4bc-48f104ad4a32}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {474a61a7-e17f-4130-95bc-33b5e62414ca}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {75da65df-5a13-43ca-862b-017ce55edbdd}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47a3d194-5b7b-4b81-9396-08e0d4e5f3fc}, !- Handle
  Node 172,                               !- Name
  {2a7753ee-d03d-48c9-bc83-65ed3d259b68}, !- Inlet Port
  {4ddcfdaf-20f1-4051-8d56-d97c1d2d10ad}; !- Outlet Port

OS:Connection,
  {2a7753ee-d03d-48c9-bc83-65ed3d259b68}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  18,                                     !- Outlet Port
  {47a3d194-5b7b-4b81-9396-08e0d4e5f3fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50b78db4-c09b-4715-a221-e0c7d879c357}, !- Handle
  Node 173,                               !- Name
  {fa46aaab-9ce2-4020-8bdc-d5ca441c6dc9}, !- Inlet Port
  {14ca7560-f66a-4d7c-9a9e-4e737c49ca74}; !- Outlet Port

OS:Connection,
  {4ddcfdaf-20f1-4051-8d56-d97c1d2d10ad}, !- Handle
  {47a3d194-5b7b-4b81-9396-08e0d4e5f3fc}, !- Source Object
  3,                                      !- Outlet Port
  {6ec09f12-b8be-44cf-bcc0-2ef5d8571c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa46aaab-9ce2-4020-8bdc-d5ca441c6dc9}, !- Handle
  {6ec09f12-b8be-44cf-bcc0-2ef5d8571c11}, !- Source Object
  3,                                      !- Outlet Port
  {50b78db4-c09b-4715-a221-e0c7d879c357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ca7560-f66a-4d7c-9a9e-4e737c49ca74}, !- Handle
  {50b78db4-c09b-4715-a221-e0c7d879c357}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8706ca15-8e5b-43ae-be84-e75654c86747}, !- Handle
  Water Use Connections 16,               !- Name
  {e11ca0b0-a504-4ab8-9da6-4c67fce66fd7}, !- Inlet Node Name
  {1b3068ab-502b-43f0-beb2-1ca2aa074d44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {03386d13-1e99-4682-a32f-44d7c75c769e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {91a413db-d12b-4799-ae96-8f8bbd6daa98}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {4194233d-d47d-4b15-adf6-aa10a5d0cce6}, !- Target Temperature Schedule Name
  {15fb42f2-7ea2-45f7-9023-c8914b6c4fe6}, !- Sensible Fraction Schedule Name
  {41212e1e-cb5f-4dac-95ce-d0e4f32f00a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15fb42f2-7ea2-45f7-9023-c8914b6c4fe6}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3fb8aabc-152a-4639-8025-242f1fcce753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3fb8aabc-152a-4639-8025-242f1fcce753}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {41212e1e-cb5f-4dac-95ce-d0e4f32f00a3}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7892404a-b07c-4d61-a859-4dc13d9becd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7892404a-b07c-4d61-a859-4dc13d9becd1}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4194233d-d47d-4b15-adf6-aa10a5d0cce6}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {482c7c1d-79ed-4701-bbc5-6f77863f8786}; !- Default Day Schedule Name

OS:Schedule:Day,
  {482c7c1d-79ed-4701-bbc5-6f77863f8786}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {03386d13-1e99-4682-a32f-44d7c75c769e}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {91a413db-d12b-4799-ae96-8f8bbd6daa98}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8d48942f-55c5-4d0e-8f73-51f51536f7f3}, !- Handle
  Node 174,                               !- Name
  {53bc02cd-559f-4a0d-9fd2-c4ea6cab370a}, !- Inlet Port
  {e11ca0b0-a504-4ab8-9da6-4c67fce66fd7}; !- Outlet Port

OS:Connection,
  {53bc02cd-559f-4a0d-9fd2-c4ea6cab370a}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  19,                                     !- Outlet Port
  {8d48942f-55c5-4d0e-8f73-51f51536f7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d601941-dfbb-4476-a77c-f515393b6114}, !- Handle
  Node 175,                               !- Name
  {1b3068ab-502b-43f0-beb2-1ca2aa074d44}, !- Inlet Port
  {fd985fb5-a4e9-4a4f-b6e0-2ccbd4f07150}; !- Outlet Port

OS:Connection,
  {e11ca0b0-a504-4ab8-9da6-4c67fce66fd7}, !- Handle
  {8d48942f-55c5-4d0e-8f73-51f51536f7f3}, !- Source Object
  3,                                      !- Outlet Port
  {8706ca15-8e5b-43ae-be84-e75654c86747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3068ab-502b-43f0-beb2-1ca2aa074d44}, !- Handle
  {8706ca15-8e5b-43ae-be84-e75654c86747}, !- Source Object
  3,                                      !- Outlet Port
  {6d601941-dfbb-4476-a77c-f515393b6114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd985fb5-a4e9-4a4f-b6e0-2ccbd4f07150}, !- Handle
  {6d601941-dfbb-4476-a77c-f515393b6114}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0dc48d67-2845-44c5-bce7-d0c89a2dba7b}, !- Handle
  Water Use Connections 17,               !- Name
  {d05f7c90-c22b-4220-b27c-94af6674c8d5}, !- Inlet Node Name
  {0748fbaa-eb7e-44f1-8bbd-7e233fa2e2b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {45f3537b-6714-46a9-9cbe-70a06432d869}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {690d098d-c7b9-418a-9125-c1f373cfda63}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {0ba316c6-2321-4b02-bc6f-9f0a7076bb35}, !- Target Temperature Schedule Name
  {5811a19d-69e3-4bca-9a9f-9f3d6c0da975}, !- Sensible Fraction Schedule Name
  {dc4462fe-5ceb-4f92-89a3-20ef0de28cc8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5811a19d-69e3-4bca-9a9f-9f3d6c0da975}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9eb1918-b0de-4e6f-bcb7-5da64b335e0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9eb1918-b0de-4e6f-bcb7-5da64b335e0f}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc4462fe-5ceb-4f92-89a3-20ef0de28cc8}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2db58657-3a52-4c2a-8499-8a8cdea342be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2db58657-3a52-4c2a-8499-8a8cdea342be}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ba316c6-2321-4b02-bc6f-9f0a7076bb35}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc4d55f1-6d04-43ad-bc4c-b97ceb206e97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc4d55f1-6d04-43ad-bc4c-b97ceb206e97}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {45f3537b-6714-46a9-9cbe-70a06432d869}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {690d098d-c7b9-418a-9125-c1f373cfda63}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81470945-efcc-47ac-9bd8-808affdfdd6e}, !- Handle
  Node 176,                               !- Name
  {b0068c88-fce9-472d-98ef-7f660282e8d3}, !- Inlet Port
  {d05f7c90-c22b-4220-b27c-94af6674c8d5}; !- Outlet Port

OS:Connection,
  {b0068c88-fce9-472d-98ef-7f660282e8d3}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  20,                                     !- Outlet Port
  {81470945-efcc-47ac-9bd8-808affdfdd6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e61e754-ab49-4b41-88e4-86bec249d389}, !- Handle
  Node 177,                               !- Name
  {0748fbaa-eb7e-44f1-8bbd-7e233fa2e2b6}, !- Inlet Port
  {b017049f-f7a2-44df-a492-3cbf16805c77}; !- Outlet Port

OS:Connection,
  {d05f7c90-c22b-4220-b27c-94af6674c8d5}, !- Handle
  {81470945-efcc-47ac-9bd8-808affdfdd6e}, !- Source Object
  3,                                      !- Outlet Port
  {0dc48d67-2845-44c5-bce7-d0c89a2dba7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0748fbaa-eb7e-44f1-8bbd-7e233fa2e2b6}, !- Handle
  {0dc48d67-2845-44c5-bce7-d0c89a2dba7b}, !- Source Object
  3,                                      !- Outlet Port
  {1e61e754-ab49-4b41-88e4-86bec249d389}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b017049f-f7a2-44df-a492-3cbf16805c77}, !- Handle
  {1e61e754-ab49-4b41-88e4-86bec249d389}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83360adc-6a8f-4eb8-8dad-9a834fd18854}, !- Handle
  Water Use Connections 18,               !- Name
  {a4b96cd6-d499-4432-9826-5bf2ec22af79}, !- Inlet Node Name
  {7b4224f5-00c7-4039-9af7-caf1d1d2e469}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {574b2e2d-17d6-4a0e-b655-fa015c1e9116}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5b918845-119d-491d-b98d-2041f98b595c}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {5f028f14-fd50-4529-8354-4cefb3d1bad7}, !- Target Temperature Schedule Name
  {52de9dc3-8e9b-4e15-8d31-e7bc14310197}, !- Sensible Fraction Schedule Name
  {2b6d1c76-ae34-4492-99c9-dd6d0d20391c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {52de9dc3-8e9b-4e15-8d31-e7bc14310197}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6fb1f10-096e-45b8-9151-f25f6c468c5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6fb1f10-096e-45b8-9151-f25f6c468c5d}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2b6d1c76-ae34-4492-99c9-dd6d0d20391c}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4badba0d-8572-4c4e-abb6-e8388b76e0f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4badba0d-8572-4c4e-abb6-e8388b76e0f7}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f028f14-fd50-4529-8354-4cefb3d1bad7}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e93f35e-b0ff-4645-b5c6-f4c5677c18ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e93f35e-b0ff-4645-b5c6-f4c5677c18ad}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {574b2e2d-17d6-4a0e-b655-fa015c1e9116}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {5b918845-119d-491d-b98d-2041f98b595c}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {445d6bf2-a889-4d42-a834-bf20fafd52e8}, !- Handle
  Node 178,                               !- Name
  {194cdbdb-0c97-42d5-a531-da6835f147b3}, !- Inlet Port
  {a4b96cd6-d499-4432-9826-5bf2ec22af79}; !- Outlet Port

OS:Connection,
  {194cdbdb-0c97-42d5-a531-da6835f147b3}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  21,                                     !- Outlet Port
  {445d6bf2-a889-4d42-a834-bf20fafd52e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa6ae127-2f8d-432e-9636-8ad833416ed5}, !- Handle
  Node 179,                               !- Name
  {7b4224f5-00c7-4039-9af7-caf1d1d2e469}, !- Inlet Port
  {974f4b3d-9c71-4a34-8a91-45b2da5aa502}; !- Outlet Port

OS:Connection,
  {a4b96cd6-d499-4432-9826-5bf2ec22af79}, !- Handle
  {445d6bf2-a889-4d42-a834-bf20fafd52e8}, !- Source Object
  3,                                      !- Outlet Port
  {83360adc-6a8f-4eb8-8dad-9a834fd18854}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b4224f5-00c7-4039-9af7-caf1d1d2e469}, !- Handle
  {83360adc-6a8f-4eb8-8dad-9a834fd18854}, !- Source Object
  3,                                      !- Outlet Port
  {fa6ae127-2f8d-432e-9636-8ad833416ed5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {974f4b3d-9c71-4a34-8a91-45b2da5aa502}, !- Handle
  {fa6ae127-2f8d-432e-9636-8ad833416ed5}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf9f941a-0d02-45cf-a935-f98fef13634a}, !- Handle
  Water Use Connections 19,               !- Name
  {1d5f6356-dabb-4cd3-8869-11c51f21622d}, !- Inlet Node Name
  {0f710171-4389-4d6e-9ec8-048f238927a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ae120ed-de8e-45e9-8a44-bf7aeea8d295}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1beabe8e-a859-434c-a1ed-e3e540e3116b}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {a7aeeb07-cf22-441e-9b1a-d73bbd548df3}, !- Target Temperature Schedule Name
  {9ce0f3de-642c-4a5a-a2bb-19e044a6b8c9}, !- Sensible Fraction Schedule Name
  {94ce0173-46a4-4d2a-8080-adffc9234ae7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ce0f3de-642c-4a5a-a2bb-19e044a6b8c9}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52d1abf1-ff9a-49aa-9318-97fe8e978080}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52d1abf1-ff9a-49aa-9318-97fe8e978080}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94ce0173-46a4-4d2a-8080-adffc9234ae7}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d93a54ae-c48d-466b-884b-048acee22aef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d93a54ae-c48d-466b-884b-048acee22aef}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7aeeb07-cf22-441e-9b1a-d73bbd548df3}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c0ebf81-be2e-4fd5-a61c-9632c23c274e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c0ebf81-be2e-4fd5-a61c-9632c23c274e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ae120ed-de8e-45e9-8a44-bf7aeea8d295}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {1beabe8e-a859-434c-a1ed-e3e540e3116b}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {34f4dcf5-5d78-4c34-8293-c098f4b82887}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae5a418f-d08f-4e34-9b90-35884f6d26a0}, !- Handle
  Node 180,                               !- Name
  {bac17f32-a836-4197-be1f-6317729ea598}, !- Inlet Port
  {1d5f6356-dabb-4cd3-8869-11c51f21622d}; !- Outlet Port

OS:Connection,
  {bac17f32-a836-4197-be1f-6317729ea598}, !- Handle
  {7420cfbc-eb69-449c-be7e-0e7bba8ab109}, !- Source Object
  22,                                     !- Outlet Port
  {ae5a418f-d08f-4e34-9b90-35884f6d26a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {adb82300-d4d9-4157-8935-3d5b412a30c6}, !- Handle
  Node 181,                               !- Name
  {0f710171-4389-4d6e-9ec8-048f238927a7}, !- Inlet Port
  {1e7fef20-7848-4327-a10d-3cafc4bac18e}; !- Outlet Port

OS:Connection,
  {1d5f6356-dabb-4cd3-8869-11c51f21622d}, !- Handle
  {ae5a418f-d08f-4e34-9b90-35884f6d26a0}, !- Source Object
  3,                                      !- Outlet Port
  {bf9f941a-0d02-45cf-a935-f98fef13634a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f710171-4389-4d6e-9ec8-048f238927a7}, !- Handle
  {bf9f941a-0d02-45cf-a935-f98fef13634a}, !- Source Object
  3,                                      !- Outlet Port
  {adb82300-d4d9-4157-8935-3d5b412a30c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7fef20-7848-4327-a10d-3cafc4bac18e}, !- Handle
  {adb82300-d4d9-4157-8935-3d5b412a30c6}, !- Source Object
  3,                                      !- Outlet Port
  {9d113f72-5b41-4747-a718-af79b7785e02}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {31a34fc3-2998-46db-b8a5-93d11064d4a9}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {5414cd58-2540-4a11-be65-326a8971a114}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {746e93ac-dfd7-4656-9b2d-6a074fa9977e}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5af4e662-d5e3-486d-8eb0-c447be69005a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5af4e662-d5e3-486d-8eb0-c447be69005a}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d2b71f20-3c20-448a-878a-9155096fbba2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2d884e5d-75dd-4cb9-8dee-6417f1aae57c}, !- Control Zone or Zone List Name
  {da7d431f-4f16-4f1e-b17d-ce4383a35b89}, !- Cooling Control Zone or Zone List Name
  {e893ec9e-738f-4e18-a741-eb3c8cf6dee3}, !- Heating Control Zone or Zone List Name
  {fff9ab0a-51f4-43bd-bdcf-ced9f8ef04fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d884e5d-75dd-4cb9-8dee-6417f1aae57c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {da7d431f-4f16-4f1e-b17d-ce4383a35b89}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e893ec9e-738f-4e18-a741-eb3c8cf6dee3}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fff9ab0a-51f4-43bd-bdcf-ced9f8ef04fc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9657503d-0738-4d29-bf76-66199301f338}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {a6793758-74cf-49a7-a4f6-8c9c284ca85d}, !- Schedule Type Limits Name
  {6cdb2be6-f2de-4230-a5f5-439feab0581d}, !- Default Day Schedule Name
  {3d85ec03-b215-4217-8bd9-a078d1365566}, !- Summer Design Day Schedule Name
  {0c27277b-20dd-4840-af64-37d9444f5d40}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cdb2be6-f2de-4230-a5f5-439feab0581d}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {a6793758-74cf-49a7-a4f6-8c9c284ca85d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {d2b24214-6d19-4879-ba03-7d365c9dbf51}, !- Handle
  {9657503d-0738-4d29-bf76-66199301f338}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:35:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:35:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {09cc69c9-33d8-4f2f-a96a-a200092d0497}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c27277b-20dd-4840-af64-37d9444f5d40}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {a6793758-74cf-49a7-a4f6-8c9c284ca85d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0ec8356-036b-49ce-9bc3-8513139fc5d5}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3d85ec03-b215-4217-8bd9-a078d1365566}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {a6793758-74cf-49a7-a4f6-8c9c284ca85d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {83112522-c1dc-47f6-85bb-6598387965f6}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {9657503d-0738-4d29-bf76-66199301f338}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d47404c-6230-45fc-9403-94174230bbb0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d47404c-6230-45fc-9403-94174230bbb0}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {a6793758-74cf-49a7-a4f6-8c9c284ca85d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a6793758-74cf-49a7-a4f6-8c9c284ca85d}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:EnergyManagementSystem:Sensor,
  {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fad9f2f8-38ac-4987-ab61-1136676008fc}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneHtgSch0, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {b4acf726-3c87-48d6-9f57-7b93ed9bfa1c}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneClgSch0, !- Name
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {bed63f68-962a-4292-af51-3b3d1884bf30}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}<23.9 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}>1.7, !- Program Line 1
  SET {b4acf726-3c87-48d6-9f57-7b93ed9bfa1c} = 29.4, !- Program Line 2
  SET {fad9f2f8-38ac-4987-ab61-1136676008fc} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}<23.9 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}>1.7, !- Program Line 4
  SET {b4acf726-3c87-48d6-9f57-7b93ed9bfa1c} = 29.4, !- Program Line 5
  SET {fad9f2f8-38ac-4987-ab61-1136676008fc} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}<23.9 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}>1.7, !- Program Line 7
  SET {b4acf726-3c87-48d6-9f57-7b93ed9bfa1c} = 29.4, !- Program Line 8
  SET {fad9f2f8-38ac-4987-ab61-1136676008fc} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}<23.9 && {25e777bd-ec20-4941-99bc-c3f2c68ddfd4}>1.7, !- Program Line 10
  SET {b4acf726-3c87-48d6-9f57-7b93ed9bfa1c} = 29.4, !- Program Line 11
  SET {fad9f2f8-38ac-4987-ab61-1136676008fc} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {b4acf726-3c87-48d6-9f57-7b93ed9bfa1c} = NULL, !- Program Line 14
  SET {fad9f2f8-38ac-4987-ab61-1136676008fc} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {aaac6066-a9e8-4546-98c7-e12cd23f7001}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {bed63f68-962a-4292-af51-3b3d1884bf30}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {7f0a5aec-49df-4db0-848d-b6546854d4a9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df2e35ee-9351-4b6c-b0ca-95042e3cbd1d}, !- Control Zone or Zone List Name
  {6a5a4ac5-c1a2-4c19-ab54-692a0ac3fdd0}, !- Cooling Control Zone or Zone List Name
  {4d1a5c64-03bc-4e14-b922-221089739dff}, !- Heating Control Zone or Zone List Name
  {5d2a0463-7648-42ac-aa6d-d871fa5d6046}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df2e35ee-9351-4b6c-b0ca-95042e3cbd1d}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6a5a4ac5-c1a2-4c19-ab54-692a0ac3fdd0}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d1a5c64-03bc-4e14-b922-221089739dff}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5d2a0463-7648-42ac-aa6d-d871fa5d6046}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {00881472-1811-4e42-aab6-a91b63a0acaa}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {ba1c7b3c-5de2-4a88-bf24-af11187f90d1}, !- Default Day Schedule Name
  {1747044c-aa21-4b01-987b-1a2b8effc0fd}, !- Summer Design Day Schedule Name
  {579fa700-52f8-410f-bea3-6f399f2ac8e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ba1c7b3c-5de2-4a88-bf24-af11187f90d1}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Default, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f9ecbaff-6318-4dd2-8ab6-db300d4fa66e}, !- Handle
  {00881472-1811-4e42-aab6-a91b63a0acaa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:35:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:35:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c39784db-39c9-46df-a0d3-8e9291e98299}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {579fa700-52f8-410f-bea3-6f399f2ac8e1}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05be2ee1-814c-4612-b890-1055f70c0746}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1747044c-aa21-4b01-987b-1a2b8effc0fd}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {9e45b0bd-c371-4507-a4a6-81aeb17b4400}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {00881472-1811-4e42-aab6-a91b63a0acaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {79210376-fe93-4411-ad91-f4e1e5209b84}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {79210376-fe93-4411-ad91-f4e1e5209b84}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9825ba32-ef19-4f66-aaab-68c3d1ddc992}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {357e2515-e0af-46f5-b8ec-4eaa3b25cc40}, !- Control Zone or Zone List Name
  {faca0ccb-f49b-4d8f-ac39-2f487a2eff85}, !- Cooling Control Zone or Zone List Name
  {5f9aacc2-84f6-47c9-af06-8986ab75c543}, !- Heating Control Zone or Zone List Name
  {d8f4198c-285d-4899-9667-a6c1112446f3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {357e2515-e0af-46f5-b8ec-4eaa3b25cc40}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {faca0ccb-f49b-4d8f-ac39-2f487a2eff85}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5f9aacc2-84f6-47c9-af06-8986ab75c543}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d8f4198c-285d-4899-9667-a6c1112446f3}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5fa415b7-5881-4e54-8001-14d309f9fb46}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {2ac60d51-326e-426b-b9e3-cdfaa3827824}, !- Default Day Schedule Name
  {59429a08-a5a7-479c-9be5-6121b33525bd}, !- Summer Design Day Schedule Name
  {28395cca-29b1-4643-b9cc-778dd7c793f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2ac60d51-326e-426b-b9e3-cdfaa3827824}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4419921a-15c1-4722-8f04-5b36f571ab0a}, !- Handle
  {5fa415b7-5881-4e54-8001-14d309f9fb46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:35:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:35:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ddb72141-133e-461b-87e0-2337a18c4908}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28395cca-29b1-4643-b9cc-778dd7c793f7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd3f3d53-f97b-4d19-99c0-aea1da288fc4}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59429a08-a5a7-479c-9be5-6121b33525bd}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {2417d705-754f-4776-a198-6361365ae908}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Sunday Rule, !- Name
  {5fa415b7-5881-4e54-8001-14d309f9fb46}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d78cbaf8-d354-4bc5-af40-a5b3c6be5c42}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d78cbaf8-d354-4bc5-af40-a5b3c6be5c42}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 1 Occ Sch Sunday, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {ed821bc3-af5f-4dda-89f4-1493e75504e8}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {d68addf0-bfe2-4845-8d99-829286b32f1c}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv1HtgSch0, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ef93f98b-d4d2-4ace-b5fa-539808d64b38}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv1ClgSch0, !- Name
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {65aa0ea3-ff6d-4996-90de-1b30299c1d5c}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}<23.9 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}>1.7, !- Program Line 1
  SET {ef93f98b-d4d2-4ace-b5fa-539808d64b38} = 29.4, !- Program Line 2
  SET {d68addf0-bfe2-4845-8d99-829286b32f1c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}<23.9 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}>1.7, !- Program Line 4
  SET {ef93f98b-d4d2-4ace-b5fa-539808d64b38} = 29.4, !- Program Line 5
  SET {d68addf0-bfe2-4845-8d99-829286b32f1c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}<23.9 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}>1.7, !- Program Line 7
  SET {ef93f98b-d4d2-4ace-b5fa-539808d64b38} = 29.4, !- Program Line 8
  SET {d68addf0-bfe2-4845-8d99-829286b32f1c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}<23.9 && {ed821bc3-af5f-4dda-89f4-1493e75504e8}>1.7, !- Program Line 10
  SET {ef93f98b-d4d2-4ace-b5fa-539808d64b38} = 29.4, !- Program Line 11
  SET {d68addf0-bfe2-4845-8d99-829286b32f1c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ef93f98b-d4d2-4ace-b5fa-539808d64b38} = NULL, !- Program Line 14
  SET {d68addf0-bfe2-4845-8d99-829286b32f1c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6c458542-3c44-477a-a701-8a999b1954ef}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {65aa0ea3-ff6d-4996-90de-1b30299c1d5c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {667307d8-880c-48f6-a7a4-4f6dcd5fe819}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e20a66a1-978f-4f85-9c5f-1e659bd5428f}, !- Control Zone or Zone List Name
  {9a790c3a-e9af-4735-8ef4-0f570b1aa3a8}, !- Cooling Control Zone or Zone List Name
  {0a0cc353-1c54-4609-97f4-d5d43ed28488}, !- Heating Control Zone or Zone List Name
  {7ed75fc3-5109-4f75-94a1-8c1639149f9c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e20a66a1-978f-4f85-9c5f-1e659bd5428f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {9a790c3a-e9af-4735-8ef4-0f570b1aa3a8}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0a0cc353-1c54-4609-97f4-d5d43ed28488}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ed75fc3-5109-4f75-94a1-8c1639149f9c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {60a5c577-95a4-4486-b4a4-1f68014cd4d8}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {4aaca073-45c4-4c11-832a-3f7f72ba4a2c}, !- Default Day Schedule Name
  {2577655a-a4c4-4a40-8cb1-c45aa97004fc}, !- Summer Design Day Schedule Name
  {0886947e-5ee4-419e-a7e4-b229dc9e3038}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4aaca073-45c4-4c11-832a-3f7f72ba4a2c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Default, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4edf6edd-70be-4179-820e-f448abd510e0}, !- Handle
  {60a5c577-95a4-4486-b4a4-1f68014cd4d8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:35:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:35:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8f7d0de7-0298-4f96-b919-56c17e02cab0}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0886947e-5ee4-419e-a7e4-b229dc9e3038}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Winter Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38e75300-4539-4740-86de-6591f5c82527}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2577655a-a4c4-4a40-8cb1-c45aa97004fc}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Summer Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {346459b6-a622-46ca-bd97-b5d6fcaa4ef4}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Sunday Rule, !- Name
  {60a5c577-95a4-4486-b4a4-1f68014cd4d8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a45c2f31-d95c-4a92-b0f8-a2221766474a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a45c2f31-d95c-4a92-b0f8-a2221766474a}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 2 Occ Sch Sunday, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {3991533e-72aa-4a22-8ed0-4e4a19afee80}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {931ec760-023c-4327-bab2-7a91806a389b}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv2HtgSch0, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {2ed040aa-d68e-4482-9f5c-fe35884edcfd}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv2ClgSch0, !- Name
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {89df83f2-7e5c-4a36-8211-6290fdbc364c}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}<23.9 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}>1.7, !- Program Line 1
  SET {2ed040aa-d68e-4482-9f5c-fe35884edcfd} = 29.4, !- Program Line 2
  SET {931ec760-023c-4327-bab2-7a91806a389b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}<23.9 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}>1.7, !- Program Line 4
  SET {2ed040aa-d68e-4482-9f5c-fe35884edcfd} = 29.4, !- Program Line 5
  SET {931ec760-023c-4327-bab2-7a91806a389b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}<23.9 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}>1.7, !- Program Line 7
  SET {2ed040aa-d68e-4482-9f5c-fe35884edcfd} = 29.4, !- Program Line 8
  SET {931ec760-023c-4327-bab2-7a91806a389b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}<23.9 && {3991533e-72aa-4a22-8ed0-4e4a19afee80}>1.7, !- Program Line 10
  SET {2ed040aa-d68e-4482-9f5c-fe35884edcfd} = 29.4, !- Program Line 11
  SET {931ec760-023c-4327-bab2-7a91806a389b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2ed040aa-d68e-4482-9f5c-fe35884edcfd} = NULL, !- Program Line 14
  SET {931ec760-023c-4327-bab2-7a91806a389b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {1b0e2682-dd60-4c65-b020-a23423410bef}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {89df83f2-7e5c-4a36-8211-6290fdbc364c}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {62c96140-893a-45c8-a0df-1409e96f306c}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {39da8b18-5cd4-4c0c-be4f-01d5346979e8}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cd425b08-f689-4c77-a363-af1716d07cc2}, !- Control Zone or Zone List Name
  {4146f1a7-a907-48c7-b853-38769fdd7345}, !- Cooling Control Zone or Zone List Name
  {03f41249-fbde-4f8b-b27a-197dc824054c}, !- Heating Control Zone or Zone List Name
  {cc7ed788-2f39-413b-8f1e-208ee1f3ef27}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cd425b08-f689-4c77-a363-af1716d07cc2}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {4146f1a7-a907-48c7-b853-38769fdd7345}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {03f41249-fbde-4f8b-b27a-197dc824054c}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cc7ed788-2f39-413b-8f1e-208ee1f3ef27}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1d7ed371-5b0b-4689-8b15-00ab992e3be4}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 3 Occ Sch, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  {e1adc00e-8fb8-48b8-b896-a2cb72fa8fe1}, !- Default Day Schedule Name
  {09afc65b-55d7-4811-b6c3-5b374eabe7de}, !- Summer Design Day Schedule Name
  {221084a4-8b7f-4200-92e9-31edc940111e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e1adc00e-8fb8-48b8-b896-a2cb72fa8fe1}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 3 Occ Sch Default, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {230ce57d-7a16-4bc5-9f5e-d711c635e695}, !- Handle
  {1d7ed371-5b0b-4689-8b15-00ab992e3be4}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-01-17 19:35:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-01-17 19:35:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5ae6e28e-d538-4d45-b315-bbf5973070ca}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {221084a4-8b7f-4200-92e9-31edc940111e}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 3 Occ Sch Winter Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3023a859-b2ae-4ac8-a464-45aefb564387}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09afc65b-55d7-4811-b6c3-5b374eabe7de}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 3 Occ Sch Summer Design Day, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7f9fc3c1-ee6b-47b4-bcbb-bf721ed14971}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 3 Occ Sch Sunday Rule, !- Name
  {1d7ed371-5b0b-4689-8b15-00ab992e3be4}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c60e8321-80ea-4b12-8a1c-bf32e887abd6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c60e8321-80ea-4b12-8a1c-bf32e887abd6}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-e|zc>none|srf>cv| 3 Occ Sch Sunday, !- Name
  {94fb94a6-9613-4fd4-920e-6fc588d26736}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {034e1601-fea9-4f45-94cd-4c93df850fb6}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {e3bf4448-83da-48d3-8738-b78077a98c7c}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv3HtgSch0, !- Name
  {1d17c9de-52f6-48bf-8665-10d8c4b23d80}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {5c555cc3-b058-4cc1-8162-72c35958c7d2}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv3ClgSch0, !- Name
  {e0700002-e9be-4338-b419-db6d1eec2121}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {c4771970-4cef-419c-8076-a195d280ced1}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv3OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {034e1601-fea9-4f45-94cd-4c93df850fb6}<23.9 && {034e1601-fea9-4f45-94cd-4c93df850fb6}>1.7, !- Program Line 1
  SET {5c555cc3-b058-4cc1-8162-72c35958c7d2} = 29.4, !- Program Line 2
  SET {e3bf4448-83da-48d3-8738-b78077a98c7c} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {034e1601-fea9-4f45-94cd-4c93df850fb6}<23.9 && {034e1601-fea9-4f45-94cd-4c93df850fb6}>1.7, !- Program Line 4
  SET {5c555cc3-b058-4cc1-8162-72c35958c7d2} = 29.4, !- Program Line 5
  SET {e3bf4448-83da-48d3-8738-b78077a98c7c} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {034e1601-fea9-4f45-94cd-4c93df850fb6}<23.9 && {034e1601-fea9-4f45-94cd-4c93df850fb6}>1.7, !- Program Line 7
  SET {5c555cc3-b058-4cc1-8162-72c35958c7d2} = 29.4, !- Program Line 8
  SET {e3bf4448-83da-48d3-8738-b78077a98c7c} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {034e1601-fea9-4f45-94cd-4c93df850fb6}<23.9 && {034e1601-fea9-4f45-94cd-4c93df850fb6}>1.7, !- Program Line 10
  SET {5c555cc3-b058-4cc1-8162-72c35958c7d2} = 29.4, !- Program Line 11
  SET {e3bf4448-83da-48d3-8738-b78077a98c7c} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {5c555cc3-b058-4cc1-8162-72c35958c7d2} = NULL, !- Program Line 14
  SET {e3bf4448-83da-48d3-8738-b78077a98c7c} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {06845749-b139-491b-b428-238ef1a66f01}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbezcnonesrfcv3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {c4771970-4cef-419c-8076-a195d280ced1}; !- Program Name 1

OS:Curve:Cubic,
  {df09f934-57c5-4083-9df0-1466ed614291}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {494b2e7e-d109-4314-bb0e-04c6403b66ce}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {cebd45ee-d468-4372-a1fd-ebaa2010d866}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {15109740-7951-4670-9da1-097c96d13c65}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc4266c3-9b26-4a96-90f2-e89e716397c9}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {aee3c0fc-9074-4b84-9812-d2d904bf9dae}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af419e48-1573-460d-b998-9706fe71f184}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7fbf25a8-f6bd-4b26-82b7-a0f8b76be049}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {692cdd00-8e68-4017-a4d5-971906b6cda0}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {4f7237e7-8fe3-4568-b98f-16d9f13ab777}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3aea6ffd-e7ee-46ff-9a63-3a5443c9b368}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

