  {94e2dca4-2c70-47d7-a24c-34b11d10befb}, !- Zone Air Node Name
  {e77bc577-7757-471e-b114-21a92dddc6fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bc2f81db-b2ac-4e5b-be37-fe069ebd3b26}, !- Group Rendering Name
  {24bb1431-9a7d-44a8-a105-6c5e3252c018}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5577f1f7-6c0c-4b66-aa80-010210431ecf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Zone Air Node, !- Name
  {94e2dca4-2c70-47d7-a24c-34b11d10befb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94e2dca4-2c70-47d7-a24c-34b11d10befb}, !- Handle
  {598bac90-35a2-4f76-a473-2c1bd7a72dab}, !- Source Object
  11,                                     !- Outlet Port
  {5577f1f7-6c0c-4b66-aa80-010210431ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1985646c-ac0e-40b7-a79e-200d8143b13e}, !- Handle
  {598bac90-35a2-4f76-a473-2c1bd7a72dab}, !- HVAC Component
  {1f6eb586-9e81-4ea3-8431-cf64424b9be6}; !- Port 1

OS:PortList,
  {cea4ee69-e551-4db8-9675-dc4c8c0b0136}, !- Handle
  {598bac90-35a2-4f76-a473-2c1bd7a72dab}; !- HVAC Component

OS:PortList,
  {e77bc577-7757-471e-b114-21a92dddc6fe}, !- Handle
  {598bac90-35a2-4f76-a473-2c1bd7a72dab}, !- HVAC Component
  {bace342d-45bf-4bca-81b0-106efdfe3a3a}; !- Port 1

OS:Sizing:Zone,
  {d4202e45-fc43-4985-bceb-899fb45511f6}, !- Handle
  {598bac90-35a2-4f76-a473-2c1bd7a72dab}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {2176b978-d34d-4f72-8c7e-a4cc6e9adad3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Zone HVAC Equipment List, !- Name
  {598bac90-35a2-4f76-a473-2c1bd7a72dab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59471967-14ec-4c53-9e97-8921b1be940d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ee4a949-bc6d-46d4-bd18-aa3bdf9dad25}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {24bb1431-9a7d-44a8-a105-6c5e3252c018}, !- Handle
  Space Function Office open plan Thermostat 42, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d8dae96-3c6f-4fdc-bd08-1e28db20ea54}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {299c2a25-11d5-40a7-8172-b41f1654a427}, !- Zone Air Inlet Port List
  {108ff4ef-53ed-42a5-b610-3ab86a4d542e}, !- Zone Air Exhaust Port List
  {b0a75cf5-6707-41c7-a04d-78da4f030ec3}, !- Zone Air Node Name
  {388c0134-d295-4ab3-9f6d-f971989abe08}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6a8d9739-e266-4e81-be4a-0b9c19da18c3}, !- Group Rendering Name
  {62c2b015-4b87-4d3f-adca-129c9d8643ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d7d3b4f-6744-4bde-913c-f44189e5d901}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Zone Air Node, !- Name
  {b0a75cf5-6707-41c7-a04d-78da4f030ec3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0a75cf5-6707-41c7-a04d-78da4f030ec3}, !- Handle
  {0d8dae96-3c6f-4fdc-bd08-1e28db20ea54}, !- Source Object
  11,                                     !- Outlet Port
  {9d7d3b4f-6744-4bde-913c-f44189e5d901}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {299c2a25-11d5-40a7-8172-b41f1654a427}, !- Handle
  {0d8dae96-3c6f-4fdc-bd08-1e28db20ea54}, !- HVAC Component
  {cf5e6180-2e5a-4d3f-8ccd-d99ffd3890d1}; !- Port 1

OS:PortList,
  {108ff4ef-53ed-42a5-b610-3ab86a4d542e}, !- Handle
  {0d8dae96-3c6f-4fdc-bd08-1e28db20ea54}; !- HVAC Component

OS:PortList,
  {388c0134-d295-4ab3-9f6d-f971989abe08}, !- Handle
  {0d8dae96-3c6f-4fdc-bd08-1e28db20ea54}, !- HVAC Component
  {e7b3bcee-b342-40b8-b5a4-48792b0a34a0}; !- Port 1

OS:Sizing:Zone,
  {b2ebcc41-f52a-4bec-ae79-ceaa1e4d2f60}, !- Handle
  {0d8dae96-3c6f-4fdc-bd08-1e28db20ea54}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aa80c013-fb7f-46b7-81e6-2589de26a5e6}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Zone HVAC Equipment List, !- Name
  {0d8dae96-3c6f-4fdc-bd08-1e28db20ea54}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f893ede7-ace5-4554-94e9-03e85cade4f1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d35bd068-9545-4e04-b17f-90001304e37d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {62c2b015-4b87-4d3f-adca-129c9d8643ee}, !- Handle
  Space Function Office open plan Thermostat 43, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5ddbc697-6f90-4c35-a61f-947e5663c642}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f534e651-1f6e-4251-b185-bbb911c331a6}, !- Zone Air Inlet Port List
  {9449e19f-f482-4e30-806d-9eff222edcdd}, !- Zone Air Exhaust Port List
  {96b87b5e-2ca0-4834-9466-bdba155954e3}, !- Zone Air Node Name
  {6f9fb29f-4784-4baf-969f-edfec6d06692}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0bfd159f-c85d-42a2-8255-10b5c4074e62}, !- Group Rendering Name
  {9032977f-3de1-42e2-9df2-29200b8f781f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2cbaab4-a5ba-4a6d-a3f7-aef39e633880}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Zone Air Node, !- Name
  {96b87b5e-2ca0-4834-9466-bdba155954e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96b87b5e-2ca0-4834-9466-bdba155954e3}, !- Handle
  {5ddbc697-6f90-4c35-a61f-947e5663c642}, !- Source Object
  11,                                     !- Outlet Port
  {b2cbaab4-a5ba-4a6d-a3f7-aef39e633880}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f534e651-1f6e-4251-b185-bbb911c331a6}, !- Handle
  {5ddbc697-6f90-4c35-a61f-947e5663c642}, !- HVAC Component
  {cc8b08fc-4d43-4ace-b7d6-a8ca409bd4e2}; !- Port 1

OS:PortList,
  {9449e19f-f482-4e30-806d-9eff222edcdd}, !- Handle
  {5ddbc697-6f90-4c35-a61f-947e5663c642}; !- HVAC Component

OS:PortList,
  {6f9fb29f-4784-4baf-969f-edfec6d06692}, !- Handle
  {5ddbc697-6f90-4c35-a61f-947e5663c642}, !- HVAC Component
  {cebc5301-387a-400f-ab7a-711351a09e16}; !- Port 1

OS:Sizing:Zone,
  {04f68447-2ff0-4517-8d10-bd471ef39462}, !- Handle
  {5ddbc697-6f90-4c35-a61f-947e5663c642}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f7a0d63f-1567-4436-8962-ccfd1d1c3c56}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Zone HVAC Equipment List, !- Name
  {5ddbc697-6f90-4c35-a61f-947e5663c642}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3038e061-bd9d-46fd-9a48-f2c4b40815d5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {42f37b75-a40a-4fb4-b69e-bd580bf2e71c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9032977f-3de1-42e2-9df2-29200b8f781f}, !- Handle
  Space Function Office open plan Thermostat 44, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {592ea280-48d5-4e1f-8281-e345e90ab561}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72bb7be4-ba27-44ab-9913-5552c66fa34a}, !- Zone Air Inlet Port List
  {260bbfd0-c5a4-420e-9585-1b05daac1ed5}, !- Zone Air Exhaust Port List
  {51a8ac19-1133-4746-879c-43d818cb7717}, !- Zone Air Node Name
  {6b134488-f69b-47d0-b2f5-b7e03342f545}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eb012c2c-41e9-4666-b2c9-66c130334f38}, !- Group Rendering Name
  {20656135-e502-4fbe-90a8-b2b42ea806a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f44613bd-c778-4e31-99b0-93a63d4e0cf9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Zone Air Node, !- Name
  {51a8ac19-1133-4746-879c-43d818cb7717}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {51a8ac19-1133-4746-879c-43d818cb7717}, !- Handle
  {592ea280-48d5-4e1f-8281-e345e90ab561}, !- Source Object
  11,                                     !- Outlet Port
  {f44613bd-c778-4e31-99b0-93a63d4e0cf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72bb7be4-ba27-44ab-9913-5552c66fa34a}, !- Handle
  {592ea280-48d5-4e1f-8281-e345e90ab561}, !- HVAC Component
  {bc67493f-8ced-4a1e-b0da-2d94f44e06f9}; !- Port 1

OS:PortList,
  {260bbfd0-c5a4-420e-9585-1b05daac1ed5}, !- Handle
  {592ea280-48d5-4e1f-8281-e345e90ab561}; !- HVAC Component

OS:PortList,
  {6b134488-f69b-47d0-b2f5-b7e03342f545}, !- Handle
  {592ea280-48d5-4e1f-8281-e345e90ab561}, !- HVAC Component
  {992506c3-56f8-4b41-854c-6f5af9196a44}; !- Port 1

OS:Sizing:Zone,
  {e59c0cb3-3369-4e09-a419-f6c488827599}, !- Handle
  {592ea280-48d5-4e1f-8281-e345e90ab561}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {45819fec-6545-4d45-85a7-384ecff21c7a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Zone HVAC Equipment List, !- Name
  {592ea280-48d5-4e1f-8281-e345e90ab561}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1711da48-f396-4ff4-bf73-81c6e3704ab9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9ed22de5-399f-4313-9bad-5144f3761d10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {20656135-e502-4fbe-90a8-b2b42ea806a5}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4d94d240-e8c5-4afb-93ac-099101bf1cbc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4084fd55-5281-4cd1-bcd7-5b078bf56ef2}, !- Zone Air Inlet Port List
  {cd690e5f-c220-4983-8380-c82079996702}, !- Zone Air Exhaust Port List
  {3fdafbb8-86de-4898-964b-fd655dbc5613}, !- Zone Air Node Name
  {c737493e-ec3a-45aa-ad4f-c957a738e466}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {eaf4322f-48f3-4c25-ba1e-64c723bcf0e0}, !- Group Rendering Name
  {1139870d-275f-4942-8907-2464668e9367}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d295f926-8436-4e6f-8986-475d329d8364}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Zone Air Node, !- Name
  {3fdafbb8-86de-4898-964b-fd655dbc5613}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3fdafbb8-86de-4898-964b-fd655dbc5613}, !- Handle
  {4d94d240-e8c5-4afb-93ac-099101bf1cbc}, !- Source Object
  11,                                     !- Outlet Port
  {d295f926-8436-4e6f-8986-475d329d8364}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4084fd55-5281-4cd1-bcd7-5b078bf56ef2}, !- Handle
  {4d94d240-e8c5-4afb-93ac-099101bf1cbc}, !- HVAC Component
  {d815b431-9efc-496d-bffc-661fc46f7c42}; !- Port 1

OS:PortList,
  {cd690e5f-c220-4983-8380-c82079996702}, !- Handle
  {4d94d240-e8c5-4afb-93ac-099101bf1cbc}; !- HVAC Component

OS:PortList,
  {c737493e-ec3a-45aa-ad4f-c957a738e466}, !- Handle
  {4d94d240-e8c5-4afb-93ac-099101bf1cbc}, !- HVAC Component
  {189e41a8-0f3f-423c-8de9-5db64a7cb143}; !- Port 1

OS:Sizing:Zone,
  {babfb878-fb88-459c-a0af-7673dc5aecc2}, !- Handle
  {4d94d240-e8c5-4afb-93ac-099101bf1cbc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {31a727d1-7cf4-44ad-b729-a5bf77b32659}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Zone HVAC Equipment List, !- Name
  {4d94d240-e8c5-4afb-93ac-099101bf1cbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0db2929c-8943-4efb-869d-d442bdb7994a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1cb64d6c-102a-4427-9002-b5c764729e16}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1139870d-275f-4942-8907-2464668e9367}, !- Handle
  Space Function Office open plan Thermostat 46, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {84ee3969-94a0-4d0e-9d10-76edddd5756a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2116f0ed-e7dc-452e-a43b-f91ac0f3e296}, !- Zone Air Inlet Port List
  {04572880-3530-4384-8275-718e2d30cb1c}, !- Zone Air Exhaust Port List
  {37470602-41f4-4087-bc3a-37ff15bfe541}, !- Zone Air Node Name
  {a535137a-fd01-4fca-b19e-7587914d9745}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8afd089-b6f2-43ed-9d41-a6509b03e224}, !- Group Rendering Name
  {94c1e895-4484-4bcb-84c8-fc254edbe832}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a263f300-f299-43de-aba7-32c0f4a48228}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Zone Air Node, !- Name
  {37470602-41f4-4087-bc3a-37ff15bfe541}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37470602-41f4-4087-bc3a-37ff15bfe541}, !- Handle
  {84ee3969-94a0-4d0e-9d10-76edddd5756a}, !- Source Object
  11,                                     !- Outlet Port
  {a263f300-f299-43de-aba7-32c0f4a48228}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2116f0ed-e7dc-452e-a43b-f91ac0f3e296}, !- Handle
  {84ee3969-94a0-4d0e-9d10-76edddd5756a}, !- HVAC Component
  {ce8d1dc4-3b0f-4e11-aa8a-0f2108413dc7}; !- Port 1

OS:PortList,
  {04572880-3530-4384-8275-718e2d30cb1c}, !- Handle
  {84ee3969-94a0-4d0e-9d10-76edddd5756a}; !- HVAC Component

OS:PortList,
  {a535137a-fd01-4fca-b19e-7587914d9745}, !- Handle
  {84ee3969-94a0-4d0e-9d10-76edddd5756a}, !- HVAC Component
  {3ace9d0e-c40a-4c9c-81d2-22f8b35b0adf}; !- Port 1

OS:Sizing:Zone,
  {49dfb313-65c1-45d3-9ea0-7e20ccbca93b}, !- Handle
  {84ee3969-94a0-4d0e-9d10-76edddd5756a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a29ea415-42ab-4987-8665-7cd88d86a693}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Zone HVAC Equipment List, !- Name
  {84ee3969-94a0-4d0e-9d10-76edddd5756a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {678c22b5-df3c-4e16-9436-58a1c64bad4d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {41f42f1d-694d-41b9-8dcf-b5be26f00446}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {94c1e895-4484-4bcb-84c8-fc254edbe832}, !- Handle
  Space Function Office open plan Thermostat 47, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fa0b752b-b53b-4c8b-b951-c87ae4782839}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33fd53ac-aab5-4f6a-92fd-87f9c01e1ef3}, !- Zone Air Inlet Port List
  {9c85e855-cdca-4cf2-b1b3-b7dfc7abbfd8}, !- Zone Air Exhaust Port List
  {27da6782-ae08-4b1b-885c-bb4f0d16cb2e}, !- Zone Air Node Name
  {398cecc3-5da1-48c9-85bf-e11bfe32d282}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {120e16d9-75ca-4d4b-984e-94451fedeeb8}, !- Group Rendering Name
  {26a31fc6-b4ff-4af2-a62e-78efc9b976e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a4b4c72-7130-4015-8473-468e52e20478}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Zone Air Node, !- Name
  {27da6782-ae08-4b1b-885c-bb4f0d16cb2e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27da6782-ae08-4b1b-885c-bb4f0d16cb2e}, !- Handle
  {fa0b752b-b53b-4c8b-b951-c87ae4782839}, !- Source Object
  11,                                     !- Outlet Port
  {0a4b4c72-7130-4015-8473-468e52e20478}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33fd53ac-aab5-4f6a-92fd-87f9c01e1ef3}, !- Handle
  {fa0b752b-b53b-4c8b-b951-c87ae4782839}, !- HVAC Component
  {af701af0-3af7-4811-993a-991ae8db18d4}; !- Port 1

OS:PortList,
  {9c85e855-cdca-4cf2-b1b3-b7dfc7abbfd8}, !- Handle
  {fa0b752b-b53b-4c8b-b951-c87ae4782839}; !- HVAC Component

OS:PortList,
  {398cecc3-5da1-48c9-85bf-e11bfe32d282}, !- Handle
  {fa0b752b-b53b-4c8b-b951-c87ae4782839}, !- HVAC Component
  {494d9f59-6953-4816-b46b-7867f04e1792}; !- Port 1

OS:Sizing:Zone,
  {758090ee-90ec-4733-817e-673f1305a02b}, !- Handle
  {fa0b752b-b53b-4c8b-b951-c87ae4782839}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {12644ade-3563-4510-afdf-2456250c9634}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Zone HVAC Equipment List, !- Name
  {fa0b752b-b53b-4c8b-b951-c87ae4782839}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f2271c3-74b5-466f-a22d-7cfd1e7f6afd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef19e03b-0e3c-4f47-bce9-165f77c3a1b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {26a31fc6-b4ff-4af2-a62e-78efc9b976e4}, !- Handle
  Space Function Office open plan Thermostat 48, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f88a8042-795b-4438-862d-53f3c0b71c81}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5b1b7f89-b10c-4bd1-bb2d-5e37810d5f32}, !- Zone Air Inlet Port List
  {8f3a8ab3-3508-4fad-8a8a-77e87e4e480a}, !- Zone Air Exhaust Port List
  {86f11ee8-14e2-48d9-8894-d1f90ff7de03}, !- Zone Air Node Name
  {90ce9ea5-ed2d-4f58-8eec-0153bb85fa28}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1f799fef-7c50-42fe-a17f-6a4b6c2a0642}, !- Group Rendering Name
  {0ebcceb3-3f3e-48e9-9cda-d70c570f2c88}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {40e38b65-3ec9-4546-8a4c-a30493568f46}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Zone Air Node, !- Name
  {86f11ee8-14e2-48d9-8894-d1f90ff7de03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {86f11ee8-14e2-48d9-8894-d1f90ff7de03}, !- Handle
  {f88a8042-795b-4438-862d-53f3c0b71c81}, !- Source Object
  11,                                     !- Outlet Port
  {40e38b65-3ec9-4546-8a4c-a30493568f46}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5b1b7f89-b10c-4bd1-bb2d-5e37810d5f32}, !- Handle
  {f88a8042-795b-4438-862d-53f3c0b71c81}, !- HVAC Component
  {9e2862cf-d458-45d8-9f22-2845c5626ec1}; !- Port 1

OS:PortList,
  {8f3a8ab3-3508-4fad-8a8a-77e87e4e480a}, !- Handle
  {f88a8042-795b-4438-862d-53f3c0b71c81}; !- HVAC Component

OS:PortList,
  {90ce9ea5-ed2d-4f58-8eec-0153bb85fa28}, !- Handle
  {f88a8042-795b-4438-862d-53f3c0b71c81}, !- HVAC Component
  {0092a4c6-6646-44d0-b261-f87198333114}; !- Port 1

OS:Sizing:Zone,
  {b2468a80-5d92-4bcf-98a0-202562811095}, !- Handle
  {f88a8042-795b-4438-862d-53f3c0b71c81}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ffab5fc2-899d-4ced-bafc-aa08fe84092f}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Zone HVAC Equipment List, !- Name
  {f88a8042-795b-4438-862d-53f3c0b71c81}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c4dca9d4-f2fa-4b6e-bdf8-ea2ba1e2147d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1afe84c-3143-4e25-a610-c02a58a1770c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0ebcceb3-3f3e-48e9-9cda-d70c570f2c88}, !- Handle
  Space Function Office open plan Thermostat 49, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e91c9674-ff63-42cf-99c0-0a245df4db71}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e1198409-e9fd-4519-a462-edca7a66d1a3}, !- Zone Air Inlet Port List
  {ae9d418b-ca5d-4088-8901-05d52f2494ca}, !- Zone Air Exhaust Port List
  {26007167-e1c4-42f8-95fd-215641f41712}, !- Zone Air Node Name
  {d78b72a6-f254-453b-97f1-562531e77fb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bdf61fc7-cbd5-4aa9-9cbe-da73c2434cf1}, !- Group Rendering Name
  {35de2396-f68d-4b9d-a023-60a2d549824f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ff2e771-3395-4010-ba1b-153640137c75}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {26007167-e1c4-42f8-95fd-215641f41712}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26007167-e1c4-42f8-95fd-215641f41712}, !- Handle
  {e91c9674-ff63-42cf-99c0-0a245df4db71}, !- Source Object
  11,                                     !- Outlet Port
  {2ff2e771-3395-4010-ba1b-153640137c75}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e1198409-e9fd-4519-a462-edca7a66d1a3}, !- Handle
  {e91c9674-ff63-42cf-99c0-0a245df4db71}; !- HVAC Component

OS:PortList,
  {ae9d418b-ca5d-4088-8901-05d52f2494ca}, !- Handle
  {e91c9674-ff63-42cf-99c0-0a245df4db71}; !- HVAC Component

OS:PortList,
  {d78b72a6-f254-453b-97f1-562531e77fb5}, !- Handle
  {e91c9674-ff63-42cf-99c0-0a245df4db71}; !- HVAC Component

OS:Sizing:Zone,
  {1d87c3ce-b2ba-47a9-9220-a8b69cf06fb9}, !- Handle
  {e91c9674-ff63-42cf-99c0-0a245df4db71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {689c0d9e-b697-4c6c-8dab-ec2762b04950}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {e91c9674-ff63-42cf-99c0-0a245df4db71}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {35de2396-f68d-4b9d-a023-60a2d549824f}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {de66c3e4-eac7-4c87-94af-492fbb82672b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56a01ba9-55d4-49c2-abd9-ed247b2387c2}, !- Zone Air Inlet Port List
  {4653aa71-e4f8-4edb-b194-f8aa4792c193}, !- Zone Air Exhaust Port List
  {6e89bae2-9160-4a25-933f-85193dacb848}, !- Zone Air Node Name
  {8b5cbd4d-aa94-4a8b-85c0-624087d82459}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5f78b43a-3f6f-456c-9dc6-6a82c9093202}, !- Group Rendering Name
  {fe273448-4d8c-4cd6-ac8e-ad6272be4f50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7a7953d1-aedc-480b-a59b-8190fecdfab3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone Air Node, !- Name
  {6e89bae2-9160-4a25-933f-85193dacb848}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6e89bae2-9160-4a25-933f-85193dacb848}, !- Handle
  {de66c3e4-eac7-4c87-94af-492fbb82672b}, !- Source Object
  11,                                     !- Outlet Port
  {7a7953d1-aedc-480b-a59b-8190fecdfab3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56a01ba9-55d4-49c2-abd9-ed247b2387c2}, !- Handle
  {de66c3e4-eac7-4c87-94af-492fbb82672b}, !- HVAC Component
  {f6d67e7c-2f40-4298-b921-b8c55d49e653}; !- Port 1

OS:PortList,
  {4653aa71-e4f8-4edb-b194-f8aa4792c193}, !- Handle
  {de66c3e4-eac7-4c87-94af-492fbb82672b}; !- HVAC Component

OS:PortList,
  {8b5cbd4d-aa94-4a8b-85c0-624087d82459}, !- Handle
  {de66c3e4-eac7-4c87-94af-492fbb82672b}, !- HVAC Component
  {74f17ab3-8a30-43d2-962c-798c79c397b8}; !- Port 1

OS:Sizing:Zone,
  {452f1b2c-d54d-4c5d-9e27-de399de20538}, !- Handle
  {de66c3e4-eac7-4c87-94af-492fbb82672b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ffcec185-a5d0-40f6-b24e-3fa32b9f9b4b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone HVAC Equipment List, !- Name
  {de66c3e4-eac7-4c87-94af-492fbb82672b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a976b45a-79ce-4830-aed0-1aac3c910eb7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {452afcdb-8eea-4be5-b5c4-9c3aec9fdb31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fe273448-4d8c-4cd6-ac8e-ad6272be4f50}, !- Handle
  Space Function Office open plan Thermostat 50, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be86bb20-028e-4119-b7e9-232dfc9fd535}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6ae87bf-c9a8-4fdb-938d-70e3dd32b3c2}, !- Zone Air Inlet Port List
  {00988a9b-38d4-42ab-93b2-803f588175ad}, !- Zone Air Exhaust Port List
  {daad94c9-98b4-4b05-9449-ce749cc8e28d}, !- Zone Air Node Name
  {3cff97c4-1ba3-4a7a-bbf7-3049619df8d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a6b6f9fb-f61d-4981-8ccd-0a0de349a59d}, !- Group Rendering Name
  {4f7bf26c-e3d3-4e7a-a1d7-1d88d87f8782}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1130e341-407d-4a02-8351-6282429cc174}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Zone Air Node, !- Name
  {daad94c9-98b4-4b05-9449-ce749cc8e28d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daad94c9-98b4-4b05-9449-ce749cc8e28d}, !- Handle
  {be86bb20-028e-4119-b7e9-232dfc9fd535}, !- Source Object
  11,                                     !- Outlet Port
  {1130e341-407d-4a02-8351-6282429cc174}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6ae87bf-c9a8-4fdb-938d-70e3dd32b3c2}, !- Handle
  {be86bb20-028e-4119-b7e9-232dfc9fd535}, !- HVAC Component
  {6de52f68-0374-44d4-bdc9-26baade38964}; !- Port 1

OS:PortList,
  {00988a9b-38d4-42ab-93b2-803f588175ad}, !- Handle
  {be86bb20-028e-4119-b7e9-232dfc9fd535}; !- HVAC Component

OS:PortList,
  {3cff97c4-1ba3-4a7a-bbf7-3049619df8d6}, !- Handle
  {be86bb20-028e-4119-b7e9-232dfc9fd535}, !- HVAC Component
  {2804d03e-348e-445b-a9ef-3e75f9ce5ce1}; !- Port 1

OS:Sizing:Zone,
  {511a33d9-c147-40b4-b0aa-c41b63691b24}, !- Handle
  {be86bb20-028e-4119-b7e9-232dfc9fd535}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1dca2a52-f397-4ba9-a68c-ed53d5531019}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Zone HVAC Equipment List, !- Name
  {be86bb20-028e-4119-b7e9-232dfc9fd535}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {618f0226-fee3-4fac-b12d-3cc6374d2fcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6b0e5cd-46e2-4527-9550-c3b886d36182}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4f7bf26c-e3d3-4e7a-a1d7-1d88d87f8782}, !- Handle
  Space Function Office open plan Thermostat 51, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cf2ffb81-f31f-4671-ab2c-28e3a6785cfa}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {11097648-55ab-4488-807a-13f10dd0af95}, !- Zone Air Inlet Port List
  {bd18a34b-7f7c-4efe-a6e9-1f71e275a41d}, !- Zone Air Exhaust Port List
  {264eb0f4-1756-45f8-ad5c-9207278b052f}, !- Zone Air Node Name
  {5a7e8ec1-9c15-4461-b2a0-093079b12bfa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab210090-3412-4d63-874e-02ee0f2f28d9}, !- Group Rendering Name
  {ef173511-089b-4075-8865-26c638e954e0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {86c147e4-7113-40d5-b805-4bff4f930747}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Zone Air Node, !- Name
  {264eb0f4-1756-45f8-ad5c-9207278b052f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {264eb0f4-1756-45f8-ad5c-9207278b052f}, !- Handle
  {cf2ffb81-f31f-4671-ab2c-28e3a6785cfa}, !- Source Object
  11,                                     !- Outlet Port
  {86c147e4-7113-40d5-b805-4bff4f930747}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {11097648-55ab-4488-807a-13f10dd0af95}, !- Handle
  {cf2ffb81-f31f-4671-ab2c-28e3a6785cfa}, !- HVAC Component
  {94e3a24e-0c71-44e8-b1be-3599999fe267}; !- Port 1

OS:PortList,
  {bd18a34b-7f7c-4efe-a6e9-1f71e275a41d}, !- Handle
  {cf2ffb81-f31f-4671-ab2c-28e3a6785cfa}; !- HVAC Component

OS:PortList,
  {5a7e8ec1-9c15-4461-b2a0-093079b12bfa}, !- Handle
  {cf2ffb81-f31f-4671-ab2c-28e3a6785cfa}, !- HVAC Component
  {1958828c-df7f-441b-be63-4c60d6d8308c}; !- Port 1

OS:Sizing:Zone,
  {ef130945-e0c3-4c1b-9bb0-abf05d391383}, !- Handle
  {cf2ffb81-f31f-4671-ab2c-28e3a6785cfa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f3477c0d-d885-43d5-8732-90f4f2eeeb11}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Zone HVAC Equipment List, !- Name
  {cf2ffb81-f31f-4671-ab2c-28e3a6785cfa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e2a4a71d-90fc-47f6-b6ba-920ee8ccb261}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d066fbd-6d05-4c37-9223-23ad1fcb4e9b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ef173511-089b-4075-8865-26c638e954e0}, !- Handle
  Space Function Office open plan Thermostat 52, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a6109bce-33b1-4bd5-b85d-3b6322a506ea}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b520167-7455-42f1-ab5f-cad47c062728}, !- Zone Air Inlet Port List
  {6a07b778-f149-49a8-a5e9-e37d81295832}, !- Zone Air Exhaust Port List
  {211c7ddf-a4d1-45e2-b73c-5488f6c5399c}, !- Zone Air Node Name
  {ae6ffc9f-96a4-406a-8447-d93f2479cd9e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dcb1d6a3-730a-4973-ae9e-a990f999e371}, !- Group Rendering Name
  {5080b0a3-e568-4737-bb23-109800933022}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4a3601df-55f2-4015-9999-4bdf68a00943}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Zone Air Node, !- Name
  {211c7ddf-a4d1-45e2-b73c-5488f6c5399c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {211c7ddf-a4d1-45e2-b73c-5488f6c5399c}, !- Handle
  {a6109bce-33b1-4bd5-b85d-3b6322a506ea}, !- Source Object
  11,                                     !- Outlet Port
  {4a3601df-55f2-4015-9999-4bdf68a00943}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b520167-7455-42f1-ab5f-cad47c062728}, !- Handle
  {a6109bce-33b1-4bd5-b85d-3b6322a506ea}, !- HVAC Component
  {c36438c3-cfa9-412a-b384-0569d36b9a12}; !- Port 1

OS:PortList,
  {6a07b778-f149-49a8-a5e9-e37d81295832}, !- Handle
  {a6109bce-33b1-4bd5-b85d-3b6322a506ea}; !- HVAC Component

OS:PortList,
  {ae6ffc9f-96a4-406a-8447-d93f2479cd9e}, !- Handle
  {a6109bce-33b1-4bd5-b85d-3b6322a506ea}, !- HVAC Component
  {98b8ad3c-1f3d-4163-976e-c7e2851cf233}; !- Port 1

OS:Sizing:Zone,
  {33b88a67-abb4-4324-b17e-55637eee53a8}, !- Handle
  {a6109bce-33b1-4bd5-b85d-3b6322a506ea}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6975338a-3872-4af9-8f18-d5e8395d2686}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Zone HVAC Equipment List, !- Name
  {a6109bce-33b1-4bd5-b85d-3b6322a506ea}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f695583-8bba-4046-a7d3-4b02f67d055e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {907f22de-3ce2-4f29-b495-21a48bc2c9b0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5080b0a3-e568-4737-bb23-109800933022}, !- Handle
  Space Function Office open plan Thermostat 53, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {947a5b9c-840e-4e65-9cd7-86f088d87607}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3965f840-b138-411f-adf1-0d294e5aedb0}, !- Zone Air Inlet Port List
  {35f47daf-b44a-4a70-b62b-3beeb10fd34f}, !- Zone Air Exhaust Port List
  {f68a1222-3487-47d6-b01e-cc0cc55c6259}, !- Zone Air Node Name
  {3fc19cf6-28d6-4016-b476-3377462f8001}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9dd7d75-379a-46b1-bec1-e3d67714a513}, !- Group Rendering Name
  {97e2591e-adf7-452d-a67b-626f90c782b4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0dff488-9db9-4ac9-b0eb-5fe745c4644a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone Air Node, !- Name
  {f68a1222-3487-47d6-b01e-cc0cc55c6259}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f68a1222-3487-47d6-b01e-cc0cc55c6259}, !- Handle
  {947a5b9c-840e-4e65-9cd7-86f088d87607}, !- Source Object
  11,                                     !- Outlet Port
  {a0dff488-9db9-4ac9-b0eb-5fe745c4644a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3965f840-b138-411f-adf1-0d294e5aedb0}, !- Handle
  {947a5b9c-840e-4e65-9cd7-86f088d87607}, !- HVAC Component
  {bf632af2-20d0-417f-8601-b023afb78530}; !- Port 1

OS:PortList,
  {35f47daf-b44a-4a70-b62b-3beeb10fd34f}, !- Handle
  {947a5b9c-840e-4e65-9cd7-86f088d87607}; !- HVAC Component

OS:PortList,
  {3fc19cf6-28d6-4016-b476-3377462f8001}, !- Handle
  {947a5b9c-840e-4e65-9cd7-86f088d87607}, !- HVAC Component
  {a69fd995-c0a8-408f-8214-d92eff2ca594}; !- Port 1

OS:Sizing:Zone,
  {d6f21b24-4554-486a-a6e8-d3d668f6de43}, !- Handle
  {947a5b9c-840e-4e65-9cd7-86f088d87607}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd27519c-3312-4f20-a8e3-2e33773de85f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone HVAC Equipment List, !- Name
  {947a5b9c-840e-4e65-9cd7-86f088d87607}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d880041a-de5f-4315-bf9d-5ea92f0b7916}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b67df65-ef42-482d-b03e-8dfec57b0fe9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {97e2591e-adf7-452d-a67b-626f90c782b4}, !- Handle
  Space Function Office open plan Thermostat 54, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {daac66ed-fd0c-40de-a97c-b371c51dc527}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {582cc94a-e9cc-451b-81ca-4739ce2f6cd8}, !- Zone Air Inlet Port List
  {5695721f-42ed-40d3-938d-5e61a2be5aef}, !- Zone Air Exhaust Port List
  {2d4fbda7-016e-431c-9509-38f447187369}, !- Zone Air Node Name
  {6a79df2d-3bd0-4283-ada9-ff55e1096728}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a6f331f-25cc-4fbd-817c-8b390a0863ff}, !- Group Rendering Name
  {e5183b72-1f8e-44a8-bbf7-d2a86a38fcc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22ecc001-6c69-49df-b2a8-8bb2367d10a1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone Air Node, !- Name
  {2d4fbda7-016e-431c-9509-38f447187369}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d4fbda7-016e-431c-9509-38f447187369}, !- Handle
  {daac66ed-fd0c-40de-a97c-b371c51dc527}, !- Source Object
  11,                                     !- Outlet Port
  {22ecc001-6c69-49df-b2a8-8bb2367d10a1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {582cc94a-e9cc-451b-81ca-4739ce2f6cd8}, !- Handle
  {daac66ed-fd0c-40de-a97c-b371c51dc527}, !- HVAC Component
  {c7957dc7-b598-471f-867e-49aad35a135d}; !- Port 1

OS:PortList,
  {5695721f-42ed-40d3-938d-5e61a2be5aef}, !- Handle
  {daac66ed-fd0c-40de-a97c-b371c51dc527}; !- HVAC Component

OS:PortList,
  {6a79df2d-3bd0-4283-ada9-ff55e1096728}, !- Handle
  {daac66ed-fd0c-40de-a97c-b371c51dc527}, !- HVAC Component
  {804d466f-e70b-4213-9afe-c13bac57bfd4}; !- Port 1

OS:Sizing:Zone,
  {62e260d4-7912-4059-8e01-f31e1dfee296}, !- Handle
  {daac66ed-fd0c-40de-a97c-b371c51dc527}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {26f9ecc4-805f-45c8-a8d7-6bf9ce924682}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone HVAC Equipment List, !- Name
  {daac66ed-fd0c-40de-a97c-b371c51dc527}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea3717d3-ccbf-49e8-bfd7-ea03e655990c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e950c3f-d511-4769-b422-59bdc4148826}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e5183b72-1f8e-44a8-bbf7-d2a86a38fcc4}, !- Handle
  Space Function Office open plan Thermostat 55, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f47968bd-2ed8-46c9-b092-482631c55716}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {933655e6-56c9-4757-bd13-61e7492112b1}, !- Zone Air Inlet Port List
  {314fc25b-f7e8-4aa0-bb5c-ccc33c51e1b5}, !- Zone Air Exhaust Port List
  {c8cc4f21-7a87-49ea-8015-c12307295904}, !- Zone Air Node Name
  {962acbfd-91f8-41b4-964f-04347184f40b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0f7e7fe0-697e-470f-890a-e0b0c39596c4}, !- Group Rendering Name
  {6e4140b2-4429-472a-9fe3-e24d4d6de31a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54c47be5-c13e-42e2-a2c9-57102d24f059}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Zone Air Node, !- Name
  {c8cc4f21-7a87-49ea-8015-c12307295904}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8cc4f21-7a87-49ea-8015-c12307295904}, !- Handle
  {f47968bd-2ed8-46c9-b092-482631c55716}, !- Source Object
  11,                                     !- Outlet Port
  {54c47be5-c13e-42e2-a2c9-57102d24f059}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {933655e6-56c9-4757-bd13-61e7492112b1}, !- Handle
  {f47968bd-2ed8-46c9-b092-482631c55716}, !- HVAC Component
  {927dc1b2-3549-433d-9f97-239ec240115b}; !- Port 1

OS:PortList,
  {314fc25b-f7e8-4aa0-bb5c-ccc33c51e1b5}, !- Handle
  {f47968bd-2ed8-46c9-b092-482631c55716}; !- HVAC Component

OS:PortList,
  {962acbfd-91f8-41b4-964f-04347184f40b}, !- Handle
  {f47968bd-2ed8-46c9-b092-482631c55716}, !- HVAC Component
  {8a92eb56-186e-4daf-a529-7f42ec5b40fe}; !- Port 1

OS:Sizing:Zone,
  {d073a5f4-9c6d-4ce5-8964-ef4944a7742c}, !- Handle
  {f47968bd-2ed8-46c9-b092-482631c55716}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {a92f88dc-e76d-41fc-9ae3-9443dd7ff748}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Zone HVAC Equipment List, !- Name
  {f47968bd-2ed8-46c9-b092-482631c55716}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {852c8d46-77f0-4b33-a74a-55dabb7f58cb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {322ae123-0ecc-4648-8a5d-8f07310e8498}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6e4140b2-4429-472a-9fe3-e24d4d6de31a}, !- Handle
  Space Function Office open plan Thermostat 56, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7fd0aac-b0c6-4362-9206-cb3f427ef738}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f63300f1-4455-4f3b-896b-ba441ad1c7ff}, !- Zone Air Inlet Port List
  {732b482b-6419-4e7f-820b-334414ddf2b2}, !- Zone Air Exhaust Port List
  {ad8286a3-d2d2-4033-92ce-ff20e596ade7}, !- Zone Air Node Name
  {ad9fedd3-12f0-4b29-878d-d51736a28793}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {56519377-8fb7-4d74-ac83-38098a5e1672}, !- Group Rendering Name
  {780aef9c-0024-4928-9d54-724672d7c428}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {51d02a3d-6f2f-4682-bc4b-584b0283ebd2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Zone Air Node, !- Name
  {ad8286a3-d2d2-4033-92ce-ff20e596ade7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad8286a3-d2d2-4033-92ce-ff20e596ade7}, !- Handle
  {f7fd0aac-b0c6-4362-9206-cb3f427ef738}, !- Source Object
  11,                                     !- Outlet Port
  {51d02a3d-6f2f-4682-bc4b-584b0283ebd2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f63300f1-4455-4f3b-896b-ba441ad1c7ff}, !- Handle
  {f7fd0aac-b0c6-4362-9206-cb3f427ef738}, !- HVAC Component
  {eec50836-2a1d-4d68-a3d9-02aec7163d78}; !- Port 1

OS:PortList,
  {732b482b-6419-4e7f-820b-334414ddf2b2}, !- Handle
  {f7fd0aac-b0c6-4362-9206-cb3f427ef738}; !- HVAC Component

OS:PortList,
  {ad9fedd3-12f0-4b29-878d-d51736a28793}, !- Handle
  {f7fd0aac-b0c6-4362-9206-cb3f427ef738}, !- HVAC Component
  {4d726371-9124-41ee-b05b-0b35f7fd8c28}; !- Port 1

OS:Sizing:Zone,
  {2566b61c-c2c9-4524-ab3d-73c36c563853}, !- Handle
  {f7fd0aac-b0c6-4362-9206-cb3f427ef738}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c30b8e91-16f6-4d88-b687-ea6baff42d03}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Zone HVAC Equipment List, !- Name
  {f7fd0aac-b0c6-4362-9206-cb3f427ef738}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a8b4f46-0661-4393-b6b4-a77f231b3127}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5f9943bc-63f5-4b73-9464-0b9d6623258b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {780aef9c-0024-4928-9d54-724672d7c428}, !- Handle
  Space Function Office open plan Thermostat 57, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {09c03387-abfd-4b72-b552-eacb535b189e}, !- Zone Air Inlet Port List
  {5d45aef5-f82e-4220-b427-3eb7e17a6521}, !- Zone Air Exhaust Port List
  {01df998f-5a88-44de-ad64-920a8db703a4}, !- Zone Air Node Name
  {e52085e3-a41c-4e02-9a03-3c96a993e1ed}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c987ba87-88c8-4a49-9a3d-3dc00a855e49}, !- Group Rendering Name
  {58c4e07c-e61e-4766-a1ad-cad88d23ec77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2a9fd00-7d75-43a0-a7af-a570f023695e}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Zone Air Node, !- Name
  {01df998f-5a88-44de-ad64-920a8db703a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {01df998f-5a88-44de-ad64-920a8db703a4}, !- Handle
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}, !- Source Object
  11,                                     !- Outlet Port
  {b2a9fd00-7d75-43a0-a7af-a570f023695e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {09c03387-abfd-4b72-b552-eacb535b189e}, !- Handle
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}, !- HVAC Component
  {19c46445-6c23-4020-b5d6-614864c7ba17}; !- Port 1

OS:PortList,
  {5d45aef5-f82e-4220-b427-3eb7e17a6521}, !- Handle
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}; !- HVAC Component

OS:PortList,
  {e52085e3-a41c-4e02-9a03-3c96a993e1ed}, !- Handle
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}, !- HVAC Component
  {f65dce81-50b5-4822-bd97-2c8033a321e3}; !- Port 1

OS:Sizing:Zone,
  {5f6dd609-9827-4450-ae4e-25f68d362d92}, !- Handle
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b3539f46-ec2d-4aab-89cc-8a310ac49808}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Zone HVAC Equipment List, !- Name
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d75fd521-7653-4742-aa12-89a05897dd0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5583e789-5efc-4b15-8f6e-174191e070b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {58c4e07c-e61e-4766-a1ad-cad88d23ec77}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 3, !- Name
  {e81d8b27-a2ce-47a6-95d3-66f35b57cdfb}, !- Heating Setpoint Temperature Schedule Name
  {e3c08d95-7ff4-4751-a2a9-39c8a31386c7}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a92fba54-137b-4451-8adf-ca4db1048fa2}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bdf61fc7-cbd5-4aa9-9cbe-da73c2434cf1}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {39e1beb5-5c1c-48ee-abc0-abce217be4e4}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f799fef-7c50-42fe-a17f-6a4b6c2a0642}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c7b6583-ed13-4c09-a465-0b3a5dafd87a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6a8d9739-e266-4e81-be4a-0b9c19da18c3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0bfd159f-c85d-42a2-8255-10b5c4074e62}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5f78b43a-3f6f-456c-9dc6-6a82c9093202}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a6f331f-25cc-4fbd-817c-8b390a0863ff}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56519377-8fb7-4d74-ac83-38098a5e1672}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4cdd4088-bbce-49d8-87a7-ee756b7843c1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eaf4322f-48f3-4c25-ba1e-64c723bcf0e0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {120e16d9-75ca-4d4b-984e-94451fedeeb8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab210090-3412-4d63-874e-02ee0f2f28d9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9dd7d75-379a-46b1-bec1-e3d67714a513}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0f7e7fe0-697e-470f-890a-e0b0c39596c4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {0ed559e5-4136-4b7c-b7c1-3d7a6fd4a1f1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc2f81db-b2ac-4e5b-be37-fe069ebd3b26}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {eb012c2c-41e9-4666-b2c9-66c130334f38}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f8afd089-b6f2-43ed-9d41-a6509b03e224}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a6b6f9fb-f61d-4981-8ccd-0a0de349a59d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dcb1d6a3-730a-4973-ae9e-a990f999e371}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c987ba87-88c8-4a49-9a3d-3dc00a855e49}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4a66c6f0-5337-48dd-8cde-a1505dfba73b}, !- Handle
  Space Function - undefined - 2,         !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {66dd1bd8-4838-4b59-afbe-4ac0b3be0c36}, !- Handle
  Space Function Electrical/Mechanical room-sch-A 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c005272a-9326-4b9b-af8b-6f5593c317a1}, !- Handle
  Space Function Office open plan 1,      !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {305be649-b197-467f-807c-b4d85c19200f}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {d52bb23e-0ef5-4d39-ad1e-187d40049ecf}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {a109f3bf-491f-47e3-82f8-5b8d3f32cac6}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {ce9ed9f0-01c1-4094-8ee8-ce4c1455164f}, !- Layer 1
  {d52bb23e-0ef5-4d39-ad1e-187d40049ecf}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {891ea432-7158-45f8-bcfa-f50e8d3119ec}, !- Handle
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  80.8969;                                !- Total Exposed Perimeter {m}

OS:Material,
  {72a07ddb-1700-4ef3-ae7b-6f7ca7380b54}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {1962faa3-fd09-479a-a968-a18a312cc7aa}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {f9f55888-7b9b-4780-a700-14eb928fac8b}, !- Layer 1
  {72a07ddb-1700-4ef3-ae7b-6f7ca7380b54}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {0bf84631-e249-4e96-aa71-b934351c4c13}, !- Handle
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  162.7937;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {dcf70cb5-6c95-4403-9269-b19b6eb052e2}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:AirLoopHVAC,
  {f23394c6-06ba-4cff-8d05-deadd3ce2028}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {c6169da9-bbd5-4d70-9257-18dfacef141d}, !- Availability Schedule
  {1aef8814-6707-4c3e-b302-f48add2ed062}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a42951a5-dbbd-4a56-8f8a-869b745f31aa}, !- Supply Side Inlet Node Name
  {b00b54a2-a487-428a-9735-aff2d2c687ec}, !- Demand Side Outlet Node Name
  {16bb28f7-9768-446e-8b67-488748cbd3c7}, !- Demand Side Inlet Node A
  {b988fc67-0e5f-4cdf-a8eb-d94d49beb357}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {899cf1f1-2ee8-4f7a-89e9-d065139c96ae}, !- Demand Mixer Name
  {8fe294fd-fc88-4608-b1f4-2cb799808e3f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9710853b-1ea0-4f1b-a378-af4f3624fe86}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Inlet Node, !- Name
  {a42951a5-dbbd-4a56-8f8a-869b745f31aa}, !- Inlet Port
  {4a78bfa0-04cb-4d15-91dc-50a2edebcfd2}; !- Outlet Port

OS:Node,
  {8c602a87-46c0-44a6-ab5a-1e4b90cc23bb}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Supply Outlet Node, !- Name
  {9c339f35-cb61-421f-b6da-0bfc86484365}, !- Inlet Port
  {b988fc67-0e5f-4cdf-a8eb-d94d49beb357}; !- Outlet Port

OS:Connection,
  {a42951a5-dbbd-4a56-8f8a-869b745f31aa}, !- Handle
  {f23394c6-06ba-4cff-8d05-deadd3ce2028}, !- Source Object
  9,                                      !- Outlet Port
  {9710853b-1ea0-4f1b-a378-af4f3624fe86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b988fc67-0e5f-4cdf-a8eb-d94d49beb357}, !- Handle
  {8c602a87-46c0-44a6-ab5a-1e4b90cc23bb}, !- Source Object
  3,                                      !- Outlet Port
  {f23394c6-06ba-4cff-8d05-deadd3ce2028}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eb5208cb-7fc1-4fc7-82c7-3cc9d3b6d423}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Inlet Node, !- Name
  {16bb28f7-9768-446e-8b67-488748cbd3c7}, !- Inlet Port
  {c1eef545-bf05-43d0-9d63-a54157d6169f}; !- Outlet Port

OS:Node,
  {f1ca8d2e-fa7b-4fc6-a33e-6facd02b77c6}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Demand Outlet Node, !- Name
  {435d5df2-b3f5-4963-bd3f-e5e185cf7483}, !- Inlet Port
  {b00b54a2-a487-428a-9735-aff2d2c687ec}; !- Outlet Port

OS:Node,
  {939776ba-e525-447b-bd34-cf0f78793e05}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {02bb0fdf-8c4c-4500-875a-4a32747a6c9f}, !- Inlet Port
  {19c46445-6c23-4020-b5d6-614864c7ba17}; !- Outlet Port

OS:Connection,
  {16bb28f7-9768-446e-8b67-488748cbd3c7}, !- Handle
  {f23394c6-06ba-4cff-8d05-deadd3ce2028}, !- Source Object
  11,                                     !- Outlet Port
  {eb5208cb-7fc1-4fc7-82c7-3cc9d3b6d423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00b54a2-a487-428a-9735-aff2d2c687ec}, !- Handle
  {f1ca8d2e-fa7b-4fc6-a33e-6facd02b77c6}, !- Source Object
  3,                                      !- Outlet Port
  {f23394c6-06ba-4cff-8d05-deadd3ce2028}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8fe294fd-fc88-4608-b1f4-2cb799808e3f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c1eef545-bf05-43d0-9d63-a54157d6169f}, !- Inlet Node Name
  {2b41660e-9fb3-4530-b494-934fe50544a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {899cf1f1-2ee8-4f7a-89e9-d065139c96ae}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {435d5df2-b3f5-4963-bd3f-e5e185cf7483}, !- Outlet Node Name
  {cda82766-2f79-4b15-b5e8-11150c7dd6a7}; !- Inlet Node Name 1

OS:Connection,
  {c1eef545-bf05-43d0-9d63-a54157d6169f}, !- Handle
  {eb5208cb-7fc1-4fc7-82c7-3cc9d3b6d423}, !- Source Object
  3,                                      !- Outlet Port
  {8fe294fd-fc88-4608-b1f4-2cb799808e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {435d5df2-b3f5-4963-bd3f-e5e185cf7483}, !- Handle
  {899cf1f1-2ee8-4f7a-89e9-d065139c96ae}, !- Source Object
  2,                                      !- Outlet Port
  {f1ca8d2e-fa7b-4fc6-a33e-6facd02b77c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {17c62d20-c8aa-4274-a98e-3a30c22c866d}, !- Handle
  {f23394c6-06ba-4cff-8d05-deadd3ce2028}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {1aef8814-6707-4c3e-b302-f48add2ed062}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {3f8bb2a8-b47f-4547-b333-c529be18f328}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8608bc60-6940-4f59-b768-6e6c0407e36e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {008a5984-2d12-4a73-b254-851248d8bb97}, !- Air Inlet Node Name
  {9c339f35-cb61-421f-b6da-0bfc86484365}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Biquadratic,
  {049150c2-79c2-4171-9f48-2018146721df}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8bcbdc5-d414-4df9-854f-ae3a5e5065a5}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {13d12602-97ce-43f5-b229-8f9c8eebb393}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b4d154c4-ed3f-48e6-84b2-ac6c350e06f8}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c77674b1-28f4-49ed-9374-ab985ce9ac06}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {35accaca-845b-4fdc-8757-d36a6d65de85}, !- Handle
  CoilCoolingDXSingleSpeed_dx 110kBtu/hr 9.44EER, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.28021693457475,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {1e22f0b1-734a-4ad5-9324-6338404393ff}, !- Air Inlet Node Name
  {7b5f103a-d0bf-4f53-8643-df8ad336ab86}, !- Air Outlet Node Name
  {d430f868-4917-4530-8993-dff75ce09801}, !- Total Cooling Capacity Function of Temperature Curve Name
  {5570a6cf-ae6d-4c22-bb45-39ccbba78d47}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {e2356ac2-a0fe-419c-a2bd-b5662476641b}, !- Energy Input Ratio Function of Temperature Curve Name
  {bcc10ed7-5a58-4483-b631-064ee82816db}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {24070f8b-4da9-4308-97f8-d2ea477fd0b2}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Coil:Heating:Electric,
  {9b4ab18a-53f0-4449-829a-0bcbb14918e8}, !- Handle
  Coil Heating Electric 1,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {66487528-8e98-4376-b1f8-b48d1a07a43b}, !- Air Inlet Node Name
  {6d35bf07-1414-41cc-9ac2-19705c34c327}; !- Air Outlet Node Name

OS:Controller:OutdoorAir,
  {22316799-b852-404d-886d-db0ad5d6e54b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c6169da9-bbd5-4d70-9257-18dfacef141d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8180d1b4-aecf-45db-9e9f-f3fb43517d08}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8180d1b4-aecf-45db-9e9f-f3fb43517d08}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {85e9151c-b840-47a2-8696-b2fa0fccfdb8}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {22316799-b852-404d-886d-db0ad5d6e54b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29443f86-e83b-4992-988a-96472d99abd0}, !- Mixed Air Node Name
  {e2d1afed-ef2a-47af-8244-1c689708db8e}, !- Outdoor Air Stream Node Name
  {32cea584-6d8e-4c5f-bbfe-dab592cfad6d}, !- Relief Air Stream Node Name
  {4a78bfa0-04cb-4d15-91dc-50a2edebcfd2}; !- Return Air Stream Node Name

OS:Node,
  {8ea5c83a-f522-4e10-80f0-fe1e6bd93abe}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {112598dd-fa94-4d97-8b4e-e5669b7c8402}; !- Outlet Port

OS:Node,
  {def185da-3d40-40f6-a7ae-7730af3168d1}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Relief Air Node, !- Name
  {d4b18c54-74ea-495e-b9a9-e75f35002caa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c339f35-cb61-421f-b6da-0bfc86484365}, !- Handle
  {8608bc60-6940-4f59-b768-6e6c0407e36e}, !- Source Object
  9,                                      !- Outlet Port
  {8c602a87-46c0-44a6-ab5a-1e4b90cc23bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fbd6712f-5ccc-42da-a42f-b25d5ee9869e}, !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {6d35bf07-1414-41cc-9ac2-19705c34c327}, !- Inlet Port
  {008a5984-2d12-4a73-b254-851248d8bb97}; !- Outlet Port

OS:Connection,
  {6d35bf07-1414-41cc-9ac2-19705c34c327}, !- Handle
  {9b4ab18a-53f0-4449-829a-0bcbb14918e8}, !- Source Object
  6,                                      !- Outlet Port
  {fbd6712f-5ccc-42da-a42f-b25d5ee9869e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008a5984-2d12-4a73-b254-851248d8bb97}, !- Handle
  {fbd6712f-5ccc-42da-a42f-b25d5ee9869e}, !- Source Object
  3,                                      !- Outlet Port
  {8608bc60-6940-4f59-b768-6e6c0407e36e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6fed544d-f5a0-4d37-982a-4faa493ba3f0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 110kBtu/hr 9.44EER Outlet Air Node, !- Name
  {7b5f103a-d0bf-4f53-8643-df8ad336ab86}, !- Inlet Port
  {66487528-8e98-4376-b1f8-b48d1a07a43b}; !- Outlet Port

OS:Connection,
  {7b5f103a-d0bf-4f53-8643-df8ad336ab86}, !- Handle
  {35accaca-845b-4fdc-8757-d36a6d65de85}, !- Source Object
  10,                                     !- Outlet Port
  {6fed544d-f5a0-4d37-982a-4faa493ba3f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66487528-8e98-4376-b1f8-b48d1a07a43b}, !- Handle
  {6fed544d-f5a0-4d37-982a-4faa493ba3f0}, !- Source Object
  3,                                      !- Outlet Port
  {9b4ab18a-53f0-4449-829a-0bcbb14918e8}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b0ec1869-f30c-41ba-9d12-17ad1936e265}, !- Handle
  sys_4|mixed|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Mixed Air Node, !- Name
  {29443f86-e83b-4992-988a-96472d99abd0}, !- Inlet Port
  {1e22f0b1-734a-4ad5-9324-6338404393ff}; !- Outlet Port

OS:Connection,
  {4a78bfa0-04cb-4d15-91dc-50a2edebcfd2}, !- Handle
  {9710853b-1ea0-4f1b-a378-af4f3624fe86}, !- Source Object
  3,                                      !- Outlet Port
  {85e9151c-b840-47a2-8696-b2fa0fccfdb8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {29443f86-e83b-4992-988a-96472d99abd0}, !- Handle
  {85e9151c-b840-47a2-8696-b2fa0fccfdb8}, !- Source Object
  5,                                      !- Outlet Port
  {b0ec1869-f30c-41ba-9d12-17ad1936e265}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e22f0b1-734a-4ad5-9324-6338404393ff}, !- Handle
  {b0ec1869-f30c-41ba-9d12-17ad1936e265}, !- Source Object
  3,                                      !- Outlet Port
  {35accaca-845b-4fdc-8757-d36a6d65de85}, !- Target Object
  9;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2e947e4f-689d-4321-b4e0-ed0d3adda364}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e613cfdf-b0c9-404a-bedd-d5bc5210d848}, !- Control Zone Name
  {8c602a87-46c0-44a6-ab5a-1e4b90cc23bb}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d75fd521-7653-4742-aa12-89a05897dd0b}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5583e789-5efc-4b15-8f6e-174191e070b2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {d240625f-21e4-4fc6-b44e-8537c4cc55f7}, !- Air Inlet Node Name
  {02bb0fdf-8c4c-4500-875a-4a32747a6c9f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {717cc74f-beff-48c8-91f5-1ea3064eaa33}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {f65dce81-50b5-4822-bd97-2c8033a321e3}, !- Inlet Port
  {cda82766-2f79-4b15-b5e8-11150c7dd6a7}; !- Outlet Port

OS:Connection,
  {19c46445-6c23-4020-b5d6-614864c7ba17}, !- Handle
  {939776ba-e525-447b-bd34-cf0f78793e05}, !- Source Object
  3,                                      !- Outlet Port
  {09c03387-abfd-4b72-b552-eacb535b189e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65dce81-50b5-4822-bd97-2c8033a321e3}, !- Handle
  {e52085e3-a41c-4e02-9a03-3c96a993e1ed}, !- Source Object
  2,                                      !- Outlet Port
  {717cc74f-beff-48c8-91f5-1ea3064eaa33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda82766-2f79-4b15-b5e8-11150c7dd6a7}, !- Handle
  {717cc74f-beff-48c8-91f5-1ea3064eaa33}, !- Source Object
  3,                                      !- Outlet Port
  {899cf1f1-2ee8-4f7a-89e9-d065139c96ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5c8f6713-c46b-435d-b5ee-f698b98a5d46}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {2b41660e-9fb3-4530-b494-934fe50544a1}, !- Inlet Port
  {d240625f-21e4-4fc6-b44e-8537c4cc55f7}; !- Outlet Port

OS:Connection,
  {2b41660e-9fb3-4530-b494-934fe50544a1}, !- Handle
  {8fe294fd-fc88-4608-b1f4-2cb799808e3f}, !- Source Object
  3,                                      !- Outlet Port
  {5c8f6713-c46b-435d-b5ee-f698b98a5d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d240625f-21e4-4fc6-b44e-8537c4cc55f7}, !- Handle
  {5c8f6713-c46b-435d-b5ee-f698b98a5d46}, !- Source Object
  3,                                      !- Outlet Port
  {5583e789-5efc-4b15-8f6e-174191e070b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {02bb0fdf-8c4c-4500-875a-4a32747a6c9f}, !- Handle
  {5583e789-5efc-4b15-8f6e-174191e070b2}, !- Source Object
  4,                                      !- Outlet Port
  {939776ba-e525-447b-bd34-cf0f78793e05}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {ae981b59-5901-4fac-8a18-0a00a90ba761}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ae2f8896-483c-4bfe-8a77-0d816231f930}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {ed6464aa-b12b-4704-b0f5-f1aab564a5ce}, !- Plant Side Inlet Node Name
  {4ca68238-3746-4ea7-bd80-9fb71f7406ee}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d38c08e2-94d2-472d-a007-749b83a9ab3a}, !- Demand Side Inlet Node Name
  {d40c3e05-5ed5-49af-be57-114b57fa291f}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {d060f735-d640-44fe-b8f3-4f72210ed105}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5c00d0c8-3a42-44e7-b536-025b6a6a57a8}, !- Demand Mixer Name
  {dbd5d26a-2ba8-4993-9209-ffba9c784cc1}, !- Demand Splitter Name
  {503c7ef0-9386-446e-96d3-0a61b11c1af6}, !- Supply Mixer Name
  {3dd3bfca-dbe6-4e41-bec9-271ee122157e}; !- Supply Splitter Name

OS:Node,
  {8df9307a-c441-4459-8c62-a5264fef403e}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {ed6464aa-b12b-4704-b0f5-f1aab564a5ce}, !- Inlet Port
  {7b63c83c-f360-4fa6-b8c7-dc5a5fa653e4}; !- Outlet Port

OS:Node,
  {ae2f8896-483c-4bfe-8a77-0d816231f930}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {07a9f7d9-3191-4068-a6a3-f138ef6782af}, !- Inlet Port
  {4ca68238-3746-4ea7-bd80-9fb71f7406ee}; !- Outlet Port

OS:Node,
  {70581208-ac6c-4460-87d6-767e3cb9ed80}, !- Handle
  Primary Chiller WaterCooled Centrifugal 562tons 0.6kW/ton Supply Inlet Water Node, !- Name
  {01325bb4-00a8-43d8-b249-eb1db9e9a123}, !- Inlet Port
  {3f89d09a-69c0-458f-8454-24593a99f103}; !- Outlet Port

OS:Connector:Mixer,
  {503c7ef0-9386-446e-96d3-0a61b11c1af6}, !- Handle
  Connector Mixer 1,                      !- Name
  {90eb9bb1-d97c-4482-bb4c-69cc14a872b5}, !- Outlet Branch Name
  {46128e4c-2c93-427e-a684-3a44cc74cbaf}, !- Inlet Branch Name 1
  {6bb96d84-92b2-49dc-97fe-b077c5c2b16b}, !- Inlet Branch Name 2
  {5f699368-246e-4f12-bafa-9b9c9ea539c0}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {3dd3bfca-dbe6-4e41-bec9-271ee122157e}, !- Handle
  Connector Splitter 1,                   !- Name
  {ecee845e-f3bc-4366-81d5-7e1d0811d307}, !- Inlet Branch Name
  {01325bb4-00a8-43d8-b249-eb1db9e9a123}, !- Outlet Branch Name 1
  {d85f242b-9333-4d60-b906-a476f89b02f3}, !- Outlet Branch Name 2
  {77d4926b-7b1e-4d94-8f9b-385138f99162}; !- Outlet Branch Name 3

OS:Connection,
  {ed6464aa-b12b-4704-b0f5-f1aab564a5ce}, !- Handle
  {ae981b59-5901-4fac-8a18-0a00a90ba761}, !- Source Object
  14,                                     !- Outlet Port
  {8df9307a-c441-4459-8c62-a5264fef403e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01325bb4-00a8-43d8-b249-eb1db9e9a123}, !- Handle
  {3dd3bfca-dbe6-4e41-bec9-271ee122157e}, !- Source Object
  3,                                      !- Outlet Port
  {70581208-ac6c-4460-87d6-767e3cb9ed80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca68238-3746-4ea7-bd80-9fb71f7406ee}, !- Handle
  {ae2f8896-483c-4bfe-8a77-0d816231f930}, !- Source Object
  3,                                      !- Outlet Port
  {ae981b59-5901-4fac-8a18-0a00a90ba761}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {3ea1b432-5ce1-477b-8af5-770752308c6b}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {d38c08e2-94d2-472d-a007-749b83a9ab3a}, !- Inlet Port
  {a742fce4-ad8f-477e-9e2a-ae9444c33f13}; !- Outlet Port

OS:Node,
  {81e840fd-f576-427f-b53a-101e61b66f6b}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {26112fc2-8156-4d7d-8f36-0595d27afd67}, !- Inlet Port
  {d40c3e05-5ed5-49af-be57-114b57fa291f}; !- Outlet Port

OS:Node,
  {69148c56-be41-4708-b3de-5fd3b47e40c8}, !- Handle
  Coil Cooling Water 1 Inlet Water Node,  !- Name
  {4eb5c479-1632-4d98-8ad8-fec608e78ca6}, !- Inlet Port
  {a696d80a-cae6-4407-8742-8a557388d950}; !- Outlet Port

OS:Connector:Mixer,
  {5c00d0c8-3a42-44e7-b536-025b6a6a57a8}, !- Handle
  Connector Mixer 2,                      !- Name
  {26112fc2-8156-4d7d-8f36-0595d27afd67}, !- Outlet Branch Name
  {a0cecaa6-6e8a-42fa-8e79-406f28ff46ec}, !- Inlet Branch Name 1
  {f35e45d5-05f9-492b-9e25-48871e4f0cf0}, !- Inlet Branch Name 2
  {6893b5f9-b7b2-4410-b85e-886ab2dae98b}, !- Inlet Branch Name 3
  {df42bc2b-0bb5-4b3e-a186-ab43669a1504}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {dbd5d26a-2ba8-4993-9209-ffba9c784cc1}, !- Handle
  Connector Splitter 2,                   !- Name
  {a742fce4-ad8f-477e-9e2a-ae9444c33f13}, !- Inlet Branch Name
  {4eb5c479-1632-4d98-8ad8-fec608e78ca6}, !- Outlet Branch Name 1
  {aee44d44-a49f-40cd-ad22-8c03c767a780}, !- Outlet Branch Name 2
  {d2d3dc97-a8ff-4fef-8cc9-235bcbe3083f}, !- Outlet Branch Name 3
  {d9c664d7-f65a-44d6-97a0-159b46747d6b}; !- Outlet Branch Name 4

OS:Connection,
  {d38c08e2-94d2-472d-a007-749b83a9ab3a}, !- Handle
  {ae981b59-5901-4fac-8a18-0a00a90ba761}, !- Source Object
  17,                                     !- Outlet Port
  {3ea1b432-5ce1-477b-8af5-770752308c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a742fce4-ad8f-477e-9e2a-ae9444c33f13}, !- Handle
  {3ea1b432-5ce1-477b-8af5-770752308c6b}, !- Source Object
  3,                                      !- Outlet Port
  {dbd5d26a-2ba8-4993-9209-ffba9c784cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4eb5c479-1632-4d98-8ad8-fec608e78ca6}, !- Handle
  {dbd5d26a-2ba8-4993-9209-ffba9c784cc1}, !- Source Object
  3,                                      !- Outlet Port
  {69148c56-be41-4708-b3de-5fd3b47e40c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26112fc2-8156-4d7d-8f36-0595d27afd67}, !- Handle
  {5c00d0c8-3a42-44e7-b536-025b6a6a57a8}, !- Source Object
  2,                                      !- Outlet Port
  {81e840fd-f576-427f-b53a-101e61b66f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40c3e05-5ed5-49af-be57-114b57fa291f}, !- Handle
  {81e840fd-f576-427f-b53a-101e61b66f6b}, !- Source Object
  3,                                      !- Outlet Port
  {ae981b59-5901-4fac-8a18-0a00a90ba761}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4fd1876b-20c0-46a9-bb90-f40e8074057f}, !- Handle
  {ae981b59-5901-4fac-8a18-0a00a90ba761}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {d060f735-d640-44fe-b8f3-4f72210ed105}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {beac74ab-46b5-4d9e-ba39-fe86cac63cfd}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {7b63c83c-f360-4fa6-b8c7-dc5a5fa653e4}, !- Inlet Node Name
  {7e66f4ba-e7d9-4d46-9e68-ecee86f9f7d4}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  256345.689610254,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.936,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {a46390b9-558a-4c57-93c2-b81e6dbedbe3}, !- Handle
  Primary Chiller WaterCooled Centrifugal 562tons 0.6kW/ton, !- Name
  1976208.45618191,                       !- Reference Capacity {W}
  5.67258064516129,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {0ffc48ea-67ca-4937-9f14-002c52e939ab}, !- Cooling Capacity Function of Temperature Curve Name
  {4568efba-f94c-4d0f-bded-90e72392c67f}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {632d37ab-79cf-4ffc-a10a-8b7820deff32}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {3f89d09a-69c0-458f-8454-24593a99f103}, !- Chilled Water Inlet Node Name
  {9866ab85-3800-4689-a76c-1db139d8426e}, !- Chilled Water Outlet Node Name
  {c4af4b49-af15-4d48-94c2-137593add0d0}, !- Condenser Inlet Node Name
  {98b4875a-4da3-4e1c-be79-b05f1b1f5cb7}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {c3d2e9bf-f829-435d-a7c8-12bdfe2994cd}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {e285c246-04b5-4462-a871-63b3472219b8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {648231ad-2c92-4bcc-87eb-4eb29b3c61a2}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {7440fd3d-7012-41bb-911f-fd96a7fc13af}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  4.50320102432778,                       !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {8e00c13e-fb8a-49ee-893e-bc59a8880068}, !- Cooling Capacity Function of Temperature Curve Name
  {245b878c-46e3-48ae-8d27-0816d7d630e4}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {c0f8f1b2-22a6-4221-bc96-f19ec1e0c2e8}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {590afa2d-5a95-4cee-b48d-46d9b802a1b3}, !- Chilled Water Inlet Node Name
  {88d46546-4b9e-4962-87fe-3cfa01d3def6}, !- Chilled Water Outlet Node Name
  {d90c4a17-7b71-4f0a-b1ab-279f625839b3}, !- Condenser Inlet Node Name
  {e12f5395-0648-4775-80d0-76d0a916250e}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {adba5d15-d886-41c1-b1df-0faf44dfcca0}, !- Handle
  Curve Biquadratic 5,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {6a7252d6-f514-487b-b704-89452594e9b1}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c8fd15fe-e044-4bb7-ada8-1c0448c1c65e}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {0532885f-0c37-4d0c-9d2b-f3aa81419ef1}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {f465c3cb-35f7-456f-9a98-81a61961235c}, !- Inlet Node Name
  {8cd90d4b-78cb-46e4-a473-39472c2090a3}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {af4ee6e5-b77a-475d-a111-5a5bf59b068b}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3778754c-3895-4d2b-b3e1-196eb680c1d7}, !- Inlet Node Name
  {07a9f7d9-3191-4068-a6a3-f138ef6782af}; !- Outlet Node Name

OS:Node,
  {ed83ed60-a759-4bbf-afe6-77439b0567c4}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {7e66f4ba-e7d9-4d46-9e68-ecee86f9f7d4}, !- Inlet Port
  {ecee845e-f3bc-4366-81d5-7e1d0811d307}; !- Outlet Port

OS:Connection,
  {7b63c83c-f360-4fa6-b8c7-dc5a5fa653e4}, !- Handle
  {8df9307a-c441-4459-8c62-a5264fef403e}, !- Source Object
  3,                                      !- Outlet Port
  {beac74ab-46b5-4d9e-ba39-fe86cac63cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e66f4ba-e7d9-4d46-9e68-ecee86f9f7d4}, !- Handle
  {beac74ab-46b5-4d9e-ba39-fe86cac63cfd}, !- Source Object
  3,                                      !- Outlet Port
  {ed83ed60-a759-4bbf-afe6-77439b0567c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecee845e-f3bc-4366-81d5-7e1d0811d307}, !- Handle
  {ed83ed60-a759-4bbf-afe6-77439b0567c4}, !- Source Object
  3,                                      !- Outlet Port
  {3dd3bfca-dbe6-4e41-bec9-271ee122157e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9425e879-76fd-4ff8-9293-89dc2becd288}, !- Handle
  Primary Chiller WaterCooled Centrifugal 562tons 0.6kW/ton Supply Outlet Water Node, !- Name
  {9866ab85-3800-4689-a76c-1db139d8426e}, !- Inlet Port
  {46128e4c-2c93-427e-a684-3a44cc74cbaf}; !- Outlet Port

OS:Connection,
  {3f89d09a-69c0-458f-8454-24593a99f103}, !- Handle
  {70581208-ac6c-4460-87d6-767e3cb9ed80}, !- Source Object
  3,                                      !- Outlet Port
  {a46390b9-558a-4c57-93c2-b81e6dbedbe3}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {9866ab85-3800-4689-a76c-1db139d8426e}, !- Handle
  {a46390b9-558a-4c57-93c2-b81e6dbedbe3}, !- Source Object
  16,                                     !- Outlet Port
  {9425e879-76fd-4ff8-9293-89dc2becd288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46128e4c-2c93-427e-a684-3a44cc74cbaf}, !- Handle
  {9425e879-76fd-4ff8-9293-89dc2becd288}, !- Source Object
  3,                                      !- Outlet Port
  {503c7ef0-9386-446e-96d3-0a61b11c1af6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {47cc79c6-bffe-464b-85cb-f8ec27487fdf}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Inlet Water Node, !- Name
  {d85f242b-9333-4d60-b906-a476f89b02f3}, !- Inlet Port
  {590afa2d-5a95-4cee-b48d-46d9b802a1b3}; !- Outlet Port

OS:Connection,
  {d85f242b-9333-4d60-b906-a476f89b02f3}, !- Handle
  {3dd3bfca-dbe6-4e41-bec9-271ee122157e}, !- Source Object
  4,                                      !- Outlet Port
  {47cc79c6-bffe-464b-85cb-f8ec27487fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {272b542d-e102-44e8-bdac-5701eb4f584a}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Supply Outlet Water Node, !- Name
  {88d46546-4b9e-4962-87fe-3cfa01d3def6}, !- Inlet Port
  {6bb96d84-92b2-49dc-97fe-b077c5c2b16b}; !- Outlet Port

OS:Connection,
  {590afa2d-5a95-4cee-b48d-46d9b802a1b3}, !- Handle
  {47cc79c6-bffe-464b-85cb-f8ec27487fdf}, !- Source Object
  3,                                      !- Outlet Port
  {7440fd3d-7012-41bb-911f-fd96a7fc13af}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {88d46546-4b9e-4962-87fe-3cfa01d3def6}, !- Handle
  {7440fd3d-7012-41bb-911f-fd96a7fc13af}, !- Source Object
  16,                                     !- Outlet Port
  {272b542d-e102-44e8-bdac-5701eb4f584a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bb96d84-92b2-49dc-97fe-b077c5c2b16b}, !- Handle
  {272b542d-e102-44e8-bdac-5701eb4f584a}, !- Source Object
  3,                                      !- Outlet Port
  {503c7ef0-9386-446e-96d3-0a61b11c1af6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5527792b-6b5b-4e60-83b4-e8a5e4f56876}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {77d4926b-7b1e-4d94-8f9b-385138f99162}, !- Inlet Port
  {f465c3cb-35f7-456f-9a98-81a61961235c}; !- Outlet Port

OS:Connection,
  {77d4926b-7b1e-4d94-8f9b-385138f99162}, !- Handle
  {3dd3bfca-dbe6-4e41-bec9-271ee122157e}, !- Source Object
  5,                                      !- Outlet Port
  {5527792b-6b5b-4e60-83b4-e8a5e4f56876}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39dd6942-d60c-4173-a0ff-6f617c19515f}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {8cd90d4b-78cb-46e4-a473-39472c2090a3}, !- Inlet Port
  {5f699368-246e-4f12-bafa-9b9c9ea539c0}; !- Outlet Port

OS:Connection,
  {f465c3cb-35f7-456f-9a98-81a61961235c}, !- Handle
  {5527792b-6b5b-4e60-83b4-e8a5e4f56876}, !- Source Object
  3,                                      !- Outlet Port
  {0532885f-0c37-4d0c-9d2b-f3aa81419ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cd90d4b-78cb-46e4-a473-39472c2090a3}, !- Handle
  {0532885f-0c37-4d0c-9d2b-f3aa81419ef1}, !- Source Object
  3,                                      !- Outlet Port
  {39dd6942-d60c-4173-a0ff-6f617c19515f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f699368-246e-4f12-bafa-9b9c9ea539c0}, !- Handle
  {39dd6942-d60c-4173-a0ff-6f617c19515f}, !- Source Object
  3,                                      !- Outlet Port
  {503c7ef0-9386-446e-96d3-0a61b11c1af6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1349955b-c25a-4935-bd5c-6c723d83900e}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {90eb9bb1-d97c-4482-bb4c-69cc14a872b5}, !- Inlet Port
  {3778754c-3895-4d2b-b3e1-196eb680c1d7}; !- Outlet Port

OS:Connection,
  {90eb9bb1-d97c-4482-bb4c-69cc14a872b5}, !- Handle
  {503c7ef0-9386-446e-96d3-0a61b11c1af6}, !- Source Object
  2,                                      !- Outlet Port
  {1349955b-c25a-4935-bd5c-6c723d83900e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3778754c-3895-4d2b-b3e1-196eb680c1d7}, !- Handle
  {1349955b-c25a-4935-bd5c-6c723d83900e}, !- Source Object
  3,                                      !- Outlet Port
  {af4ee6e5-b77a-475d-a111-5a5bf59b068b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07a9f7d9-3191-4068-a6a3-f138ef6782af}, !- Handle
  {af4ee6e5-b77a-475d-a111-5a5bf59b068b}, !- Source Object
  3,                                      !- Outlet Port
  {ae2f8896-483c-4bfe-8a77-0d816231f930}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {586264c9-35ef-43d1-b719-184400cf841a}, !- Handle
  CHW Temp,                               !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  {a5c78275-6ba0-45ab-b7e8-098f67e200d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5c78275-6ba0-45ab-b7e8-098f67e200d2}, !- Handle
  Schedule Day 3,                         !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {6b256bd2-84d0-4e6b-8a05-a2c6c1528679}, !- Handle
  wkdCHW Temp,                            !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {babffd24-e2ed-4e4d-a810-92abdb980cbd}, !- Handle
  satCHW Temp,                            !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {1adac074-30c0-4804-b364-b18da45eb26c}, !- Handle
  sunCHW Temp,                            !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {120f23aa-e127-43cf-9e3b-16ab87e41095}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {586264c9-35ef-43d1-b719-184400cf841a}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3f7bf109-91da-45dd-91d0-ecb3c4545d62}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3f7bf109-91da-45dd-91d0-ecb3c4545d62}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9deaafc0-21f6-4ea4-bb14-fa5e68317154}, !- Handle
  satCHW Temprule,                        !- Name
  {586264c9-35ef-43d1-b719-184400cf841a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c10b144a-8bcf-4967-a83f-646a9b21ca5b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c10b144a-8bcf-4967-a83f-646a9b21ca5b}, !- Handle
  satCHW Temp 1,                          !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {ab76506f-6617-4848-a389-b9a54add8417}, !- Handle
  sunCHW Temprule,                        !- Name
  {586264c9-35ef-43d1-b719-184400cf841a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8f52b2c9-d6c5-407d-9005-fc6fbc02713a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f52b2c9-d6c5-407d-9005-fc6fbc02713a}, !- Handle
  sunCHW Temp 1,                          !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {3d3bfadc-1957-4e03-ad65-e2aaffba3e1b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {586264c9-35ef-43d1-b719-184400cf841a}, !- Schedule Name
  {ae2f8896-483c-4bfe-8a77-0d816231f930}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {5169dfd1-b102-4089-a2b9-c66f6bd52153}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8a340b02-e488-415d-9b77-f3686233f51b}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {baa25cc1-3a1f-48eb-b015-6019ae91e6f0}, !- Plant Side Inlet Node Name
  {f1e5188d-bb40-4fbb-a8cf-9f782618f63e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {69b26435-3555-4991-a389-84f47c2a4508}, !- Demand Side Inlet Node Name
  {3dd44c33-4e62-4ade-9884-e7a610d6d77c}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {9c0af14a-2b72-4c0c-811c-ba38cb4c781b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {af4c3b89-5c63-44d6-a0d5-84050661462f}, !- Demand Mixer Name
  {8d40b0c8-a887-422f-9c21-5158924bacfb}, !- Demand Splitter Name
  {568d1575-7ba8-477a-8406-99318f4f4780}, !- Supply Mixer Name
  {c004618a-f962-4543-bc6c-52470c05f282}; !- Supply Splitter Name

OS:Node,
  {0310e53b-08c9-48ff-920d-b4eeff3097cb}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {baa25cc1-3a1f-48eb-b015-6019ae91e6f0}, !- Inlet Port
  {0a42ee5a-e06b-43cf-a59d-8710b401d812}; !- Outlet Port

OS:Node,
  {8a340b02-e488-415d-9b77-f3686233f51b}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {0d4b0060-bd1e-4a52-87ad-8632cadcab10}, !- Inlet Port
  {f1e5188d-bb40-4fbb-a8cf-9f782618f63e}; !- Outlet Port

OS:Node,
  {0f459e13-ff37-40b8-8bb9-729f06176284}, !- Handle
  Cooling Tower Single Speed 1 Inlet Water Node, !- Name
  {d3370a82-ef69-447d-a611-1cb6d7e09a20}, !- Inlet Port
  {b0a697f8-4051-440b-b8a1-5c9b549de7eb}; !- Outlet Port

OS:Connector:Mixer,
  {568d1575-7ba8-477a-8406-99318f4f4780}, !- Handle
  Connector Mixer 3,                      !- Name
  {3c250bef-6dba-42da-b6af-f03161c16422}, !- Outlet Branch Name
  {87b4e335-772c-4d7a-a601-445a15c42bfa}, !- Inlet Branch Name 1
  {bb0e8225-8d47-429a-ad79-69571b0e2151}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c004618a-f962-4543-bc6c-52470c05f282}, !- Handle
  Connector Splitter 3,                   !- Name
  {04421188-8c3b-4fb6-939f-a060d64a90fa}, !- Inlet Branch Name
  {d3370a82-ef69-447d-a611-1cb6d7e09a20}, !- Outlet Branch Name 1
  {ddc9ca92-1aad-40be-b8ad-69925c1b2a46}; !- Outlet Branch Name 2

OS:Connection,
  {baa25cc1-3a1f-48eb-b015-6019ae91e6f0}, !- Handle
  {5169dfd1-b102-4089-a2b9-c66f6bd52153}, !- Source Object
  14,                                     !- Outlet Port
  {0310e53b-08c9-48ff-920d-b4eeff3097cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3370a82-ef69-447d-a611-1cb6d7e09a20}, !- Handle
  {c004618a-f962-4543-bc6c-52470c05f282}, !- Source Object
  3,                                      !- Outlet Port
  {0f459e13-ff37-40b8-8bb9-729f06176284}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e5188d-bb40-4fbb-a8cf-9f782618f63e}, !- Handle
  {8a340b02-e488-415d-9b77-f3686233f51b}, !- Source Object
  3,                                      !- Outlet Port
  {5169dfd1-b102-4089-a2b9-c66f6bd52153}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {db63d6df-826d-42cc-88d9-cb1430ec7abd}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {69b26435-3555-4991-a389-84f47c2a4508}, !- Inlet Port
  {3c1312b9-ff1f-44a2-9b58-f5bc5f772e01}; !- Outlet Port

OS:Node,
  {7c4c8b61-aa0f-4475-be87-aa8cadf41a83}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {a1a9af4b-18f0-4fab-b7b7-16d9e6f8d79b}, !- Inlet Port
  {3dd44c33-4e62-4ade-9884-e7a610d6d77c}; !- Outlet Port

OS:Node,
  {c81e1060-d67b-4c38-a909-8eedf8943be5}, !- Handle
  Primary Chiller WaterCooled Centrifugal 562tons 0.6kW/ton Demand Inlet Water Node, !- Name
  {30f06d8a-ad7c-4e09-a163-6de787232bb4}, !- Inlet Port
  {c4af4b49-af15-4d48-94c2-137593add0d0}; !- Outlet Port

OS:Connector:Mixer,
  {af4c3b89-5c63-44d6-a0d5-84050661462f}, !- Handle
  Connector Mixer 4,                      !- Name
  {a1a9af4b-18f0-4fab-b7b7-16d9e6f8d79b}, !- Outlet Branch Name
  {b4757260-8af3-4242-81a6-e62aad7279c1}, !- Inlet Branch Name 1
  {09d3635d-6305-4f0b-bf02-adb3d6b5072d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8d40b0c8-a887-422f-9c21-5158924bacfb}, !- Handle
  Connector Splitter 4,                   !- Name
  {3c1312b9-ff1f-44a2-9b58-f5bc5f772e01}, !- Inlet Branch Name
  {30f06d8a-ad7c-4e09-a163-6de787232bb4}, !- Outlet Branch Name 1
  {31c91575-0e98-4b71-979e-1c6576117e0e}; !- Outlet Branch Name 2

OS:Connection,
  {69b26435-3555-4991-a389-84f47c2a4508}, !- Handle
  {5169dfd1-b102-4089-a2b9-c66f6bd52153}, !- Source Object
  17,                                     !- Outlet Port
  {db63d6df-826d-42cc-88d9-cb1430ec7abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c1312b9-ff1f-44a2-9b58-f5bc5f772e01}, !- Handle
  {db63d6df-826d-42cc-88d9-cb1430ec7abd}, !- Source Object
  3,                                      !- Outlet Port
  {8d40b0c8-a887-422f-9c21-5158924bacfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f06d8a-ad7c-4e09-a163-6de787232bb4}, !- Handle
  {8d40b0c8-a887-422f-9c21-5158924bacfb}, !- Source Object
  3,                                      !- Outlet Port
  {c81e1060-d67b-4c38-a909-8eedf8943be5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1a9af4b-18f0-4fab-b7b7-16d9e6f8d79b}, !- Handle
  {af4c3b89-5c63-44d6-a0d5-84050661462f}, !- Source Object
  2,                                      !- Outlet Port
  {7c4c8b61-aa0f-4475-be87-aa8cadf41a83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dd44c33-4e62-4ade-9884-e7a610d6d77c}, !- Handle
  {7c4c8b61-aa0f-4475-be87-aa8cadf41a83}, !- Source Object
  3,                                      !- Outlet Port
  {5169dfd1-b102-4089-a2b9-c66f6bd52153}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {8a9a0e6d-ce09-425b-b565-40f5aab65f50}, !- Handle
  {5169dfd1-b102-4089-a2b9-c66f6bd52153}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {9c0af14a-2b72-4c0c-811c-ba38cb4c781b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {4fc5186d-7918-4966-9153-31c0dcc8ceda}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {0a42ee5a-e06b-43cf-a59d-8710b401d812}, !- Inlet Node Name
  {d000a203-af69-4375-bdb0-194e39913650}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  223011.36000892,                        !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.95,                                   !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {f1c105be-2dcc-43a4-b108-eda65001788b}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {b0a697f8-4051-440b-b8a1-5c9b549de7eb}, !- Water Inlet Node Name
  {f478ab98-6a4e-49b3-ba8e-90463bc9b0a3}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  30219.6380386463,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  2,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {bc46d11e-1c36-4d1e-9a9d-1be75ad96599}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {600f76c2-bcf8-4eb6-a39f-e64d8eecabf2}, !- Inlet Node Name
  {db984bbc-0502-48b5-8320-b5600fe5cddf}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {6057737f-9d5c-443f-a776-a01519451a06}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {146c8a3c-c7e9-4760-b9d5-b837a6a45718}, !- Inlet Node Name
  {0d4b0060-bd1e-4a52-87ad-8632cadcab10}; !- Outlet Node Name

OS:Node,
  {54f37895-3010-4982-865b-d81496ce1a69}, !- Handle
  Pump Variable Speed 2 Outlet Water Node, !- Name
  {d000a203-af69-4375-bdb0-194e39913650}, !- Inlet Port
  {04421188-8c3b-4fb6-939f-a060d64a90fa}; !- Outlet Port

OS:Connection,
  {0a42ee5a-e06b-43cf-a59d-8710b401d812}, !- Handle
  {0310e53b-08c9-48ff-920d-b4eeff3097cb}, !- Source Object
  3,                                      !- Outlet Port
  {4fc5186d-7918-4966-9153-31c0dcc8ceda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d000a203-af69-4375-bdb0-194e39913650}, !- Handle
  {4fc5186d-7918-4966-9153-31c0dcc8ceda}, !- Source Object
  3,                                      !- Outlet Port
  {54f37895-3010-4982-865b-d81496ce1a69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04421188-8c3b-4fb6-939f-a060d64a90fa}, !- Handle
  {54f37895-3010-4982-865b-d81496ce1a69}, !- Source Object
  3,                                      !- Outlet Port
  {c004618a-f962-4543-bc6c-52470c05f282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ee88938-266b-4d59-aad3-2f14268c60c8}, !- Handle
  Cooling Tower Single Speed 1 Outlet Water Node, !- Name
  {f478ab98-6a4e-49b3-ba8e-90463bc9b0a3}, !- Inlet Port
  {87b4e335-772c-4d7a-a601-445a15c42bfa}; !- Outlet Port

OS:Connection,
  {b0a697f8-4051-440b-b8a1-5c9b549de7eb}, !- Handle
  {0f459e13-ff37-40b8-8bb9-729f06176284}, !- Source Object
  3,                                      !- Outlet Port
  {f1c105be-2dcc-43a4-b108-eda65001788b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f478ab98-6a4e-49b3-ba8e-90463bc9b0a3}, !- Handle
  {f1c105be-2dcc-43a4-b108-eda65001788b}, !- Source Object
  3,                                      !- Outlet Port
  {1ee88938-266b-4d59-aad3-2f14268c60c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87b4e335-772c-4d7a-a601-445a15c42bfa}, !- Handle
  {1ee88938-266b-4d59-aad3-2f14268c60c8}, !- Source Object
  3,                                      !- Outlet Port
  {568d1575-7ba8-477a-8406-99318f4f4780}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {999640b3-8b0d-46ba-9e3e-9a3783fdc1fc}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ddc9ca92-1aad-40be-b8ad-69925c1b2a46}, !- Inlet Port
  {600f76c2-bcf8-4eb6-a39f-e64d8eecabf2}; !- Outlet Port

OS:Connection,
  {ddc9ca92-1aad-40be-b8ad-69925c1b2a46}, !- Handle
  {c004618a-f962-4543-bc6c-52470c05f282}, !- Source Object
  4,                                      !- Outlet Port
  {999640b3-8b0d-46ba-9e3e-9a3783fdc1fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69a2a732-ec5d-4149-a2f6-d68ce8763a43}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {db984bbc-0502-48b5-8320-b5600fe5cddf}, !- Inlet Port
  {bb0e8225-8d47-429a-ad79-69571b0e2151}; !- Outlet Port

OS:Connection,
  {600f76c2-bcf8-4eb6-a39f-e64d8eecabf2}, !- Handle
  {999640b3-8b0d-46ba-9e3e-9a3783fdc1fc}, !- Source Object
  3,                                      !- Outlet Port
  {bc46d11e-1c36-4d1e-9a9d-1be75ad96599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db984bbc-0502-48b5-8320-b5600fe5cddf}, !- Handle
  {bc46d11e-1c36-4d1e-9a9d-1be75ad96599}, !- Source Object
  3,                                      !- Outlet Port
  {69a2a732-ec5d-4149-a2f6-d68ce8763a43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb0e8225-8d47-429a-ad79-69571b0e2151}, !- Handle
  {69a2a732-ec5d-4149-a2f6-d68ce8763a43}, !- Source Object
  3,                                      !- Outlet Port
  {568d1575-7ba8-477a-8406-99318f4f4780}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {467069af-87aa-43f2-82ee-0ea400ea95d0}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {3c250bef-6dba-42da-b6af-f03161c16422}, !- Inlet Port
  {146c8a3c-c7e9-4760-b9d5-b837a6a45718}; !- Outlet Port

OS:Connection,
  {3c250bef-6dba-42da-b6af-f03161c16422}, !- Handle
  {568d1575-7ba8-477a-8406-99318f4f4780}, !- Source Object
  2,                                      !- Outlet Port
  {467069af-87aa-43f2-82ee-0ea400ea95d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146c8a3c-c7e9-4760-b9d5-b837a6a45718}, !- Handle
  {467069af-87aa-43f2-82ee-0ea400ea95d0}, !- Source Object
  3,                                      !- Outlet Port
  {6057737f-9d5c-443f-a776-a01519451a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d4b0060-bd1e-4a52-87ad-8632cadcab10}, !- Handle
  {6057737f-9d5c-443f-a776-a01519451a06}, !- Source Object
  3,                                      !- Outlet Port
  {8a340b02-e488-415d-9b77-f3686233f51b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {777368c8-3ed1-44c3-99a4-a19d5d6d56f1}, !- Handle
  Primary Chiller WaterCooled Centrifugal 562tons 0.6kW/ton Demand Outlet Water Node, !- Name
  {98b4875a-4da3-4e1c-be79-b05f1b1f5cb7}, !- Inlet Port
  {b4757260-8af3-4242-81a6-e62aad7279c1}; !- Outlet Port

OS:Connection,
  {c4af4b49-af15-4d48-94c2-137593add0d0}, !- Handle
  {c81e1060-d67b-4c38-a909-8eedf8943be5}, !- Source Object
  3,                                      !- Outlet Port
  {a46390b9-558a-4c57-93c2-b81e6dbedbe3}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {98b4875a-4da3-4e1c-be79-b05f1b1f5cb7}, !- Handle
  {a46390b9-558a-4c57-93c2-b81e6dbedbe3}, !- Source Object
  18,                                     !- Outlet Port
  {777368c8-3ed1-44c3-99a4-a19d5d6d56f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4757260-8af3-4242-81a6-e62aad7279c1}, !- Handle
  {777368c8-3ed1-44c3-99a4-a19d5d6d56f1}, !- Source Object
  3,                                      !- Outlet Port
  {af4c3b89-5c63-44d6-a0d5-84050661462f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e35f7376-84de-4438-9c70-2a7edb1b0fef}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Inlet Water Node, !- Name
  {31c91575-0e98-4b71-979e-1c6576117e0e}, !- Inlet Port
  {d90c4a17-7b71-4f0a-b1ab-279f625839b3}; !- Outlet Port

OS:Connection,
  {31c91575-0e98-4b71-979e-1c6576117e0e}, !- Handle
  {8d40b0c8-a887-422f-9c21-5158924bacfb}, !- Source Object
  4,                                      !- Outlet Port
  {e35f7376-84de-4438-9c70-2a7edb1b0fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d48764ee-7149-40ed-971f-18e5121a016a}, !- Handle
  Secondary Chiller WaterCooled Scroll 0tons 0.8kW/ton Demand Outlet Water Node, !- Name
  {e12f5395-0648-4775-80d0-76d0a916250e}, !- Inlet Port
  {09d3635d-6305-4f0b-bf02-adb3d6b5072d}; !- Outlet Port

OS:Connection,
  {d90c4a17-7b71-4f0a-b1ab-279f625839b3}, !- Handle
  {e35f7376-84de-4438-9c70-2a7edb1b0fef}, !- Source Object
  3,                                      !- Outlet Port
  {7440fd3d-7012-41bb-911f-fd96a7fc13af}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {e12f5395-0648-4775-80d0-76d0a916250e}, !- Handle
  {7440fd3d-7012-41bb-911f-fd96a7fc13af}, !- Source Object
  18,                                     !- Outlet Port
  {d48764ee-7149-40ed-971f-18e5121a016a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09d3635d-6305-4f0b-bf02-adb3d6b5072d}, !- Handle
  {d48764ee-7149-40ed-971f-18e5121a016a}, !- Source Object
  3,                                      !- Outlet Port
  {af4c3b89-5c63-44d6-a0d5-84050661462f}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {0721f1eb-7436-44f6-8137-ba0046d9f224}, !- Handle
  CW Temp,                                !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  {e561cd87-4dfc-4546-915c-a4fd823493f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e561cd87-4dfc-4546-915c-a4fd823493f5}, !- Handle
  Schedule Day 4,                         !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {be956bde-dbb1-4edb-ad79-205624632f61}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {94a3d055-8252-43cd-8225-19972cdf5fba}, !- Handle
  wkdCW Temp,                             !- Name
  {be956bde-dbb1-4edb-ad79-205624632f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {c185d57e-1266-4110-b058-bfcef7ada2cd}, !- Handle
  satCW Temp,                             !- Name
  {be956bde-dbb1-4edb-ad79-205624632f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {73be97c5-ee54-4a11-9e33-766cc427c4c3}, !- Handle
  sunCW Temp,                             !- Name
  {be956bde-dbb1-4edb-ad79-205624632f61}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {51060f35-284a-488d-af85-dd909e7926fc}, !- Handle
  wkdCW Temp rule,                        !- Name
  {0721f1eb-7436-44f6-8137-ba0046d9f224}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c80a7434-4099-4f4e-b82d-e7a81b950a48}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c80a7434-4099-4f4e-b82d-e7a81b950a48}, !- Handle
  wkdCW Temp 1,                           !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {214b6665-6246-4051-bd28-549cfe0483b3}, !- Handle
  satCW Temprule,                         !- Name
  {0721f1eb-7436-44f6-8137-ba0046d9f224}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ec6c6b5f-7fd5-418a-81ba-7a7e10364c93}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ec6c6b5f-7fd5-418a-81ba-7a7e10364c93}, !- Handle
  satCW Temp 1,                           !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {1f58daf1-651a-4d8a-9de0-c0776370410a}, !- Handle
  sunCW Temprule,                         !- Name
  {0721f1eb-7436-44f6-8137-ba0046d9f224}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9ba8b8d7-6af0-4ba0-9772-87b3c2c691f7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9ba8b8d7-6af0-4ba0-9772-87b3c2c691f7}, !- Handle
  sunCW Temp 1,                           !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {25922b26-b174-4889-aa4f-d854e84b9097}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {0721f1eb-7436-44f6-8137-ba0046d9f224}, !- Schedule Name
  {8a340b02-e488-415d-9b77-f3686233f51b}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {45d8e24d-0e36-4c86-b5f7-d17dc5bb25f6}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {1ed567ec-22ce-48bb-bdad-1209ea52f520}, !- Availability Schedule
  {c07c557d-2505-4b7f-8955-256307aa518d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e774c13-93c5-4bd1-8ddd-aaf14eabf55b}, !- Supply Side Inlet Node Name
  {9fd5ba0e-2023-4d15-ae4e-2127eeb12eff}, !- Demand Side Outlet Node Name
  {a5a5650b-1acf-4aef-a76a-6e8c2e967401}, !- Demand Side Inlet Node A
  {790b12eb-018c-4091-a1e3-6cfb9d4e887e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {165dd7a4-81e7-4c15-992d-36e1fe999fc0}, !- Demand Mixer Name
  {26e81f87-5b64-45d5-b521-e70726427b02}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f0b4f69b-afb4-4b0f-ac78-f3664ad76618}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Inlet Node, !- Name
  {4e774c13-93c5-4bd1-8ddd-aaf14eabf55b}, !- Inlet Port
  {fc4dbc1e-c0a0-4daf-ae79-5c572ef01a18}; !- Outlet Port

OS:Node,
  {fff5e881-4571-44d3-9f26-a7b016cc7baf}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Outlet Node, !- Name
  {3d83dc01-7edf-436e-9ee4-e173f9ee07e9}, !- Inlet Port
  {790b12eb-018c-4091-a1e3-6cfb9d4e887e}; !- Outlet Port

OS:Connection,
  {4e774c13-93c5-4bd1-8ddd-aaf14eabf55b}, !- Handle
  {45d8e24d-0e36-4c86-b5f7-d17dc5bb25f6}, !- Source Object
  9,                                      !- Outlet Port
  {f0b4f69b-afb4-4b0f-ac78-f3664ad76618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {790b12eb-018c-4091-a1e3-6cfb9d4e887e}, !- Handle
  {fff5e881-4571-44d3-9f26-a7b016cc7baf}, !- Source Object
  3,                                      !- Outlet Port
  {45d8e24d-0e36-4c86-b5f7-d17dc5bb25f6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00fbb7a0-863e-41a0-bfcc-dc84972317ac}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Inlet Node, !- Name
  {a5a5650b-1acf-4aef-a76a-6e8c2e967401}, !- Inlet Port
  {a890ec2b-66db-454e-8460-ad12bd1c9544}; !- Outlet Port

OS:Node,
  {9e4ab758-43e3-4433-96b5-8629977756d3}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Outlet Node, !- Name
  {a42ad3ce-7203-4ef1-b57f-f616a58b2eba}, !- Inlet Port
  {9fd5ba0e-2023-4d15-ae4e-2127eeb12eff}; !- Outlet Port

OS:Node,
  {a88a75b6-943f-4985-8b4d-f205b4f6f14e}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Outlet Air Node, !- Name
  {ad8f87d2-89d2-4511-a12a-82651c1e6959}, !- Inlet Port
  {9e2862cf-d458-45d8-9f22-2845c5626ec1}; !- Outlet Port

OS:Connection,
  {a5a5650b-1acf-4aef-a76a-6e8c2e967401}, !- Handle
  {45d8e24d-0e36-4c86-b5f7-d17dc5bb25f6}, !- Source Object
  11,                                     !- Outlet Port
  {00fbb7a0-863e-41a0-bfcc-dc84972317ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd5ba0e-2023-4d15-ae4e-2127eeb12eff}, !- Handle
  {9e4ab758-43e3-4433-96b5-8629977756d3}, !- Source Object
  3,                                      !- Outlet Port
  {45d8e24d-0e36-4c86-b5f7-d17dc5bb25f6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {26e81f87-5b64-45d5-b521-e70726427b02}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {a890ec2b-66db-454e-8460-ad12bd1c9544}, !- Inlet Node Name
  {7d606c40-a62f-4a44-96d2-7c165a217c72}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {165dd7a4-81e7-4c15-992d-36e1fe999fc0}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {a42ad3ce-7203-4ef1-b57f-f616a58b2eba}, !- Outlet Node Name
  {287c779a-e33a-43da-8dfa-028b67106989}; !- Inlet Node Name 1

OS:Connection,
  {a890ec2b-66db-454e-8460-ad12bd1c9544}, !- Handle
  {00fbb7a0-863e-41a0-bfcc-dc84972317ac}, !- Source Object
  3,                                      !- Outlet Port
  {26e81f87-5b64-45d5-b521-e70726427b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42ad3ce-7203-4ef1-b57f-f616a58b2eba}, !- Handle
  {165dd7a4-81e7-4c15-992d-36e1fe999fc0}, !- Source Object
  2,                                      !- Outlet Port
  {9e4ab758-43e3-4433-96b5-8629977756d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {25f94556-4895-4676-8df9-6f4b866a867d}, !- Handle
  {45d8e24d-0e36-4c86-b5f7-d17dc5bb25f6}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c07c557d-2505-4b7f-8955-256307aa518d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e47c2798-93ca-4a92-8fe2-2236937f143a}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {f022e901-9644-4768-a850-d81f45bf39b3}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c9f8e691-230a-4998-8f23-0306c0d22fcb}, !- Air Inlet Node Name
  {3d83dc01-7edf-436e-9ee4-e173f9ee07e9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {426ded56-64b7-44ea-9439-39ee9ce69765}, !- Handle
  Sys6 Return Fan,                        !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {fc4dbc1e-c0a0-4daf-ae79-5c572ef01a18}, !- Air Inlet Node Name
  {5c054142-b0aa-4d56-95d7-33a41671e924}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c9d7c386-8279-4282-9c77-9d140cefe26f}, !- Handle
  Coil Heating Electric 2,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {99e84976-29df-4ac4-9770-ce9047fad24f}, !- Air Inlet Node Name
  {5fbaf3db-619d-4b6b-995c-2fa2a2e94a02}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {8ed5f068-f4cf-4a03-ae6f-3e50958908e0}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a696d80a-cae6-4407-8742-8a557388d950}, !- Water Inlet Node Name
  {10c142f7-7200-4e42-9db9-6e4375104793}, !- Water Outlet Node Name
  {de9e0a26-c4f0-4f10-a587-c1e97f96b72d}, !- Air Inlet Node Name
  {53bea282-a94e-4d6f-96f9-d39f372ad10a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {0603434a-64d2-47d2-a43f-1005f9876b94}, !- Handle
  Coil Cooling Water 1 Outlet Water Node, !- Name
  {10c142f7-7200-4e42-9db9-6e4375104793}, !- Inlet Port
  {a0cecaa6-6e8a-42fa-8e79-406f28ff46ec}; !- Outlet Port

OS:Connection,
  {a696d80a-cae6-4407-8742-8a557388d950}, !- Handle
  {69148c56-be41-4708-b3de-5fd3b47e40c8}, !- Source Object
  3,                                      !- Outlet Port
  {8ed5f068-f4cf-4a03-ae6f-3e50958908e0}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {10c142f7-7200-4e42-9db9-6e4375104793}, !- Handle
  {8ed5f068-f4cf-4a03-ae6f-3e50958908e0}, !- Source Object
  11,                                     !- Outlet Port
  {0603434a-64d2-47d2-a43f-1005f9876b94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0cecaa6-6e8a-42fa-8e79-406f28ff46ec}, !- Handle
  {0603434a-64d2-47d2-a43f-1005f9876b94}, !- Source Object
  3,                                      !- Outlet Port
  {5c00d0c8-3a42-44e7-b536-025b6a6a57a8}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e3da4bbc-3b77-41e4-93e7-6cf67a6ece8e}, !- Handle
  Controller Water Coil 1,                !- Name
  {8ed5f068-f4cf-4a03-ae6f-3e50958908e0}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {9abe4dab-176e-432d-b887-cfcd718c4484}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1ed567ec-22ce-48bb-bdad-1209ea52f520}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {323b7bad-2fb4-4afe-b41e-bfc60514471e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {323b7bad-2fb4-4afe-b41e-bfc60514471e}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {028a5eb8-bae1-40b8-bb64-f4cb9e86538a}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {9abe4dab-176e-432d-b887-cfcd718c4484}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {593c4023-438d-4478-b910-66a64e9bfec5}, !- Mixed Air Node Name
  {ba32abb4-3daa-4a33-b0e3-5bffb70b5505}, !- Outdoor Air Stream Node Name
  {fbccab08-7e6e-4be7-9dac-5e59f318c3a7}, !- Relief Air Stream Node Name
  {87312596-9d6a-41cb-9609-665e06991476}; !- Return Air Stream Node Name

OS:Node,
  {bce1e5e5-0934-4cf2-91ef-70f8f0e72109}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b1118168-1c63-467e-8fc8-cfaf0390aa0b}; !- Outlet Port

OS:Node,
  {fec0d04e-7fa9-40db-9aa7-132d28e816c2}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Relief Air Node, !- Name
  {99c76f21-051f-43d0-99f7-5f3435dc9ed4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d83dc01-7edf-436e-9ee4-e173f9ee07e9}, !- Handle
  {f022e901-9644-4768-a850-d81f45bf39b3}, !- Source Object
  17,                                     !- Outlet Port
  {fff5e881-4571-44d3-9f26-a7b016cc7baf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {419c10a0-6b50-4a1d-9d91-4e252ac1c9a0}, !- Handle
  Coil Heating Electric 2 Outlet Air Node, !- Name
  {5fbaf3db-619d-4b6b-995c-2fa2a2e94a02}, !- Inlet Port
  {c9f8e691-230a-4998-8f23-0306c0d22fcb}; !- Outlet Port

OS:Connection,
  {5fbaf3db-619d-4b6b-995c-2fa2a2e94a02}, !- Handle
  {c9d7c386-8279-4282-9c77-9d140cefe26f}, !- Source Object
  6,                                      !- Outlet Port
  {419c10a0-6b50-4a1d-9d91-4e252ac1c9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f8e691-230a-4998-8f23-0306c0d22fcb}, !- Handle
  {419c10a0-6b50-4a1d-9d91-4e252ac1c9a0}, !- Source Object
  3,                                      !- Outlet Port
  {f022e901-9644-4768-a850-d81f45bf39b3}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ea3d6367-a6dd-4a07-9d37-c2007d663cd9}, !- Handle
  Coil Cooling Water 1 Outlet Air Node,   !- Name
  {53bea282-a94e-4d6f-96f9-d39f372ad10a}, !- Inlet Port
  {99e84976-29df-4ac4-9770-ce9047fad24f}; !- Outlet Port

OS:Connection,
  {53bea282-a94e-4d6f-96f9-d39f372ad10a}, !- Handle
  {8ed5f068-f4cf-4a03-ae6f-3e50958908e0}, !- Source Object
  13,                                     !- Outlet Port
  {ea3d6367-a6dd-4a07-9d37-c2007d663cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e84976-29df-4ac4-9770-ce9047fad24f}, !- Handle
  {ea3d6367-a6dd-4a07-9d37-c2007d663cd9}, !- Source Object
  3,                                      !- Outlet Port
  {c9d7c386-8279-4282-9c77-9d140cefe26f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4f5c9bca-f735-43cc-b3b7-924a82a4cf8b}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Mixed Air Node, !- Name
  {593c4023-438d-4478-b910-66a64e9bfec5}, !- Inlet Port
  {de9e0a26-c4f0-4f10-a587-c1e97f96b72d}; !- Outlet Port

OS:Connection,
  {593c4023-438d-4478-b910-66a64e9bfec5}, !- Handle
  {028a5eb8-bae1-40b8-bb64-f4cb9e86538a}, !- Source Object
  5,                                      !- Outlet Port
  {4f5c9bca-f735-43cc-b3b7-924a82a4cf8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de9e0a26-c4f0-4f10-a587-c1e97f96b72d}, !- Handle
  {4f5c9bca-f735-43cc-b3b7-924a82a4cf8b}, !- Source Object
  3,                                      !- Outlet Port
  {8ed5f068-f4cf-4a03-ae6f-3e50958908e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9298063c-9f3e-4de7-a151-6a4aa4cebc5b}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {5c054142-b0aa-4d56-95d7-33a41671e924}, !- Inlet Port
  {87312596-9d6a-41cb-9609-665e06991476}; !- Outlet Port

OS:Connection,
  {fc4dbc1e-c0a0-4daf-ae79-5c572ef01a18}, !- Handle
  {f0b4f69b-afb4-4b0f-ac78-f3664ad76618}, !- Source Object
  3,                                      !- Outlet Port
  {426ded56-64b7-44ea-9439-39ee9ce69765}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {5c054142-b0aa-4d56-95d7-33a41671e924}, !- Handle
  {426ded56-64b7-44ea-9439-39ee9ce69765}, !- Source Object
  17,                                     !- Outlet Port
  {9298063c-9f3e-4de7-a151-6a4aa4cebc5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87312596-9d6a-41cb-9609-665e06991476}, !- Handle
  {9298063c-9f3e-4de7-a151-6a4aa4cebc5b}, !- Source Object
  3,                                      !- Outlet Port
  {028a5eb8-bae1-40b8-bb64-f4cb9e86538a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ec7c8f12-ede0-4d1f-8049-85c00a4a8eef}, !- Handle
  Supply Air Temp,                        !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  {30569f57-ecaf-435c-b969-5b57b9bb32b7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30569f57-ecaf-435c-b969-5b57b9bb32b7}, !- Handle
  Supply Air Temp Default,                !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {fbbc2c69-9253-4c3b-a9de-c3be0bd8e348}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {ec7c8f12-ede0-4d1f-8049-85c00a4a8eef}, !- Schedule Name
  {fff5e881-4571-44d3-9f26-a7b016cc7baf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {2310a581-20d7-4840-a46a-57391071dab0}, !- Handle
  Coil Heating Electric 3,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  6760.44130325317,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c4dca9d4-f2fa-4b6e-bdf8-ea2ba1e2147d}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d1afe84c-3143-4e25-a610-c02a58a1770c}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {fff076d6-05be-441a-96d8-28362f4dfd8a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.56735881028,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {2310a581-20d7-4840-a46a-57391071dab0}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {ad8f87d2-89d2-4511-a12a-82651c1e6959}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  AutoSize,                               !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f20d8ed6-893a-4c87-886f-d4e33e7dfff2}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {0092a4c6-6646-44d0-b261-f87198333114}, !- Inlet Port
  {287c779a-e33a-43da-8dfa-028b67106989}; !- Outlet Port

OS:Connection,
  {9e2862cf-d458-45d8-9f22-2845c5626ec1}, !- Handle
  {a88a75b6-943f-4985-8b4d-f205b4f6f14e}, !- Source Object
  3,                                      !- Outlet Port
  {5b1b7f89-b10c-4bd1-bb2d-5e37810d5f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0092a4c6-6646-44d0-b261-f87198333114}, !- Handle
  {90ce9ea5-ed2d-4f58-8eec-0153bb85fa28}, !- Source Object
  2,                                      !- Outlet Port
  {f20d8ed6-893a-4c87-886f-d4e33e7dfff2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {287c779a-e33a-43da-8dfa-028b67106989}, !- Handle
  {f20d8ed6-893a-4c87-886f-d4e33e7dfff2}, !- Source Object
  3,                                      !- Outlet Port
  {165dd7a4-81e7-4c15-992d-36e1fe999fc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0eaf12bc-10eb-4d92-8ed2-fde533382fa7}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Inlet Air Node, !- Name
  {7d606c40-a62f-4a44-96d2-7c165a217c72}, !- Inlet Port
  {fff076d6-05be-441a-96d8-28362f4dfd8a}; !- Outlet Port

OS:Connection,
  {7d606c40-a62f-4a44-96d2-7c165a217c72}, !- Handle
  {26e81f87-5b64-45d5-b521-e70726427b02}, !- Source Object
  3,                                      !- Outlet Port
  {0eaf12bc-10eb-4d92-8ed2-fde533382fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff076d6-05be-441a-96d8-28362f4dfd8a}, !- Handle
  {0eaf12bc-10eb-4d92-8ed2-fde533382fa7}, !- Source Object
  3,                                      !- Outlet Port
  {d1afe84c-3143-4e25-a610-c02a58a1770c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ad8f87d2-89d2-4511-a12a-82651c1e6959}, !- Handle
  {d1afe84c-3143-4e25-a610-c02a58a1770c}, !- Source Object
  12,                                     !- Outlet Port
  {a88a75b6-943f-4985-8b4d-f205b4f6f14e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1810d166-d281-4e9d-929d-067434b0a275}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {66106e81-8702-4099-a877-7ce999cff364}, !- Availability Schedule
  {a0f39f36-6988-4f0b-8079-fefc8f04a795}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb9e76ca-2725-456e-8688-c224f1893220}, !- Supply Side Inlet Node Name
  {849658b3-b3d6-41c3-b3da-154f4f4f3dca}, !- Demand Side Outlet Node Name
  {112a5226-761b-436b-b4cd-82c8604ff45f}, !- Demand Side Inlet Node A
  {fd2f7c48-73cb-495d-bb81-c972c1fa6086}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Demand Mixer Name
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9fc8c4aa-2580-4dd7-94c3-c5f6aa47117c}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Supply Inlet Node, !- Name
  {eb9e76ca-2725-456e-8688-c224f1893220}, !- Inlet Port
  {160854d6-f50d-47ed-9db3-cd4fcc01272e}; !- Outlet Port

OS:Node,
  {0bdac606-6101-4d0d-99f3-faaf15bca381}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Supply Outlet Node, !- Name
  {63fc597e-82e8-4cbf-98aa-e2d49bb5a467}, !- Inlet Port
  {fd2f7c48-73cb-495d-bb81-c972c1fa6086}; !- Outlet Port

OS:Connection,
  {eb9e76ca-2725-456e-8688-c224f1893220}, !- Handle
  {1810d166-d281-4e9d-929d-067434b0a275}, !- Source Object
  9,                                      !- Outlet Port
  {9fc8c4aa-2580-4dd7-94c3-c5f6aa47117c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd2f7c48-73cb-495d-bb81-c972c1fa6086}, !- Handle
  {0bdac606-6101-4d0d-99f3-faaf15bca381}, !- Source Object
  3,                                      !- Outlet Port
  {1810d166-d281-4e9d-929d-067434b0a275}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0e927ca3-cf79-478c-b049-73040b2ee426}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Demand Inlet Node, !- Name
  {112a5226-761b-436b-b4cd-82c8604ff45f}, !- Inlet Port
  {95f0c78b-1dfe-4fbb-9c01-7e09c2c66ec3}; !- Outlet Port

OS:Node,
  {9956392e-dfd9-4d3b-893f-25dea1cffe6b}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Demand Outlet Node, !- Name
  {0b049db2-94d8-4441-8c87-8ee0400dfca7}, !- Inlet Port
  {849658b3-b3d6-41c3-b3da-154f4f4f3dca}; !- Outlet Port

OS:Node,
  {d9d0ed4a-1671-49b1-8775-4044834cadc7}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Outlet Air Node, !- Name
  {8933f46f-6980-4714-8d15-b81c53d077e1}, !- Inlet Port
  {f6d67e7c-2f40-4298-b921-b8c55d49e653}; !- Outlet Port

OS:Connection,
  {112a5226-761b-436b-b4cd-82c8604ff45f}, !- Handle
  {1810d166-d281-4e9d-929d-067434b0a275}, !- Source Object
  11,                                     !- Outlet Port
  {0e927ca3-cf79-478c-b049-73040b2ee426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {849658b3-b3d6-41c3-b3da-154f4f4f3dca}, !- Handle
  {9956392e-dfd9-4d3b-893f-25dea1cffe6b}, !- Source Object
  3,                                      !- Outlet Port
  {1810d166-d281-4e9d-929d-067434b0a275}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {95f0c78b-1dfe-4fbb-9c01-7e09c2c66ec3}, !- Inlet Node Name
  {71673baf-1208-49e7-98aa-c3c6abd9ce37}, !- Outlet Node Name 1
  {32a0be51-6933-4970-be3f-1f030d3c9890}, !- Outlet Node Name 2
  {a4e2cf9b-f218-4394-b133-9e224b7a1250}, !- Outlet Node Name 3
  {63e587cf-857a-40eb-ab87-9535de1ac3ad}, !- Outlet Node Name 4
  {2afa2fc6-9f00-4ffa-bffe-660cae86e1ae}, !- Outlet Node Name 5
  {fbc464e8-1386-446d-b9aa-379a45eb2c98}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0b049db2-94d8-4441-8c87-8ee0400dfca7}, !- Outlet Node Name
  {3c7a2fcc-60e4-48a2-aa43-ed87f8fcc0ab}, !- Inlet Node Name 1
  {f739f7cd-2edd-43e0-978d-58345f25b5c7}, !- Inlet Node Name 2
  {2b828655-01ec-4d2f-a148-244b39b34af0}, !- Inlet Node Name 3
  {a58561c1-161c-40d6-a2a6-ea64376cbeb4}, !- Inlet Node Name 4
  {e77dfe5e-6707-480c-aeac-8fbbed97af31}, !- Inlet Node Name 5
  {05d9215c-dde7-49a0-8ee2-f0196ff95ca0}; !- Inlet Node Name 6

OS:Connection,
  {95f0c78b-1dfe-4fbb-9c01-7e09c2c66ec3}, !- Handle
  {0e927ca3-cf79-478c-b049-73040b2ee426}, !- Source Object
  3,                                      !- Outlet Port
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b049db2-94d8-4441-8c87-8ee0400dfca7}, !- Handle
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Source Object
  2,                                      !- Outlet Port
  {9956392e-dfd9-4d3b-893f-25dea1cffe6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {057f5b51-3937-4a06-a40e-13e5c456673d}, !- Handle
  {1810d166-d281-4e9d-929d-067434b0a275}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {a0f39f36-6988-4f0b-8079-fefc8f04a795}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {30f748a3-08f0-4663-bee0-035c113f1e27}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {9ff99f55-8cf3-4b79-abc5-d6da8a6c16af}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9559fc40-c275-424f-a2d6-e1dc215b9fb7}, !- Air Inlet Node Name
  {63fc597e-82e8-4cbf-98aa-e2d49bb5a467}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {0d531b4b-be1b-45c2-9967-06e2e5869204}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {160854d6-f50d-47ed-9db3-cd4fcc01272e}, !- Air Inlet Node Name
  {ca18132b-9205-4c27-a464-b2c3ae536c6f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dc44cb3a-71f1-4078-b41b-b4160ab5ece5}, !- Handle
  Coil Heating Electric 4,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b78a6922-239f-4789-a2e9-766a8e37e1e1}, !- Air Inlet Node Name
  {f9a5d7ca-9efa-41dd-90b7-0621f22ac330}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {35256def-601b-4882-b27c-8ea490153bce}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1fb5fd4b-d586-40a6-9641-0f0ff2037ef3}, !- Water Inlet Node Name
  {d0bb38d3-d11a-418c-9a51-634b10699419}, !- Water Outlet Node Name
  {71ec9d58-15af-4447-8842-4b356ba54657}, !- Air Inlet Node Name
  {156ab84e-275a-4b9d-9f6c-8981bbe75cca}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {3a5ec98d-d761-45ac-8625-038f40c63b2d}, !- Handle
  Coil Cooling Water 2 Inlet Water Node,  !- Name
  {aee44d44-a49f-40cd-ad22-8c03c767a780}, !- Inlet Port
  {1fb5fd4b-d586-40a6-9641-0f0ff2037ef3}; !- Outlet Port

OS:Connection,
  {aee44d44-a49f-40cd-ad22-8c03c767a780}, !- Handle
  {dbd5d26a-2ba8-4993-9209-ffba9c784cc1}, !- Source Object
  4,                                      !- Outlet Port
  {3a5ec98d-d761-45ac-8625-038f40c63b2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {248810ba-d149-4b5d-90bd-b2d760490ac8}, !- Handle
  Coil Cooling Water 2 Outlet Water Node, !- Name
  {d0bb38d3-d11a-418c-9a51-634b10699419}, !- Inlet Port
  {f35e45d5-05f9-492b-9e25-48871e4f0cf0}; !- Outlet Port

OS:Connection,
  {1fb5fd4b-d586-40a6-9641-0f0ff2037ef3}, !- Handle
  {3a5ec98d-d761-45ac-8625-038f40c63b2d}, !- Source Object
  3,                                      !- Outlet Port
  {35256def-601b-4882-b27c-8ea490153bce}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {d0bb38d3-d11a-418c-9a51-634b10699419}, !- Handle
  {35256def-601b-4882-b27c-8ea490153bce}, !- Source Object
  11,                                     !- Outlet Port
  {248810ba-d149-4b5d-90bd-b2d760490ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35e45d5-05f9-492b-9e25-48871e4f0cf0}, !- Handle
  {248810ba-d149-4b5d-90bd-b2d760490ac8}, !- Source Object
  3,                                      !- Outlet Port
  {5c00d0c8-3a42-44e7-b536-025b6a6a57a8}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {22a04b93-c726-4f62-9833-323a8ad728f6}, !- Handle
  Controller Water Coil 2,                !- Name
  {35256def-601b-4882-b27c-8ea490153bce}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {952c579e-b459-43f5-a03a-28146a47c06a}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {66106e81-8702-4099-a877-7ce999cff364}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e037a7cb-b904-4bbc-94f8-da1d8c2a8942}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e037a7cb-b904-4bbc-94f8-da1d8c2a8942}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cba7b104-4595-4adb-9cb5-173b1685091f}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {952c579e-b459-43f5-a03a-28146a47c06a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9bdd24af-ea1a-4fdf-bdaf-43ae0628ed49}, !- Mixed Air Node Name
  {911eb4d2-8de0-4469-b936-a6008194c46d}, !- Outdoor Air Stream Node Name
  {3e3ff9d0-09e6-402d-8a59-f83b25b0613a}, !- Relief Air Stream Node Name
  {e294c441-90ca-4a3e-80b1-0ba29f18c61a}; !- Return Air Stream Node Name

OS:Node,
  {9f724b72-e34f-4f19-b5a1-7bd5dd6fd702}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2ab8d483-013d-4695-a7cb-271345ef6d64}; !- Outlet Port

OS:Node,
  {f526b40d-4456-4eb7-817e-4990b75cc5da}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Relief Air Node, !- Name
  {8e8ec009-c9a6-479d-b3f5-f3f1de313ec8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {63fc597e-82e8-4cbf-98aa-e2d49bb5a467}, !- Handle
  {9ff99f55-8cf3-4b79-abc5-d6da8a6c16af}, !- Source Object
  17,                                     !- Outlet Port
  {0bdac606-6101-4d0d-99f3-faaf15bca381}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb9666d4-2d7b-41ac-9f3e-de0da14df9c1}, !- Handle
  Coil Heating Electric 4 Outlet Air Node, !- Name
  {f9a5d7ca-9efa-41dd-90b7-0621f22ac330}, !- Inlet Port
  {9559fc40-c275-424f-a2d6-e1dc215b9fb7}; !- Outlet Port

OS:Connection,
  {f9a5d7ca-9efa-41dd-90b7-0621f22ac330}, !- Handle
  {dc44cb3a-71f1-4078-b41b-b4160ab5ece5}, !- Source Object
  6,                                      !- Outlet Port
  {eb9666d4-2d7b-41ac-9f3e-de0da14df9c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9559fc40-c275-424f-a2d6-e1dc215b9fb7}, !- Handle
  {eb9666d4-2d7b-41ac-9f3e-de0da14df9c1}, !- Source Object
  3,                                      !- Outlet Port
  {9ff99f55-8cf3-4b79-abc5-d6da8a6c16af}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {a282fb5e-0f38-4ea2-b274-84595e7ac2ae}, !- Handle
  Coil Cooling Water 2 Outlet Air Node,   !- Name
  {156ab84e-275a-4b9d-9f6c-8981bbe75cca}, !- Inlet Port
  {b78a6922-239f-4789-a2e9-766a8e37e1e1}; !- Outlet Port

OS:Connection,
  {156ab84e-275a-4b9d-9f6c-8981bbe75cca}, !- Handle
  {35256def-601b-4882-b27c-8ea490153bce}, !- Source Object
  13,                                     !- Outlet Port
  {a282fb5e-0f38-4ea2-b274-84595e7ac2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78a6922-239f-4789-a2e9-766a8e37e1e1}, !- Handle
  {a282fb5e-0f38-4ea2-b274-84595e7ac2ae}, !- Source Object
  3,                                      !- Outlet Port
  {dc44cb3a-71f1-4078-b41b-b4160ab5ece5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f12776b4-6217-4446-9c69-b38ba8b6a929}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Mixed Air Node, !- Name
  {9bdd24af-ea1a-4fdf-bdaf-43ae0628ed49}, !- Inlet Port
  {71ec9d58-15af-4447-8842-4b356ba54657}; !- Outlet Port

OS:Connection,
  {9bdd24af-ea1a-4fdf-bdaf-43ae0628ed49}, !- Handle
  {cba7b104-4595-4adb-9cb5-173b1685091f}, !- Source Object
  5,                                      !- Outlet Port
  {f12776b4-6217-4446-9c69-b38ba8b6a929}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71ec9d58-15af-4447-8842-4b356ba54657}, !- Handle
  {f12776b4-6217-4446-9c69-b38ba8b6a929}, !- Source Object
  3,                                      !- Outlet Port
  {35256def-601b-4882-b27c-8ea490153bce}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ae993875-9042-45a9-b2d1-01aaa7ed913d}, !- Handle
  Sys6 Return Fan 1 Outlet Air Node,      !- Name
  {ca18132b-9205-4c27-a464-b2c3ae536c6f}, !- Inlet Port
  {e294c441-90ca-4a3e-80b1-0ba29f18c61a}; !- Outlet Port

OS:Connection,
  {160854d6-f50d-47ed-9db3-cd4fcc01272e}, !- Handle
  {9fc8c4aa-2580-4dd7-94c3-c5f6aa47117c}, !- Source Object
  3,                                      !- Outlet Port
  {0d531b4b-be1b-45c2-9967-06e2e5869204}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {ca18132b-9205-4c27-a464-b2c3ae536c6f}, !- Handle
  {0d531b4b-be1b-45c2-9967-06e2e5869204}, !- Source Object
  17,                                     !- Outlet Port
  {ae993875-9042-45a9-b2d1-01aaa7ed913d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e294c441-90ca-4a3e-80b1-0ba29f18c61a}, !- Handle
  {ae993875-9042-45a9-b2d1-01aaa7ed913d}, !- Source Object
  3,                                      !- Outlet Port
  {cba7b104-4595-4adb-9cb5-173b1685091f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5d601779-55e4-48d1-b83a-f8b68dfd09ef}, !- Handle
  Supply Air Temp 1,                      !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  {950f11ac-1ca5-4e1d-8764-f83a65878645}; !- Default Day Schedule Name

OS:Schedule:Day,
  {950f11ac-1ca5-4e1d-8764-f83a65878645}, !- Handle
  Supply Air Temp Default 1,              !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f413466d-6c4d-4eb6-9668-3990d1ab76f8}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {5d601779-55e4-48d1-b83a-f8b68dfd09ef}, !- Schedule Name
  {0bdac606-6101-4d0d-99f3-faaf15bca381}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9a17b397-849c-4886-b3ae-42d99e145bb9}, !- Handle
  Coil Heating Electric 5,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  30445.2567100525,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a976b45a-79ce-4830-aed0-1aac3c910eb7}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {452afcdb-8eea-4be5-b5c4-9c3aec9fdb31}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {90888fcb-8554-4471-82e3-beb4810f5289}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {9a17b397-849c-4886-b3ae-42d99e145bb9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8933f46f-6980-4714-8d15-b81c53d077e1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9a2eba6f-943a-408a-be42-cfd4cc280b67}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Return Air Node, !- Name
  {74f17ab3-8a30-43d2-962c-798c79c397b8}, !- Inlet Port
  {3c7a2fcc-60e4-48a2-aa43-ed87f8fcc0ab}; !- Outlet Port

OS:Connection,
  {f6d67e7c-2f40-4298-b921-b8c55d49e653}, !- Handle
  {d9d0ed4a-1671-49b1-8775-4044834cadc7}, !- Source Object
  3,                                      !- Outlet Port
  {56a01ba9-55d4-49c2-abd9-ed247b2387c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74f17ab3-8a30-43d2-962c-798c79c397b8}, !- Handle
  {8b5cbd4d-aa94-4a8b-85c0-624087d82459}, !- Source Object
  2,                                      !- Outlet Port
  {9a2eba6f-943a-408a-be42-cfd4cc280b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c7a2fcc-60e4-48a2-aa43-ed87f8fcc0ab}, !- Handle
  {9a2eba6f-943a-408a-be42-cfd4cc280b67}, !- Source Object
  3,                                      !- Outlet Port
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {27f44d6e-0423-44ec-99e6-0a6bd5ed4b09}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Inlet Air Node, !- Name
  {71673baf-1208-49e7-98aa-c3c6abd9ce37}, !- Inlet Port
  {90888fcb-8554-4471-82e3-beb4810f5289}; !- Outlet Port

OS:Connection,
  {71673baf-1208-49e7-98aa-c3c6abd9ce37}, !- Handle
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Source Object
  3,                                      !- Outlet Port
  {27f44d6e-0423-44ec-99e6-0a6bd5ed4b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90888fcb-8554-4471-82e3-beb4810f5289}, !- Handle
  {27f44d6e-0423-44ec-99e6-0a6bd5ed4b09}, !- Source Object
  3,                                      !- Outlet Port
  {452afcdb-8eea-4be5-b5c4-9c3aec9fdb31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8933f46f-6980-4714-8d15-b81c53d077e1}, !- Handle
  {452afcdb-8eea-4be5-b5c4-9c3aec9fdb31}, !- Source Object
  12,                                     !- Outlet Port
  {d9d0ed4a-1671-49b1-8775-4044834cadc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {bbde5217-2da2-4803-a056-d5d0e654f9a9}, !- Handle
  Coil Heating Electric 6,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  2136.74865961075,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f893ede7-ace5-4554-94e9-03e85cade4f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d35bd068-9545-4e04-b17f-90001304e37d}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {e55ca750-8536-4df4-afda-07a924484978}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bbde5217-2da2-4803-a056-d5d0e654f9a9}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {dcc7206a-a0fc-4c44-ade3-8781ff27b1ec}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {62d95a5d-e942-4cc7-811a-631e047dfeb5}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Outlet Air Node, !- Name
  {dcc7206a-a0fc-4c44-ade3-8781ff27b1ec}, !- Inlet Port
  {cf5e6180-2e5a-4d3f-8ccd-d99ffd3890d1}; !- Outlet Port

OS:Node,
  {19515e57-967c-4f48-8df5-06ffcbcd4c8b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Return Air Node, !- Name
  {e7b3bcee-b342-40b8-b5a4-48792b0a34a0}, !- Inlet Port
  {f739f7cd-2edd-43e0-978d-58345f25b5c7}; !- Outlet Port

OS:Connection,
  {cf5e6180-2e5a-4d3f-8ccd-d99ffd3890d1}, !- Handle
  {62d95a5d-e942-4cc7-811a-631e047dfeb5}, !- Source Object
  3,                                      !- Outlet Port
  {299c2a25-11d5-40a7-8172-b41f1654a427}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7b3bcee-b342-40b8-b5a4-48792b0a34a0}, !- Handle
  {388c0134-d295-4ab3-9f6d-f971989abe08}, !- Source Object
  2,                                      !- Outlet Port
  {19515e57-967c-4f48-8df5-06ffcbcd4c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f739f7cd-2edd-43e0-978d-58345f25b5c7}, !- Handle
  {19515e57-967c-4f48-8df5-06ffcbcd4c8b}, !- Source Object
  3,                                      !- Outlet Port
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {72303850-3b42-4aa5-913e-74e6cb132b19}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Inlet Air Node, !- Name
  {32a0be51-6933-4970-be3f-1f030d3c9890}, !- Inlet Port
  {e55ca750-8536-4df4-afda-07a924484978}; !- Outlet Port

OS:Connection,
  {32a0be51-6933-4970-be3f-1f030d3c9890}, !- Handle
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Source Object
  4,                                      !- Outlet Port
  {72303850-3b42-4aa5-913e-74e6cb132b19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55ca750-8536-4df4-afda-07a924484978}, !- Handle
  {72303850-3b42-4aa5-913e-74e6cb132b19}, !- Source Object
  3,                                      !- Outlet Port
  {d35bd068-9545-4e04-b17f-90001304e37d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dcc7206a-a0fc-4c44-ade3-8781ff27b1ec}, !- Handle
  {d35bd068-9545-4e04-b17f-90001304e37d}, !- Source Object
  12,                                     !- Outlet Port
  {62d95a5d-e942-4cc7-811a-631e047dfeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {debd6761-4570-463f-929d-a860acb13f87}, !- Handle
  Coil Heating Electric 7,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  16368.2993888855,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9a8b4f46-0661-4393-b6b4-a77f231b3127}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f9943bc-63f5-4b73-9464-0b9d6623258b}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {9169b884-e0e0-4e13-94b0-477064be72ef}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268393776,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {debd6761-4570-463f-929d-a860acb13f87}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e3929765-63be-474f-92fd-f097f3e87c32}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3a07b426-444d-4d74-9059-a66bd6318390}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Outlet Air Node, !- Name
  {e3929765-63be-474f-92fd-f097f3e87c32}, !- Inlet Port
  {eec50836-2a1d-4d68-a3d9-02aec7163d78}; !- Outlet Port

OS:Node,
  {1e36ae70-19db-4d49-8448-01b2e0c26450}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Return Air Node, !- Name
  {4d726371-9124-41ee-b05b-0b35f7fd8c28}, !- Inlet Port
  {2b828655-01ec-4d2f-a148-244b39b34af0}; !- Outlet Port

OS:Connection,
  {eec50836-2a1d-4d68-a3d9-02aec7163d78}, !- Handle
  {3a07b426-444d-4d74-9059-a66bd6318390}, !- Source Object
  3,                                      !- Outlet Port
  {f63300f1-4455-4f3b-896b-ba441ad1c7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d726371-9124-41ee-b05b-0b35f7fd8c28}, !- Handle
  {ad9fedd3-12f0-4b29-878d-d51736a28793}, !- Source Object
  2,                                      !- Outlet Port
  {1e36ae70-19db-4d49-8448-01b2e0c26450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b828655-01ec-4d2f-a148-244b39b34af0}, !- Handle
  {1e36ae70-19db-4d49-8448-01b2e0c26450}, !- Source Object
  3,                                      !- Outlet Port
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f7db38c7-1b69-474a-8b74-a90da14e5ad5}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Inlet Air Node, !- Name
  {a4e2cf9b-f218-4394-b133-9e224b7a1250}, !- Inlet Port
  {9169b884-e0e0-4e13-94b0-477064be72ef}; !- Outlet Port

OS:Connection,
  {a4e2cf9b-f218-4394-b133-9e224b7a1250}, !- Handle
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Source Object
  5,                                      !- Outlet Port
  {f7db38c7-1b69-474a-8b74-a90da14e5ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9169b884-e0e0-4e13-94b0-477064be72ef}, !- Handle
  {f7db38c7-1b69-474a-8b74-a90da14e5ad5}, !- Source Object
  3,                                      !- Outlet Port
  {5f9943bc-63f5-4b73-9464-0b9d6623258b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e3929765-63be-474f-92fd-f097f3e87c32}, !- Handle
  {5f9943bc-63f5-4b73-9464-0b9d6623258b}, !- Source Object
  12,                                     !- Outlet Port
  {3a07b426-444d-4d74-9059-a66bd6318390}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {dc71616d-0ea2-40ef-9119-c7b84d0a4832}, !- Handle
  Coil Heating Electric 8,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  14229.7093391418,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3038e061-bd9d-46fd-9a48-f2c4b40815d5}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {42f37b75-a40a-4fb4-b69e-bd580bf2e71c}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {d648de86-87a1-4bf2-81f8-e16feffcfdfc}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {dc71616d-0ea2-40ef-9119-c7b84d0a4832}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7c831ed7-9854-4efb-8c79-abfe70ad3fb1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c60d70a4-8157-4593-8bcf-39915befe6f0}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Outlet Air Node, !- Name
  {7c831ed7-9854-4efb-8c79-abfe70ad3fb1}, !- Inlet Port
  {cc8b08fc-4d43-4ace-b7d6-a8ca409bd4e2}; !- Outlet Port

OS:Node,
  {fafc173e-6d22-4fca-aec8-5379565e8494}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {cebc5301-387a-400f-ab7a-711351a09e16}, !- Inlet Port
  {a58561c1-161c-40d6-a2a6-ea64376cbeb4}; !- Outlet Port

OS:Connection,
  {cc8b08fc-4d43-4ace-b7d6-a8ca409bd4e2}, !- Handle
  {c60d70a4-8157-4593-8bcf-39915befe6f0}, !- Source Object
  3,                                      !- Outlet Port
  {f534e651-1f6e-4251-b185-bbb911c331a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cebc5301-387a-400f-ab7a-711351a09e16}, !- Handle
  {6f9fb29f-4784-4baf-969f-edfec6d06692}, !- Source Object
  2,                                      !- Outlet Port
  {fafc173e-6d22-4fca-aec8-5379565e8494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a58561c1-161c-40d6-a2a6-ea64376cbeb4}, !- Handle
  {fafc173e-6d22-4fca-aec8-5379565e8494}, !- Source Object
  3,                                      !- Outlet Port
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a2c57707-ae83-4644-9e30-401e93af6ae7}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Inlet Air Node, !- Name
  {63e587cf-857a-40eb-ab87-9535de1ac3ad}, !- Inlet Port
  {d648de86-87a1-4bf2-81f8-e16feffcfdfc}; !- Outlet Port

OS:Connection,
  {63e587cf-857a-40eb-ab87-9535de1ac3ad}, !- Handle
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Source Object
  6,                                      !- Outlet Port
  {a2c57707-ae83-4644-9e30-401e93af6ae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d648de86-87a1-4bf2-81f8-e16feffcfdfc}, !- Handle
  {a2c57707-ae83-4644-9e30-401e93af6ae7}, !- Source Object
  3,                                      !- Outlet Port
  {42f37b75-a40a-4fb4-b69e-bd580bf2e71c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c831ed7-9854-4efb-8c79-abfe70ad3fb1}, !- Handle
  {42f37b75-a40a-4fb4-b69e-bd580bf2e71c}, !- Source Object
  12,                                     !- Outlet Port
  {c60d70a4-8157-4593-8bcf-39915befe6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {07eb06e9-c247-41e3-b0f8-2facb4b1fe3a}, !- Handle
  Coil Heating Electric 9,                !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  6995.25539875031,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ea3717d3-ccbf-49e8-bfd7-ea03e655990c}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {6e950c3f-d511-4769-b422-59bdc4148826}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {680c6c95-d24f-4e7b-b523-f097abfb6ef5}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.6268256708,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {07eb06e9-c247-41e3-b0f8-2facb4b1fe3a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {48dd7a83-1495-48d5-8dc4-842def429aba}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3b340880-8b97-4a84-a9f4-9ed7d433a976}, !- Handle
  Air Terminal Single Duct VAV Reheat 6 Outlet Air Node, !- Name
  {48dd7a83-1495-48d5-8dc4-842def429aba}, !- Inlet Port
  {c7957dc7-b598-471f-867e-49aad35a135d}; !- Outlet Port

OS:Node,
  {96de7123-f146-4cf3-8481-35395d9bc784}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {804d466f-e70b-4213-9afe-c13bac57bfd4}, !- Inlet Port
  {e77dfe5e-6707-480c-aeac-8fbbed97af31}; !- Outlet Port

OS:Connection,
  {c7957dc7-b598-471f-867e-49aad35a135d}, !- Handle
  {3b340880-8b97-4a84-a9f4-9ed7d433a976}, !- Source Object
  3,                                      !- Outlet Port
  {582cc94a-e9cc-451b-81ca-4739ce2f6cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {804d466f-e70b-4213-9afe-c13bac57bfd4}, !- Handle
  {6a79df2d-3bd0-4283-ada9-ff55e1096728}, !- Source Object
  2,                                      !- Outlet Port
  {96de7123-f146-4cf3-8481-35395d9bc784}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e77dfe5e-6707-480c-aeac-8fbbed97af31}, !- Handle
  {96de7123-f146-4cf3-8481-35395d9bc784}, !- Source Object
  3,                                      !- Outlet Port
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1bb8b643-75c4-4150-a4be-068253d856e0}, !- Handle
  Air Terminal Single Duct VAV Reheat 6 Inlet Air Node, !- Name
  {2afa2fc6-9f00-4ffa-bffe-660cae86e1ae}, !- Inlet Port
  {680c6c95-d24f-4e7b-b523-f097abfb6ef5}; !- Outlet Port

OS:Connection,
  {2afa2fc6-9f00-4ffa-bffe-660cae86e1ae}, !- Handle
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Source Object
  7,                                      !- Outlet Port
  {1bb8b643-75c4-4150-a4be-068253d856e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680c6c95-d24f-4e7b-b523-f097abfb6ef5}, !- Handle
  {1bb8b643-75c4-4150-a4be-068253d856e0}, !- Source Object
  3,                                      !- Outlet Port
  {6e950c3f-d511-4769-b422-59bdc4148826}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48dd7a83-1495-48d5-8dc4-842def429aba}, !- Handle
  {6e950c3f-d511-4769-b422-59bdc4148826}, !- Source Object
  12,                                     !- Outlet Port
  {3b340880-8b97-4a84-a9f4-9ed7d433a976}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d236943-3e9b-47f3-a652-dce23be89ce8}, !- Handle
  Coil Heating Electric 10,               !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  15987.6720428467,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd315550-7617-472a-bcbe-2bef2ba764f5}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {5f60ebbe-cee3-4271-b541-bfe2cd04f077}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {acd44dfd-98b0-4ad6-a6ea-d472690a76a9}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.40395029868,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5d236943-3e9b-47f3-a652-dce23be89ce8}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {824a8235-73e4-4771-b26c-5fc0ba87b150}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {e2d143dc-8ef0-46bb-afe2-e10b067f0f86}, !- Handle
  Air Terminal Single Duct VAV Reheat 7 Outlet Air Node, !- Name
  {824a8235-73e4-4771-b26c-5fc0ba87b150}, !- Inlet Port
  {dea5f2d5-adba-45bf-87d9-204152c89765}; !- Outlet Port

OS:Node,
  {b2755ac2-ff34-41b2-99b9-b849ca732f2e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {743ba248-2d1b-4941-bc4f-bd4010768b36}, !- Inlet Port
  {05d9215c-dde7-49a0-8ee2-f0196ff95ca0}; !- Outlet Port

OS:Connection,
  {dea5f2d5-adba-45bf-87d9-204152c89765}, !- Handle
  {e2d143dc-8ef0-46bb-afe2-e10b067f0f86}, !- Source Object
  3,                                      !- Outlet Port
  {cc76a7b8-0fd5-4447-83ed-31a1064e9ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {743ba248-2d1b-4941-bc4f-bd4010768b36}, !- Handle
  {8a646f99-52af-4954-9415-905c73d2d145}, !- Source Object
  2,                                      !- Outlet Port
  {b2755ac2-ff34-41b2-99b9-b849ca732f2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d9215c-dde7-49a0-8ee2-f0196ff95ca0}, !- Handle
  {b2755ac2-ff34-41b2-99b9-b849ca732f2e}, !- Source Object
  3,                                      !- Outlet Port
  {8a9e26f8-1681-4a03-bf67-4739c208e107}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3fb334ba-f99a-4933-8ba0-15354835fd58}, !- Handle
  Air Terminal Single Duct VAV Reheat 7 Inlet Air Node, !- Name
  {fbc464e8-1386-446d-b9aa-379a45eb2c98}, !- Inlet Port
  {acd44dfd-98b0-4ad6-a6ea-d472690a76a9}; !- Outlet Port

OS:Connection,
  {fbc464e8-1386-446d-b9aa-379a45eb2c98}, !- Handle
  {0e15aacb-be4b-4bc0-ba7d-007dfbd52515}, !- Source Object
  8,                                      !- Outlet Port
  {3fb334ba-f99a-4933-8ba0-15354835fd58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acd44dfd-98b0-4ad6-a6ea-d472690a76a9}, !- Handle
  {3fb334ba-f99a-4933-8ba0-15354835fd58}, !- Source Object
  3,                                      !- Outlet Port
  {5f60ebbe-cee3-4271-b541-bfe2cd04f077}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {824a8235-73e4-4771-b26c-5fc0ba87b150}, !- Handle
  {5f60ebbe-cee3-4271-b541-bfe2cd04f077}, !- Source Object
  12,                                     !- Outlet Port
  {e2d143dc-8ef0-46bb-afe2-e10b067f0f86}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de324c70-352e-4b8d-a449-ae8f91c7a678}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {06f2555f-cfe5-45ae-a766-ca837ff66218}, !- Availability Schedule
  {0f2246d0-6f35-4d9e-b098-129210d69b8f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2d12de3-21b4-49e6-ad84-ac8ee2e0b87f}, !- Supply Side Inlet Node Name
  {a8dd075e-69da-4d95-9562-cc5915437d55}, !- Demand Side Outlet Node Name
  {8c00b748-a948-47a7-b091-6bb286fdfa23}, !- Demand Side Inlet Node A
  {f601c9db-c2ce-4a60-965a-d5419d17e506}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4e81684e-8115-441c-b5fb-948fd45f82d4}, !- Demand Mixer Name
  {7dffbf9c-adb4-44fb-875d-45bdc57a6c5f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fb1d6719-ff57-4822-b7df-1fcacfbf4e64}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Supply Inlet Node, !- Name
  {c2d12de3-21b4-49e6-ad84-ac8ee2e0b87f}, !- Inlet Port
  {94d6ee7e-6dba-4d01-93cc-cf844d6e5226}; !- Outlet Port

OS:Node,
  {605b9b45-9708-42bb-be0b-d493c27c3778}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Supply Outlet Node, !- Name
  {0a0d7b4b-d704-4488-869b-86c62fd89038}, !- Inlet Port
  {f601c9db-c2ce-4a60-965a-d5419d17e506}; !- Outlet Port

OS:Connection,
  {c2d12de3-21b4-49e6-ad84-ac8ee2e0b87f}, !- Handle
  {de324c70-352e-4b8d-a449-ae8f91c7a678}, !- Source Object
  9,                                      !- Outlet Port
  {fb1d6719-ff57-4822-b7df-1fcacfbf4e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f601c9db-c2ce-4a60-965a-d5419d17e506}, !- Handle
  {605b9b45-9708-42bb-be0b-d493c27c3778}, !- Source Object
  3,                                      !- Outlet Port
  {de324c70-352e-4b8d-a449-ae8f91c7a678}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4c0928f6-2d8b-405b-87ff-ab5df25d2af1}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Demand Inlet Node, !- Name
  {8c00b748-a948-47a7-b091-6bb286fdfa23}, !- Inlet Port
  {f24cc6d6-4dd4-4802-968d-724a29427984}; !- Outlet Port

OS:Node,
  {36838241-9e2e-468b-9b90-b1621150a1bc}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Demand Outlet Node, !- Name
  {46f1ee0c-2fe1-4efa-bee1-cf2c67e95c0b}, !- Inlet Port
  {a8dd075e-69da-4d95-9562-cc5915437d55}; !- Outlet Port

OS:Node,
  {facb54f9-7a89-4a45-b8c0-bcbfcee13b5e}, !- Handle
  Air Terminal Single Duct VAV Reheat 8 Outlet Air Node, !- Name
  {18ef5a97-3f2f-47bc-af1f-ebb6c2d02790}, !- Inlet Port
  {bf632af2-20d0-417f-8601-b023afb78530}; !- Outlet Port

OS:Connection,
  {8c00b748-a948-47a7-b091-6bb286fdfa23}, !- Handle
  {de324c70-352e-4b8d-a449-ae8f91c7a678}, !- Source Object
  11,                                     !- Outlet Port
  {4c0928f6-2d8b-405b-87ff-ab5df25d2af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8dd075e-69da-4d95-9562-cc5915437d55}, !- Handle
  {36838241-9e2e-468b-9b90-b1621150a1bc}, !- Source Object
  3,                                      !- Outlet Port
  {de324c70-352e-4b8d-a449-ae8f91c7a678}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7dffbf9c-adb4-44fb-875d-45bdc57a6c5f}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {f24cc6d6-4dd4-4802-968d-724a29427984}, !- Inlet Node Name
  {73282163-6773-4d2a-ae85-feffe9718f17}, !- Outlet Node Name 1
  {ed4ef525-8fbf-44b5-947a-5108fa23c7b6}, !- Outlet Node Name 2
  {e2c59b25-fbf1-4c6b-ae06-ed9aff70c608}, !- Outlet Node Name 3
  {f2137ed5-e2b6-405c-b577-072e54fce636}, !- Outlet Node Name 4
  {becc6f0b-dd72-4668-ad65-356848ff1b2e}, !- Outlet Node Name 5
  {0d20f3d5-1bd1-4208-9098-46ab3ea21c0e}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {4e81684e-8115-441c-b5fb-948fd45f82d4}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {46f1ee0c-2fe1-4efa-bee1-cf2c67e95c0b}, !- Outlet Node Name
  {980aced2-e554-4c21-be35-8f3b4e920b74}, !- Inlet Node Name 1
  {d6ac6225-2ce9-4abd-adf7-d3577ffa6c05}, !- Inlet Node Name 2
  {1afe754a-a002-4870-b4db-f335f54e7775}, !- Inlet Node Name 3
  {ed4ac577-7ccf-456e-b1b4-3fcad653bcd9}, !- Inlet Node Name 4
  {53f46ab9-32f1-438c-a777-443a3742c880}, !- Inlet Node Name 5
  {224c629f-f029-4252-b427-392ca8002de5}; !- Inlet Node Name 6

OS:Connection,
  {f24cc6d6-4dd4-4802-968d-724a29427984}, !- Handle
  {4c0928f6-2d8b-405b-87ff-ab5df25d2af1}, !- Source Object
  3,                                      !- Outlet Port
  {7dffbf9c-adb4-44fb-875d-45bdc57a6c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f1ee0c-2fe1-4efa-bee1-cf2c67e95c0b}, !- Handle
  {4e81684e-8115-441c-b5fb-948fd45f82d4}, !- Source Object
  2,                                      !- Outlet Port
  {36838241-9e2e-468b-9b90-b1621150a1bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {101a2195-8a79-4ca9-82a7-615e9f02ef38}, !- Handle
  {de324c70-352e-4b8d-a449-ae8f91c7a678}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {0f2246d0-6f35-4d9e-b098-129210d69b8f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {abe225d3-0016-4b1b-80cc-4a577ef1c4ca}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {11bb4c33-ec79-4588-8ffa-6cdd79c671bf}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {70284e28-9399-4792-9aad-c189d4f5e9a1}, !- Air Inlet Node Name
  {0a0d7b4b-d704-4488-869b-86c62fd89038}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {cc7e9061-a902-4f53-8f89-20a782abbb3a}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.22,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -0.3477,                                !- Fan Power Coefficient 1
  4.0976,                                 !- Fan Power Coefficient 2
  -5.0024,                                !- Fan Power Coefficient 3
  2.268,                                  !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {94d6ee7e-6dba-4d01-93cc-cf844d6e5226}, !- Air Inlet Node Name
  {3b0dd830-0c2f-4b51-b8b3-00b34ef8cf83}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {4c0fcb59-98e8-4d5f-82d0-7552a14044b2}, !- Handle
  Coil Heating Electric 11,               !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {694f8561-2d3d-4ba9-a4b2-43fa90a90189}, !- Air Inlet Node Name
  {dc35bc6a-bbd5-4da4-8498-a9aca04ec498}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {508d8dd2-e594-42d7-8916-88dbb10699a5}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a2817a04-d056-416a-927f-3c7262a7069e}, !- Water Inlet Node Name
  {4f1b3f3e-f05c-4279-a2e3-5e133f3d48eb}, !- Water Outlet Node Name
  {d9746a30-31ea-48db-bc96-4db686960f53}, !- Air Inlet Node Name
  {402f6399-7bc3-4d47-82b6-c4c00910e406}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {37d08c41-3dba-4ce5-b8d4-1957cdfea2bd}, !- Handle
  Coil Cooling Water 3 Inlet Water Node,  !- Name
  {d2d3dc97-a8ff-4fef-8cc9-235bcbe3083f}, !- Inlet Port
  {a2817a04-d056-416a-927f-3c7262a7069e}; !- Outlet Port

OS:Connection,
  {d2d3dc97-a8ff-4fef-8cc9-235bcbe3083f}, !- Handle
  {dbd5d26a-2ba8-4993-9209-ffba9c784cc1}, !- Source Object
  5,                                      !- Outlet Port
  {37d08c41-3dba-4ce5-b8d4-1957cdfea2bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {110f35ee-1431-42c0-a51a-280c1ed2152f}, !- Handle
  Coil Cooling Water 3 Outlet Water Node, !- Name
  {4f1b3f3e-f05c-4279-a2e3-5e133f3d48eb}, !- Inlet Port
  {6893b5f9-b7b2-4410-b85e-886ab2dae98b}; !- Outlet Port

OS:Connection,
  {a2817a04-d056-416a-927f-3c7262a7069e}, !- Handle
  {37d08c41-3dba-4ce5-b8d4-1957cdfea2bd}, !- Source Object
  3,                                      !- Outlet Port
  {508d8dd2-e594-42d7-8916-88dbb10699a5}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {4f1b3f3e-f05c-4279-a2e3-5e133f3d48eb}, !- Handle
  {508d8dd2-e594-42d7-8916-88dbb10699a5}, !- Source Object
  11,                                     !- Outlet Port
  {110f35ee-1431-42c0-a51a-280c1ed2152f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6893b5f9-b7b2-4410-b85e-886ab2dae98b}, !- Handle
  {110f35ee-1431-42c0-a51a-280c1ed2152f}, !- Source Object
  3,                                      !- Outlet Port
  {5c00d0c8-3a42-44e7-b536-025b6a6a57a8}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {db1d5e59-0e84-4d1f-ad2b-2dfb69fcef10}, !- Handle
  Controller Water Coil 3,                !- Name
  {508d8dd2-e594-42d7-8916-88dbb10699a5}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {498c7b2d-e0b3-4d5f-82e6-6641922d622c}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {06f2555f-cfe5-45ae-a766-ca837ff66218}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ef3af80a-17a1-441c-b793-393cf556336f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum,     !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {ef3af80a-17a1-441c-b793-393cf556336f}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ed169b9a-5162-4124-a015-a68550fa28fe}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {498c7b2d-e0b3-4d5f-82e6-6641922d622c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {11bf48fc-c019-4cb2-85e5-eba56d5c7d9e}, !- Mixed Air Node Name
  {49410849-1b1d-42d2-a6f4-d41a585ddac7}, !- Outdoor Air Stream Node Name
  {2a8801e8-d978-4bb2-93bc-5edb760e38a8}, !- Relief Air Stream Node Name
  {2e8da806-26dc-4df6-a6c6-75deaa0cfbeb}; !- Return Air Stream Node Name

OS:Node,
  {c93a824a-95db-423a-a9f5-3df1c4892be0}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1aef0e8a-5c21-42a0-8266-bd0854a59c86}; !- Outlet Port

OS:Node,
  {bd63c2ae-0d0d-4ef2-a7fe-08f9c7910e80}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Relief Air Node, !- Name
  {1ba50daa-9f0b-441a-9170-5c02be3eb259}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0a0d7b4b-d704-4488-869b-86c62fd89038}, !- Handle
  {11bb4c33-ec79-4588-8ffa-6cdd79c671bf}, !- Source Object
  17,                                     !- Outlet Port
  {605b9b45-9708-42bb-be0b-d493c27c3778}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c3269ff8-3eaf-44d4-a24a-e428e9b90e12}, !- Handle
  Coil Heating Electric 11 Outlet Air Node, !- Name
  {dc35bc6a-bbd5-4da4-8498-a9aca04ec498}, !- Inlet Port
  {70284e28-9399-4792-9aad-c189d4f5e9a1}; !- Outlet Port

OS:Connection,
  {dc35bc6a-bbd5-4da4-8498-a9aca04ec498}, !- Handle
  {4c0fcb59-98e8-4d5f-82d0-7552a14044b2}, !- Source Object
  6,                                      !- Outlet Port
  {c3269ff8-3eaf-44d4-a24a-e428e9b90e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70284e28-9399-4792-9aad-c189d4f5e9a1}, !- Handle
  {c3269ff8-3eaf-44d4-a24a-e428e9b90e12}, !- Source Object
  3,                                      !- Outlet Port
  {11bb4c33-ec79-4588-8ffa-6cdd79c671bf}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {3f94cbb4-5733-4517-941d-17095b8f104e}, !- Handle
  Coil Cooling Water 3 Outlet Air Node,   !- Name
  {402f6399-7bc3-4d47-82b6-c4c00910e406}, !- Inlet Port
  {694f8561-2d3d-4ba9-a4b2-43fa90a90189}; !- Outlet Port

OS:Connection,
  {402f6399-7bc3-4d47-82b6-c4c00910e406}, !- Handle
  {508d8dd2-e594-42d7-8916-88dbb10699a5}, !- Source Object
  13,                                     !- Outlet Port
  {3f94cbb4-5733-4517-941d-17095b8f104e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {694f8561-2d3d-4ba9-a4b2-43fa90a90189}, !- Handle
  {3f94cbb4-5733-4517-941d-17095b8f104e}, !- Source Object
  3,                                      !- Outlet Port
  {4c0fcb59-98e8-4d5f-82d0-7552a14044b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {806bd2fc-7a9c-4a6c-8a2d-f008a415cb74}, !- Handle
  sys_6|mixed|shr>erv|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Mixed Air Node, !- Name
  {11bf48fc-c019-4cb2-85e5-eba56d5c7d9e}, !- Inlet Port
  {d9746a30-31ea-48db-bc96-4db686960f53}; !- Outlet Port

OS:Connection,
  {11bf48fc-c019-4cb2-85e5-eba56d5c7d9e}, !- Handle
  {ed169b9a-5162-4124-a015-a68550fa28fe}, !- Source Object
  5,                                      !- Outlet Port
  {806bd2fc-7a9c-4a6c-8a2d-f008a415cb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9746a30-31ea-48db-bc96-4db686960f53}, !- Handle
  {806bd2fc-7a9c-4a6c-8a2d-f008a415cb74}, !- Source Object
  3,                                      !- Outlet Port
  {508d8dd2-e594-42d7-8916-88dbb10699a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c02cd60d-d3d5-4f7f-ad0e-22a0a0d4d3cd}, !- Handle
  Sys6 Return Fan 2 Outlet Air Node,      !- Name
  {3b0dd830-0c2f-4b51-b8b3-00b34ef8cf83}, !- Inlet Port
  {2e8da806-26dc-4df6-a6c6-75deaa0cfbeb}; !- Outlet Port

OS:Connection,
  {94d6ee7e-6dba-4d01-93cc-cf844d6e5226}, !- Handle
  {fb1d6719-ff57-4822-b7df-1fcacfbf4e64}, !- Source Object
  3,                                      !- Outlet Port
  {cc7e9061-a902-4f53-8f89-20a782abbb3a}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3b0dd830-0c2f-4b51-b8b3-00b34ef8cf83}, !- Handle
  {cc7e9061-a902-4f53-8f89-20a782abbb3a}, !- Source Object
  17,                                     !- Outlet Port
  {c02cd60d-d3d5-4f7f-ad0e-22a0a0d4d3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8da806-26dc-4df6-a6c6-75deaa0cfbeb}, !- Handle
  {c02cd60d-d3d5-4f7f-ad0e-22a0a0d4d3cd}, !- Source Object
  3,                                      !- Outlet Port
  {ed169b9a-5162-4124-a015-a68550fa28fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ba7c7967-b570-4f0e-8ab4-c2ec0d8e8a78}, !- Handle
  Supply Air Temp 2,                      !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  {7498df24-bbe3-4f29-b7e8-e91a9c95523d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7498df24-bbe3-4f29-b7e8-e91a9c95523d}, !- Handle
  Supply Air Temp Default 2,              !- Name
  {7ff1058a-2c93-4ff9-891b-2669333e42b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  13;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5a03b397-679d-41d0-902a-2a145faae8fc}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {ba7c7967-b570-4f0e-8ab4-c2ec0d8e8a78}, !- Schedule Name
  {605b9b45-9708-42bb-be0b-d493c27c3778}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {f923d70c-f401-47e8-b2af-4fcec1909b82}, !- Handle
  Coil Heating Electric 12,               !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  476993.916320801,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d880041a-de5f-4315-bf9d-5ea92f0b7916}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {8b67df65-ef42-482d-b03e-8dfec57b0fe9}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {10cc2020-ef52-4620-b8bc-043a80c8e66c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  4.99224091904,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f923d70c-f401-47e8-b2af-4fcec1909b82}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {18ef5a97-3f2f-47bc-af1f-ebb6c2d02790}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2da30b2d-1a75-4cba-93a2-0cf973fd907a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {a69fd995-c0a8-408f-8214-d92eff2ca594}, !- Inlet Port
  {980aced2-e554-4c21-be35-8f3b4e920b74}; !- Outlet Port

OS:Connection,
  {bf632af2-20d0-417f-8601-b023afb78530}, !- Handle
  {facb54f9-7a89-4a45-b8c0-bcbfcee13b5e}, !- Source Object
  3,                                      !- Outlet Port
  {3965f840-b138-411f-adf1-0d294e5aedb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a69fd995-c0a8-408f-8214-d92eff2ca594}, !- Handle
  {3fc19cf6-28d6-4016-b476-3377462f8001}, !- Source Object
  2,                                      !- Outlet Port
  {2da30b2d-1a75-4cba-93a2-0cf973fd907a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980aced2-e554-4c21-be35-8f3b4e920b74}, !- Handle
  {2da30b2d-1a75-4cba-93a2-0cf973fd907a}, !- Source Object
  3,                                      !- Outlet Port
  {4e81684e-8115-441c-b5fb-948fd45f82d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c2c1693-8a9d-4dc4-ac8b-fad657708ace}, !- Handle
  Air Terminal Single Duct VAV Reheat 8 Inlet Air Node, !- Name
  {73282163-6773-4d2a-ae85-feffe9718f17}, !- Inlet Port
  {10cc2020-ef52-4620-b8bc-043a80c8e66c}; !- Outlet Port

OS:Connection,
  {73282163-6773-4d2a-ae85-feffe9718f17}, !- Handle
  {7dffbf9c-adb4-44fb-875d-45bdc57a6c5f}, !- Source Object
  3,                                      !- Outlet Port
  {7c2c1693-8a9d-4dc4-ac8b-fad657708ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10cc2020-ef52-4620-b8bc-043a80c8e66c}, !- Handle
  {7c2c1693-8a9d-4dc4-ac8b-fad657708ace}, !- Source Object
  3,                                      !- Outlet Port
  {8b67df65-ef42-482d-b03e-8dfec57b0fe9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18ef5a97-3f2f-47bc-af1f-ebb6c2d02790}, !- Handle
  {8b67df65-ef42-482d-b03e-8dfec57b0fe9}, !- Source Object
  12,                                     !- Outlet Port
  {facb54f9-7a89-4a45-b8c0-bcbfcee13b5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {149eb77e-265a-410f-b077-12bcc1723721}, !- Handle
  Coil Heating Electric 13,               !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
  27858.6330413818,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e2a4a71d-90fc-47f6-b6ba-920ee8ccb261}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {0d066fbd-6d05-4c37-9223-23ad1fcb4e9b}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  {9265376b-8194-42f9-9fb9-c002f0568f4a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.07240548384,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {149eb77e-265a-410f-b077-12bcc1723721}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {0f7459d4-82fb-432d-a93e-c6d80bac8193}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1dc99a60-cb98-40bf-a07d-89a99c9bef15}, !- Handle
  Air Terminal Single Duct VAV Reheat 9 Outlet Air Node, !- Name
  {0f7459d4-82fb-432d-a93e-c6d80bac8193}, !- Inlet Port
  {94e3a24e-0c71-44e8-b1be-3599999fe267}; !- Outlet Port

OS:Node,
  {e5f999d2-b91a-42eb-9f13-1ec7a8d324a1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {1958828c-df7f-441b-be63-4c60d6d8308c}, !- Inlet Port
  {d6ac6225-2ce9-4abd-adf7-d3577ffa6c05}; !- Outlet Port

OS:Connection,
  {94e3a24e-0c71-44e8-b1be-3599999fe267}, !- Handle
  {1dc99a60-cb98-40bf-a07d-89a99c9bef15}, !- Source Object
  3,                                      !- Outlet Port
  {11097648-55ab-4488-807a-13f10dd0af95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1958828c-df7f-441b-be63-4c60d6d8308c}, !- Handle
  {5a7e8ec1-9c15-4461-b2a0-093079b12bfa}, !- Source Object
  2,                                      !- Outlet Port
  {e5f999d2-b91a-42eb-9f13-1ec7a8d324a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ac6225-2ce9-4abd-adf7-d3577ffa6c05}, !- Handle
  {e5f999d2-b91a-42eb-9f13-1ec7a8d324a1}, !- Source Object
  3,                                      !- Outlet Port
  {4e81684e-8115-441c-b5fb-948fd45f82d4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e325bec8-fe8c-41f8-8fa5-3259219a2a6d}, !- Handle
  Air Terminal Single Duct VAV Reheat 9 Inlet Air Node, !- Name
  {ed4ef525-8fbf-44b5-947a-5108fa23c7b6}, !- Inlet Port
  {9265376b-8194-42f9-9fb9-c002f0568f4a}; !- Outlet Port

OS:Connection,
  {ed4ef525-8fbf-44b5-947a-5108fa23c7b6}, !- Handle
  {7dffbf9c-adb4-44fb-875d-45bdc57a6c5f}, !- Source Object
  4,                                      !- Outlet Port
  {e325bec8-fe8c-41f8-8fa5-3259219a2a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9265376b-8194-42f9-9fb9-c002f0568f4a}, !- Handle
  {e325bec8-fe8c-41f8-8fa5-3259219a2a6d}, !- Source Object
  3,                                      !- Outlet Port
  {0d066fbd-6d05-4c37-9223-23ad1fcb4e9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f7459d4-82fb-432d-a93e-c6d80bac8193}, !- Handle
  {0d066fbd-6d05-4c37-9223-23ad1fcb4e9b}, !- Source Object
  12,                                     !- Outlet Port
  {1dc99a60-cb98-40bf-a07d-89a99c9bef15}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {4822e069-bffd-4b58-8cf3-ebcae809c0e4}, !- Handle
  Coil Heating Electric 14,               !- Name
  {9a332c89-08cb-4061-8f6a-043befcd646f}, !- Availability Schedule Name
  ,                                       !- Efficiency
