  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7bc375c9-240a-4119-b62b-4bbdb2c9f0c3}, !- Handle
  Space Function Office open plan Thermostat 43, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a532ca0-4143-4fd7-a183-6b94df412eca}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1fab0840-57a5-4084-a140-ad5672a1d101}, !- Zone Air Inlet Port List
  {ebcc11c1-7448-4c1f-8710-4880fa3dae8a}, !- Zone Air Exhaust Port List
  {62e10105-875b-406a-b247-80d980d24e4f}, !- Zone Air Node Name
  {f3225e6a-88e4-4d95-9cd2-395f35d048b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {944a6ade-846b-4d03-86e1-4c11b45579e1}, !- Group Rendering Name
  {016944c7-64f6-4db8-a33b-fd85ee6cf84c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {44bcfdfd-25d9-4741-94fc-6b092f94275c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Zone Air Node, !- Name
  {62e10105-875b-406a-b247-80d980d24e4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62e10105-875b-406a-b247-80d980d24e4f}, !- Handle
  {2a532ca0-4143-4fd7-a183-6b94df412eca}, !- Source Object
  11,                                     !- Outlet Port
  {44bcfdfd-25d9-4741-94fc-6b092f94275c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1fab0840-57a5-4084-a140-ad5672a1d101}, !- Handle
  {2a532ca0-4143-4fd7-a183-6b94df412eca}, !- HVAC Component
  {0087ff63-edf1-4eb9-80fd-647af343976c}; !- Port 1

OS:PortList,
  {ebcc11c1-7448-4c1f-8710-4880fa3dae8a}, !- Handle
  {2a532ca0-4143-4fd7-a183-6b94df412eca}; !- HVAC Component

OS:PortList,
  {f3225e6a-88e4-4d95-9cd2-395f35d048b1}, !- Handle
  {2a532ca0-4143-4fd7-a183-6b94df412eca}, !- HVAC Component
  {fd0641b2-bb7a-43b2-ab4f-c302e0dcb18f}; !- Port 1

OS:Sizing:Zone,
  {1488692b-2ad7-4da8-b95a-6f2eb6b429b3}, !- Handle
  {2a532ca0-4143-4fd7-a183-6b94df412eca}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3c3fd6eb-31dd-48d2-8595-8fb4d7e7a33c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Zone HVAC Equipment List, !- Name
  {2a532ca0-4143-4fd7-a183-6b94df412eca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dfeff038-034c-4f36-885e-18bd8bece352}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e33ff918-f74a-44ea-93fa-6b0bd2355075}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {016944c7-64f6-4db8-a33b-fd85ee6cf84c}, !- Handle
  Space Function Office open plan Thermostat 44, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ee2bbbf-9a5b-406a-8f16-af657a591657}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0226a5a9-77c1-4cb2-8686-df682578f1d3}, !- Zone Air Inlet Port List
  {c098b975-3f49-4c2e-9450-62513c02ac6b}, !- Zone Air Exhaust Port List
  {d0cd47e6-29f8-4451-a26b-3fc952eb2fcb}, !- Zone Air Node Name
  {72a73ad2-35f2-4046-ab47-186e7cbf6898}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de5758ad-0bfb-459d-bc59-fd6ee9a7e618}, !- Group Rendering Name
  {78169d56-9398-4adf-812f-d90db4afea77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9146d24a-3d39-46bf-92f0-4c0368d1ee81}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Zone Air Node, !- Name
  {d0cd47e6-29f8-4451-a26b-3fc952eb2fcb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0cd47e6-29f8-4451-a26b-3fc952eb2fcb}, !- Handle
  {2ee2bbbf-9a5b-406a-8f16-af657a591657}, !- Source Object
  11,                                     !- Outlet Port
  {9146d24a-3d39-46bf-92f0-4c0368d1ee81}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0226a5a9-77c1-4cb2-8686-df682578f1d3}, !- Handle
  {2ee2bbbf-9a5b-406a-8f16-af657a591657}, !- HVAC Component
  {215f3680-3eac-4e02-93af-259a05b5a05c}; !- Port 1

OS:PortList,
  {c098b975-3f49-4c2e-9450-62513c02ac6b}, !- Handle
  {2ee2bbbf-9a5b-406a-8f16-af657a591657}; !- HVAC Component

OS:PortList,
  {72a73ad2-35f2-4046-ab47-186e7cbf6898}, !- Handle
  {2ee2bbbf-9a5b-406a-8f16-af657a591657}, !- HVAC Component
  {017f4197-d181-4488-92cf-5715f42e7412}; !- Port 1

OS:Sizing:Zone,
  {757d1446-7f8b-47d6-8033-8ba9046f21c7}, !- Handle
  {2ee2bbbf-9a5b-406a-8f16-af657a591657}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {05930518-f346-4c4e-bccf-e140fdb9a1d0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Zone HVAC Equipment List, !- Name
  {2ee2bbbf-9a5b-406a-8f16-af657a591657}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {411a32c2-9cd9-4338-9684-05db80b2a7d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9d977b8e-7163-4632-b216-2a9358b6f2e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {78169d56-9398-4adf-812f-d90db4afea77}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e779fa69-cc98-49e4-a1b8-0240c4b9bfe4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb41e42c-01b0-4146-81b1-11b4a4fce316}, !- Zone Air Inlet Port List
  {803fb345-23e0-4d18-bdc1-4a74cb327d41}, !- Zone Air Exhaust Port List
  {f55cc018-c9e3-482f-ad71-a98feaebe611}, !- Zone Air Node Name
  {458f7573-3492-4fa0-b5a2-619300c3e198}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e2a30b8-071c-46ae-9781-763c8b70550d}, !- Group Rendering Name
  {a3635171-6eda-422f-a27a-b965e7a65da6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1b3641e2-1bad-4303-9b4a-4d96e34d3d8a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Zone Air Node, !- Name
  {f55cc018-c9e3-482f-ad71-a98feaebe611}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f55cc018-c9e3-482f-ad71-a98feaebe611}, !- Handle
  {e779fa69-cc98-49e4-a1b8-0240c4b9bfe4}, !- Source Object
  11,                                     !- Outlet Port
  {1b3641e2-1bad-4303-9b4a-4d96e34d3d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb41e42c-01b0-4146-81b1-11b4a4fce316}, !- Handle
  {e779fa69-cc98-49e4-a1b8-0240c4b9bfe4}, !- HVAC Component
  {cc23cb02-861d-47de-b30c-5fcc84814361}; !- Port 1

OS:PortList,
  {803fb345-23e0-4d18-bdc1-4a74cb327d41}, !- Handle
  {e779fa69-cc98-49e4-a1b8-0240c4b9bfe4}; !- HVAC Component

OS:PortList,
  {458f7573-3492-4fa0-b5a2-619300c3e198}, !- Handle
  {e779fa69-cc98-49e4-a1b8-0240c4b9bfe4}, !- HVAC Component
  {3d4d1ca3-fabb-4f74-a1b1-2f102500518e}; !- Port 1

OS:Sizing:Zone,
  {898c1eb4-a3f2-486f-96e4-064f23ef9d4f}, !- Handle
  {e779fa69-cc98-49e4-a1b8-0240c4b9bfe4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f988fe11-9450-446d-a4ae-04d94713a530}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Zone HVAC Equipment List, !- Name
  {e779fa69-cc98-49e4-a1b8-0240c4b9bfe4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fc668c93-347c-4707-aa17-c7d58bc3a332}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7b6152a-e788-4775-8537-b4288365d82e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a3635171-6eda-422f-a27a-b965e7a65da6}, !- Handle
  Space Function Office open plan Thermostat 46, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45ab7a93-95ae-49bd-b1f9-32663e27d611}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5682d4b9-948f-4107-8ea7-08d9e404b64f}, !- Zone Air Inlet Port List
  {615fd2b0-40b1-448f-93f0-839522ad0a3b}, !- Zone Air Exhaust Port List
  {8bcb4f3c-f105-4b7e-b1e4-d9213106afb3}, !- Zone Air Node Name
  {07793f02-1da2-4acb-8a26-5db80ba75102}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {747ca4d3-c2d3-4b45-bb0f-9e1db4766622}, !- Group Rendering Name
  {218896a7-2efa-4f33-b037-f0c53e964ec1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3eeb8710-505d-496c-a8ba-da20223ae87c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Zone Air Node, !- Name
  {8bcb4f3c-f105-4b7e-b1e4-d9213106afb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bcb4f3c-f105-4b7e-b1e4-d9213106afb3}, !- Handle
  {45ab7a93-95ae-49bd-b1f9-32663e27d611}, !- Source Object
  11,                                     !- Outlet Port
  {3eeb8710-505d-496c-a8ba-da20223ae87c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5682d4b9-948f-4107-8ea7-08d9e404b64f}, !- Handle
  {45ab7a93-95ae-49bd-b1f9-32663e27d611}, !- HVAC Component
  {b19f96bf-a1bd-4557-8fc9-e8c14fcbf3ba}; !- Port 1

OS:PortList,
  {615fd2b0-40b1-448f-93f0-839522ad0a3b}, !- Handle
  {45ab7a93-95ae-49bd-b1f9-32663e27d611}; !- HVAC Component

OS:PortList,
  {07793f02-1da2-4acb-8a26-5db80ba75102}, !- Handle
  {45ab7a93-95ae-49bd-b1f9-32663e27d611}, !- HVAC Component
  {315016bc-5eae-4c03-8501-babe0a4be3c2}; !- Port 1

OS:Sizing:Zone,
  {1910473b-19f6-409a-bdea-8441a4bceedd}, !- Handle
  {45ab7a93-95ae-49bd-b1f9-32663e27d611}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {bb400c95-5a6b-4c57-ae80-f1e4219ef75c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Zone HVAC Equipment List, !- Name
  {45ab7a93-95ae-49bd-b1f9-32663e27d611}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae2202af-166c-4d3a-8d96-cf52b1a38dc5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2f621b04-fbdf-4a09-9fb5-0ff9dcd2aafa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {218896a7-2efa-4f33-b037-f0c53e964ec1}, !- Handle
  Space Function Office open plan Thermostat 47, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7d1fd5a3-d92e-4dbf-bd11-d817f9e1812c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aa8b4bb3-7c51-48b7-9d28-0b1d21c923f9}, !- Zone Air Inlet Port List
  {917e41d2-edbb-426c-9dfc-3d52c54423ef}, !- Zone Air Exhaust Port List
  {a061a974-647c-4b4d-997b-137ac20dabcd}, !- Zone Air Node Name
  {e652d9b4-05a4-4453-b65f-fc8c3b79ea52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98e01d4f-8af6-45b4-bbf8-634920f85a5d}, !- Group Rendering Name
  {bc96125b-8200-4a6a-b89b-507e3d90c451}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f9030949-d8a8-4601-afd9-d4e2c2d7e6eb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Zone Air Node, !- Name
  {a061a974-647c-4b4d-997b-137ac20dabcd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a061a974-647c-4b4d-997b-137ac20dabcd}, !- Handle
  {7d1fd5a3-d92e-4dbf-bd11-d817f9e1812c}, !- Source Object
  11,                                     !- Outlet Port
  {f9030949-d8a8-4601-afd9-d4e2c2d7e6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aa8b4bb3-7c51-48b7-9d28-0b1d21c923f9}, !- Handle
  {7d1fd5a3-d92e-4dbf-bd11-d817f9e1812c}, !- HVAC Component
  {b9deae24-25f2-40fc-921b-ce9342bcf7bd}; !- Port 1

OS:PortList,
  {917e41d2-edbb-426c-9dfc-3d52c54423ef}, !- Handle
  {7d1fd5a3-d92e-4dbf-bd11-d817f9e1812c}; !- HVAC Component

OS:PortList,
  {e652d9b4-05a4-4453-b65f-fc8c3b79ea52}, !- Handle
  {7d1fd5a3-d92e-4dbf-bd11-d817f9e1812c}, !- HVAC Component
  {c35a2299-268f-4d07-8f6d-0eada16b428e}; !- Port 1

OS:Sizing:Zone,
  {f2887a04-eebe-445e-bc73-7eff8d04b1b5}, !- Handle
  {7d1fd5a3-d92e-4dbf-bd11-d817f9e1812c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {faa88e9b-f260-4ff8-ac44-a16b6c292b5c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Zone HVAC Equipment List, !- Name
  {7d1fd5a3-d92e-4dbf-bd11-d817f9e1812c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5ff81489-7f8b-4c60-b46b-256fce2c6fe0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6475bf3b-04e6-44a1-95a9-bf46e5e2e4b6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bc96125b-8200-4a6a-b89b-507e3d90c451}, !- Handle
  Space Function Office open plan Thermostat 48, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f20d7bb-9e7e-4645-9e12-884fb4dc99ec}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f5a3fe3-d3c7-49d3-8636-1c1e29fac398}, !- Zone Air Inlet Port List
  {6492958c-c3c9-4e09-baa0-061c71380338}, !- Zone Air Exhaust Port List
  {252cf8d1-324e-4194-9ca5-6a5441b74d7f}, !- Zone Air Node Name
  {b6273db2-4a56-4190-8cc9-0cc4ea50024d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a15d400a-caaf-4aa7-938a-5b0ea04276f1}, !- Group Rendering Name
  {67d30756-78e1-4bc2-87aa-e6003283fdfd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0e16b3e9-8dfe-4fd5-b297-2c21de79feea}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Zone Air Node, !- Name
  {252cf8d1-324e-4194-9ca5-6a5441b74d7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {252cf8d1-324e-4194-9ca5-6a5441b74d7f}, !- Handle
  {5f20d7bb-9e7e-4645-9e12-884fb4dc99ec}, !- Source Object
  11,                                     !- Outlet Port
  {0e16b3e9-8dfe-4fd5-b297-2c21de79feea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f5a3fe3-d3c7-49d3-8636-1c1e29fac398}, !- Handle
  {5f20d7bb-9e7e-4645-9e12-884fb4dc99ec}, !- HVAC Component
  {9286b069-f2f2-47c9-8a50-4aa90f61601b}; !- Port 1

OS:PortList,
  {6492958c-c3c9-4e09-baa0-061c71380338}, !- Handle
  {5f20d7bb-9e7e-4645-9e12-884fb4dc99ec}; !- HVAC Component

OS:PortList,
  {b6273db2-4a56-4190-8cc9-0cc4ea50024d}, !- Handle
  {5f20d7bb-9e7e-4645-9e12-884fb4dc99ec}, !- HVAC Component
  {f9141f31-2d26-4426-8aeb-ca768b847500}; !- Port 1

OS:Sizing:Zone,
  {79efb337-ac89-479a-8e06-fad56351814a}, !- Handle
  {5f20d7bb-9e7e-4645-9e12-884fb4dc99ec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9faceac5-ef70-42a6-b31a-48bad84c66d3}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Zone HVAC Equipment List, !- Name
  {5f20d7bb-9e7e-4645-9e12-884fb4dc99ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f461bf0-37af-4aba-861b-b107e483f6b9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0624b433-2a7d-48e0-9886-8dee1b8da3dd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {67d30756-78e1-4bc2-87aa-e6003283fdfd}, !- Handle
  Space Function Office open plan Thermostat 49, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {486a0e06-a8f2-4b3d-8a9b-fdbbb45dfc65}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ac3cd37-9c80-4fc0-84d2-1b90921456a4}, !- Zone Air Inlet Port List
  {8d3e3046-cbed-4e6e-9fa8-cd2a9894d2e1}, !- Zone Air Exhaust Port List
  {b5d73e95-8832-4d9d-9f29-6fcc21a2f5c8}, !- Zone Air Node Name
  {6ec87fe2-b7d5-4e98-8e10-ad1b1fd88e52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6dbcf9f8-3cd1-4df9-a7df-480118108dc1}, !- Group Rendering Name
  {c61c4593-ef18-4664-a16f-ee0d148ef77e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c5934611-ac34-42d8-af72-ff5b236fc231}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone Air Node, !- Name
  {b5d73e95-8832-4d9d-9f29-6fcc21a2f5c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5d73e95-8832-4d9d-9f29-6fcc21a2f5c8}, !- Handle
  {486a0e06-a8f2-4b3d-8a9b-fdbbb45dfc65}, !- Source Object
  11,                                     !- Outlet Port
  {c5934611-ac34-42d8-af72-ff5b236fc231}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ac3cd37-9c80-4fc0-84d2-1b90921456a4}, !- Handle
  {486a0e06-a8f2-4b3d-8a9b-fdbbb45dfc65}; !- HVAC Component

OS:PortList,
  {8d3e3046-cbed-4e6e-9fa8-cd2a9894d2e1}, !- Handle
  {486a0e06-a8f2-4b3d-8a9b-fdbbb45dfc65}; !- HVAC Component

OS:PortList,
  {6ec87fe2-b7d5-4e98-8e10-ad1b1fd88e52}, !- Handle
  {486a0e06-a8f2-4b3d-8a9b-fdbbb45dfc65}; !- HVAC Component

OS:Sizing:Zone,
  {8a3e5003-2d04-4a1f-b446-d5cd44c1fe68}, !- Handle
  {486a0e06-a8f2-4b3d-8a9b-fdbbb45dfc65}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {1bb63ca3-ebb9-4e54-b28f-99034660cddc}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A Zone HVAC Equipment List, !- Name
  {486a0e06-a8f2-4b3d-8a9b-fdbbb45dfc65}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {c61c4593-ef18-4664-a16f-ee0d148ef77e}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {f6df6c38-42f7-4a70-9b69-3280874b6040}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bcf74ed1-b6da-4ef8-8ea6-00aef6252789}, !- Zone Air Inlet Port List
  {cc7d41c4-16b8-4799-9709-5dc6476c1aaf}, !- Zone Air Exhaust Port List
  {cf97d44e-a2d0-42e3-b2e8-f677114d1b91}, !- Zone Air Node Name
  {ded058fd-7ee0-4567-9543-52ce98e06353}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2ea788d6-d155-4fd1-85ed-2551d092172b}, !- Group Rendering Name
  {7dfac6a3-f0d7-49ca-b6e3-b9573ed2b3e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1110718c-8a59-4fb0-80e4-266d013d664e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone Air Node, !- Name
  {cf97d44e-a2d0-42e3-b2e8-f677114d1b91}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf97d44e-a2d0-42e3-b2e8-f677114d1b91}, !- Handle
  {f6df6c38-42f7-4a70-9b69-3280874b6040}, !- Source Object
  11,                                     !- Outlet Port
  {1110718c-8a59-4fb0-80e4-266d013d664e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bcf74ed1-b6da-4ef8-8ea6-00aef6252789}, !- Handle
  {f6df6c38-42f7-4a70-9b69-3280874b6040}, !- HVAC Component
  {fe26c412-a908-496c-82c9-7b7ad2d2d24b}; !- Port 1

OS:PortList,
  {cc7d41c4-16b8-4799-9709-5dc6476c1aaf}, !- Handle
  {f6df6c38-42f7-4a70-9b69-3280874b6040}; !- HVAC Component

OS:PortList,
  {ded058fd-7ee0-4567-9543-52ce98e06353}, !- Handle
  {f6df6c38-42f7-4a70-9b69-3280874b6040}, !- HVAC Component
  {662f51e1-3fcd-4848-a97a-4ba6f3390dcb}; !- Port 1

OS:Sizing:Zone,
  {3a95618e-9f3b-45e0-82aa-e1ca6a6baa8c}, !- Handle
  {f6df6c38-42f7-4a70-9b69-3280874b6040}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e1845512-7a34-4c74-83b7-0e15e3ac64ac}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone HVAC Equipment List, !- Name
  {f6df6c38-42f7-4a70-9b69-3280874b6040}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {370a4fb3-9ef6-4eb2-97d2-bda244eb2a10}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d38c9acd-15c8-43bb-b1d5-9ef6c7e4b3af}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7dfac6a3-f0d7-49ca-b6e3-b9573ed2b3e8}, !- Handle
  Space Function Office open plan Thermostat 50, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5308212f-09fa-45cf-af9a-f238733329d2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc0208ac-5fd9-4712-a4cb-dd208a406324}, !- Zone Air Inlet Port List
  {4039b56c-d82c-488a-bf75-100305814a04}, !- Zone Air Exhaust Port List
  {e85766af-c2f5-4c8d-a220-c09febeebe29}, !- Zone Air Node Name
  {bcf22939-33f3-4df5-86dd-cee9732e3005}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6b7d0e0a-bb3f-4ac7-b7c2-5994b85fdb03}, !- Group Rendering Name
  {410df77c-aae7-46c8-972c-9402a66b4966}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6680101-3487-44f1-a9ba-301051ed8fe0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Zone Air Node, !- Name
  {e85766af-c2f5-4c8d-a220-c09febeebe29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e85766af-c2f5-4c8d-a220-c09febeebe29}, !- Handle
  {5308212f-09fa-45cf-af9a-f238733329d2}, !- Source Object
  11,                                     !- Outlet Port
  {f6680101-3487-44f1-a9ba-301051ed8fe0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc0208ac-5fd9-4712-a4cb-dd208a406324}, !- Handle
  {5308212f-09fa-45cf-af9a-f238733329d2}, !- HVAC Component
  {2d8984c9-4bb0-4c2b-84cc-980c0fa41e4c}; !- Port 1

OS:PortList,
  {4039b56c-d82c-488a-bf75-100305814a04}, !- Handle
  {5308212f-09fa-45cf-af9a-f238733329d2}; !- HVAC Component

OS:PortList,
  {bcf22939-33f3-4df5-86dd-cee9732e3005}, !- Handle
  {5308212f-09fa-45cf-af9a-f238733329d2}, !- HVAC Component
  {204d8ccd-4584-4c26-aa5b-1c05c02a3ca9}; !- Port 1

OS:Sizing:Zone,
  {a60f3121-3bb3-437f-9c8e-63b94878c150}, !- Handle
  {5308212f-09fa-45cf-af9a-f238733329d2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {39f753bb-7cbd-4e79-a460-c4b8807530cc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Zone HVAC Equipment List, !- Name
  {5308212f-09fa-45cf-af9a-f238733329d2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b5ec5b2-4bcd-4e18-b279-a5f40063ac90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {77434a5d-84a7-460a-a644-a223e48ef166}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {410df77c-aae7-46c8-972c-9402a66b4966}, !- Handle
  Space Function Office open plan Thermostat 51, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f460e515-63f9-40ed-ab36-36b61fe3b390}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5239063c-c41a-45e5-a59a-12992a07ef39}, !- Zone Air Inlet Port List
  {abe8158b-bceb-4af1-9001-ce3453da50cd}, !- Zone Air Exhaust Port List
  {40ecd7df-9691-4b94-8de6-45258cc1f347}, !- Zone Air Node Name
  {6d9bc310-e9df-43ed-9891-ffe8defdf165}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7bdbaef3-ab2c-4a50-be4e-079408a08430}, !- Group Rendering Name
  {db40231e-d5b3-4e9f-b7fe-98843124b0e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {454a1e00-fba8-45c8-84ae-19fa6577cf94}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Zone Air Node, !- Name
  {40ecd7df-9691-4b94-8de6-45258cc1f347}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40ecd7df-9691-4b94-8de6-45258cc1f347}, !- Handle
  {f460e515-63f9-40ed-ab36-36b61fe3b390}, !- Source Object
  11,                                     !- Outlet Port
  {454a1e00-fba8-45c8-84ae-19fa6577cf94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5239063c-c41a-45e5-a59a-12992a07ef39}, !- Handle
  {f460e515-63f9-40ed-ab36-36b61fe3b390}, !- HVAC Component
  {306019a3-7399-4784-99e7-387fc132430c}; !- Port 1

OS:PortList,
  {abe8158b-bceb-4af1-9001-ce3453da50cd}, !- Handle
  {f460e515-63f9-40ed-ab36-36b61fe3b390}; !- HVAC Component

OS:PortList,
  {6d9bc310-e9df-43ed-9891-ffe8defdf165}, !- Handle
  {f460e515-63f9-40ed-ab36-36b61fe3b390}, !- HVAC Component
  {491f7ed1-00fe-4f07-9b89-621a8ee2fc88}; !- Port 1

OS:Sizing:Zone,
  {56c3acc1-9c3c-4dc8-b8e0-3c7b4cf542d2}, !- Handle
  {f460e515-63f9-40ed-ab36-36b61fe3b390}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {72c2bbdc-b6a6-4813-b3d6-69f59024c957}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Zone HVAC Equipment List, !- Name
  {f460e515-63f9-40ed-ab36-36b61fe3b390}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a1d1c4ef-c143-4cad-a674-cb38b1237870}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58822357-7a61-4be0-9697-feb8847812a2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {db40231e-d5b3-4e9f-b7fe-98843124b0e9}, !- Handle
  Space Function Office open plan Thermostat 52, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0e4e9200-76b3-4437-b5ac-c56b7543223d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98f38946-3de5-4747-ac72-a977cffd41b8}, !- Zone Air Inlet Port List
  {cfa3fc41-f1c1-40ef-b880-9da612caabab}, !- Zone Air Exhaust Port List
  {f42a7f0a-960b-4bc6-bc23-345db5c24f5a}, !- Zone Air Node Name
  {ae352d18-a7b5-4df0-883f-8f99b73dc6b6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e727c33b-afa1-442a-b3a8-a0d8607fe62c}, !- Group Rendering Name
  {ea5e5c87-7b2e-442b-beba-8ebaa90358cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02a0683f-14b6-4cd9-ba27-4a7c2c35513d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Zone Air Node, !- Name
  {f42a7f0a-960b-4bc6-bc23-345db5c24f5a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f42a7f0a-960b-4bc6-bc23-345db5c24f5a}, !- Handle
  {0e4e9200-76b3-4437-b5ac-c56b7543223d}, !- Source Object
  11,                                     !- Outlet Port
  {02a0683f-14b6-4cd9-ba27-4a7c2c35513d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98f38946-3de5-4747-ac72-a977cffd41b8}, !- Handle
  {0e4e9200-76b3-4437-b5ac-c56b7543223d}, !- HVAC Component
  {c5f3853a-6411-4a4d-bcd4-3c330cc3ccbb}; !- Port 1

OS:PortList,
  {cfa3fc41-f1c1-40ef-b880-9da612caabab}, !- Handle
  {0e4e9200-76b3-4437-b5ac-c56b7543223d}; !- HVAC Component

OS:PortList,
  {ae352d18-a7b5-4df0-883f-8f99b73dc6b6}, !- Handle
  {0e4e9200-76b3-4437-b5ac-c56b7543223d}, !- HVAC Component
  {101f61fb-26e0-4669-83f2-cbc30ab5dd8d}; !- Port 1

OS:Sizing:Zone,
  {c5c6fcd8-4484-44b2-91c7-4e9f8f29e090}, !- Handle
  {0e4e9200-76b3-4437-b5ac-c56b7543223d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {daaf03cd-ff52-4a7e-8c04-04cb396a5548}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Zone HVAC Equipment List, !- Name
  {0e4e9200-76b3-4437-b5ac-c56b7543223d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97d004e8-b884-4981-8465-60cffcc929b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50524c9c-6f62-4e65-b59e-5934649c1493}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ea5e5c87-7b2e-442b-beba-8ebaa90358cf}, !- Handle
  Space Function Office open plan Thermostat 53, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15c62823-d86b-4a70-b996-c55f4c98b7aa}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b59d3759-a324-461a-8941-eacd6f20daab}, !- Zone Air Inlet Port List
  {5a05c765-5c6a-44a6-92a8-b22c94a5666a}, !- Zone Air Exhaust Port List
  {32348af3-d985-4be5-95e7-72f32a9704fb}, !- Zone Air Node Name
  {7cbdbaf3-96d5-4525-8a4b-ceffec1e9c19}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {45cfca98-8754-40c2-a22f-0252ca1f6785}, !- Group Rendering Name
  {b92be632-d359-4d5f-a44f-f813f90915f8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e93b99b-807b-4578-8e56-331f21b33ffa}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone Air Node, !- Name
  {32348af3-d985-4be5-95e7-72f32a9704fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32348af3-d985-4be5-95e7-72f32a9704fb}, !- Handle
  {15c62823-d86b-4a70-b996-c55f4c98b7aa}, !- Source Object
  11,                                     !- Outlet Port
  {1e93b99b-807b-4578-8e56-331f21b33ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b59d3759-a324-461a-8941-eacd6f20daab}, !- Handle
  {15c62823-d86b-4a70-b996-c55f4c98b7aa}, !- HVAC Component
  {5b722ace-438b-4264-abbc-50e18e029803}; !- Port 1

OS:PortList,
  {5a05c765-5c6a-44a6-92a8-b22c94a5666a}, !- Handle
  {15c62823-d86b-4a70-b996-c55f4c98b7aa}; !- HVAC Component

OS:PortList,
  {7cbdbaf3-96d5-4525-8a4b-ceffec1e9c19}, !- Handle
  {15c62823-d86b-4a70-b996-c55f4c98b7aa}, !- HVAC Component
  {6c25f8a4-b80b-4295-9e07-f24db2a09ab0}; !- Port 1

OS:Sizing:Zone,
  {3bdc7576-ce80-48ff-a084-216d9ff193a9}, !- Handle
  {15c62823-d86b-4a70-b996-c55f4c98b7aa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {8f884065-5e51-4aaf-92fb-d0108ba653c7}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone HVAC Equipment List, !- Name
  {15c62823-d86b-4a70-b996-c55f4c98b7aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3434dfb3-1080-4ad0-9a4f-45b0fed35266}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13b4cb43-cf51-4182-8066-cade2be6f088}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b92be632-d359-4d5f-a44f-f813f90915f8}, !- Handle
  Space Function Office open plan Thermostat 54, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc047028-f29f-4f98-a6a5-1e85fe147613}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81d5102d-c8f2-4f0e-ba69-04b9b9fde6e0}, !- Zone Air Inlet Port List
  {5c3ac051-f52d-46d3-ab54-56a4dc47565b}, !- Zone Air Exhaust Port List
  {0e1ef5b7-8ecd-4efc-8195-0ac468479041}, !- Zone Air Node Name
  {80551cf3-69d8-445e-9b77-66d464f2d762}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {526fd33e-c11f-4b6a-baa2-c01132336784}, !- Group Rendering Name
  {e0df03ee-bad1-47b3-a038-dbe0d7176e08}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a1942069-b977-47d7-9eee-a2e57a8609b3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone Air Node, !- Name
  {0e1ef5b7-8ecd-4efc-8195-0ac468479041}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e1ef5b7-8ecd-4efc-8195-0ac468479041}, !- Handle
  {bc047028-f29f-4f98-a6a5-1e85fe147613}, !- Source Object
  11,                                     !- Outlet Port
  {a1942069-b977-47d7-9eee-a2e57a8609b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81d5102d-c8f2-4f0e-ba69-04b9b9fde6e0}, !- Handle
  {bc047028-f29f-4f98-a6a5-1e85fe147613}, !- HVAC Component
  {7c649d5d-4b46-45a5-b4be-6b8efd641242}; !- Port 1

OS:PortList,
  {5c3ac051-f52d-46d3-ab54-56a4dc47565b}, !- Handle
  {bc047028-f29f-4f98-a6a5-1e85fe147613}; !- HVAC Component

OS:PortList,
  {80551cf3-69d8-445e-9b77-66d464f2d762}, !- Handle
  {bc047028-f29f-4f98-a6a5-1e85fe147613}, !- HVAC Component
  {d1c3a62a-2109-406a-b3de-35398067e2c5}; !- Port 1

OS:Sizing:Zone,
  {ea75294b-94d9-4d91-a1ec-953e3458d219}, !- Handle
  {bc047028-f29f-4f98-a6a5-1e85fe147613}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {913bed5c-f4b3-41c0-8826-8515eb34b8be}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone HVAC Equipment List, !- Name
  {bc047028-f29f-4f98-a6a5-1e85fe147613}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3e6ff7d-7bd4-4695-8699-9ecde5412124}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dee4a449-01af-487a-8b9f-b81c36e2eaf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e0df03ee-bad1-47b3-a038-dbe0d7176e08}, !- Handle
  Space Function Office open plan Thermostat 55, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c814df4e-e599-4716-ada0-b4ddb26503f4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  10,                                     !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a4a3ec02-300c-493d-9316-b2e73e3b9bdc}, !- Zone Air Inlet Port List
  {df91d07d-ca5e-44d2-a8d7-1318bfafa37b}, !- Zone Air Exhaust Port List
  {8ebf6dc6-ce53-4820-a7e8-d9701fbca82c}, !- Zone Air Node Name
  {fffe9c34-ae99-4951-9322-ae4a6a587b7a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e35265e-1c74-4152-bbc9-425afc489c61}, !- Group Rendering Name
  {04656d28-3363-4f0f-bc80-6baeb99ce4cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78af802a-2c58-4f2f-be5b-01f01a55e351}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Zone Air Node, !- Name
  {8ebf6dc6-ce53-4820-a7e8-d9701fbca82c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ebf6dc6-ce53-4820-a7e8-d9701fbca82c}, !- Handle
  {c814df4e-e599-4716-ada0-b4ddb26503f4}, !- Source Object
  11,                                     !- Outlet Port
  {78af802a-2c58-4f2f-be5b-01f01a55e351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a4a3ec02-300c-493d-9316-b2e73e3b9bdc}, !- Handle
  {c814df4e-e599-4716-ada0-b4ddb26503f4}, !- HVAC Component
  {5fdd7263-fc91-4e6a-9d3d-480b507f0d19}; !- Port 1

OS:PortList,
  {df91d07d-ca5e-44d2-a8d7-1318bfafa37b}, !- Handle
  {c814df4e-e599-4716-ada0-b4ddb26503f4}; !- HVAC Component

OS:PortList,
  {fffe9c34-ae99-4951-9322-ae4a6a587b7a}, !- Handle
  {c814df4e-e599-4716-ada0-b4ddb26503f4}, !- HVAC Component
  {114932f2-4931-44e9-95cb-523f3c8a43de}; !- Port 1

OS:Sizing:Zone,
  {48993ff2-2e6f-401c-a4ba-ee76853c7250}, !- Handle
  {c814df4e-e599-4716-ada0-b4ddb26503f4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6313b237-3332-4f53-8ada-0db37064c1dd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Zone HVAC Equipment List, !- Name
  {c814df4e-e599-4716-ada0-b4ddb26503f4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {28ec0b8b-5057-46b5-bc7f-fdf3a4ab684e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2cc8ee94-e869-4cf7-b399-b7689fa9acf7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {04656d28-3363-4f0f-bc80-6baeb99ce4cd}, !- Handle
  Space Function Office open plan Thermostat 56, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09a05017-eda0-4774-bba5-f826da7754d9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {75b5a267-8f8a-4d2d-ac56-0051b6be7c0f}, !- Zone Air Inlet Port List
  {26fff9d3-ca21-4ae4-a35a-472c7ebbf378}, !- Zone Air Exhaust Port List
  {88057df4-82e7-4feb-a978-93a89dd2aef4}, !- Zone Air Node Name
  {36336266-0f05-4d53-8479-a707a2f96ff6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {add78585-25b4-44b0-8023-d5bf26ce92ad}, !- Group Rendering Name
  {8896acaa-ff43-48cb-8960-3e7b55a5d169}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5e2e9172-7b37-4c7c-a17f-1e3f386f69fd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Zone Air Node, !- Name
  {88057df4-82e7-4feb-a978-93a89dd2aef4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88057df4-82e7-4feb-a978-93a89dd2aef4}, !- Handle
  {09a05017-eda0-4774-bba5-f826da7754d9}, !- Source Object
  11,                                     !- Outlet Port
  {5e2e9172-7b37-4c7c-a17f-1e3f386f69fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {75b5a267-8f8a-4d2d-ac56-0051b6be7c0f}, !- Handle
  {09a05017-eda0-4774-bba5-f826da7754d9}, !- HVAC Component
  {4c01b941-7a8f-4aad-a190-76f080467ae5}; !- Port 1

OS:PortList,
  {26fff9d3-ca21-4ae4-a35a-472c7ebbf378}, !- Handle
  {09a05017-eda0-4774-bba5-f826da7754d9}; !- HVAC Component

OS:PortList,
  {36336266-0f05-4d53-8479-a707a2f96ff6}, !- Handle
  {09a05017-eda0-4774-bba5-f826da7754d9}, !- HVAC Component
  {3c875f35-fbf5-4e8a-8a50-dfaf08f57c42}; !- Port 1

OS:Sizing:Zone,
  {3c8e3630-4c3d-49f3-aaf6-60dd4b9efc64}, !- Handle
  {09a05017-eda0-4774-bba5-f826da7754d9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {11e1f940-6d40-41f1-b0f0-699cc399d1dc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Zone HVAC Equipment List, !- Name
  {09a05017-eda0-4774-bba5-f826da7754d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b04f11c-3797-4f29-90dc-443f1d896c01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67d0ffc9-51c4-49e8-a458-09c4fed7f16d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8896acaa-ff43-48cb-8960-3e7b55a5d169}, !- Handle
  Space Function Office open plan Thermostat 57, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3cb3c1c-62d8-4b6b-9f4b-d163b1d2231e}, !- Zone Air Inlet Port List
  {5ec2b709-e4b2-4141-bc53-5685e87a9986}, !- Zone Air Exhaust Port List
  {b401b892-14ac-4caf-92b0-ae7aa7b48ec4}, !- Zone Air Node Name
  {47fca63b-c88e-4703-83e2-5f073aedd10f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {60f6b748-4521-4c4c-a785-d33a02cd8dcc}, !- Group Rendering Name
  {b45a414b-fa70-443e-aad2-5ab26906fd77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a88a083c-4379-4843-99a3-ca9592a2486e}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Zone Air Node, !- Name
  {b401b892-14ac-4caf-92b0-ae7aa7b48ec4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b401b892-14ac-4caf-92b0-ae7aa7b48ec4}, !- Handle
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- Source Object
  11,                                     !- Outlet Port
  {a88a083c-4379-4843-99a3-ca9592a2486e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3cb3c1c-62d8-4b6b-9f4b-d163b1d2231e}, !- Handle
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- HVAC Component
  {0fd201e0-2844-457c-add5-3fed84fef331}; !- Port 1

OS:PortList,
  {5ec2b709-e4b2-4141-bc53-5685e87a9986}, !- Handle
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}; !- HVAC Component

OS:PortList,
  {47fca63b-c88e-4703-83e2-5f073aedd10f}, !- Handle
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- HVAC Component
  {a6375a27-8454-424d-9b2f-a01dbe7b2e70}; !- Port 1

OS:Sizing:Zone,
  {2188f37e-4958-405a-9995-a5aeec549994}, !- Handle
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {fb28a84a-a7f5-4a54-a6b1-a37e64cc55fc}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Zone HVAC Equipment List, !- Name
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6725451-c10a-4e52-a2b9-505511a9289b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83afad41-cba6-40d7-ba68-f270cf370c30}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b45a414b-fa70-443e-aad2-5ab26906fd77}, !- Handle
  Space Function Electrical/Mechanical room-sch-A Thermostat 3, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Heating Setpoint Temperature Schedule Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ff8f9a1f-92bd-4a88-9c26-b25c908a73b8}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6dbcf9f8-3cd1-4df9-a7df-480118108dc1}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {505695cd-54e4-4f7f-9b74-fa54195a62ed}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a15d400a-caaf-4aa7-938a-5b0ea04276f1}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {15386bb9-b7c1-4fd4-b29c-c5600650aba2}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bea27f88-7572-4226-aadd-a0a4957eee41}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {944a6ade-846b-4d03-86e1-4c11b45579e1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2ea788d6-d155-4fd1-85ed-2551d092172b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {526fd33e-c11f-4b6a-baa2-c01132336784}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {add78585-25b4-44b0-8023-d5bf26ce92ad}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b047f65-69bc-400f-b70e-4c28444490a0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7e2a30b8-071c-46ae-9781-763c8b70550d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {98e01d4f-8af6-45b4-bbf8-634920f85a5d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7bdbaef3-ab2c-4a50-be4e-079408a08430}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45cfca98-8754-40c2-a22f-0252ca1f6785}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6e35265e-1c74-4152-bbc9-425afc489c61}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {06917446-e73f-4fc5-a03d-14b780975397}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a6d924e2-7235-441b-b90a-5ff9e2f9c038}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de5758ad-0bfb-459d-bc59-fd6ee9a7e618}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {747ca4d3-c2d3-4b45-bb0f-9e1db4766622}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6b7d0e0a-bb3f-4ac7-b7c2-5994b85fdb03}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e727c33b-afa1-442a-b3a8-a0d8607fe62c}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {60f6b748-4521-4c4c-a785-d33a02cd8dcc}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fbc2f4cd-8718-4eae-ba8b-6b3dfc53262b}, !- Handle
  Space Function - undefined - 2,         !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bdf08428-fdd3-478a-b6f2-ce826ef57cd2}, !- Handle
  Space Function Electrical/Mechanical room-sch-A 1, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c7a8e194-bf47-480a-a0e1-6e4089e1733d}, !- Handle
  Space Function Office open plan 1,      !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {5fe500f5-4e13-4d08-8f9d-1dd28bc282b1}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {fa76be19-954b-4ab3-a8b7-5f75f74ce865}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {ba6d2e8f-9295-49bd-a985-392dce4fdc0e}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {98af53c6-ffa0-4899-bdfd-4f7477e5a106}, !- Layer 1
  {fa76be19-954b-4ab3-a8b7-5f75f74ce865}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {d86f4e14-9d1f-444a-baea-270188c2e406}, !- Handle
  {dfc35d03-b0cb-4f19-a1bd-09af3cd6142f}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  80.8969;                                !- Total Exposed Perimeter {m}

OS:Material,
  {c7d05fc8-db76-49ac-b8ad-3bc8c22f4b5c}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.100199429303091,                      !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {3f1652fc-6ac7-4cc2-846b-cebba2cf9ae3}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284_std,        !- Name
  ,                                       !- Surface Rendering Name
  {587f52fa-9fad-435e-92d5-0a5da3a437c1}, !- Layer 1
  {c7d05fc8-db76-49ac-b8ad-3bc8c22f4b5c}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1c7eb62e-71af-4f13-9864-3a07efc514f1}, !- Handle
  {6df794e9-3c6a-4697-83e2-2f096051ecf5}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  162.7937;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {367a9db1-e502-4702-83c9-801ee768c4ba}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {d6d0e308-ecad-493b-9898-4b361971e674}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea3ec9b0-1ab2-4822-bbd5-8b275c9b8382}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a0d0fa0e-bc29-46c9-b760-6f9b6315ca1e}, !- Plant Side Inlet Node Name
  {de65e72b-882f-454c-b963-48c97e3d5eb0}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {301ca970-d005-4bcc-bf44-23c509583795}, !- Demand Side Inlet Node Name
  {9a730899-65f0-4edb-bc8e-672c4fb1edac}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {f84a64b0-0936-497f-832b-5358340fe026}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Demand Mixer Name
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Demand Splitter Name
  {fc839f87-fd83-46f6-934c-19fc900d2ce0}, !- Supply Mixer Name
  {9fdece65-d60b-4160-a765-36989c56af78}; !- Supply Splitter Name

OS:Node,
  {bad36240-8d74-4b67-9c99-1c67ed337bd3}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {a0d0fa0e-bc29-46c9-b760-6f9b6315ca1e}, !- Inlet Port
  {63e950c0-5e77-48b3-904f-ce97bbd084a9}; !- Outlet Port

OS:Node,
  {ea3ec9b0-1ab2-4822-bbd5-8b275c9b8382}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {169a5a57-73f4-4bf0-8aa3-5a47cde37d9f}, !- Inlet Port
  {de65e72b-882f-454c-b963-48c97e3d5eb0}; !- Outlet Port

OS:Node,
  {04d36ec4-1d94-4e0b-aff5-054a17dc382f}, !- Handle
  Primary Boiler 1960kBtu/hr 0.9 Thermal Eff Inlet Water Node, !- Name
  {c33fb08e-d2e7-40ad-875a-9383c1a4d918}, !- Inlet Port
  {96befe21-d808-4279-bf3b-eb3ef1a1513d}; !- Outlet Port

OS:Connector:Mixer,
  {fc839f87-fd83-46f6-934c-19fc900d2ce0}, !- Handle
  Connector Mixer 1,                      !- Name
  {47820add-352b-48ca-895c-7d849d9a91e5}, !- Outlet Branch Name
  {455f5181-1bd0-4691-a373-ce76b8dbdb6c}, !- Inlet Branch Name 1
  {e2d0bcc8-bf63-483f-90f1-c4436218cecb}, !- Inlet Branch Name 2
  {3d202458-151e-4b92-af24-04f2b6dc3a1b}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {9fdece65-d60b-4160-a765-36989c56af78}, !- Handle
  Connector Splitter 1,                   !- Name
  {7aa211bb-911c-47bd-b9f0-6cb18ef81a99}, !- Inlet Branch Name
  {c33fb08e-d2e7-40ad-875a-9383c1a4d918}, !- Outlet Branch Name 1
  {84deac29-3c5d-45a4-bff3-f5c8b350489e}, !- Outlet Branch Name 2
  {21377823-e0a7-481f-a283-5c9fb5bce10c}; !- Outlet Branch Name 3

OS:Connection,
  {a0d0fa0e-bc29-46c9-b760-6f9b6315ca1e}, !- Handle
  {d6d0e308-ecad-493b-9898-4b361971e674}, !- Source Object
  14,                                     !- Outlet Port
  {bad36240-8d74-4b67-9c99-1c67ed337bd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c33fb08e-d2e7-40ad-875a-9383c1a4d918}, !- Handle
  {9fdece65-d60b-4160-a765-36989c56af78}, !- Source Object
  3,                                      !- Outlet Port
  {04d36ec4-1d94-4e0b-aff5-054a17dc382f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de65e72b-882f-454c-b963-48c97e3d5eb0}, !- Handle
  {ea3ec9b0-1ab2-4822-bbd5-8b275c9b8382}, !- Source Object
  3,                                      !- Outlet Port
  {d6d0e308-ecad-493b-9898-4b361971e674}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {095f00e7-17d7-4223-a2d6-459abf0fdccc}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {301ca970-d005-4bcc-bf44-23c509583795}, !- Inlet Port
  {f31f5f09-c456-4c96-8ccd-14e472fab219}; !- Outlet Port

OS:Node,
  {d6578aa0-0c0a-4424-bd23-dbdab9fd32eb}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {3f315763-120b-40e4-bd88-99d56be77558}, !- Inlet Port
  {9a730899-65f0-4edb-bc8e-672c4fb1edac}; !- Outlet Port

OS:Node,
  {5adbd910-a5e0-443f-81a1-3afdd32509e5}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {dae60d6c-ca22-4883-a192-388fb083458d}, !- Inlet Port
  {ba4fdecf-4c66-48a7-a902-561e6a760850}; !- Outlet Port

OS:Connector:Mixer,
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Handle
  Connector Mixer 2,                      !- Name
  {3f315763-120b-40e4-bd88-99d56be77558}, !- Outlet Branch Name
  {54f12909-3e90-4db9-b4cd-006c319185cf}, !- Inlet Branch Name 1
  {9a9caf78-b7d3-4615-80bd-d4d599e6c3c9}, !- Inlet Branch Name 2
  {d79a72c9-de97-4068-aadd-24cdfd6f5e70}, !- Inlet Branch Name 3
  {bfae597d-f46b-4ce8-989e-214ad9f8cdc5}, !- Inlet Branch Name 4
  {660120b8-5780-4692-ae8f-df56f127d369}, !- Inlet Branch Name 5
  {0b7903e7-140c-4135-8eff-152071569aa0}, !- Inlet Branch Name 6
  {66851daf-10db-41dd-ae57-2b78a97baecc}, !- Inlet Branch Name 7
  {11b0070a-c2fe-4a17-a9b1-091648f12a64}, !- Inlet Branch Name 8
  {344028da-0718-4fb5-9282-5e7aa40d830c}, !- Inlet Branch Name 9
  {cd336bb8-715c-4b0d-bb3e-5b71bcbf0faf}, !- Inlet Branch Name 10
  {c888362c-b56e-4227-ba49-371f7a936ae5}, !- Inlet Branch Name 11
  {2b77c122-035f-46c8-ae23-3d749e1390df}, !- Inlet Branch Name 12
  {3f33be8b-90e6-4095-9cab-2452bc44eb3c}, !- Inlet Branch Name 13
  {daff9743-7c29-42d3-8b05-3eb42fba5448}, !- Inlet Branch Name 14
  {0635cd5b-574e-4fe6-8e3b-5697082dc36f}, !- Inlet Branch Name 15
  {027d9116-bfc4-4bee-968b-c7e1558df2d2}, !- Inlet Branch Name 16
  {3870ed8d-e8fc-4592-8307-d61fe4e000c1}, !- Inlet Branch Name 17
  {470e7034-e871-4d86-ae69-b62440c370b5}, !- Inlet Branch Name 18
  {3db3194a-5daa-49a3-8eb4-8373527e466e}, !- Inlet Branch Name 19
  {427ab3ac-f391-4129-8eed-7c90d825c418}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Handle
  Connector Splitter 2,                   !- Name
  {f31f5f09-c456-4c96-8ccd-14e472fab219}, !- Inlet Branch Name
  {dae60d6c-ca22-4883-a192-388fb083458d}, !- Outlet Branch Name 1
  {56a97264-106c-4883-a3eb-04d363b42e44}, !- Outlet Branch Name 2
  {0b4b8b40-c3aa-434a-b35c-105df080fd35}, !- Outlet Branch Name 3
  {bf03031e-1893-43f0-a72c-309c18ff14d9}, !- Outlet Branch Name 4
  {de2b340c-f773-4e7a-8757-7c678dde1622}, !- Outlet Branch Name 5
  {449e4bd8-d10d-47df-94d0-1a5428401e6b}, !- Outlet Branch Name 6
  {b6e9fb35-fa64-4012-8031-1e4a6670925f}, !- Outlet Branch Name 7
  {7ec99938-6977-4512-a153-f2ac6cd298ea}, !- Outlet Branch Name 8
  {cf570c44-3803-4212-8591-faaa343d9065}, !- Outlet Branch Name 9
  {ccbdf275-3390-474f-a9ee-fb8efc67ddd2}, !- Outlet Branch Name 10
  {65083d44-7e71-4e90-9a08-6d0c3b9cbde5}, !- Outlet Branch Name 11
  {b3af3929-6939-48d1-8edd-74bfdc530125}, !- Outlet Branch Name 12
  {17e78b9d-1f7f-412d-ae1e-a44648728a61}, !- Outlet Branch Name 13
  {096cd1e8-48e9-4052-bdb8-7c50302ebdaa}, !- Outlet Branch Name 14
  {5d929c31-257a-4919-9922-bee6b3c01b79}, !- Outlet Branch Name 15
  {998f9740-a261-4993-968e-66d340216546}, !- Outlet Branch Name 16
  {cdef6bf2-f2c8-4b8f-989f-31856bdcca4f}, !- Outlet Branch Name 17
  {7af56488-7d9c-4a07-bc97-8ff99f4dd07f}, !- Outlet Branch Name 18
  {61840760-d2a6-4b3e-8eab-600c4eddfc4b}, !- Outlet Branch Name 19
  {8838d5c7-b718-48fe-8fb2-322c54e71473}; !- Outlet Branch Name 20

OS:Connection,
  {301ca970-d005-4bcc-bf44-23c509583795}, !- Handle
  {d6d0e308-ecad-493b-9898-4b361971e674}, !- Source Object
  17,                                     !- Outlet Port
  {095f00e7-17d7-4223-a2d6-459abf0fdccc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31f5f09-c456-4c96-8ccd-14e472fab219}, !- Handle
  {095f00e7-17d7-4223-a2d6-459abf0fdccc}, !- Source Object
  3,                                      !- Outlet Port
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dae60d6c-ca22-4883-a192-388fb083458d}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  3,                                      !- Outlet Port
  {5adbd910-a5e0-443f-81a1-3afdd32509e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f315763-120b-40e4-bd88-99d56be77558}, !- Handle
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Source Object
  2,                                      !- Outlet Port
  {d6578aa0-0c0a-4424-bd23-dbdab9fd32eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a730899-65f0-4edb-bc8e-672c4fb1edac}, !- Handle
  {d6578aa0-0c0a-4424-bd23-dbdab9fd32eb}, !- Source Object
  3,                                      !- Outlet Port
  {d6d0e308-ecad-493b-9898-4b361971e674}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {7ddd78c8-69cd-449a-99bf-55aea7d008ea}, !- Handle
  {d6d0e308-ecad-493b-9898-4b361971e674}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {f84a64b0-0936-497f-832b-5358340fe026}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {20cb615f-fda3-442d-858d-f006f0701444}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {63e950c0-5e77-48b3-904f-ce97bbd084a9}, !- Inlet Node Name
  {0846d288-f1ea-433c-acf3-50908549f145}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  210100.176008404,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {27b833b4-34ad-450d-85f5-c7ba83d50a36}, !- Handle
  Primary Boiler 1960kBtu/hr 0.9 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  574487.409895655,                       !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {1c6c32c8-1a47-4202-b79c-cb3d2e331fa8}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {96befe21-d808-4279-bf3b-eb3ef1a1513d}, !- Boiler Water Inlet Node Name
  {76c1b2f4-f065-47dd-877f-b2573b89d638}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {724376c9-3021-4b9a-93f4-8f8c99943f65}, !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE,     !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.9,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {1c6c32c8-1a47-4202-b79c-cb3d2e331fa8}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {e8c8cdba-c668-4820-bbe9-0254023504c0}, !- Boiler Water Inlet Node Name
  {b397f3fa-54b3-4f37-b89e-74e7079c1de9}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {5024e1d4-c1c2-4db6-aa3b-5ab196e168e4}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {e3a7477e-af4d-4e07-b156-3ccd7992e79b}, !- Inlet Node Name
  {99a04068-e10e-459d-9b8a-44b9eb2de9ab}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f41934a2-c580-49b0-8e06-c1a0e763a006}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {1900620b-334e-403b-abd8-d9435b48bbe6}, !- Inlet Node Name
  {169a5a57-73f4-4bf0-8aa3-5a47cde37d9f}; !- Outlet Node Name

OS:Node,
  {6cd08559-73b3-4cf5-97b6-1d86585205fb}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {0846d288-f1ea-433c-acf3-50908549f145}, !- Inlet Port
  {7aa211bb-911c-47bd-b9f0-6cb18ef81a99}; !- Outlet Port

OS:Connection,
  {63e950c0-5e77-48b3-904f-ce97bbd084a9}, !- Handle
  {bad36240-8d74-4b67-9c99-1c67ed337bd3}, !- Source Object
  3,                                      !- Outlet Port
  {20cb615f-fda3-442d-858d-f006f0701444}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0846d288-f1ea-433c-acf3-50908549f145}, !- Handle
  {20cb615f-fda3-442d-858d-f006f0701444}, !- Source Object
  3,                                      !- Outlet Port
  {6cd08559-73b3-4cf5-97b6-1d86585205fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aa211bb-911c-47bd-b9f0-6cb18ef81a99}, !- Handle
  {6cd08559-73b3-4cf5-97b6-1d86585205fb}, !- Source Object
  3,                                      !- Outlet Port
  {9fdece65-d60b-4160-a765-36989c56af78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65559db4-1429-4e97-a283-393bf65c4912}, !- Handle
  Primary Boiler 1960kBtu/hr 0.9 Thermal Eff Outlet Water Node, !- Name
  {76c1b2f4-f065-47dd-877f-b2573b89d638}, !- Inlet Port
  {455f5181-1bd0-4691-a373-ce76b8dbdb6c}; !- Outlet Port

OS:Connection,
  {96befe21-d808-4279-bf3b-eb3ef1a1513d}, !- Handle
  {04d36ec4-1d94-4e0b-aff5-054a17dc382f}, !- Source Object
  3,                                      !- Outlet Port
  {27b833b4-34ad-450d-85f5-c7ba83d50a36}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {76c1b2f4-f065-47dd-877f-b2573b89d638}, !- Handle
  {27b833b4-34ad-450d-85f5-c7ba83d50a36}, !- Source Object
  12,                                     !- Outlet Port
  {65559db4-1429-4e97-a283-393bf65c4912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455f5181-1bd0-4691-a373-ce76b8dbdb6c}, !- Handle
  {65559db4-1429-4e97-a283-393bf65c4912}, !- Source Object
  3,                                      !- Outlet Port
  {fc839f87-fd83-46f6-934c-19fc900d2ce0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0299872-e5b6-4e98-af4b-b4da7e772659}, !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Inlet Water Node, !- Name
  {84deac29-3c5d-45a4-bff3-f5c8b350489e}, !- Inlet Port
  {e8c8cdba-c668-4820-bbe9-0254023504c0}; !- Outlet Port

OS:Connection,
  {84deac29-3c5d-45a4-bff3-f5c8b350489e}, !- Handle
  {9fdece65-d60b-4160-a765-36989c56af78}, !- Source Object
  4,                                      !- Outlet Port
  {d0299872-e5b6-4e98-af4b-b4da7e772659}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec813ad6-9d00-4b51-a7ce-40ab87906f4e}, !- Handle
  Secondary Boiler 0kBtu/hr 0.9 AFUE Outlet Water Node, !- Name
  {b397f3fa-54b3-4f37-b89e-74e7079c1de9}, !- Inlet Port
  {e2d0bcc8-bf63-483f-90f1-c4436218cecb}; !- Outlet Port

OS:Connection,
  {e8c8cdba-c668-4820-bbe9-0254023504c0}, !- Handle
  {d0299872-e5b6-4e98-af4b-b4da7e772659}, !- Source Object
  3,                                      !- Outlet Port
  {724376c9-3021-4b9a-93f4-8f8c99943f65}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {b397f3fa-54b3-4f37-b89e-74e7079c1de9}, !- Handle
  {724376c9-3021-4b9a-93f4-8f8c99943f65}, !- Source Object
  12,                                     !- Outlet Port
  {ec813ad6-9d00-4b51-a7ce-40ab87906f4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2d0bcc8-bf63-483f-90f1-c4436218cecb}, !- Handle
  {ec813ad6-9d00-4b51-a7ce-40ab87906f4e}, !- Source Object
  3,                                      !- Outlet Port
  {fc839f87-fd83-46f6-934c-19fc900d2ce0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {a4133cc4-b726-44a1-ac2d-e474f8d737c4}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {21377823-e0a7-481f-a283-5c9fb5bce10c}, !- Inlet Port
  {e3a7477e-af4d-4e07-b156-3ccd7992e79b}; !- Outlet Port

OS:Connection,
  {21377823-e0a7-481f-a283-5c9fb5bce10c}, !- Handle
  {9fdece65-d60b-4160-a765-36989c56af78}, !- Source Object
  5,                                      !- Outlet Port
  {a4133cc4-b726-44a1-ac2d-e474f8d737c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {746cb396-f43e-4581-8877-e8ef477a1055}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {99a04068-e10e-459d-9b8a-44b9eb2de9ab}, !- Inlet Port
  {3d202458-151e-4b92-af24-04f2b6dc3a1b}; !- Outlet Port

OS:Connection,
  {e3a7477e-af4d-4e07-b156-3ccd7992e79b}, !- Handle
  {a4133cc4-b726-44a1-ac2d-e474f8d737c4}, !- Source Object
  3,                                      !- Outlet Port
  {5024e1d4-c1c2-4db6-aa3b-5ab196e168e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99a04068-e10e-459d-9b8a-44b9eb2de9ab}, !- Handle
  {5024e1d4-c1c2-4db6-aa3b-5ab196e168e4}, !- Source Object
  3,                                      !- Outlet Port
  {746cb396-f43e-4581-8877-e8ef477a1055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d202458-151e-4b92-af24-04f2b6dc3a1b}, !- Handle
  {746cb396-f43e-4581-8877-e8ef477a1055}, !- Source Object
  3,                                      !- Outlet Port
  {fc839f87-fd83-46f6-934c-19fc900d2ce0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d1cb44e6-98d1-4a9f-b3ea-49d0d0efbd6f}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {47820add-352b-48ca-895c-7d849d9a91e5}, !- Inlet Port
  {1900620b-334e-403b-abd8-d9435b48bbe6}; !- Outlet Port

OS:Connection,
  {47820add-352b-48ca-895c-7d849d9a91e5}, !- Handle
  {fc839f87-fd83-46f6-934c-19fc900d2ce0}, !- Source Object
  2,                                      !- Outlet Port
  {d1cb44e6-98d1-4a9f-b3ea-49d0d0efbd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1900620b-334e-403b-abd8-d9435b48bbe6}, !- Handle
  {d1cb44e6-98d1-4a9f-b3ea-49d0d0efbd6f}, !- Source Object
  3,                                      !- Outlet Port
  {f41934a2-c580-49b0-8e06-c1a0e763a006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {169a5a57-73f4-4bf0-8aa3-5a47cde37d9f}, !- Handle
  {f41934a2-c580-49b0-8e06-c1a0e763a006}, !- Source Object
  3,                                      !- Outlet Port
  {ea3ec9b0-1ab2-4822-bbd5-8b275c9b8382}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {7bf8c7db-1568-48d3-b27b-e12a8cef9f30}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {ea3ec9b0-1ab2-4822-bbd5-8b275c9b8382}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {83115749-1151-4a2b-a339-ddfc7a82ed6a}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {b6272f5d-1046-4765-b875-cb0e12b102aa}, !- Availability Schedule
  {68af5aec-2534-45cb-9d6b-8dfcc9c917de}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c466236-a94c-44df-b14b-62aade7f52bf}, !- Supply Side Inlet Node Name
  {e2fae082-ba2a-4d7b-a7aa-0b2b41c71f11}, !- Demand Side Outlet Node Name
  {5259790e-a5ce-457f-bfc0-38f72e4713cf}, !- Demand Side Inlet Node A
  {39df600f-6883-40fc-a194-22ab052580c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {adca5c74-4cea-454e-9f70-7465396597b1}, !- Demand Mixer Name
  {9dea3ee2-1e8b-4645-9358-98aa350aa219}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {64901bb1-ad15-4d5f-be47-bffbacfa077a}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Inlet Node, !- Name
  {0c466236-a94c-44df-b14b-62aade7f52bf}, !- Inlet Port
  {ec90d4b8-571a-461f-947b-e21826a2e474}; !- Outlet Port

OS:Node,
  {a4b3d3a5-aac3-49cb-8c06-e35c79febefc}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Supply Outlet Node, !- Name
  {2179d207-8426-4f52-bae0-70e55819e3d8}, !- Inlet Port
  {39df600f-6883-40fc-a194-22ab052580c5}; !- Outlet Port

OS:Connection,
  {0c466236-a94c-44df-b14b-62aade7f52bf}, !- Handle
  {83115749-1151-4a2b-a339-ddfc7a82ed6a}, !- Source Object
  9,                                      !- Outlet Port
  {64901bb1-ad15-4d5f-be47-bffbacfa077a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39df600f-6883-40fc-a194-22ab052580c5}, !- Handle
  {a4b3d3a5-aac3-49cb-8c06-e35c79febefc}, !- Source Object
  3,                                      !- Outlet Port
  {83115749-1151-4a2b-a339-ddfc7a82ed6a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1be52ff8-ab4c-4070-81ba-ec581734d4b5}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Inlet Node, !- Name
  {5259790e-a5ce-457f-bfc0-38f72e4713cf}, !- Inlet Port
  {b17e6650-d037-4a7d-9d17-8df60f5e9795}; !- Outlet Port

OS:Node,
  {cd206d85-131c-414e-8942-b1ee6eb0dba0}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Demand Outlet Node, !- Name
  {238401c1-bba3-4f2e-afea-e1e80196e6d6}, !- Inlet Port
  {e2fae082-ba2a-4d7b-a7aa-0b2b41c71f11}; !- Outlet Port

OS:Node,
  {96765f59-e85d-4419-bdca-912e7a077f4c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {b8b30904-5ef8-4429-81ab-9d3833bb5861}, !- Inlet Port
  {0fd201e0-2844-457c-add5-3fed84fef331}; !- Outlet Port

OS:Connection,
  {5259790e-a5ce-457f-bfc0-38f72e4713cf}, !- Handle
  {83115749-1151-4a2b-a339-ddfc7a82ed6a}, !- Source Object
  11,                                     !- Outlet Port
  {1be52ff8-ab4c-4070-81ba-ec581734d4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2fae082-ba2a-4d7b-a7aa-0b2b41c71f11}, !- Handle
  {cd206d85-131c-414e-8942-b1ee6eb0dba0}, !- Source Object
  3,                                      !- Outlet Port
  {83115749-1151-4a2b-a339-ddfc7a82ed6a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9dea3ee2-1e8b-4645-9358-98aa350aa219}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {b17e6650-d037-4a7d-9d17-8df60f5e9795}, !- Inlet Node Name
  {3f29f4e7-22b2-473d-b262-6a695a7edf07}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {adca5c74-4cea-454e-9f70-7465396597b1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {238401c1-bba3-4f2e-afea-e1e80196e6d6}, !- Outlet Node Name
  {ef036b52-9ce9-44e6-bf2c-695a70048928}; !- Inlet Node Name 1

OS:Connection,
  {b17e6650-d037-4a7d-9d17-8df60f5e9795}, !- Handle
  {1be52ff8-ab4c-4070-81ba-ec581734d4b5}, !- Source Object
  3,                                      !- Outlet Port
  {9dea3ee2-1e8b-4645-9358-98aa350aa219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238401c1-bba3-4f2e-afea-e1e80196e6d6}, !- Handle
  {adca5c74-4cea-454e-9f70-7465396597b1}, !- Source Object
  2,                                      !- Outlet Port
  {cd206d85-131c-414e-8942-b1ee6eb0dba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4fc40787-06c8-4675-a7f1-b5af29c433cb}, !- Handle
  {83115749-1151-4a2b-a339-ddfc7a82ed6a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {68af5aec-2534-45cb-9d6b-8dfcc9c917de}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f51586c6-7bd0-4d9e-8b28-0053f8beea78}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {8d49933a-3721-4435-936f-689898d30355}, !- Handle
  Fan On Off 1,                           !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b70417db-66ca-4256-933f-911e43bf4db2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bd33bd0a-b6c4-463f-93b9-d1edea812b1f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b70417db-66ca-4256-933f-911e43bf4db2}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bd33bd0a-b6c4-463f-93b9-d1edea812b1f}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {89e8c812-2f82-4ebb-aaa4-c2d6ec0a8736}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0724efc-da0d-4108-92b4-5031727ff16d}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd94158d-b4f8-4aa8-9659-ad7f75fffc21}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c3b18d83-99cd-4598-84c8-9d846513a231}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {647a32a8-e25f-4f36-9676-0e3d1073b47c}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b7da5933-ed36-4eab-9718-c5582812124b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 290kBtu/hr 10.0EER, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2604fd6-cfa0-4762-a9f1-9ef6f69718f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6f7a14b-a822-47fb-b98f-4787642464ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ac4f65c-655e-4521-8139-f2c1dd3fe80a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d31e439a-2148-4782-8fb2-adcadd149638}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {775aed60-6efa-4c32-8a99-4d5d1352bfa6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Curve:Cubic,
  {e6887f0e-8844-4e8a-acdc-8e996e64d87c}, !- Handle
  Curve Cubic 2,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {a695980e-9fc9-46c1-86f5-2cf98ed77b41}, !- Handle
  Curve Cubic 3,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8420c38f-5da7-4c61-a280-f30c68c2cd6b}, !- Handle
  Curve Cubic 4,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f37455ea-a60f-4c97-b1dd-254a17016f49}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {31fe069f-9c45-40fd-962c-40e6d373c2c8}, !- Handle
  Curve Cubic 5,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {2f781149-439a-4f04-9fa3-dbb0f5c0eaa1}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 210 Clg kBtu/hr 3.2COPH, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  61540.5050711321,                       !- Rated Total Heating Capacity {W}
  3.49784885786428,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d5ed1661-1020-4ff4-8e65-b77a47f31794}, !- Total Heating Capacity Function of Temperature Curve Name
  {5ad30e78-3109-4b2a-947c-a9f645886577}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef1586bc-3808-4dcb-92fe-db6b2e457d78}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee435f5c-d07f-48b8-a44c-9b2ed47e4d03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {951b8c60-f92e-4adb-935b-a016c5a3eb34}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {4ea87e49-f5aa-4591-80d5-153ca6052802}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b6272f5d-1046-4765-b875-cb0e12b102aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {04133179-6a92-447c-b3f2-05a526d6ef85}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {04133179-6a92-447c-b3f2-05a526d6ef85}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {849d763b-c097-4b95-bd13-507eca479111}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {4ea87e49-f5aa-4591-80d5-153ca6052802}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ffadc1a8-74d6-45ae-8d8e-aa20f17ecc75}, !- Mixed Air Node Name
  {4032b647-ae82-46a4-b574-c316d937a534}, !- Outdoor Air Stream Node Name
  {b096ea16-8bb5-48fb-8a44-9a0c9310aff1}, !- Relief Air Stream Node Name
  {ec90d4b8-571a-461f-947b-e21826a2e474}; !- Return Air Stream Node Name

OS:Node,
  {d8cf0cf7-9e22-43c4-8ec0-9fa2d14bd96c}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {20567c61-1744-4e75-9bf2-416fd8516818}; !- Outlet Port

OS:Node,
  {f243e238-d5e4-438a-835b-cfae523c2f01}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Relief Air Node, !- Name
  {969e284f-b168-407d-aadc-cf5c463a54e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {5a442428-58d1-4c74-83dc-e7d50a5dd278}, !- Handle
  Coil Heating Electric 1,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {42907685-8460-4eb4-863d-c65bf6e86b27}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A ASHP, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {74ef8524-58f5-48c9-8c00-f0f016a1f130}, !- Air Inlet Node Name
  {2179d207-8426-4f52-bae0-70e55819e3d8}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- Controlling Zone or Thermostat Location
  {8d49933a-3721-4435-936f-689898d30355}, !- Supply Air Fan Name
  {2f781149-439a-4f04-9fa3-dbb0f5c0eaa1}, !- Heating Coil Name
  {b7da5933-ed36-4eab-9718-c5582812124b}, !- Cooling Coil Name
  {5a442428-58d1-4c74-83dc-e7d50a5dd278}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {b6272f5d-1046-4765-b875-cb0e12b102aa}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {2179d207-8426-4f52-bae0-70e55819e3d8}, !- Handle
  {42907685-8460-4eb4-863d-c65bf6e86b27}, !- Source Object
  4,                                      !- Outlet Port
  {a4b3d3a5-aac3-49cb-8c06-e35c79febefc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c26092f-0d0e-431b-8f19-bb1b19f17c53}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Mixed Air Node, !- Name
  {ffadc1a8-74d6-45ae-8d8e-aa20f17ecc75}, !- Inlet Port
  {74ef8524-58f5-48c9-8c00-f0f016a1f130}; !- Outlet Port

OS:Connection,
  {ec90d4b8-571a-461f-947b-e21826a2e474}, !- Handle
  {64901bb1-ad15-4d5f-be47-bffbacfa077a}, !- Source Object
  3,                                      !- Outlet Port
  {849d763b-c097-4b95-bd13-507eca479111}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ffadc1a8-74d6-45ae-8d8e-aa20f17ecc75}, !- Handle
  {849d763b-c097-4b95-bd13-507eca479111}, !- Source Object
  5,                                      !- Outlet Port
  {6c26092f-0d0e-431b-8f19-bb1b19f17c53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74ef8524-58f5-48c9-8c00-f0f016a1f130}, !- Handle
  {6c26092f-0d0e-431b-8f19-bb1b19f17c53}, !- Source Object
  3,                                      !- Outlet Port
  {42907685-8460-4eb4-863d-c65bf6e86b27}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {bbbc56d2-8f34-490b-bb7f-2a779088a575}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8ddafa2f-84f5-41e0-bce5-3c653c0beee9}, !- Control Zone Name
  {a4b3d3a5-aac3-49cb-8c06-e35c79febefc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {79a3f41b-fd44-4c05-af6f-c89e5d563aaf}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ba4fdecf-4c66-48a7-a902-561e6a760850}, !- Water Inlet Node Name
  {62a910f1-9a78-49ae-bd9c-ae4ddf70db6c}; !- Water Outlet Node Name

OS:Node,
  {1075f6cc-9e17-421d-8a4b-9b36d558237a}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {62a910f1-9a78-49ae-bd9c-ae4ddf70db6c}, !- Inlet Port
  {54f12909-3e90-4db9-b4cd-006c319185cf}; !- Outlet Port

OS:Connection,
  {ba4fdecf-4c66-48a7-a902-561e6a760850}, !- Handle
  {5adbd910-a5e0-443f-81a1-3afdd32509e5}, !- Source Object
  3,                                      !- Outlet Port
  {79a3f41b-fd44-4c05-af6f-c89e5d563aaf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {62a910f1-9a78-49ae-bd9c-ae4ddf70db6c}, !- Handle
  {79a3f41b-fd44-4c05-af6f-c89e5d563aaf}, !- Source Object
  10,                                     !- Outlet Port
  {1075f6cc-9e17-421d-8a4b-9b36d558237a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f12909-3e90-4db9-b4cd-006c319185cf}, !- Handle
  {1075f6cc-9e17-421d-8a4b-9b36d558237a}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c6725451-c10a-4e52-a2b9-505511a9289b}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {79a3f41b-fd44-4c05-af6f-c89e5d563aaf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {83afad41-cba6-40d7-ba68-f270cf370c30}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {011d3825-47e7-4a8c-bd77-f79ddd62c55d}, !- Air Inlet Node Name
  {b8b30904-5ef8-4429-81ab-9d3833bb5861}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92b48b77-e155-49fb-bab0-e02e3eb64fa0}, !- Handle
  WILD_ST=Electrical/Mechanical room-sch-A_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {a6375a27-8454-424d-9b2f-a01dbe7b2e70}, !- Inlet Port
  {ef036b52-9ce9-44e6-bf2c-695a70048928}; !- Outlet Port

OS:Connection,
  {0fd201e0-2844-457c-add5-3fed84fef331}, !- Handle
  {96765f59-e85d-4419-bdca-912e7a077f4c}, !- Source Object
  3,                                      !- Outlet Port
  {b3cb3c1c-62d8-4b6b-9f4b-d163b1d2231e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6375a27-8454-424d-9b2f-a01dbe7b2e70}, !- Handle
  {47fca63b-c88e-4703-83e2-5f073aedd10f}, !- Source Object
  2,                                      !- Outlet Port
  {92b48b77-e155-49fb-bab0-e02e3eb64fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef036b52-9ce9-44e6-bf2c-695a70048928}, !- Handle
  {92b48b77-e155-49fb-bab0-e02e3eb64fa0}, !- Source Object
  3,                                      !- Outlet Port
  {adca5c74-4cea-454e-9f70-7465396597b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d5a9c334-5694-4a79-9e6a-1ec50f337591}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {3f29f4e7-22b2-473d-b262-6a695a7edf07}, !- Inlet Port
  {011d3825-47e7-4a8c-bd77-f79ddd62c55d}; !- Outlet Port

OS:Connection,
  {3f29f4e7-22b2-473d-b262-6a695a7edf07}, !- Handle
  {9dea3ee2-1e8b-4645-9358-98aa350aa219}, !- Source Object
  3,                                      !- Outlet Port
  {d5a9c334-5694-4a79-9e6a-1ec50f337591}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {011d3825-47e7-4a8c-bd77-f79ddd62c55d}, !- Handle
  {d5a9c334-5694-4a79-9e6a-1ec50f337591}, !- Source Object
  3,                                      !- Outlet Port
  {83afad41-cba6-40d7-ba68-f270cf370c30}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b8b30904-5ef8-4429-81ab-9d3833bb5861}, !- Handle
  {83afad41-cba6-40d7-ba68-f270cf370c30}, !- Source Object
  4,                                      !- Outlet Port
  {96765f59-e85d-4419-bdca-912e7a077f4c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {98f8fea9-413b-484f-9165-241f8ddebd3c}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {65b81d48-70a7-4ac6-afa9-31bcc0866967}, !- Availability Schedule
  {53105990-5a87-4722-adda-3330e1648bac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36007ebf-f401-4ed3-ba25-0f1289e54e56}, !- Supply Side Inlet Node Name
  {01f3684f-3b26-45b2-ac3b-4a6e9b789be2}, !- Demand Side Outlet Node Name
  {8790b13a-790e-4fb4-ab44-ae382728fecd}, !- Demand Side Inlet Node A
  {4e1889dc-af23-43fc-9697-c93a0877b287}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0d3fbb7c-254b-4045-9984-e5bba47a4661}, !- Demand Mixer Name
  {ca8ec9be-9f60-40da-83c8-c8420813de29}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b5649a4-b586-4577-90e2-ae2959c386ab}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Inlet Node, !- Name
  {36007ebf-f401-4ed3-ba25-0f1289e54e56}, !- Inlet Port
  {5ff83447-81cc-4b4a-8201-3e86b28eb694}; !- Outlet Port

OS:Node,
  {f9408ff8-8149-44b8-95df-5f9eaacd7b4d}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Outlet Node, !- Name
  {66e28365-e065-4256-82e7-5459c4541dde}, !- Inlet Port
  {4e1889dc-af23-43fc-9697-c93a0877b287}; !- Outlet Port

OS:Connection,
  {36007ebf-f401-4ed3-ba25-0f1289e54e56}, !- Handle
  {98f8fea9-413b-484f-9165-241f8ddebd3c}, !- Source Object
  9,                                      !- Outlet Port
  {3b5649a4-b586-4577-90e2-ae2959c386ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e1889dc-af23-43fc-9697-c93a0877b287}, !- Handle
  {f9408ff8-8149-44b8-95df-5f9eaacd7b4d}, !- Source Object
  3,                                      !- Outlet Port
  {98f8fea9-413b-484f-9165-241f8ddebd3c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f8e4556b-cf7b-48b5-81d6-024bb51e79df}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Inlet Node, !- Name
  {8790b13a-790e-4fb4-ab44-ae382728fecd}, !- Inlet Port
  {357f9e5f-363b-4b5f-94d7-507ffc92d5b0}; !- Outlet Port

OS:Node,
  {7864223d-bf1e-4c58-9c21-6b1917c4fa8d}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Outlet Node, !- Name
  {835d6f67-53b2-4222-983f-d855ffbd0d07}, !- Inlet Port
  {01f3684f-3b26-45b2-ac3b-4a6e9b789be2}; !- Outlet Port

OS:Node,
  {b4f51312-7f0e-4109-9ee2-714bafb106c3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {db6d6615-cb57-4842-afbc-7e2c49207c90}, !- Inlet Port
  {9286b069-f2f2-47c9-8a50-4aa90f61601b}; !- Outlet Port

OS:Connection,
  {8790b13a-790e-4fb4-ab44-ae382728fecd}, !- Handle
  {98f8fea9-413b-484f-9165-241f8ddebd3c}, !- Source Object
  11,                                     !- Outlet Port
  {f8e4556b-cf7b-48b5-81d6-024bb51e79df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f3684f-3b26-45b2-ac3b-4a6e9b789be2}, !- Handle
  {7864223d-bf1e-4c58-9c21-6b1917c4fa8d}, !- Source Object
  3,                                      !- Outlet Port
  {98f8fea9-413b-484f-9165-241f8ddebd3c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ca8ec9be-9f60-40da-83c8-c8420813de29}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {357f9e5f-363b-4b5f-94d7-507ffc92d5b0}, !- Inlet Node Name
  {6bbd5436-8f68-425d-ba45-33a46ed45d27}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0d3fbb7c-254b-4045-9984-e5bba47a4661}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {835d6f67-53b2-4222-983f-d855ffbd0d07}, !- Outlet Node Name
  {205b7328-bf67-439d-9653-9b06078e5f38}; !- Inlet Node Name 1

OS:Connection,
  {357f9e5f-363b-4b5f-94d7-507ffc92d5b0}, !- Handle
  {f8e4556b-cf7b-48b5-81d6-024bb51e79df}, !- Source Object
  3,                                      !- Outlet Port
  {ca8ec9be-9f60-40da-83c8-c8420813de29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835d6f67-53b2-4222-983f-d855ffbd0d07}, !- Handle
  {0d3fbb7c-254b-4045-9984-e5bba47a4661}, !- Source Object
  2,                                      !- Outlet Port
  {7864223d-bf1e-4c58-9c21-6b1917c4fa8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f1fbeb9a-8289-473c-9730-7e8123c1063f}, !- Handle
  {98f8fea9-413b-484f-9165-241f8ddebd3c}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {53105990-5a87-4722-adda-3330e1648bac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {aa145575-a990-4abc-b8ce-fe88be6a13ff}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f9398cf5-04a5-4e97-b985-9cefae43287d}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c835df83-7119-4adb-8c1c-ba030c22ed74}, !- Air Inlet Node Name
  {66e28365-e065-4256-82e7-5459c4541dde}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0786d7e9-74a2-4a8f-943c-449f4dc963b4}, !- Handle
  Sys6 Return Fan,                        !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5ff83447-81cc-4b4a-8201-3e86b28eb694}, !- Air Inlet Node Name
  {f98e028a-69c4-461d-ad3e-e1ce0bb25ae6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {fc91c30f-8946-4fff-83a7-20902d713446}, !- Handle
  Curve Cubic 6,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d034622b-80e2-4a05-9217-52e4b8d56180}, !- Handle
  Curve Cubic 7,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b7deae01-5673-4581-8abd-24ae837e495c}, !- Handle
  Curve Cubic 8,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {9bde1880-d160-4547-a6b9-930806ec5a1f}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e7e17c5d-9605-434f-b89d-0a50b4297da6}, !- Handle
  Curve Cubic 9,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {319065b8-8075-4a6f-b77d-572121b0de74}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 71 Clg kBtu/hr 3.3COPH, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  20870.3969050299,                       !- Rated Total Heating Capacity {W}
  3.5393803071877,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5ce9ab40-8564-4933-a9d1-c68e3da16414}, !- Air Inlet Node Name
  {50df3124-c3ec-4464-a3fb-e080ec960037}, !- Air Outlet Node Name
  {d5ed1661-1020-4ff4-8e65-b77a47f31794}, !- Total Heating Capacity Function of Temperature Curve Name
  {5ad30e78-3109-4b2a-947c-a9f645886577}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef1586bc-3808-4dcb-92fe-db6b2e457d78}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee435f5c-d07f-48b8-a44c-9b2ed47e4d03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {951b8c60-f92e-4adb-935b-a016c5a3eb34}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {166887d4-3ea9-4b7e-bae5-4a89e965eed3}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {493a3a4f-4bbd-4cb5-9ed9-de45d09955fd}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d5a7535c-7d3e-4301-9fb1-4ee75d85cd1b}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2138a52a-d80a-4c39-aae4-a2020f2f07b5}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {797ca835-997e-4d6a-b85b-b99ddf242c54}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {f7e8e448-c157-4778-80f9-f650e835fcdc}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 98kBtu/hr 11.2EER, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.86542098393842,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {81dd5130-0ada-441a-bca5-bced8c856eb1}, !- Air Inlet Node Name
  {929213a9-d1f7-47e8-ace1-a1fef3b3efa3}, !- Air Outlet Node Name
  {e2604fd6-cfa0-4762-a9f1-9ef6f69718f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6f7a14b-a822-47fb-b98f-4787642464ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ac4f65c-655e-4521-8139-f2c1dd3fe80a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d31e439a-2148-4782-8fb2-adcadd149638}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {775aed60-6efa-4c32-8a99-4d5d1352bfa6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {49fdac6a-870f-4215-9525-f5bfd0258b47}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {65b81d48-70a7-4ac6-afa9-31bcc0866967}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b52deb4e-b800-45e5-bf9b-fb575fe6acf9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b52deb4e-b800-45e5-bf9b-fb575fe6acf9}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {18b8b1e3-8415-4bf1-bb3e-60db00e1752b}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {49fdac6a-870f-4215-9525-f5bfd0258b47}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2040f9ae-26e1-48b5-bfce-c7db7bf6b0ea}, !- Mixed Air Node Name
  {8b828c7b-402f-40d4-a727-dd87e9d2ceeb}, !- Outdoor Air Stream Node Name
  {f139da6d-630a-400d-8552-15511326aba3}, !- Relief Air Stream Node Name
  {abc719c1-7962-4cf6-a164-c27dfce3c690}; !- Return Air Stream Node Name

OS:Node,
  {72a3e68c-36ee-4fa0-819c-514b88918a10}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7872f42b-2fa0-4eeb-aba0-8459c7b35436}; !- Outlet Port

OS:Node,
  {89ceaff4-899c-4df1-ab55-d3a406711e41}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Relief Air Node, !- Name
  {afb86b70-b9e5-4584-99d1-af396552d7b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e28365-e065-4256-82e7-5459c4541dde}, !- Handle
  {f9398cf5-04a5-4e97-b985-9cefae43287d}, !- Source Object
  9,                                      !- Outlet Port
  {f9408ff8-8149-44b8-95df-5f9eaacd7b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7399d59-9163-4622-9074-9ff08dda4de7}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 71 Clg kBtu/hr 3.3COPH Outlet Air Node, !- Name
  {50df3124-c3ec-4464-a3fb-e080ec960037}, !- Inlet Port
  {c835df83-7119-4adb-8c1c-ba030c22ed74}; !- Outlet Port

OS:Connection,
  {50df3124-c3ec-4464-a3fb-e080ec960037}, !- Handle
  {319065b8-8075-4a6f-b77d-572121b0de74}, !- Source Object
  9,                                      !- Outlet Port
  {c7399d59-9163-4622-9074-9ff08dda4de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c835df83-7119-4adb-8c1c-ba030c22ed74}, !- Handle
  {c7399d59-9163-4622-9074-9ff08dda4de7}, !- Source Object
  3,                                      !- Outlet Port
  {f9398cf5-04a5-4e97-b985-9cefae43287d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ba6aae9b-b943-4a80-a16d-dd0b7280d691}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 98kBtu/hr 11.2EER Outlet Air Node, !- Name
  {929213a9-d1f7-47e8-ace1-a1fef3b3efa3}, !- Inlet Port
  {5ce9ab40-8564-4933-a9d1-c68e3da16414}; !- Outlet Port

OS:Connection,
  {929213a9-d1f7-47e8-ace1-a1fef3b3efa3}, !- Handle
  {f7e8e448-c157-4778-80f9-f650e835fcdc}, !- Source Object
  10,                                     !- Outlet Port
  {ba6aae9b-b943-4a80-a16d-dd0b7280d691}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce9ab40-8564-4933-a9d1-c68e3da16414}, !- Handle
  {ba6aae9b-b943-4a80-a16d-dd0b7280d691}, !- Source Object
  3,                                      !- Outlet Port
  {319065b8-8075-4a6f-b77d-572121b0de74}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5ebc987a-cc47-45fe-9f28-afeeafb160db}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Mixed Air Node, !- Name
  {2040f9ae-26e1-48b5-bfce-c7db7bf6b0ea}, !- Inlet Port
  {81dd5130-0ada-441a-bca5-bced8c856eb1}; !- Outlet Port

OS:Connection,
  {2040f9ae-26e1-48b5-bfce-c7db7bf6b0ea}, !- Handle
  {18b8b1e3-8415-4bf1-bb3e-60db00e1752b}, !- Source Object
  5,                                      !- Outlet Port
  {5ebc987a-cc47-45fe-9f28-afeeafb160db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81dd5130-0ada-441a-bca5-bced8c856eb1}, !- Handle
  {5ebc987a-cc47-45fe-9f28-afeeafb160db}, !- Source Object
  3,                                      !- Outlet Port
  {f7e8e448-c157-4778-80f9-f650e835fcdc}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {15541426-9c2c-401c-96a0-e6ee66d7bfec}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {f98e028a-69c4-461d-ad3e-e1ce0bb25ae6}, !- Inlet Port
  {abc719c1-7962-4cf6-a164-c27dfce3c690}; !- Outlet Port

OS:Connection,
  {5ff83447-81cc-4b4a-8201-3e86b28eb694}, !- Handle
  {3b5649a4-b586-4577-90e2-ae2959c386ab}, !- Source Object
  3,                                      !- Outlet Port
  {0786d7e9-74a2-4a8f-943c-449f4dc963b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f98e028a-69c4-461d-ad3e-e1ce0bb25ae6}, !- Handle
  {0786d7e9-74a2-4a8f-943c-449f4dc963b4}, !- Source Object
  9,                                      !- Outlet Port
  {15541426-9c2c-401c-96a0-e6ee66d7bfec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc719c1-7962-4cf6-a164-c27dfce3c690}, !- Handle
  {15541426-9c2c-401c-96a0-e6ee66d7bfec}, !- Source Object
  3,                                      !- Outlet Port
  {18b8b1e3-8415-4bf1-bb3e-60db00e1752b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e75d9a59-0bf8-4b15-80a0-9b8c7508bfc4}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {a1e13127-9c7e-4571-949f-6a9f5a53b389}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1e13127-9c7e-4571-949f-6a9f5a53b389}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {b000c790-5246-4324-aa5b-1d605cd6b824}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {f9408ff8-8149-44b8-95df-5f9eaacd7b4d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {f234a6f7-6294-4a68-ac51-65fa12f86142}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4d948c71-251f-4876-8c06-2f1a40883da6}, !- Water Inlet Node Name
  {872d3a07-c018-4f11-88be-33f74b3b44d1}; !- Water Outlet Node Name

OS:Node,
  {cca4e38a-93d7-48ad-83ed-8df8cfe9fa51}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {56a97264-106c-4883-a3eb-04d363b42e44}, !- Inlet Port
  {4d948c71-251f-4876-8c06-2f1a40883da6}; !- Outlet Port

OS:Connection,
  {56a97264-106c-4883-a3eb-04d363b42e44}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  4,                                      !- Outlet Port
  {cca4e38a-93d7-48ad-83ed-8df8cfe9fa51}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eb6af4b-ee0d-40ed-9291-67380930205a}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {872d3a07-c018-4f11-88be-33f74b3b44d1}, !- Inlet Port
  {9a9caf78-b7d3-4615-80bd-d4d599e6c3c9}; !- Outlet Port

OS:Connection,
  {4d948c71-251f-4876-8c06-2f1a40883da6}, !- Handle
  {cca4e38a-93d7-48ad-83ed-8df8cfe9fa51}, !- Source Object
  3,                                      !- Outlet Port
  {f234a6f7-6294-4a68-ac51-65fa12f86142}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {872d3a07-c018-4f11-88be-33f74b3b44d1}, !- Handle
  {f234a6f7-6294-4a68-ac51-65fa12f86142}, !- Source Object
  10,                                     !- Outlet Port
  {1eb6af4b-ee0d-40ed-9291-67380930205a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a9caf78-b7d3-4615-80bd-d4d599e6c3c9}, !- Handle
  {1eb6af4b-ee0d-40ed-9291-67380930205a}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6f461bf0-37af-4aba-861b-b107e483f6b9}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {f234a6f7-6294-4a68-ac51-65fa12f86142}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b665be41-f077-4131-ad82-3fcbaf8939e3}, !- Handle
  Coil Heating Electric 2,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {0624b433-2a7d-48e0-9886-8dee1b8da3dd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {db6d6615-cb57-4842-afbc-7e2c49207c90}, !- Air Outlet Node Name
  {e8e63a15-dfe5-44ad-8a53-e07bf1c6eb6e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b665be41-f077-4131-ad82-3fcbaf8939e3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ccd50ddd-1435-4460-a31d-67d862efc6a2}, !- Handle
  ALL_ST=Office open plan_FL=Basement Story 0_SCH=A Return Air Node, !- Name
  {f9141f31-2d26-4426-8aeb-ca768b847500}, !- Inlet Port
  {205b7328-bf67-439d-9653-9b06078e5f38}; !- Outlet Port

OS:Connection,
  {9286b069-f2f2-47c9-8a50-4aa90f61601b}, !- Handle
  {b4f51312-7f0e-4109-9ee2-714bafb106c3}, !- Source Object
  3,                                      !- Outlet Port
  {4f5a3fe3-d3c7-49d3-8636-1c1e29fac398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9141f31-2d26-4426-8aeb-ca768b847500}, !- Handle
  {b6273db2-4a56-4190-8cc9-0cc4ea50024d}, !- Source Object
  2,                                      !- Outlet Port
  {ccd50ddd-1435-4460-a31d-67d862efc6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {205b7328-bf67-439d-9653-9b06078e5f38}, !- Handle
  {ccd50ddd-1435-4460-a31d-67d862efc6a2}, !- Source Object
  3,                                      !- Outlet Port
  {0d3fbb7c-254b-4045-9984-e5bba47a4661}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0a7c6f0b-138d-41b9-abfc-4a442361943a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {6bbd5436-8f68-425d-ba45-33a46ed45d27}, !- Inlet Port
  {e8e63a15-dfe5-44ad-8a53-e07bf1c6eb6e}; !- Outlet Port

OS:Connection,
  {6bbd5436-8f68-425d-ba45-33a46ed45d27}, !- Handle
  {ca8ec9be-9f60-40da-83c8-c8420813de29}, !- Source Object
  3,                                      !- Outlet Port
  {0a7c6f0b-138d-41b9-abfc-4a442361943a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e63a15-dfe5-44ad-8a53-e07bf1c6eb6e}, !- Handle
  {0a7c6f0b-138d-41b9-abfc-4a442361943a}, !- Source Object
  3,                                      !- Outlet Port
  {0624b433-2a7d-48e0-9886-8dee1b8da3dd}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db6d6615-cb57-4842-afbc-7e2c49207c90}, !- Handle
  {0624b433-2a7d-48e0-9886-8dee1b8da3dd}, !- Source Object
  3,                                      !- Outlet Port
  {b4f51312-7f0e-4109-9ee2-714bafb106c3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ee342b56-a3fa-4bff-8213-a23e1e0506c6}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1, !- Name
  ,                                       !- Controller List Name
  {39dd4f09-fde2-42d6-93e1-0d5ad7d44be2}, !- Availability Schedule
  {9110e816-c764-4688-a916-d641ac08df6b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f6935fab-20d9-4deb-82ff-eb180a36a849}, !- Supply Side Inlet Node Name
  {8ce0f560-6b69-4d32-98f0-f73457077f01}, !- Demand Side Outlet Node Name
  {6334842a-6040-4819-982d-c5f6add55364}, !- Demand Side Inlet Node A
  {c79d1532-057d-407e-8880-bc4087138636}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Demand Mixer Name
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6dba95bd-49c4-436e-9065-6fe6f2d2f1b8}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Supply Inlet Node, !- Name
  {f6935fab-20d9-4deb-82ff-eb180a36a849}, !- Inlet Port
  {6ec18ec2-e165-4b03-9664-3f3f976ea6b6}; !- Outlet Port

OS:Node,
  {6d58da69-cb2a-475a-9eab-8a35ddbbad2e}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Supply Outlet Node, !- Name
  {2ac46cd7-b316-4b0f-852f-a1d8329ab5c7}, !- Inlet Port
  {c79d1532-057d-407e-8880-bc4087138636}; !- Outlet Port

OS:Connection,
  {f6935fab-20d9-4deb-82ff-eb180a36a849}, !- Handle
  {ee342b56-a3fa-4bff-8213-a23e1e0506c6}, !- Source Object
  9,                                      !- Outlet Port
  {6dba95bd-49c4-436e-9065-6fe6f2d2f1b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c79d1532-057d-407e-8880-bc4087138636}, !- Handle
  {6d58da69-cb2a-475a-9eab-8a35ddbbad2e}, !- Source Object
  3,                                      !- Outlet Port
  {ee342b56-a3fa-4bff-8213-a23e1e0506c6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {768e58bc-194b-4a1e-8c3c-eae5136ca00a}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Demand Inlet Node, !- Name
  {6334842a-6040-4819-982d-c5f6add55364}, !- Inlet Port
  {f2a1d137-4e3f-485f-b9e0-96476cfccecb}; !- Outlet Port

OS:Node,
  {aa54ff7c-f28d-4261-bbc5-d9e5739f8a89}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Demand Outlet Node, !- Name
  {8a239842-8f4b-4946-a585-78d32293fa65}, !- Inlet Port
  {8ce0f560-6b69-4d32-98f0-f73457077f01}; !- Outlet Port

OS:Node,
  {deafcba9-3919-47d0-b95f-4e14246a6b6e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {cad68841-24d9-4c05-820c-ca7beb9acae9}, !- Inlet Port
  {fe26c412-a908-496c-82c9-7b7ad2d2d24b}; !- Outlet Port

OS:Connection,
  {6334842a-6040-4819-982d-c5f6add55364}, !- Handle
  {ee342b56-a3fa-4bff-8213-a23e1e0506c6}, !- Source Object
  11,                                     !- Outlet Port
  {768e58bc-194b-4a1e-8c3c-eae5136ca00a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce0f560-6b69-4d32-98f0-f73457077f01}, !- Handle
  {aa54ff7c-f28d-4261-bbc5-d9e5739f8a89}, !- Source Object
  3,                                      !- Outlet Port
  {ee342b56-a3fa-4bff-8213-a23e1e0506c6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {f2a1d137-4e3f-485f-b9e0-96476cfccecb}, !- Inlet Node Name
  {ab98dbee-1190-4f53-9d11-cfa826b411a5}, !- Outlet Node Name 1
  {ced21e2d-ae1e-4b4a-b466-efad5c2b22a8}, !- Outlet Node Name 2
  {bf234512-5f68-41f0-bc0f-f8c83cfe09a4}, !- Outlet Node Name 3
  {5cd292e7-6129-474b-86a5-8bdcf1060bd4}, !- Outlet Node Name 4
  {d0b1646b-8d89-495a-b53f-ef723f9eb78d}, !- Outlet Node Name 5
  {dce72671-9376-42e7-853f-3ec67f31d92c}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {8a239842-8f4b-4946-a585-78d32293fa65}, !- Outlet Node Name
  {d33f52b9-8b7e-427f-abe5-7ec426755894}, !- Inlet Node Name 1
  {5d493b27-e951-4fea-8560-4c5fb5d1f141}, !- Inlet Node Name 2
  {75498e7b-696e-400a-ab7d-8a0c4afc7264}, !- Inlet Node Name 3
  {4879159e-c1a1-489c-88c2-bb294e77b5d9}, !- Inlet Node Name 4
  {30d49243-b8e2-4ff3-aaa1-1a45b9b20c84}, !- Inlet Node Name 5
  {17bc1fd8-902e-4db9-8aab-320428fe5117}; !- Inlet Node Name 6

OS:Connection,
  {f2a1d137-4e3f-485f-b9e0-96476cfccecb}, !- Handle
  {768e58bc-194b-4a1e-8c3c-eae5136ca00a}, !- Source Object
  3,                                      !- Outlet Port
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a239842-8f4b-4946-a585-78d32293fa65}, !- Handle
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Source Object
  2,                                      !- Outlet Port
  {aa54ff7c-f28d-4261-bbc5-d9e5739f8a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7875987f-3da8-4393-a291-f8983b7696b2}, !- Handle
  {ee342b56-a3fa-4bff-8213-a23e1e0506c6}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {9110e816-c764-4688-a916-d641ac08df6b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {aaffa3ed-cd79-46d6-bbc8-e90bf94a5771}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c8b9f53b-5332-4a32-b843-6bbc8443355f}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {87ec8d74-71cd-4e33-b6e9-429d7ebf68c8}, !- Air Inlet Node Name
  {2ac46cd7-b316-4b0f-852f-a1d8329ab5c7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {6ea3f7ed-c4f5-415c-bb3b-3563ae84227f}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6ec18ec2-e165-4b03-9664-3f3f976ea6b6}, !- Air Inlet Node Name
  {507eb702-77df-4096-a80f-15ce1f89dd14}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {b754e776-d0bf-43ef-824d-df665d815580}, !- Handle
  Curve Cubic 11,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {3d232943-e31c-4437-9523-d1cd7941c5a8}, !- Handle
  Curve Cubic 12,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {84e0b94e-a9f9-4248-9a59-c72ec96129ff}, !- Handle
  Curve Cubic 13,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {aeed30de-6190-4e00-8e8c-e474728fa2f9}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {449e1b3d-a1b7-4471-88d5-9f24ac900887}, !- Handle
  Curve Cubic 14,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {4790fb5b-c24c-4b1c-ae8c-3df6cde51a14}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 527 Clg kBtu/hr 3.2COPH, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  154515.419443705,                       !- Rated Total Heating Capacity {W}
  3.64809541553704,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {5e1c4510-3def-4b89-8a0c-010a1c024c8b}, !- Air Inlet Node Name
  {9302d335-15cb-4b8e-ad9b-a8672ec6596a}, !- Air Outlet Node Name
  {d5ed1661-1020-4ff4-8e65-b77a47f31794}, !- Total Heating Capacity Function of Temperature Curve Name
  {5ad30e78-3109-4b2a-947c-a9f645886577}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef1586bc-3808-4dcb-92fe-db6b2e457d78}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee435f5c-d07f-48b8-a44c-9b2ed47e4d03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {951b8c60-f92e-4adb-935b-a016c5a3eb34}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {3f56656e-ebb7-4914-8c6a-abef30d76d26}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88806a46-537f-4e4d-b4e7-e38d7f9b6826}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ddbb70b-63ca-498d-93d9-572643f5f316}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5c12030-672d-40dd-9e37-725a7aab20d0}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2a1465bd-b3fb-4463-9fb6-1db815208087}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c889110e-f9c7-474d-a7d4-71f7ecd86422}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 728kBtu/hr 10.0EER, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8dcc8d0c-93e4-4fcd-a872-36fd4d56c2a9}, !- Air Inlet Node Name
  {2aaec448-938f-4696-a78d-e7ae2e44665e}, !- Air Outlet Node Name
  {e2604fd6-cfa0-4762-a9f1-9ef6f69718f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6f7a14b-a822-47fb-b98f-4787642464ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ac4f65c-655e-4521-8139-f2c1dd3fe80a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d31e439a-2148-4782-8fb2-adcadd149638}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {775aed60-6efa-4c32-8a99-4d5d1352bfa6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {44c726d2-79ee-4858-b648-51be57b7ca6d}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {39dd4f09-fde2-42d6-93e1-0d5ad7d44be2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f90ca2cc-8119-4cc7-9263-6ae9101bf021}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f90ca2cc-8119-4cc7-9263-6ae9101bf021}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {48d4bcb5-d447-4ec9-9861-b2f271b09dcd}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {44c726d2-79ee-4858-b648-51be57b7ca6d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5953824c-b763-4456-a644-487e1f75c2ee}, !- Mixed Air Node Name
  {11971da2-13bb-4871-b792-0b381b017b5f}, !- Outdoor Air Stream Node Name
  {8c9583d3-dd87-479c-8f4d-483c76bb85be}, !- Relief Air Stream Node Name
  {37d5bcce-3f47-4010-95ca-b1c45c32bd83}; !- Return Air Stream Node Name

OS:Node,
  {88fb789a-c47a-4862-a387-bd18d631f48c}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ec93940a-1dd8-4cb0-8dc9-7780e164f943}; !- Outlet Port

OS:Node,
  {ac3d8f64-ed9c-4b2f-8291-30728eb7fc12}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Relief Air Node, !- Name
  {0f7b6612-fe6b-4374-ad75-e28f56bc6d24}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ac46cd7-b316-4b0f-852f-a1d8329ab5c7}, !- Handle
  {c8b9f53b-5332-4a32-b843-6bbc8443355f}, !- Source Object
  9,                                      !- Outlet Port
  {6d58da69-cb2a-475a-9eab-8a35ddbbad2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d393c0c-2d83-41f2-bd36-83a6e82825af}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 527 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {9302d335-15cb-4b8e-ad9b-a8672ec6596a}, !- Inlet Port
  {87ec8d74-71cd-4e33-b6e9-429d7ebf68c8}; !- Outlet Port

OS:Connection,
  {9302d335-15cb-4b8e-ad9b-a8672ec6596a}, !- Handle
  {4790fb5b-c24c-4b1c-ae8c-3df6cde51a14}, !- Source Object
  9,                                      !- Outlet Port
  {9d393c0c-2d83-41f2-bd36-83a6e82825af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ec8d74-71cd-4e33-b6e9-429d7ebf68c8}, !- Handle
  {9d393c0c-2d83-41f2-bd36-83a6e82825af}, !- Source Object
  3,                                      !- Outlet Port
  {c8b9f53b-5332-4a32-b843-6bbc8443355f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {95801dbf-9a08-4af2-a09d-a04195afd6b7}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 728kBtu/hr 10.0EER Outlet Air Node, !- Name
  {2aaec448-938f-4696-a78d-e7ae2e44665e}, !- Inlet Port
  {5e1c4510-3def-4b89-8a0c-010a1c024c8b}; !- Outlet Port

OS:Connection,
  {2aaec448-938f-4696-a78d-e7ae2e44665e}, !- Handle
  {c889110e-f9c7-474d-a7d4-71f7ecd86422}, !- Source Object
  10,                                     !- Outlet Port
  {95801dbf-9a08-4af2-a09d-a04195afd6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e1c4510-3def-4b89-8a0c-010a1c024c8b}, !- Handle
  {95801dbf-9a08-4af2-a09d-a04195afd6b7}, !- Source Object
  3,                                      !- Outlet Port
  {4790fb5b-c24c-4b1c-ae8c-3df6cde51a14}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {526ebf24-4c8c-49c0-a0d4-58c4d5a53ec0}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Mixed Air Node, !- Name
  {5953824c-b763-4456-a644-487e1f75c2ee}, !- Inlet Port
  {8dcc8d0c-93e4-4fcd-a872-36fd4d56c2a9}; !- Outlet Port

OS:Connection,
  {5953824c-b763-4456-a644-487e1f75c2ee}, !- Handle
  {48d4bcb5-d447-4ec9-9861-b2f271b09dcd}, !- Source Object
  5,                                      !- Outlet Port
  {526ebf24-4c8c-49c0-a0d4-58c4d5a53ec0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dcc8d0c-93e4-4fcd-a872-36fd4d56c2a9}, !- Handle
  {526ebf24-4c8c-49c0-a0d4-58c4d5a53ec0}, !- Source Object
  3,                                      !- Outlet Port
  {c889110e-f9c7-474d-a7d4-71f7ecd86422}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {2edc20e0-3372-4eb2-beed-9e8aba3dba75}, !- Handle
  Sys6 Return Fan 1 Outlet Air Node,      !- Name
  {507eb702-77df-4096-a80f-15ce1f89dd14}, !- Inlet Port
  {37d5bcce-3f47-4010-95ca-b1c45c32bd83}; !- Outlet Port

OS:Connection,
  {6ec18ec2-e165-4b03-9664-3f3f976ea6b6}, !- Handle
  {6dba95bd-49c4-436e-9065-6fe6f2d2f1b8}, !- Source Object
  3,                                      !- Outlet Port
  {6ea3f7ed-c4f5-415c-bb3b-3563ae84227f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {507eb702-77df-4096-a80f-15ce1f89dd14}, !- Handle
  {6ea3f7ed-c4f5-415c-bb3b-3563ae84227f}, !- Source Object
  9,                                      !- Outlet Port
  {2edc20e0-3372-4eb2-beed-9e8aba3dba75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d5bcce-3f47-4010-95ca-b1c45c32bd83}, !- Handle
  {2edc20e0-3372-4eb2-beed-9e8aba3dba75}, !- Source Object
  3,                                      !- Outlet Port
  {48d4bcb5-d447-4ec9-9861-b2f271b09dcd}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3bcc0b5c-6a7f-4ff5-8b1e-d175f7044339}, !- Handle
  Supply Air Temp 1,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {d6257f8d-de2b-4b7e-8a76-e658dd86e518}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6257f8d-de2b-4b7e-8a76-e658dd86e518}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {1a8bc3c0-f836-44f5-b9c0-90d69b1f916c}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6d58da69-cb2a-475a-9eab-8a35ddbbad2e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {305cd35d-734f-4648-868e-3a8f027bd76b}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e521eff8-93d1-47cb-bcfb-60e79a0ffa9e}, !- Water Inlet Node Name
  {79395367-7ce3-4218-aef2-664388688d26}; !- Water Outlet Node Name

OS:Node,
  {14ca8dc1-d595-4074-9d57-b520f05fa9b0}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {0b4b8b40-c3aa-434a-b35c-105df080fd35}, !- Inlet Port
  {e521eff8-93d1-47cb-bcfb-60e79a0ffa9e}; !- Outlet Port

OS:Connection,
  {0b4b8b40-c3aa-434a-b35c-105df080fd35}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  5,                                      !- Outlet Port
  {14ca8dc1-d595-4074-9d57-b520f05fa9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d755c02-47eb-450d-9cf3-890f16bd2148}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {79395367-7ce3-4218-aef2-664388688d26}, !- Inlet Port
  {d79a72c9-de97-4068-aadd-24cdfd6f5e70}; !- Outlet Port

OS:Connection,
  {e521eff8-93d1-47cb-bcfb-60e79a0ffa9e}, !- Handle
  {14ca8dc1-d595-4074-9d57-b520f05fa9b0}, !- Source Object
  3,                                      !- Outlet Port
  {305cd35d-734f-4648-868e-3a8f027bd76b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {79395367-7ce3-4218-aef2-664388688d26}, !- Handle
  {305cd35d-734f-4648-868e-3a8f027bd76b}, !- Source Object
  10,                                     !- Outlet Port
  {4d755c02-47eb-450d-9cf3-890f16bd2148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79a72c9-de97-4068-aadd-24cdfd6f5e70}, !- Handle
  {4d755c02-47eb-450d-9cf3-890f16bd2148}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {370a4fb3-9ef6-4eb2-97d2-bda244eb2a10}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {305cd35d-734f-4648-868e-3a8f027bd76b}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {1b83c7a3-d358-40a9-a7a0-3a7ccc05e681}, !- Handle
  Coil Heating Electric 3,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d38c9acd-15c8-43bb-b1d5-9ef6c7e4b3af}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {cad68841-24d9-4c05-820c-ca7beb9acae9}, !- Air Outlet Node Name
  {80a936be-cefa-4e80-a371-256ae08eaac5}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1b83c7a3-d358-40a9-a7a0-3a7ccc05e681}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {79c2274d-8138-4b7e-a4cb-7bfa3078b748}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Return Air Node, !- Name
  {662f51e1-3fcd-4848-a97a-4ba6f3390dcb}, !- Inlet Port
  {d33f52b9-8b7e-427f-abe5-7ec426755894}; !- Outlet Port

OS:Connection,
  {fe26c412-a908-496c-82c9-7b7ad2d2d24b}, !- Handle
  {deafcba9-3919-47d0-b95f-4e14246a6b6e}, !- Source Object
  3,                                      !- Outlet Port
  {bcf74ed1-b6da-4ef8-8ea6-00aef6252789}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662f51e1-3fcd-4848-a97a-4ba6f3390dcb}, !- Handle
  {ded058fd-7ee0-4567-9543-52ce98e06353}, !- Source Object
  2,                                      !- Outlet Port
  {79c2274d-8138-4b7e-a4cb-7bfa3078b748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d33f52b9-8b7e-427f-abe5-7ec426755894}, !- Handle
  {79c2274d-8138-4b7e-a4cb-7bfa3078b748}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cd1d906-3078-4f5c-9da4-24f3051c113b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {ab98dbee-1190-4f53-9d11-cfa826b411a5}, !- Inlet Port
  {80a936be-cefa-4e80-a371-256ae08eaac5}; !- Outlet Port

OS:Connection,
  {ab98dbee-1190-4f53-9d11-cfa826b411a5}, !- Handle
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Source Object
  3,                                      !- Outlet Port
  {5cd1d906-3078-4f5c-9da4-24f3051c113b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a936be-cefa-4e80-a371-256ae08eaac5}, !- Handle
  {5cd1d906-3078-4f5c-9da4-24f3051c113b}, !- Source Object
  3,                                      !- Outlet Port
  {d38c9acd-15c8-43bb-b1d5-9ef6c7e4b3af}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cad68841-24d9-4c05-820c-ca7beb9acae9}, !- Handle
  {d38c9acd-15c8-43bb-b1d5-9ef6c7e4b3af}, !- Source Object
  3,                                      !- Outlet Port
  {deafcba9-3919-47d0-b95f-4e14246a6b6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cbafd910-0d4f-4187-8691-f9d7a2b0dc18}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a18049c6-a04c-4c0f-8851-df2bc5fdb468}, !- Water Inlet Node Name
  {a8b074e7-33d9-4fcb-a70a-661977a74655}; !- Water Outlet Node Name

OS:Node,
  {b8d086ff-b2e7-4cb7-bead-d81cdaeffd4c}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {bf03031e-1893-43f0-a72c-309c18ff14d9}, !- Inlet Port
  {a18049c6-a04c-4c0f-8851-df2bc5fdb468}; !- Outlet Port

OS:Connection,
  {bf03031e-1893-43f0-a72c-309c18ff14d9}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  6,                                      !- Outlet Port
  {b8d086ff-b2e7-4cb7-bead-d81cdaeffd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ecb3486f-6cb5-4f05-9641-d372926abb9b}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {a8b074e7-33d9-4fcb-a70a-661977a74655}, !- Inlet Port
  {bfae597d-f46b-4ce8-989e-214ad9f8cdc5}; !- Outlet Port

OS:Connection,
  {a18049c6-a04c-4c0f-8851-df2bc5fdb468}, !- Handle
  {b8d086ff-b2e7-4cb7-bead-d81cdaeffd4c}, !- Source Object
  3,                                      !- Outlet Port
  {cbafd910-0d4f-4187-8691-f9d7a2b0dc18}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a8b074e7-33d9-4fcb-a70a-661977a74655}, !- Handle
  {cbafd910-0d4f-4187-8691-f9d7a2b0dc18}, !- Source Object
  10,                                     !- Outlet Port
  {ecb3486f-6cb5-4f05-9641-d372926abb9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfae597d-f46b-4ce8-989e-214ad9f8cdc5}, !- Handle
  {ecb3486f-6cb5-4f05-9641-d372926abb9b}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e06e53c3-62b9-4a7a-9ce2-f89ce23f3601}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {cbafd910-0d4f-4187-8691-f9d7a2b0dc18}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {c3b0171f-7db1-4b65-b9cb-2fed2e5e22ce}, !- Handle
  Coil Heating Electric 4,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {57adf532-8d5f-40b6-8f98-2887ec7baa54}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {4d7a5fac-16a5-4078-98a3-c761339129cb}, !- Air Outlet Node Name
  {05878f68-2e9e-456b-9b81-1f4057c7d8b7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c3b0171f-7db1-4b65-b9cb-2fed2e5e22ce}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5991c14b-6ef7-49ef-99e3-34c4393ac695}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {4d7a5fac-16a5-4078-98a3-c761339129cb}, !- Inlet Port
  {f69b80db-488a-481d-9132-9c614e55d1c8}; !- Outlet Port

OS:Node,
  {b326f08b-7778-4f38-97c8-b61ba56a5f20}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Return Air Node, !- Name
  {9cca5cb7-4b73-4174-8937-a5acbb2633d8}, !- Inlet Port
  {5d493b27-e951-4fea-8560-4c5fb5d1f141}; !- Outlet Port

OS:Connection,
  {f69b80db-488a-481d-9132-9c614e55d1c8}, !- Handle
  {5991c14b-6ef7-49ef-99e3-34c4393ac695}, !- Source Object
  3,                                      !- Outlet Port
  {7ea64394-d759-40da-8eb0-d2bd98a4280a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cca5cb7-4b73-4174-8937-a5acbb2633d8}, !- Handle
  {d6fc149f-7a4b-4267-b33f-1a5e4e375d9e}, !- Source Object
  2,                                      !- Outlet Port
  {b326f08b-7778-4f38-97c8-b61ba56a5f20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d493b27-e951-4fea-8560-4c5fb5d1f141}, !- Handle
  {b326f08b-7778-4f38-97c8-b61ba56a5f20}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e5fea4c3-4758-420a-a24e-b4f6c66b574e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {ced21e2d-ae1e-4b4a-b466-efad5c2b22a8}, !- Inlet Port
  {05878f68-2e9e-456b-9b81-1f4057c7d8b7}; !- Outlet Port

OS:Connection,
  {ced21e2d-ae1e-4b4a-b466-efad5c2b22a8}, !- Handle
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Source Object
  4,                                      !- Outlet Port
  {e5fea4c3-4758-420a-a24e-b4f6c66b574e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05878f68-2e9e-456b-9b81-1f4057c7d8b7}, !- Handle
  {e5fea4c3-4758-420a-a24e-b4f6c66b574e}, !- Source Object
  3,                                      !- Outlet Port
  {57adf532-8d5f-40b6-8f98-2887ec7baa54}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4d7a5fac-16a5-4078-98a3-c761339129cb}, !- Handle
  {57adf532-8d5f-40b6-8f98-2887ec7baa54}, !- Source Object
  3,                                      !- Outlet Port
  {5991c14b-6ef7-49ef-99e3-34c4393ac695}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {58cdb4ff-24eb-403a-82d2-b090b44c3511}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6d8a38c3-a10b-4572-a85f-2765b087d767}, !- Water Inlet Node Name
  {cf96e94c-11e2-4e2c-982b-ddfac49f59e6}; !- Water Outlet Node Name

OS:Node,
  {7aceb863-a4da-4a23-98e2-c6b1f7811db7}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {de2b340c-f773-4e7a-8757-7c678dde1622}, !- Inlet Port
  {6d8a38c3-a10b-4572-a85f-2765b087d767}; !- Outlet Port

OS:Connection,
  {de2b340c-f773-4e7a-8757-7c678dde1622}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  7,                                      !- Outlet Port
  {7aceb863-a4da-4a23-98e2-c6b1f7811db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21d0b5f9-2612-466a-a92c-55bf159e02dd}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {cf96e94c-11e2-4e2c-982b-ddfac49f59e6}, !- Inlet Port
  {660120b8-5780-4692-ae8f-df56f127d369}; !- Outlet Port

OS:Connection,
  {6d8a38c3-a10b-4572-a85f-2765b087d767}, !- Handle
  {7aceb863-a4da-4a23-98e2-c6b1f7811db7}, !- Source Object
  3,                                      !- Outlet Port
  {58cdb4ff-24eb-403a-82d2-b090b44c3511}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cf96e94c-11e2-4e2c-982b-ddfac49f59e6}, !- Handle
  {58cdb4ff-24eb-403a-82d2-b090b44c3511}, !- Source Object
  10,                                     !- Outlet Port
  {21d0b5f9-2612-466a-a92c-55bf159e02dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {660120b8-5780-4692-ae8f-df56f127d369}, !- Handle
  {21d0b5f9-2612-466a-a92c-55bf159e02dd}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {6b04f11c-3797-4f29-90dc-443f1d896c01}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {58cdb4ff-24eb-403a-82d2-b090b44c3511}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {e7d1768a-38aa-4251-9cdb-6c477a897d09}, !- Handle
  Coil Heating Electric 5,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {67d0ffc9-51c4-49e8-a458-09c4fed7f16d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {d57491cd-7624-4013-b951-f01a349f21a5}, !- Air Outlet Node Name
  {adcb7e68-6b6c-40d1-9208-b7a96b3bdb39}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e7d1768a-38aa-4251-9cdb-6c477a897d09}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {91e5729a-cceb-4a4a-baf5-1b63e4b9ce44}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {d57491cd-7624-4013-b951-f01a349f21a5}, !- Inlet Port
  {4c01b941-7a8f-4aad-a190-76f080467ae5}; !- Outlet Port

OS:Node,
  {8c2d92ad-c706-4cf9-84d8-ff05affc551f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 5 Return Air Node, !- Name
  {3c875f35-fbf5-4e8a-8a50-dfaf08f57c42}, !- Inlet Port
  {75498e7b-696e-400a-ab7d-8a0c4afc7264}; !- Outlet Port

OS:Connection,
  {4c01b941-7a8f-4aad-a190-76f080467ae5}, !- Handle
  {91e5729a-cceb-4a4a-baf5-1b63e4b9ce44}, !- Source Object
  3,                                      !- Outlet Port
  {75b5a267-8f8a-4d2d-ac56-0051b6be7c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c875f35-fbf5-4e8a-8a50-dfaf08f57c42}, !- Handle
  {36336266-0f05-4d53-8479-a707a2f96ff6}, !- Source Object
  2,                                      !- Outlet Port
  {8c2d92ad-c706-4cf9-84d8-ff05affc551f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75498e7b-696e-400a-ab7d-8a0c4afc7264}, !- Handle
  {8c2d92ad-c706-4cf9-84d8-ff05affc551f}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a64c701e-2010-4447-a0bc-3ea81b818bb2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {bf234512-5f68-41f0-bc0f-f8c83cfe09a4}, !- Inlet Port
  {adcb7e68-6b6c-40d1-9208-b7a96b3bdb39}; !- Outlet Port

OS:Connection,
  {bf234512-5f68-41f0-bc0f-f8c83cfe09a4}, !- Handle
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Source Object
  5,                                      !- Outlet Port
  {a64c701e-2010-4447-a0bc-3ea81b818bb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adcb7e68-6b6c-40d1-9208-b7a96b3bdb39}, !- Handle
  {a64c701e-2010-4447-a0bc-3ea81b818bb2}, !- Source Object
  3,                                      !- Outlet Port
  {67d0ffc9-51c4-49e8-a458-09c4fed7f16d}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d57491cd-7624-4013-b951-f01a349f21a5}, !- Handle
  {67d0ffc9-51c4-49e8-a458-09c4fed7f16d}, !- Source Object
  3,                                      !- Outlet Port
  {91e5729a-cceb-4a4a-baf5-1b63e4b9ce44}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {92ac1dfe-277b-41a0-97b1-a237e9335687}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ef4a28b5-b019-464b-b44b-c352c9dd7f94}, !- Water Inlet Node Name
  {a204a205-6908-463b-b28a-ed493a633ec2}; !- Water Outlet Node Name

OS:Node,
  {0897b5ae-bd4e-47f3-b30c-e1afa272baa5}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {449e4bd8-d10d-47df-94d0-1a5428401e6b}, !- Inlet Port
  {ef4a28b5-b019-464b-b44b-c352c9dd7f94}; !- Outlet Port

OS:Connection,
  {449e4bd8-d10d-47df-94d0-1a5428401e6b}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  8,                                      !- Outlet Port
  {0897b5ae-bd4e-47f3-b30c-e1afa272baa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e785cb0-1ddd-4219-8790-dbba89031968}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {a204a205-6908-463b-b28a-ed493a633ec2}, !- Inlet Port
  {0b7903e7-140c-4135-8eff-152071569aa0}; !- Outlet Port

OS:Connection,
  {ef4a28b5-b019-464b-b44b-c352c9dd7f94}, !- Handle
  {0897b5ae-bd4e-47f3-b30c-e1afa272baa5}, !- Source Object
  3,                                      !- Outlet Port
  {92ac1dfe-277b-41a0-97b1-a237e9335687}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a204a205-6908-463b-b28a-ed493a633ec2}, !- Handle
  {92ac1dfe-277b-41a0-97b1-a237e9335687}, !- Source Object
  10,                                     !- Outlet Port
  {8e785cb0-1ddd-4219-8790-dbba89031968}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b7903e7-140c-4135-8eff-152071569aa0}, !- Handle
  {8e785cb0-1ddd-4219-8790-dbba89031968}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dfeff038-034c-4f36-885e-18bd8bece352}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {92ac1dfe-277b-41a0-97b1-a237e9335687}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {46eb454e-6127-42bf-b235-5e43e2929643}, !- Handle
  Coil Heating Electric 6,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {e33ff918-f74a-44ea-93fa-6b0bd2355075}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {ddbe6485-619c-43a9-b310-50976701c85a}, !- Air Outlet Node Name
  {0c1936fe-b83e-4e8b-a470-433e10edb613}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {46eb454e-6127-42bf-b235-5e43e2929643}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {46867fa7-880d-4dfe-92d6-ead43e2dfee0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {ddbe6485-619c-43a9-b310-50976701c85a}, !- Inlet Port
  {0087ff63-edf1-4eb9-80fd-647af343976c}; !- Outlet Port

OS:Node,
  {fa7ad74f-19ce-47c6-bf1e-2852730d8e9d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {fd0641b2-bb7a-43b2-ab4f-c302e0dcb18f}, !- Inlet Port
  {4879159e-c1a1-489c-88c2-bb294e77b5d9}; !- Outlet Port

OS:Connection,
  {0087ff63-edf1-4eb9-80fd-647af343976c}, !- Handle
  {46867fa7-880d-4dfe-92d6-ead43e2dfee0}, !- Source Object
  3,                                      !- Outlet Port
  {1fab0840-57a5-4084-a140-ad5672a1d101}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0641b2-bb7a-43b2-ab4f-c302e0dcb18f}, !- Handle
  {f3225e6a-88e4-4d95-9cd2-395f35d048b1}, !- Source Object
  2,                                      !- Outlet Port
  {fa7ad74f-19ce-47c6-bf1e-2852730d8e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4879159e-c1a1-489c-88c2-bb294e77b5d9}, !- Handle
  {fa7ad74f-19ce-47c6-bf1e-2852730d8e9d}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {16d4a5f6-eed3-4aae-a808-b668d9dbc078}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {5cd292e7-6129-474b-86a5-8bdcf1060bd4}, !- Inlet Port
  {0c1936fe-b83e-4e8b-a470-433e10edb613}; !- Outlet Port

OS:Connection,
  {5cd292e7-6129-474b-86a5-8bdcf1060bd4}, !- Handle
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Source Object
  6,                                      !- Outlet Port
  {16d4a5f6-eed3-4aae-a808-b668d9dbc078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c1936fe-b83e-4e8b-a470-433e10edb613}, !- Handle
  {16d4a5f6-eed3-4aae-a808-b668d9dbc078}, !- Source Object
  3,                                      !- Outlet Port
  {e33ff918-f74a-44ea-93fa-6b0bd2355075}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ddbe6485-619c-43a9-b310-50976701c85a}, !- Handle
  {e33ff918-f74a-44ea-93fa-6b0bd2355075}, !- Source Object
  3,                                      !- Outlet Port
  {46867fa7-880d-4dfe-92d6-ead43e2dfee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4a0d5ba2-c337-48cf-910d-805cf41c7929}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9ee45d98-af14-4e0f-ad9f-11309d7a069f}, !- Water Inlet Node Name
  {f8a66cee-9bd4-4e41-8976-39f09770cca4}; !- Water Outlet Node Name

OS:Node,
  {0f5e6fab-5a9a-43ba-8c05-b64c174ba62d}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {b6e9fb35-fa64-4012-8031-1e4a6670925f}, !- Inlet Port
  {9ee45d98-af14-4e0f-ad9f-11309d7a069f}; !- Outlet Port

OS:Connection,
  {b6e9fb35-fa64-4012-8031-1e4a6670925f}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  9,                                      !- Outlet Port
  {0f5e6fab-5a9a-43ba-8c05-b64c174ba62d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ff3531b-60e3-4a4b-a45c-5335081407dc}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {f8a66cee-9bd4-4e41-8976-39f09770cca4}, !- Inlet Port
  {66851daf-10db-41dd-ae57-2b78a97baecc}; !- Outlet Port

OS:Connection,
  {9ee45d98-af14-4e0f-ad9f-11309d7a069f}, !- Handle
  {0f5e6fab-5a9a-43ba-8c05-b64c174ba62d}, !- Source Object
  3,                                      !- Outlet Port
  {4a0d5ba2-c337-48cf-910d-805cf41c7929}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f8a66cee-9bd4-4e41-8976-39f09770cca4}, !- Handle
  {4a0d5ba2-c337-48cf-910d-805cf41c7929}, !- Source Object
  10,                                     !- Outlet Port
  {9ff3531b-60e3-4a4b-a45c-5335081407dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66851daf-10db-41dd-ae57-2b78a97baecc}, !- Handle
  {9ff3531b-60e3-4a4b-a45c-5335081407dc}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b3e6ff7d-7bd4-4695-8699-9ecde5412124}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {4a0d5ba2-c337-48cf-910d-805cf41c7929}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {91704b0d-fc31-4457-a9ff-cd65fb361530}, !- Handle
  Coil Heating Electric 7,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {dee4a449-01af-487a-8b9f-b81c36e2eaf6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {8a7ed63f-26c8-45a2-9398-9b3d369e7a8a}, !- Air Outlet Node Name
  {4ad1e3a2-7f97-4392-b2d4-ef9371f57c67}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {91704b0d-fc31-4457-a9ff-cd65fb361530}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {58cafff4-d12f-4cfa-8b65-fbc4b15b6d8a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {8a7ed63f-26c8-45a2-9398-9b3d369e7a8a}, !- Inlet Port
  {7c649d5d-4b46-45a5-b4be-6b8efd641242}; !- Outlet Port

OS:Node,
  {e0d4993c-2a6f-49d3-b67f-1eb2dfbab38d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {d1c3a62a-2109-406a-b3de-35398067e2c5}, !- Inlet Port
  {30d49243-b8e2-4ff3-aaa1-1a45b9b20c84}; !- Outlet Port

OS:Connection,
  {7c649d5d-4b46-45a5-b4be-6b8efd641242}, !- Handle
  {58cafff4-d12f-4cfa-8b65-fbc4b15b6d8a}, !- Source Object
  3,                                      !- Outlet Port
  {81d5102d-c8f2-4f0e-ba69-04b9b9fde6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c3a62a-2109-406a-b3de-35398067e2c5}, !- Handle
  {80551cf3-69d8-445e-9b77-66d464f2d762}, !- Source Object
  2,                                      !- Outlet Port
  {e0d4993c-2a6f-49d3-b67f-1eb2dfbab38d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30d49243-b8e2-4ff3-aaa1-1a45b9b20c84}, !- Handle
  {e0d4993c-2a6f-49d3-b67f-1eb2dfbab38d}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {79aad713-ccd0-40e6-8915-88c934bd2a47}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {d0b1646b-8d89-495a-b53f-ef723f9eb78d}, !- Inlet Port
  {4ad1e3a2-7f97-4392-b2d4-ef9371f57c67}; !- Outlet Port

OS:Connection,
  {d0b1646b-8d89-495a-b53f-ef723f9eb78d}, !- Handle
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Source Object
  7,                                      !- Outlet Port
  {79aad713-ccd0-40e6-8915-88c934bd2a47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad1e3a2-7f97-4392-b2d4-ef9371f57c67}, !- Handle
  {79aad713-ccd0-40e6-8915-88c934bd2a47}, !- Source Object
  3,                                      !- Outlet Port
  {dee4a449-01af-487a-8b9f-b81c36e2eaf6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a7ed63f-26c8-45a2-9398-9b3d369e7a8a}, !- Handle
  {dee4a449-01af-487a-8b9f-b81c36e2eaf6}, !- Source Object
  3,                                      !- Outlet Port
  {58cafff4-d12f-4cfa-8b65-fbc4b15b6d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5677b4d4-10bf-414c-9335-6dfab69b5e8f}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {728c1c18-59c9-4c12-a779-e6745dba943c}, !- Water Inlet Node Name
  {96bba338-ccb5-4a91-ab04-8dfd085af44c}; !- Water Outlet Node Name

OS:Node,
  {bc2f51cf-2371-4be0-bce6-aec91f170f99}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {7ec99938-6977-4512-a153-f2ac6cd298ea}, !- Inlet Port
  {728c1c18-59c9-4c12-a779-e6745dba943c}; !- Outlet Port

OS:Connection,
  {7ec99938-6977-4512-a153-f2ac6cd298ea}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  10,                                     !- Outlet Port
  {bc2f51cf-2371-4be0-bce6-aec91f170f99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68651fc0-8c39-41c0-b8a5-7109cdfe7745}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {96bba338-ccb5-4a91-ab04-8dfd085af44c}, !- Inlet Port
  {11b0070a-c2fe-4a17-a9b1-091648f12a64}; !- Outlet Port

OS:Connection,
  {728c1c18-59c9-4c12-a779-e6745dba943c}, !- Handle
  {bc2f51cf-2371-4be0-bce6-aec91f170f99}, !- Source Object
  3,                                      !- Outlet Port
  {5677b4d4-10bf-414c-9335-6dfab69b5e8f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {96bba338-ccb5-4a91-ab04-8dfd085af44c}, !- Handle
  {5677b4d4-10bf-414c-9335-6dfab69b5e8f}, !- Source Object
  10,                                     !- Outlet Port
  {68651fc0-8c39-41c0-b8a5-7109cdfe7745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11b0070a-c2fe-4a17-a9b1-091648f12a64}, !- Handle
  {68651fc0-8c39-41c0-b8a5-7109cdfe7745}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {edb88bba-0079-4b6d-81ff-6cedd3a6fd43}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {5677b4d4-10bf-414c-9335-6dfab69b5e8f}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {5f094506-c5bf-4ec8-9a4b-88076eb4f88b}, !- Handle
  Coil Heating Electric 8,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c8720705-e04c-408d-bf65-26f9337717a9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {2450d223-7b6e-463e-b896-b64fa9f563b8}, !- Air Outlet Node Name
  {55cede58-4c69-4c52-9488-57459ec5c0f9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5f094506-c5bf-4ec8-9a4b-88076eb4f88b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {aaf72d10-92f3-47a1-8f7e-ca81655ec72a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {2450d223-7b6e-463e-b896-b64fa9f563b8}, !- Inlet Port
  {11227b1f-234c-451c-921b-b8cdfc089152}; !- Outlet Port

OS:Node,
  {9b297abc-4f2a-4c6b-81a4-4894b29eed59}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {ddc22eda-a3f5-4169-a3c4-2c7c92a31026}, !- Inlet Port
  {17bc1fd8-902e-4db9-8aab-320428fe5117}; !- Outlet Port

OS:Connection,
  {11227b1f-234c-451c-921b-b8cdfc089152}, !- Handle
  {aaf72d10-92f3-47a1-8f7e-ca81655ec72a}, !- Source Object
  3,                                      !- Outlet Port
  {b753a8b9-be8b-47ea-9006-84d4ed1088e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc22eda-a3f5-4169-a3c4-2c7c92a31026}, !- Handle
  {e6f469a2-16ad-4ed5-9920-929fd2d65a17}, !- Source Object
  2,                                      !- Outlet Port
  {9b297abc-4f2a-4c6b-81a4-4894b29eed59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17bc1fd8-902e-4db9-8aab-320428fe5117}, !- Handle
  {9b297abc-4f2a-4c6b-81a4-4894b29eed59}, !- Source Object
  3,                                      !- Outlet Port
  {0a8f8743-58c5-4cf6-98fa-88cd4ecbd19e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e641261b-acf1-42d1-9866-ea0b939d2edb}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {dce72671-9376-42e7-853f-3ec67f31d92c}, !- Inlet Port
  {55cede58-4c69-4c52-9488-57459ec5c0f9}; !- Outlet Port

OS:Connection,
  {dce72671-9376-42e7-853f-3ec67f31d92c}, !- Handle
  {543eeac6-8f02-4ba4-94ec-0a583a0e8059}, !- Source Object
  8,                                      !- Outlet Port
  {e641261b-acf1-42d1-9866-ea0b939d2edb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55cede58-4c69-4c52-9488-57459ec5c0f9}, !- Handle
  {e641261b-acf1-42d1-9866-ea0b939d2edb}, !- Source Object
  3,                                      !- Outlet Port
  {c8720705-e04c-408d-bf65-26f9337717a9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2450d223-7b6e-463e-b896-b64fa9f563b8}, !- Handle
  {c8720705-e04c-408d-bf65-26f9337717a9}, !- Source Object
  3,                                      !- Outlet Port
  {aaf72d10-92f3-47a1-8f7e-ca81655ec72a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4161a743-7d1b-4771-8008-8b3986feb00f}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2, !- Name
  ,                                       !- Controller List Name
  {0d0e87bf-6d5d-426a-a6f5-4667baca6d55}, !- Availability Schedule
  {84bc75a3-56cc-46c8-bf21-f526d9ff0ff2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {596847b7-5de0-4299-a115-405097b6c316}, !- Supply Side Inlet Node Name
  {4d734c5a-b403-41bb-a7d2-36e1a7f20404}, !- Demand Side Outlet Node Name
  {baa8e3c3-20c8-46a5-9235-6e77ea03e94a}, !- Demand Side Inlet Node A
  {0bd2be40-881c-433e-badd-2c7e152aba46}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Demand Mixer Name
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6d0d2d15-59ed-4526-aaa0-a6bee48bc44a}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Supply Inlet Node, !- Name
  {596847b7-5de0-4299-a115-405097b6c316}, !- Inlet Port
  {086d75af-7d7e-41df-96c1-ee4ec379dd3c}; !- Outlet Port

OS:Node,
  {37628dac-9b59-4555-b756-f0a2c8f5a8ad}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Supply Outlet Node, !- Name
  {542b7a8e-fb85-422e-a60a-acbdaec7c478}, !- Inlet Port
  {0bd2be40-881c-433e-badd-2c7e152aba46}; !- Outlet Port

OS:Connection,
  {596847b7-5de0-4299-a115-405097b6c316}, !- Handle
  {4161a743-7d1b-4771-8008-8b3986feb00f}, !- Source Object
  9,                                      !- Outlet Port
  {6d0d2d15-59ed-4526-aaa0-a6bee48bc44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd2be40-881c-433e-badd-2c7e152aba46}, !- Handle
  {37628dac-9b59-4555-b756-f0a2c8f5a8ad}, !- Source Object
  3,                                      !- Outlet Port
  {4161a743-7d1b-4771-8008-8b3986feb00f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {37ac1926-be48-4a0e-90ff-7e137b292ceb}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Demand Inlet Node, !- Name
  {baa8e3c3-20c8-46a5-9235-6e77ea03e94a}, !- Inlet Port
  {1ae0d3d6-6bcf-4b3e-8de7-1019b472b94a}; !- Outlet Port

OS:Node,
  {a6f03341-6fb7-47f5-b8a4-41eff9a9ca98}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Demand Outlet Node, !- Name
  {280373d0-7a98-44af-b629-8777daee7561}, !- Inlet Port
  {4d734c5a-b403-41bb-a7d2-36e1a7f20404}; !- Outlet Port

OS:Node,
  {0ad1b079-931b-44a9-8e6e-d8b2347c24d2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {e0b9e250-e0f3-46d1-8f16-1ff1d5c78695}, !- Inlet Port
  {5b722ace-438b-4264-abbc-50e18e029803}; !- Outlet Port

OS:Connection,
  {baa8e3c3-20c8-46a5-9235-6e77ea03e94a}, !- Handle
  {4161a743-7d1b-4771-8008-8b3986feb00f}, !- Source Object
  11,                                     !- Outlet Port
  {37ac1926-be48-4a0e-90ff-7e137b292ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d734c5a-b403-41bb-a7d2-36e1a7f20404}, !- Handle
  {a6f03341-6fb7-47f5-b8a4-41eff9a9ca98}, !- Source Object
  3,                                      !- Outlet Port
  {4161a743-7d1b-4771-8008-8b3986feb00f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {1ae0d3d6-6bcf-4b3e-8de7-1019b472b94a}, !- Inlet Node Name
  {299e7e55-9ec4-443f-bf5b-db10ad3b00a0}, !- Outlet Node Name 1
  {e1762182-11f8-426e-b602-3fb9530654f0}, !- Outlet Node Name 2
  {98924bfb-1512-41bc-b646-32941c39dc40}, !- Outlet Node Name 3
  {30035886-eb26-4f83-a1a3-875ca867e39d}, !- Outlet Node Name 4
  {b71905f6-4cb3-410d-80f6-27e6eed4c727}, !- Outlet Node Name 5
  {1b11fabf-249f-4bff-923f-3950da451c55}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {280373d0-7a98-44af-b629-8777daee7561}, !- Outlet Node Name
  {7c34c445-8835-4d6b-9a1a-2f448e61da99}, !- Inlet Node Name 1
  {8821c81e-deef-4cf7-9d08-e55ad4859ec9}, !- Inlet Node Name 2
  {882ceae5-b5d6-4c71-8ce2-d8ae4aaacc7b}, !- Inlet Node Name 3
  {ee4e7337-806d-4283-ad51-7e5adc248a2a}, !- Inlet Node Name 4
  {2a23176e-a149-4c87-8355-96bea837b0c9}, !- Inlet Node Name 5
  {d2e3008b-e030-40ae-9144-7ad2ff75155c}; !- Inlet Node Name 6

OS:Connection,
  {1ae0d3d6-6bcf-4b3e-8de7-1019b472b94a}, !- Handle
  {37ac1926-be48-4a0e-90ff-7e137b292ceb}, !- Source Object
  3,                                      !- Outlet Port
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {280373d0-7a98-44af-b629-8777daee7561}, !- Handle
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Source Object
  2,                                      !- Outlet Port
  {a6f03341-6fb7-47f5-b8a4-41eff9a9ca98}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca64d554-58a7-45eb-852d-e027579d85fb}, !- Handle
  {4161a743-7d1b-4771-8008-8b3986feb00f}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {84bc75a3-56cc-46c8-bf21-f526d9ff0ff2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0613ae49-25fa-4bd3-8672-69d9a2eeb2ea}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {43d88ff6-e38e-4d5b-bfac-55d34e2ef884}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5432b5dd-b1c4-46f7-a510-c15bd2a542ad}, !- Air Inlet Node Name
  {542b7a8e-fb85-422e-a60a-acbdaec7c478}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {d60583a7-475c-4702-88fc-2684da94e006}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {086d75af-7d7e-41df-96c1-ee4ec379dd3c}, !- Air Inlet Node Name
  {7b9e7cbb-6db0-4ac9-a706-df68cacd2b94}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {746e8425-dbf7-4865-a5d7-8ee5c799afb0}, !- Handle
  Curve Cubic 16,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {329db794-600b-401f-82e7-b647446ba9ba}, !- Handle
  Curve Cubic 17,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {8633fc26-2ad7-43b5-9cfb-d7187e772b78}, !- Handle
  Curve Cubic 18,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {850a1aba-d364-43ed-b76f-474fd52ad386}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {396ff966-83a3-40e9-b3e9-e27f3df7f61e}, !- Handle
  Curve Cubic 19,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {12048789-2815-498b-981c-2fb1d7fe6fdb}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 4137 Clg kBtu/hr 3.2COPH, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  1212544.97889879,                       !- Rated Total Heating Capacity {W}
  5.35786089687052,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {865d36a3-969f-4e07-8821-489084aeb96c}, !- Air Inlet Node Name
  {db9067b2-3031-497d-beea-6f790fa4ca6e}, !- Air Outlet Node Name
  {d5ed1661-1020-4ff4-8e65-b77a47f31794}, !- Total Heating Capacity Function of Temperature Curve Name
  {5ad30e78-3109-4b2a-947c-a9f645886577}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef1586bc-3808-4dcb-92fe-db6b2e457d78}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee435f5c-d07f-48b8-a44c-9b2ed47e4d03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {951b8c60-f92e-4adb-935b-a016c5a3eb34}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {a4119e00-d136-40fb-bdf3-4af046475d56}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {786c2467-9336-4036-9a7d-dd2b7c3b83ab}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a72dde2e-9d7f-4278-91e9-7ba034c20487}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70791e1c-41c7-4b15-9f1f-f004cdacbdac}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5a702883-e631-4a30-a22a-274d5b0eba37}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {93914502-d850-4ae5-8042-512d945119b2}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 5711kBtu/hr 9.7EER, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.36599366060251,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {a82a95e6-f30b-4ffa-86be-5c279e7eb3d2}, !- Air Inlet Node Name
  {6fc21fcb-15f5-4392-85a5-0a4a07a8b14f}, !- Air Outlet Node Name
  {e2604fd6-cfa0-4762-a9f1-9ef6f69718f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6f7a14b-a822-47fb-b98f-4787642464ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ac4f65c-655e-4521-8139-f2c1dd3fe80a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d31e439a-2148-4782-8fb2-adcadd149638}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {775aed60-6efa-4c32-8a99-4d5d1352bfa6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {96086bd5-fc5a-40c3-8944-2d7cb0642d23}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0d0e87bf-6d5d-426a-a6f5-4667baca6d55}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc910ab8-8f47-43ed-bc35-05a13f1a4289}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc910ab8-8f47-43ed-bc35-05a13f1a4289}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {bb8495d0-2000-4d71-9bfe-df03b46b5d97}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {96086bd5-fc5a-40c3-8944-2d7cb0642d23}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {068886dc-416e-4bca-a335-1a93a1bf4b60}, !- Mixed Air Node Name
  {2167a1b4-f274-4fd7-bcc8-2dcc420bbf72}, !- Outdoor Air Stream Node Name
  {566843ea-a81d-4e01-ac8f-293d5674a6fa}, !- Relief Air Stream Node Name
  {66b4588b-0514-4bae-a4a8-08b478a7c61d}; !- Return Air Stream Node Name

OS:Node,
  {46265043-e3d0-4171-9cc6-c00c162b0f9d}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {194ac42b-780f-4e5d-9690-f9bd0ddbafa7}; !- Outlet Port

OS:Node,
  {3aa23aaa-d95f-40f7-ac89-88917b00ccd9}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Relief Air Node, !- Name
  {614008d3-a5f8-4876-85d1-5e75c6c023df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {542b7a8e-fb85-422e-a60a-acbdaec7c478}, !- Handle
  {43d88ff6-e38e-4d5b-bfac-55d34e2ef884}, !- Source Object
  9,                                      !- Outlet Port
  {37628dac-9b59-4555-b756-f0a2c8f5a8ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e809431-a7ae-40e9-92c8-4d489cf100dc}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 3 4137 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {db9067b2-3031-497d-beea-6f790fa4ca6e}, !- Inlet Port
  {5432b5dd-b1c4-46f7-a510-c15bd2a542ad}; !- Outlet Port

OS:Connection,
  {db9067b2-3031-497d-beea-6f790fa4ca6e}, !- Handle
  {12048789-2815-498b-981c-2fb1d7fe6fdb}, !- Source Object
  9,                                      !- Outlet Port
  {1e809431-a7ae-40e9-92c8-4d489cf100dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5432b5dd-b1c4-46f7-a510-c15bd2a542ad}, !- Handle
  {1e809431-a7ae-40e9-92c8-4d489cf100dc}, !- Source Object
  3,                                      !- Outlet Port
  {43d88ff6-e38e-4d5b-bfac-55d34e2ef884}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eda95e1a-2a76-425d-8ab9-5c862cdced9b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 3 5711kBtu/hr 9.7EER Outlet Air Node, !- Name
  {6fc21fcb-15f5-4392-85a5-0a4a07a8b14f}, !- Inlet Port
  {865d36a3-969f-4e07-8821-489084aeb96c}; !- Outlet Port

OS:Connection,
  {6fc21fcb-15f5-4392-85a5-0a4a07a8b14f}, !- Handle
  {93914502-d850-4ae5-8042-512d945119b2}, !- Source Object
  10,                                     !- Outlet Port
  {eda95e1a-2a76-425d-8ab9-5c862cdced9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {865d36a3-969f-4e07-8821-489084aeb96c}, !- Handle
  {eda95e1a-2a76-425d-8ab9-5c862cdced9b}, !- Source Object
  3,                                      !- Outlet Port
  {12048789-2815-498b-981c-2fb1d7fe6fdb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4fc0bd95-aede-4002-a41b-b9d86082e535}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Mixed Air Node, !- Name
  {068886dc-416e-4bca-a335-1a93a1bf4b60}, !- Inlet Port
  {a82a95e6-f30b-4ffa-86be-5c279e7eb3d2}; !- Outlet Port

OS:Connection,
  {068886dc-416e-4bca-a335-1a93a1bf4b60}, !- Handle
  {bb8495d0-2000-4d71-9bfe-df03b46b5d97}, !- Source Object
  5,                                      !- Outlet Port
  {4fc0bd95-aede-4002-a41b-b9d86082e535}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a82a95e6-f30b-4ffa-86be-5c279e7eb3d2}, !- Handle
  {4fc0bd95-aede-4002-a41b-b9d86082e535}, !- Source Object
  3,                                      !- Outlet Port
  {93914502-d850-4ae5-8042-512d945119b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d17100e4-e731-44b7-ba4c-6aedf0cda922}, !- Handle
  Sys6 Return Fan 2 Outlet Air Node,      !- Name
  {7b9e7cbb-6db0-4ac9-a706-df68cacd2b94}, !- Inlet Port
  {66b4588b-0514-4bae-a4a8-08b478a7c61d}; !- Outlet Port

OS:Connection,
  {086d75af-7d7e-41df-96c1-ee4ec379dd3c}, !- Handle
  {6d0d2d15-59ed-4526-aaa0-a6bee48bc44a}, !- Source Object
  3,                                      !- Outlet Port
  {d60583a7-475c-4702-88fc-2684da94e006}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b9e7cbb-6db0-4ac9-a706-df68cacd2b94}, !- Handle
  {d60583a7-475c-4702-88fc-2684da94e006}, !- Source Object
  9,                                      !- Outlet Port
  {d17100e4-e731-44b7-ba4c-6aedf0cda922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b4588b-0514-4bae-a4a8-08b478a7c61d}, !- Handle
  {d17100e4-e731-44b7-ba4c-6aedf0cda922}, !- Source Object
  3,                                      !- Outlet Port
  {bb8495d0-2000-4d71-9bfe-df03b46b5d97}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4a3ce131-ab27-49fc-bd8c-6e119478fda3}, !- Handle
  Supply Air Temp 2,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {eff08d63-594b-4028-be39-086eaef04fc0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eff08d63-594b-4028-be39-086eaef04fc0}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {b3759878-a25b-4186-b6b6-53c2f685e660}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {37628dac-9b59-4555-b756-f0a2c8f5a8ad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {4aecf2ac-0359-435f-acad-ce0ecbfbd124}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {54f150ac-005e-46fb-8329-a6e69e4f11f6}, !- Water Inlet Node Name
  {cd82ffb3-6fc4-46e7-88ea-bd1b1031d479}; !- Water Outlet Node Name

OS:Node,
  {5714e320-cf7f-4368-a870-ce85bb170de6}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {cf570c44-3803-4212-8591-faaa343d9065}, !- Inlet Port
  {54f150ac-005e-46fb-8329-a6e69e4f11f6}; !- Outlet Port

OS:Connection,
  {cf570c44-3803-4212-8591-faaa343d9065}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  11,                                     !- Outlet Port
  {5714e320-cf7f-4368-a870-ce85bb170de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {20648472-b818-456e-b209-710be13faed2}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {cd82ffb3-6fc4-46e7-88ea-bd1b1031d479}, !- Inlet Port
  {344028da-0718-4fb5-9282-5e7aa40d830c}; !- Outlet Port

OS:Connection,
  {54f150ac-005e-46fb-8329-a6e69e4f11f6}, !- Handle
  {5714e320-cf7f-4368-a870-ce85bb170de6}, !- Source Object
  3,                                      !- Outlet Port
  {4aecf2ac-0359-435f-acad-ce0ecbfbd124}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cd82ffb3-6fc4-46e7-88ea-bd1b1031d479}, !- Handle
  {4aecf2ac-0359-435f-acad-ce0ecbfbd124}, !- Source Object
  10,                                     !- Outlet Port
  {20648472-b818-456e-b209-710be13faed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {344028da-0718-4fb5-9282-5e7aa40d830c}, !- Handle
  {20648472-b818-456e-b209-710be13faed2}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3434dfb3-1080-4ad0-9a4f-45b0fed35266}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {4aecf2ac-0359-435f-acad-ce0ecbfbd124}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {f1305df0-aaa7-4baa-ab82-42b5a957aa57}, !- Handle
  Coil Heating Electric 9,                !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {13b4cb43-cf51-4182-8066-cade2be6f088}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {e0b9e250-e0f3-46d1-8f16-1ff1d5c78695}, !- Air Outlet Node Name
  {f8c1a849-5454-4917-9dd4-0aa7ce8856f8}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f1305df0-aaa7-4baa-ab82-42b5a957aa57}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6969d00c-bf8f-40fa-b5e6-1c3762619611}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {6c25f8a4-b80b-4295-9e07-f24db2a09ab0}, !- Inlet Port
  {7c34c445-8835-4d6b-9a1a-2f448e61da99}; !- Outlet Port

OS:Connection,
  {5b722ace-438b-4264-abbc-50e18e029803}, !- Handle
  {0ad1b079-931b-44a9-8e6e-d8b2347c24d2}, !- Source Object
  3,                                      !- Outlet Port
  {b59d3759-a324-461a-8941-eacd6f20daab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c25f8a4-b80b-4295-9e07-f24db2a09ab0}, !- Handle
  {7cbdbaf3-96d5-4525-8a4b-ceffec1e9c19}, !- Source Object
  2,                                      !- Outlet Port
  {6969d00c-bf8f-40fa-b5e6-1c3762619611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c34c445-8835-4d6b-9a1a-2f448e61da99}, !- Handle
  {6969d00c-bf8f-40fa-b5e6-1c3762619611}, !- Source Object
  3,                                      !- Outlet Port
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {34894303-c6f3-469f-af97-a4b2ddddd75b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {299e7e55-9ec4-443f-bf5b-db10ad3b00a0}, !- Inlet Port
  {f8c1a849-5454-4917-9dd4-0aa7ce8856f8}; !- Outlet Port

OS:Connection,
  {299e7e55-9ec4-443f-bf5b-db10ad3b00a0}, !- Handle
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Source Object
  3,                                      !- Outlet Port
  {34894303-c6f3-469f-af97-a4b2ddddd75b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c1a849-5454-4917-9dd4-0aa7ce8856f8}, !- Handle
  {34894303-c6f3-469f-af97-a4b2ddddd75b}, !- Source Object
  3,                                      !- Outlet Port
  {13b4cb43-cf51-4182-8066-cade2be6f088}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e0b9e250-e0f3-46d1-8f16-1ff1d5c78695}, !- Handle
  {13b4cb43-cf51-4182-8066-cade2be6f088}, !- Source Object
  3,                                      !- Outlet Port
  {0ad1b079-931b-44a9-8e6e-d8b2347c24d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c24d4e55-3fe8-4941-9205-6b0aa425185a}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {65b81d88-7428-41f0-a111-8f6002f9b4dc}, !- Water Inlet Node Name
  {9521a38b-9adf-47ef-ba5d-e39a95e864ec}; !- Water Outlet Node Name

OS:Node,
  {a59d8836-0188-4897-a28d-cbe3d974091e}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {ccbdf275-3390-474f-a9ee-fb8efc67ddd2}, !- Inlet Port
  {65b81d88-7428-41f0-a111-8f6002f9b4dc}; !- Outlet Port

OS:Connection,
  {ccbdf275-3390-474f-a9ee-fb8efc67ddd2}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  12,                                     !- Outlet Port
  {a59d8836-0188-4897-a28d-cbe3d974091e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f79635b3-4975-47ab-8b37-2bffdd434173}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {9521a38b-9adf-47ef-ba5d-e39a95e864ec}, !- Inlet Port
  {cd336bb8-715c-4b0d-bb3e-5b71bcbf0faf}; !- Outlet Port

OS:Connection,
  {65b81d88-7428-41f0-a111-8f6002f9b4dc}, !- Handle
  {a59d8836-0188-4897-a28d-cbe3d974091e}, !- Source Object
  3,                                      !- Outlet Port
  {c24d4e55-3fe8-4941-9205-6b0aa425185a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9521a38b-9adf-47ef-ba5d-e39a95e864ec}, !- Handle
  {c24d4e55-3fe8-4941-9205-6b0aa425185a}, !- Source Object
  10,                                     !- Outlet Port
  {f79635b3-4975-47ab-8b37-2bffdd434173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd336bb8-715c-4b0d-bb3e-5b71bcbf0faf}, !- Handle
  {f79635b3-4975-47ab-8b37-2bffdd434173}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a1d1c4ef-c143-4cad-a674-cb38b1237870}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {c24d4e55-3fe8-4941-9205-6b0aa425185a}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {36811081-1c21-4f38-852f-a5f4c5f0b71c}, !- Handle
  Coil Heating Electric 10,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {58822357-7a61-4be0-9697-feb8847812a2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {a44295cf-8f4f-412b-8ebf-49ae11954f71}, !- Air Outlet Node Name
  {622776a4-7294-4a60-8feb-4b3d74d88979}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {36811081-1c21-4f38-852f-a5f4c5f0b71c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dc52a184-d54c-4847-ba0e-53cafaabc5ec}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {a44295cf-8f4f-412b-8ebf-49ae11954f71}, !- Inlet Port
  {306019a3-7399-4784-99e7-387fc132430c}; !- Outlet Port

OS:Node,
  {a53f42b5-3d3a-4992-b44c-122fefa64e29}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {491f7ed1-00fe-4f07-9b89-621a8ee2fc88}, !- Inlet Port
  {8821c81e-deef-4cf7-9d08-e55ad4859ec9}; !- Outlet Port

OS:Connection,
  {306019a3-7399-4784-99e7-387fc132430c}, !- Handle
  {dc52a184-d54c-4847-ba0e-53cafaabc5ec}, !- Source Object
  3,                                      !- Outlet Port
  {5239063c-c41a-45e5-a59a-12992a07ef39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {491f7ed1-00fe-4f07-9b89-621a8ee2fc88}, !- Handle
  {6d9bc310-e9df-43ed-9891-ffe8defdf165}, !- Source Object
  2,                                      !- Outlet Port
  {a53f42b5-3d3a-4992-b44c-122fefa64e29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8821c81e-deef-4cf7-9d08-e55ad4859ec9}, !- Handle
  {a53f42b5-3d3a-4992-b44c-122fefa64e29}, !- Source Object
  3,                                      !- Outlet Port
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {6a959d5e-3a2d-4d71-bfc1-c7eb5043b081}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {e1762182-11f8-426e-b602-3fb9530654f0}, !- Inlet Port
  {622776a4-7294-4a60-8feb-4b3d74d88979}; !- Outlet Port

OS:Connection,
  {e1762182-11f8-426e-b602-3fb9530654f0}, !- Handle
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Source Object
  4,                                      !- Outlet Port
  {6a959d5e-3a2d-4d71-bfc1-c7eb5043b081}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {622776a4-7294-4a60-8feb-4b3d74d88979}, !- Handle
  {6a959d5e-3a2d-4d71-bfc1-c7eb5043b081}, !- Source Object
  3,                                      !- Outlet Port
  {58822357-7a61-4be0-9697-feb8847812a2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a44295cf-8f4f-412b-8ebf-49ae11954f71}, !- Handle
  {58822357-7a61-4be0-9697-feb8847812a2}, !- Source Object
  3,                                      !- Outlet Port
  {dc52a184-d54c-4847-ba0e-53cafaabc5ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {40e60510-092c-4e94-b0e1-26485603c0d8}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f40c7445-f7a9-45ec-b2ef-04539f9e3f8c}, !- Water Inlet Node Name
  {9e2d77cc-6f27-4edc-848b-616d0244a53b}; !- Water Outlet Node Name

OS:Node,
  {bb34f7bc-f67b-40df-b373-955435a1900a}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {65083d44-7e71-4e90-9a08-6d0c3b9cbde5}, !- Inlet Port
  {f40c7445-f7a9-45ec-b2ef-04539f9e3f8c}; !- Outlet Port

OS:Connection,
  {65083d44-7e71-4e90-9a08-6d0c3b9cbde5}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  13,                                     !- Outlet Port
  {bb34f7bc-f67b-40df-b373-955435a1900a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e883e68d-5e68-4671-ac61-f4692cced90a}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {9e2d77cc-6f27-4edc-848b-616d0244a53b}, !- Inlet Port
  {c888362c-b56e-4227-ba49-371f7a936ae5}; !- Outlet Port

OS:Connection,
  {f40c7445-f7a9-45ec-b2ef-04539f9e3f8c}, !- Handle
  {bb34f7bc-f67b-40df-b373-955435a1900a}, !- Source Object
  3,                                      !- Outlet Port
  {40e60510-092c-4e94-b0e1-26485603c0d8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9e2d77cc-6f27-4edc-848b-616d0244a53b}, !- Handle
  {40e60510-092c-4e94-b0e1-26485603c0d8}, !- Source Object
  10,                                     !- Outlet Port
  {e883e68d-5e68-4671-ac61-f4692cced90a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c888362c-b56e-4227-ba49-371f7a936ae5}, !- Handle
  {e883e68d-5e68-4671-ac61-f4692cced90a}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5ff81489-7f8b-4c60-b46b-256fce2c6fe0}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {40e60510-092c-4e94-b0e1-26485603c0d8}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {eb5397a3-75ec-4aee-8f92-dcfb2aa72f5c}, !- Handle
  Coil Heating Electric 11,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {6475bf3b-04e6-44a1-95a9-bf46e5e2e4b6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {5233734b-4485-4cba-a079-5869a04b0d0c}, !- Air Outlet Node Name
  {68bfb51f-55a9-4958-83ed-d5ba027790dd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {eb5397a3-75ec-4aee-8f92-dcfb2aa72f5c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d4cf2268-3cbc-4205-b56a-359948b7de67}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {5233734b-4485-4cba-a079-5869a04b0d0c}, !- Inlet Port
  {b9deae24-25f2-40fc-921b-ce9342bcf7bd}; !- Outlet Port

OS:Node,
  {6db3f264-8646-431f-b0eb-bc682437c198}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {c35a2299-268f-4d07-8f6d-0eada16b428e}, !- Inlet Port
  {882ceae5-b5d6-4c71-8ce2-d8ae4aaacc7b}; !- Outlet Port

OS:Connection,
  {b9deae24-25f2-40fc-921b-ce9342bcf7bd}, !- Handle
  {d4cf2268-3cbc-4205-b56a-359948b7de67}, !- Source Object
  3,                                      !- Outlet Port
  {aa8b4bb3-7c51-48b7-9d28-0b1d21c923f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c35a2299-268f-4d07-8f6d-0eada16b428e}, !- Handle
  {e652d9b4-05a4-4453-b65f-fc8c3b79ea52}, !- Source Object
  2,                                      !- Outlet Port
  {6db3f264-8646-431f-b0eb-bc682437c198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882ceae5-b5d6-4c71-8ce2-d8ae4aaacc7b}, !- Handle
  {6db3f264-8646-431f-b0eb-bc682437c198}, !- Source Object
  3,                                      !- Outlet Port
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8474fb87-46ff-4d38-ba0f-3e886dc22446}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {98924bfb-1512-41bc-b646-32941c39dc40}, !- Inlet Port
  {68bfb51f-55a9-4958-83ed-d5ba027790dd}; !- Outlet Port

OS:Connection,
  {98924bfb-1512-41bc-b646-32941c39dc40}, !- Handle
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Source Object
  5,                                      !- Outlet Port
  {8474fb87-46ff-4d38-ba0f-3e886dc22446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68bfb51f-55a9-4958-83ed-d5ba027790dd}, !- Handle
  {8474fb87-46ff-4d38-ba0f-3e886dc22446}, !- Source Object
  3,                                      !- Outlet Port
  {6475bf3b-04e6-44a1-95a9-bf46e5e2e4b6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5233734b-4485-4cba-a079-5869a04b0d0c}, !- Handle
  {6475bf3b-04e6-44a1-95a9-bf46e5e2e4b6}, !- Source Object
  3,                                      !- Outlet Port
  {d4cf2268-3cbc-4205-b56a-359948b7de67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {85118ac5-ed42-46c8-b003-424d1227cc19}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {13550bae-94b5-4ec7-94f0-061eaf5ebbc3}, !- Water Inlet Node Name
  {1b25c97b-5b79-4274-a05c-396b57d1e3d5}; !- Water Outlet Node Name

OS:Node,
  {976d7526-c758-48bd-8325-39e927226ea1}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {b3af3929-6939-48d1-8edd-74bfdc530125}, !- Inlet Port
  {13550bae-94b5-4ec7-94f0-061eaf5ebbc3}; !- Outlet Port

OS:Connection,
  {b3af3929-6939-48d1-8edd-74bfdc530125}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  14,                                     !- Outlet Port
  {976d7526-c758-48bd-8325-39e927226ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54bf86e8-7024-457a-87bd-61bfdceafa47}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {1b25c97b-5b79-4274-a05c-396b57d1e3d5}, !- Inlet Port
  {2b77c122-035f-46c8-ae23-3d749e1390df}; !- Outlet Port

OS:Connection,
  {13550bae-94b5-4ec7-94f0-061eaf5ebbc3}, !- Handle
  {976d7526-c758-48bd-8325-39e927226ea1}, !- Source Object
  3,                                      !- Outlet Port
  {85118ac5-ed42-46c8-b003-424d1227cc19}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1b25c97b-5b79-4274-a05c-396b57d1e3d5}, !- Handle
  {85118ac5-ed42-46c8-b003-424d1227cc19}, !- Source Object
  10,                                     !- Outlet Port
  {54bf86e8-7024-457a-87bd-61bfdceafa47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b77c122-035f-46c8-ae23-3d749e1390df}, !- Handle
  {54bf86e8-7024-457a-87bd-61bfdceafa47}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {fc668c93-347c-4707-aa17-c7d58bc3a332}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {85118ac5-ed42-46c8-b003-424d1227cc19}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {bf19933a-62c3-471f-b55e-bc38170c8a8a}, !- Handle
  Coil Heating Electric 12,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f7b6152a-e788-4775-8537-b4288365d82e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {1c8962c7-afce-4932-8fa8-cb2a6f492277}, !- Air Outlet Node Name
  {2f8f21f9-d268-4770-8476-429563699858}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bf19933a-62c3-471f-b55e-bc38170c8a8a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {00d2b57a-772f-499f-adb1-8075e1a9981c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {1c8962c7-afce-4932-8fa8-cb2a6f492277}, !- Inlet Port
  {cc23cb02-861d-47de-b30c-5fcc84814361}; !- Outlet Port

OS:Node,
  {535a161a-e85f-4a8f-955e-896b13e4f423}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {3d4d1ca3-fabb-4f74-a1b1-2f102500518e}, !- Inlet Port
  {ee4e7337-806d-4283-ad51-7e5adc248a2a}; !- Outlet Port

OS:Connection,
  {cc23cb02-861d-47de-b30c-5fcc84814361}, !- Handle
  {00d2b57a-772f-499f-adb1-8075e1a9981c}, !- Source Object
  3,                                      !- Outlet Port
  {bb41e42c-01b0-4146-81b1-11b4a4fce316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d4d1ca3-fabb-4f74-a1b1-2f102500518e}, !- Handle
  {458f7573-3492-4fa0-b5a2-619300c3e198}, !- Source Object
  2,                                      !- Outlet Port
  {535a161a-e85f-4a8f-955e-896b13e4f423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee4e7337-806d-4283-ad51-7e5adc248a2a}, !- Handle
  {535a161a-e85f-4a8f-955e-896b13e4f423}, !- Source Object
  3,                                      !- Outlet Port
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f2953d85-896c-4503-92da-a8ae36ad864a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {30035886-eb26-4f83-a1a3-875ca867e39d}, !- Inlet Port
  {2f8f21f9-d268-4770-8476-429563699858}; !- Outlet Port

OS:Connection,
  {30035886-eb26-4f83-a1a3-875ca867e39d}, !- Handle
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Source Object
  6,                                      !- Outlet Port
  {f2953d85-896c-4503-92da-a8ae36ad864a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f8f21f9-d268-4770-8476-429563699858}, !- Handle
  {f2953d85-896c-4503-92da-a8ae36ad864a}, !- Source Object
  3,                                      !- Outlet Port
  {f7b6152a-e788-4775-8537-b4288365d82e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1c8962c7-afce-4932-8fa8-cb2a6f492277}, !- Handle
  {f7b6152a-e788-4775-8537-b4288365d82e}, !- Source Object
  3,                                      !- Outlet Port
  {00d2b57a-772f-499f-adb1-8075e1a9981c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a00e20a4-53f9-4919-a38b-23c649640ab3}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3d091b83-e0df-423a-af0c-015d084ca2a2}, !- Water Inlet Node Name
  {0e26d229-a1ef-4deb-a325-3dadea582836}; !- Water Outlet Node Name

OS:Node,
  {7e1b0331-983b-4704-8fd7-0fdb86935409}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {17e78b9d-1f7f-412d-ae1e-a44648728a61}, !- Inlet Port
  {3d091b83-e0df-423a-af0c-015d084ca2a2}; !- Outlet Port

OS:Connection,
  {17e78b9d-1f7f-412d-ae1e-a44648728a61}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  15,                                     !- Outlet Port
  {7e1b0331-983b-4704-8fd7-0fdb86935409}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2a7a1cf-93dc-41cb-82a9-e4ab8fb5e1dd}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {0e26d229-a1ef-4deb-a325-3dadea582836}, !- Inlet Port
  {3f33be8b-90e6-4095-9cab-2452bc44eb3c}; !- Outlet Port

OS:Connection,
  {3d091b83-e0df-423a-af0c-015d084ca2a2}, !- Handle
  {7e1b0331-983b-4704-8fd7-0fdb86935409}, !- Source Object
  3,                                      !- Outlet Port
  {a00e20a4-53f9-4919-a38b-23c649640ab3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0e26d229-a1ef-4deb-a325-3dadea582836}, !- Handle
  {a00e20a4-53f9-4919-a38b-23c649640ab3}, !- Source Object
  10,                                     !- Outlet Port
  {a2a7a1cf-93dc-41cb-82a9-e4ab8fb5e1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f33be8b-90e6-4095-9cab-2452bc44eb3c}, !- Handle
  {a2a7a1cf-93dc-41cb-82a9-e4ab8fb5e1dd}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {28ec0b8b-5057-46b5-bc7f-fdf3a4ab684e}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {a00e20a4-53f9-4919-a38b-23c649640ab3}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {7d0dee17-3b6b-45a9-9c52-b0d7dffe6054}, !- Handle
  Coil Heating Electric 13,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2cc8ee94-e869-4cf7-b399-b7689fa9acf7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {68d28694-ec3e-4f5a-8669-cfd88f66e0ae}, !- Air Outlet Node Name
  {bc7bf66f-0027-446f-b0f8-3322ba1a974b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7d0dee17-3b6b-45a9-9c52-b0d7dffe6054}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2a701579-6671-44d3-8fd4-5a57d9e545d2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {68d28694-ec3e-4f5a-8669-cfd88f66e0ae}, !- Inlet Port
  {5fdd7263-fc91-4e6a-9d3d-480b507f0d19}; !- Outlet Port

OS:Node,
  {4af20b40-ebb7-4a16-80f6-bd91f1890f16}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 5 Return Air Node, !- Name
  {114932f2-4931-44e9-95cb-523f3c8a43de}, !- Inlet Port
  {2a23176e-a149-4c87-8355-96bea837b0c9}; !- Outlet Port

OS:Connection,
  {5fdd7263-fc91-4e6a-9d3d-480b507f0d19}, !- Handle
  {2a701579-6671-44d3-8fd4-5a57d9e545d2}, !- Source Object
  3,                                      !- Outlet Port
  {a4a3ec02-300c-493d-9316-b2e73e3b9bdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {114932f2-4931-44e9-95cb-523f3c8a43de}, !- Handle
  {fffe9c34-ae99-4951-9322-ae4a6a587b7a}, !- Source Object
  2,                                      !- Outlet Port
  {4af20b40-ebb7-4a16-80f6-bd91f1890f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a23176e-a149-4c87-8355-96bea837b0c9}, !- Handle
  {4af20b40-ebb7-4a16-80f6-bd91f1890f16}, !- Source Object
  3,                                      !- Outlet Port
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f2003d18-8d2d-4d69-b60f-dcc37f3583c9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {b71905f6-4cb3-410d-80f6-27e6eed4c727}, !- Inlet Port
  {bc7bf66f-0027-446f-b0f8-3322ba1a974b}; !- Outlet Port

OS:Connection,
  {b71905f6-4cb3-410d-80f6-27e6eed4c727}, !- Handle
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Source Object
  7,                                      !- Outlet Port
  {f2003d18-8d2d-4d69-b60f-dcc37f3583c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7bf66f-0027-446f-b0f8-3322ba1a974b}, !- Handle
  {f2003d18-8d2d-4d69-b60f-dcc37f3583c9}, !- Source Object
  3,                                      !- Outlet Port
  {2cc8ee94-e869-4cf7-b399-b7689fa9acf7}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {68d28694-ec3e-4f5a-8669-cfd88f66e0ae}, !- Handle
  {2cc8ee94-e869-4cf7-b399-b7689fa9acf7}, !- Source Object
  3,                                      !- Outlet Port
  {2a701579-6671-44d3-8fd4-5a57d9e545d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ee45a914-938f-40cd-9f3c-1d5a12585408}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2c76e5e3-4459-4802-9172-5a7df572f0a2}, !- Water Inlet Node Name
  {eddbb407-e870-4465-b97c-d9940d7e4b70}; !- Water Outlet Node Name

OS:Node,
  {1a04a31b-3880-47f1-989e-edac4b64c100}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {096cd1e8-48e9-4052-bdb8-7c50302ebdaa}, !- Inlet Port
  {2c76e5e3-4459-4802-9172-5a7df572f0a2}; !- Outlet Port

OS:Connection,
  {096cd1e8-48e9-4052-bdb8-7c50302ebdaa}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  16,                                     !- Outlet Port
  {1a04a31b-3880-47f1-989e-edac4b64c100}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49725119-1aec-4a63-81bb-869ecaf4480c}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {eddbb407-e870-4465-b97c-d9940d7e4b70}, !- Inlet Port
  {daff9743-7c29-42d3-8b05-3eb42fba5448}; !- Outlet Port

OS:Connection,
  {2c76e5e3-4459-4802-9172-5a7df572f0a2}, !- Handle
  {1a04a31b-3880-47f1-989e-edac4b64c100}, !- Source Object
  3,                                      !- Outlet Port
  {ee45a914-938f-40cd-9f3c-1d5a12585408}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {eddbb407-e870-4465-b97c-d9940d7e4b70}, !- Handle
  {ee45a914-938f-40cd-9f3c-1d5a12585408}, !- Source Object
  10,                                     !- Outlet Port
  {49725119-1aec-4a63-81bb-869ecaf4480c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daff9743-7c29-42d3-8b05-3eb42fba5448}, !- Handle
  {49725119-1aec-4a63-81bb-869ecaf4480c}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {913abe09-8ef7-4d04-845e-d274e9aa8171}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {ee45a914-938f-40cd-9f3c-1d5a12585408}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {9f60cfed-61a9-4c07-8b03-178446f20b0f}, !- Handle
  Coil Heating Electric 14,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {412ebdad-eeeb-49f4-abea-c4a0a93d8f57}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {0f6595cf-e484-448c-894b-c7122a818594}, !- Air Outlet Node Name
  {c64dc0fe-f56f-4067-86bc-1d804253e087}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9f60cfed-61a9-4c07-8b03-178446f20b0f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9c526634-f6e8-4467-aa59-8cdfd7aca4a3}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {0f6595cf-e484-448c-894b-c7122a818594}, !- Inlet Port
  {2ea042a8-3b21-4222-85a0-a5467898af73}; !- Outlet Port

OS:Node,
  {098af282-63fc-4ba5-b73b-4f384a6836aa}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {eb73c78c-273a-4707-98e8-4b591b867daa}, !- Inlet Port
  {d2e3008b-e030-40ae-9144-7ad2ff75155c}; !- Outlet Port

OS:Connection,
  {2ea042a8-3b21-4222-85a0-a5467898af73}, !- Handle
  {9c526634-f6e8-4467-aa59-8cdfd7aca4a3}, !- Source Object
  3,                                      !- Outlet Port
  {5675b53e-044e-49d8-9a87-4befd08a9414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb73c78c-273a-4707-98e8-4b591b867daa}, !- Handle
  {d3926abe-5012-4bc4-91dc-00cb611a6218}, !- Source Object
  2,                                      !- Outlet Port
  {098af282-63fc-4ba5-b73b-4f384a6836aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2e3008b-e030-40ae-9144-7ad2ff75155c}, !- Handle
  {098af282-63fc-4ba5-b73b-4f384a6836aa}, !- Source Object
  3,                                      !- Outlet Port
  {4ce43070-3680-484e-bb5d-488be9852773}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7755ddec-e643-4d33-959a-b89655559be2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {1b11fabf-249f-4bff-923f-3950da451c55}, !- Inlet Port
  {c64dc0fe-f56f-4067-86bc-1d804253e087}; !- Outlet Port

OS:Connection,
  {1b11fabf-249f-4bff-923f-3950da451c55}, !- Handle
  {2b5a1ddb-8a07-4b87-b8ce-07080fe1da7e}, !- Source Object
  8,                                      !- Outlet Port
  {7755ddec-e643-4d33-959a-b89655559be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64dc0fe-f56f-4067-86bc-1d804253e087}, !- Handle
  {7755ddec-e643-4d33-959a-b89655559be2}, !- Source Object
  3,                                      !- Outlet Port
  {412ebdad-eeeb-49f4-abea-c4a0a93d8f57}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0f6595cf-e484-448c-894b-c7122a818594}, !- Handle
  {412ebdad-eeeb-49f4-abea-c4a0a93d8f57}, !- Source Object
  3,                                      !- Outlet Port
  {9c526634-f6e8-4467-aa59-8cdfd7aca4a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {660ce07e-4ae7-4667-962a-2c242843aff9}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3, !- Name
  ,                                       !- Controller List Name
  {7cba060a-c7f5-4d83-81ff-aefbb4ce329c}, !- Availability Schedule
  {5c70cf2f-d7af-4f10-87a0-eb1e349fd370}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b2fd57cf-839d-4ec4-98c8-7e3c0ab51d04}, !- Supply Side Inlet Node Name
  {6172e401-00d5-4312-bccf-82b54627c74b}, !- Demand Side Outlet Node Name
  {074a5dfc-8886-4a51-bb29-4b5f47f1177e}, !- Demand Side Inlet Node A
  {ea97b66c-f32c-495e-909c-40d59ba478e9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Demand Mixer Name
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20f25942-a0da-4189-954d-7ca2686ab419}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Supply Inlet Node, !- Name
  {b2fd57cf-839d-4ec4-98c8-7e3c0ab51d04}, !- Inlet Port
  {4bcb9c31-8abe-44ee-8905-39d7bd97adaf}; !- Outlet Port

OS:Node,
  {f8bdb1e2-1c6a-4a9b-aa21-aa3743107a1c}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Supply Outlet Node, !- Name
  {d023d07b-fe3b-4a0d-8ed8-c255a0a53d67}, !- Inlet Port
  {ea97b66c-f32c-495e-909c-40d59ba478e9}; !- Outlet Port

OS:Connection,
  {b2fd57cf-839d-4ec4-98c8-7e3c0ab51d04}, !- Handle
  {660ce07e-4ae7-4667-962a-2c242843aff9}, !- Source Object
  9,                                      !- Outlet Port
  {20f25942-a0da-4189-954d-7ca2686ab419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea97b66c-f32c-495e-909c-40d59ba478e9}, !- Handle
  {f8bdb1e2-1c6a-4a9b-aa21-aa3743107a1c}, !- Source Object
  3,                                      !- Outlet Port
  {660ce07e-4ae7-4667-962a-2c242843aff9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d058b23e-85aa-4911-a42b-b80c4dd8cf50}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Demand Inlet Node, !- Name
  {074a5dfc-8886-4a51-bb29-4b5f47f1177e}, !- Inlet Port
  {45db8dc7-54a5-42df-8524-4e5f78cbcbaf}; !- Outlet Port

OS:Node,
  {937ac239-fe7d-41f4-888f-12436f3c2d04}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Demand Outlet Node, !- Name
  {1f051930-7ff2-426e-9290-544e4a77c104}, !- Inlet Port
  {6172e401-00d5-4312-bccf-82b54627c74b}; !- Outlet Port

OS:Node,
  {d7b7d8f7-ff1f-45e2-8510-69a2c6714b88}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {b653fd36-24e0-4cc5-8864-3f8435b740d0}, !- Inlet Port
  {c5f3853a-6411-4a4d-bcd4-3c330cc3ccbb}; !- Outlet Port

OS:Connection,
  {074a5dfc-8886-4a51-bb29-4b5f47f1177e}, !- Handle
  {660ce07e-4ae7-4667-962a-2c242843aff9}, !- Source Object
  11,                                     !- Outlet Port
  {d058b23e-85aa-4911-a42b-b80c4dd8cf50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6172e401-00d5-4312-bccf-82b54627c74b}, !- Handle
  {937ac239-fe7d-41f4-888f-12436f3c2d04}, !- Source Object
  3,                                      !- Outlet Port
  {660ce07e-4ae7-4667-962a-2c242843aff9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {45db8dc7-54a5-42df-8524-4e5f78cbcbaf}, !- Inlet Node Name
  {46e994b5-2955-488e-90b1-d05415d31669}, !- Outlet Node Name 1
  {c4041ca1-5242-482a-800b-3834400f2823}, !- Outlet Node Name 2
  {770134da-fbaf-445a-8ced-37a449333194}, !- Outlet Node Name 3
  {d96b9830-033d-4fed-b274-d091e1d86a3c}, !- Outlet Node Name 4
  {105297fd-dd5a-4bec-81e4-feff0dbb1efb}, !- Outlet Node Name 5
  {cb4777bd-238a-4678-9db6-3ab50f708ebe}; !- Outlet Node Name 6

OS:AirLoopHVAC:ZoneMixer,
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {1f051930-7ff2-426e-9290-544e4a77c104}, !- Outlet Node Name
  {6f983cac-8ebe-43a1-ad9c-e10ea69167ea}, !- Inlet Node Name 1
  {c6fcd09f-3cf1-4fa5-8cb7-bf3ddf70145b}, !- Inlet Node Name 2
  {4a0b29c7-5708-4ea5-841a-df8a227efdb8}, !- Inlet Node Name 3
  {ffd79b8b-8e48-45e7-9456-8cb62b4b4fd2}, !- Inlet Node Name 4
  {843869c3-0026-4340-b1e2-f2d2633c850d}, !- Inlet Node Name 5
  {067879dc-aa79-43fd-9e73-31045839b40b}; !- Inlet Node Name 6

OS:Connection,
  {45db8dc7-54a5-42df-8524-4e5f78cbcbaf}, !- Handle
  {d058b23e-85aa-4911-a42b-b80c4dd8cf50}, !- Source Object
  3,                                      !- Outlet Port
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f051930-7ff2-426e-9290-544e4a77c104}, !- Handle
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Source Object
  2,                                      !- Outlet Port
  {937ac239-fe7d-41f4-888f-12436f3c2d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e1a7162e-f392-4102-9ba4-9eef21b576a3}, !- Handle
  {660ce07e-4ae7-4667-962a-2c242843aff9}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {5c70cf2f-d7af-4f10-87a0-eb1e349fd370}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {f5b4917b-4936-419b-ac2d-dfb2a8f468ac}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {822c97ac-f1e5-4807-bc9e-0ce694cad636}, !- Handle
  Sys6 Supply Fan 3,                      !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {288d6abb-df1c-4b9c-87d0-8298a0078baa}, !- Air Inlet Node Name
  {d023d07b-fe3b-4a0d-8ed8-c255a0a53d67}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a6fff640-fc12-46d8-a848-82892af4b43e}, !- Handle
  Sys6 Return Fan 3,                      !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4bcb9c31-8abe-44ee-8905-39d7bd97adaf}, !- Air Inlet Node Name
  {ce66fba1-cf9a-46ff-abc3-6fecc47d6fa9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {b3cd04db-c39e-4f41-9844-936b6e070947}, !- Handle
  Curve Cubic 21,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {e88e9486-04fa-4800-8fd5-67ef2bef1286}, !- Handle
  Curve Cubic 22,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1173042a-d24c-4bcc-911a-ef0a5a7d85cd}, !- Handle
  Curve Cubic 23,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {757ce83b-a46d-4a04-965c-46b9ad110021}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {127605b5-1387-42c9-abf8-38d3a2af470e}, !- Handle
  Curve Cubic 24,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {d96de4d4-69f9-42fd-99a1-06fb8932b9c9}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 419 Clg kBtu/hr 3.2COPH, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  122836.20109112,                        !- Rated Total Heating Capacity {W}
  3.59690210668207,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {be01fb4b-0ea1-430a-8062-b7f8d2e8b49f}, !- Air Inlet Node Name
  {a1db1ac4-3ee6-40df-bfdd-97d757db247d}, !- Air Outlet Node Name
  {d5ed1661-1020-4ff4-8e65-b77a47f31794}, !- Total Heating Capacity Function of Temperature Curve Name
  {5ad30e78-3109-4b2a-947c-a9f645886577}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {ef1586bc-3808-4dcb-92fe-db6b2e457d78}, !- Energy Input Ratio Function of Temperature Curve Name
  {ee435f5c-d07f-48b8-a44c-9b2ed47e4d03}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {951b8c60-f92e-4adb-935b-a016c5a3eb34}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {6c78fb50-620a-440e-ad55-0b5075150b80}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c74f3898-38af-4775-80a4-e27b71317ce2}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {94aea236-65d2-4eac-b378-d8e78fcb3e4a}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8b880b96-f3ac-4e3e-9bf1-ecdcc4580333}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8ffd67a9-8157-4199-ae97-8deb8e9e2441}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c2223eb8-8cc7-45f2-bb71-a94b203dbd8e}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 579kBtu/hr 10.0EER, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ad869363-8f6a-42ea-8426-b269664cebe5}, !- Air Inlet Node Name
  {f0879c71-6224-48ad-a1c0-6c9620b49703}, !- Air Outlet Node Name
  {e2604fd6-cfa0-4762-a9f1-9ef6f69718f9}, !- Total Cooling Capacity Function of Temperature Curve Name
  {d6f7a14b-a822-47fb-b98f-4787642464ca}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7ac4f65c-655e-4521-8139-f2c1dd3fe80a}, !- Energy Input Ratio Function of Temperature Curve Name
  {d31e439a-2148-4782-8fb2-adcadd149638}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {775aed60-6efa-4c32-8a99-4d5d1352bfa6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {1ebb18e8-9a1c-4c53-8ed8-5f9d0303c7fe}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cba060a-c7f5-4d83-81ff-aefbb4ce329c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a7c15342-52de-4a54-9be8-3529dc4ad06e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a7c15342-52de-4a54-9be8-3529dc4ad06e}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {43193817-3e8d-40d3-977f-1f7536be9f69}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {1ebb18e8-9a1c-4c53-8ed8-5f9d0303c7fe}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {349e86b7-4538-4295-bd58-afd42d77c910}, !- Mixed Air Node Name
  {18d5bb14-457d-4067-ae92-074e513a6b55}, !- Outdoor Air Stream Node Name
  {dd1c3d46-165b-4daa-a577-62968620972f}, !- Relief Air Stream Node Name
  {5f5f1edd-b024-4dc3-8502-435590bff65c}; !- Return Air Stream Node Name

OS:Node,
  {2c691f9c-25c6-40fd-935c-6b0671ca3dff}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b0691102-be95-494e-9628-a9c09e26c24b}; !- Outlet Port

OS:Node,
  {d97c6efe-6599-4140-abb3-288f64650c37}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Relief Air Node, !- Name
  {b6e3763e-4a4a-4135-a2b9-6341948cd66e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d023d07b-fe3b-4a0d-8ed8-c255a0a53d67}, !- Handle
  {822c97ac-f1e5-4807-bc9e-0ce694cad636}, !- Source Object
  9,                                      !- Outlet Port
  {f8bdb1e2-1c6a-4a9b-aa21-aa3743107a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bee1ad7f-bf25-4f21-ab28-727073bb2a12}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 4 419 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {a1db1ac4-3ee6-40df-bfdd-97d757db247d}, !- Inlet Port
  {288d6abb-df1c-4b9c-87d0-8298a0078baa}; !- Outlet Port

OS:Connection,
  {a1db1ac4-3ee6-40df-bfdd-97d757db247d}, !- Handle
  {d96de4d4-69f9-42fd-99a1-06fb8932b9c9}, !- Source Object
  9,                                      !- Outlet Port
  {bee1ad7f-bf25-4f21-ab28-727073bb2a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288d6abb-df1c-4b9c-87d0-8298a0078baa}, !- Handle
  {bee1ad7f-bf25-4f21-ab28-727073bb2a12}, !- Source Object
  3,                                      !- Outlet Port
  {822c97ac-f1e5-4807-bc9e-0ce694cad636}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b631ed64-fe2e-4b4a-a3a9-6f3e20a7fb69}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 4 579kBtu/hr 10.0EER Outlet Air Node, !- Name
  {f0879c71-6224-48ad-a1c0-6c9620b49703}, !- Inlet Port
  {be01fb4b-0ea1-430a-8062-b7f8d2e8b49f}; !- Outlet Port

OS:Connection,
  {f0879c71-6224-48ad-a1c0-6c9620b49703}, !- Handle
  {c2223eb8-8cc7-45f2-bb71-a94b203dbd8e}, !- Source Object
  10,                                     !- Outlet Port
  {b631ed64-fe2e-4b4a-a3a9-6f3e20a7fb69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be01fb4b-0ea1-430a-8062-b7f8d2e8b49f}, !- Handle
  {b631ed64-fe2e-4b4a-a3a9-6f3e20a7fb69}, !- Source Object
  3,                                      !- Outlet Port
  {d96de4d4-69f9-42fd-99a1-06fb8932b9c9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c2aa859a-3600-40b7-92a1-961108468897}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Mixed Air Node, !- Name
  {349e86b7-4538-4295-bd58-afd42d77c910}, !- Inlet Port
  {ad869363-8f6a-42ea-8426-b269664cebe5}; !- Outlet Port

OS:Connection,
  {349e86b7-4538-4295-bd58-afd42d77c910}, !- Handle
  {43193817-3e8d-40d3-977f-1f7536be9f69}, !- Source Object
  5,                                      !- Outlet Port
  {c2aa859a-3600-40b7-92a1-961108468897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad869363-8f6a-42ea-8426-b269664cebe5}, !- Handle
  {c2aa859a-3600-40b7-92a1-961108468897}, !- Source Object
  3,                                      !- Outlet Port
  {c2223eb8-8cc7-45f2-bb71-a94b203dbd8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {16b4473d-b868-433c-a1f4-9d0f1418feed}, !- Handle
  Sys6 Return Fan 3 Outlet Air Node,      !- Name
  {ce66fba1-cf9a-46ff-abc3-6fecc47d6fa9}, !- Inlet Port
  {5f5f1edd-b024-4dc3-8502-435590bff65c}; !- Outlet Port

OS:Connection,
  {4bcb9c31-8abe-44ee-8905-39d7bd97adaf}, !- Handle
  {20f25942-a0da-4189-954d-7ca2686ab419}, !- Source Object
  3,                                      !- Outlet Port
  {a6fff640-fc12-46d8-a848-82892af4b43e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ce66fba1-cf9a-46ff-abc3-6fecc47d6fa9}, !- Handle
  {a6fff640-fc12-46d8-a848-82892af4b43e}, !- Source Object
  9,                                      !- Outlet Port
  {16b4473d-b868-433c-a1f4-9d0f1418feed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5f1edd-b024-4dc3-8502-435590bff65c}, !- Handle
  {16b4473d-b868-433c-a1f4-9d0f1418feed}, !- Source Object
  3,                                      !- Outlet Port
  {43193817-3e8d-40d3-977f-1f7536be9f69}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {191be848-5ba8-43ed-b9b5-dd1cf03f43eb}, !- Handle
  Supply Air Temp 3,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {3bd0b20a-604f-458f-bf32-9035cea3694c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bd0b20a-604f-458f-bf32-9035cea3694c}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {55c39d6f-199a-47f2-b26c-89908d45044c}, !- Handle
  Setpoint Manager Warmest 4,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {f8bdb1e2-1c6a-4a9b-aa21-aa3743107a1c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {fe70b7d3-7497-4f73-9d39-ebd63dd3c683}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {417e5ea0-41b5-4f1e-baee-ec2334cb5e4e}, !- Water Inlet Node Name
  {933116ab-78ba-4ec0-a599-ccf9bdb6cb27}; !- Water Outlet Node Name

OS:Node,
  {a2da3982-c0eb-41eb-a1df-aecde9033667}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {5d929c31-257a-4919-9922-bee6b3c01b79}, !- Inlet Port
  {417e5ea0-41b5-4f1e-baee-ec2334cb5e4e}; !- Outlet Port

OS:Connection,
  {5d929c31-257a-4919-9922-bee6b3c01b79}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  17,                                     !- Outlet Port
  {a2da3982-c0eb-41eb-a1df-aecde9033667}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83dc7838-08c7-4642-a592-fed9ee1443ef}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {933116ab-78ba-4ec0-a599-ccf9bdb6cb27}, !- Inlet Port
  {0635cd5b-574e-4fe6-8e3b-5697082dc36f}; !- Outlet Port

OS:Connection,
  {417e5ea0-41b5-4f1e-baee-ec2334cb5e4e}, !- Handle
  {a2da3982-c0eb-41eb-a1df-aecde9033667}, !- Source Object
  3,                                      !- Outlet Port
  {fe70b7d3-7497-4f73-9d39-ebd63dd3c683}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {933116ab-78ba-4ec0-a599-ccf9bdb6cb27}, !- Handle
  {fe70b7d3-7497-4f73-9d39-ebd63dd3c683}, !- Source Object
  10,                                     !- Outlet Port
  {83dc7838-08c7-4642-a592-fed9ee1443ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0635cd5b-574e-4fe6-8e3b-5697082dc36f}, !- Handle
  {83dc7838-08c7-4642-a592-fed9ee1443ef}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {97d004e8-b884-4981-8465-60cffcc929b8}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {fe70b7d3-7497-4f73-9d39-ebd63dd3c683}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {64a657ce-afac-4224-9c34-378538d1d417}, !- Handle
  Coil Heating Electric 15,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {50524c9c-6f62-4e65-b59e-5934649c1493}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {b653fd36-24e0-4cc5-8864-3f8435b740d0}, !- Air Outlet Node Name
  {c234634b-00e9-41f7-a65c-5fbc4b79e3da}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {64a657ce-afac-4224-9c34-378538d1d417}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {027cb0ee-7ff2-4343-9b89-132dd4faf4cf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 5 Return Air Node, !- Name
  {101f61fb-26e0-4669-83f2-cbc30ab5dd8d}, !- Inlet Port
  {6f983cac-8ebe-43a1-ad9c-e10ea69167ea}; !- Outlet Port

OS:Connection,
  {c5f3853a-6411-4a4d-bcd4-3c330cc3ccbb}, !- Handle
  {d7b7d8f7-ff1f-45e2-8510-69a2c6714b88}, !- Source Object
  3,                                      !- Outlet Port
  {98f38946-3de5-4747-ac72-a977cffd41b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {101f61fb-26e0-4669-83f2-cbc30ab5dd8d}, !- Handle
  {ae352d18-a7b5-4df0-883f-8f99b73dc6b6}, !- Source Object
  2,                                      !- Outlet Port
  {027cb0ee-7ff2-4343-9b89-132dd4faf4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f983cac-8ebe-43a1-ad9c-e10ea69167ea}, !- Handle
  {027cb0ee-7ff2-4343-9b89-132dd4faf4cf}, !- Source Object
  3,                                      !- Outlet Port
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76530e33-4b2a-4b39-86b5-ab6badd6606f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {46e994b5-2955-488e-90b1-d05415d31669}, !- Inlet Port
  {c234634b-00e9-41f7-a65c-5fbc4b79e3da}; !- Outlet Port

OS:Connection,
  {46e994b5-2955-488e-90b1-d05415d31669}, !- Handle
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Source Object
  3,                                      !- Outlet Port
  {76530e33-4b2a-4b39-86b5-ab6badd6606f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c234634b-00e9-41f7-a65c-5fbc4b79e3da}, !- Handle
  {76530e33-4b2a-4b39-86b5-ab6badd6606f}, !- Source Object
  3,                                      !- Outlet Port
  {50524c9c-6f62-4e65-b59e-5934649c1493}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b653fd36-24e0-4cc5-8864-3f8435b740d0}, !- Handle
  {50524c9c-6f62-4e65-b59e-5934649c1493}, !- Source Object
  3,                                      !- Outlet Port
  {d7b7d8f7-ff1f-45e2-8510-69a2c6714b88}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3297e98b-6e3d-457c-9ea1-c236c83b9ca5}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ec13ad21-e444-407d-ad29-49daf41c3fee}, !- Water Inlet Node Name
  {3cdd0a34-f88b-4180-a529-71caf6137af1}; !- Water Outlet Node Name

OS:Node,
  {522d0568-52d2-432a-a467-51cf7c284eef}, !- Handle
  Coil Heating Water Baseboard 16 Inlet Water Node, !- Name
  {998f9740-a261-4993-968e-66d340216546}, !- Inlet Port
  {ec13ad21-e444-407d-ad29-49daf41c3fee}; !- Outlet Port

OS:Connection,
  {998f9740-a261-4993-968e-66d340216546}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  18,                                     !- Outlet Port
  {522d0568-52d2-432a-a467-51cf7c284eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {852d658e-6141-43a1-92cd-34ec3eed0004}, !- Handle
  Coil Heating Water Baseboard 16 Outlet Water Node, !- Name
  {3cdd0a34-f88b-4180-a529-71caf6137af1}, !- Inlet Port
  {027d9116-bfc4-4bee-968b-c7e1558df2d2}; !- Outlet Port

OS:Connection,
  {ec13ad21-e444-407d-ad29-49daf41c3fee}, !- Handle
  {522d0568-52d2-432a-a467-51cf7c284eef}, !- Source Object
  3,                                      !- Outlet Port
  {3297e98b-6e3d-457c-9ea1-c236c83b9ca5}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3cdd0a34-f88b-4180-a529-71caf6137af1}, !- Handle
  {3297e98b-6e3d-457c-9ea1-c236c83b9ca5}, !- Source Object
  10,                                     !- Outlet Port
  {852d658e-6141-43a1-92cd-34ec3eed0004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027d9116-bfc4-4bee-968b-c7e1558df2d2}, !- Handle
  {852d658e-6141-43a1-92cd-34ec3eed0004}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ae2202af-166c-4d3a-8d96-cf52b1a38dc5}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {3297e98b-6e3d-457c-9ea1-c236c83b9ca5}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {7486ee48-3c71-4eac-9d52-8f7747c0e9ca}, !- Handle
  Coil Heating Electric 16,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2f621b04-fbdf-4a09-9fb5-0ff9dcd2aafa}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {bca04091-2584-4960-9d37-9bce101acab4}, !- Air Outlet Node Name
  {cb621c33-0848-4056-9e21-29d1e9625560}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7486ee48-3c71-4eac-9d52-8f7747c0e9ca}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5b093461-e3dc-4138-9d5e-fedab20c4e36}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {bca04091-2584-4960-9d37-9bce101acab4}, !- Inlet Port
  {b19f96bf-a1bd-4557-8fc9-e8c14fcbf3ba}; !- Outlet Port

OS:Node,
  {d1eb628e-43a2-4c5f-a6af-6aa5180fd69b}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {315016bc-5eae-4c03-8501-babe0a4be3c2}, !- Inlet Port
  {c6fcd09f-3cf1-4fa5-8cb7-bf3ddf70145b}; !- Outlet Port

OS:Connection,
  {b19f96bf-a1bd-4557-8fc9-e8c14fcbf3ba}, !- Handle
  {5b093461-e3dc-4138-9d5e-fedab20c4e36}, !- Source Object
  3,                                      !- Outlet Port
  {5682d4b9-948f-4107-8ea7-08d9e404b64f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {315016bc-5eae-4c03-8501-babe0a4be3c2}, !- Handle
  {07793f02-1da2-4acb-8a26-5db80ba75102}, !- Source Object
  2,                                      !- Outlet Port
  {d1eb628e-43a2-4c5f-a6af-6aa5180fd69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6fcd09f-3cf1-4fa5-8cb7-bf3ddf70145b}, !- Handle
  {d1eb628e-43a2-4c5f-a6af-6aa5180fd69b}, !- Source Object
  3,                                      !- Outlet Port
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e084ce60-85a1-4433-b97d-e4955c72b851}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {c4041ca1-5242-482a-800b-3834400f2823}, !- Inlet Port
  {cb621c33-0848-4056-9e21-29d1e9625560}; !- Outlet Port

OS:Connection,
  {c4041ca1-5242-482a-800b-3834400f2823}, !- Handle
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Source Object
  4,                                      !- Outlet Port
  {e084ce60-85a1-4433-b97d-e4955c72b851}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb621c33-0848-4056-9e21-29d1e9625560}, !- Handle
  {e084ce60-85a1-4433-b97d-e4955c72b851}, !- Source Object
  3,                                      !- Outlet Port
  {2f621b04-fbdf-4a09-9fb5-0ff9dcd2aafa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
