  {bca04091-2584-4960-9d37-9bce101acab4}, !- Handle
  {2f621b04-fbdf-4a09-9fb5-0ff9dcd2aafa}, !- Source Object
  3,                                      !- Outlet Port
  {5b093461-e3dc-4138-9d5e-fedab20c4e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4d422c36-d02e-446f-afb3-f2e6df48f9a2}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6c3fa4c4-50e7-49d3-8fb3-0b4e9bdf2a8e}, !- Water Inlet Node Name
  {9c206374-e350-4b3f-8321-fb00da8dfaf0}; !- Water Outlet Node Name

OS:Node,
  {b04f5e03-e952-42ac-a76f-1c674512fb57}, !- Handle
  Coil Heating Water Baseboard 17 Inlet Water Node, !- Name
  {cdef6bf2-f2c8-4b8f-989f-31856bdcca4f}, !- Inlet Port
  {6c3fa4c4-50e7-49d3-8fb3-0b4e9bdf2a8e}; !- Outlet Port

OS:Connection,
  {cdef6bf2-f2c8-4b8f-989f-31856bdcca4f}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  19,                                     !- Outlet Port
  {b04f5e03-e952-42ac-a76f-1c674512fb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {202a2714-b11d-4666-9d95-6bed492ba23d}, !- Handle
  Coil Heating Water Baseboard 17 Outlet Water Node, !- Name
  {9c206374-e350-4b3f-8321-fb00da8dfaf0}, !- Inlet Port
  {3870ed8d-e8fc-4592-8307-d61fe4e000c1}; !- Outlet Port

OS:Connection,
  {6c3fa4c4-50e7-49d3-8fb3-0b4e9bdf2a8e}, !- Handle
  {b04f5e03-e952-42ac-a76f-1c674512fb57}, !- Source Object
  3,                                      !- Outlet Port
  {4d422c36-d02e-446f-afb3-f2e6df48f9a2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9c206374-e350-4b3f-8321-fb00da8dfaf0}, !- Handle
  {4d422c36-d02e-446f-afb3-f2e6df48f9a2}, !- Source Object
  10,                                     !- Outlet Port
  {202a2714-b11d-4666-9d95-6bed492ba23d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3870ed8d-e8fc-4592-8307-d61fe4e000c1}, !- Handle
  {202a2714-b11d-4666-9d95-6bed492ba23d}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {07a2a348-a2b8-49fc-af71-7ca231128ae1}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {4d422c36-d02e-446f-afb3-f2e6df48f9a2}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b152100f-a771-453b-b44e-16f41018ec35}, !- Handle
  Coil Heating Electric 17,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {09283676-704e-40d0-bdfd-02cad4312d60}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {2be9c23d-981f-4a7d-8579-4bfa6bff3cb0}, !- Air Outlet Node Name
  {79d1b9ae-f208-4827-ab43-8ecc97a3fcaa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b152100f-a771-453b-b44e-16f41018ec35}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {13656267-0327-4799-a667-1ca1c17cece7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Outlet Air Node, !- Name
  {2be9c23d-981f-4a7d-8579-4bfa6bff3cb0}, !- Inlet Port
  {9ecf97a5-1134-4860-ab01-7fa79912ed54}; !- Outlet Port

OS:Node,
  {a20fd81f-7c18-4e7a-be71-09fdde6478a0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {108a66cd-a90d-476e-99a7-b5f074904d17}, !- Inlet Port
  {4a0b29c7-5708-4ea5-841a-df8a227efdb8}; !- Outlet Port

OS:Connection,
  {9ecf97a5-1134-4860-ab01-7fa79912ed54}, !- Handle
  {13656267-0327-4799-a667-1ca1c17cece7}, !- Source Object
  3,                                      !- Outlet Port
  {642b5f6c-b55d-479c-948f-0ba8f5f21629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {108a66cd-a90d-476e-99a7-b5f074904d17}, !- Handle
  {1ef07d06-ad99-4dfa-8d0e-7248591abf44}, !- Source Object
  2,                                      !- Outlet Port
  {a20fd81f-7c18-4e7a-be71-09fdde6478a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a0b29c7-5708-4ea5-841a-df8a227efdb8}, !- Handle
  {a20fd81f-7c18-4e7a-be71-09fdde6478a0}, !- Source Object
  3,                                      !- Outlet Port
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {82c0b666-043f-4418-9a12-7d4df27686b1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16 Inlet Air Node, !- Name
  {770134da-fbaf-445a-8ced-37a449333194}, !- Inlet Port
  {79d1b9ae-f208-4827-ab43-8ecc97a3fcaa}; !- Outlet Port

OS:Connection,
  {770134da-fbaf-445a-8ced-37a449333194}, !- Handle
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Source Object
  5,                                      !- Outlet Port
  {82c0b666-043f-4418-9a12-7d4df27686b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79d1b9ae-f208-4827-ab43-8ecc97a3fcaa}, !- Handle
  {82c0b666-043f-4418-9a12-7d4df27686b1}, !- Source Object
  3,                                      !- Outlet Port
  {09283676-704e-40d0-bdfd-02cad4312d60}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {2be9c23d-981f-4a7d-8579-4bfa6bff3cb0}, !- Handle
  {09283676-704e-40d0-bdfd-02cad4312d60}, !- Source Object
  3,                                      !- Outlet Port
  {13656267-0327-4799-a667-1ca1c17cece7}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {c233141e-565d-4b41-844c-ccc44b717533}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {66fec232-3c50-46a6-a092-c39f69e119fd}, !- Water Inlet Node Name
  {9b5eda47-1ec2-4add-955a-db464bc1a2d6}; !- Water Outlet Node Name

OS:Node,
  {b254a465-a0b8-4e8f-ba0a-5069310dcab7}, !- Handle
  Coil Heating Water Baseboard 18 Inlet Water Node, !- Name
  {7af56488-7d9c-4a07-bc97-8ff99f4dd07f}, !- Inlet Port
  {66fec232-3c50-46a6-a092-c39f69e119fd}; !- Outlet Port

OS:Connection,
  {7af56488-7d9c-4a07-bc97-8ff99f4dd07f}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  20,                                     !- Outlet Port
  {b254a465-a0b8-4e8f-ba0a-5069310dcab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c715e2-31a4-46f0-92dd-b7c0be1f5e34}, !- Handle
  Coil Heating Water Baseboard 18 Outlet Water Node, !- Name
  {9b5eda47-1ec2-4add-955a-db464bc1a2d6}, !- Inlet Port
  {470e7034-e871-4d86-ae69-b62440c370b5}; !- Outlet Port

OS:Connection,
  {66fec232-3c50-46a6-a092-c39f69e119fd}, !- Handle
  {b254a465-a0b8-4e8f-ba0a-5069310dcab7}, !- Source Object
  3,                                      !- Outlet Port
  {c233141e-565d-4b41-844c-ccc44b717533}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9b5eda47-1ec2-4add-955a-db464bc1a2d6}, !- Handle
  {c233141e-565d-4b41-844c-ccc44b717533}, !- Source Object
  10,                                     !- Outlet Port
  {c5c715e2-31a4-46f0-92dd-b7c0be1f5e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470e7034-e871-4d86-ae69-b62440c370b5}, !- Handle
  {c5c715e2-31a4-46f0-92dd-b7c0be1f5e34}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {411a32c2-9cd9-4338-9684-05db80b2a7d4}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {c233141e-565d-4b41-844c-ccc44b717533}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {8b674c5d-93b4-42cc-9dd5-2512269f72bd}, !- Handle
  Coil Heating Electric 18,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9d977b8e-7163-4632-b216-2a9358b6f2e2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {0670eaed-1ac9-4bd2-b10d-c7cc2055a95c}, !- Air Outlet Node Name
  {fd15375f-9f16-496e-8840-95cd10ad052b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {8b674c5d-93b4-42cc-9dd5-2512269f72bd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7c195d03-c06a-4a5f-8a9a-92a22e6bff08}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Outlet Air Node, !- Name
  {0670eaed-1ac9-4bd2-b10d-c7cc2055a95c}, !- Inlet Port
  {215f3680-3eac-4e02-93af-259a05b5a05c}; !- Outlet Port

OS:Node,
  {f317c6fa-aca6-423f-86a6-8e62a60c11bf}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {017f4197-d181-4488-92cf-5715f42e7412}, !- Inlet Port
  {ffd79b8b-8e48-45e7-9456-8cb62b4b4fd2}; !- Outlet Port

OS:Connection,
  {215f3680-3eac-4e02-93af-259a05b5a05c}, !- Handle
  {7c195d03-c06a-4a5f-8a9a-92a22e6bff08}, !- Source Object
  3,                                      !- Outlet Port
  {0226a5a9-77c1-4cb2-8686-df682578f1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {017f4197-d181-4488-92cf-5715f42e7412}, !- Handle
  {72a73ad2-35f2-4046-ab47-186e7cbf6898}, !- Source Object
  2,                                      !- Outlet Port
  {f317c6fa-aca6-423f-86a6-8e62a60c11bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffd79b8b-8e48-45e7-9456-8cb62b4b4fd2}, !- Handle
  {f317c6fa-aca6-423f-86a6-8e62a60c11bf}, !- Source Object
  3,                                      !- Outlet Port
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {83d34a78-b977-4c5d-bb73-ab881f722cc9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17 Inlet Air Node, !- Name
  {d96b9830-033d-4fed-b274-d091e1d86a3c}, !- Inlet Port
  {fd15375f-9f16-496e-8840-95cd10ad052b}; !- Outlet Port

OS:Connection,
  {d96b9830-033d-4fed-b274-d091e1d86a3c}, !- Handle
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Source Object
  6,                                      !- Outlet Port
  {83d34a78-b977-4c5d-bb73-ab881f722cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd15375f-9f16-496e-8840-95cd10ad052b}, !- Handle
  {83d34a78-b977-4c5d-bb73-ab881f722cc9}, !- Source Object
  3,                                      !- Outlet Port
  {9d977b8e-7163-4632-b216-2a9358b6f2e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0670eaed-1ac9-4bd2-b10d-c7cc2055a95c}, !- Handle
  {9d977b8e-7163-4632-b216-2a9358b6f2e2}, !- Source Object
  3,                                      !- Outlet Port
  {7c195d03-c06a-4a5f-8a9a-92a22e6bff08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3fffd4b4-c3d4-45cc-a5eb-78b1f1253dd1}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f94c2ca2-e21f-401d-9bc9-b34081236766}, !- Water Inlet Node Name
  {caaccb4d-d64a-4038-ac21-9d8863137c9f}; !- Water Outlet Node Name

OS:Node,
  {afbd4fe1-b010-4691-bcd9-384039400c9a}, !- Handle
  Coil Heating Water Baseboard 19 Inlet Water Node, !- Name
  {61840760-d2a6-4b3e-8eab-600c4eddfc4b}, !- Inlet Port
  {f94c2ca2-e21f-401d-9bc9-b34081236766}; !- Outlet Port

OS:Connection,
  {61840760-d2a6-4b3e-8eab-600c4eddfc4b}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  21,                                     !- Outlet Port
  {afbd4fe1-b010-4691-bcd9-384039400c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {587385b2-26f0-44bb-8c40-dac784b3efcd}, !- Handle
  Coil Heating Water Baseboard 19 Outlet Water Node, !- Name
  {caaccb4d-d64a-4038-ac21-9d8863137c9f}, !- Inlet Port
  {3db3194a-5daa-49a3-8eb4-8373527e466e}; !- Outlet Port

OS:Connection,
  {f94c2ca2-e21f-401d-9bc9-b34081236766}, !- Handle
  {afbd4fe1-b010-4691-bcd9-384039400c9a}, !- Source Object
  3,                                      !- Outlet Port
  {3fffd4b4-c3d4-45cc-a5eb-78b1f1253dd1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {caaccb4d-d64a-4038-ac21-9d8863137c9f}, !- Handle
  {3fffd4b4-c3d4-45cc-a5eb-78b1f1253dd1}, !- Source Object
  10,                                     !- Outlet Port
  {587385b2-26f0-44bb-8c40-dac784b3efcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db3194a-5daa-49a3-8eb4-8373527e466e}, !- Handle
  {587385b2-26f0-44bb-8c40-dac784b3efcd}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7b5ec5b2-4bcd-4e18-b279-a5f40063ac90}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {3fffd4b4-c3d4-45cc-a5eb-78b1f1253dd1}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {a5ab9f53-1f85-455e-a3dd-5c9ec16cc111}, !- Handle
  Coil Heating Electric 19,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {77434a5d-84a7-460a-a644-a223e48ef166}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {5fe1201b-0b85-46d0-9925-a59d385689e6}, !- Air Outlet Node Name
  {f528d180-8bf5-407b-8876-6dcfb59ff93f}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a5ab9f53-1f85-455e-a3dd-5c9ec16cc111}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {851fef97-15a7-460a-8ec8-b5236438446e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Outlet Air Node, !- Name
  {5fe1201b-0b85-46d0-9925-a59d385689e6}, !- Inlet Port
  {2d8984c9-4bb0-4c2b-84cc-980c0fa41e4c}; !- Outlet Port

OS:Node,
  {d25b9ac3-1748-44cb-b505-5781459ab843}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {204d8ccd-4584-4c26-aa5b-1c05c02a3ca9}, !- Inlet Port
  {843869c3-0026-4340-b1e2-f2d2633c850d}; !- Outlet Port

OS:Connection,
  {2d8984c9-4bb0-4c2b-84cc-980c0fa41e4c}, !- Handle
  {851fef97-15a7-460a-8ec8-b5236438446e}, !- Source Object
  3,                                      !- Outlet Port
  {cc0208ac-5fd9-4712-a4cb-dd208a406324}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {204d8ccd-4584-4c26-aa5b-1c05c02a3ca9}, !- Handle
  {bcf22939-33f3-4df5-86dd-cee9732e3005}, !- Source Object
  2,                                      !- Outlet Port
  {d25b9ac3-1748-44cb-b505-5781459ab843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843869c3-0026-4340-b1e2-f2d2633c850d}, !- Handle
  {d25b9ac3-1748-44cb-b505-5781459ab843}, !- Source Object
  3,                                      !- Outlet Port
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {460fdf55-1a1e-4c25-ac21-d4d14eed75ec}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18 Inlet Air Node, !- Name
  {105297fd-dd5a-4bec-81e4-feff0dbb1efb}, !- Inlet Port
  {f528d180-8bf5-407b-8876-6dcfb59ff93f}; !- Outlet Port

OS:Connection,
  {105297fd-dd5a-4bec-81e4-feff0dbb1efb}, !- Handle
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Source Object
  7,                                      !- Outlet Port
  {460fdf55-1a1e-4c25-ac21-d4d14eed75ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f528d180-8bf5-407b-8876-6dcfb59ff93f}, !- Handle
  {460fdf55-1a1e-4c25-ac21-d4d14eed75ec}, !- Source Object
  3,                                      !- Outlet Port
  {77434a5d-84a7-460a-a644-a223e48ef166}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5fe1201b-0b85-46d0-9925-a59d385689e6}, !- Handle
  {77434a5d-84a7-460a-a644-a223e48ef166}, !- Source Object
  3,                                      !- Outlet Port
  {851fef97-15a7-460a-8ec8-b5236438446e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b3d77301-d7c7-4520-a913-19ac12587bc7}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {199a2524-912c-4b47-88e1-218b1d7a77d8}, !- Water Inlet Node Name
  {88b92429-675d-4569-9ef9-50f1b3ab2c69}; !- Water Outlet Node Name

OS:Node,
  {559da619-8caa-4508-accf-0eae1e7180ad}, !- Handle
  Coil Heating Water Baseboard 20 Inlet Water Node, !- Name
  {8838d5c7-b718-48fe-8fb2-322c54e71473}, !- Inlet Port
  {199a2524-912c-4b47-88e1-218b1d7a77d8}; !- Outlet Port

OS:Connection,
  {8838d5c7-b718-48fe-8fb2-322c54e71473}, !- Handle
  {77fdcd77-dc2c-4290-be6b-223895b1f2fe}, !- Source Object
  22,                                     !- Outlet Port
  {559da619-8caa-4508-accf-0eae1e7180ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36a95d15-bbac-455e-bdde-2b4ed5ef72ae}, !- Handle
  Coil Heating Water Baseboard 20 Outlet Water Node, !- Name
  {88b92429-675d-4569-9ef9-50f1b3ab2c69}, !- Inlet Port
  {427ab3ac-f391-4129-8eed-7c90d825c418}; !- Outlet Port

OS:Connection,
  {199a2524-912c-4b47-88e1-218b1d7a77d8}, !- Handle
  {559da619-8caa-4508-accf-0eae1e7180ad}, !- Source Object
  3,                                      !- Outlet Port
  {b3d77301-d7c7-4520-a913-19ac12587bc7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {88b92429-675d-4569-9ef9-50f1b3ab2c69}, !- Handle
  {b3d77301-d7c7-4520-a913-19ac12587bc7}, !- Source Object
  10,                                     !- Outlet Port
  {36a95d15-bbac-455e-bdde-2b4ed5ef72ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {427ab3ac-f391-4129-8eed-7c90d825c418}, !- Handle
  {36a95d15-bbac-455e-bdde-2b4ed5ef72ae}, !- Source Object
  3,                                      !- Outlet Port
  {530f73fb-efcc-451e-96d4-947000735abe}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8d2e9eab-cd33-4d51-9248-59e29c3ae2d3}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {b3d77301-d7c7-4520-a913-19ac12587bc7}; !- Heating Coil Name

OS:Coil:Heating:Electric,
  {b8639de1-fef1-472d-9b0b-6e54ccabb6a4}, !- Handle
  Coil Heating Electric 20,               !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {c1b617c8-1e00-45f1-b70f-f468d8e5b843}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule Name
  {c7521d68-4646-4cf3-a27e-9161ba6e040e}, !- Air Outlet Node Name
  {0a23997a-2c0b-4619-9ee4-05478a3224e7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b8639de1-fef1-472d-9b0b-6e54ccabb6a4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9097e8d9-8da6-4e48-b385-716706499bf9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Outlet Air Node, !- Name
  {c7521d68-4646-4cf3-a27e-9161ba6e040e}, !- Inlet Port
  {97d9b1ed-e238-4fec-88d3-4d39c5e2fe31}; !- Outlet Port

OS:Node,
  {2ccc3a6a-6196-41e4-aed0-e5d652ea8556}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {17cee412-9631-457d-ae28-e899d12ce831}, !- Inlet Port
  {067879dc-aa79-43fd-9e73-31045839b40b}; !- Outlet Port

OS:Connection,
  {97d9b1ed-e238-4fec-88d3-4d39c5e2fe31}, !- Handle
  {9097e8d9-8da6-4e48-b385-716706499bf9}, !- Source Object
  3,                                      !- Outlet Port
  {07026875-c0d8-4cee-a7f6-c0d653a7b86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17cee412-9631-457d-ae28-e899d12ce831}, !- Handle
  {f3773812-a8f9-46ea-a16b-552e0613310a}, !- Source Object
  2,                                      !- Outlet Port
  {2ccc3a6a-6196-41e4-aed0-e5d652ea8556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {067879dc-aa79-43fd-9e73-31045839b40b}, !- Handle
  {2ccc3a6a-6196-41e4-aed0-e5d652ea8556}, !- Source Object
  3,                                      !- Outlet Port
  {d4a3e153-f22d-408d-b4d6-9184907855a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4986b8cd-313c-4701-9b31-52c9ea8ad426}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 19 Inlet Air Node, !- Name
  {cb4777bd-238a-4678-9db6-3ab50f708ebe}, !- Inlet Port
  {0a23997a-2c0b-4619-9ee4-05478a3224e7}; !- Outlet Port

OS:Connection,
  {cb4777bd-238a-4678-9db6-3ab50f708ebe}, !- Handle
  {d2cbb09b-fcde-4d76-b39b-362200b1f4e8}, !- Source Object
  8,                                      !- Outlet Port
  {4986b8cd-313c-4701-9b31-52c9ea8ad426}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a23997a-2c0b-4619-9ee4-05478a3224e7}, !- Handle
  {4986b8cd-313c-4701-9b31-52c9ea8ad426}, !- Source Object
  3,                                      !- Outlet Port
  {c1b617c8-1e00-45f1-b70f-f468d8e5b843}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c7521d68-4646-4cf3-a27e-9161ba6e040e}, !- Handle
  {c1b617c8-1e00-45f1-b70f-f468d8e5b843}, !- Source Object
  3,                                      !- Outlet Port
  {9097e8d9-8da6-4e48-b385-716706499bf9}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {d4a09911-e14b-409d-ba8e-84987b117af4}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {fbe199d9-a5e2-4d45-9b67-e8b052bf0024}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {411603f3-da52-448b-98a6-c4c7c1e15df4}, !- Plant Side Inlet Node Name
  {f6f0312d-9df4-4b83-9497-4adbe0e02c43}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {99c77475-edc1-4a07-ae0a-cbc688ad4453}, !- Demand Side Inlet Node Name
  {79dd8f74-122b-43a1-b2a7-d303a020ee23}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {32d45c73-cd4f-4c6f-a977-6203b47f0408}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Demand Mixer Name
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Demand Splitter Name
  {e28f02c7-b17c-4353-bd73-2febbf7379eb}, !- Supply Mixer Name
  {a841e88f-9512-43f1-b967-159a7ba04c4e}; !- Supply Splitter Name

OS:Node,
  {4b2644a6-d7f8-448c-ad79-5a583215fd59}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {411603f3-da52-448b-98a6-c4c7c1e15df4}, !- Inlet Port
  {62d92f20-01a0-48d0-8489-22f990b07a2a}; !- Outlet Port

OS:Node,
  {fbe199d9-a5e2-4d45-9b67-e8b052bf0024}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {f763104c-f48a-43b4-87f1-21ec791682ba}, !- Inlet Port
  {f6f0312d-9df4-4b83-9497-4adbe0e02c43}; !- Outlet Port

OS:Node,
  {8ac36183-2897-4816-ba93-ac14bd985557}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.905 Therm Eff Supply Inlet Water Node, !- Name
  {8ce518d6-2652-4268-bd0c-c7da505d7a65}, !- Inlet Port
  {66d36536-6cd8-437c-abbe-82d6061753cd}; !- Outlet Port

OS:Connector:Mixer,
  {e28f02c7-b17c-4353-bd73-2febbf7379eb}, !- Handle
  Connector Mixer 3,                      !- Name
  {85dc415b-9984-418b-8761-81b480627608}, !- Outlet Branch Name
  {3ab31f06-a96b-4c8a-957a-0b5cd590b586}, !- Inlet Branch Name 1
  {5aead934-a02f-4429-82a0-2831a4851766}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a841e88f-9512-43f1-b967-159a7ba04c4e}, !- Handle
  Connector Splitter 3,                   !- Name
  {4e60d914-9ef5-4c95-929c-b928836281d1}, !- Inlet Branch Name
  {8ce518d6-2652-4268-bd0c-c7da505d7a65}, !- Outlet Branch Name 1
  {dbd655c9-da3f-40e6-a9f8-43a45e380030}; !- Outlet Branch Name 2

OS:Connection,
  {411603f3-da52-448b-98a6-c4c7c1e15df4}, !- Handle
  {d4a09911-e14b-409d-ba8e-84987b117af4}, !- Source Object
  14,                                     !- Outlet Port
  {4b2644a6-d7f8-448c-ad79-5a583215fd59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ce518d6-2652-4268-bd0c-c7da505d7a65}, !- Handle
  {a841e88f-9512-43f1-b967-159a7ba04c4e}, !- Source Object
  3,                                      !- Outlet Port
  {8ac36183-2897-4816-ba93-ac14bd985557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6f0312d-9df4-4b83-9497-4adbe0e02c43}, !- Handle
  {fbe199d9-a5e2-4d45-9b67-e8b052bf0024}, !- Source Object
  3,                                      !- Outlet Port
  {d4a09911-e14b-409d-ba8e-84987b117af4}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {510ddf18-27a2-4a31-998b-933456806e61}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {99c77475-edc1-4a07-ae0a-cbc688ad4453}, !- Inlet Port
  {b24e7bff-4c69-4d1b-9d23-c8629dd86b55}; !- Outlet Port

OS:Node,
  {e75a214a-62e4-408e-a781-6517b308797a}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {a035108e-58c0-4d09-9053-91aee6b6b066}, !- Inlet Port
  {79dd8f74-122b-43a1-b2a7-d303a020ee23}; !- Outlet Port

OS:Node,
  {0feb1c58-6077-44a9-9ac2-154cb2cbc0a6}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {37bf645b-e443-48e0-a1bb-c49c1680b4fb}, !- Inlet Port
  {be3e08fb-dd04-451a-b8a1-357cf184dda5}; !- Outlet Port

OS:Connector:Mixer,
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Handle
  Connector Mixer 4,                      !- Name
  {ab9777bb-0514-4eb6-90b3-93d561194203}, !- Outlet Branch Name
  {85419c22-b19e-400b-813d-0226baa58803}, !- Inlet Branch Name 1
  {2c35118e-2127-4061-9d6b-c57be56cbe35}, !- Inlet Branch Name 2
  {40c885b9-7b95-43d9-8ce0-2b6d606c59dc}, !- Inlet Branch Name 3
  {21da17e8-4e8f-4dfd-baef-a8e450363e1f}, !- Inlet Branch Name 4
  {9099b03b-0244-4beb-b9a5-cc28ac5fd1bc}, !- Inlet Branch Name 5
  {78bb835b-09ea-4154-bee7-fb1d4a55f808}, !- Inlet Branch Name 6
  {c3cb89cf-4011-4812-9197-98d4b64604b4}, !- Inlet Branch Name 7
  {81cee2a6-a056-4a2c-bff2-a2f8ac5bc6d7}, !- Inlet Branch Name 8
  {d5180804-8215-4d58-87bc-409197fd0deb}, !- Inlet Branch Name 9
  {f640a772-3f1f-46f7-93a1-6224c7a6852f}, !- Inlet Branch Name 10
  {3a66462a-433f-40dc-8fc4-d1ad7262b641}, !- Inlet Branch Name 11
  {2e7f1690-16ef-4d6f-aa77-ae94dda2f8b6}, !- Inlet Branch Name 12
  {1be940bb-e7ae-4c92-85fc-707ff6d04f42}, !- Inlet Branch Name 13
  {ab6b3204-8a49-44c8-8bfa-fcf2cfa5cdd6}, !- Inlet Branch Name 14
  {b4c299ed-46f9-4c26-b0c4-b0d0b32db565}, !- Inlet Branch Name 15
  {7f2fad0f-6f54-425b-a20c-f2b36d534011}, !- Inlet Branch Name 16
  {92d20e5e-b4dc-43ee-aac0-92a51765e1f2}, !- Inlet Branch Name 17
  {52e7aa14-20b0-4318-b7dd-32220f67a3f0}, !- Inlet Branch Name 18
  {67a1ef45-0997-4ac7-9713-7b20008f920c}, !- Inlet Branch Name 19
  {79c88be9-7696-43b7-ae47-be263ea2c4ca}; !- Inlet Branch Name 20

OS:Connector:Splitter,
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Handle
  Connector Splitter 4,                   !- Name
  {b24e7bff-4c69-4d1b-9d23-c8629dd86b55}, !- Inlet Branch Name
  {37bf645b-e443-48e0-a1bb-c49c1680b4fb}, !- Outlet Branch Name 1
  {345eb0fb-0719-447e-963b-0c7d72a05185}, !- Outlet Branch Name 2
  {9fa6c863-960e-4686-86f3-c74522389791}, !- Outlet Branch Name 3
  {9309fefa-0c9f-4aa5-954f-cecd4b5429ee}, !- Outlet Branch Name 4
  {7147e7ea-3c0d-4b19-8a64-fc79a181d1e8}, !- Outlet Branch Name 5
  {e07885b2-7506-43c9-ba41-b44d23cd8a0e}, !- Outlet Branch Name 6
  {86e7afb0-686a-4a4d-9b8f-38f1ebb0100e}, !- Outlet Branch Name 7
  {1cfda64a-f5ba-4676-bc7e-ccadc25e14b6}, !- Outlet Branch Name 8
  {4f0b15ab-a76f-4f55-8308-c07122d72c2c}, !- Outlet Branch Name 9
  {90e3013a-5ffe-47ea-a6b0-2593102952df}, !- Outlet Branch Name 10
  {e7456711-7210-4be9-bd99-a51c4d96605a}, !- Outlet Branch Name 11
  {b63c9f30-1270-4ae5-9d06-fb64af7c2e43}, !- Outlet Branch Name 12
  {1a3b77e1-a805-480f-aaf9-e45af4166ed5}, !- Outlet Branch Name 13
  {baa084c7-eacc-48cf-9add-21702678aa79}, !- Outlet Branch Name 14
  {8617f9c4-4fcd-4fce-92e1-2db17db8fe3a}, !- Outlet Branch Name 15
  {cf2051a9-16a9-4090-aaec-a6429b76e61a}, !- Outlet Branch Name 16
  {0324fcf0-9b02-407c-8124-4142ad0f3bf9}, !- Outlet Branch Name 17
  {8ca6f322-9ff9-42d5-a253-cc6300fda7fe}, !- Outlet Branch Name 18
  {d3eddcc3-731a-48a7-baac-ee507ed11a0f}, !- Outlet Branch Name 19
  {7f28b1d3-b06f-4474-983d-9aa3b5b2026c}; !- Outlet Branch Name 20

OS:Connection,
  {99c77475-edc1-4a07-ae0a-cbc688ad4453}, !- Handle
  {d4a09911-e14b-409d-ba8e-84987b117af4}, !- Source Object
  17,                                     !- Outlet Port
  {510ddf18-27a2-4a31-998b-933456806e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24e7bff-4c69-4d1b-9d23-c8629dd86b55}, !- Handle
  {510ddf18-27a2-4a31-998b-933456806e61}, !- Source Object
  3,                                      !- Outlet Port
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37bf645b-e443-48e0-a1bb-c49c1680b4fb}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  3,                                      !- Outlet Port
  {0feb1c58-6077-44a9-9ac2-154cb2cbc0a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79dd8f74-122b-43a1-b2a7-d303a020ee23}, !- Handle
  {e75a214a-62e4-408e-a781-6517b308797a}, !- Source Object
  3,                                      !- Outlet Port
  {d4a09911-e14b-409d-ba8e-84987b117af4}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {0f60265d-f838-4931-bbef-dc4ffa291fbc}, !- Handle
  {d4a09911-e14b-409d-ba8e-84987b117af4}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {32d45c73-cd4f-4c6f-a977-6203b47f0408}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {2ddcd7f5-4932-465f-90a9-a0a554e60b37}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {16e49f4d-0237-44af-a356-ffe288a5fe16}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {2ddcd7f5-4932-465f-90a9-a0a554e60b37}, !- Schedule Type Limits Name
  {b58d7300-1c30-426d-9250-552e41b5ac27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b58d7300-1c30-426d-9250-552e41b5ac27}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {2ddcd7f5-4932-465f-90a9-a0a554e60b37}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d94c7179-9585-434d-9af4-9f2ba9f85ce1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {16e49f4d-0237-44af-a356-ffe288a5fe16}, !- Schedule Name
  {fbe199d9-a5e2-4d45-9b67-e8b052bf0024}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {df4e046c-7866-4899-af6e-5126b1414fbd}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {62d92f20-01a0-48d0-8489-22f990b07a2a}, !- Inlet Node Name
  {42da47c3-919c-4fdb-90ec-4deeb8fff6e8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  2153120.08803072,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a38e9164-374d-48b4-b80f-1a9c55935c06}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {42da47c3-919c-4fdb-90ec-4deeb8fff6e8}, !- Inlet Port
  {4e60d914-9ef5-4c95-929c-b928836281d1}; !- Outlet Port

OS:Connection,
  {62d92f20-01a0-48d0-8489-22f990b07a2a}, !- Handle
  {4b2644a6-d7f8-448c-ad79-5a583215fd59}, !- Source Object
  3,                                      !- Outlet Port
  {df4e046c-7866-4899-af6e-5126b1414fbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42da47c3-919c-4fdb-90ec-4deeb8fff6e8}, !- Handle
  {df4e046c-7866-4899-af6e-5126b1414fbd}, !- Source Object
  3,                                      !- Outlet Port
  {a38e9164-374d-48b4-b80f-1a9c55935c06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e60d914-9ef5-4c95-929c-b928836281d1}, !- Handle
  {a38e9164-374d-48b4-b80f-1a9c55935c06}, !- Source Object
  3,                                      !- Outlet Port
  {a841e88f-9512-43f1-b967-159a7ba04c4e}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {857ab21e-3a05-4fba-bf62-081fd1395ef0}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2a695719-1c7b-4a2c-883d-387b0f7aa8c7}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.905 Therm Eff, !- Name
  4.12098554344306,                       !- Tank Volume {m3}
  {16e49f4d-0237-44af-a356-ffe288a5fe16}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  215321.4946449,                         !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.904679714980076,                      !- Heater Thermal Efficiency
  {33caa32a-b0e3-479c-9598-f67a0e7de18c}, !- Part Load Factor Curve Name
  249.011833961866,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  249.011833961866,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5d115089-9f86-4ec8-87a5-0b4dfd4b1933}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  25.910825760565,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  25.910825760565,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {66d36536-6cd8-437c-abbe-82d6061753cd}, !- Use Side Inlet Node Name
  {e8a53a18-a06e-4def-a86e-4817a999aa9a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {44ee9784-e108-4e35-9349-64ddb2e3f4f6}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {38304dae-b184-4a70-9bb9-3e4ef912ad41}, !- Schedule Type Limits Name
  {a48b0730-fa37-482e-9cb8-ca1429c537e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48b0730-fa37-482e-9cb8-ca1429c537e6}, !- Handle
  Schedule Day 7,                         !- Name
  {38304dae-b184-4a70-9bb9-3e4ef912ad41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f530630-0fbe-486f-b635-263e48f4ce7a}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {38304dae-b184-4a70-9bb9-3e4ef912ad41}, !- Schedule Type Limits Name
  {e6b251b5-d53f-4be4-97b1-86dde11065a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6b251b5-d53f-4be4-97b1-86dde11065a7}, !- Handle
  Schedule Day 8,                         !- Name
  {38304dae-b184-4a70-9bb9-3e4ef912ad41}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {c332abe2-62d1-406a-be3c-17c71ec59314}, !- Handle
  {2a695719-1c7b-4a2c-883d-387b0f7aa8c7}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {5d115089-9f86-4ec8-87a5-0b4dfd4b1933}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {857ab21e-3a05-4fba-bf62-081fd1395ef0}, !- Schedule Type Limits Name
  {8e831271-af52-4503-801a-7be2ec7457e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e831271-af52-4503-801a-7be2ec7457e9}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {857ab21e-3a05-4fba-bf62-081fd1395ef0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {6d39c742-7f9e-4dd3-823f-39be342d8587}, !- Handle
  1089gal NaturalGas Water Heater - 735kBtu/hr 0.905 Therm Eff Supply Outlet Water Node, !- Name
  {e8a53a18-a06e-4def-a86e-4817a999aa9a}, !- Inlet Port
  {3ab31f06-a96b-4c8a-957a-0b5cd590b586}; !- Outlet Port

OS:Connection,
  {66d36536-6cd8-437c-abbe-82d6061753cd}, !- Handle
  {8ac36183-2897-4816-ba93-ac14bd985557}, !- Source Object
  3,                                      !- Outlet Port
  {2a695719-1c7b-4a2c-883d-387b0f7aa8c7}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {e8a53a18-a06e-4def-a86e-4817a999aa9a}, !- Handle
  {2a695719-1c7b-4a2c-883d-387b0f7aa8c7}, !- Source Object
  32,                                     !- Outlet Port
  {6d39c742-7f9e-4dd3-823f-39be342d8587}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab31f06-a96b-4c8a-957a-0b5cd590b586}, !- Handle
  {6d39c742-7f9e-4dd3-823f-39be342d8587}, !- Source Object
  3,                                      !- Outlet Port
  {e28f02c7-b17c-4353-bd73-2febbf7379eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {94e1b620-99c7-447b-ad3d-2d8b3d91c31a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {99b038ab-c0b3-4555-a78d-1056dd81a8e0}, !- Inlet Node Name
  {7013e26f-299f-4797-b381-7e8efb6f8ced}; !- Outlet Node Name

OS:Node,
  {83b994eb-8ebe-4357-9e9a-c0ccfea3728a}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {dbd655c9-da3f-40e6-a9f8-43a45e380030}, !- Inlet Port
  {99b038ab-c0b3-4555-a78d-1056dd81a8e0}; !- Outlet Port

OS:Connection,
  {dbd655c9-da3f-40e6-a9f8-43a45e380030}, !- Handle
  {a841e88f-9512-43f1-b967-159a7ba04c4e}, !- Source Object
  4,                                      !- Outlet Port
  {83b994eb-8ebe-4357-9e9a-c0ccfea3728a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f063ed5c-bff9-4b57-9f46-f876d21cabaa}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {7013e26f-299f-4797-b381-7e8efb6f8ced}, !- Inlet Port
  {5aead934-a02f-4429-82a0-2831a4851766}; !- Outlet Port

OS:Connection,
  {99b038ab-c0b3-4555-a78d-1056dd81a8e0}, !- Handle
  {83b994eb-8ebe-4357-9e9a-c0ccfea3728a}, !- Source Object
  3,                                      !- Outlet Port
  {94e1b620-99c7-447b-ad3d-2d8b3d91c31a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7013e26f-299f-4797-b381-7e8efb6f8ced}, !- Handle
  {94e1b620-99c7-447b-ad3d-2d8b3d91c31a}, !- Source Object
  3,                                      !- Outlet Port
  {f063ed5c-bff9-4b57-9f46-f876d21cabaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aead934-a02f-4429-82a0-2831a4851766}, !- Handle
  {f063ed5c-bff9-4b57-9f46-f876d21cabaa}, !- Source Object
  3,                                      !- Outlet Port
  {e28f02c7-b17c-4353-bd73-2febbf7379eb}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {435b188b-36ab-4c50-8bf9-775517b43a40}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {be3e08fb-dd04-451a-b8a1-357cf184dda5}, !- Inlet Node Name
  {fa0b4bb9-5ad3-4e62-b3ce-25801ddc5761}; !- Outlet Node Name

OS:Node,
  {cc3cbab0-04f1-442c-a2dc-7fbce1cbd841}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {fa0b4bb9-5ad3-4e62-b3ce-25801ddc5761}, !- Inlet Port
  {85419c22-b19e-400b-813d-0226baa58803}; !- Outlet Port

OS:Connection,
  {be3e08fb-dd04-451a-b8a1-357cf184dda5}, !- Handle
  {0feb1c58-6077-44a9-9ac2-154cb2cbc0a6}, !- Source Object
  3,                                      !- Outlet Port
  {435b188b-36ab-4c50-8bf9-775517b43a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0b4bb9-5ad3-4e62-b3ce-25801ddc5761}, !- Handle
  {435b188b-36ab-4c50-8bf9-775517b43a40}, !- Source Object
  3,                                      !- Outlet Port
  {cc3cbab0-04f1-442c-a2dc-7fbce1cbd841}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85419c22-b19e-400b-813d-0226baa58803}, !- Handle
  {cc3cbab0-04f1-442c-a2dc-7fbce1cbd841}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {dbb00768-9d3d-4e78-9bed-e1ca2aad06f4}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {ad317c04-6fcb-45d7-8453-09f614be8e44}, !- Inlet Node Name
  {f763104c-f48a-43b4-87f1-21ec791682ba}; !- Outlet Node Name

OS:Node,
  {75207235-6f2e-491e-9307-14ac5f1c722d}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {85dc415b-9984-418b-8761-81b480627608}, !- Inlet Port
  {ad317c04-6fcb-45d7-8453-09f614be8e44}; !- Outlet Port

OS:Connection,
  {85dc415b-9984-418b-8761-81b480627608}, !- Handle
  {e28f02c7-b17c-4353-bd73-2febbf7379eb}, !- Source Object
  2,                                      !- Outlet Port
  {75207235-6f2e-491e-9307-14ac5f1c722d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad317c04-6fcb-45d7-8453-09f614be8e44}, !- Handle
  {75207235-6f2e-491e-9307-14ac5f1c722d}, !- Source Object
  3,                                      !- Outlet Port
  {dbb00768-9d3d-4e78-9bed-e1ca2aad06f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f763104c-f48a-43b4-87f1-21ec791682ba}, !- Handle
  {dbb00768-9d3d-4e78-9bed-e1ca2aad06f4}, !- Source Object
  3,                                      !- Outlet Port
  {fbe199d9-a5e2-4d45-9b67-e8b052bf0024}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e9c9d695-5e65-4a92-a53b-693b35982e9d}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {186380a6-1c34-4507-b2e0-42745d77f198}, !- Inlet Node Name
  {a035108e-58c0-4d09-9053-91aee6b6b066}; !- Outlet Node Name

OS:Node,
  {9e849f13-c5e3-4e67-8a3e-9787c8bc30b1}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {ab9777bb-0514-4eb6-90b3-93d561194203}, !- Inlet Port
  {186380a6-1c34-4507-b2e0-42745d77f198}; !- Outlet Port

OS:Connection,
  {ab9777bb-0514-4eb6-90b3-93d561194203}, !- Handle
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Source Object
  2,                                      !- Outlet Port
  {9e849f13-c5e3-4e67-8a3e-9787c8bc30b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186380a6-1c34-4507-b2e0-42745d77f198}, !- Handle
  {9e849f13-c5e3-4e67-8a3e-9787c8bc30b1}, !- Source Object
  3,                                      !- Outlet Port
  {e9c9d695-5e65-4a92-a53b-693b35982e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a035108e-58c0-4d09-9053-91aee6b6b066}, !- Handle
  {e9c9d695-5e65-4a92-a53b-693b35982e9d}, !- Source Object
  3,                                      !- Outlet Port
  {e75a214a-62e4-408e-a781-6517b308797a}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c6b3caaa-e688-4403-a835-f92ea85063f6}, !- Handle
  Water Use Connections 1,                !- Name
  {4ad1dd0f-b87d-4ae3-8073-079674b2d33e}, !- Inlet Node Name
  {03b1035a-7591-44e0-9a41-1690eeb13eaa}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {20d3b133-733e-49ce-a5c2-8939c695eac8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f3d52576-c0e7-4505-9180-7f7484106389}, !- Handle
  Core_bottom Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {b716bd08-f508-4982-9c10-2ad19411e352}, !- Target Temperature Schedule Name
  {a65e36f3-951d-4d57-8121-3928237c1b7a}, !- Sensible Fraction Schedule Name
  {9a5f6d3f-ff04-4e78-93b4-073b644d55fd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a65e36f3-951d-4d57-8121-3928237c1b7a}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6c07df4d-01db-4f3d-a49a-a569e0924aa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c07df4d-01db-4f3d-a49a-a569e0924aa1}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9a5f6d3f-ff04-4e78-93b4-073b644d55fd}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0c28975d-b888-42ba-9641-f17216b23b39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c28975d-b888-42ba-9641-f17216b23b39}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b716bd08-f508-4982-9c10-2ad19411e352}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8789781d-fbe1-4e9e-be17-10c580a0da59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8789781d-fbe1-4e9e-be17-10c580a0da59}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {20d3b133-733e-49ce-a5c2-8939c695eac8}, !- Handle
  Core_bottom Service Water Use 0.95gal/min, !- Name
  {f3d52576-c0e7-4505-9180-7f7484106389}, !- Water Use Equipment Definition Name
  {252d5491-4adf-40c7-b2c2-5f3c366963cc}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  {a9d7e2a9-2b7d-42b5-9a84-7b742bf50f7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9d7e2a9-2b7d-42b5-9a84-7b742bf50f7e}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {75862bc2-2326-49b4-888c-05e8a6b725b4}, !- Handle
  Schedule Rule 17,                       !- Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {8f6a76d0-f648-423a-979d-d6acdfdf76c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8f6a76d0-f648-423a-979d-d6acdfdf76c2}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {7ed2ee53-b0f0-42b9-9eea-2fd2190217f2}, !- Handle
  Schedule Rule 18,                       !- Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {720f4e1c-2397-4b2a-9346-62f1d2df5d9a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {720f4e1c-2397-4b2a-9346-62f1d2df5d9a}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {a08158d7-21b8-4eb1-b94d-f57bfb68c2fc}, !- Handle
  Schedule Rule 19,                       !- Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7a1f2028-535f-42c8-a979-66ef75d955c8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7a1f2028-535f-42c8-a979-66ef75d955c8}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {42059573-eec2-4ad2-84b1-f22ddadf378c}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {345eb0fb-0719-447e-963b-0c7d72a05185}, !- Inlet Port
  {4ad1dd0f-b87d-4ae3-8073-079674b2d33e}; !- Outlet Port

OS:Connection,
  {345eb0fb-0719-447e-963b-0c7d72a05185}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  4,                                      !- Outlet Port
  {42059573-eec2-4ad2-84b1-f22ddadf378c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c472e9a-0cbc-4d0c-b03b-a4a393e77ee7}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {03b1035a-7591-44e0-9a41-1690eeb13eaa}, !- Inlet Port
  {2c35118e-2127-4061-9d6b-c57be56cbe35}; !- Outlet Port

OS:Connection,
  {4ad1dd0f-b87d-4ae3-8073-079674b2d33e}, !- Handle
  {42059573-eec2-4ad2-84b1-f22ddadf378c}, !- Source Object
  3,                                      !- Outlet Port
  {c6b3caaa-e688-4403-a835-f92ea85063f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03b1035a-7591-44e0-9a41-1690eeb13eaa}, !- Handle
  {c6b3caaa-e688-4403-a835-f92ea85063f6}, !- Source Object
  3,                                      !- Outlet Port
  {4c472e9a-0cbc-4d0c-b03b-a4a393e77ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c35118e-2127-4061-9d6b-c57be56cbe35}, !- Handle
  {4c472e9a-0cbc-4d0c-b03b-a4a393e77ee7}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8ee66807-04b1-43f4-8f16-143537144404}, !- Handle
  Water Use Connections 2,                !- Name
  {1894abb7-84d7-4f84-96f5-952e34f02ca3}, !- Inlet Node Name
  {f68ce26f-1679-4150-aa9f-9b73f75c1cc5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8272be38-394e-4c72-ac5d-ecf8293aa7b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c2d6c71-9d8e-49cc-bcee-adcf0ca62c0a}, !- Handle
  Core_mid Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {791b32e1-4c18-4ce8-b1e0-9b1826c499b2}, !- Target Temperature Schedule Name
  {6dc77656-accf-41b3-b5a3-de78e251edbe}, !- Sensible Fraction Schedule Name
  {1970221a-8588-4009-a116-167604876eb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6dc77656-accf-41b3-b5a3-de78e251edbe}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8cc1c23b-0217-4a3c-bdf6-850e47ca97a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cc1c23b-0217-4a3c-bdf6-850e47ca97a8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1970221a-8588-4009-a116-167604876eb0}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {619fee6e-2314-42cf-8dd0-22f3682cc9ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {619fee6e-2314-42cf-8dd0-22f3682cc9ad}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {791b32e1-4c18-4ce8-b1e0-9b1826c499b2}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {28b774e1-75d8-4d34-a1ed-16b56648fb0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28b774e1-75d8-4d34-a1ed-16b56648fb0f}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8272be38-394e-4c72-ac5d-ecf8293aa7b3}, !- Handle
  Core_mid Service Water Use 0.95gal/min, !- Name
  {8c2d6c71-9d8e-49cc-bcee-adcf0ca62c0a}, !- Water Use Equipment Definition Name
  {c9532ad7-da0a-45f9-96ed-ea62ab17db64}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {546ec89d-8901-4c20-b8c9-9606962fdeb4}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {9fa6c863-960e-4686-86f3-c74522389791}, !- Inlet Port
  {1894abb7-84d7-4f84-96f5-952e34f02ca3}; !- Outlet Port

OS:Connection,
  {9fa6c863-960e-4686-86f3-c74522389791}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  5,                                      !- Outlet Port
  {546ec89d-8901-4c20-b8c9-9606962fdeb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c7697df-be93-40fb-b877-52c1d19e42e8}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {f68ce26f-1679-4150-aa9f-9b73f75c1cc5}, !- Inlet Port
  {40c885b9-7b95-43d9-8ce0-2b6d606c59dc}; !- Outlet Port

OS:Connection,
  {1894abb7-84d7-4f84-96f5-952e34f02ca3}, !- Handle
  {546ec89d-8901-4c20-b8c9-9606962fdeb4}, !- Source Object
  3,                                      !- Outlet Port
  {8ee66807-04b1-43f4-8f16-143537144404}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f68ce26f-1679-4150-aa9f-9b73f75c1cc5}, !- Handle
  {8ee66807-04b1-43f4-8f16-143537144404}, !- Source Object
  3,                                      !- Outlet Port
  {0c7697df-be93-40fb-b877-52c1d19e42e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40c885b9-7b95-43d9-8ce0-2b6d606c59dc}, !- Handle
  {0c7697df-be93-40fb-b877-52c1d19e42e8}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c303bb8d-a257-4d6b-8870-3c16c952c0db}, !- Handle
  Water Use Connections 3,                !- Name
  {a598d1f0-300b-4371-9e41-6b1248c5d6f1}, !- Inlet Node Name
  {7ae4c74f-ede2-416e-972a-c0c280e4d926}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e7d403fe-bd4e-4dbd-b52e-5a54eb120bb2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f0ec1a7d-5349-4ce5-843e-ab1474072b85}, !- Handle
  Core_top Service Water Use Def 0.95gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.96586645715862e-05,                   !- Peak Flow Rate {m3/s}
  {08e8af29-dfe8-4bdb-a6a3-8a174d36465f}, !- Target Temperature Schedule Name
  {3d77aaee-11e2-4cf1-9a64-f5989dcae31b}, !- Sensible Fraction Schedule Name
  {526b996c-56eb-44fe-9107-ce6ed57452e2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d77aaee-11e2-4cf1-9a64-f5989dcae31b}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {179c2a4b-20d8-4196-81c2-7bf54ee86728}; !- Default Day Schedule Name

OS:Schedule:Day,
  {179c2a4b-20d8-4196-81c2-7bf54ee86728}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {526b996c-56eb-44fe-9107-ce6ed57452e2}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a922d88-d071-4f64-900f-40dce8a3a847}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a922d88-d071-4f64-900f-40dce8a3a847}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {08e8af29-dfe8-4bdb-a6a3-8a174d36465f}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5501ff82-f23b-4da2-9d42-aa1334e410e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5501ff82-f23b-4da2-9d42-aa1334e410e9}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e7d403fe-bd4e-4dbd-b52e-5a54eb120bb2}, !- Handle
  Core_top Service Water Use 0.95gal/min, !- Name
  {f0ec1a7d-5349-4ce5-843e-ab1474072b85}, !- Water Use Equipment Definition Name
  {c37fd6ec-d4bc-468a-8c95-3ae276d0b5cb}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3ad5924c-fedd-48df-88bf-a47507360054}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {9309fefa-0c9f-4aa5-954f-cecd4b5429ee}, !- Inlet Port
  {a598d1f0-300b-4371-9e41-6b1248c5d6f1}; !- Outlet Port

OS:Connection,
  {9309fefa-0c9f-4aa5-954f-cecd4b5429ee}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  6,                                      !- Outlet Port
  {3ad5924c-fedd-48df-88bf-a47507360054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf620168-c42e-4352-96d6-bd949c09106b}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {7ae4c74f-ede2-416e-972a-c0c280e4d926}, !- Inlet Port
  {21da17e8-4e8f-4dfd-baef-a8e450363e1f}; !- Outlet Port

OS:Connection,
  {a598d1f0-300b-4371-9e41-6b1248c5d6f1}, !- Handle
  {3ad5924c-fedd-48df-88bf-a47507360054}, !- Source Object
  3,                                      !- Outlet Port
  {c303bb8d-a257-4d6b-8870-3c16c952c0db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ae4c74f-ede2-416e-972a-c0c280e4d926}, !- Handle
  {c303bb8d-a257-4d6b-8870-3c16c952c0db}, !- Source Object
  3,                                      !- Outlet Port
  {cf620168-c42e-4352-96d6-bd949c09106b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21da17e8-4e8f-4dfd-baef-a8e450363e1f}, !- Handle
  {cf620168-c42e-4352-96d6-bd949c09106b}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9aa16664-3d66-44f7-8d4d-e441cd4af4ea}, !- Handle
  Water Use Connections 4,                !- Name
  {828ef55e-8dab-4ae0-9e92-ba586bb80734}, !- Inlet Node Name
  {86830b65-0230-4287-9208-9d9272609a3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dedad1e-746e-43c8-b461-bf8db935c039}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1a781cbc-6a95-4b32-bc6a-265897c7f02e}, !- Handle
  Datacenter_basement_zn_6 Service Water Use Def 0.3gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.87303728009577e-05,                   !- Peak Flow Rate {m3/s}
  {cd47ace0-93b9-4d60-a9c4-cf7bd68f9118}, !- Target Temperature Schedule Name
  {bb9000f5-96ab-40f0-af12-ef01520dcd9e}, !- Sensible Fraction Schedule Name
  {575d1022-b8c8-41a6-9ee2-d504c7ce2c16}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bb9000f5-96ab-40f0-af12-ef01520dcd9e}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a7c82461-b8a0-4590-8a1b-e33e3bda124b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a7c82461-b8a0-4590-8a1b-e33e3bda124b}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {575d1022-b8c8-41a6-9ee2-d504c7ce2c16}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a5e4e15d-86fe-4619-9973-dd698efdaa0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5e4e15d-86fe-4619-9973-dd698efdaa0d}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd47ace0-93b9-4d60-a9c4-cf7bd68f9118}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4de4736a-0f9a-452d-b59a-4560171d9864}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4de4736a-0f9a-452d-b59a-4560171d9864}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9dedad1e-746e-43c8-b461-bf8db935c039}, !- Handle
  Datacenter_basement_zn_6 Service Water Use 0.3gal/min, !- Name
  {1a781cbc-6a95-4b32-bc6a-265897c7f02e}, !- Water Use Equipment Definition Name
  {c7138cc2-589b-4e88-aa9b-6561b087ce28}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {67aa3e51-48cd-4bd1-818f-ae896fa00b90}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {7147e7ea-3c0d-4b19-8a64-fc79a181d1e8}, !- Inlet Port
  {828ef55e-8dab-4ae0-9e92-ba586bb80734}; !- Outlet Port

OS:Connection,
  {7147e7ea-3c0d-4b19-8a64-fc79a181d1e8}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  7,                                      !- Outlet Port
  {67aa3e51-48cd-4bd1-818f-ae896fa00b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f2f4043-ccbb-4a38-8ae0-736051dde47d}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {86830b65-0230-4287-9208-9d9272609a3c}, !- Inlet Port
  {9099b03b-0244-4beb-b9a5-cc28ac5fd1bc}; !- Outlet Port

OS:Connection,
  {828ef55e-8dab-4ae0-9e92-ba586bb80734}, !- Handle
  {67aa3e51-48cd-4bd1-818f-ae896fa00b90}, !- Source Object
  3,                                      !- Outlet Port
  {9aa16664-3d66-44f7-8d4d-e441cd4af4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86830b65-0230-4287-9208-9d9272609a3c}, !- Handle
  {9aa16664-3d66-44f7-8d4d-e441cd4af4ea}, !- Source Object
  3,                                      !- Outlet Port
  {1f2f4043-ccbb-4a38-8ae0-736051dde47d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9099b03b-0244-4beb-b9a5-cc28ac5fd1bc}, !- Handle
  {1f2f4043-ccbb-4a38-8ae0-736051dde47d}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f54e15f5-a13a-41e3-8971-2f9da65fd43f}, !- Handle
  Water Use Connections 5,                !- Name
  {9a8ac56c-38ce-414c-8106-e96c36683730}, !- Inlet Node Name
  {abb644e0-a041-4592-8f43-2da28c6f2339}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {405081d7-f220-47aa-964d-6dcbf25cc3b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d42e0513-deee-4ba5-ab01-78b7536ac2f4}, !- Handle
  Datacenter_bot_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {d05cf38c-99b8-4bbf-b302-2797fccaa0d1}, !- Target Temperature Schedule Name
  {1d751bce-6ac3-4421-9dbf-27f94720825c}, !- Sensible Fraction Schedule Name
  {6ffcd316-ddd3-4c49-bc49-333df0f46ffb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d751bce-6ac3-4421-9dbf-27f94720825c}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3d82e65c-1e31-4ccb-8e7e-ea4bf7e3e4ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d82e65c-1e31-4ccb-8e7e-ea4bf7e3e4ec}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ffcd316-ddd3-4c49-bc49-333df0f46ffb}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae479289-8c28-422d-9fcd-39e2461b4a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae479289-8c28-422d-9fcd-39e2461b4a85}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d05cf38c-99b8-4bbf-b302-2797fccaa0d1}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e53348f9-2d2a-4c07-a168-5ae90b54c33a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e53348f9-2d2a-4c07-a168-5ae90b54c33a}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {405081d7-f220-47aa-964d-6dcbf25cc3b3}, !- Handle
  Datacenter_bot_zn_6 Service Water Use 0.01gal/min, !- Name
  {d42e0513-deee-4ba5-ab01-78b7536ac2f4}, !- Water Use Equipment Definition Name
  {093cfa47-574f-4267-bd8b-17602b6b4072}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46749e7b-37d8-48e4-8a11-ca3c4ce08a00}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {e07885b2-7506-43c9-ba41-b44d23cd8a0e}, !- Inlet Port
  {9a8ac56c-38ce-414c-8106-e96c36683730}; !- Outlet Port

OS:Connection,
  {e07885b2-7506-43c9-ba41-b44d23cd8a0e}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  8,                                      !- Outlet Port
  {46749e7b-37d8-48e4-8a11-ca3c4ce08a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68854c25-9756-474b-bc53-170ddb92ef67}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {abb644e0-a041-4592-8f43-2da28c6f2339}, !- Inlet Port
  {78bb835b-09ea-4154-bee7-fb1d4a55f808}; !- Outlet Port

OS:Connection,
  {9a8ac56c-38ce-414c-8106-e96c36683730}, !- Handle
  {46749e7b-37d8-48e4-8a11-ca3c4ce08a00}, !- Source Object
  3,                                      !- Outlet Port
  {f54e15f5-a13a-41e3-8971-2f9da65fd43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb644e0-a041-4592-8f43-2da28c6f2339}, !- Handle
  {f54e15f5-a13a-41e3-8971-2f9da65fd43f}, !- Source Object
  3,                                      !- Outlet Port
  {68854c25-9756-474b-bc53-170ddb92ef67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78bb835b-09ea-4154-bee7-fb1d4a55f808}, !- Handle
  {68854c25-9756-474b-bc53-170ddb92ef67}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {13f84aa5-8fd4-4807-a07a-b6f520f37c7d}, !- Handle
  Water Use Connections 6,                !- Name
  {a7f14486-7203-4476-978c-d448b340d935}, !- Inlet Node Name
  {60bbd82e-454c-4a7e-81e7-b10aeb3701b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5dfc6b44-a01e-4445-8186-bab4736d4444}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {286db94e-e281-4854-afd0-2ccfe478f6fa}, !- Handle
  Datacenter_mid_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {ed609b23-a461-4ebb-b9fa-e074def2f536}, !- Target Temperature Schedule Name
  {3235e302-200a-49f0-80bb-526b5f56cc42}, !- Sensible Fraction Schedule Name
  {6575555d-df29-4143-97d9-ab5de92859f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3235e302-200a-49f0-80bb-526b5f56cc42}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4dcf9a5-04c5-43d6-a73d-46f8f0fa0e02}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4dcf9a5-04c5-43d6-a73d-46f8f0fa0e02}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6575555d-df29-4143-97d9-ab5de92859f3}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff7156fc-f569-4cbf-a527-79540ca30f47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff7156fc-f569-4cbf-a527-79540ca30f47}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed609b23-a461-4ebb-b9fa-e074def2f536}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e280e56e-1134-40a0-a57f-14336bc27500}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e280e56e-1134-40a0-a57f-14336bc27500}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5dfc6b44-a01e-4445-8186-bab4736d4444}, !- Handle
  Datacenter_mid_zn_6 Service Water Use 0.01gal/min, !- Name
  {286db94e-e281-4854-afd0-2ccfe478f6fa}, !- Water Use Equipment Definition Name
  {2c6ae4f5-d65e-4636-8802-7d13d7260722}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {091f00d0-5247-4bc5-886a-c4916a8a8282}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {86e7afb0-686a-4a4d-9b8f-38f1ebb0100e}, !- Inlet Port
  {a7f14486-7203-4476-978c-d448b340d935}; !- Outlet Port

OS:Connection,
  {86e7afb0-686a-4a4d-9b8f-38f1ebb0100e}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  9,                                      !- Outlet Port
  {091f00d0-5247-4bc5-886a-c4916a8a8282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b0b2e69-6658-4edb-95f5-ba0f3246108e}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {60bbd82e-454c-4a7e-81e7-b10aeb3701b6}, !- Inlet Port
  {c3cb89cf-4011-4812-9197-98d4b64604b4}; !- Outlet Port

OS:Connection,
  {a7f14486-7203-4476-978c-d448b340d935}, !- Handle
  {091f00d0-5247-4bc5-886a-c4916a8a8282}, !- Source Object
  3,                                      !- Outlet Port
  {13f84aa5-8fd4-4807-a07a-b6f520f37c7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60bbd82e-454c-4a7e-81e7-b10aeb3701b6}, !- Handle
  {13f84aa5-8fd4-4807-a07a-b6f520f37c7d}, !- Source Object
  3,                                      !- Outlet Port
  {3b0b2e69-6658-4edb-95f5-ba0f3246108e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3cb89cf-4011-4812-9197-98d4b64604b4}, !- Handle
  {3b0b2e69-6658-4edb-95f5-ba0f3246108e}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {910ad35e-dd46-4ec7-a042-acc9bf3b6405}, !- Handle
  Water Use Connections 7,                !- Name
  {6f18a5c7-63cb-455b-b85f-cef156900b74}, !- Inlet Node Name
  {f51d03e3-6609-42fd-b796-5442af358e45}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1edef54-6cda-4272-ad43-c7feb59a1ee4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afe05280-62b5-479c-a5fd-500af2dbed3b}, !- Handle
  Datacenter_top_zn_6 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.65265627922585e-07,                   !- Peak Flow Rate {m3/s}
  {2c9b7c61-39b8-4e59-bd2f-0286d93d95ed}, !- Target Temperature Schedule Name
  {00d1b914-6629-414f-9546-2b65746ddd54}, !- Sensible Fraction Schedule Name
  {e78a7755-fe8d-4a03-98e8-5b63c76a22e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00d1b914-6629-414f-9546-2b65746ddd54}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d283868a-803d-416d-a10e-6de2dc899ba6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d283868a-803d-416d-a10e-6de2dc899ba6}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e78a7755-fe8d-4a03-98e8-5b63c76a22e9}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e1c93c2-fb6f-4413-8054-9258aa0fbac3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e1c93c2-fb6f-4413-8054-9258aa0fbac3}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c9b7c61-39b8-4e59-bd2f-0286d93d95ed}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3c05bad-622b-4dff-9323-252aa4716a0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3c05bad-622b-4dff-9323-252aa4716a0e}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1edef54-6cda-4272-ad43-c7feb59a1ee4}, !- Handle
  Datacenter_top_zn_6 Service Water Use 0.01gal/min, !- Name
  {afe05280-62b5-479c-a5fd-500af2dbed3b}, !- Water Use Equipment Definition Name
  {ad63a923-b138-4343-b031-0f686a9aa91f}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ebbec8ee-66e6-478b-aafc-77dc7301fd71}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {1cfda64a-f5ba-4676-bc7e-ccadc25e14b6}, !- Inlet Port
  {6f18a5c7-63cb-455b-b85f-cef156900b74}; !- Outlet Port

OS:Connection,
  {1cfda64a-f5ba-4676-bc7e-ccadc25e14b6}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  10,                                     !- Outlet Port
  {ebbec8ee-66e6-478b-aafc-77dc7301fd71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {390ccb5d-e3b0-4dfb-8545-c18d699e7a72}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {f51d03e3-6609-42fd-b796-5442af358e45}, !- Inlet Port
  {81cee2a6-a056-4a2c-bff2-a2f8ac5bc6d7}; !- Outlet Port

OS:Connection,
  {6f18a5c7-63cb-455b-b85f-cef156900b74}, !- Handle
  {ebbec8ee-66e6-478b-aafc-77dc7301fd71}, !- Source Object
  3,                                      !- Outlet Port
  {910ad35e-dd46-4ec7-a042-acc9bf3b6405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51d03e3-6609-42fd-b796-5442af358e45}, !- Handle
  {910ad35e-dd46-4ec7-a042-acc9bf3b6405}, !- Source Object
  3,                                      !- Outlet Port
  {390ccb5d-e3b0-4dfb-8545-c18d699e7a72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cee2a6-a056-4a2c-bff2-a2f8ac5bc6d7}, !- Handle
  {390ccb5d-e3b0-4dfb-8545-c18d699e7a72}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6152b851-0ed8-44f4-9bc2-d23d53c47471}, !- Handle
  Water Use Connections 8,                !- Name
  {c6be6a75-3f98-418a-8b9c-c57bc6bbb192}, !- Inlet Node Name
  {1c86063b-8bd0-4b8f-be47-af2b5dcc3ac5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13c42260-fc4b-4bee-bf46-b3ce3ef550be}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {189f5cef-df20-43ed-971d-bb98d55b9820}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {80068b63-28c8-46d2-a3a0-6b1bb34b1f35}, !- Target Temperature Schedule Name
  {230c5759-7319-4868-8c50-bd5ff2d9aa7d}, !- Sensible Fraction Schedule Name
  {01fda657-e2f2-4c77-a92d-5521406b1a64}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {230c5759-7319-4868-8c50-bd5ff2d9aa7d}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aa119864-70dd-4c24-9751-e19272d51aa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa119864-70dd-4c24-9751-e19272d51aa4}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {01fda657-e2f2-4c77-a92d-5521406b1a64}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28361b06-7592-475b-ab3c-d718a2eae862}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28361b06-7592-475b-ab3c-d718a2eae862}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {80068b63-28c8-46d2-a3a0-6b1bb34b1f35}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f9d5bd9c-6d9d-4104-a1a7-d99c5642c093}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9d5bd9c-6d9d-4104-a1a7-d99c5642c093}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13c42260-fc4b-4bee-bf46-b3ce3ef550be}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.12gal/min, !- Name
  {189f5cef-df20-43ed-971d-bb98d55b9820}, !- Water Use Equipment Definition Name
  {2ff425f9-c1f4-46e4-a7b6-d29a1f6709fc}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {05220af5-20b9-4ee5-84f5-4269d67966bb}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {4f0b15ab-a76f-4f55-8308-c07122d72c2c}, !- Inlet Port
  {c6be6a75-3f98-418a-8b9c-c57bc6bbb192}; !- Outlet Port

OS:Connection,
  {4f0b15ab-a76f-4f55-8308-c07122d72c2c}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  11,                                     !- Outlet Port
  {05220af5-20b9-4ee5-84f5-4269d67966bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91fe774e-9f95-4d12-a2e7-8d41e8c93091}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {1c86063b-8bd0-4b8f-be47-af2b5dcc3ac5}, !- Inlet Port
  {d5180804-8215-4d58-87bc-409197fd0deb}; !- Outlet Port

OS:Connection,
  {c6be6a75-3f98-418a-8b9c-c57bc6bbb192}, !- Handle
  {05220af5-20b9-4ee5-84f5-4269d67966bb}, !- Source Object
  3,                                      !- Outlet Port
  {6152b851-0ed8-44f4-9bc2-d23d53c47471}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c86063b-8bd0-4b8f-be47-af2b5dcc3ac5}, !- Handle
  {6152b851-0ed8-44f4-9bc2-d23d53c47471}, !- Source Object
  3,                                      !- Outlet Port
  {91fe774e-9f95-4d12-a2e7-8d41e8c93091}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5180804-8215-4d58-87bc-409197fd0deb}, !- Handle
  {91fe774e-9f95-4d12-a2e7-8d41e8c93091}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d980b8cf-d7fb-47a9-820b-87ab044806cd}, !- Handle
  Water Use Connections 9,                !- Name
  {c681a0a5-7b30-47cf-912f-5d86fb2ae4ab}, !- Inlet Node Name
  {88ee9425-7b29-4d0d-99fc-d3706f4bb385}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {df93c411-7c5e-4a26-bc32-78d9430b7dee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6a9067f-d7fd-42b0-b101-ec2b89d0d563}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {e38cc1c8-6e1d-4fb0-801b-141813377d4f}, !- Target Temperature Schedule Name
  {1d02018e-5df1-477b-ba4d-cc7d4eb0c5fe}, !- Sensible Fraction Schedule Name
  {bb3aa62b-e62b-4181-ab8f-5f48a728b3e9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d02018e-5df1-477b-ba4d-cc7d4eb0c5fe}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc1d0eec-15ed-4183-b281-0902a23e3e4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc1d0eec-15ed-4183-b281-0902a23e3e4c}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb3aa62b-e62b-4181-ab8f-5f48a728b3e9}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {240c516a-b4f7-4eb9-a185-4bb085db08f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {240c516a-b4f7-4eb9-a185-4bb085db08f0}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e38cc1c8-6e1d-4fb0-801b-141813377d4f}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0118940a-49dc-49bd-b5da-9ee86ccc052d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0118940a-49dc-49bd-b5da-9ee86ccc052d}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {df93c411-7c5e-4a26-bc32-78d9430b7dee}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.08gal/min, !- Name
  {b6a9067f-d7fd-42b0-b101-ec2b89d0d563}, !- Water Use Equipment Definition Name
  {fa1660de-671b-44b7-b087-bcff3e03cad4}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {37396c2e-7c7d-4fe3-97e4-79750342b18f}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {90e3013a-5ffe-47ea-a6b0-2593102952df}, !- Inlet Port
  {c681a0a5-7b30-47cf-912f-5d86fb2ae4ab}; !- Outlet Port

OS:Connection,
  {90e3013a-5ffe-47ea-a6b0-2593102952df}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  12,                                     !- Outlet Port
  {37396c2e-7c7d-4fe3-97e4-79750342b18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f24e34a8-287d-49a5-816a-025c83771a73}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {88ee9425-7b29-4d0d-99fc-d3706f4bb385}, !- Inlet Port
  {f640a772-3f1f-46f7-93a1-6224c7a6852f}; !- Outlet Port

OS:Connection,
  {c681a0a5-7b30-47cf-912f-5d86fb2ae4ab}, !- Handle
  {37396c2e-7c7d-4fe3-97e4-79750342b18f}, !- Source Object
  3,                                      !- Outlet Port
  {d980b8cf-d7fb-47a9-820b-87ab044806cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88ee9425-7b29-4d0d-99fc-d3706f4bb385}, !- Handle
  {d980b8cf-d7fb-47a9-820b-87ab044806cd}, !- Source Object
  3,                                      !- Outlet Port
  {f24e34a8-287d-49a5-816a-025c83771a73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f640a772-3f1f-46f7-93a1-6224c7a6852f}, !- Handle
  {f24e34a8-287d-49a5-816a-025c83771a73}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d548e27d-3d20-4410-9263-b2935600fe8f}, !- Handle
  Water Use Connections 10,               !- Name
  {96f802cb-f89e-4de2-ac57-43d94b6e3b1c}, !- Inlet Node Name
  {ae25270e-43bd-463b-8002-0e7f51923ab2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ab9b05a-8f60-438f-92a6-6bc55fd1187f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c11cc22d-0192-485d-8997-0b9aff821c98}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {f6dc14d0-aecd-480c-86c7-bbb999a1f715}, !- Target Temperature Schedule Name
  {8c9c2f30-383b-4442-b600-025e6210fccc}, !- Sensible Fraction Schedule Name
  {f93ef126-12da-49f7-b8cb-e4636818d850}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8c9c2f30-383b-4442-b600-025e6210fccc}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c87ca442-b25c-40f6-a179-7e7e7f7750b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c87ca442-b25c-40f6-a179-7e7e7f7750b4}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f93ef126-12da-49f7-b8cb-e4636818d850}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a27bd45-5cc2-41ef-bb0c-3b77154784c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a27bd45-5cc2-41ef-bb0c-3b77154784c8}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6dc14d0-aecd-480c-86c7-bbb999a1f715}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f69f30cb-8853-479b-b2fb-775fffc3b016}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f69f30cb-8853-479b-b2fb-775fffc3b016}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ab9b05a-8f60-438f-92a6-6bc55fd1187f}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.12gal/min, !- Name
  {c11cc22d-0192-485d-8997-0b9aff821c98}, !- Water Use Equipment Definition Name
  {d59c9de6-0b6a-4003-83b3-9abbb0fc11e6}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a67cdaf6-f6f0-4dfb-9f53-f9f70780217f}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {e7456711-7210-4be9-bd99-a51c4d96605a}, !- Inlet Port
  {96f802cb-f89e-4de2-ac57-43d94b6e3b1c}; !- Outlet Port

OS:Connection,
  {e7456711-7210-4be9-bd99-a51c4d96605a}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  13,                                     !- Outlet Port
  {a67cdaf6-f6f0-4dfb-9f53-f9f70780217f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c613c41-a433-43e5-b407-3340b002e430}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {ae25270e-43bd-463b-8002-0e7f51923ab2}, !- Inlet Port
  {3a66462a-433f-40dc-8fc4-d1ad7262b641}; !- Outlet Port

OS:Connection,
  {96f802cb-f89e-4de2-ac57-43d94b6e3b1c}, !- Handle
  {a67cdaf6-f6f0-4dfb-9f53-f9f70780217f}, !- Source Object
  3,                                      !- Outlet Port
  {d548e27d-3d20-4410-9263-b2935600fe8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae25270e-43bd-463b-8002-0e7f51923ab2}, !- Handle
  {d548e27d-3d20-4410-9263-b2935600fe8f}, !- Source Object
  3,                                      !- Outlet Port
  {8c613c41-a433-43e5-b407-3340b002e430}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a66462a-433f-40dc-8fc4-d1ad7262b641}, !- Handle
  {8c613c41-a433-43e5-b407-3340b002e430}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3c038b08-6b25-4149-9bc0-5e7d5f5d7054}, !- Handle
  Water Use Connections 11,               !- Name
  {74250774-4998-462a-b010-b3d5219cd01f}, !- Inlet Node Name
  {b31ef79d-b58c-4bb0-8dae-7c72bbdfa3bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aab0b0d3-060a-498e-8176-4eadf3972f8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9342537-7466-460e-8f32-e5475881c648}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {b4f90007-d8fc-499d-89d0-6721f3481446}, !- Target Temperature Schedule Name
  {c7191993-10f6-4aaf-923e-ab2977925029}, !- Sensible Fraction Schedule Name
  {a72dc8bc-35ff-4ff9-a676-6c1f9e9f713b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7191993-10f6-4aaf-923e-ab2977925029}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6ef6e8e9-ce50-476b-aaaa-426359d87009}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ef6e8e9-ce50-476b-aaaa-426359d87009}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a72dc8bc-35ff-4ff9-a676-6c1f9e9f713b}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {697dc5db-0875-46cd-b932-0aa9ce5ac5cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {697dc5db-0875-46cd-b932-0aa9ce5ac5cd}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4f90007-d8fc-499d-89d0-6721f3481446}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7bc9fe3b-5f9c-4d32-aedd-7746a948e39d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bc9fe3b-5f9c-4d32-aedd-7746a948e39d}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aab0b0d3-060a-498e-8176-4eadf3972f8d}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.08gal/min, !- Name
  {e9342537-7466-460e-8f32-e5475881c648}, !- Water Use Equipment Definition Name
  {e00bf7aa-0083-44aa-b7cd-bd6b6b225b7a}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2181c4ce-2965-421e-ab2d-40c39e85cfcd}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {b63c9f30-1270-4ae5-9d06-fb64af7c2e43}, !- Inlet Port
  {74250774-4998-462a-b010-b3d5219cd01f}; !- Outlet Port

OS:Connection,
  {b63c9f30-1270-4ae5-9d06-fb64af7c2e43}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  14,                                     !- Outlet Port
  {2181c4ce-2965-421e-ab2d-40c39e85cfcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46159382-726d-4ac4-b866-336ace6a0d22}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {b31ef79d-b58c-4bb0-8dae-7c72bbdfa3bb}, !- Inlet Port
  {2e7f1690-16ef-4d6f-aa77-ae94dda2f8b6}; !- Outlet Port

OS:Connection,
  {74250774-4998-462a-b010-b3d5219cd01f}, !- Handle
  {2181c4ce-2965-421e-ab2d-40c39e85cfcd}, !- Source Object
  3,                                      !- Outlet Port
  {3c038b08-6b25-4149-9bc0-5e7d5f5d7054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31ef79d-b58c-4bb0-8dae-7c72bbdfa3bb}, !- Handle
  {3c038b08-6b25-4149-9bc0-5e7d5f5d7054}, !- Source Object
  3,                                      !- Outlet Port
  {46159382-726d-4ac4-b866-336ace6a0d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e7f1690-16ef-4d6f-aa77-ae94dda2f8b6}, !- Handle
  {46159382-726d-4ac4-b866-336ace6a0d22}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f91d4b56-959b-4ffe-9355-62ad9cef95e1}, !- Handle
  Water Use Connections 12,               !- Name
  {f312bdbb-21b7-4596-af43-10fd848f10a5}, !- Inlet Node Name
  {6f7c7b07-ec13-4494-a65f-382e07f604ab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4881c28-21a7-4374-b320-585509cf43a5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86efeb2a-2b1b-41f9-b6f8-ac5b4899c7b9}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {a8dd71dd-4295-4263-a778-20c18f51baee}, !- Target Temperature Schedule Name
  {97aa2216-2651-4627-a48d-6829dcd62f56}, !- Sensible Fraction Schedule Name
  {0486fc15-839f-4d0c-89f8-d457bd439bb2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97aa2216-2651-4627-a48d-6829dcd62f56}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a23fb5a-75b4-4456-9ba1-2f7b2338a021}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a23fb5a-75b4-4456-9ba1-2f7b2338a021}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0486fc15-839f-4d0c-89f8-d457bd439bb2}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00c0f48b-3f76-45c3-aa4e-900055d9480a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00c0f48b-3f76-45c3-aa4e-900055d9480a}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8dd71dd-4295-4263-a778-20c18f51baee}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8e1f9a2-7789-43d4-9fda-65d8629edf31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8e1f9a2-7789-43d4-9fda-65d8629edf31}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a4881c28-21a7-4374-b320-585509cf43a5}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.12gal/min, !- Name
  {86efeb2a-2b1b-41f9-b6f8-ac5b4899c7b9}, !- Water Use Equipment Definition Name
  {fbcda114-4a6f-4d17-ba38-7d71c7b8bbff}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {894bbde0-faf4-4e80-9cac-8ddc86a4ba66}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {1a3b77e1-a805-480f-aaf9-e45af4166ed5}, !- Inlet Port
  {f312bdbb-21b7-4596-af43-10fd848f10a5}; !- Outlet Port

OS:Connection,
  {1a3b77e1-a805-480f-aaf9-e45af4166ed5}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  15,                                     !- Outlet Port
  {894bbde0-faf4-4e80-9cac-8ddc86a4ba66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29a92b65-ed1f-4e07-9a92-f454df492af6}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {6f7c7b07-ec13-4494-a65f-382e07f604ab}, !- Inlet Port
  {1be940bb-e7ae-4c92-85fc-707ff6d04f42}; !- Outlet Port

OS:Connection,
  {f312bdbb-21b7-4596-af43-10fd848f10a5}, !- Handle
  {894bbde0-faf4-4e80-9cac-8ddc86a4ba66}, !- Source Object
  3,                                      !- Outlet Port
  {f91d4b56-959b-4ffe-9355-62ad9cef95e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f7c7b07-ec13-4494-a65f-382e07f604ab}, !- Handle
  {f91d4b56-959b-4ffe-9355-62ad9cef95e1}, !- Source Object
  3,                                      !- Outlet Port
  {29a92b65-ed1f-4e07-9a92-f454df492af6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1be940bb-e7ae-4c92-85fc-707ff6d04f42}, !- Handle
  {29a92b65-ed1f-4e07-9a92-f454df492af6}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c1c28db6-36a2-415a-a7ef-7f72df13aba2}, !- Handle
  Water Use Connections 13,               !- Name
  {b1649b2b-a5c7-4198-bc57-345973647c9f}, !- Inlet Node Name
  {a574b3d1-970b-4b5d-bb4f-68323ae899df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07e7f49d-fa3d-4734-93b4-9bb7b7505046}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {466af9f8-15d0-4e5c-a711-7fc1136c69a2}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {b8045c59-1e21-4a88-90e6-cb2964b2d404}, !- Target Temperature Schedule Name
  {61095277-7563-4408-b30a-79f2542be094}, !- Sensible Fraction Schedule Name
  {d0e99dac-b254-4fa1-b2a6-dc15cb23386c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61095277-7563-4408-b30a-79f2542be094}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {653f3c08-a356-419c-9fe9-ec95b048af41}; !- Default Day Schedule Name

OS:Schedule:Day,
  {653f3c08-a356-419c-9fe9-ec95b048af41}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0e99dac-b254-4fa1-b2a6-dc15cb23386c}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90c4a25c-7675-49c1-b3c0-a946a56bf11f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90c4a25c-7675-49c1-b3c0-a946a56bf11f}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8045c59-1e21-4a88-90e6-cb2964b2d404}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ed78d526-4945-46da-9459-408fb650c836}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed78d526-4945-46da-9459-408fb650c836}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07e7f49d-fa3d-4734-93b4-9bb7b7505046}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.08gal/min, !- Name
  {466af9f8-15d0-4e5c-a711-7fc1136c69a2}, !- Water Use Equipment Definition Name
  {7e340c82-5b29-41c5-9ccd-9a28338e4ae1}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6ff35ad5-c164-4b25-853a-be8138ab41e8}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {baa084c7-eacc-48cf-9add-21702678aa79}, !- Inlet Port
  {b1649b2b-a5c7-4198-bc57-345973647c9f}; !- Outlet Port

OS:Connection,
  {baa084c7-eacc-48cf-9add-21702678aa79}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  16,                                     !- Outlet Port
  {6ff35ad5-c164-4b25-853a-be8138ab41e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ec459b3-d882-45f1-8d55-14c47fa3fb14}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {a574b3d1-970b-4b5d-bb4f-68323ae899df}, !- Inlet Port
  {ab6b3204-8a49-44c8-8bfa-fcf2cfa5cdd6}; !- Outlet Port

OS:Connection,
  {b1649b2b-a5c7-4198-bc57-345973647c9f}, !- Handle
  {6ff35ad5-c164-4b25-853a-be8138ab41e8}, !- Source Object
  3,                                      !- Outlet Port
  {c1c28db6-36a2-415a-a7ef-7f72df13aba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a574b3d1-970b-4b5d-bb4f-68323ae899df}, !- Handle
  {c1c28db6-36a2-415a-a7ef-7f72df13aba2}, !- Source Object
  3,                                      !- Outlet Port
  {2ec459b3-d882-45f1-8d55-14c47fa3fb14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab6b3204-8a49-44c8-8bfa-fcf2cfa5cdd6}, !- Handle
  {2ec459b3-d882-45f1-8d55-14c47fa3fb14}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b50eab6f-e54f-4e5e-aae5-f6cf971005bc}, !- Handle
  Water Use Connections 14,               !- Name
  {41680f59-0e60-4169-a6d9-d1cf39c2775d}, !- Inlet Node Name
  {d7e16e7e-f32d-4cc2-aca1-605dc21316ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {249eb63f-8cc2-4fdd-9ed1-47d75729ecab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f368e4e6-75f6-45ba-9089-fce06137a53b}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {c88e8ac2-ce86-4a34-ad13-79adf58a7976}, !- Target Temperature Schedule Name
  {61df3c47-8e46-4e67-885e-e2d62f799932}, !- Sensible Fraction Schedule Name
  {6738848b-1cce-449d-928d-c94ec21e15a5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {61df3c47-8e46-4e67-885e-e2d62f799932}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1a23264-07b1-4594-8db5-97dca6ee337d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1a23264-07b1-4594-8db5-97dca6ee337d}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6738848b-1cce-449d-928d-c94ec21e15a5}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a9b3ac0-342a-4027-af0f-786b68f0deb6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a9b3ac0-342a-4027-af0f-786b68f0deb6}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c88e8ac2-ce86-4a34-ad13-79adf58a7976}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {edeb8bf5-a568-49dc-b329-f6c62e565ec9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edeb8bf5-a568-49dc-b329-f6c62e565ec9}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {249eb63f-8cc2-4fdd-9ed1-47d75729ecab}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.12gal/min, !- Name
  {f368e4e6-75f6-45ba-9089-fce06137a53b}, !- Water Use Equipment Definition Name
  {acc296c2-5131-4947-b8bf-97711c02ad52}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d8abc25-bb29-4c3c-a397-3024ee861658}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {8617f9c4-4fcd-4fce-92e1-2db17db8fe3a}, !- Inlet Port
  {41680f59-0e60-4169-a6d9-d1cf39c2775d}; !- Outlet Port

OS:Connection,
  {8617f9c4-4fcd-4fce-92e1-2db17db8fe3a}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  17,                                     !- Outlet Port
  {9d8abc25-bb29-4c3c-a397-3024ee861658}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e21f93df-1fec-4dee-8b3a-5d09f40463bd}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {d7e16e7e-f32d-4cc2-aca1-605dc21316ba}, !- Inlet Port
  {b4c299ed-46f9-4c26-b0c4-b0d0b32db565}; !- Outlet Port

OS:Connection,
  {41680f59-0e60-4169-a6d9-d1cf39c2775d}, !- Handle
  {9d8abc25-bb29-4c3c-a397-3024ee861658}, !- Source Object
  3,                                      !- Outlet Port
  {b50eab6f-e54f-4e5e-aae5-f6cf971005bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7e16e7e-f32d-4cc2-aca1-605dc21316ba}, !- Handle
  {b50eab6f-e54f-4e5e-aae5-f6cf971005bc}, !- Source Object
  3,                                      !- Outlet Port
  {e21f93df-1fec-4dee-8b3a-5d09f40463bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4c299ed-46f9-4c26-b0c4-b0d0b32db565}, !- Handle
  {e21f93df-1fec-4dee-8b3a-5d09f40463bd}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {95e4badb-3515-4182-8773-b6f9a8ed4a86}, !- Handle
  Water Use Connections 15,               !- Name
  {80ede017-3566-4c4b-be78-09e095b40d97}, !- Inlet Node Name
  {47f2b358-0c31-4fdb-ae20-5782e29c2b64}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d8da396-b2e3-4cb4-af05-43b2b4034a44}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1527aa50-932c-43ad-b9fd-47ba11e407ce}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {0b271c47-89a4-4cf0-b8a5-5baff8b209c2}, !- Target Temperature Schedule Name
  {35852db6-f205-4d91-8087-6b587224f487}, !- Sensible Fraction Schedule Name
  {6eea583f-5fc1-496c-a767-761011d002f9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35852db6-f205-4d91-8087-6b587224f487}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca684e09-84ed-4205-b20e-7b71c750dc2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca684e09-84ed-4205-b20e-7b71c750dc2c}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6eea583f-5fc1-496c-a767-761011d002f9}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f50b3f6-5a6c-4a4b-8bcc-cdfc27c901e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f50b3f6-5a6c-4a4b-8bcc-cdfc27c901e1}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b271c47-89a4-4cf0-b8a5-5baff8b209c2}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab579297-08e9-4455-8a59-17635d33f09d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab579297-08e9-4455-8a59-17635d33f09d}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d8da396-b2e3-4cb4-af05-43b2b4034a44}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.08gal/min, !- Name
  {1527aa50-932c-43ad-b9fd-47ba11e407ce}, !- Water Use Equipment Definition Name
  {fa6dd353-dcdd-40da-857d-4470740aa0d0}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {111f2c32-7fd7-4eab-bbf3-96bfde8695b2}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {cf2051a9-16a9-4090-aaec-a6429b76e61a}, !- Inlet Port
  {80ede017-3566-4c4b-be78-09e095b40d97}; !- Outlet Port

OS:Connection,
  {cf2051a9-16a9-4090-aaec-a6429b76e61a}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  18,                                     !- Outlet Port
  {111f2c32-7fd7-4eab-bbf3-96bfde8695b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8bf42e8e-753a-4f90-b960-b2a03b77f7ca}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {47f2b358-0c31-4fdb-ae20-5782e29c2b64}, !- Inlet Port
  {7f2fad0f-6f54-425b-a20c-f2b36d534011}; !- Outlet Port

OS:Connection,
  {80ede017-3566-4c4b-be78-09e095b40d97}, !- Handle
  {111f2c32-7fd7-4eab-bbf3-96bfde8695b2}, !- Source Object
  3,                                      !- Outlet Port
  {95e4badb-3515-4182-8773-b6f9a8ed4a86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47f2b358-0c31-4fdb-ae20-5782e29c2b64}, !- Handle
  {95e4badb-3515-4182-8773-b6f9a8ed4a86}, !- Source Object
  3,                                      !- Outlet Port
  {8bf42e8e-753a-4f90-b960-b2a03b77f7ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2fad0f-6f54-425b-a20c-f2b36d534011}, !- Handle
  {8bf42e8e-753a-4f90-b960-b2a03b77f7ca}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e90cd00c-3d24-4295-83c0-a08be805cc45}, !- Handle
  Water Use Connections 16,               !- Name
  {7b840b2a-785f-431d-98b0-3b9cb137319a}, !- Inlet Node Name
  {cb51e6a3-f741-4298-bc1e-93df72593ee2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6bed3262-8058-48b1-820c-bdab6eaf440c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6542592f-ebb1-4653-b805-4c538c495645}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49090454065898e-06,                   !- Peak Flow Rate {m3/s}
  {097d9e74-bb9c-476f-aec6-a0675a0e5e1c}, !- Target Temperature Schedule Name
  {600f5768-1eef-4275-bc10-77b4083c4c8c}, !- Sensible Fraction Schedule Name
  {50c987bb-d251-4c2c-af0a-1ce18719b4da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {600f5768-1eef-4275-bc10-77b4083c4c8c}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a8eccf6e-a79c-4245-b0da-044b3cff7871}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a8eccf6e-a79c-4245-b0da-044b3cff7871}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50c987bb-d251-4c2c-af0a-1ce18719b4da}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3983ee64-6282-4a82-90c4-3933a2fb2c9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3983ee64-6282-4a82-90c4-3933a2fb2c9c}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {097d9e74-bb9c-476f-aec6-a0675a0e5e1c}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {87d830ca-e7c1-4c19-925d-196b259e0933}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87d830ca-e7c1-4c19-925d-196b259e0933}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6bed3262-8058-48b1-820c-bdab6eaf440c}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.12gal/min, !- Name
  {6542592f-ebb1-4653-b805-4c538c495645}, !- Water Use Equipment Definition Name
  {6f883ada-330c-4aa9-aba9-5812022ed701}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54a1cd1f-5a9a-420e-8be2-19f4044ffbc2}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {0324fcf0-9b02-407c-8124-4142ad0f3bf9}, !- Inlet Port
  {7b840b2a-785f-431d-98b0-3b9cb137319a}; !- Outlet Port

OS:Connection,
  {0324fcf0-9b02-407c-8124-4142ad0f3bf9}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  19,                                     !- Outlet Port
  {54a1cd1f-5a9a-420e-8be2-19f4044ffbc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7e9c90c1-06e5-4735-8e12-71260aed52af}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {cb51e6a3-f741-4298-bc1e-93df72593ee2}, !- Inlet Port
  {92d20e5e-b4dc-43ee-aac0-92a51765e1f2}; !- Outlet Port

OS:Connection,
  {7b840b2a-785f-431d-98b0-3b9cb137319a}, !- Handle
  {54a1cd1f-5a9a-420e-8be2-19f4044ffbc2}, !- Source Object
  3,                                      !- Outlet Port
  {e90cd00c-3d24-4295-83c0-a08be805cc45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb51e6a3-f741-4298-bc1e-93df72593ee2}, !- Handle
  {e90cd00c-3d24-4295-83c0-a08be805cc45}, !- Source Object
  3,                                      !- Outlet Port
  {7e9c90c1-06e5-4735-8e12-71260aed52af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d20e5e-b4dc-43ee-aac0-92a51765e1f2}, !- Handle
  {7e9c90c1-06e5-4735-8e12-71260aed52af}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {885e5d42-4fc6-4f37-92c8-b2396ed34fdb}, !- Handle
  Water Use Connections 17,               !- Name
  {e20028bf-b785-485b-9018-5d3c3fc56ca0}, !- Inlet Node Name
  {81110490-202a-4259-b8a7-b984b88e14d1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a88e5500-f8b5-4d48-9d7e-e4493253359d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d2aba2c-a96b-4f0b-9c9b-f67bae9d21ef}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {d52318f8-1a8a-4492-b4f3-8b1eefce04a6}, !- Target Temperature Schedule Name
  {632c2965-8a2d-489d-9b9f-7520e42afa47}, !- Sensible Fraction Schedule Name
  {9708c678-7856-4f84-86d9-f453dac621ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {632c2965-8a2d-489d-9b9f-7520e42afa47}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b46d1ae9-48d0-4138-b877-830867ea9b77}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b46d1ae9-48d0-4138-b877-830867ea9b77}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9708c678-7856-4f84-86d9-f453dac621ce}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07b843ca-0ae2-4102-9f93-eb4a3bb7b26e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07b843ca-0ae2-4102-9f93-eb4a3bb7b26e}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d52318f8-1a8a-4492-b4f3-8b1eefce04a6}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5de7a93a-59ad-4c8b-82df-d8e9251285cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5de7a93a-59ad-4c8b-82df-d8e9251285cf}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a88e5500-f8b5-4d48-9d7e-e4493253359d}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.08gal/min, !- Name
  {4d2aba2c-a96b-4f0b-9c9b-f67bae9d21ef}, !- Water Use Equipment Definition Name
  {fef7f608-2812-417a-a2ec-fcc3d22db84e}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {09ed7eee-e45b-47f2-b855-4b4745f7438d}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {8ca6f322-9ff9-42d5-a253-cc6300fda7fe}, !- Inlet Port
  {e20028bf-b785-485b-9018-5d3c3fc56ca0}; !- Outlet Port

OS:Connection,
  {8ca6f322-9ff9-42d5-a253-cc6300fda7fe}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  20,                                     !- Outlet Port
  {09ed7eee-e45b-47f2-b855-4b4745f7438d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d8acab49-d110-4cfa-ae74-fc952950057e}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {81110490-202a-4259-b8a7-b984b88e14d1}, !- Inlet Port
  {52e7aa14-20b0-4318-b7dd-32220f67a3f0}; !- Outlet Port

OS:Connection,
  {e20028bf-b785-485b-9018-5d3c3fc56ca0}, !- Handle
  {09ed7eee-e45b-47f2-b855-4b4745f7438d}, !- Source Object
  3,                                      !- Outlet Port
  {885e5d42-4fc6-4f37-92c8-b2396ed34fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81110490-202a-4259-b8a7-b984b88e14d1}, !- Handle
  {885e5d42-4fc6-4f37-92c8-b2396ed34fdb}, !- Source Object
  3,                                      !- Outlet Port
  {d8acab49-d110-4cfa-ae74-fc952950057e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52e7aa14-20b0-4318-b7dd-32220f67a3f0}, !- Handle
  {d8acab49-d110-4cfa-ae74-fc952950057e}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {00e3ffe7-2939-4d9d-8af0-a6eafe8bf666}, !- Handle
  Water Use Connections 18,               !- Name
  {db9ba6d2-4a38-4565-9b30-5bb13e34da08}, !- Inlet Node Name
  {1ab87a38-700d-46d8-b1f3-44dda147bf9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17661750-988f-4113-a9ab-00197dac0c20}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6958328e-3dda-48bc-bf89-e5112bd506fe}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.12gal/min, !- Name
  ,                                       !- End-Use Subcategory
  7.49074074059468e-06,                   !- Peak Flow Rate {m3/s}
  {44f18c9d-0ee4-46a1-8481-259faad6a613}, !- Target Temperature Schedule Name
  {5640b70d-d4f6-419f-aa6b-714f4f6b0c58}, !- Sensible Fraction Schedule Name
  {be522991-7e66-43d4-b9d4-df17fbafb5e5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5640b70d-d4f6-419f-aa6b-714f4f6b0c58}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20cf4618-edb6-423e-9751-05051e605516}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20cf4618-edb6-423e-9751-05051e605516}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be522991-7e66-43d4-b9d4-df17fbafb5e5}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6711be49-f354-48e5-a86a-a3a17ca6e64b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6711be49-f354-48e5-a86a-a3a17ca6e64b}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44f18c9d-0ee4-46a1-8481-259faad6a613}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4e68b5b-a273-42b2-a07c-95d2b4da5bff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4e68b5b-a273-42b2-a07c-95d2b4da5bff}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17661750-988f-4113-a9ab-00197dac0c20}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.12gal/min, !- Name
  {6958328e-3dda-48bc-bf89-e5112bd506fe}, !- Water Use Equipment Definition Name
  {bf3e28c0-5c36-4ba7-8f6b-40c5c095b5f0}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2a6e62d-bcda-4b98-8bd5-b1bb9e756519}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {d3eddcc3-731a-48a7-baac-ee507ed11a0f}, !- Inlet Port
  {db9ba6d2-4a38-4565-9b30-5bb13e34da08}; !- Outlet Port

OS:Connection,
  {d3eddcc3-731a-48a7-baac-ee507ed11a0f}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  21,                                     !- Outlet Port
  {f2a6e62d-bcda-4b98-8bd5-b1bb9e756519}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cff7fd13-b569-423f-8d94-899193cae9af}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {1ab87a38-700d-46d8-b1f3-44dda147bf9f}, !- Inlet Port
  {67a1ef45-0997-4ac7-9713-7b20008f920c}; !- Outlet Port

OS:Connection,
  {db9ba6d2-4a38-4565-9b30-5bb13e34da08}, !- Handle
  {f2a6e62d-bcda-4b98-8bd5-b1bb9e756519}, !- Source Object
  3,                                      !- Outlet Port
  {00e3ffe7-2939-4d9d-8af0-a6eafe8bf666}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab87a38-700d-46d8-b1f3-44dda147bf9f}, !- Handle
  {00e3ffe7-2939-4d9d-8af0-a6eafe8bf666}, !- Source Object
  3,                                      !- Outlet Port
  {cff7fd13-b569-423f-8d94-899193cae9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67a1ef45-0997-4ac7-9713-7b20008f920c}, !- Handle
  {cff7fd13-b569-423f-8d94-899193cae9af}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d844771-1df7-4aa8-a4dc-021a170f545b}, !- Handle
  Water Use Connections 19,               !- Name
  {7f01e1d6-979a-4fd1-ac3c-712206c09a14}, !- Inlet Node Name
  {662c0e98-7ffd-4e23-b2eb-c36c5001fd3b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11ffdf2b-7529-4c26-8df5-ece4a24f1235}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df3a7b3e-c939-49fb-9311-0d739694089a}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.82731818503191e-06,                   !- Peak Flow Rate {m3/s}
  {2648cd71-c9ef-49fe-b546-0aab1efb64a6}, !- Target Temperature Schedule Name
  {85dc381b-098e-4d2b-b65d-b11858bfa4ca}, !- Sensible Fraction Schedule Name
  {16fd749b-2b16-4d26-ba1f-aa03c8d7be7f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {85dc381b-098e-4d2b-b65d-b11858bfa4ca}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f047b38-a2e1-4833-83ef-c90a42aa8271}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f047b38-a2e1-4833-83ef-c90a42aa8271}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16fd749b-2b16-4d26-ba1f-aa03c8d7be7f}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48fbb98b-25ff-4bd4-9ff6-b2b3835cebfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48fbb98b-25ff-4bd4-9ff6-b2b3835cebfd}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2648cd71-c9ef-49fe-b546-0aab1efb64a6}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91ff7925-a9b6-424f-85a4-da0586a2e5e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91ff7925-a9b6-424f-85a4-da0586a2e5e6}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {11ffdf2b-7529-4c26-8df5-ece4a24f1235}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.08gal/min, !- Name
  {df3a7b3e-c939-49fb-9311-0d739694089a}, !- Water Use Equipment Definition Name
  {6cd1cb1e-ec74-478a-b671-0892d887d9ed}, !- Space Name
  {64ed7b81-17f8-4202-ae32-996b0ef1ec57}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4b1e7348-1f4f-40b4-9578-adfcd302c570}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {7f28b1d3-b06f-4474-983d-9aa3b5b2026c}, !- Inlet Port
  {7f01e1d6-979a-4fd1-ac3c-712206c09a14}; !- Outlet Port

OS:Connection,
  {7f28b1d3-b06f-4474-983d-9aa3b5b2026c}, !- Handle
  {d1fdae2f-92c0-45ed-a13a-584100dba009}, !- Source Object
  22,                                     !- Outlet Port
  {4b1e7348-1f4f-40b4-9578-adfcd302c570}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0587f258-06b1-4061-b88a-504d6c40d63f}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {662c0e98-7ffd-4e23-b2eb-c36c5001fd3b}, !- Inlet Port
  {79c88be9-7696-43b7-ae47-be263ea2c4ca}; !- Outlet Port

OS:Connection,
  {7f01e1d6-979a-4fd1-ac3c-712206c09a14}, !- Handle
  {4b1e7348-1f4f-40b4-9578-adfcd302c570}, !- Source Object
  3,                                      !- Outlet Port
  {7d844771-1df7-4aa8-a4dc-021a170f545b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {662c0e98-7ffd-4e23-b2eb-c36c5001fd3b}, !- Handle
  {7d844771-1df7-4aa8-a4dc-021a170f545b}, !- Source Object
  3,                                      !- Outlet Port
  {0587f258-06b1-4061-b88a-504d6c40d63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c88be9-7696-43b7-ae47-be263ea2c4ca}, !- Handle
  {0587f258-06b1-4061-b88a-504d6c40d63f}, !- Source Object
  3,                                      !- Outlet Port
  {90a66247-6572-480f-b0e1-9efe8885766d}, !- Target Object
  22;                                     !- Inlet Port

OS:Sizing:Parameters,
  {5757d644-7d21-4239-a2dc-9d3d78f6dcd2}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {9157f65f-8cf6-440b-bb5d-2ba7b8f2ad93}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {8415af55-9206-459e-abae-1be3341b9c52}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {8b8f086e-a4b0-4367-94b8-017461d8aff1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b8f086e-a4b0-4367-94b8-017461d8aff1}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f51586c6-7bd0-4d9e-8b28-0053f8beea78}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {854bf3e4-84f3-4ce2-934a-1735630cf809}, !- Control Zone or Zone List Name
  {fbe31e09-f3c8-495f-a2d4-779c92dd6307}, !- Cooling Control Zone or Zone List Name
  {4d299089-5c1f-4347-aed9-bd52ee4ea3e0}, !- Heating Control Zone or Zone List Name
  {cc2e4ef2-5293-4643-9391-134172555794}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {854bf3e4-84f3-4ce2-934a-1735630cf809}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {fbe31e09-f3c8-495f-a2d4-779c92dd6307}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4d299089-5c1f-4347-aed9-bd52ee4ea3e0}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cc2e4ef2-5293-4643-9391-134172555794}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b6272f5d-1046-4765-b875-cb0e12b102aa}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {8eb3eaf7-2f97-414a-bb16-e5da6fb68ba3}, !- Schedule Type Limits Name
  {006d12ec-dac1-4c70-82b6-9af49ca3a757}, !- Default Day Schedule Name
  {e4bed0f0-1af7-4219-8e75-245c819f803e}, !- Summer Design Day Schedule Name
  {4cce3780-ff10-4d4a-a42e-e001f3dee0f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {006d12ec-dac1-4c70-82b6-9af49ca3a757}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {8eb3eaf7-2f97-414a-bb16-e5da6fb68ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {4efbdca4-6716-47be-981d-be0521b85d2f}, !- Handle
  {b6272f5d-1046-4765-b875-cb0e12b102aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.902183614624489,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:26:48 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:26:48 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {050547ee-ff9b-4a5f-9c39-37b344124376}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cce3780-ff10-4d4a-a42e-e001f3dee0f7}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {8eb3eaf7-2f97-414a-bb16-e5da6fb68ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c4012166-c1d3-4e4f-84bf-bb81b0946e62}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e4bed0f0-1af7-4219-8e75-245c819f803e}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {8eb3eaf7-2f97-414a-bb16-e5da6fb68ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {37bd12e5-54b2-4080-9541-29e86dcc72d5}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {b6272f5d-1046-4765-b875-cb0e12b102aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {714cb2cc-1f7f-4e8c-8daf-6d71f23cf6b8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {714cb2cc-1f7f-4e8c-8daf-6d71f23cf6b8}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {8eb3eaf7-2f97-414a-bb16-e5da6fb68ba3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {8eb3eaf7-2f97-414a-bb16-e5da6fb68ba3}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fffd58bb-e3b1-4bb2-a166-15a63188af56}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {20567c61-1744-4e75-9bf2-416fd8516818}, !- Supply Air Inlet Node
  {b7f953a2-6b44-4e4d-8935-dd6f82da0ec6}, !- Supply Air Outlet Node
  {979ea092-7305-4623-a9fc-cbdee51fbe45}, !- Exhaust Air Inlet Node
  {969e284f-b168-407d-aadc-cf5c463a54e6}, !- Exhaust Air Outlet Node
  657.843925054951,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {edefef65-9d73-4799-9d8c-e70a7b60d7b8}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Primary Outlet Air Node, !- Name
  {b7f953a2-6b44-4e4d-8935-dd6f82da0ec6}, !- Inlet Port
  {4032b647-ae82-46a4-b574-c316d937a534}; !- Outlet Port

OS:Connection,
  {20567c61-1744-4e75-9bf2-416fd8516818}, !- Handle
  {d8cf0cf7-9e22-43c4-8ec0-9fa2d14bd96c}, !- Source Object
  3,                                      !- Outlet Port
  {fffd58bb-e3b1-4bb2-a166-15a63188af56}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b7f953a2-6b44-4e4d-8935-dd6f82da0ec6}, !- Handle
  {fffd58bb-e3b1-4bb2-a166-15a63188af56}, !- Source Object
  13,                                     !- Outlet Port
  {edefef65-9d73-4799-9d8c-e70a7b60d7b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4032b647-ae82-46a4-b574-c316d937a534}, !- Handle
  {edefef65-9d73-4799-9d8c-e70a7b60d7b8}, !- Source Object
  3,                                      !- Outlet Port
  {849d763b-c097-4b95-bd13-507eca479111}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {10eb0f33-599d-4fa5-9575-792a7cef0f42}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| ERV Secondary Inlet Air Node, !- Name
  {b096ea16-8bb5-48fb-8a44-9a0c9310aff1}, !- Inlet Port
  {979ea092-7305-4623-a9fc-cbdee51fbe45}; !- Outlet Port

OS:Connection,
  {b096ea16-8bb5-48fb-8a44-9a0c9310aff1}, !- Handle
  {849d763b-c097-4b95-bd13-507eca479111}, !- Source Object
  7,                                      !- Outlet Port
  {10eb0f33-599d-4fa5-9575-792a7cef0f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979ea092-7305-4623-a9fc-cbdee51fbe45}, !- Handle
  {10eb0f33-599d-4fa5-9575-792a7cef0f42}, !- Source Object
  3,                                      !- Outlet Port
  {fffd58bb-e3b1-4bb2-a166-15a63188af56}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {969e284f-b168-407d-aadc-cf5c463a54e6}, !- Handle
  {fffd58bb-e3b1-4bb2-a166-15a63188af56}, !- Source Object
  15,                                     !- Outlet Port
  {f243e238-d5e4-438a-835b-cfae523c2f01}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {273bd73b-11b8-4fe4-bbd4-fdf7c4eaaf98}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {6c26092f-0d0e-431b-8f19-bb1b19f17c53}, !- Reference Setpoint Node Name
  {6c26092f-0d0e-431b-8f19-bb1b19f17c53}, !- Mixed Air Stream Node Name
  {d8cf0cf7-9e22-43c4-8ec0-9fa2d14bd96c}, !- Outdoor Air Stream Node Name
  {64901bb1-ad15-4d5f-be47-bffbacfa077a}, !- Return Air Stream Node Name
  {edefef65-9d73-4799-9d8c-e70a7b60d7b8}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6d518f43-71cc-4fc1-87b1-abbe0c2cfbf4}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {0e13093e-0132-4f96-9462-37f75d3b894b}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {68122489-2feb-42a2-aefe-9585f79a7613}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}<23.9 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}>1.7, !- Program Line 1
  SET {0e13093e-0132-4f96-9462-37f75d3b894b} = 29.4, !- Program Line 2
  SET {6d518f43-71cc-4fc1-87b1-abbe0c2cfbf4} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}<23.9 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}>1.7, !- Program Line 4
  SET {0e13093e-0132-4f96-9462-37f75d3b894b} = 29.4, !- Program Line 5
  SET {6d518f43-71cc-4fc1-87b1-abbe0c2cfbf4} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}<23.9 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}>1.7, !- Program Line 7
  SET {0e13093e-0132-4f96-9462-37f75d3b894b} = 29.4, !- Program Line 8
  SET {6d518f43-71cc-4fc1-87b1-abbe0c2cfbf4} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}<23.9 && {4d38249d-8c6d-4679-9e2e-6d5e72cc5044}>1.7, !- Program Line 10
  SET {0e13093e-0132-4f96-9462-37f75d3b894b} = 29.4, !- Program Line 11
  SET {6d518f43-71cc-4fc1-87b1-abbe0c2cfbf4} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0e13093e-0132-4f96-9462-37f75d3b894b} = NULL, !- Program Line 14
  SET {6d518f43-71cc-4fc1-87b1-abbe0c2cfbf4} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {e44eaefd-d600-4fb6-a1ef-054850925869}, !- Handle
  sys4mixedshrnonescashpshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {68122489-2feb-42a2-aefe-9585f79a7613}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {aa145575-a990-4abc-b8ce-fe88be6a13ff}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {328366c4-bf90-411c-9d0b-8fc3b50835e7}, !- Control Zone or Zone List Name
  {9933f6f4-f4e2-40e4-9cf6-ec1a46f7146d}, !- Cooling Control Zone or Zone List Name
  {253a4889-1c3e-4be4-a671-e8adde6135c8}, !- Heating Control Zone or Zone List Name
  {75df8d28-ecc9-4f4d-98c2-9cf2e3b32dd5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {328366c4-bf90-411c-9d0b-8fc3b50835e7}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {9933f6f4-f4e2-40e4-9cf6-ec1a46f7146d}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {253a4889-1c3e-4be4-a671-e8adde6135c8}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {75df8d28-ecc9-4f4d-98c2-9cf2e3b32dd5}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {65b81d48-70a7-4ac6-afa9-31bcc0866967}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  {59bb49eb-2e07-4b97-9a97-7cade73a50df}, !- Default Day Schedule Name
  {c723e648-e510-4c19-8212-453606042fac}, !- Summer Design Day Schedule Name
  {04a1ad0e-2eb5-441e-9e99-40967c72d943}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {59bb49eb-2e07-4b97-9a97-7cade73a50df}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {77b8efc3-2f0c-4a4d-a698-48213da9c0de}, !- Handle
  {65b81d48-70a7-4ac6-afa9-31bcc0866967}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.198210559234802,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:26:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:26:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6c69f467-3bb8-4e63-b35d-975652175dfd}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04a1ad0e-2eb5-441e-9e99-40967c72d943}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc406b68-10ed-4f3c-9a32-8d097fcc3f64}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c723e648-e510-4c19-8212-453606042fac}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f2c4f8bd-a22f-44da-882d-f30713875497}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {65b81d48-70a7-4ac6-afa9-31bcc0866967}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {908f7bc3-f7ab-43c6-a61f-e0ae2b49867d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {908f7bc3-f7ab-43c6-a61f-e0ae2b49867d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {749f4545-4618-4916-a149-8f37307d2512}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {7872f42b-2fa0-4eeb-aba0-8459c7b35436}, !- Supply Air Inlet Node
  {cb03026b-eb2b-4080-8ac9-751330011e61}, !- Supply Air Outlet Node
  {4d05792f-8c58-4fe8-9f7a-7ea7711ef061}, !- Exhaust Air Inlet Node
  {afb86b70-b9e5-4584-99d1-af396552d7b3}, !- Exhaust Air Outlet Node
  292.796810422557,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {31416437-fb6b-4058-bfdf-289588841622}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Primary Outlet Air Node, !- Name
  {cb03026b-eb2b-4080-8ac9-751330011e61}, !- Inlet Port
  {8b828c7b-402f-40d4-a727-dd87e9d2ceeb}; !- Outlet Port

OS:Connection,
  {7872f42b-2fa0-4eeb-aba0-8459c7b35436}, !- Handle
  {72a3e68c-36ee-4fa0-819c-514b88918a10}, !- Source Object
  3,                                      !- Outlet Port
  {749f4545-4618-4916-a149-8f37307d2512}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {cb03026b-eb2b-4080-8ac9-751330011e61}, !- Handle
  {749f4545-4618-4916-a149-8f37307d2512}, !- Source Object
  13,                                     !- Outlet Port
  {31416437-fb6b-4058-bfdf-289588841622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b828c7b-402f-40d4-a727-dd87e9d2ceeb}, !- Handle
  {31416437-fb6b-4058-bfdf-289588841622}, !- Source Object
  3,                                      !- Outlet Port
  {18b8b1e3-8415-4bf1-bb3e-60db00e1752b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74f8b6cc-e9df-498c-b51e-87897152c33a}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Secondary Inlet Air Node, !- Name
  {f139da6d-630a-400d-8552-15511326aba3}, !- Inlet Port
  {4d05792f-8c58-4fe8-9f7a-7ea7711ef061}; !- Outlet Port

OS:Connection,
  {f139da6d-630a-400d-8552-15511326aba3}, !- Handle
  {18b8b1e3-8415-4bf1-bb3e-60db00e1752b}, !- Source Object
  7,                                      !- Outlet Port
  {74f8b6cc-e9df-498c-b51e-87897152c33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d05792f-8c58-4fe8-9f7a-7ea7711ef061}, !- Handle
  {74f8b6cc-e9df-498c-b51e-87897152c33a}, !- Source Object
  3,                                      !- Outlet Port
  {749f4545-4618-4916-a149-8f37307d2512}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {afb86b70-b9e5-4584-99d1-af396552d7b3}, !- Handle
  {749f4545-4618-4916-a149-8f37307d2512}, !- Source Object
  15,                                     !- Outlet Port
  {89ceaff4-899c-4df1-ab55-d3a406711e41}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2fc1af47-8a96-480f-a4c8-262c5b2bc876}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {5ebc987a-cc47-45fe-9f28-afeeafb160db}, !- Reference Setpoint Node Name
  {5ebc987a-cc47-45fe-9f28-afeeafb160db}, !- Mixed Air Stream Node Name
  {72a3e68c-36ee-4fa0-819c-514b88918a10}, !- Outdoor Air Stream Node Name
  {15541426-9c2c-401c-96a0-e6ee66d7bfec}, !- Return Air Stream Node Name
  {31416437-fb6b-4058-bfdf-289588841622}; !- Setpoint Node or NodeList Name

OS:AvailabilityManager:NightCycle,
  {aaffa3ed-cd79-46d6-bbc8-e90bf94a5771}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bcd14dae-90dd-4789-ad07-24e261fe45f5}, !- Control Zone or Zone List Name
  {00236328-d500-41b3-bc24-b1966bef3948}, !- Cooling Control Zone or Zone List Name
  {5468e7e5-e411-4eb0-9d10-f4befb1f7e48}, !- Heating Control Zone or Zone List Name
  {b84d3123-d647-46e1-ad1e-1a3f964da4f7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bcd14dae-90dd-4789-ad07-24e261fe45f5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {00236328-d500-41b3-bc24-b1966bef3948}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5468e7e5-e411-4eb0-9d10-f4befb1f7e48}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b84d3123-d647-46e1-ad1e-1a3f964da4f7}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {39dd4f09-fde2-42d6-93e1-0d5ad7d44be2}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  {d1d05078-3c19-4b7c-89d8-10fa5936c344}, !- Default Day Schedule Name
  {6d175e18-2ac2-48d2-a4bc-a8edfd8114a5}, !- Summer Design Day Schedule Name
  {3395f1fe-10c5-4968-814d-f04fe75cba6d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d1d05078-3c19-4b7c-89d8-10fa5936c344}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2a6991c1-f27c-4918-b26c-31aca3d9c556}, !- Handle
  {39dd4f09-fde2-42d6-93e1-0d5ad7d44be2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:26:49 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:26:49 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6b29927a-30b7-40ab-8f01-b8cfcf48a0ff}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3395f1fe-10c5-4968-814d-f04fe75cba6d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4edc78b5-ee44-48a9-b885-ae369573a168}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d175e18-2ac2-48d2-a4bc-a8edfd8114a5}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f31c4793-abc6-48f2-98bf-6b6addf1b34a}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday Rule, !- Name
  {39dd4f09-fde2-42d6-93e1-0d5ad7d44be2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6901057b-9d39-4da1-b62a-63131eb37f4f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6901057b-9d39-4da1-b62a-63131eb37f4f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b5cec7f9-0a9c-46be-b41a-4a6e86f3cfc3}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ec93940a-1dd8-4cb0-8dc9-7780e164f943}, !- Supply Air Inlet Node
  {b3e68657-4568-4ac2-8630-e75b5d77f9e7}, !- Supply Air Outlet Node
  {cc00bd01-6aa9-47f6-8e74-d16676e67661}, !- Exhaust Air Inlet Node
  {0f7b6612-fe6b-4374-ad75-e28f56bc6d24}, !- Exhaust Air Outlet Node
  1153.90903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {c44aa049-93d2-496d-b9fb-cea0783fe2e9}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV Primary Outlet Air Node, !- Name
  {b3e68657-4568-4ac2-8630-e75b5d77f9e7}, !- Inlet Port
  {11971da2-13bb-4871-b792-0b381b017b5f}; !- Outlet Port

OS:Connection,
  {ec93940a-1dd8-4cb0-8dc9-7780e164f943}, !- Handle
  {88fb789a-c47a-4862-a387-bd18d631f48c}, !- Source Object
  3,                                      !- Outlet Port
  {b5cec7f9-0a9c-46be-b41a-4a6e86f3cfc3}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {b3e68657-4568-4ac2-8630-e75b5d77f9e7}, !- Handle
  {b5cec7f9-0a9c-46be-b41a-4a6e86f3cfc3}, !- Source Object
  13,                                     !- Outlet Port
  {c44aa049-93d2-496d-b9fb-cea0783fe2e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11971da2-13bb-4871-b792-0b381b017b5f}, !- Handle
  {c44aa049-93d2-496d-b9fb-cea0783fe2e9}, !- Source Object
  3,                                      !- Outlet Port
  {48d4bcb5-d447-4ec9-9861-b2f271b09dcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7bc4430-8264-4a8f-a16b-6dcc79ac4167}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV Secondary Inlet Air Node, !- Name
  {8c9583d3-dd87-479c-8f4d-483c76bb85be}, !- Inlet Port
  {cc00bd01-6aa9-47f6-8e74-d16676e67661}; !- Outlet Port

OS:Connection,
  {8c9583d3-dd87-479c-8f4d-483c76bb85be}, !- Handle
  {48d4bcb5-d447-4ec9-9861-b2f271b09dcd}, !- Source Object
  7,                                      !- Outlet Port
  {c7bc4430-8264-4a8f-a16b-6dcc79ac4167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc00bd01-6aa9-47f6-8e74-d16676e67661}, !- Handle
  {c7bc4430-8264-4a8f-a16b-6dcc79ac4167}, !- Source Object
  3,                                      !- Outlet Port
  {b5cec7f9-0a9c-46be-b41a-4a6e86f3cfc3}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {0f7b6612-fe6b-4374-ad75-e28f56bc6d24}, !- Handle
  {b5cec7f9-0a9c-46be-b41a-4a6e86f3cfc3}, !- Source Object
  15,                                     !- Outlet Port
  {ac3d8f64-ed9c-4b2f-8291-30728eb7fc12}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {5a5f039f-d812-4d11-99a5-567d8f2998d5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {526ebf24-4c8c-49c0-a0d4-58c4d5a53ec0}, !- Reference Setpoint Node Name
  {526ebf24-4c8c-49c0-a0d4-58c4d5a53ec0}, !- Mixed Air Stream Node Name
  {88fb789a-c47a-4862-a387-bd18d631f48c}, !- Outdoor Air Stream Node Name
  {2edc20e0-3372-4eb2-beed-9e8aba3dba75}, !- Return Air Stream Node Name
  {c44aa049-93d2-496d-b9fb-cea0783fe2e9}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {9096ce9b-356a-40a8-8008-536b1193917f}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {a61206c8-dcb1-4231-8e9f-a6c7f3227672}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1HtgSch0, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {935ce6aa-29a7-41ad-85eb-11db2c6c2f6c}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1ClgSch0, !- Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {a85d0d92-1090-4b95-b4f0-a459ec0dae94}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9096ce9b-356a-40a8-8008-536b1193917f}<23.9 && {9096ce9b-356a-40a8-8008-536b1193917f}>1.7, !- Program Line 1
  SET {935ce6aa-29a7-41ad-85eb-11db2c6c2f6c} = 29.4, !- Program Line 2
  SET {a61206c8-dcb1-4231-8e9f-a6c7f3227672} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9096ce9b-356a-40a8-8008-536b1193917f}<23.9 && {9096ce9b-356a-40a8-8008-536b1193917f}>1.7, !- Program Line 4
  SET {935ce6aa-29a7-41ad-85eb-11db2c6c2f6c} = 29.4, !- Program Line 5
  SET {a61206c8-dcb1-4231-8e9f-a6c7f3227672} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9096ce9b-356a-40a8-8008-536b1193917f}<23.9 && {9096ce9b-356a-40a8-8008-536b1193917f}>1.7, !- Program Line 7
  SET {935ce6aa-29a7-41ad-85eb-11db2c6c2f6c} = 29.4, !- Program Line 8
  SET {a61206c8-dcb1-4231-8e9f-a6c7f3227672} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9096ce9b-356a-40a8-8008-536b1193917f}<23.9 && {9096ce9b-356a-40a8-8008-536b1193917f}>1.7, !- Program Line 10
  SET {935ce6aa-29a7-41ad-85eb-11db2c6c2f6c} = 29.4, !- Program Line 11
  SET {a61206c8-dcb1-4231-8e9f-a6c7f3227672} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {935ce6aa-29a7-41ad-85eb-11db2c6c2f6c} = NULL, !- Program Line 14
  SET {a61206c8-dcb1-4231-8e9f-a6c7f3227672} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f06e6b49-c18a-45a5-9aa5-ed47964e63dc}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {a85d0d92-1090-4b95-b4f0-a459ec0dae94}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {0613ae49-25fa-4bd3-8672-69d9a2eeb2ea}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8c020201-6be9-4eca-9772-6bf596f6ada9}, !- Control Zone or Zone List Name
  {b6e920c3-aed1-4cbe-a316-fbaf4e271ed3}, !- Cooling Control Zone or Zone List Name
  {3ccd36b1-12a6-4d8f-b76d-e88b5455cd09}, !- Heating Control Zone or Zone List Name
  {94cc6d31-b3fb-4dd3-aa8b-6db21f6c1bd8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8c020201-6be9-4eca-9772-6bf596f6ada9}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {b6e920c3-aed1-4cbe-a316-fbaf4e271ed3}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ccd36b1-12a6-4d8f-b76d-e88b5455cd09}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {94cc6d31-b3fb-4dd3-aa8b-6db21f6c1bd8}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0d0e87bf-6d5d-426a-a6f5-4667baca6d55}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  {45ed5fea-26f3-4d46-9674-e5fd40062fc7}, !- Default Day Schedule Name
  {054abb3b-6c1e-448f-ae29-5943c1a1d462}, !- Summer Design Day Schedule Name
  {d641dfb5-5a2a-4b6d-8837-c5bee690bad8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45ed5fea-26f3-4d46-9674-e5fd40062fc7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Default, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {6a1ad1d2-0f11-49ed-9389-3b1a67eb25e6}, !- Handle
  {0d0e87bf-6d5d-426a-a6f5-4667baca6d55}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:26:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:26:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0d3b367a-2e35-4b12-bf94-31d871997227}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d641dfb5-5a2a-4b6d-8837-c5bee690bad8}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Winter Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24adc309-4fd7-42e0-9dd4-68afc0610817}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {054abb3b-6c1e-448f-ae29-5943c1a1d462}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Summer Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {66e271ca-3612-44be-8970-c0b4c3fbfb7b}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Sunday Rule, !- Name
  {0d0e87bf-6d5d-426a-a6f5-4667baca6d55}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0d071366-1ab0-450b-bcf3-777f55ec3e72}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0d071366-1ab0-450b-bcf3-777f55ec3e72}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Sunday, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c6111aa8-cd45-4e57-a237-7e123f909924}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {194ac42b-780f-4e5d-9690-f9bd0ddbafa7}, !- Supply Air Inlet Node
  {7215661e-105a-4b08-a105-40e2abb19a3d}, !- Supply Air Outlet Node
  {da44e6bd-eb96-45bf-a286-8c9d9d768216}, !- Exhaust Air Inlet Node
  {614008d3-a5f8-4876-85d1-5e75c6c023df}, !- Exhaust Air Outlet Node
  11089.0903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {71eb882e-932d-4f43-85c8-4ca5116ed234}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV Primary Outlet Air Node, !- Name
  {7215661e-105a-4b08-a105-40e2abb19a3d}, !- Inlet Port
  {2167a1b4-f274-4fd7-bcc8-2dcc420bbf72}; !- Outlet Port

OS:Connection,
  {194ac42b-780f-4e5d-9690-f9bd0ddbafa7}, !- Handle
  {46265043-e3d0-4171-9cc6-c00c162b0f9d}, !- Source Object
  3,                                      !- Outlet Port
  {c6111aa8-cd45-4e57-a237-7e123f909924}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {7215661e-105a-4b08-a105-40e2abb19a3d}, !- Handle
  {c6111aa8-cd45-4e57-a237-7e123f909924}, !- Source Object
  13,                                     !- Outlet Port
  {71eb882e-932d-4f43-85c8-4ca5116ed234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2167a1b4-f274-4fd7-bcc8-2dcc420bbf72}, !- Handle
  {71eb882e-932d-4f43-85c8-4ca5116ed234}, !- Source Object
  3,                                      !- Outlet Port
  {bb8495d0-2000-4d71-9bfe-df03b46b5d97}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4837043b-0f0f-42e7-a5e8-b203696ef863}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV Secondary Inlet Air Node, !- Name
  {566843ea-a81d-4e01-ac8f-293d5674a6fa}, !- Inlet Port
  {da44e6bd-eb96-45bf-a286-8c9d9d768216}; !- Outlet Port

OS:Connection,
  {566843ea-a81d-4e01-ac8f-293d5674a6fa}, !- Handle
  {bb8495d0-2000-4d71-9bfe-df03b46b5d97}, !- Source Object
  7,                                      !- Outlet Port
  {4837043b-0f0f-42e7-a5e8-b203696ef863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da44e6bd-eb96-45bf-a286-8c9d9d768216}, !- Handle
  {4837043b-0f0f-42e7-a5e8-b203696ef863}, !- Source Object
  3,                                      !- Outlet Port
  {c6111aa8-cd45-4e57-a237-7e123f909924}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {614008d3-a5f8-4876-85d1-5e75c6c023df}, !- Handle
  {c6111aa8-cd45-4e57-a237-7e123f909924}, !- Source Object
  15,                                     !- Outlet Port
  {3aa23aaa-d95f-40f7-ac89-88917b00ccd9}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {c570f1bc-0da9-402c-b749-26c4a50bed60}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 4, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {4fc0bd95-aede-4002-a41b-b9d86082e535}, !- Reference Setpoint Node Name
  {4fc0bd95-aede-4002-a41b-b9d86082e535}, !- Mixed Air Stream Node Name
  {46265043-e3d0-4171-9cc6-c00c162b0f9d}, !- Outdoor Air Stream Node Name
  {d17100e4-e731-44b7-ba4c-6aedf0cda922}, !- Return Air Stream Node Name
  {71eb882e-932d-4f43-85c8-4ca5116ed234}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {165c60be-c31d-4f91-8592-ad673dfa335a}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2HtgSch0, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {105003aa-8dbb-41fc-bc59-f6ea4ad07167}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2ClgSch0, !- Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {463ea5b9-12eb-42fe-bc42-d78dbcb09bfa}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}<23.9 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}>1.7, !- Program Line 1
  SET {105003aa-8dbb-41fc-bc59-f6ea4ad07167} = 29.4, !- Program Line 2
  SET {165c60be-c31d-4f91-8592-ad673dfa335a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}<23.9 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}>1.7, !- Program Line 4
  SET {105003aa-8dbb-41fc-bc59-f6ea4ad07167} = 29.4, !- Program Line 5
  SET {165c60be-c31d-4f91-8592-ad673dfa335a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}<23.9 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}>1.7, !- Program Line 7
  SET {105003aa-8dbb-41fc-bc59-f6ea4ad07167} = 29.4, !- Program Line 8
  SET {165c60be-c31d-4f91-8592-ad673dfa335a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}<23.9 && {4d8c4e41-364d-4b9c-af37-b7c6d2112c74}>1.7, !- Program Line 10
  SET {105003aa-8dbb-41fc-bc59-f6ea4ad07167} = 29.4, !- Program Line 11
  SET {165c60be-c31d-4f91-8592-ad673dfa335a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {105003aa-8dbb-41fc-bc59-f6ea4ad07167} = NULL, !- Program Line 14
  SET {165c60be-c31d-4f91-8592-ad673dfa335a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {f1a42cc5-7e49-407c-8428-15ee28596a66}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {463ea5b9-12eb-42fe-bc42-d78dbcb09bfa}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {f5b4917b-4936-419b-ac2d-dfb2a8f468ac}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3134c858-9084-4929-9f60-544170855ba5}, !- Control Zone or Zone List Name
  {7e0a7f76-5094-41a2-aa14-703d38e74108}, !- Cooling Control Zone or Zone List Name
  {ba7dadb5-3d15-4b4a-b006-6e4510714899}, !- Heating Control Zone or Zone List Name
  {d3506ada-923c-4a8b-9d1f-cecec9b38e7c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3134c858-9084-4929-9f60-544170855ba5}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {7e0a7f76-5094-41a2-aa14-703d38e74108}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ba7dadb5-3d15-4b4a-b006-6e4510714899}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d3506ada-923c-4a8b-9d1f-cecec9b38e7c}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7cba060a-c7f5-4d83-81ff-aefbb4ce329c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  {6e93867f-9181-41b0-8a97-6f3b11563bb4}, !- Default Day Schedule Name
  {a8d367bb-c8a9-49e7-9c2b-d23f9b20d76a}, !- Summer Design Day Schedule Name
  {6c30e743-a3e3-42cb-99d6-1422d5eaa79e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e93867f-9181-41b0-8a97-6f3b11563bb4}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Default, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {2eeaa741-d5ce-4048-b766-ff867d86ccd8}, !- Handle
  {7cba060a-c7f5-4d83-81ff-aefbb4ce329c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  178.22004670547969,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2024-01-26 22:26:50 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2024-01-26 22:26:50 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fbd6ad83-bd73-4baf-9b49-1afd141fd48a}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c30e743-a3e3-42cb-99d6-1422d5eaa79e}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Winter Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5534ddb8-4da8-4b21-8262-65cb74ab7dc2}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8d367bb-c8a9-49e7-9c2b-d23f9b20d76a}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Summer Design Day, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f926004a-3aed-4c25-a19e-d145411cd6fe}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Sunday Rule, !- Name
  {7cba060a-c7f5-4d83-81ff-aefbb4ce329c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42ce12c7-5bcd-49c0-9e15-e558dbbe6f80}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42ce12c7-5bcd-49c0-9e15-e558dbbe6f80}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 Occ Sch Sunday, !- Name
  {1f7bb54a-f1ac-4bcb-85b6-6483d9ada485}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a4680aa0-cd0e-472b-893d-814d46e1084c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 ERV, !- Name
  {45db389d-5e82-486c-ad68-9dd5909046e3}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {b0691102-be95-494e-9628-a9c09e26c24b}, !- Supply Air Inlet Node
  {dccdfba4-3d83-4d3a-99e1-1ef149db39e9}, !- Supply Air Outlet Node
  {bbf5bdd9-0093-4563-aea6-57efe5675c2b}, !- Exhaust Air Inlet Node
  {b6e3763e-4a4a-4135-a2b9-6341948cd66e}, !- Exhaust Air Outlet Node
  1153.90903758374,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {e6631541-152b-42cf-b4df-c4f961842e3f}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 ERV Primary Outlet Air Node, !- Name
  {dccdfba4-3d83-4d3a-99e1-1ef149db39e9}, !- Inlet Port
  {18d5bb14-457d-4067-ae92-074e513a6b55}; !- Outlet Port

OS:Connection,
  {b0691102-be95-494e-9628-a9c09e26c24b}, !- Handle
  {2c691f9c-25c6-40fd-935c-6b0671ca3dff}, !- Source Object
  3,                                      !- Outlet Port
  {a4680aa0-cd0e-472b-893d-814d46e1084c}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {dccdfba4-3d83-4d3a-99e1-1ef149db39e9}, !- Handle
  {a4680aa0-cd0e-472b-893d-814d46e1084c}, !- Source Object
  13,                                     !- Outlet Port
  {e6631541-152b-42cf-b4df-c4f961842e3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18d5bb14-457d-4067-ae92-074e513a6b55}, !- Handle
  {e6631541-152b-42cf-b4df-c4f961842e3f}, !- Source Object
  3,                                      !- Outlet Port
  {43193817-3e8d-40d3-977f-1f7536be9f69}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3bcb314c-265e-42f8-9cbe-6a19298eea16}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 3 ERV Secondary Inlet Air Node, !- Name
  {dd1c3d46-165b-4daa-a577-62968620972f}, !- Inlet Port
  {bbf5bdd9-0093-4563-aea6-57efe5675c2b}; !- Outlet Port

OS:Connection,
  {dd1c3d46-165b-4daa-a577-62968620972f}, !- Handle
  {43193817-3e8d-40d3-977f-1f7536be9f69}, !- Source Object
  7,                                      !- Outlet Port
  {3bcb314c-265e-42f8-9cbe-6a19298eea16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf5bdd9-0093-4563-aea6-57efe5675c2b}, !- Handle
  {3bcb314c-265e-42f8-9cbe-6a19298eea16}, !- Source Object
  3,                                      !- Outlet Port
  {a4680aa0-cd0e-472b-893d-814d46e1084c}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {b6e3763e-4a4a-4135-a2b9-6341948cd66e}, !- Handle
  {a4680aa0-cd0e-472b-893d-814d46e1084c}, !- Source Object
  15,                                     !- Outlet Port
  {d97c6efe-6599-4140-abb3-288f64650c37}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {38e2c6c9-a838-49e1-ae9e-7e3295e98e87}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 5, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {c2aa859a-3600-40b7-92a1-961108468897}, !- Reference Setpoint Node Name
  {c2aa859a-3600-40b7-92a1-961108468897}, !- Mixed Air Stream Node Name
  {2c691f9c-25c6-40fd-935c-6b0671ca3dff}, !- Outdoor Air Stream Node Name
  {16b4473d-b868-433c-a1f4-9d0f1418feed}, !- Return Air Stream Node Name
  {e6631541-152b-42cf-b4df-c4f961842e3f}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {99971d3d-f204-430e-a903-980d898b53b1}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv3HtgSch0, !- Name
  {6e01b619-407c-4ba3-ab43-3f4126b5ab3e}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {2a862ccc-3b6c-4bab-8698-ecc617862df4}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv3ClgSch0, !- Name
  {1c265d8b-22c5-4366-9cdd-eb61f32cd52d}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d4307680-244e-4c76-bbe0-3247e4e76d4e}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv3OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}<23.9 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}>1.7, !- Program Line 1
  SET {2a862ccc-3b6c-4bab-8698-ecc617862df4} = 29.4, !- Program Line 2
  SET {99971d3d-f204-430e-a903-980d898b53b1} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}<23.9 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}>1.7, !- Program Line 4
  SET {2a862ccc-3b6c-4bab-8698-ecc617862df4} = 29.4, !- Program Line 5
  SET {99971d3d-f204-430e-a903-980d898b53b1} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}<23.9 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}>1.7, !- Program Line 7
  SET {2a862ccc-3b6c-4bab-8698-ecc617862df4} = 29.4, !- Program Line 8
  SET {99971d3d-f204-430e-a903-980d898b53b1} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}<23.9 && {50cd6b91-ae68-4bf1-9d3e-fbb05e5552ef}>1.7, !- Program Line 10
  SET {2a862ccc-3b6c-4bab-8698-ecc617862df4} = 29.4, !- Program Line 11
  SET {99971d3d-f204-430e-a903-980d898b53b1} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {2a862ccc-3b6c-4bab-8698-ecc617862df4} = NULL, !- Program Line 14
  SET {99971d3d-f204-430e-a903-980d898b53b1} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {ea122281-83a4-4e2e-abce-a5bba7ad5578}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv3OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d4307680-244e-4c76-bbe0-3247e4e76d4e}; !- Program Name 1

OS:Curve:Cubic,
  {d5ed1661-1020-4ff4-8e65-b77a47f31794}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {5ad30e78-3109-4b2a-947c-a9f645886577}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {ef1586bc-3808-4dcb-92fe-db6b2e457d78}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {ee435f5c-d07f-48b8-a44c-9b2ed47e4d03}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {951b8c60-f92e-4adb-935b-a016c5a3eb34}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e2604fd6-cfa0-4762-a9f1-9ef6f69718f9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d6f7a14b-a822-47fb-b98f-4787642464ca}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7ac4f65c-655e-4521-8139-f2c1dd3fe80a}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d31e439a-2148-4782-8fb2-adcadd149638}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {775aed60-6efa-4c32-8a99-4d5d1352bfa6}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1c6c32c8-1a47-4202-b79c-cb3d2e331fa8}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {33caa32a-b0e3-479c-9598-f67a0e7de18c}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Output:Meter,
  {cd2fafab-3f03-4474-b308-7e37ed09d2de}, !- Handle
  NaturalGas:Facility,                    !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {d2c303ba-d424-4210-b3d7-389439a64eed}, !- Handle
  Electricity:Facility,                   !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {fa668905-88fd-4e7c-95f3-55ac35971683}, !- Handle
  ElectricityNet:Facility,                !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {942d4ae2-d1d9-43f8-8546-279be850e75a}, !- Handle
  FuelOil#2:Facility,                     !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {ae40f48a-40e1-4078-9341-4ccc54506640}, !- Handle
  DISTRICTHEATING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

OS:Output:Meter,
  {b06b4900-f88b-4044-9e29-7f0bb1a1c218}, !- Handle
  DISTRICTCOOLING:FACILITY,               !- Name
  timestep;                               !- Reporting Frequency

