  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {7f6ee439-5f41-485c-8c6b-99935e9ec932}, !- Handle
  Schedule Rule 10,                       !- Name
  {d68aac72-9e61-49ec-a19c-f6c89c4520be}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {474d61ee-d84b-4664-b4fc-3850840cefc4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {474d61ee-d84b-4664-b4fc-3850840cefc4}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Ruleset,
  {861bd7e8-3f3b-45ce-a8af-411b3908e12d}, !- Handle
  Always On,                              !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {bf5337f9-a7c6-4d86-baaa-e7c550d38c44}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf5337f9-a7c6-4d86-baaa-e7c550d38c44}, !- Handle
  Always On Default,                      !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {21d61c60-51bc-4e3b-b818-e33ddab139a6}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {de695fec-906e-41db-a1ff-54b144ab5881}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de695fec-906e-41db-a1ff-54b144ab5881}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {de890b64-76ec-4870-a767-b74b539d9b99}, !- Handle
  Schedule Rule 11,                       !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {dc70b82c-4398-4dd9-9a21-26dd034d70c2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dc70b82c-4398-4dd9-9a21-26dd034d70c2}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {fca20242-5895-4542-b07d-106a116d0195}, !- Handle
  Schedule Rule 12,                       !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {662bc6f6-4cdc-40ac-8be5-98857c20238b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {662bc6f6-4cdc-40ac-8be5-98857c20238b}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {6fd92b8e-52f7-4531-b28f-bfeb38fd2164}, !- Handle
  Schedule Rule 13,                       !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c017dcff-c90b-42d8-9a2f-c61760df7a78}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c017dcff-c90b-42d8-9a2f-c61760df7a78}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {76767a9c-0125-404c-a973-2ad3abadf0b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76767a9c-0125-404c-a973-2ad3abadf0b6}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {447abd16-6f8a-4188-8eb6-01f8d08cb7f5}, !- Handle
  Schedule Rule 14,                       !- Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {02d8b78f-8751-4294-b5fa-ea1b923d5eb6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {02d8b78f-8751-4294-b5fa-ea1b923d5eb6}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {f4a0d629-0399-4419-9497-3b8d9ec8299b}, !- Handle
  Schedule Rule 15,                       !- Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {20d4d645-fdd5-46a7-a6fc-2b20a2f2fd1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {20d4d645-fdd5-46a7-a6fc-2b20a2f2fd1d}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {965ab8ef-0240-4f2b-b45d-6400e0fbed89}, !- Handle
  Schedule Rule 16,                       !- Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e006c05-4dd1-4639-8d99-1d60bf028109}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e006c05-4dd1-4639-8d99-1d60bf028109}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {340a1d86-9fe1-463f-b6ec-748a21687f3a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {d918c2bd-6296-4878-a1f2-e3d25d623d39}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {39d80e94-e397-45f2-849b-ee6c9592233d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People, !- Name
  {d918c2bd-6296-4878-a1f2-e3d25d623d39}, !- People Definition Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6d3c04cf-4f6a-447e-8081-7ea2df91358d}, !- Work Efficiency Schedule Name
  {fe2abd30-9b4c-414c-8170-673549f80559}, !- Clothing Insulation Schedule Name
  {7a77dc5f-2bb2-4dc6-9d81-ec26577ffb23}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b4d70e27-5f73-457d-8588-f26bb3561f24}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {5a99279b-e116-4e1d-b501-955971cfa987}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights, !- Name
  {b4d70e27-5f73-457d-8588-f26bb3561f24}, !- Lights Definition Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DefaultScheduleSet,
  {c9164ddb-8d3d-45ef-bc07-0917444f1dd3}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {04d239aa-20cd-4605-b243-b352aa6247b5}, !- Number of People Schedule Name
  {d4be94ec-607f-4958-86cd-ef3e964ee3e9}, !- People Activity Level Schedule Name
  {038c100f-dbd8-4ce6-b48e-85be548a796b}, !- Lighting Schedule Name
  {d68aac72-9e61-49ec-a19c-f6c89c4520be}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {861bd7e8-3f3b-45ce-a8af-411b3908e12d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9af14d98-32a5-4e60-955d-17917a06486d}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {507a88c4-1de8-4053-aafc-312d680ba393}, !- Handle
  Space Function Dwelling Unit(s) 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {65f5a866-12e2-4627-a823-71351973b292}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {3b60d678-3c90-434a-b203-14a60d3f4cb7}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {65f5a866-12e2-4627-a823-71351973b292}, !- People Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {6d3c04cf-4f6a-447e-8081-7ea2df91358d}, !- Work Efficiency Schedule Name
  {fe2abd30-9b4c-414c-8170-673549f80559}, !- Clothing Insulation Schedule Name
  {7a77dc5f-2bb2-4dc6-9d81-ec26577ffb23}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e994dbfb-9b42-4c07-a021-ac8d4a8c647d}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {615bcead-037b-44e7-8347-9d825c5f508e}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {e994dbfb-9b42-4c07-a021-ac8d4a8c647d}, !- Lights Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {11dd683f-fa29-4086-8cec-16a0fdf6e893}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {8b0c572d-a938-4f8e-b6d3-b122b88e41ad}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {11dd683f-fa29-4086-8cec-16a0fdf6e893}, !- Electric Equipment Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DefaultScheduleSet,
  {0a0bba08-fd2b-4799-87b7-bf26e64f9b22}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {04d239aa-20cd-4605-b243-b352aa6247b5}, !- Number of People Schedule Name
  {d4be94ec-607f-4958-86cd-ef3e964ee3e9}, !- People Activity Level Schedule Name
  {038c100f-dbd8-4ce6-b48e-85be548a796b}, !- Lighting Schedule Name
  {d68aac72-9e61-49ec-a19c-f6c89c4520be}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {861bd7e8-3f3b-45ce-a8af-411b3908e12d}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffd3abfa-f26c-4ae3-91de-518eefef154f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Constant,
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Handle
  Always On Discrete,                     !- Name
  {a0e7bd96-8576-4972-b1a9-b1749c3a18b5}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {a0e7bd96-8576-4972-b1a9-b1749c3a18b5}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SpaceInfiltration:DesignFlowRate,
  {9a419d97-3eaa-459d-a3c9-8f0e36cf0e15}, !- Handle
  G Corridor Infiltration,                !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f3f0cf79-56df-4443-8115-17b83cea534a}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {db946b57-8857-4844-9e1a-d425d893ec13}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5f260ef-de43-4ebc-859b-32587eae2ee3}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19a7ca78-5254-4910-bb98-0c0a482870cb}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75bc689d-8d55-4ef3-aff0-dc9bea0f6431}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af2febe1-239e-4959-bec3-e65b7d3d9cb1}, !- Handle
  M Corridor Infiltration,                !- Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8cf31cd3-6ac2-4d93-8d19-6cb084414a70}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {51e682c1-2cdb-4a0d-84a8-a4d677e0be6a}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1abb78ce-3429-4e5d-aaf8-256edeeeb0b0}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f2886ccc-129b-4f51-a1fb-83f7c0603288}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9867c4a-e679-4f13-bc4f-86a27c3a5c6b}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea837543-c22f-4e26-9c44-265f80eb79d1}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fd728e96-c930-4182-b949-664f8081df90}, !- Handle
  Office Infiltration,                    !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27adfaec-8a66-4fac-bca1-ab1654bdf7d2}, !- Handle
  T Corridor Infiltration,                !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f681a7e7-cdb8-4866-b345-a82c455a454a}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d406440e-2dcf-48fb-bea8-cb935c209fdd}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67b8f981-81e3-469e-93fc-8f3422dbbecd}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dac4555d-8d53-4600-b448-abc0061a8a47}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1f525b89-5ed5-4c1a-ad47-0db363802f8a}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aab7c73c-71ee-4a59-8e91-67d1e66edd16}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {796ef986-bdcc-4e85-a65f-3430585eafd3}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {c5fed474-13d6-434d-8f45-b2487a15ad17}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {8ad68a46-8775-49fd-beee-07838197a49f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {90c25676-664e-4a63-8956-f6e9be7e72e6}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {796ef986-bdcc-4e85-a65f-3430585eafd3}, !- Layer 1
  {c5fed474-13d6-434d-8f45-b2487a15ad17}, !- Layer 2
  {8ad68a46-8775-49fd-beee-07838197a49f}; !- Layer 3

OS:Material,
  {ed538a65-916f-4f40-a712-07dbe27b3045}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {c8a965f8-7e24-40e3-9d0c-5cce5a6b4f65}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ed538a65-916f-4f40-a712-07dbe27b3045}, !- Layer 1
  {ed538a65-916f-4f40-a712-07dbe27b3045}; !- Layer 2

OS:Material,
  {b8262510-9834-43b9-9c6f-ae1ca009a7c8}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {7cf93b19-0d37-4c4d-873e-2949adf585e6}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {b8262510-9834-43b9-9c6f-ae1ca009a7c8}; !- Layer 1

OS:Construction,
  {c988145d-e852-417a-a485-428abd92b142}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {b8262510-9834-43b9-9c6f-ae1ca009a7c8}, !- Layer 1
  {796ef986-bdcc-4e85-a65f-3430585eafd3}; !- Layer 2

OS:DefaultConstructionSet,
  {fec2b327-588d-46f6-93e9-90bbd952bdda}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {30c82b45-e642-404b-9eae-b182aee9520c}, !- Default Exterior Surface Constructions Name
  {a759b437-afc9-4350-99d3-4af9661870ba}, !- Default Interior Surface Constructions Name
  {45884b66-66d5-4dd1-a961-00bcd5ee2178}, !- Default Ground Contact Surface Constructions Name
  {1772d8a1-4b95-457d-bf0c-d4a4e4398bce}, !- Default Exterior SubSurface Constructions Name
  {73c8b64f-86b3-47e9-9cbc-bbecdb0394f8}, !- Default Interior SubSurface Constructions Name
  {ab8be775-5512-485a-b1bb-986d27622900}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {d1e59f74-3748-4500-b508-e4f79c7e1dc4}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3d9219de-e1d5-4dd9-91c2-5bc0930317b5}, !- Floor Construction Name
  {ad5e1321-0653-4c42-a945-9e6dd63cd477}, !- Wall Construction Name
  {090cdbae-4442-40d9-9279-2abdd12aa9c8}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a759b437-afc9-4350-99d3-4af9661870ba}, !- Handle
  Default Surface Constructions 2,        !- Name
  {b0f20cb3-85e0-43f8-82f2-b8b5100d6f0c}, !- Floor Construction Name
  {fd43d1bb-fcb4-4277-979d-e92d9da4c254}, !- Wall Construction Name
  {963aa3be-b100-401b-acb9-b780ffec97b1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {a3685370-9875-4a9d-95c2-f94e367ad6b0}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {1634d422-74ca-47eb-a790-a9ae2d37ef6c}, !- Floor Construction Name
  {d92fb476-7bfe-45e7-a1e6-ed804dc246dd}, !- Wall Construction Name
  {886d73cf-2385-4eb7-bebc-fd4db230ee25}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {f388f29e-27f6-4d68-a8f7-94419b626a62}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {41428e8a-149d-4d79-8151-8da09cd494ef}, !- Fixed Window Construction Name
  {41428e8a-149d-4d79-8151-8da09cd494ef}, !- Operable Window Construction Name
  {130a7f84-247e-4a82-b321-fa0e67a1938c}, !- Door Construction Name
  {0a95a6b6-e6a5-4804-8154-921b1e6aa8a1}, !- Glass Door Construction Name
  {98376f9d-177d-4b69-a864-5a8e45ef8ccc}, !- Overhead Door Construction Name
  {690d763c-b87c-466f-9535-b66b3e47baf4}, !- Skylight Construction Name
  {e35c485f-9007-44b9-9957-f59c29e68f97}, !- Tubular Daylight Dome Construction Name
  {e3760e35-d719-4b9a-89f5-261c827687ff}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {73c8b64f-86b3-47e9-9cbc-bbecdb0394f8}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {b6344f06-383b-49c3-934c-1c245875be3f}, !- Fixed Window Construction Name
  {b6344f06-383b-49c3-934c-1c245875be3f}, !- Operable Window Construction Name
  {adc7ed16-54e7-4d8e-959d-fcc9668e3020}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ab8be775-5512-485a-b1bb-986d27622900}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {70466a03-1137-4457-bd64-dbeca957eda6}; !- Layer 1

OS:StandardsInformation:Construction,
  {08bbfd00-f245-4a52-ae51-beaf7c7b0764}, !- Handle
  {ab8be775-5512-485a-b1bb-986d27622900}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3d9219de-e1d5-4dd9-91c2-5bc0930317b5}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {07acd26e-8460-476b-943a-f8fcd381b282}, !- Layer 1
  {dfc76841-7195-4101-b9cf-a6b0825d47fc}, !- Layer 2
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}; !- Layer 3

OS:StandardsInformation:Construction,
  {cc16f329-ed28-4642-b9f0-55b53ed35d1d}, !- Handle
  {3d9219de-e1d5-4dd9-91c2-5bc0930317b5}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ad5e1321-0653-4c42-a945-9e6dd63cd477}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {519e7718-2017-4ab9-b707-a32dc908aaf7}, !- Layer 1
  {16132877-0a8f-4829-a36c-d84dc4801356}, !- Layer 2
  {07acd26e-8460-476b-943a-f8fcd381b282}, !- Layer 3
  {4bdaa180-77ba-4ce7-8263-78b20c28f7fa}; !- Layer 4

OS:StandardsInformation:Construction,
  {aa46816e-a44c-4855-bddd-3c2436da280d}, !- Handle
  {ad5e1321-0653-4c42-a945-9e6dd63cd477}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {090cdbae-4442-40d9-9279-2abdd12aa9c8}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {ae427ad1-1b0d-4e75-a83e-9b083dcae957}, !- Layer 1
  {07acd26e-8460-476b-943a-f8fcd381b282}; !- Layer 2

OS:StandardsInformation:Construction,
  {9bbe9dcb-50bb-45ae-b7a3-04094e42b799}, !- Handle
  {090cdbae-4442-40d9-9279-2abdd12aa9c8}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {b0f20cb3-85e0-43f8-82f2-b8b5100d6f0c}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {d7aff318-d9ee-4660-9c98-c545bdc99ae3}, !- Layer 1
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {ce9f6461-fa22-4b77-80cc-4334a6d5e9d8}, !- Handle
  {b0f20cb3-85e0-43f8-82f2-b8b5100d6f0c}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {fd43d1bb-fcb4-4277-979d-e92d9da4c254}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {df61ff3b-b46d-4c85-ad41-4beda0c89a3b}, !- Layer 1
  {df61ff3b-b46d-4c85-ad41-4beda0c89a3b}; !- Layer 2

OS:StandardsInformation:Construction,
  {e6b8daad-c6c7-49b4-8d7f-c85c64b4fb3e}, !- Handle
  {fd43d1bb-fcb4-4277-979d-e92d9da4c254}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {963aa3be-b100-401b-acb9-b780ffec97b1}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}, !- Layer 1
  {d7aff318-d9ee-4660-9c98-c545bdc99ae3}; !- Layer 2

OS:StandardsInformation:Construction,
  {c36c5031-7c48-4167-bb64-af7a6c1ea9ff}, !- Handle
  {963aa3be-b100-401b-acb9-b780ffec97b1}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1634d422-74ca-47eb-a790-a9ae2d37ef6c}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {663ee24e-76c6-411c-bd51-d85ea1591078}, !- Layer 1
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {670c07c6-5296-4f6d-9f6a-a74f9f2df3f9}, !- Handle
  {1634d422-74ca-47eb-a790-a9ae2d37ef6c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d92fb476-7bfe-45e7-a1e6-ed804dc246dd}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {663ee24e-76c6-411c-bd51-d85ea1591078}, !- Layer 1
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {69a65373-2402-460c-b6cf-6b62c5fe52a0}, !- Handle
  {d92fb476-7bfe-45e7-a1e6-ed804dc246dd}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {886d73cf-2385-4eb7-bebc-fd4db230ee25}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {663ee24e-76c6-411c-bd51-d85ea1591078}, !- Layer 1
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}; !- Layer 2

OS:StandardsInformation:Construction,
  {c66d631c-9b48-45c0-be40-1915bc2c3287}, !- Handle
  {886d73cf-2385-4eb7-bebc-fd4db230ee25}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {41428e8a-149d-4d79-8151-8da09cd494ef}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}; !- Layer 1

OS:StandardsInformation:Construction,
  {9bda84ab-5cef-4e34-b4fa-cf549ea220c7}, !- Handle
  {41428e8a-149d-4d79-8151-8da09cd494ef}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {130a7f84-247e-4a82-b321-fa0e67a1938c}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {979d6746-6b50-49a7-8552-e3d59826c9f4}, !- Layer 1
  {07acd26e-8460-476b-943a-f8fcd381b282}; !- Layer 2

OS:StandardsInformation:Construction,
  {071c2c8f-e6c7-4f76-818c-39f6247bceef}, !- Handle
  {130a7f84-247e-4a82-b321-fa0e67a1938c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0a95a6b6-e6a5-4804-8154-921b1e6aa8a1}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}; !- Layer 1

OS:StandardsInformation:Construction,
  {3cf50676-d863-49ce-b9a8-1c29a1f88ce2}, !- Handle
  {0a95a6b6-e6a5-4804-8154-921b1e6aa8a1}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {98376f9d-177d-4b69-a864-5a8e45ef8ccc}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {07acd26e-8460-476b-943a-f8fcd381b282}; !- Layer 1

OS:StandardsInformation:Construction,
  {436fd66d-32b1-4d0c-952b-8a6c2e197730}, !- Handle
  {98376f9d-177d-4b69-a864-5a8e45ef8ccc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {690d763c-b87c-466f-9535-b66b3e47baf4}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}; !- Layer 1

OS:StandardsInformation:Construction,
  {5407f8ed-42b4-49a2-ba55-cccd37213241}, !- Handle
  {690d763c-b87c-466f-9535-b66b3e47baf4}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {e35c485f-9007-44b9-9957-f59c29e68f97}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}; !- Layer 1

OS:StandardsInformation:Construction,
  {ba4e9ee9-38a1-4730-9d13-c4ad5f9b4ad1}, !- Handle
  {e35c485f-9007-44b9-9957-f59c29e68f97}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {e3760e35-d719-4b9a-89f5-261c827687ff}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}; !- Layer 1

OS:StandardsInformation:Construction,
  {5c345502-7e38-475c-ab7f-66a65942773d}, !- Handle
  {e3760e35-d719-4b9a-89f5-261c827687ff}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {b6344f06-383b-49c3-934c-1c245875be3f}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}; !- Layer 1

OS:StandardsInformation:Construction,
  {eca7d590-fc8e-46c5-91f3-f4fea659aee0}, !- Handle
  {b6344f06-383b-49c3-934c-1c245875be3f}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {adc7ed16-54e7-4d8e-959d-fcc9668e3020}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {70466a03-1137-4457-bd64-dbeca957eda6}; !- Layer 1

OS:StandardsInformation:Construction,
  {33c50675-300c-4df2-b55a-cf485f7294c7}, !- Handle
  {adc7ed16-54e7-4d8e-959d-fcc9668e3020}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {70466a03-1137-4457-bd64-dbeca957eda6}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b7cd9a8c-661d-4db0-92ee-4f41f9477ada}, !- Handle
  {70466a03-1137-4457-bd64-dbeca957eda6}; !- Material Name

OS:Material:NoMass,
  {07acd26e-8460-476b-943a-f8fcd381b282}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c5c36b7-eed5-4834-8cbe-f28cddc3d383}, !- Handle
  {07acd26e-8460-476b-943a-f8fcd381b282}; !- Material Name

OS:Material,
  {dfc76841-7195-4101-b9cf-a6b0825d47fc}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2996534-c974-41b8-8607-92887aaaa670}, !- Handle
  {dfc76841-7195-4101-b9cf-a6b0825d47fc}; !- Material Name

OS:Material:NoMass,
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48588088-4ba7-4e9b-a0f7-1eef33b8a0e6}, !- Handle
  {62be7446-56dd-4061-98dc-efbd6f6ff3a4}; !- Material Name

OS:Material,
  {519e7718-2017-4ab9-b707-a32dc908aaf7}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f46dbcf4-fba9-4c89-a4a6-253b18cebd8d}, !- Handle
  {519e7718-2017-4ab9-b707-a32dc908aaf7}; !- Material Name

OS:Material,
  {16132877-0a8f-4829-a36c-d84dc4801356}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {917413e1-d28a-4a19-84df-8cb6ce7ddba5}, !- Handle
  {16132877-0a8f-4829-a36c-d84dc4801356}; !- Material Name

OS:Material,
  {4bdaa180-77ba-4ce7-8263-78b20c28f7fa}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1afff557-0142-426e-96ca-28f33bebe32a}, !- Handle
  {4bdaa180-77ba-4ce7-8263-78b20c28f7fa}; !- Material Name

OS:Material,
  {ae427ad1-1b0d-4e75-a83e-9b083dcae957}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {54f583bb-1566-4407-a73f-4b77fd91026a}, !- Handle
  {ae427ad1-1b0d-4e75-a83e-9b083dcae957}; !- Material Name

OS:Material,
  {d7aff318-d9ee-4660-9c98-c545bdc99ae3}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {f97ff565-86bd-4cb7-b255-68984d576df2}, !- Handle
  {d7aff318-d9ee-4660-9c98-c545bdc99ae3}; !- Material Name

OS:Material,
  {df61ff3b-b46d-4c85-ad41-4beda0c89a3b}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cb71544a-48ae-4050-9604-857ab67df5fd}, !- Handle
  {df61ff3b-b46d-4c85-ad41-4beda0c89a3b}; !- Material Name

OS:Material,
  {663ee24e-76c6-411c-bd51-d85ea1591078}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4b4a45a4-b9b5-4791-bbb2-76a0511533dc}, !- Handle
  {663ee24e-76c6-411c-bd51-d85ea1591078}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {c4df8f74-9ebc-4a1d-8b19-7426d199be98}, !- Handle
  {a5cb7427-9d4f-45ec-9b51-d2c4d8d8a087}; !- Material Name

OS:Material,
  {979d6746-6b50-49a7-8552-e3d59826c9f4}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {135b230e-8e4c-40a3-9801-1580eb100768}, !- Handle
  {979d6746-6b50-49a7-8552-e3d59826c9f4}; !- Material Name

OS:DefaultSurfaceConstructions,
  {30c82b45-e642-404b-9eae-b182aee9520c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {42741c0f-42da-44bf-b6b3-d4acea096f1d}, !- Floor Construction Name
  {4e9930a7-2df0-459d-ad0f-8464f9bdd3e2}, !- Wall Construction Name
  {b6d03e92-406a-42a1-93f1-13ac2a7305aa}; !- Roof Ceiling Construction Name

OS:Construction,
  {42741c0f-42da-44bf-b6b3-d4acea096f1d}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {4140f36b-b133-4042-858d-fac3a69e3973}, !- Layer 1
  {87a4583d-36e1-4294-a9e1-86153373cc17}, !- Layer 2
  {e556d6c6-6de4-46ee-ab49-1dbb8c8e7dbd}; !- Layer 3

OS:StandardsInformation:Construction,
  {e35e2713-5ef2-4bd8-9b9e-d8e63c09f907}, !- Handle
  {42741c0f-42da-44bf-b6b3-d4acea096f1d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {4140f36b-b133-4042-858d-fac3a69e3973}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a48da55f-024c-4393-9b42-d184aa04c389}, !- Handle
  {4140f36b-b133-4042-858d-fac3a69e3973}; !- Material Name

OS:Material,
  {87a4583d-36e1-4294-a9e1-86153373cc17}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1053831-a3a9-4d10-bde8-6e97b2071185}, !- Handle
  {87a4583d-36e1-4294-a9e1-86153373cc17}; !- Material Name

OS:Material:NoMass,
  {e556d6c6-6de4-46ee-ab49-1dbb8c8e7dbd}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {26307c81-6220-4726-b303-7bf7c8d4edba}, !- Handle
  {e556d6c6-6de4-46ee-ab49-1dbb8c8e7dbd}; !- Material Name

OS:Construction,
  {4e9930a7-2df0-459d-ad0f-8464f9bdd3e2}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.772,             !- Name
  ,                                       !- Surface Rendering Name
  {63f9271f-02ec-425c-889e-5c44e7e6b367}, !- Layer 1
  {f734c401-0cef-4059-b56f-d9e7849bd4fb}, !- Layer 2
  {07411976-03ab-4161-8886-af944ada3be9}, !- Layer 3
  {b10112bb-22ac-4fb9-8622-460a305d435e}; !- Layer 4

OS:StandardsInformation:Construction,
  {69db7893-36d4-420a-8af0-604cc60a57a6}, !- Handle
  {4e9930a7-2df0-459d-ad0f-8464f9bdd3e2}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {63f9271f-02ec-425c-889e-5c44e7e6b367}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {46faad99-2cbc-4a59-ab51-4615037226bd}, !- Handle
  {63f9271f-02ec-425c-889e-5c44e7e6b367}; !- Material Name

OS:Material,
  {f734c401-0cef-4059-b56f-d9e7849bd4fb}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {88ae4e19-ef73-49d0-bd8b-50b925f97d89}, !- Handle
  {f734c401-0cef-4059-b56f-d9e7849bd4fb}; !- Material Name

OS:Material:NoMass,
  {07411976-03ab-4161-8886-af944ada3be9}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  1.02439433807638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7ced04d-ff0f-43a7-85e9-03d4df5c112b}, !- Handle
  {07411976-03ab-4161-8886-af944ada3be9}; !- Material Name

OS:Material,
  {b10112bb-22ac-4fb9-8622-460a305d435e}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fd7841eb-7630-4ff0-a8b0-133288af5308}, !- Handle
  {b10112bb-22ac-4fb9-8622-460a305d435e}; !- Material Name

OS:Construction,
  {b6d03e92-406a-42a1-93f1-13ac2a7305aa}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {c8d651c2-6e5b-4494-bb2d-de940ced7ee9}, !- Layer 1
  {e459e9f1-928d-44a4-913f-c48cef9724b3}; !- Layer 2

OS:StandardsInformation:Construction,
  {497f2691-bd63-4527-9056-0b3027e23321}, !- Handle
  {b6d03e92-406a-42a1-93f1-13ac2a7305aa}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c8d651c2-6e5b-4494-bb2d-de940ced7ee9}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {22b6a0b9-7a24-48e6-b708-d2d86d33eb48}, !- Handle
  {c8d651c2-6e5b-4494-bb2d-de940ced7ee9}; !- Material Name

OS:Material:NoMass,
  {e459e9f1-928d-44a4-913f-c48cef9724b3}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {afbf3676-0c6a-4b17-bce9-39408eb255cf}, !- Handle
  {e459e9f1-928d-44a4-913f-c48cef9724b3}; !- Material Name

OS:DefaultSurfaceConstructions,
  {45884b66-66d5-4dd1-a961-00bcd5ee2178}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {392c6a03-f309-4d38-be28-a023bb1b6ae2}, !- Floor Construction Name
  {1010f502-ea9e-49dd-a522-e2016510b2b0}, !- Wall Construction Name
  {2be24bc9-095c-41f4-886b-00059a8e6211}; !- Roof Ceiling Construction Name

OS:Construction,
  {392c6a03-f309-4d38-be28-a023bb1b6ae2}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {2dc93e3f-b5a5-45cd-afc9-c48821f80efd}, !- Layer 1
  {39063122-8c47-4428-9945-0da60e5b114d}; !- Layer 2

OS:StandardsInformation:Construction,
  {e2d21586-afba-4c8f-be66-9dfe79c967cb}, !- Handle
  {392c6a03-f309-4d38-be28-a023bb1b6ae2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2dc93e3f-b5a5-45cd-afc9-c48821f80efd}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9aced3e9-ff64-457b-b692-9ebee26faec9}, !- Handle
  {2dc93e3f-b5a5-45cd-afc9-c48821f80efd}; !- Material Name

OS:Material:NoMass,
  {39063122-8c47-4428-9945-0da60e5b114d}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f8ee0ba-b691-4b6d-a5fd-9872ac05364e}, !- Handle
  {39063122-8c47-4428-9945-0da60e5b114d}; !- Material Name

OS:Construction,
  {1010f502-ea9e-49dd-a522-e2016510b2b0}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {b66d8a36-5a85-4834-ba5f-af7ae9d11cd4}, !- Layer 1
  {609de389-692d-4795-8dea-3bc1853151f2}; !- Layer 2

OS:StandardsInformation:Construction,
  {44bad3a2-8ce2-4c7c-9b75-49afda43813e}, !- Handle
  {1010f502-ea9e-49dd-a522-e2016510b2b0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b66d8a36-5a85-4834-ba5f-af7ae9d11cd4}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9091053f-8eeb-43f6-b1b6-e79c8db83644}, !- Handle
  {b66d8a36-5a85-4834-ba5f-af7ae9d11cd4}; !- Material Name

OS:Material:NoMass,
  {609de389-692d-4795-8dea-3bc1853151f2}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b5aa3975-0c17-4957-af90-892e60b4aa42}, !- Handle
  {609de389-692d-4795-8dea-3bc1853151f2}; !- Material Name

OS:Construction,
  {2be24bc9-095c-41f4-886b-00059a8e6211}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {ad798a5a-904d-4111-8098-f8bbfb40e9b0}, !- Layer 1
  {209fa1bf-f91a-4bc7-b29c-5b43e5e9b8a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {d2e4a796-09a3-46c5-80cc-7e4d60dae63e}, !- Handle
  {2be24bc9-095c-41f4-886b-00059a8e6211}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {ad798a5a-904d-4111-8098-f8bbfb40e9b0}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ae991bc1-3ff7-4151-b1ea-dfd80a59519d}, !- Handle
  {ad798a5a-904d-4111-8098-f8bbfb40e9b0}; !- Material Name

OS:Material:NoMass,
  {209fa1bf-f91a-4bc7-b29c-5b43e5e9b8a8}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8c8cb327-34b0-4535-a301-b6128b0a0e5a}, !- Handle
  {209fa1bf-f91a-4bc7-b29c-5b43e5e9b8a8}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {1772d8a1-4b95-457d-bf0c-d4a4e4398bce}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {cdc156e0-679a-4224-91c2-a6ce4791879c}, !- Fixed Window Construction Name
  {cdc156e0-679a-4224-91c2-a6ce4791879c}, !- Operable Window Construction Name
  {508801fe-5178-4c80-a861-927889a0a923}, !- Door Construction Name
  {856336d9-d35a-49d4-be3d-d584a2bfd365}, !- Glass Door Construction Name
  {10f79d8a-ced4-4247-9263-9cef6027a8fc}, !- Overhead Door Construction Name
  {d65c7879-8e82-4905-8da1-6840ed39a814}, !- Skylight Construction Name
  {f94e99c6-55f3-4923-8e39-ffdaa20be890}, !- Tubular Daylight Dome Construction Name
  {0cf737da-8b45-4c56-bd9e-92c63932f485}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7abd1b45-8cbe-4f1f-94fa-2019a4926d91}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {cdc156e0-679a-4224-91c2-a6ce4791879c}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {7abd1b45-8cbe-4f1f-94fa-2019a4926d91}; !- Layer 1

OS:Construction,
  {508801fe-5178-4c80-a861-927889a0a923}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {8a54cbc9-1093-41a4-a024-6b736a6e669b}, !- Layer 1
  {c1ba4524-4abd-4e23-902a-9d09e0dd7857}; !- Layer 2

OS:StandardsInformation:Construction,
  {6c0fe74e-91a3-48fa-801b-0c639413cc20}, !- Handle
  {508801fe-5178-4c80-a861-927889a0a923}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {8a54cbc9-1093-41a4-a024-6b736a6e669b}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e5669395-e708-459e-a059-96f2386022d5}, !- Handle
  {8a54cbc9-1093-41a4-a024-6b736a6e669b}; !- Material Name

OS:Material:NoMass,
  {c1ba4524-4abd-4e23-902a-9d09e0dd7857}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c71111ca-f47e-43a0-addb-de5d4ef7829e}, !- Handle
  {c1ba4524-4abd-4e23-902a-9d09e0dd7857}; !- Material Name

OS:Construction,
  {856336d9-d35a-49d4-be3d-d584a2bfd365}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {7abd1b45-8cbe-4f1f-94fa-2019a4926d91}; !- Layer 1

OS:Construction,
  {10f79d8a-ced4-4247-9263-9cef6027a8fc}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {99f29557-bdad-44cf-b787-67e63abe410b}; !- Layer 1

OS:StandardsInformation:Construction,
  {1b0ebe48-1875-485a-a3d4-794a8ec7c374}, !- Handle
  {10f79d8a-ced4-4247-9263-9cef6027a8fc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {99f29557-bdad-44cf-b787-67e63abe410b}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {debdc410-4eaf-4207-a5ac-6bf5c29e6b16}, !- Handle
  {99f29557-bdad-44cf-b787-67e63abe410b}; !- Material Name

OS:Construction,
  {d65c7879-8e82-4905-8da1-6840ed39a814}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {7abd1b45-8cbe-4f1f-94fa-2019a4926d91}; !- Layer 1

OS:Construction,
  {f94e99c6-55f3-4923-8e39-ffdaa20be890}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {7abd1b45-8cbe-4f1f-94fa-2019a4926d91}; !- Layer 1

OS:Construction,
  {0cf737da-8b45-4c56-bd9e-92c63932f485}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {7abd1b45-8cbe-4f1f-94fa-2019a4926d91}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {3b0e9bcc-3106-48cc-93b1-a046c939893b}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 1, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {331d7672-816d-435d-a9bb-ecfddc85ed36}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 1, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48e86f9b-e687-4ca9-b488-aaa1872c4a80}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 2, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d10e5d93-8dba-41b4-a594-d3ad7b2225da}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 3, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a8c687b-8778-4405-b9c1-78d88e46a552}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 4, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b0229ab5-0f77-4152-91da-2d630766281b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 5, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dac7fc41-64c2-4d69-a5ec-fa0dc7570eee}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 2, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2087aa52-a5b3-4908-a024-c40a51c986f7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 6, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {824d935b-4549-4a42-9a7f-417d51c76d49}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 7, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0eac1b17-07b7-41f6-8746-289279351f2b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 8, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0ce1319-729f-47ad-9d08-a43eb81ad1a2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 9, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0729c3cb-61dd-4103-96dd-c71235be7be0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 10, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19872a84-724d-428c-8ebe-1d3df348d708}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 11, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24458d46-4b23-44f1-87eb-4430bf3bd28f}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 1, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {259cc2f4-ce9a-4174-b92a-0aeab777a582}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 3, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47f49dd0-8ee6-42c6-ac00-af3329e21e71}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 12, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afb71e9d-6c72-4494-a685-826ede2ccf5a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 13, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {72474203-33b8-474b-bd6b-f5671214af2d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 14, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24d188bb-95fe-4bb1-93d1-4245bcd88fe2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 15, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {50783fe0-7283-4311-a5da-9c2b138fb99e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 16, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08aeab9e-3430-49e6-a7ec-52e155fa607f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 17, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ff75e320-45e0-474c-b973-dd5d4c5494a6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d5d58ff6-1d12-4677-a7bc-ccdb988c2712}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 18, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89c1c208-db8d-469b-a395-b07e9ee44699}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 19, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c62f685e-5a2a-4353-9fca-8c2724d0b1da}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 20, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {823933ba-48e4-4b5a-8622-f9aa465d0ac7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 21, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {adaa0606-8a9c-4de6-94f9-7d56030aac1a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 22, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {960b7712-28ce-4928-a55a-dd3255d1cd20}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ada6f876-8362-4430-b35d-4c70bfb126e5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 23, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c308c5b2-6a9b-4503-8c0d-c51a25968679}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {409a67dc-0099-43cb-b81e-d01a50d07985}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01061147-269b-4eed-b3af-728afbe003a8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7357f6ec-8001-491b-9449-dd504a11404f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7a52713-f479-492a-9590-6a71dbd412c4}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0390ccad-40e6-4f4e-a58b-87f8a7e8c025}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e365e791-6eb5-4b0e-9f76-9054ae9ee163}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f447651-d891-4500-9825-7da680db9256}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {416a411a-3d2e-488c-8a57-f98dbff4bb50}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42c26f47-7a1c-423f-842c-49e109493b15}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c7a4c47a-c626-4242-9d1f-c96769b66ac7}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30dc972b-2a76-496d-914b-3457fa3bcae1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8c2e64a-d3c1-4bc0-90cf-484edb24a6ff}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7b0d9956-c4fe-4251-88b0-4196a07427a0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c98a8143-eaef-46f4-ac83-e2ceff78218a}, !- Zone Air Inlet Port List
  {a0fd1067-4998-4a18-8117-669b456ea6c0}, !- Zone Air Exhaust Port List
  {5870c7cc-33d1-4ad4-883d-b40c3bb98c00}, !- Zone Air Node Name
  {b6098fa0-5087-4473-85b3-ad4c50788c36}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {89a50545-1bb4-442a-aa8f-c95204f9d2f1}, !- Group Rendering Name
  {382630b4-e95d-40fd-9ce2-06c604f01183}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3a8e071a-db29-42b8-a79d-4acae1946362}, !- Handle
  Node 1,                                 !- Name
  {5870c7cc-33d1-4ad4-883d-b40c3bb98c00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5870c7cc-33d1-4ad4-883d-b40c3bb98c00}, !- Handle
  {7b0d9956-c4fe-4251-88b0-4196a07427a0}, !- Source Object
  11,                                     !- Outlet Port
  {3a8e071a-db29-42b8-a79d-4acae1946362}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c98a8143-eaef-46f4-ac83-e2ceff78218a}, !- Handle
  {7b0d9956-c4fe-4251-88b0-4196a07427a0}, !- HVAC Component
  {1a663072-63ad-4b2c-bc39-f77788a69427}, !- Port 1
  {3355bf37-6416-4cc7-8085-b0723c8689b0}; !- Port 2

OS:PortList,
  {a0fd1067-4998-4a18-8117-669b456ea6c0}, !- Handle
  {7b0d9956-c4fe-4251-88b0-4196a07427a0}, !- HVAC Component
  {15661670-2cae-4c4f-b0b2-58f134bb97ea}; !- Port 1

OS:PortList,
  {b6098fa0-5087-4473-85b3-ad4c50788c36}, !- Handle
  {7b0d9956-c4fe-4251-88b0-4196a07427a0}, !- HVAC Component
  {96e9be63-5769-4137-a63a-30c9bbba51c0}; !- Port 1

OS:Sizing:Zone,
  {15e84f3e-6b59-428d-af64-2143cf208aa1}, !- Handle
  {7b0d9956-c4fe-4251-88b0-4196a07427a0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3bfa3bb-79e7-427c-aa1a-adcd1a1b19af}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {7b0d9956-c4fe-4251-88b0-4196a07427a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {22b4926b-cae0-4e18-912e-5378362de052}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bd79d362-fb59-4350-87dd-af59fbdf0c6f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {51423f9b-2ffc-4cfa-a410-d0ff3438d6f5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {382630b4-e95d-40fd-9ce2-06c604f01183}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b25ab59-f3a5-4aa6-8aea-d37a950d5219}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c4a2cb7f-e7e4-4152-bfed-5ab94279dd7f}, !- Zone Air Inlet Port List
  {e97bfd33-c604-45c3-9bc1-b5870c41f0f6}, !- Zone Air Exhaust Port List
  {5f0c5a30-230b-4a84-9337-429030703d5b}, !- Zone Air Node Name
  {ca74a725-bfb5-4ea4-8464-da4a736b274f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {feaecba2-dc8e-4b28-a3b8-24e1742bb721}, !- Group Rendering Name
  {b8d02a37-ddd8-426c-8d43-7c69f36e5383}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {192f94b7-8c1a-49ce-9cdc-0da043517e2f}, !- Handle
  Node 4,                                 !- Name
  {5f0c5a30-230b-4a84-9337-429030703d5b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f0c5a30-230b-4a84-9337-429030703d5b}, !- Handle
  {6b25ab59-f3a5-4aa6-8aea-d37a950d5219}, !- Source Object
  11,                                     !- Outlet Port
  {192f94b7-8c1a-49ce-9cdc-0da043517e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c4a2cb7f-e7e4-4152-bfed-5ab94279dd7f}, !- Handle
  {6b25ab59-f3a5-4aa6-8aea-d37a950d5219}, !- HVAC Component
  {9185835b-3e2e-4ce0-8d7d-57c9e0c6d9a4}, !- Port 1
  {9968c7a3-ddd0-4f9b-b11a-88212bbbd9dd}; !- Port 2

OS:PortList,
  {e97bfd33-c604-45c3-9bc1-b5870c41f0f6}, !- Handle
  {6b25ab59-f3a5-4aa6-8aea-d37a950d5219}, !- HVAC Component
  {160239b3-70c1-4cd4-8280-568793add0a8}; !- Port 1

OS:PortList,
  {ca74a725-bfb5-4ea4-8464-da4a736b274f}, !- Handle
  {6b25ab59-f3a5-4aa6-8aea-d37a950d5219}, !- HVAC Component
  {5df127b3-ea16-4582-8778-c0fd04d6202e}; !- Port 1

OS:Sizing:Zone,
  {ee5de64f-df6c-44b8-a675-5a1774196be7}, !- Handle
  {6b25ab59-f3a5-4aa6-8aea-d37a950d5219}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3174b053-d96c-4f2c-8469-07f40e48b62c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {6b25ab59-f3a5-4aa6-8aea-d37a950d5219}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f38e2974-0bc7-4bdb-bf13-63134cb677c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f6ca1efc-316c-454d-b557-cccf209fda57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d6517483-bf85-47e2-9980-edd805b7c430}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b8d02a37-ddd8-426c-8d43-7c69f36e5383}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {519897ff-0821-4e55-9a99-0556167c6a24}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aff64f50-3bde-49f7-bbc2-6938817480f8}, !- Zone Air Inlet Port List
  {f9086fca-d0d2-4105-b036-400f1bdda1ee}, !- Zone Air Exhaust Port List
  {d195333b-8e79-48a8-9d00-8bc720070ee6}, !- Zone Air Node Name
  {1c90718a-f1b8-413b-bbdb-07ebb8f876f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {246f20c4-11a4-4891-9859-dfb1dce31147}, !- Group Rendering Name
  {46d0786f-c7ec-403c-b0c6-ea04e23aacd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0c319cf9-c78f-45bb-9ce1-5595c86af7f2}, !- Handle
  Node 7,                                 !- Name
  {d195333b-8e79-48a8-9d00-8bc720070ee6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d195333b-8e79-48a8-9d00-8bc720070ee6}, !- Handle
  {519897ff-0821-4e55-9a99-0556167c6a24}, !- Source Object
  11,                                     !- Outlet Port
  {0c319cf9-c78f-45bb-9ce1-5595c86af7f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aff64f50-3bde-49f7-bbc2-6938817480f8}, !- Handle
  {519897ff-0821-4e55-9a99-0556167c6a24}, !- HVAC Component
  {e62d25c4-16a3-4004-a924-b843f4abe170}, !- Port 1
  {9f93d2d1-00db-4a65-8ddb-8d922e228c9b}; !- Port 2

OS:PortList,
  {f9086fca-d0d2-4105-b036-400f1bdda1ee}, !- Handle
  {519897ff-0821-4e55-9a99-0556167c6a24}, !- HVAC Component
  {77c80526-9a50-42e5-8602-76df70d8a0a7}; !- Port 1

OS:PortList,
  {1c90718a-f1b8-413b-bbdb-07ebb8f876f4}, !- Handle
  {519897ff-0821-4e55-9a99-0556167c6a24}, !- HVAC Component
  {9b7c82e6-0426-4c6c-b020-0efee42c4032}; !- Port 1

OS:Sizing:Zone,
  {7252b73d-6052-4b1a-b688-7f3ab9d45922}, !- Handle
  {519897ff-0821-4e55-9a99-0556167c6a24}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05276d8b-b004-4c12-9252-687e7615507c}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {519897ff-0821-4e55-9a99-0556167c6a24}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb49ba23-4ea3-48ea-a178-7d12218f7502}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a7ad8af-6f7c-4774-8938-5e5352a04de6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4aea90f4-9a8b-402f-a2da-0e036e3a7cfc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {46d0786f-c7ec-403c-b0c6-ea04e23aacd5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {be8d52c2-3391-4120-a0c0-008bf4f028d0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e40bbeb4-043f-44b9-8b7c-2b1ced7d578e}, !- Zone Air Inlet Port List
  {e597e037-8bc7-42eb-bfe8-64f3b7158301}, !- Zone Air Exhaust Port List
  {65cdaa3e-4499-4ce9-901f-e83d938fe49c}, !- Zone Air Node Name
  {ac722cbe-834b-47f0-9551-686384c58cc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {622fea2e-a392-4ba9-8b12-b77dc0f9e804}, !- Group Rendering Name
  {8ef4d0dd-e81b-4c7d-b25d-2ef8a1d95baf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fc1f55dd-6b84-4561-8439-b34b735168c6}, !- Handle
  Node 10,                                !- Name
  {65cdaa3e-4499-4ce9-901f-e83d938fe49c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {65cdaa3e-4499-4ce9-901f-e83d938fe49c}, !- Handle
  {be8d52c2-3391-4120-a0c0-008bf4f028d0}, !- Source Object
  11,                                     !- Outlet Port
  {fc1f55dd-6b84-4561-8439-b34b735168c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e40bbeb4-043f-44b9-8b7c-2b1ced7d578e}, !- Handle
  {be8d52c2-3391-4120-a0c0-008bf4f028d0}, !- HVAC Component
  {ca7b356f-5d62-4bca-a089-627b948606ca}, !- Port 1
  {fef42b5e-e54e-4222-b0bf-7b1c4930ca19}; !- Port 2

OS:PortList,
  {e597e037-8bc7-42eb-bfe8-64f3b7158301}, !- Handle
  {be8d52c2-3391-4120-a0c0-008bf4f028d0}, !- HVAC Component
  {c13fce10-7ccb-402c-9d41-d17792b0164e}; !- Port 1

OS:PortList,
  {ac722cbe-834b-47f0-9551-686384c58cc6}, !- Handle
  {be8d52c2-3391-4120-a0c0-008bf4f028d0}, !- HVAC Component
  {ff1c39d9-7573-44af-ad51-0cb995619a52}; !- Port 1

OS:Sizing:Zone,
  {f351b61b-8af0-4701-9525-63feb3a8a7cb}, !- Handle
  {be8d52c2-3391-4120-a0c0-008bf4f028d0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7bbc0ff0-eba8-4cec-b851-5758f0ac3584}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {be8d52c2-3391-4120-a0c0-008bf4f028d0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33fae643-6b75-4fe8-959d-f9e05a65c227}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55020888-19fc-4a6c-aa14-89605874f19b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bfef0512-baaf-4147-bd3a-744fd4d74b82}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {8ef4d0dd-e81b-4c7d-b25d-2ef8a1d95baf}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e275393c-def3-400a-a9f1-ae52a5ca5fd7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a414efb-2736-40a5-9883-1b4390328a9f}, !- Zone Air Inlet Port List
  {0be1045c-31e3-47af-bc40-27acd325ae7d}, !- Zone Air Exhaust Port List
  {564d92cf-372c-4238-9f8f-6c4ffac69614}, !- Zone Air Node Name
  {063f1204-f6fe-4d1f-be40-e7afac2325f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5aac2ac-c568-485e-bb56-948d4458b8ed}, !- Group Rendering Name
  {f994c75d-9f73-4915-b972-0c07f336213d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5a770d1-3fd8-4958-982f-3bb006cbe6c0}, !- Handle
  Node 13,                                !- Name
  {564d92cf-372c-4238-9f8f-6c4ffac69614}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {564d92cf-372c-4238-9f8f-6c4ffac69614}, !- Handle
  {e275393c-def3-400a-a9f1-ae52a5ca5fd7}, !- Source Object
  11,                                     !- Outlet Port
  {b5a770d1-3fd8-4958-982f-3bb006cbe6c0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a414efb-2736-40a5-9883-1b4390328a9f}, !- Handle
  {e275393c-def3-400a-a9f1-ae52a5ca5fd7}, !- HVAC Component
  {7895d95e-834a-4ec1-bca0-629edf5b270f}, !- Port 1
  {a120f3a5-dd77-4b03-8a94-6442fd470f5d}; !- Port 2

OS:PortList,
  {0be1045c-31e3-47af-bc40-27acd325ae7d}, !- Handle
  {e275393c-def3-400a-a9f1-ae52a5ca5fd7}, !- HVAC Component
  {04f10c65-55ba-4836-8d2f-9b8f5108bc03}; !- Port 1

OS:PortList,
  {063f1204-f6fe-4d1f-be40-e7afac2325f4}, !- Handle
  {e275393c-def3-400a-a9f1-ae52a5ca5fd7}, !- HVAC Component
  {7fa04611-8f00-4774-a879-71a6015ff92f}; !- Port 1

OS:Sizing:Zone,
  {6852f0ae-bce4-44ee-a137-5064f7a2480e}, !- Handle
  {e275393c-def3-400a-a9f1-ae52a5ca5fd7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4c38ee7f-979f-4ab6-9224-5edfc594cf39}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {e275393c-def3-400a-a9f1-ae52a5ca5fd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05ba688f-0a4f-485c-bd97-4b64fcb44eac}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {93a9a13a-4fd0-4165-9094-69b611220ebe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {7c6cb7fc-19d5-4ad5-aaa6-9266ed350d6e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f994c75d-9f73-4915-b972-0c07f336213d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {675b8afc-3ce0-4186-b277-9777e7505d6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06bb189c-e617-42d7-aa8f-ae2aaadef5ca}, !- Zone Air Inlet Port List
  {4d897fcc-cec8-4371-928f-2560d61f2c94}, !- Zone Air Exhaust Port List
  {581405fa-65c0-4ad4-bc1d-b4a08443b3b3}, !- Zone Air Node Name
  {932bee13-1a0b-4f33-99b3-5a62bd84e6ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54a91371-7a7e-43e7-b465-ce6cbd1dc7e0}, !- Group Rendering Name
  {28b9b659-a0a6-48cf-be02-cd75865de63d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d04db92-2412-4aea-b82b-df0e2fc658d0}, !- Handle
  Node 16,                                !- Name
  {581405fa-65c0-4ad4-bc1d-b4a08443b3b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {581405fa-65c0-4ad4-bc1d-b4a08443b3b3}, !- Handle
  {675b8afc-3ce0-4186-b277-9777e7505d6f}, !- Source Object
  11,                                     !- Outlet Port
  {1d04db92-2412-4aea-b82b-df0e2fc658d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06bb189c-e617-42d7-aa8f-ae2aaadef5ca}, !- Handle
  {675b8afc-3ce0-4186-b277-9777e7505d6f}, !- HVAC Component
  {c273478a-e7d7-40a7-aab0-d5880215b548}, !- Port 1
  {f2b86d6e-f79b-487e-ab71-ad8c549da189}; !- Port 2

OS:PortList,
  {4d897fcc-cec8-4371-928f-2560d61f2c94}, !- Handle
  {675b8afc-3ce0-4186-b277-9777e7505d6f}, !- HVAC Component
  {1c739040-59bb-4b4b-ba45-e8062806a12b}; !- Port 1

OS:PortList,
  {932bee13-1a0b-4f33-99b3-5a62bd84e6ca}, !- Handle
  {675b8afc-3ce0-4186-b277-9777e7505d6f}, !- HVAC Component
  {e5be1ef2-10d9-43ad-b253-bcbafd78905e}; !- Port 1

OS:Sizing:Zone,
  {38144d3a-0c42-4c76-be31-e4e92eeddd90}, !- Handle
  {675b8afc-3ce0-4186-b277-9777e7505d6f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {48c8487b-744d-4f5f-84c6-686d3cf7466d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {675b8afc-3ce0-4186-b277-9777e7505d6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6414b723-36a5-4319-a368-ff799d04f136}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {267ac0ff-877b-497a-b0b6-ffa63480d30c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6b87dcbb-b743-4a4b-81be-5acfe6191f7b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {28b9b659-a0a6-48cf-be02-cd75865de63d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e05200d6-f391-45fc-b523-036ecd076cdd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a3c54dff-e9d9-4f44-9b57-567a0263fa25}, !- Zone Air Inlet Port List
  {c9b28db2-4a70-494b-b34d-75be3da283c7}, !- Zone Air Exhaust Port List
  {fc63b601-0f64-4240-af43-ffcc0326f571}, !- Zone Air Node Name
  {963d8001-18f8-4f91-9e20-74c335f94255}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {46f39fd1-9963-4d0f-a521-71f410aabb55}, !- Group Rendering Name
  {c6fdf069-7a3f-4e46-840f-0d3175fe9418}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {530cd234-811f-4435-8fd3-35db6a688272}, !- Handle
  Node 19,                                !- Name
  {fc63b601-0f64-4240-af43-ffcc0326f571}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc63b601-0f64-4240-af43-ffcc0326f571}, !- Handle
  {e05200d6-f391-45fc-b523-036ecd076cdd}, !- Source Object
  11,                                     !- Outlet Port
  {530cd234-811f-4435-8fd3-35db6a688272}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a3c54dff-e9d9-4f44-9b57-567a0263fa25}, !- Handle
  {e05200d6-f391-45fc-b523-036ecd076cdd}, !- HVAC Component
  {35848c8c-233a-47c1-aaa1-75e5aa943af8}, !- Port 1
  {19a3e80b-d0ab-4c87-af73-6d04174244d4}; !- Port 2

OS:PortList,
  {c9b28db2-4a70-494b-b34d-75be3da283c7}, !- Handle
  {e05200d6-f391-45fc-b523-036ecd076cdd}, !- HVAC Component
  {50ff0870-7e45-4e76-ba21-f68e651b5e3a}; !- Port 1

OS:PortList,
  {963d8001-18f8-4f91-9e20-74c335f94255}, !- Handle
  {e05200d6-f391-45fc-b523-036ecd076cdd}, !- HVAC Component
  {26c5194d-fb16-4136-851e-7e3c83564892}; !- Port 1

OS:Sizing:Zone,
  {62468000-3574-4f8d-8329-609e95687354}, !- Handle
  {e05200d6-f391-45fc-b523-036ecd076cdd}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dd8c847d-e14a-44ba-bb73-6927032b2521}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {e05200d6-f391-45fc-b523-036ecd076cdd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51b762f8-09bb-4f19-a068-85e61ebea4e5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f3b0f694-eb9c-4806-af90-291cc542abcc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {358aa5e2-20d6-440c-8d3a-e28895e700d9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {c6fdf069-7a3f-4e46-840f-0d3175fe9418}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2e67bca3-eadd-4c0b-b259-1aa87fd05254}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6a86fb8-18ab-4baf-b9fb-94e45631da85}, !- Zone Air Inlet Port List
  {3b95d591-1608-48fa-b033-c3b3913939c4}, !- Zone Air Exhaust Port List
  {eb5e42d9-6c42-4917-9c6d-986fb2687119}, !- Zone Air Node Name
  {0836968d-64c1-4dbc-8961-2e898fd89f93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f3b3b717-e556-47fe-8dcb-e61711439ed7}, !- Group Rendering Name
  {32db6628-f0dd-482c-a34d-bf73aab4fe48}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c4a6bc70-f1bc-4e61-b155-2b6673e8d350}, !- Handle
  Node 22,                                !- Name
  {eb5e42d9-6c42-4917-9c6d-986fb2687119}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb5e42d9-6c42-4917-9c6d-986fb2687119}, !- Handle
  {2e67bca3-eadd-4c0b-b259-1aa87fd05254}, !- Source Object
  11,                                     !- Outlet Port
  {c4a6bc70-f1bc-4e61-b155-2b6673e8d350}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6a86fb8-18ab-4baf-b9fb-94e45631da85}, !- Handle
  {2e67bca3-eadd-4c0b-b259-1aa87fd05254}, !- HVAC Component
  {0e63a35a-afe0-4ccc-a9e8-b326fb88cc7e}, !- Port 1
  {1fb14d38-246b-433e-9020-1861ed43cff9}; !- Port 2

OS:PortList,
  {3b95d591-1608-48fa-b033-c3b3913939c4}, !- Handle
  {2e67bca3-eadd-4c0b-b259-1aa87fd05254}, !- HVAC Component
  {ea272731-8078-433d-95dc-d0f24484a59d}; !- Port 1

OS:PortList,
  {0836968d-64c1-4dbc-8961-2e898fd89f93}, !- Handle
  {2e67bca3-eadd-4c0b-b259-1aa87fd05254}, !- HVAC Component
  {e0168fb9-59ca-42bb-a880-1e2b25997651}; !- Port 1

OS:Sizing:Zone,
  {bdfe1874-7671-4eef-928d-7c3dfcd5fde4}, !- Handle
  {2e67bca3-eadd-4c0b-b259-1aa87fd05254}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9841d871-1b39-4df6-9ad0-b5b57e86a810}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {2e67bca3-eadd-4c0b-b259-1aa87fd05254}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb71a697-34b5-4a21-996b-1cb8542a055e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e56e782-ea16-4d13-917d-d10d2c157750}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {70db536e-c737-4904-afcc-330d1197f9da}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {32db6628-f0dd-482c-a34d-bf73aab4fe48}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d340616-54ce-4fcc-85a9-439e0c49fa70}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f450c2df-3ee3-4464-88f4-ce1296ddcb8c}, !- Zone Air Inlet Port List
  {efa30483-e57d-4027-b3b2-612803e9c82a}, !- Zone Air Exhaust Port List
  {1af624ec-42ca-4082-a195-1dea3e8857d0}, !- Zone Air Node Name
  {c6704b4c-7cac-42d4-ac8a-1264a7b947b8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {98f47dc7-44e1-495a-9ac6-10c94d90621b}, !- Group Rendering Name
  {f66598b4-2e5c-4d4f-bc28-562c1e452fd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94f367f3-14e4-4d9a-929a-c8e3c1e67945}, !- Handle
  Node 25,                                !- Name
  {1af624ec-42ca-4082-a195-1dea3e8857d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1af624ec-42ca-4082-a195-1dea3e8857d0}, !- Handle
  {2d340616-54ce-4fcc-85a9-439e0c49fa70}, !- Source Object
  11,                                     !- Outlet Port
  {94f367f3-14e4-4d9a-929a-c8e3c1e67945}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f450c2df-3ee3-4464-88f4-ce1296ddcb8c}, !- Handle
  {2d340616-54ce-4fcc-85a9-439e0c49fa70}, !- HVAC Component
  {99f7f45f-9d73-496e-ae90-10d2cbd85f56}, !- Port 1
  {7dd21efa-f496-4003-a416-17141918d19c}; !- Port 2

OS:PortList,
  {efa30483-e57d-4027-b3b2-612803e9c82a}, !- Handle
  {2d340616-54ce-4fcc-85a9-439e0c49fa70}, !- HVAC Component
  {35775bd0-9c88-41a8-8229-767dccff92de}; !- Port 1

OS:PortList,
  {c6704b4c-7cac-42d4-ac8a-1264a7b947b8}, !- Handle
  {2d340616-54ce-4fcc-85a9-439e0c49fa70}, !- HVAC Component
  {b5226e72-b83d-435b-a2c0-6af1bd47fcf8}; !- Port 1

OS:Sizing:Zone,
  {10599a4e-60b3-4150-bfef-81d8c396ba47}, !- Handle
  {2d340616-54ce-4fcc-85a9-439e0c49fa70}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6dbfbdc-ed3b-402a-ac48-2fe770e5f601}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {2d340616-54ce-4fcc-85a9-439e0c49fa70}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {089a0817-d754-4fe6-940b-f9caf7bbaeeb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3d3f740e-eb60-4c4b-9476-6708b17a0e0d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c2cb8e25-2747-4f00-a1fd-d05706197d0e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f66598b4-2e5c-4d4f-bc28-562c1e452fd3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29b1d09f-d4ba-4a9a-bd0b-219370b638b8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33885482-d157-4b4c-8ad7-057149e5ad42}, !- Zone Air Inlet Port List
  {2dfb21a6-4f95-41e9-b583-1d2a26ecff4d}, !- Zone Air Exhaust Port List
  {53ff782b-6730-4d3b-94c6-d60f09e7d725}, !- Zone Air Node Name
  {451e0d51-aec6-4b20-9fd7-21679b07720e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc77dc57-fcd0-4d07-9077-cde8ba93898a}, !- Group Rendering Name
  {b67135a4-1857-4398-91a7-78116740d239}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47810065-f7b1-47c9-b002-fb2f131a4fab}, !- Handle
  Node 28,                                !- Name
  {53ff782b-6730-4d3b-94c6-d60f09e7d725}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {53ff782b-6730-4d3b-94c6-d60f09e7d725}, !- Handle
  {29b1d09f-d4ba-4a9a-bd0b-219370b638b8}, !- Source Object
  11,                                     !- Outlet Port
  {47810065-f7b1-47c9-b002-fb2f131a4fab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33885482-d157-4b4c-8ad7-057149e5ad42}, !- Handle
  {29b1d09f-d4ba-4a9a-bd0b-219370b638b8}, !- HVAC Component
  {1df3a389-20df-4435-89d5-d29b8fdc8992}, !- Port 1
  {d420bf37-5ac6-4444-8696-215109e95b1b}; !- Port 2

OS:PortList,
  {2dfb21a6-4f95-41e9-b583-1d2a26ecff4d}, !- Handle
  {29b1d09f-d4ba-4a9a-bd0b-219370b638b8}, !- HVAC Component
  {357fc692-5159-4e0b-9fb7-1ed2679be5df}; !- Port 1

OS:PortList,
  {451e0d51-aec6-4b20-9fd7-21679b07720e}, !- Handle
  {29b1d09f-d4ba-4a9a-bd0b-219370b638b8}, !- HVAC Component
  {23494e56-f0c5-43e1-8563-533dcd04d443}; !- Port 1

OS:Sizing:Zone,
  {1d5204bd-068d-4658-838a-9f36f3507cbd}, !- Handle
  {29b1d09f-d4ba-4a9a-bd0b-219370b638b8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4f58f38a-422d-4ab9-84e2-d15db7843bac}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {29b1d09f-d4ba-4a9a-bd0b-219370b638b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1ceda7ed-2766-41ac-8bc2-47f45e6312c4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e5be8917-1c1d-4c84-bf16-5c236ce8e18a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6be5b8c7-77ff-41fa-843a-1ebdd330ef6d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b67135a4-1857-4398-91a7-78116740d239}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b301f1ab-c732-421c-a077-bc02120c5898}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b7894050-c1cc-42ac-ad57-999710967c8c}, !- Zone Air Inlet Port List
  {cfb6de5b-0a3c-4e07-b7a2-a5d206b1da82}, !- Zone Air Exhaust Port List
  {a50dbf47-5ffc-45b3-a147-9ee4e82174ba}, !- Zone Air Node Name
  {90f9e86a-5ada-4dd8-a2e2-f2f7fe384302}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b788fb6-9b87-4ce9-9050-9e3e49251479}, !- Group Rendering Name
  {cea935d0-3401-44c7-9964-c6142060693f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1456d921-2e1c-4d22-ad3f-f7e4eed90c58}, !- Handle
  Node 31,                                !- Name
  {a50dbf47-5ffc-45b3-a147-9ee4e82174ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a50dbf47-5ffc-45b3-a147-9ee4e82174ba}, !- Handle
  {b301f1ab-c732-421c-a077-bc02120c5898}, !- Source Object
  11,                                     !- Outlet Port
  {1456d921-2e1c-4d22-ad3f-f7e4eed90c58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b7894050-c1cc-42ac-ad57-999710967c8c}, !- Handle
  {b301f1ab-c732-421c-a077-bc02120c5898}, !- HVAC Component
  {5a8f3990-73e0-48e6-a1c0-d219c4a79c07}, !- Port 1
  {0166c12a-9e01-4590-87fe-488c76b48858}; !- Port 2

OS:PortList,
  {cfb6de5b-0a3c-4e07-b7a2-a5d206b1da82}, !- Handle
  {b301f1ab-c732-421c-a077-bc02120c5898}, !- HVAC Component
  {9043dd2a-78ec-491d-b267-79915b35d53a}; !- Port 1

OS:PortList,
  {90f9e86a-5ada-4dd8-a2e2-f2f7fe384302}, !- Handle
  {b301f1ab-c732-421c-a077-bc02120c5898}, !- HVAC Component
  {73d5a7ad-355e-45cb-9486-39a305f12c15}; !- Port 1

OS:Sizing:Zone,
  {0b779453-c53c-4301-b446-33fd0bd62522}, !- Handle
  {b301f1ab-c732-421c-a077-bc02120c5898}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5a43eb8-22e0-4a76-88b8-7b1630effaed}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {b301f1ab-c732-421c-a077-bc02120c5898}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1229cf6e-8ba3-4921-8bab-2d996b3d0980}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9078e7d7-9cb0-4b39-8d5f-47fc15261770}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {342adc12-2ba7-4629-a4fe-42192fa10cdd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cea935d0-3401-44c7-9964-c6142060693f}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2086822f-0b92-4831-a75d-3d5912079e0d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff02d099-f299-4ac1-bf01-c3035477de40}, !- Zone Air Inlet Port List
  {2e11e35a-cf6e-4903-a767-255ca922afbf}, !- Zone Air Exhaust Port List
  {1e3dcaec-6c0d-4e4d-9815-b1ff729347b1}, !- Zone Air Node Name
  {6218c166-4bec-48ac-9ce0-7831b0f01fe6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {af21eb25-2ed6-4f61-8202-125523dcda1a}, !- Group Rendering Name
  {e956917d-5e7c-49e8-bb27-8e7ec6bd5732}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7ead1ae7-b176-4352-a738-a756540c2aa6}, !- Handle
  Node 34,                                !- Name
  {1e3dcaec-6c0d-4e4d-9815-b1ff729347b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e3dcaec-6c0d-4e4d-9815-b1ff729347b1}, !- Handle
  {2086822f-0b92-4831-a75d-3d5912079e0d}, !- Source Object
  11,                                     !- Outlet Port
  {7ead1ae7-b176-4352-a738-a756540c2aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff02d099-f299-4ac1-bf01-c3035477de40}, !- Handle
  {2086822f-0b92-4831-a75d-3d5912079e0d}, !- HVAC Component
  {2c8b4f99-0182-4e3f-b65b-fafe7445109d}, !- Port 1
  {de291250-6c1c-48c1-8afd-a25b02c67f02}; !- Port 2

OS:PortList,
  {2e11e35a-cf6e-4903-a767-255ca922afbf}, !- Handle
  {2086822f-0b92-4831-a75d-3d5912079e0d}, !- HVAC Component
  {38680e67-9ca8-41c6-84c3-eb5288ed9cd4}; !- Port 1

OS:PortList,
  {6218c166-4bec-48ac-9ce0-7831b0f01fe6}, !- Handle
  {2086822f-0b92-4831-a75d-3d5912079e0d}, !- HVAC Component
  {7271977e-c183-4965-84c6-1c9f339f8b37}; !- Port 1

OS:Sizing:Zone,
  {0a70cb1c-b8dd-4935-b97b-01f71d5c8287}, !- Handle
  {2086822f-0b92-4831-a75d-3d5912079e0d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60a6e679-db50-4745-8a01-d977c19ad931}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {2086822f-0b92-4831-a75d-3d5912079e0d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fca79f3-b370-4471-9c7c-b9edcf0533dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4423d6f1-f738-411e-a2f8-4f1fa0ecc51c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d5238c45-33f4-4e6a-9181-ce407409a344}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e956917d-5e7c-49e8-bb27-8e7ec6bd5732}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd3e5e4b-5f1a-417c-8868-8c1c5849cbf1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {78a2915a-db0a-4210-847c-1207c72b66b7}, !- Zone Air Inlet Port List
  {d1625860-9bc7-4cd1-aa6f-5e2ee63bcbc7}, !- Zone Air Exhaust Port List
  {440ede84-6ab6-47d2-965c-3fda9e02a7e3}, !- Zone Air Node Name
  {b214cbb5-ee33-468c-b92c-73b1d73d7c4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a8cc069e-54ec-48d5-8a7c-e50a2158afe0}, !- Group Rendering Name
  {1e46b22f-24d9-447c-bbe1-bba579c37d43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {877298bd-5f4d-48a4-a3b9-585fd1e256f8}, !- Handle
  Node 37,                                !- Name
  {440ede84-6ab6-47d2-965c-3fda9e02a7e3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {440ede84-6ab6-47d2-965c-3fda9e02a7e3}, !- Handle
  {bd3e5e4b-5f1a-417c-8868-8c1c5849cbf1}, !- Source Object
  11,                                     !- Outlet Port
  {877298bd-5f4d-48a4-a3b9-585fd1e256f8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {78a2915a-db0a-4210-847c-1207c72b66b7}, !- Handle
  {bd3e5e4b-5f1a-417c-8868-8c1c5849cbf1}, !- HVAC Component
  {e9c1497b-14d0-4e12-a3f2-3e741ce169e8}, !- Port 1
  {9d40dc06-2e72-41cd-b299-e21122b0f638}; !- Port 2

OS:PortList,
  {d1625860-9bc7-4cd1-aa6f-5e2ee63bcbc7}, !- Handle
  {bd3e5e4b-5f1a-417c-8868-8c1c5849cbf1}, !- HVAC Component
  {437c0f81-425b-4808-9648-b937e9bc9a84}; !- Port 1

OS:PortList,
  {b214cbb5-ee33-468c-b92c-73b1d73d7c4b}, !- Handle
  {bd3e5e4b-5f1a-417c-8868-8c1c5849cbf1}, !- HVAC Component
  {8b3134a0-240e-4854-9179-caa2b1b55e25}; !- Port 1

OS:Sizing:Zone,
  {bdda583b-750c-44f5-966b-2513d4665ce3}, !- Handle
  {bd3e5e4b-5f1a-417c-8868-8c1c5849cbf1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c50b5420-e191-4786-bc5f-32ff28acac24}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {bd3e5e4b-5f1a-417c-8868-8c1c5849cbf1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68f32f27-488b-4338-9841-0c1da5e04eab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5bfdb1cc-caf9-4ffa-a003-6dcee8a14dd7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2723f300-fd81-4e24-9b6e-476a1cc8fd4a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1e46b22f-24d9-447c-bbe1-bba579c37d43}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {480e0a80-2a87-445a-823b-d4ebe68a4ed8}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2c850bd1-660b-401d-9a0d-85ea1248652a}, !- Zone Air Inlet Port List
  {b7edc8c2-9112-44c9-892b-c847e803a3cf}, !- Zone Air Exhaust Port List
  {f8d0a3ff-3767-46cc-875c-8518826f98a8}, !- Zone Air Node Name
  {b5cd6519-fa0c-4cf1-b670-4210fd6d97fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e146e988-a8e7-407d-af38-efbfbabea400}, !- Group Rendering Name
  {2ec438c9-00e7-49a1-a3e2-d15cd0fb4663}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32779860-f36f-4c56-8213-bea257c3cec4}, !- Handle
  Node 40,                                !- Name
  {f8d0a3ff-3767-46cc-875c-8518826f98a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8d0a3ff-3767-46cc-875c-8518826f98a8}, !- Handle
  {480e0a80-2a87-445a-823b-d4ebe68a4ed8}, !- Source Object
  11,                                     !- Outlet Port
  {32779860-f36f-4c56-8213-bea257c3cec4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2c850bd1-660b-401d-9a0d-85ea1248652a}, !- Handle
  {480e0a80-2a87-445a-823b-d4ebe68a4ed8}, !- HVAC Component
  {274821e9-ea53-41e7-a823-fc93c5d121f9}, !- Port 1
  {07be300c-f919-4a2c-bb6d-ed86ca584100}; !- Port 2

OS:PortList,
  {b7edc8c2-9112-44c9-892b-c847e803a3cf}, !- Handle
  {480e0a80-2a87-445a-823b-d4ebe68a4ed8}, !- HVAC Component
  {4ecf7f9b-8bfd-4101-a423-cad117d4b1c3}; !- Port 1

OS:PortList,
  {b5cd6519-fa0c-4cf1-b670-4210fd6d97fb}, !- Handle
  {480e0a80-2a87-445a-823b-d4ebe68a4ed8}, !- HVAC Component
  {a7b5b586-b673-45c8-b925-d93f5ffee934}; !- Port 1

OS:Sizing:Zone,
  {aa4ebe8c-4140-454c-b94c-f834cd5f26db}, !- Handle
  {480e0a80-2a87-445a-823b-d4ebe68a4ed8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {11c8e0e0-2756-4249-93a5-8c8fbc347a1e}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {480e0a80-2a87-445a-823b-d4ebe68a4ed8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2140886-740e-4c97-96b9-434f4c38e58e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3bdab5bc-15d4-4678-8b1d-d0be9c63644b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {423b4981-7cf7-40b2-a3f5-899e7d6bfc61}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2ec438c9-00e7-49a1-a3e2-d15cd0fb4663}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {654c2c51-ee89-4aaf-8cc5-2731d7095d37}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25679ef5-3c5e-4107-98e5-e38abb502a47}, !- Zone Air Inlet Port List
  {990bec43-b5c8-4580-baf8-1f07c1da491c}, !- Zone Air Exhaust Port List
  {8031f8ce-6f53-427b-917f-7be5b4b03517}, !- Zone Air Node Name
  {7268b4c1-27c6-406d-85d1-442e00487628}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9e9d888-9422-4a45-b14f-0e9e623cd718}, !- Group Rendering Name
  {6b371080-5234-4655-9bbd-bcd93d2b0376}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9840f0df-1594-4c4f-a834-92930eb45b17}, !- Handle
  Node 43,                                !- Name
  {8031f8ce-6f53-427b-917f-7be5b4b03517}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8031f8ce-6f53-427b-917f-7be5b4b03517}, !- Handle
  {654c2c51-ee89-4aaf-8cc5-2731d7095d37}, !- Source Object
  11,                                     !- Outlet Port
  {9840f0df-1594-4c4f-a834-92930eb45b17}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25679ef5-3c5e-4107-98e5-e38abb502a47}, !- Handle
  {654c2c51-ee89-4aaf-8cc5-2731d7095d37}, !- HVAC Component
  {6a5a7de9-7557-4b7d-9fd4-7ba0cff057b6}, !- Port 1
  {51dda1f3-2593-479d-961f-60047ebddf56}; !- Port 2

OS:PortList,
  {990bec43-b5c8-4580-baf8-1f07c1da491c}, !- Handle
  {654c2c51-ee89-4aaf-8cc5-2731d7095d37}, !- HVAC Component
  {c45cd1e4-b09e-4ca2-bfb6-9a9016fbcf7a}; !- Port 1

OS:PortList,
  {7268b4c1-27c6-406d-85d1-442e00487628}, !- Handle
  {654c2c51-ee89-4aaf-8cc5-2731d7095d37}, !- HVAC Component
  {6ab823b5-a26d-4335-b98d-76503d3b54bf}; !- Port 1

OS:Sizing:Zone,
  {3c157b7f-81c0-469e-b987-8b2050166390}, !- Handle
  {654c2c51-ee89-4aaf-8cc5-2731d7095d37}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6a1859f-bbe7-488c-af89-7e58383d11f1}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {654c2c51-ee89-4aaf-8cc5-2731d7095d37}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8da83b24-f72c-400a-b0e1-aaafeb0b539f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3ca33c7-92f5-4efe-aef2-43de29fe2996}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {86c20f1d-85c2-40e6-af06-cc0fd0cb74b9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6b371080-5234-4655-9bbd-bcd93d2b0376}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9e4a46e5-ec40-42a8-ad09-bf5190b85ee9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {babdddac-4426-4190-b727-15c41bcec104}, !- Zone Air Inlet Port List
  {adef5084-05af-4612-bcca-321f75bc1a72}, !- Zone Air Exhaust Port List
  {9f331481-e605-4aa3-be78-7c73c6fca505}, !- Zone Air Node Name
  {34f5eeb5-a6d1-47a3-8300-675bb93b10c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1e743931-058e-496e-95b1-afd64f087048}, !- Group Rendering Name
  {be45c4e0-fc8f-47be-a98a-269382d5a570}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6777a16f-ea9f-42c0-a26b-c461a801ff8d}, !- Handle
  Node 46,                                !- Name
  {9f331481-e605-4aa3-be78-7c73c6fca505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f331481-e605-4aa3-be78-7c73c6fca505}, !- Handle
  {9e4a46e5-ec40-42a8-ad09-bf5190b85ee9}, !- Source Object
  11,                                     !- Outlet Port
  {6777a16f-ea9f-42c0-a26b-c461a801ff8d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {babdddac-4426-4190-b727-15c41bcec104}, !- Handle
  {9e4a46e5-ec40-42a8-ad09-bf5190b85ee9}, !- HVAC Component
  {304178dc-b7f8-49ee-94c6-7892c2d60eb8}, !- Port 1
  {e184d2fe-ae39-4624-b95a-d18e67cfefda}; !- Port 2

OS:PortList,
  {adef5084-05af-4612-bcca-321f75bc1a72}, !- Handle
  {9e4a46e5-ec40-42a8-ad09-bf5190b85ee9}, !- HVAC Component
  {acd15a22-2c76-411c-81e3-7d51af531a0d}; !- Port 1

OS:PortList,
  {34f5eeb5-a6d1-47a3-8300-675bb93b10c2}, !- Handle
  {9e4a46e5-ec40-42a8-ad09-bf5190b85ee9}, !- HVAC Component
  {44388e80-931f-40f1-b458-0f0adbf6ae8f}; !- Port 1

OS:Sizing:Zone,
  {7f27e82e-3505-45b8-8b50-c26369706f54}, !- Handle
  {9e4a46e5-ec40-42a8-ad09-bf5190b85ee9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {51d1ddf7-1c55-45b8-b939-c37e2f24dd0b}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {9e4a46e5-ec40-42a8-ad09-bf5190b85ee9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7111c960-11ea-4c0f-9650-750f72210729}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3539bdf9-b3fb-4fed-acc7-ce5f5c611da8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {75bd524f-7bac-48bc-965e-a19b02a751fa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {be45c4e0-fc8f-47be-a98a-269382d5a570}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {aec6d7b1-b8bd-4f91-9646-568b95f158f9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30fed518-9a30-4ced-885c-b1544f465216}, !- Zone Air Inlet Port List
  {3714f79a-562d-425f-953f-1357e90292ea}, !- Zone Air Exhaust Port List
  {692a36d5-4aaf-4a82-853d-0a7e660d77c2}, !- Zone Air Node Name
  {c4f0c20f-c83b-4259-93c5-c8d30ca8def3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {fdcc08f2-e3d7-4afa-b09d-7be0a094403b}, !- Group Rendering Name
  {cd4c6693-540d-4ce3-af38-1bc27d4f20ae}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {11f9e346-d90c-487d-b5fd-fa4647eeb89e}, !- Handle
  Node 49,                                !- Name
  {692a36d5-4aaf-4a82-853d-0a7e660d77c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {692a36d5-4aaf-4a82-853d-0a7e660d77c2}, !- Handle
  {aec6d7b1-b8bd-4f91-9646-568b95f158f9}, !- Source Object
  11,                                     !- Outlet Port
  {11f9e346-d90c-487d-b5fd-fa4647eeb89e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30fed518-9a30-4ced-885c-b1544f465216}, !- Handle
  {aec6d7b1-b8bd-4f91-9646-568b95f158f9}, !- HVAC Component
  {c5612e99-43d1-42cd-b231-cff8630410bf}, !- Port 1
  {e553557d-af76-4e63-b74b-310dbcfbe335}; !- Port 2

OS:PortList,
  {3714f79a-562d-425f-953f-1357e90292ea}, !- Handle
  {aec6d7b1-b8bd-4f91-9646-568b95f158f9}, !- HVAC Component
  {3b4b28c4-6142-42e8-8b50-6b6cdcfb8018}; !- Port 1

OS:PortList,
  {c4f0c20f-c83b-4259-93c5-c8d30ca8def3}, !- Handle
  {aec6d7b1-b8bd-4f91-9646-568b95f158f9}, !- HVAC Component
  {728de4f1-ce0b-4dbf-9874-8fd743e77a91}; !- Port 1

OS:Sizing:Zone,
  {aa61840b-0338-444a-826a-c55f938d5e9d}, !- Handle
  {aec6d7b1-b8bd-4f91-9646-568b95f158f9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07f05bab-a059-4b79-982f-2ba301c2a48f}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {aec6d7b1-b8bd-4f91-9646-568b95f158f9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {36b32651-3c48-4287-9a7e-6567c7797b07}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ec95975-52d8-4962-8e69-b8e95ad1e389}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {34873556-a276-408d-bbd4-65c106ed618c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {cd4c6693-540d-4ce3-af38-1bc27d4f20ae}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bbfc2a68-6bfb-4238-93cd-7e3292146125}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f002bc5-6858-44a1-9769-8c0bd6841577}, !- Zone Air Inlet Port List
  {a6d0a498-23d0-4b1a-878b-e2f382f6296b}, !- Zone Air Exhaust Port List
  {e762c140-1f4c-405f-8ce7-28a997432239}, !- Zone Air Node Name
  {466dc33f-e653-43d8-a96a-d07d00c3a75a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4826f580-5141-41b3-af67-f512b268f8a7}, !- Group Rendering Name
  {2f658244-5ea1-44e9-b79a-f9abbe9c2c8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aac4823d-11f6-4161-85e7-f8431d23cee6}, !- Handle
  Node 55,                                !- Name
  {e762c140-1f4c-405f-8ce7-28a997432239}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e762c140-1f4c-405f-8ce7-28a997432239}, !- Handle
  {bbfc2a68-6bfb-4238-93cd-7e3292146125}, !- Source Object
  11,                                     !- Outlet Port
  {aac4823d-11f6-4161-85e7-f8431d23cee6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f002bc5-6858-44a1-9769-8c0bd6841577}, !- Handle
  {bbfc2a68-6bfb-4238-93cd-7e3292146125}, !- HVAC Component
  {80139fbc-bec8-4fce-b1c8-89b7d440376b}, !- Port 1
  {5a3c8b82-276e-4e94-9986-0310665f4392}; !- Port 2

OS:PortList,
  {a6d0a498-23d0-4b1a-878b-e2f382f6296b}, !- Handle
  {bbfc2a68-6bfb-4238-93cd-7e3292146125}, !- HVAC Component
  {e580eee3-878d-4e0e-91fb-9bedbfd75491}; !- Port 1

OS:PortList,
  {466dc33f-e653-43d8-a96a-d07d00c3a75a}, !- Handle
  {bbfc2a68-6bfb-4238-93cd-7e3292146125}, !- HVAC Component
  {cbaf7b34-0980-4505-b174-f74de6baf131}; !- Port 1

OS:Sizing:Zone,
  {4a165854-3fe1-4cea-9c42-57433d0a459f}, !- Handle
  {bbfc2a68-6bfb-4238-93cd-7e3292146125}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c6a44e37-5959-4116-96da-d55873442b8f}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {bbfc2a68-6bfb-4238-93cd-7e3292146125}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {10abb93b-41f6-4187-b4f8-a148db9fa4fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b20cfc6c-2ecf-4f7e-970d-58cf46a4fdf4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b7bc8c8d-1663-4803-b439-05e7de590702}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2f658244-5ea1-44e9-b79a-f9abbe9c2c8c}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ad7d93bb-8f7e-42c6-8d83-f43c088d202a}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc03d743-e383-49ba-8bc8-8d7c82b1757a}, !- Zone Air Inlet Port List
  {c1e07f44-3d18-4a0b-8146-be9f86679281}, !- Zone Air Exhaust Port List
  {7e23ede6-4347-472b-9694-cbd2e1616d34}, !- Zone Air Node Name
  {a85e1545-e0d8-4651-91ab-e05fa0b97793}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e442f7bd-0107-4f60-aa46-182a019003d7}, !- Group Rendering Name
  {1e42453d-d995-431e-9015-dabdffc536f0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae16232a-eb43-4f7e-8075-b74be4037dbc}, !- Handle
  Node 58,                                !- Name
  {7e23ede6-4347-472b-9694-cbd2e1616d34}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e23ede6-4347-472b-9694-cbd2e1616d34}, !- Handle
  {ad7d93bb-8f7e-42c6-8d83-f43c088d202a}, !- Source Object
  11,                                     !- Outlet Port
  {ae16232a-eb43-4f7e-8075-b74be4037dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc03d743-e383-49ba-8bc8-8d7c82b1757a}, !- Handle
  {ad7d93bb-8f7e-42c6-8d83-f43c088d202a}, !- HVAC Component
  {6b1987cc-d34a-46ff-8a6a-ed6d57e1bcb1}; !- Port 1

OS:PortList,
  {c1e07f44-3d18-4a0b-8146-be9f86679281}, !- Handle
  {ad7d93bb-8f7e-42c6-8d83-f43c088d202a}, !- HVAC Component
  {dadb0788-c34f-49fe-9842-0b2b4eee3887}; !- Port 1

OS:PortList,
  {a85e1545-e0d8-4651-91ab-e05fa0b97793}, !- Handle
  {ad7d93bb-8f7e-42c6-8d83-f43c088d202a}, !- HVAC Component
  {2d15138b-f6ba-4b25-a8b9-3a3619ef83b2}; !- Port 1

OS:Sizing:Zone,
  {b8f5a62c-2f70-4088-a571-c765855e106e}, !- Handle
  {ad7d93bb-8f7e-42c6-8d83-f43c088d202a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {afaff57e-165e-46ee-9020-41c774f6ae9a}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {ad7d93bb-8f7e-42c6-8d83-f43c088d202a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ff48922-df05-4c4a-91a5-d28ec68a27f2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0fd55063-5442-4711-985a-7e6c69e9da1b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d47a1a37-9607-4598-9587-7de47e6ac9ff}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1e42453d-d995-431e-9015-dabdffc536f0}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6452d253-d722-46d6-a23a-86a08e6efe97}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a9e2567-62d6-4de1-bbe7-01b21be268a5}, !- Zone Air Inlet Port List
  {b5f76f3d-9cf3-40c5-9469-332243e38428}, !- Zone Air Exhaust Port List
  {26aeae8f-bab8-4fae-b1c2-d8f9dc0e2f7f}, !- Zone Air Node Name
  {2eba79de-99cf-45eb-a711-cec6fdae65ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8fafe0f2-bc23-4cb6-a908-5416dab8c13d}, !- Group Rendering Name
  {08c02a79-cbed-462b-90ba-4200889ad44a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ac59c69-aebb-4a5a-946e-2189910492bd}, !- Handle
  Node 61,                                !- Name
  {26aeae8f-bab8-4fae-b1c2-d8f9dc0e2f7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26aeae8f-bab8-4fae-b1c2-d8f9dc0e2f7f}, !- Handle
  {6452d253-d722-46d6-a23a-86a08e6efe97}, !- Source Object
  11,                                     !- Outlet Port
  {3ac59c69-aebb-4a5a-946e-2189910492bd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a9e2567-62d6-4de1-bbe7-01b21be268a5}, !- Handle
  {6452d253-d722-46d6-a23a-86a08e6efe97}, !- HVAC Component
  {9ca95372-f9f6-4dfb-93e4-f39eac5df743}; !- Port 1

OS:PortList,
  {b5f76f3d-9cf3-40c5-9469-332243e38428}, !- Handle
  {6452d253-d722-46d6-a23a-86a08e6efe97}, !- HVAC Component
  {69317ded-4403-4c3d-b3d6-90c7c7d44323}; !- Port 1

OS:PortList,
  {2eba79de-99cf-45eb-a711-cec6fdae65ec}, !- Handle
  {6452d253-d722-46d6-a23a-86a08e6efe97}, !- HVAC Component
  {19a32707-7b6c-43f7-90df-5fa214ea557a}; !- Port 1

OS:Sizing:Zone,
  {b09dba5e-e036-4be8-ba8b-7d0ea57ce239}, !- Handle
  {6452d253-d722-46d6-a23a-86a08e6efe97}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {17796e75-08de-4af8-b0c8-6984661efe96}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {6452d253-d722-46d6-a23a-86a08e6efe97}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6507082e-5d71-4184-aa28-687cc9a14f69}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e88a4090-4f5a-49fa-b06e-5ea563db8b68}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bdac64fa-7307-4485-b66c-6cc811012065}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {08c02a79-cbed-462b-90ba-4200889ad44a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c4fbb604-9f58-4f17-a92b-3fe767cc24e3}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {42dd082b-b0df-45ec-acf1-36cb3cbe23ac}, !- Zone Air Inlet Port List
  {f4c8dea5-1aba-47ad-bd0b-52c38c3ab804}, !- Zone Air Exhaust Port List
  {ef4c2a0f-4c8b-4868-8863-290456d54220}, !- Zone Air Node Name
  {3ed065c8-d9ff-4c9b-9873-886978f16944}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0ccdc9cf-f578-4047-b6cd-8e6164e7fdc1}, !- Group Rendering Name
  {af5cf780-cac1-47e4-9272-b105996ab547}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {472fbdba-e748-4b52-b501-136c7006bc76}, !- Handle
  Node 64,                                !- Name
  {ef4c2a0f-4c8b-4868-8863-290456d54220}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef4c2a0f-4c8b-4868-8863-290456d54220}, !- Handle
  {c4fbb604-9f58-4f17-a92b-3fe767cc24e3}, !- Source Object
  11,                                     !- Outlet Port
  {472fbdba-e748-4b52-b501-136c7006bc76}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {42dd082b-b0df-45ec-acf1-36cb3cbe23ac}, !- Handle
  {c4fbb604-9f58-4f17-a92b-3fe767cc24e3}, !- HVAC Component
  {b12773f7-6384-49eb-898f-08cd2f8d1174}; !- Port 1

OS:PortList,
  {f4c8dea5-1aba-47ad-bd0b-52c38c3ab804}, !- Handle
  {c4fbb604-9f58-4f17-a92b-3fe767cc24e3}, !- HVAC Component
  {84d830f4-a329-4cb0-aadc-3108e978de01}; !- Port 1

OS:PortList,
  {3ed065c8-d9ff-4c9b-9873-886978f16944}, !- Handle
  {c4fbb604-9f58-4f17-a92b-3fe767cc24e3}, !- HVAC Component
  {20d1b258-3b86-48bb-b2e5-8fac1aa19a56}; !- Port 1

OS:Sizing:Zone,
  {1d227d7b-2a74-4e5d-8b59-3ef0fade3f15}, !- Handle
  {c4fbb604-9f58-4f17-a92b-3fe767cc24e3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce5f7e27-f684-403b-a323-f33cc6e64060}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {c4fbb604-9f58-4f17-a92b-3fe767cc24e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4381f04d-1e9c-440e-919d-f2cf6c924b22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a09403c0-cc1c-49f1-b565-8a61218dcfbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {dd340415-c7c2-414d-aaba-7e401de17d1d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {af5cf780-cac1-47e4-9272-b105996ab547}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {b3d9c90d-0791-40d4-a551-587b144471ee}, !- Heating Setpoint Temperature Schedule Name
  {b16ce0c4-2ae6-4b54-b8b7-7f0965fe1008}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {246f20c4-11a4-4891-9859-dfb1dce31147}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {622fea2e-a392-4ba9-8b12-b77dc0f9e804}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c5aac2ac-c568-485e-bb56-948d4458b8ed}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a8cc069e-54ec-48d5-8a7c-e50a2158afe0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fdcc08f2-e3d7-4afa-b09d-7be0a094403b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4826f580-5141-41b3-af67-f512b268f8a7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {89a50545-1bb4-442a-aa8f-c95204f9d2f1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {feaecba2-dc8e-4b28-a3b8-24e1742bb721}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f3b3b717-e556-47fe-8dcb-e61711439ed7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc77dc57-fcd0-4d07-9077-cde8ba93898a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {af21eb25-2ed6-4f61-8202-125523dcda1a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e146e988-a8e7-407d-af38-efbfbabea400}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {54a91371-7a7e-43e7-b465-ce6cbd1dc7e0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46f39fd1-9963-4d0f-a521-71f410aabb55}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98f47dc7-44e1-495a-9ac6-10c94d90621b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b788fb6-9b87-4ce9-9050-9e3e49251479}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b9e9d888-9422-4a45-b14f-0e9e623cd718}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1e743931-058e-496e-95b1-afd64f087048}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8fafe0f2-bc23-4cb6-a908-5416dab8c13d}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0ccdc9cf-f578-4047-b6cd-8e6164e7fdc1}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e442f7bd-0107-4f60-aa46-182a019003d7}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8bd14987-fa85-4f38-93c8-a25c79ddb30c}, !- Handle
  Space Function Conf./meet./multi-purpose 2, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a839a2a0-6073-4229-a4c3-930ae0d0d58c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 2, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bf9a59c9-0bb2-4c3f-bbba-d85bc3ca3ae3}, !- Handle
  Space Function Dwelling Unit(s) 2,      !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Schedule:Ruleset,
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {a0e7bd96-8576-4972-b1a9-b1749c3a18b5}, !- Schedule Type Limits Name
  {bddb3616-d4e1-47d5-8b31-e3363297491a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bddb3616-d4e1-47d5-8b31-e3363297491a}, !- Handle
  Schedule Day 5,                         !- Name
  {a0e7bd96-8576-4972-b1a9-b1749c3a18b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ea9f5519-545e-457f-8930-b4633e4decd6}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d2f6537e-869d-4cd4-bc98-211c0abee880}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {3e4aa112-d629-4582-a112-bb36b70f74c5}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8fe74d43-6d87-4962-8ff6-68a7298b1337}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1c17ec83-3c11-48bd-8cc0-e1b05c554548}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c17ec83-3c11-48bd-8cc0-e1b05c554548}, !- Handle
  wkdON_OFF_ALWAYS_OFF 2,                 !- Name
  {a0e7bd96-8576-4972-b1a9-b1749c3a18b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {bd9b1b73-720e-45d6-bc11-d3e607e08f9a}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4859a05f-6a55-464b-b7a3-f2d6fec46069}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4859a05f-6a55-464b-b7a3-f2d6fec46069}, !- Handle
  satON_OFF_ALWAYS_OFF 2,                 !- Name
  {a0e7bd96-8576-4972-b1a9-b1749c3a18b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {8ea2249c-0338-4c0c-83a3-843129a1d08f}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f4dbace9-ebc2-4f71-82b2-258b6a49c6d8}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f4dbace9-ebc2-4f71-82b2-258b6a49c6d8}, !- Handle
  sunON_OFF_ALWAYS_OFF 2,                 !- Name
  {a0e7bd96-8576-4972-b1a9-b1749c3a18b5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {eefe9a79-6204-44c9-b26f-ca311f5ff053}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {1b1aafff-8412-4925-a365-8e248d41c1f3}, !- Availability Schedule
  {978a4b07-f924-4500-b2cf-c7fce8f86cea}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13835c82-b7c7-40d7-a546-bbf3abd8fca4}, !- Supply Side Inlet Node Name
  {6614d158-3198-4f48-ae46-7b47d64686d0}, !- Demand Side Outlet Node Name
  {3d98a3f7-0e79-4a31-8e10-b86e3f05304f}, !- Demand Side Inlet Node A
  {a219a9b9-2876-4397-8b03-94b8c195cb00}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Demand Mixer Name
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {023af300-a015-4ad2-aa41-ea1bbdba6019}, !- Handle
  Node 2,                                 !- Name
  {13835c82-b7c7-40d7-a546-bbf3abd8fca4}, !- Inlet Port
  {57225da1-22f2-4525-b345-b8b3e1dfea78}; !- Outlet Port

OS:Node,
  {e57a3d81-7ba2-4964-95e4-75d7334176ae}, !- Handle
  Node 3,                                 !- Name
  {4e53f514-b510-4f6b-8247-a9635d260905}, !- Inlet Port
  {a219a9b9-2876-4397-8b03-94b8c195cb00}; !- Outlet Port

OS:Connection,
  {13835c82-b7c7-40d7-a546-bbf3abd8fca4}, !- Handle
  {eefe9a79-6204-44c9-b26f-ca311f5ff053}, !- Source Object
  9,                                      !- Outlet Port
  {023af300-a015-4ad2-aa41-ea1bbdba6019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a219a9b9-2876-4397-8b03-94b8c195cb00}, !- Handle
  {e57a3d81-7ba2-4964-95e4-75d7334176ae}, !- Source Object
  3,                                      !- Outlet Port
  {eefe9a79-6204-44c9-b26f-ca311f5ff053}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2e8f636d-c7e4-47c8-985e-0ed1cd95f63d}, !- Handle
  Node 5,                                 !- Name
  {3d98a3f7-0e79-4a31-8e10-b86e3f05304f}, !- Inlet Port
  {30f84671-b3d1-4e84-a3b1-1319815a85c0}; !- Outlet Port

OS:Node,
  {b9ee55e8-f5d7-450a-89cb-d5125a6a4f96}, !- Handle
  Node 6,                                 !- Name
  {f3f40a7e-1a82-426d-8063-d8be90c2844b}, !- Inlet Port
  {6614d158-3198-4f48-ae46-7b47d64686d0}; !- Outlet Port

OS:Node,
  {cc798adb-aec3-4ddd-abd9-4bc77f216a10}, !- Handle
  Node 8,                                 !- Name
  {07ce28da-6f43-462b-87c9-fe86735ebb9d}, !- Inlet Port
  {3355bf37-6416-4cc7-8085-b0723c8689b0}; !- Outlet Port

OS:Connection,
  {3d98a3f7-0e79-4a31-8e10-b86e3f05304f}, !- Handle
  {eefe9a79-6204-44c9-b26f-ca311f5ff053}, !- Source Object
  11,                                     !- Outlet Port
  {2e8f636d-c7e4-47c8-985e-0ed1cd95f63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6614d158-3198-4f48-ae46-7b47d64686d0}, !- Handle
  {b9ee55e8-f5d7-450a-89cb-d5125a6a4f96}, !- Source Object
  3,                                      !- Outlet Port
  {eefe9a79-6204-44c9-b26f-ca311f5ff053}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {30f84671-b3d1-4e84-a3b1-1319815a85c0}, !- Inlet Node Name
  {24fea6e6-b4ce-4263-b377-96d6ef506301}, !- Outlet Node Name 1
  {7bc9e221-d5ef-4103-88ca-d8128ba68693}, !- Outlet Node Name 2
  {d541e5ff-f2d0-49ea-aab0-988db3ae54a2}, !- Outlet Node Name 3
  {2d9b2ed3-e973-4de0-8745-41ee82dd13e9}, !- Outlet Node Name 4
  {bebc8fb0-9316-43a3-a51f-e7d9b961216f}, !- Outlet Node Name 5
  {935d429c-5ce3-4192-893a-7f2d0d5ff709}, !- Outlet Node Name 6
  {089f4443-e9bd-4dde-b335-3db9e2f6bb68}, !- Outlet Node Name 7
  {40f88865-5efa-4d67-b5cb-d8b50a449a9e}, !- Outlet Node Name 8
  {50dcb0d8-3b9b-4019-8919-90449696307f}, !- Outlet Node Name 9
  {a5c4feff-9c7a-4dd1-9dc7-460db4e10063}, !- Outlet Node Name 10
  {eba27431-8b4e-4b51-9332-d86960975a52}, !- Outlet Node Name 11
  {e915e857-c056-4572-b25d-76c5fe8b61a0}, !- Outlet Node Name 12
  {d5eafe81-301a-4e38-8be9-0b37392bb1f7}, !- Outlet Node Name 13
  {1bfb8189-e77c-4a61-b0fb-c03b2ec0cf2a}, !- Outlet Node Name 14
  {a52f1d8d-a0c9-4fe6-9d8a-5397c4e3e819}, !- Outlet Node Name 15
  {c0df910e-53b3-4a5d-b5b8-899cb71477a8}, !- Outlet Node Name 16
  {3aac24ce-7696-4196-8b73-3ecdb3d6cfb2}, !- Outlet Node Name 17
  {37dc5d13-52df-4040-a18b-0ebecc9d1c4c}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {f3f40a7e-1a82-426d-8063-d8be90c2844b}, !- Outlet Node Name
  {0ecc45d7-133e-4469-9ea7-3c5ef0f2ab87}, !- Inlet Node Name 1
  {15070a02-38da-4ba8-a4db-94716633a70b}, !- Inlet Node Name 2
  {a94922ec-def2-42e1-a6ad-b5afa743cf0b}, !- Inlet Node Name 3
  {46a158ae-33f5-43e4-816d-572b8644baf6}, !- Inlet Node Name 4
  {e6368277-29c4-4026-86b2-d0131cff3fba}, !- Inlet Node Name 5
  {d31c7dc4-5418-4c48-af12-f4c9f5ec72e8}, !- Inlet Node Name 6
  {efb9c1fa-20de-43da-9924-c22c7b6aa6bc}, !- Inlet Node Name 7
  {4f552bcc-d87c-451b-81b7-cfc90b6d93f1}, !- Inlet Node Name 8
  {758d0417-3db3-48a7-92fa-296c8b8d8de0}, !- Inlet Node Name 9
  {cfff1a1a-1755-4bcd-a9a4-3f72ad5e8071}, !- Inlet Node Name 10
  {5f539a61-0d09-4c23-ac10-57fb703ba49f}, !- Inlet Node Name 11
  {152a0f37-044b-4170-be15-683355fbdc81}, !- Inlet Node Name 12
  {ad00d563-7a6c-4339-8134-842ebf6b21d0}, !- Inlet Node Name 13
  {53c8c13f-1cbd-45b5-85de-6112dba35fc7}, !- Inlet Node Name 14
  {122ade96-a69c-4be9-ad92-149884d2069b}, !- Inlet Node Name 15
  {6f12241f-d93f-437d-8fd5-83e671bee5e8}, !- Inlet Node Name 16
  {9d13e4a8-7622-4e08-a3b2-464d96b08e07}, !- Inlet Node Name 17
  {500baa26-4264-4274-80cb-13b082aed3b5}; !- Inlet Node Name 18

OS:Connection,
  {30f84671-b3d1-4e84-a3b1-1319815a85c0}, !- Handle
  {2e8f636d-c7e4-47c8-985e-0ed1cd95f63d}, !- Source Object
  3,                                      !- Outlet Port
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f40a7e-1a82-426d-8063-d8be90c2844b}, !- Handle
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Source Object
  2,                                      !- Outlet Port
  {b9ee55e8-f5d7-450a-89cb-d5125a6a4f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe5f5422-6d62-4329-ad3b-7bedd17a83bb}, !- Handle
  {eefe9a79-6204-44c9-b26f-ca311f5ff053}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {978a4b07-f924-4500-b2cf-c7fce8f86cea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {805dbe73-6be9-43c1-b31c-6b9c02418806}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {b100b6ec-539e-4d22-9138-61b310ff2a4a}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {08b71e11-275f-421a-a739-8bccf021fadd}, !- Air Inlet Node Name
  {4e53f514-b510-4f6b-8247-a9635d260905}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {055efa3a-4198-4de7-ab15-8a64e2501bc1}, !- Handle
  Coil Heating Electric 1,                !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {322e3756-0b59-4087-8b6f-7c2be1bfe9be}, !- Air Inlet Node Name
  {aa64b1f4-f578-4b24-9b61-d026b4526b9c}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ebb09f3b-d656-4138-a3d6-4c0dabb5dff0}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2b97bab9-45b9-4100-9d14-8b510740f7a4}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3c0a1ef9-2e27-4f3d-bda2-bdb62e2c1703}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {84235440-a4d2-415c-9444-84bc66cefacf}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f834373-0e7c-4365-96d5-d89acd560af0}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0beeffaa-5f2e-44d9-8493-6f4f5d5ae2a9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31kBtu/hr 7.7726EER, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {df563793-6ea8-4c86-b860-b858ed3cba3f}, !- Air Inlet Node Name
  {7913ee08-0e4c-4c0b-93eb-e3c8d7011ccc}, !- Air Outlet Node Name
  {8282a920-25cf-4e64-ad54-56c0fa893c39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b1e02c-5b6c-4b57-b129-2285e66a6c67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {364a647b-fa09-4c0c-ac09-bbaf87be12a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e77c4357-84f3-450b-8746-e97afd66cdc1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {081e3d3a-174e-4087-98c6-8b8762c397e1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {315fb577-360e-47e2-a676-9ecf7635af6d}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b1aafff-8412-4925-a365-8e248d41c1f3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8104f23a-4dd2-44f1-98e3-c07cfd53d1c7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8104f23a-4dd2-44f1-98e3-c07cfd53d1c7}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9a7962a4-56e3-485d-93cf-e05fb7830d8e}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {315fb577-360e-47e2-a676-9ecf7635af6d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9ade9d6c-3e17-489a-8141-02149f3b45ce}, !- Mixed Air Node Name
  {9f04fdcf-9107-4a61-b4da-40d7302ed354}, !- Outdoor Air Stream Node Name
  {ab71f663-962e-4f27-a97a-0a4d1b70c627}, !- Relief Air Stream Node Name
  {57225da1-22f2-4525-b345-b8b3e1dfea78}; !- Return Air Stream Node Name

OS:Node,
  {8c042d4a-050b-408a-9111-6b8445bcc8c7}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {9f04fdcf-9107-4a61-b4da-40d7302ed354}; !- Outlet Port

OS:Connection,
  {9f04fdcf-9107-4a61-b4da-40d7302ed354}, !- Handle
  {8c042d4a-050b-408a-9111-6b8445bcc8c7}, !- Source Object
  3,                                      !- Outlet Port
  {9a7962a4-56e3-485d-93cf-e05fb7830d8e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63580ff7-92ea-45c1-81a0-fd1d0c69a954}, !- Handle
  Node 11,                                !- Name
  {ab71f663-962e-4f27-a97a-0a4d1b70c627}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab71f663-962e-4f27-a97a-0a4d1b70c627}, !- Handle
  {9a7962a4-56e3-485d-93cf-e05fb7830d8e}, !- Source Object
  7,                                      !- Outlet Port
  {63580ff7-92ea-45c1-81a0-fd1d0c69a954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e53f514-b510-4f6b-8247-a9635d260905}, !- Handle
  {b100b6ec-539e-4d22-9138-61b310ff2a4a}, !- Source Object
  9,                                      !- Outlet Port
  {e57a3d81-7ba2-4964-95e4-75d7334176ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {752fab4a-003b-450a-840a-ace74bbecbc8}, !- Handle
  Node 12,                                !- Name
  {aa64b1f4-f578-4b24-9b61-d026b4526b9c}, !- Inlet Port
  {08b71e11-275f-421a-a739-8bccf021fadd}; !- Outlet Port

OS:Connection,
  {aa64b1f4-f578-4b24-9b61-d026b4526b9c}, !- Handle
  {055efa3a-4198-4de7-ab15-8a64e2501bc1}, !- Source Object
  6,                                      !- Outlet Port
  {752fab4a-003b-450a-840a-ace74bbecbc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b71e11-275f-421a-a739-8bccf021fadd}, !- Handle
  {752fab4a-003b-450a-840a-ace74bbecbc8}, !- Source Object
  3,                                      !- Outlet Port
  {b100b6ec-539e-4d22-9138-61b310ff2a4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {abc3ab0b-3ca5-4278-8854-189e489cc464}, !- Handle
  Node 14,                                !- Name
  {7913ee08-0e4c-4c0b-93eb-e3c8d7011ccc}, !- Inlet Port
  {322e3756-0b59-4087-8b6f-7c2be1bfe9be}; !- Outlet Port

OS:Connection,
  {7913ee08-0e4c-4c0b-93eb-e3c8d7011ccc}, !- Handle
  {0beeffaa-5f2e-44d9-8493-6f4f5d5ae2a9}, !- Source Object
  9,                                      !- Outlet Port
  {abc3ab0b-3ca5-4278-8854-189e489cc464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {322e3756-0b59-4087-8b6f-7c2be1bfe9be}, !- Handle
  {abc3ab0b-3ca5-4278-8854-189e489cc464}, !- Source Object
  3,                                      !- Outlet Port
  {055efa3a-4198-4de7-ab15-8a64e2501bc1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39712db5-2606-41e4-a148-9ca62f998ea8}, !- Handle
  Node 15,                                !- Name
  {9ade9d6c-3e17-489a-8141-02149f3b45ce}, !- Inlet Port
  {df563793-6ea8-4c86-b860-b858ed3cba3f}; !- Outlet Port

OS:Connection,
  {57225da1-22f2-4525-b345-b8b3e1dfea78}, !- Handle
  {023af300-a015-4ad2-aa41-ea1bbdba6019}, !- Source Object
  3,                                      !- Outlet Port
  {9a7962a4-56e3-485d-93cf-e05fb7830d8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9ade9d6c-3e17-489a-8141-02149f3b45ce}, !- Handle
  {9a7962a4-56e3-485d-93cf-e05fb7830d8e}, !- Source Object
  5,                                      !- Outlet Port
  {39712db5-2606-41e4-a148-9ca62f998ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df563793-6ea8-4c86-b860-b858ed3cba3f}, !- Handle
  {39712db5-2606-41e4-a148-9ca62f998ea8}, !- Source Object
  3,                                      !- Outlet Port
  {0beeffaa-5f2e-44d9-8493-6f4f5d5ae2a9}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {eb2cab3f-3a66-4056-b739-8c633b242830}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {911c1083-1376-4b63-987c-12b7c8a5c787}; !- Default Day Schedule Name

OS:Schedule:Day,
  {911c1083-1376-4b63-987c-12b7c8a5c787}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {09ea61f2-f587-4529-8e47-12aeece6460b}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {eb2cab3f-3a66-4056-b739-8c633b242830}, !- Schedule Name
  {e57a3d81-7ba2-4964-95e4-75d7334176ae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {88fb8f01-afbd-451c-b5a7-8c6281c339cd}, !- Handle
  Coil Heating Electric 2,                !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8fc26e3b-74c8-4c80-ba67-26aad7361617}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d825ece4-462a-4bd7-8963-be4c664731b3}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {52076c59-b747-4301-8150-a44387cc85dd}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0ed34b40-9454-48a5-b454-f8033e89eb94}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dde973c2-4b9e-4dde-830c-293d1a85665f}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c062298b-db03-4a9a-9559-ef97c06440ff}, !- Handle
  Coil Cooling DX Single Speed 1 19kBtu/hr 7.7726EER, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8282a920-25cf-4e64-ad54-56c0fa893c39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b1e02c-5b6c-4b57-b129-2285e66a6c67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {364a647b-fa09-4c0c-ac09-bbaf87be12a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e77c4357-84f3-450b-8746-e97afd66cdc1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {081e3d3a-174e-4087-98c6-8b8762c397e1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a4dd05ed-929e-4882-b8e5-150907c9a0df}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {22b4926b-cae0-4e18-912e-5378362de052}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {b215eb95-8f9a-4a2c-8c1c-04dcdeb82d86}, !- Air Inlet Node Name
  {026219e6-945f-4620-b786-24947b60df3b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a4dd05ed-929e-4882-b8e5-150907c9a0df}, !- Supply Air Fan Name
  {88fb8f01-afbd-451c-b5a7-8c6281c339cd}, !- Heating Coil Name
  {c062298b-db03-4a9a-9559-ef97c06440ff}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {97c4a590-fca6-4cbd-9bbb-ed2e76f4b635}, !- Handle
  Node 17,                                !- Name
  {15661670-2cae-4c4f-b0b2-58f134bb97ea}, !- Inlet Port
  {b215eb95-8f9a-4a2c-8c1c-04dcdeb82d86}; !- Outlet Port

OS:Connection,
  {15661670-2cae-4c4f-b0b2-58f134bb97ea}, !- Handle
  {a0fd1067-4998-4a18-8117-669b456ea6c0}, !- Source Object
  2,                                      !- Outlet Port
  {97c4a590-fca6-4cbd-9bbb-ed2e76f4b635}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b215eb95-8f9a-4a2c-8c1c-04dcdeb82d86}, !- Handle
  {97c4a590-fca6-4cbd-9bbb-ed2e76f4b635}, !- Source Object
  3,                                      !- Outlet Port
  {22b4926b-cae0-4e18-912e-5378362de052}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17ef3c81-c43e-4b60-a58e-82bb9b7b2056}, !- Handle
  Node 18,                                !- Name
  {026219e6-945f-4620-b786-24947b60df3b}, !- Inlet Port
  {1a663072-63ad-4b2c-bc39-f77788a69427}; !- Outlet Port

OS:Connection,
  {1a663072-63ad-4b2c-bc39-f77788a69427}, !- Handle
  {17ef3c81-c43e-4b60-a58e-82bb9b7b2056}, !- Source Object
  3,                                      !- Outlet Port
  {c98a8143-eaef-46f4-ac83-e2ceff78218a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026219e6-945f-4620-b786-24947b60df3b}, !- Handle
  {22b4926b-cae0-4e18-912e-5378362de052}, !- Source Object
  4,                                      !- Outlet Port
  {17ef3c81-c43e-4b60-a58e-82bb9b7b2056}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {bd79d362-fb59-4350-87dd-af59fbdf0c6f}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51423f9b-2ffc-4cfa-a410-d0ff3438d6f5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {022a9d89-da37-4fec-bbeb-c470bb5a5bcd}, !- Air Inlet Node Name
  {07ce28da-6f43-462b-87c9-fe86735ebb9d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {71a8e2f6-75cf-4b7b-a218-9af91ab3230d}, !- Handle
  Node 20,                                !- Name
  {96e9be63-5769-4137-a63a-30c9bbba51c0}, !- Inlet Port
  {0ecc45d7-133e-4469-9ea7-3c5ef0f2ab87}; !- Outlet Port

OS:Connection,
  {3355bf37-6416-4cc7-8085-b0723c8689b0}, !- Handle
  {cc798adb-aec3-4ddd-abd9-4bc77f216a10}, !- Source Object
  3,                                      !- Outlet Port
  {c98a8143-eaef-46f4-ac83-e2ceff78218a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96e9be63-5769-4137-a63a-30c9bbba51c0}, !- Handle
  {b6098fa0-5087-4473-85b3-ad4c50788c36}, !- Source Object
  2,                                      !- Outlet Port
  {71a8e2f6-75cf-4b7b-a218-9af91ab3230d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ecc45d7-133e-4469-9ea7-3c5ef0f2ab87}, !- Handle
  {71a8e2f6-75cf-4b7b-a218-9af91ab3230d}, !- Source Object
  3,                                      !- Outlet Port
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a689d64b-e801-4165-a6e8-097e713f1e6e}, !- Handle
  Node 21,                                !- Name
  {24fea6e6-b4ce-4263-b377-96d6ef506301}, !- Inlet Port
  {022a9d89-da37-4fec-bbeb-c470bb5a5bcd}; !- Outlet Port

OS:Connection,
  {24fea6e6-b4ce-4263-b377-96d6ef506301}, !- Handle
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Source Object
  3,                                      !- Outlet Port
  {a689d64b-e801-4165-a6e8-097e713f1e6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022a9d89-da37-4fec-bbeb-c470bb5a5bcd}, !- Handle
  {a689d64b-e801-4165-a6e8-097e713f1e6e}, !- Source Object
  3,                                      !- Outlet Port
  {51423f9b-2ffc-4cfa-a410-d0ff3438d6f5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07ce28da-6f43-462b-87c9-fe86735ebb9d}, !- Handle
  {51423f9b-2ffc-4cfa-a410-d0ff3438d6f5}, !- Source Object
  4,                                      !- Outlet Port
  {cc798adb-aec3-4ddd-abd9-4bc77f216a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {39f39ac4-f54f-4366-a5ba-c4f37cfe3da6}, !- Handle
  Coil Heating Electric 3,                !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {55a9432b-87b4-46f5-b285-1714206f19f5}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7ba9340f-a749-4529-894f-6068f4fa7896}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9654fa83-6077-4dc8-9086-80aa798e868f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {09dc13e9-c1f5-46fd-a4bd-e9ee879469fb}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6d4d0055-713e-477f-8655-cacbfdee8d3c}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {02f59b84-f4ee-4dfc-9292-801c57cef72f}, !- Handle
  Coil Cooling DX Single Speed 2 17kBtu/hr 7.7726EER, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8282a920-25cf-4e64-ad54-56c0fa893c39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b1e02c-5b6c-4b57-b129-2285e66a6c67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {364a647b-fa09-4c0c-ac09-bbaf87be12a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e77c4357-84f3-450b-8746-e97afd66cdc1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {081e3d3a-174e-4087-98c6-8b8762c397e1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {2a1c44d2-1222-4c3f-be6e-0a68c16589ad}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f38e2974-0bc7-4bdb-bf13-63134cb677c9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {dfcadbdd-6aae-44d4-bb80-0a7cf6b10994}, !- Air Inlet Node Name
  {34ebf5aa-8bbf-4b4f-b581-e125bcfc58bb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {2a1c44d2-1222-4c3f-be6e-0a68c16589ad}, !- Supply Air Fan Name
  {39f39ac4-f54f-4366-a5ba-c4f37cfe3da6}, !- Heating Coil Name
  {02f59b84-f4ee-4dfc-9292-801c57cef72f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8da3d44d-963d-46d0-bea4-ff4599ca8b5c}, !- Handle
  Node 23,                                !- Name
  {160239b3-70c1-4cd4-8280-568793add0a8}, !- Inlet Port
  {dfcadbdd-6aae-44d4-bb80-0a7cf6b10994}; !- Outlet Port

OS:Connection,
  {160239b3-70c1-4cd4-8280-568793add0a8}, !- Handle
  {e97bfd33-c604-45c3-9bc1-b5870c41f0f6}, !- Source Object
  2,                                      !- Outlet Port
  {8da3d44d-963d-46d0-bea4-ff4599ca8b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfcadbdd-6aae-44d4-bb80-0a7cf6b10994}, !- Handle
  {8da3d44d-963d-46d0-bea4-ff4599ca8b5c}, !- Source Object
  3,                                      !- Outlet Port
  {f38e2974-0bc7-4bdb-bf13-63134cb677c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {74b65d43-a43c-4584-a51a-8bb61a1c3055}, !- Handle
  Node 24,                                !- Name
  {34ebf5aa-8bbf-4b4f-b581-e125bcfc58bb}, !- Inlet Port
  {9185835b-3e2e-4ce0-8d7d-57c9e0c6d9a4}; !- Outlet Port

OS:Connection,
  {9185835b-3e2e-4ce0-8d7d-57c9e0c6d9a4}, !- Handle
  {74b65d43-a43c-4584-a51a-8bb61a1c3055}, !- Source Object
  3,                                      !- Outlet Port
  {c4a2cb7f-e7e4-4152-bfed-5ab94279dd7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34ebf5aa-8bbf-4b4f-b581-e125bcfc58bb}, !- Handle
  {f38e2974-0bc7-4bdb-bf13-63134cb677c9}, !- Source Object
  4,                                      !- Outlet Port
  {74b65d43-a43c-4584-a51a-8bb61a1c3055}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f6ca1efc-316c-454d-b557-cccf209fda57}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6517483-bf85-47e2-9980-edd805b7c430}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {a9f836ef-5c7e-47de-88c9-7a56aea06b4d}, !- Air Inlet Node Name
  {51bb2206-b064-409b-9442-07f342a53f0a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {95822c9a-0c90-42d2-87f7-30cf53ba846e}, !- Handle
  Node 26,                                !- Name
  {51bb2206-b064-409b-9442-07f342a53f0a}, !- Inlet Port
  {9968c7a3-ddd0-4f9b-b11a-88212bbbd9dd}; !- Outlet Port

OS:Node,
  {a89b5ac3-4f0d-4b17-892e-e784d73b7fac}, !- Handle
  Node 27,                                !- Name
  {5df127b3-ea16-4582-8778-c0fd04d6202e}, !- Inlet Port
  {15070a02-38da-4ba8-a4db-94716633a70b}; !- Outlet Port

OS:Connection,
  {9968c7a3-ddd0-4f9b-b11a-88212bbbd9dd}, !- Handle
  {95822c9a-0c90-42d2-87f7-30cf53ba846e}, !- Source Object
  3,                                      !- Outlet Port
  {c4a2cb7f-e7e4-4152-bfed-5ab94279dd7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5df127b3-ea16-4582-8778-c0fd04d6202e}, !- Handle
  {ca74a725-bfb5-4ea4-8464-da4a736b274f}, !- Source Object
  2,                                      !- Outlet Port
  {a89b5ac3-4f0d-4b17-892e-e784d73b7fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15070a02-38da-4ba8-a4db-94716633a70b}, !- Handle
  {a89b5ac3-4f0d-4b17-892e-e784d73b7fac}, !- Source Object
  3,                                      !- Outlet Port
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {99ee6cc3-c962-49c3-8b22-bb7253683796}, !- Handle
  Node 29,                                !- Name
  {7bc9e221-d5ef-4103-88ca-d8128ba68693}, !- Inlet Port
  {a9f836ef-5c7e-47de-88c9-7a56aea06b4d}; !- Outlet Port

OS:Connection,
  {7bc9e221-d5ef-4103-88ca-d8128ba68693}, !- Handle
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Source Object
  4,                                      !- Outlet Port
  {99ee6cc3-c962-49c3-8b22-bb7253683796}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f836ef-5c7e-47de-88c9-7a56aea06b4d}, !- Handle
  {99ee6cc3-c962-49c3-8b22-bb7253683796}, !- Source Object
  3,                                      !- Outlet Port
  {d6517483-bf85-47e2-9980-edd805b7c430}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {51bb2206-b064-409b-9442-07f342a53f0a}, !- Handle
  {d6517483-bf85-47e2-9980-edd805b7c430}, !- Source Object
  4,                                      !- Outlet Port
  {95822c9a-0c90-42d2-87f7-30cf53ba846e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {02c4dc05-abde-4636-961f-a49d394d017c}, !- Handle
  Coil Heating Electric 4,                !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e5781cad-94f8-47ee-afd7-f785b309faf7}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0b3a0a8-32b2-4cf4-bcf2-ba6257ec27e2}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {34b977a5-3d23-4f73-bb15-13dd8ad9e459}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8242e6d8-1bec-4d36-bcf6-d11c200b49c6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c15aad05-8b58-4d44-9750-01479c733867}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9f0f0971-9079-42e6-88f1-2f4d598229db}, !- Handle
  Coil Cooling DX Single Speed 3 11kBtu/hr 7.7726EER, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8282a920-25cf-4e64-ad54-56c0fa893c39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b1e02c-5b6c-4b57-b129-2285e66a6c67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {364a647b-fa09-4c0c-ac09-bbaf87be12a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e77c4357-84f3-450b-8746-e97afd66cdc1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {081e3d3a-174e-4087-98c6-8b8762c397e1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0fac6a19-e26e-48d7-8f12-89ce62a9f41a}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {cb49ba23-4ea3-48ea-a178-7d12218f7502}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {6c4b5bbd-ea2a-4432-b88c-a16c2977f0e7}, !- Air Inlet Node Name
  {ce71a143-b78a-4b43-bfca-e58ed948f8ba}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0fac6a19-e26e-48d7-8f12-89ce62a9f41a}, !- Supply Air Fan Name
  {02c4dc05-abde-4636-961f-a49d394d017c}, !- Heating Coil Name
  {9f0f0971-9079-42e6-88f1-2f4d598229db}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2d0eed7e-fbb1-4cc2-a23d-51ef8ffd5600}, !- Handle
  Node 30,                                !- Name
  {77c80526-9a50-42e5-8602-76df70d8a0a7}, !- Inlet Port
  {6c4b5bbd-ea2a-4432-b88c-a16c2977f0e7}; !- Outlet Port

OS:Connection,
  {77c80526-9a50-42e5-8602-76df70d8a0a7}, !- Handle
  {f9086fca-d0d2-4105-b036-400f1bdda1ee}, !- Source Object
  2,                                      !- Outlet Port
  {2d0eed7e-fbb1-4cc2-a23d-51ef8ffd5600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4b5bbd-ea2a-4432-b88c-a16c2977f0e7}, !- Handle
  {2d0eed7e-fbb1-4cc2-a23d-51ef8ffd5600}, !- Source Object
  3,                                      !- Outlet Port
  {cb49ba23-4ea3-48ea-a178-7d12218f7502}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2a24c824-8066-4736-bf16-0ba4cb47c791}, !- Handle
  Node 32,                                !- Name
  {ce71a143-b78a-4b43-bfca-e58ed948f8ba}, !- Inlet Port
  {e62d25c4-16a3-4004-a924-b843f4abe170}; !- Outlet Port

OS:Connection,
  {e62d25c4-16a3-4004-a924-b843f4abe170}, !- Handle
  {2a24c824-8066-4736-bf16-0ba4cb47c791}, !- Source Object
  3,                                      !- Outlet Port
  {aff64f50-3bde-49f7-bbc2-6938817480f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce71a143-b78a-4b43-bfca-e58ed948f8ba}, !- Handle
  {cb49ba23-4ea3-48ea-a178-7d12218f7502}, !- Source Object
  4,                                      !- Outlet Port
  {2a24c824-8066-4736-bf16-0ba4cb47c791}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {7a7ad8af-6f7c-4774-8938-5e5352a04de6}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4aea90f4-9a8b-402f-a2da-0e036e3a7cfc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {7e7f0334-0c0f-4220-9e84-40fe8cd68c33}, !- Air Inlet Node Name
  {184c3983-5e56-498e-bf9d-e50a41f102dd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b6c5584-e73b-489f-a99e-ddacac1f8f98}, !- Handle
  Node 33,                                !- Name
  {184c3983-5e56-498e-bf9d-e50a41f102dd}, !- Inlet Port
  {9f93d2d1-00db-4a65-8ddb-8d922e228c9b}; !- Outlet Port

OS:Node,
  {f6c6297b-ebc8-47fd-9552-b0b72d010cdc}, !- Handle
  Node 35,                                !- Name
  {9b7c82e6-0426-4c6c-b020-0efee42c4032}, !- Inlet Port
  {a94922ec-def2-42e1-a6ad-b5afa743cf0b}; !- Outlet Port

OS:Connection,
  {9f93d2d1-00db-4a65-8ddb-8d922e228c9b}, !- Handle
  {4b6c5584-e73b-489f-a99e-ddacac1f8f98}, !- Source Object
  3,                                      !- Outlet Port
  {aff64f50-3bde-49f7-bbc2-6938817480f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9b7c82e6-0426-4c6c-b020-0efee42c4032}, !- Handle
  {1c90718a-f1b8-413b-bbdb-07ebb8f876f4}, !- Source Object
  2,                                      !- Outlet Port
  {f6c6297b-ebc8-47fd-9552-b0b72d010cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a94922ec-def2-42e1-a6ad-b5afa743cf0b}, !- Handle
  {f6c6297b-ebc8-47fd-9552-b0b72d010cdc}, !- Source Object
  3,                                      !- Outlet Port
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {300fd552-4177-4a8c-b2ca-2d7f6c5dbe0a}, !- Handle
  Node 36,                                !- Name
  {d541e5ff-f2d0-49ea-aab0-988db3ae54a2}, !- Inlet Port
  {7e7f0334-0c0f-4220-9e84-40fe8cd68c33}; !- Outlet Port

OS:Connection,
  {d541e5ff-f2d0-49ea-aab0-988db3ae54a2}, !- Handle
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Source Object
  5,                                      !- Outlet Port
  {300fd552-4177-4a8c-b2ca-2d7f6c5dbe0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7f0334-0c0f-4220-9e84-40fe8cd68c33}, !- Handle
  {300fd552-4177-4a8c-b2ca-2d7f6c5dbe0a}, !- Source Object
  3,                                      !- Outlet Port
  {4aea90f4-9a8b-402f-a2da-0e036e3a7cfc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {184c3983-5e56-498e-bf9d-e50a41f102dd}, !- Handle
  {4aea90f4-9a8b-402f-a2da-0e036e3a7cfc}, !- Source Object
  4,                                      !- Outlet Port
  {4b6c5584-e73b-489f-a99e-ddacac1f8f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {45c4a7fb-1288-4046-9b84-ebe7b5ec8105}, !- Handle
  Coil Heating Electric 5,                !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1b81ef9b-8b59-463b-832f-f4e93ea3b563}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {42269d8c-4d2b-4ba3-bbb4-0a1be819692d}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1d7f452d-af4f-444b-8cd4-7cdca6d8f112}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4e8f8343-62dd-4ec9-a8fe-b0eff317649a}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f0faedb6-e018-472c-94a9-1544897d88b4}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a8f91870-4ab4-4887-981b-d8687b2d192e}, !- Handle
  Coil Cooling DX Single Speed 4 21kBtu/hr 7.7726EER, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8282a920-25cf-4e64-ad54-56c0fa893c39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b1e02c-5b6c-4b57-b129-2285e66a6c67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {364a647b-fa09-4c0c-ac09-bbaf87be12a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e77c4357-84f3-450b-8746-e97afd66cdc1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {081e3d3a-174e-4087-98c6-8b8762c397e1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8c6e389e-eb5b-4c81-8275-d3a7c9658a6b}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {33fae643-6b75-4fe8-959d-f9e05a65c227}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1 PTAC, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {3b920189-8b90-4214-9e01-e80d55df7d74}, !- Air Inlet Node Name
  {192c68a0-fdab-45af-bfef-3da13ab98901}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8c6e389e-eb5b-4c81-8275-d3a7c9658a6b}, !- Supply Air Fan Name
  {45c4a7fb-1288-4046-9b84-ebe7b5ec8105}, !- Heating Coil Name
  {a8f91870-4ab4-4887-981b-d8687b2d192e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3ab83084-ba91-4747-8438-29034a14575a}, !- Handle
  Node 38,                                !- Name
  {c13fce10-7ccb-402c-9d41-d17792b0164e}, !- Inlet Port
  {3b920189-8b90-4214-9e01-e80d55df7d74}; !- Outlet Port

OS:Connection,
  {c13fce10-7ccb-402c-9d41-d17792b0164e}, !- Handle
  {e597e037-8bc7-42eb-bfe8-64f3b7158301}, !- Source Object
  2,                                      !- Outlet Port
  {3ab83084-ba91-4747-8438-29034a14575a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b920189-8b90-4214-9e01-e80d55df7d74}, !- Handle
  {3ab83084-ba91-4747-8438-29034a14575a}, !- Source Object
  3,                                      !- Outlet Port
  {33fae643-6b75-4fe8-959d-f9e05a65c227}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5fefa8c8-727f-4dc9-a110-ec63b1c4ea81}, !- Handle
  Node 39,                                !- Name
  {192c68a0-fdab-45af-bfef-3da13ab98901}, !- Inlet Port
  {ca7b356f-5d62-4bca-a089-627b948606ca}; !- Outlet Port

OS:Connection,
  {ca7b356f-5d62-4bca-a089-627b948606ca}, !- Handle
  {5fefa8c8-727f-4dc9-a110-ec63b1c4ea81}, !- Source Object
  3,                                      !- Outlet Port
  {e40bbeb4-043f-44b9-8b7c-2b1ced7d578e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {192c68a0-fdab-45af-bfef-3da13ab98901}, !- Handle
  {33fae643-6b75-4fe8-959d-f9e05a65c227}, !- Source Object
  4,                                      !- Outlet Port
  {5fefa8c8-727f-4dc9-a110-ec63b1c4ea81}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {55020888-19fc-4a6c-aa14-89605874f19b}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bfef0512-baaf-4147-bd3a-744fd4d74b82}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {bbd80c99-03d5-4244-abf1-50147b90116a}, !- Air Inlet Node Name
  {ff3e3670-d6df-40b8-8843-d209e4396770}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {edf5658f-6aca-4a66-a0c3-88a043993fa0}, !- Handle
  Node 41,                                !- Name
  {ff3e3670-d6df-40b8-8843-d209e4396770}, !- Inlet Port
  {fef42b5e-e54e-4222-b0bf-7b1c4930ca19}; !- Outlet Port

OS:Node,
  {bcd70cd7-686c-4334-a4cb-7c77e747ee49}, !- Handle
  Node 42,                                !- Name
  {ff1c39d9-7573-44af-ad51-0cb995619a52}, !- Inlet Port
  {46a158ae-33f5-43e4-816d-572b8644baf6}; !- Outlet Port

OS:Connection,
  {fef42b5e-e54e-4222-b0bf-7b1c4930ca19}, !- Handle
  {edf5658f-6aca-4a66-a0c3-88a043993fa0}, !- Source Object
  3,                                      !- Outlet Port
  {e40bbeb4-043f-44b9-8b7c-2b1ced7d578e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff1c39d9-7573-44af-ad51-0cb995619a52}, !- Handle
  {ac722cbe-834b-47f0-9551-686384c58cc6}, !- Source Object
  2,                                      !- Outlet Port
  {bcd70cd7-686c-4334-a4cb-7c77e747ee49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a158ae-33f5-43e4-816d-572b8644baf6}, !- Handle
  {bcd70cd7-686c-4334-a4cb-7c77e747ee49}, !- Source Object
  3,                                      !- Outlet Port
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aaf0a312-61de-4ef2-b5a3-fe0143a9ff19}, !- Handle
  Node 44,                                !- Name
  {2d9b2ed3-e973-4de0-8745-41ee82dd13e9}, !- Inlet Port
  {bbd80c99-03d5-4244-abf1-50147b90116a}; !- Outlet Port

OS:Connection,
  {2d9b2ed3-e973-4de0-8745-41ee82dd13e9}, !- Handle
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Source Object
  6,                                      !- Outlet Port
  {aaf0a312-61de-4ef2-b5a3-fe0143a9ff19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd80c99-03d5-4244-abf1-50147b90116a}, !- Handle
  {aaf0a312-61de-4ef2-b5a3-fe0143a9ff19}, !- Source Object
  3,                                      !- Outlet Port
  {bfef0512-baaf-4147-bd3a-744fd4d74b82}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ff3e3670-d6df-40b8-8843-d209e4396770}, !- Handle
  {bfef0512-baaf-4147-bd3a-744fd4d74b82}, !- Source Object
  4,                                      !- Outlet Port
  {edf5658f-6aca-4a66-a0c3-88a043993fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {be87c8ff-e89f-479e-ad9a-95cb0643e961}, !- Handle
  Coil Heating Electric 6,                !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {62da3e37-b73e-4d7d-844a-41f0d36e40ae}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b9d4f1da-2e44-4efb-a206-2188e8a41410}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fdfd2bb4-59e2-484c-b995-a38e24325acf}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d509d2a-399f-4ca2-8aa7-390832342b8e}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d6ba833-0fc2-4c15-977b-d272d6d8ecff}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9219865e-530d-4ead-a534-4b845470e7e9}, !- Handle
  Coil Cooling DX Single Speed 5 15kBtu/hr 7.7726EER, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8282a920-25cf-4e64-ad54-56c0fa893c39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b1e02c-5b6c-4b57-b129-2285e66a6c67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {364a647b-fa09-4c0c-ac09-bbaf87be12a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e77c4357-84f3-450b-8746-e97afd66cdc1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {081e3d3a-174e-4087-98c6-8b8762c397e1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {442f1c90-70ca-4563-853c-d7188a7d9765}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {05ba688f-0a4f-485c-bd97-4b64fcb44eac}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {1b58ce29-19b9-48ee-a15b-1defb10e3d99}, !- Air Inlet Node Name
  {e8462dbb-76f9-4a55-9101-cca8dc00c8f1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {442f1c90-70ca-4563-853c-d7188a7d9765}, !- Supply Air Fan Name
  {be87c8ff-e89f-479e-ad9a-95cb0643e961}, !- Heating Coil Name
  {9219865e-530d-4ead-a534-4b845470e7e9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {82672838-d8d6-4802-a122-c4ab516734d9}, !- Handle
  Node 45,                                !- Name
  {04f10c65-55ba-4836-8d2f-9b8f5108bc03}, !- Inlet Port
  {1b58ce29-19b9-48ee-a15b-1defb10e3d99}; !- Outlet Port

OS:Connection,
  {04f10c65-55ba-4836-8d2f-9b8f5108bc03}, !- Handle
  {0be1045c-31e3-47af-bc40-27acd325ae7d}, !- Source Object
  2,                                      !- Outlet Port
  {82672838-d8d6-4802-a122-c4ab516734d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b58ce29-19b9-48ee-a15b-1defb10e3d99}, !- Handle
  {82672838-d8d6-4802-a122-c4ab516734d9}, !- Source Object
  3,                                      !- Outlet Port
  {05ba688f-0a4f-485c-bd97-4b64fcb44eac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e97ff89-df83-4417-8110-e78d5c3b9cc5}, !- Handle
  Node 47,                                !- Name
  {e8462dbb-76f9-4a55-9101-cca8dc00c8f1}, !- Inlet Port
  {7895d95e-834a-4ec1-bca0-629edf5b270f}; !- Outlet Port

OS:Connection,
  {7895d95e-834a-4ec1-bca0-629edf5b270f}, !- Handle
  {9e97ff89-df83-4417-8110-e78d5c3b9cc5}, !- Source Object
  3,                                      !- Outlet Port
  {2a414efb-2736-40a5-9883-1b4390328a9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8462dbb-76f9-4a55-9101-cca8dc00c8f1}, !- Handle
  {05ba688f-0a4f-485c-bd97-4b64fcb44eac}, !- Source Object
  4,                                      !- Outlet Port
  {9e97ff89-df83-4417-8110-e78d5c3b9cc5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {93a9a13a-4fd0-4165-9094-69b611220ebe}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7c6cb7fc-19d5-4ad5-aaa6-9266ed350d6e}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {7ff2549a-1dba-4b28-a248-e48b640a3944}, !- Air Inlet Node Name
  {c56d3fa8-3e9d-4013-80d5-cf5bf142b2b8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {922f7534-1de6-49e7-b306-29131164dad4}, !- Handle
  Node 48,                                !- Name
  {c56d3fa8-3e9d-4013-80d5-cf5bf142b2b8}, !- Inlet Port
  {a120f3a5-dd77-4b03-8a94-6442fd470f5d}; !- Outlet Port

OS:Node,
  {9f027c29-be0d-44e1-aa1f-eee3d2e22de2}, !- Handle
  Node 52,                                !- Name
  {7fa04611-8f00-4774-a879-71a6015ff92f}, !- Inlet Port
  {e6368277-29c4-4026-86b2-d0131cff3fba}; !- Outlet Port

OS:Connection,
  {a120f3a5-dd77-4b03-8a94-6442fd470f5d}, !- Handle
  {922f7534-1de6-49e7-b306-29131164dad4}, !- Source Object
  3,                                      !- Outlet Port
  {2a414efb-2736-40a5-9883-1b4390328a9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7fa04611-8f00-4774-a879-71a6015ff92f}, !- Handle
  {063f1204-f6fe-4d1f-be40-e7afac2325f4}, !- Source Object
  2,                                      !- Outlet Port
  {9f027c29-be0d-44e1-aa1f-eee3d2e22de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6368277-29c4-4026-86b2-d0131cff3fba}, !- Handle
  {9f027c29-be0d-44e1-aa1f-eee3d2e22de2}, !- Source Object
  3,                                      !- Outlet Port
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5023019b-c602-4430-b402-8dcb617304d0}, !- Handle
  Node 54,                                !- Name
  {bebc8fb0-9316-43a3-a51f-e7d9b961216f}, !- Inlet Port
  {7ff2549a-1dba-4b28-a248-e48b640a3944}; !- Outlet Port

OS:Connection,
  {bebc8fb0-9316-43a3-a51f-e7d9b961216f}, !- Handle
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Source Object
  7,                                      !- Outlet Port
  {5023019b-c602-4430-b402-8dcb617304d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ff2549a-1dba-4b28-a248-e48b640a3944}, !- Handle
  {5023019b-c602-4430-b402-8dcb617304d0}, !- Source Object
  3,                                      !- Outlet Port
  {7c6cb7fc-19d5-4ad5-aaa6-9266ed350d6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c56d3fa8-3e9d-4013-80d5-cf5bf142b2b8}, !- Handle
  {7c6cb7fc-19d5-4ad5-aaa6-9266ed350d6e}, !- Source Object
  4,                                      !- Outlet Port
  {922f7534-1de6-49e7-b306-29131164dad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a929b275-b7af-450d-959a-383945a5536d}, !- Handle
  Coil Heating Electric 7,                !- Name
  {91b933dc-ba25-4c68-a509-3c51f34c0123}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {98e36b46-40d2-4a7f-b08e-1ea9c929fe84}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {248822d3-a1f0-4d11-ad6e-dca663c97b9b}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5a6066b3-a04a-4e3d-9023-9bccf7c07d9f}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c02cdf4a-42fa-431d-8bd0-7814af696c33}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc6e82b4-567d-465c-89b5-225b3116f302}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {346fd753-b758-42cc-a715-8637120d28c8}, !- Handle
  Coil Cooling DX Single Speed 6 21kBtu/hr 7.7726EER, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8282a920-25cf-4e64-ad54-56c0fa893c39}, !- Total Cooling Capacity Function of Temperature Curve Name
  {e6b1e02c-5b6c-4b57-b129-2285e66a6c67}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {364a647b-fa09-4c0c-ac09-bbaf87be12a4}, !- Energy Input Ratio Function of Temperature Curve Name
  {e77c4357-84f3-450b-8746-e97afd66cdc1}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {081e3d3a-174e-4087-98c6-8b8762c397e1}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b79cae46-c146-49fb-9fae-de4d7f61d4ad}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6414b723-36a5-4319-a368-ff799d04f136}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {976bc7ed-cd1c-4c56-8769-b2be086621f3}, !- Air Inlet Node Name
  {41bb6e2b-9305-4721-982c-038f21aeb2c7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b79cae46-c146-49fb-9fae-de4d7f61d4ad}, !- Supply Air Fan Name
  {a929b275-b7af-450d-959a-383945a5536d}, !- Heating Coil Name
  {346fd753-b758-42cc-a715-8637120d28c8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {7b4e30ab-35d8-41c9-a98c-d91485adf328}, !- Handle
  Node 56,                                !- Name
  {1c739040-59bb-4b4b-ba45-e8062806a12b}, !- Inlet Port
  {976bc7ed-cd1c-4c56-8769-b2be086621f3}; !- Outlet Port

OS:Connection,
  {1c739040-59bb-4b4b-ba45-e8062806a12b}, !- Handle
  {4d897fcc-cec8-4371-928f-2560d61f2c94}, !- Source Object
  2,                                      !- Outlet Port
  {7b4e30ab-35d8-41c9-a98c-d91485adf328}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {976bc7ed-cd1c-4c56-8769-b2be086621f3}, !- Handle
  {7b4e30ab-35d8-41c9-a98c-d91485adf328}, !- Source Object
  3,                                      !- Outlet Port
  {6414b723-36a5-4319-a368-ff799d04f136}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a5466554-5269-4fe9-bea6-3f2a20bc3083}, !- Handle
  Node 57,                                !- Name
  {41bb6e2b-9305-4721-982c-038f21aeb2c7}, !- Inlet Port
  {c273478a-e7d7-40a7-aab0-d5880215b548}; !- Outlet Port

OS:Connection,
  {c273478a-e7d7-40a7-aab0-d5880215b548}, !- Handle
  {a5466554-5269-4fe9-bea6-3f2a20bc3083}, !- Source Object
  3,                                      !- Outlet Port
  {06bb189c-e617-42d7-aa8f-ae2aaadef5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bb6e2b-9305-4721-982c-038f21aeb2c7}, !- Handle
  {6414b723-36a5-4319-a368-ff799d04f136}, !- Source Object
  4,                                      !- Outlet Port
  {a5466554-5269-4fe9-bea6-3f2a20bc3083}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {267ac0ff-877b-497a-b0b6-ffa63480d30c}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b87dcbb-b743-4a4b-81be-5acfe6191f7b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {c24dd7bf-0b0e-41b0-9d97-bf362dd768c3}, !- Availability Schedule Name
  {ab2e9256-ed6f-47a2-8303-800c91fd7307}, !- Air Inlet Node Name
  {d5ab974e-02ff-457c-b02e-1df22ae6692d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9b02c177-7e6f-43a4-9de0-4c9aab2eb39d}, !- Handle
  Node 59,                                !- Name
  {d5ab974e-02ff-457c-b02e-1df22ae6692d}, !- Inlet Port
  {f2b86d6e-f79b-487e-ab71-ad8c549da189}; !- Outlet Port

OS:Node,
  {1990303b-bb9e-4c73-bf49-5a6519dcd992}, !- Handle
  Node 60,                                !- Name
  {e5be1ef2-10d9-43ad-b253-bcbafd78905e}, !- Inlet Port
  {d31c7dc4-5418-4c48-af12-f4c9f5ec72e8}; !- Outlet Port

OS:Connection,
  {f2b86d6e-f79b-487e-ab71-ad8c549da189}, !- Handle
  {9b02c177-7e6f-43a4-9de0-4c9aab2eb39d}, !- Source Object
  3,                                      !- Outlet Port
  {06bb189c-e617-42d7-aa8f-ae2aaadef5ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5be1ef2-10d9-43ad-b253-bcbafd78905e}, !- Handle
  {932bee13-1a0b-4f33-99b3-5a62bd84e6ca}, !- Source Object
  2,                                      !- Outlet Port
  {1990303b-bb9e-4c73-bf49-5a6519dcd992}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d31c7dc4-5418-4c48-af12-f4c9f5ec72e8}, !- Handle
  {1990303b-bb9e-4c73-bf49-5a6519dcd992}, !- Source Object
  3,                                      !- Outlet Port
  {dc10ce0d-a3ca-4848-b36b-11ef6ad79fe1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4cee995f-1f3d-43c6-90e7-5a98aab6ae9e}, !- Handle
  Node 62,                                !- Name
  {935d429c-5ce3-4192-893a-7f2d0d5ff709}, !- Inlet Port
  {ab2e9256-ed6f-47a2-8303-800c91fd7307}; !- Outlet Port

OS:Connection,
  {935d429c-5ce3-4192-893a-7f2d0d5ff709}, !- Handle
  {8a148a31-95ec-47b5-94ad-58fc9167499f}, !- Source Object
