
OS:Version,
  {e8c2c242-1684-405a-8b34-3ccbe4a1990c}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:ScheduleTypeLimits,
  {06b4e957-429d-49f6-8658-ba1110fd0a3e}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {6c5ce5cc-dd38-4994-9d2b-3c53e7d62738}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4a5c5234-564e-4da6-b9f2-aebcf5c6119f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Space,
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Handle
  T SE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636701633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.09570235876431,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {e19e4460-9fb4-41ca-b69f-8fca1df6f295}; !- Thermal Zone Name

OS:Space,
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Handle
  G Corridor,                             !- Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {87c7dd9d-7373-4739-9789-b27c0708fbe3}; !- Thermal Zone Name

OS:Surface,
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66195dd7-4158-483d-b874-3388a680b571}, !- Handle
  T SW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.09570235876431,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {cf25e500-529a-428e-a39c-3aad38bf678b}; !- Thermal Zone Name

OS:Space,
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Handle
  M SE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636701633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {a818f131-6a65-428a-be65-7d7065a58a37}; !- Thermal Zone Name

OS:Surface,
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Handle
  m EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Handle
  t SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Handle
  T N1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  6.09570235876431,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {bc69051d-25b5-4e2d-8298-04097b3b3c42}; !- Thermal Zone Name

OS:Space,
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Handle
  T Corridor,                             !- Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  6.09570235876431,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {2b78313e-7f78-4e33-ac38-ba1a2e7e9c77}; !- Thermal Zone Name

OS:Surface,
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Handle
  t SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Handle
  M SW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {c1c33fc7-479e-47ea-854e-0ab2f1a312a0}; !- Thermal Zone Name

OS:Surface,
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Handle
  T NW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  6.09570235876431,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {a2a670f1-4de1-4f8d-80a0-04132b58b12d}; !- Thermal Zone Name

OS:Surface,
  {238b064b-51ef-4a46-9119-1d36c89acc33}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 0, 3.047851,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 3.047851,   !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Handle
  M Corridor,                             !- Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {c421c61a-eab8-4f1c-ad58-2a33e4f579bd}; !- Thermal Zone Name

OS:Surface,
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Handle
  G S1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {f80f989e-fb06-4dc2-8a90-cd7310987ea6}; !- Thermal Zone Name

OS:Surface,
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Handle
  m NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e339bfd6-0b62-4f74-861b-a1bc50f642b6}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Handle
  M NE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636701633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {b00e4d00-ae9d-47a1-b109-5eef2f02d026}; !- Thermal Zone Name

OS:Surface,
  {172d355a-f304-4226-a550-f61d503a0109}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Handle
  T NE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636701633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  6.09570235876431,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {17d49fcb-80b0-4b08-911b-147e2373f153}; !- Thermal Zone Name

OS:Space,
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Handle
  G NW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {b5034941-e336-4159-8734-db98291e1571}; !- Thermal Zone Name

OS:Space,
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Handle
  T S1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.09570235876431,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {65906fba-45b4-4c0e-a103-93e94f808035}; !- Thermal Zone Name

OS:Space,
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Handle
  M N1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {46f7fe19-d396-4df6-bd4c-ac8e00ba5bbf}; !- Thermal Zone Name

OS:Space,
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Handle
  Office,                                 !- Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636701633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {019b8cb8-0a7e-4373-a36b-ad65aec0e226}; !- Thermal Zone Name

OS:Surface,
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2474fa55-e493-4710-b009-0cdaa0c1a981}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Handle
  G NE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636701633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {5ed8f3ce-6a74-4373-963d-6ae873a6c076}; !- Thermal Zone Name

OS:Space,
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Handle
  G SW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {67265c82-fede-4d50-9eb3-6f327f2f6dbe}; !- Thermal Zone Name

OS:Surface,
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e79dcd-d6de-49ea-bd40-36d0e0890630}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c604a7fc-75c5-4c12-aac1-a25d32baac6e}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Handle
  G N1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {0f65ff75-feca-4965-b741-113c3caaa2a2}; !- Thermal Zone Name

OS:Surface,
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Handle
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Handle
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 0, 3.047851,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.676318, 3.047851;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {29f7895e-ac0c-4623-926d-975974086e4e}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Handle
  g NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.96910780898452e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, -3.96910780898452e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Building,
  {761ed503-73d7-48c5-8197-2a7009e22170}, !- Handle
  LowriseApartment,                       !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {a8d32295-ff6e-4ecc-9c48-84354b66351c}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  3,                                      !- Standards Number of Stories
  3,                                      !- Standards Number of Above Ground Stories
  BTAPPRE1980,                            !- Standards Template
  LowriseApartment,                       !- Standards Building Type
  17,                                     !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Handle
  M S1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {f463607b-f6c1-46ff-a5a1-b4fbe0a7a1c4}; !- Thermal Zone Name

OS:Surface,
  {7dc6a20b-a4d0-4ad3-a44c-d0d93cfdfa84}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Handle
  m NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, -3.96910780898452e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 0, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb10805-b9f8-461d-9a8e-200d436b3ab3}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a822ff24-e4e3-4c6b-8a4e-4fe82b0bb29b}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6176e360-54d0-44ac-a266-d10aedab6668}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bd34d1-195e-4406-a19d-2eb1810917bb}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {edfa6676-4fa1-4f8d-b586-211f30877da9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf23822-96d1-4966-b977-44c557377193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf23822-96d1-4966-b977-44c557377193}, !- Handle
  t NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636705, 0, 3.047851,                !- X,Y,Z Vertex 1 {m}
  23.1636705, 0, 0,                       !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 0, 0,                 !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 0, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Handle
  t EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Handle
  t EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc83631d-4a58-46ad-b52c-4055924d46cc}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5758e5f8-053a-4ce6-9c81-c38fbad69ad9}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Handle
  M NW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {70904982-8d60-4ada-96de-3984a2cc076f}; !- Thermal Zone Name

OS:Surface,
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Handle
  m SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Handle
  m SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 1.676318, 3.047851,   !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329cc372-873c-43a5-9272-e604a7426627}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Handle
  g SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 0, 3.047851,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.676318, 3.047851;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9ec0f2-4a12-4979-8fb3-3df3d28f0d08}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00ca208-b2e0-4988-8b8f-59ea5e2e725c}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Handle
  g NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Handle
  t EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbb4bab-02b4-4dd5-9a25-d0ce73b9d2a1}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 0;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Handle
  t NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.96910780898452e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636705, 0, 0,                       !- X,Y,Z Vertex 3 {m}
  23.1636705, 0, 3.047851;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Handle
  m EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Handle
  g SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631830915046, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631818549028, 2.50862687491332e-15, !- X,Y,Z Vertex 2 {m}
  -6.60164900935919e-16, 1.67631806183009, -2.50862691884839e-15, !- X,Y,Z Vertex 3 {m}
  6.6016488937406e-16, 1.67631818549028, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Handle
  t SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b4c81e-9b09-4e82-a10f-1f713ebf0b11}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b69fa2b-40bf-4f4c-9dbb-b45b3e3e44a2}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 0, 3.047851,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 3.047851,   !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a58f76-1083-44a9-98b5-4d1abb762575}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3e0266-afad-475f-861e-c5a267f69950}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Handle
  t EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {17246936-3daa-4b32-8968-1e0c617730af}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6b30ce84-4bf6-4d71-9282-36aa3baccbd4}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35569ce9-6ed1-474e-94ed-b9b53c411482}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67631824732037, 3.047851,          !- X,Y,Z Vertex 1 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Handle
  g EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c4318f-e443-4d02-9a26-c7e64a6d5271}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c94dcaa-b38d-467c-abed-1ee8f1c9509e}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Handle
  t NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.96910780898452e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.96910780898452e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39149afc-8412-4cf6-9fdb-b7671cf27e75}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 0, 3.047851,          !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 3.047851,   !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fcf53c68-a8b2-4d87-9da1-5081300f1aa9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Handle
  m EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76702075-4def-4826-896f-771ca21d6190}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67631824732037, 3.047851,          !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.9691078068671e-07, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Handle
  m EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f48544-dfff-4cbf-b9eb-ce095bf2a985}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b80291-0c26-4ad4-86ff-39ce0ff3320d}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Handle
  t SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 1.676318, 3.047851,   !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237f47e9-942b-4bfc-8e38-d34b101a0b88}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Handle
  t EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae5d935-056d-4b66-bbc3-992d52fd6f7d}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Handle
  m NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Handle
  m SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5ce6d8-944e-413f-8df7-02e52aea52c7}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {e49cea32-e524-4512-a730-7f97e9c98e3a}, !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55909614-8144-4fa3-8128-60336d36690d}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Handle
  g SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55909614-8144-4fa3-8128-60336d36690d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455051633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 1.676318, 0,          !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {1dece26d-d2e9-45ee-a6a9-a9c584ed7381}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Handle
  g EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14020247-2488-4f77-847c-2444299c9f21}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Handle
  g NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14020247-2488-4f77-847c-2444299c9f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,      !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {a088617f-bd6c-4c3c-8620-c25da6ddb620}; !- Handle

OS:BuildingStory,
  {adca533c-0468-407c-b890-d518ccf74735}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Handle
  Building Story 2,                       !- Name
  3.04785135876431,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Handle
  Building Story 3,                       !- Name
  9.14355407629293,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Site:WaterMainsTemperature,
  {c0ebd23f-775a-4457-ba80-d7e5f7a41fe5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {818f6264-5208-4e5e-bb23-80ce9fed15b3}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {0403e2c6-3771-4cf9-a713-ce259f10ed54}, !- Default Schedule Set Name
  {cf0282d0-692f-4ff3-81bc-16b5c9fc9c03}, !- Group Rendering Name
  {04541863-8131-4991-b262-638820a74bb9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-G;                !- Standards Space Type

OS:Rendering:Color,
  {d09ba00a-8983-4fa7-9695-dd3c96e1369f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  ,                                       !- Default Construction Set Name
  {832061f4-8fa8-4629-96e1-086ab83db222}, !- Default Schedule Set Name
  {5a7be5fa-0aa9-4eee-80ee-bc9eb66495aa}, !- Group Rendering Name
  {62edc89b-c2ee-45ae-a0fd-999dad128b13}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dwelling Unit(s);                       !- Standards Space Type

OS:Rendering:Color,
  {66685e04-e4a9-4d08-a887-a6bf4c472239}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  ,                                       !- Default Construction Set Name
  {e391e404-70e9-4024-be37-a4a08539e262}, !- Default Schedule Set Name
  {b18cf628-d59a-4780-8735-a4e26bded18a}, !- Group Rendering Name
  {c3c1b82a-ee66-447a-8f58-beab7b9bef09}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Conf./meet./multi-purpose;              !- Standards Space Type

OS:Rendering:Color,
  {63920e9c-4f6e-4c47-a9a8-3f817c62a709}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1f5f7ad5-f096-449a-80de-eb5d1af0da59}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {417ca41e-10fe-4336-94f6-579c67a81e4e}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:ScheduleTypeLimits,
  {41029b79-5a20-4ced-bc1e-3d0eeff525c8}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:ScheduleTypeLimits,
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:DesignSpecification:OutdoorAir,
  {c3c1b82a-ee66-447a-8f58-beab7b9bef09}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0254008311733046,                     !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Day,
  {bc96fa98-b5d7-440e-983a-936babc9c245}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1227110e-63a7-46db-bf60-bdcc7806f988}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2394f7d6-296a-4934-9cb7-4f7dffaf1509}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:ThermostatSetpoint:DualSetpoint,
  {99577b2f-f3e8-41f3-b290-b0363c76fea7}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ScheduleTypeLimits,
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Rendering:Color,
  {a8fa0791-b5ea-4e4d-8210-658c8572e14f}, !- Handle
  Space Function Corridor/Transition area other-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {04541863-8131-4991-b262-638820a74bb9}, !- Handle
  Space Function Corridor/Transition area other-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f259245f-6ec4-4637-b215-a567e4dd0ba2}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ce139ca6-4070-4133-8e9e-6bccdd18c1f7}, !- Handle
  Space Function Dwelling units general,  !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {62edc89b-c2ee-45ae-a0fd-999dad128b13}, !- Handle
  Space Function Dwelling units general Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0332ba5-e5fd-46ad-9b51-c9223a9fa903}, !- Handle
  Space Function Dwelling units general Thermostat, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:SurfaceConvectionAlgorithm:Inside,
  {81644042-68d7-41a0-94ad-ac0b2985cb39}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1935ad6e-0e82-410e-a846-af1a9a0f4c51}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermostatSetpoint:DualSetpoint,
  {b5d159b5-fe90-4e03-b5e7-23484c9f9333}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 1, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6607c6c-5df3-4933-a3b5-b26f120328d8}, !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6cbbd6d-4d54-4fb6-8e24-6ac6320c95b2}, !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38b03fbd-af15-46a2-9f94-bf16b56d6540}, !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0cd64b01-5d43-444b-968c-6cd90783551b}, !- Handle
  Space Function Dwelling units general Thermostat 4, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8a059c4d-cc1b-482e-aa89-1c1c4948114e}, !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ad197da-e5d3-47ab-bff8-691de6625908}, !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {16bc5fd7-8d99-4d54-b3b1-191e7cc956b3}, !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7433be4-9a07-4049-a415-90acea12f457}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 2, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1d11017-5735-48e9-b905-57cc61edad13}, !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03d94736-2d1f-43e5-987a-a7478c0a1d5b}, !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40e4d297-3c3f-438a-9c74-c0cebcaff3ae}, !- Handle
  Space Function Dwelling units general Thermostat 10, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48fc467d-db8b-4d3e-8c81-c8588da6f918}, !- Handle
  Space Function Dwelling units general Thermostat 11, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {afcffa7b-397b-4cf3-b02d-d3e86e2c220c}, !- Handle
  Space Function Dwelling units general Thermostat 12, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91342d83-9401-4ccd-accb-5db7f2330814}, !- Handle
  Space Function Dwelling units general Thermostat 13, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9170a67a-c933-44ab-bf82-fe6ce44b8643}, !- Handle
  Space Function Dwelling units general Thermostat 14, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c86380ac-1d7f-4ecb-9ca4-c7741df5e8be}, !- Handle
  Space Function Dwelling units general Thermostat 15, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54b48d91-bba7-4cca-a1a2-cac6f5e8f9e0}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 1, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {472bbbde-6015-410d-bc02-bf1e8e6ffa58}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 3, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bbf1698c-856c-480b-8ea3-6a11db152143}, !- Handle
  Space Function Dwelling units general Thermostat 16, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d3c6a79-d46a-4838-99c4-990934d7526a}, !- Handle
  Space Function Dwelling units general Thermostat 17, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8086e5d-a885-4fba-a840-270295160659}, !- Handle
  Space Function Dwelling units general Thermostat 18, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aea2cda7-c082-40e0-9c17-d39124bceeaa}, !- Handle
  Space Function Dwelling units general Thermostat 19, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fa332e3-bbf3-416b-a562-584aa75966a5}, !- Handle
  Space Function Dwelling units general Thermostat 20, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {750554a8-115b-4c7b-897f-5dd47d7bb140}, !- Handle
  Space Function Dwelling units general Thermostat 21, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a71f8c5b-55c4-4eb8-bc6f-c58ac0690e6b}, !- Handle
  Space Function Dwelling units general Thermostat 22, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b588c70-1ff5-414e-8f04-9ea256c4a753}, !- Handle
  Space Function Dwelling units general Thermostat 23, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {a93703de-0c75-4c65-b084-e12c9dc9da82}, !- Handle
  g EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0253996030892437, 1.93437671428926, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0253996030892287, 0.761999999999976, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.65091824732034, 0.761999999999976, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.65091824732036, 1.93437671428926; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c688102-7af0-4700-b5d7-bf2a1cb0e2dc}, !- Handle
  g EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.90647865318734,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.90647865318734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6b3deeb-953b-441e-9c2e-1c12fafb8ead}, !- Handle
  g EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.90647865318734,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.90647865318734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8edfd6b8-a14c-456f-86f2-2ca5c190cca9}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.90385681115167,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.90385681115167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c348b5f-3a89-47c8-8020-4f0ede77d908}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.90385681115167,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.90385681115167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {572e22c2-f7d8-449c-9019-2b260e8cb96c}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.9038568112226,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.9038568112226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1701fd-eada-4fa0-8222-e21e7f3c8498}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9038568112226,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.9038568112226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c72c3940-1923-4e0a-b3f9-fa6ca94ea73d}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.90385681115167, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.90385681115167;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {36b561d1-2d73-4de1-83b8-77bff6225c5d}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9038568112226,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.9038568112226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d4f5e2d-8c5f-40d7-996e-5440b367246e}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.93437671428928,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.93437671428928; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc2cc35e-da43-43f2-a200-372d9b17f418}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.90647865318734,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.90647865318734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {518aa067-8f8d-4341-9275-9674e69a285c}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.90647865318734,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.90647865318734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3485e500-4b9f-4590-9561-80600f0f2a92}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.93437672836998, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.93437672836998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7110c72-1893-4e84-ba0f-fafba733706e}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.90647865318734,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.90647865318734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a97209d9-ba06-4d96-a712-e75b365c1724}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.90647865318734,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.90647865318734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77181dde-84ca-40dd-8ddc-f28d2a273e4a}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.9038568112226,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.9038568112226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8533b03-0bac-41ed-b9b2-c73ec909d688}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.9038568112226,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.9038568112226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d54d5c1c-8b86-4697-9302-b54322bb366c}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.9038568112226,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.9038568112226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66102702-186b-4974-9f9d-e3ffa9d0e255}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.90385681115167, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.90385681115167;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ddbd64fd-9ed0-4ac9-b283-a49174001548}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9038568112226,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.9038568112226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c989f16-273f-402d-95e3-726cf08bb00b}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9038568112226,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.9038568112226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {12d8ef03-db04-45f7-a4e4-54f2d34f3290}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.93437672836998,          !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.93437672836998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5caa39ca-351d-4865-9ee5-f8785267beb9}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.90647865318734,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.90647865318734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f51ba82-ae3b-44b3-90d4-bf87856c33d3}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.90647865318734,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.90647865318734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2df06d5e-9a6f-4ef9-bdc2-ffdc3f8c3f3c}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.93437672836998, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.93437672836998; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e4462ba-6670-4b65-a7d3-1b5e254a91f2}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.90647865318734,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.90647865318734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49b7bae6-d003-450c-8f04-cf9d20964086}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.90647865318734,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.90647865318734;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0da62fe8-e454-459f-a228-359596df9de0}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.90385681115167,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.90385681115167; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bff6330f-4a1c-408d-a268-bb19fef02865}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.9038568112226,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.9038568112226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a25426b0-f9af-4477-8805-56e1fbc3cffb}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.9038568112226,   !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.9038568112226; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2841668e-3c52-4200-8544-b20ff8aec2a2}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9038568112226,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.9038568112226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {035764d7-9444-405b-aa62-27616795bcfc}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9038568112226,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.9038568112226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1815b67a-b7cc-4eb9-9edb-89bbab5c18ac}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.9038568112226,             !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.9038568112226;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb11672a-00c6-406a-9e18-60ca18836f4c}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.9343767229644,   !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.9343767229644; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8a9593d-10de-497b-93b6-d2ea7cb835bc}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.90647865318734,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.90647865318734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9247c776-8adb-4def-a51f-a5f4abbd1096}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.90647865318734,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.90647865318734; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c7175db-ca30-4b06-b662-15a523c28b44}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.8296507901768, 0.719625417477493, 3.047851, !- X,Y,Z Vertex 1 {m}
  19.8296507901768, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 2 {m}
  14.9158753950884, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 3 {m}
  14.9158753950884, 0.719625417477493, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab662e70-5851-49ef-90d9-6015fe44ae6b}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aea6b68a-5592-4612-b871-2e8d7becdb08}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c46cc117-b3ec-4904-88ef-eba6bc326678}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3de5df74-7010-45d0-b918-29ef98f656f1}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7ffc78e-e40c-4cff-ad99-c4a04d9525a6}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a724d6e-5729-46e9-b395-16124d16af5a}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {8fc5503f-7cec-4a4c-abd3-dfe6d84741cc}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a795a74-1b6d-45b5-a1d7-ac5f7ee254ab}, !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bee0a25d-c8de-4fa0-9e27-6f7b7bb53c95}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {174daa72-7cd4-4a95-9bdb-2fc19409813c}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {040753da-7bdb-4f10-ac5a-4ac718af7aa9}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1cd783e-7209-45d5-86c4-a94ae77bd723}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dde01e3-b8fb-4d7f-949d-e844368442fd}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {53549862-4871-4c0a-bf54-6bc8bb30d451}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a3cd193b-031d-4988-ac06-f08e9efd67c6}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5260ef93-b2b3-4aac-99e9-0771def4b1b5}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77c56aba-ac55-4b67-8298-62f423f27bd3}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2dff36b7-6dc3-4874-b4e3-11e78c11ee30}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04ff1b65-01c4-40b9-99de-318e0ad9c1bb}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {02ba47d3-eede-4c41-824b-d80ad2390073}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2525ae88-eab9-4150-be9b-49fe8cd8c28f}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b25b384-53e0-4d7a-96e9-dbc614b9b5e0}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d2767abb-be64-46fa-a4f1-4976df4d1bd9}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {652766ff-e363-4af1-8c2b-bcdf3bd367af}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 2, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a37886f-cadb-4083-9e45-14e9eac047de}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {869e8472-90c1-4557-a4e4-120bb5528b8c}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a225a92-d9e5-4e98-a557-c781a3755843}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dcb19e9-dd1b-4ce2-a9c0-85622dc494f3}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d7868b7-364e-44a9-be20-21b9e8fa7cb8}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8d350ff-0335-4245-bfbb-1531bb969167}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fd54ca3e-5cd5-454f-9820-c63d0fa7751a}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89f886c8-af0e-473e-8d70-98e83ddf581f}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c89b9ca2-abab-4ab2-a911-482c1ed45cbe}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2a03c5e-058b-4a61-9ca7-047a4713673f}, !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef099129-8cc2-4ae3-83b9-33c2b5a22904}, !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5f83b7a-d7d2-473a-9c82-83822af68fee}, !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed28b9f3-26eb-460d-9990-9022a54be51c}, !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1e6d47fb-a414-4d45-841b-40a0005ab933}, !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dbe31f32-bd2b-4254-bd94-3d332b5442b8}, !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d65294e-a913-4478-a078-b7b404217204}, !- Handle
  Space Function Dwelling units general Thermostat 56, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf7badf6-893c-464c-9cc8-c1d79d299062}, !- Handle
  Space Function Dwelling units general Thermostat 58, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {486fa1c5-cd3f-4fa7-849d-779bbe6ac8ec}, !- Handle
  Space Function Dwelling units general Thermostat 59, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b688d259-9149-4de5-bdf7-9372a4eaab9a}, !- Handle
  Space Function Dwelling units general Thermostat 60, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e06244a-a527-48a7-ac9c-a401476d809b}, !- Handle
  Space Function Dwelling units general Thermostat 61, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a325490c-a28b-4794-ad05-6c6f27ff1005}, !- Handle
  Space Function Dwelling units general Thermostat 63, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bdf09b3d-f4dc-4787-9ae2-5b639800bce7}, !- Handle
  Space Function Dwelling units general Thermostat 64, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e43c7a4-2fd6-48a0-9e04-0dcd51a4adc5}, !- Handle
  Space Function Dwelling units general Thermostat 65, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8119bf99-32d6-4c89-b521-dd9d5b30b372}, !- Handle
  Space Function Dwelling units general Thermostat 66, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21319375-708d-4d2f-a32d-a31512885577}, !- Handle
  Space Function Dwelling units general Thermostat 68, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63880652-62de-4a69-9c60-4276bd4dfb62}, !- Handle
  Space Function Dwelling units general Thermostat 69, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9c84132f-1f2e-40d6-8eb1-b7d512e4a3f5}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 3, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a70ae653-fc5f-454e-8627-84dd67ec9236}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3251c60a-1110-45b0-bb8f-e46da02a9562}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {91f1d2e5-67de-4ca6-8117-35481e11fdea}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  ,                                       !- Heating Setpoint Temperature Schedule Name
  ;                                       !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1c98e40a-be62-48a9-b5e0-ec857711f797}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ef169507-e2ec-42bd-bdd4-336870881caf}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2aa40be8-d623-442f-bc07-b356a52e006e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 1, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {44a93b36-f64f-4ab5-a131-6f6a42cc1123}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 2, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {98ae9f42-d2f6-4820-982b-72c41b976090}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 3, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {baf791db-1ce7-4617-b8a9-67c7b2222550}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 4, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {203aaf2e-3838-4164-9dcc-72c9d1828ca6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 5, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {87d1adfd-cec3-4cc3-8fc7-4657c594382c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 6, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f5c3aee7-37a0-445f-877b-be8375203ba5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d9d31a41-90c2-478b-ae4b-c219c4a184de}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4e77ae94-471e-412c-8ba8-f443e96d8627}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fa71c1ea-28b2-404f-96c2-dc4956870440}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a08d2c15-610a-43b4-a7a8-7020017abb85}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a7f1a4e-461d-4e0b-99b4-f98493776573}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 5, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bf82a15e-9c22-42ac-9bbb-c7dd65b3564f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 6, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d0cbb3f1-2be2-46cf-974c-9612e221559b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 7, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3035ae2a-2533-4dda-a1a0-285302d42891}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99891b37-d535-484f-bffe-fb0035900a2a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 1, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ebe235f-3e78-407c-8b83-e8b3276c1dee}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 2, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {deb5ddf8-68a2-4224-a052-f63fcc8d6c2d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 3, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7f807043-ad48-4d60-ba83-0c54e31d7040}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 4, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5c7fa893-511d-41e0-89ea-96d251cc7bc7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 5, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b8b28b4c-f65f-4c57-b808-82b24b57b006}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 6, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3ee26d3e-7056-4921-b2b4-4530b1aeda63}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 7, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {455b45cc-d05f-4364-88e7-f3dc3a9e40e0}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {56e073ca-b582-4918-8573-d31f34dbccc6}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0eaa6957-dcd6-4a63-b200-709e4b00a838}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {951b7b4c-aa77-4231-8405-40d73509f009}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 1, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {645424b8-41fb-4ace-971c-4be12d7192d8}, !- Handle
  Space Function Corridor/Transition area other-sch-G 1, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9465f92c-1f3c-455e-bcbb-a5aa7d55c724}, !- Handle
  Space Function Dwelling units general 1, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:ScheduleTypeLimits,
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {07cf29e2-63f8-4234-a648-fb18f2050a9f}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {9f9da73e-e6df-4e13-a62c-1e0e31a26b6b}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {de2ba2c3-cd0e-4385-9f61-27bb4411a225}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {b6f07960-0087-4d0d-8695-5b0a0ad2f390}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Connection,
  {5f93770a-3ae5-4efe-a87d-0968525a9043}, !- Handle
  {e86d873e-ec17-4bdb-b9f4-8a4766410988}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db942129-338f-4720-bfa5-fe77504b02f5}, !- Handle
  {0a04197b-6b7c-4881-8719-6ce5a620303b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec826cab-8fd9-4ff8-9cc8-d79a035d024e}, !- Handle
  Node 50,                                !- Name
  {4feaa9d0-637d-4f59-ad0f-f1a7ae1e39a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c3d406e9-aa15-49f8-bb16-81073ec2a813}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {6c4ef8c6-1d0d-4dd7-b38d-4bc718c786a1}; !- Outlet Port

OS:Node,
  {756cf4ab-acbb-4cec-a5ee-7874f9e3b186}, !- Handle
  Node 53,                                !- Name
  ,                                       !- Inlet Port
  {8a9d816d-e0f8-448b-b7a3-2603c4326270}; !- Outlet Port

OS:Connection,
  {4feaa9d0-637d-4f59-ad0f-f1a7ae1e39a4}, !- Handle
  {e7e53a0d-acd5-457f-8362-72c49ac12a36}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {ec826cab-8fd9-4ff8-9cc8-d79a035d024e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4ef8c6-1d0d-4dd7-b38d-4bc718c786a1}, !- Handle
  {c9e511d8-4118-44a1-8d4a-9b018c5d8a59}, !- Name
  {c3d406e9-aa15-49f8-bb16-81073ec2a813}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {6828b17c-1e2b-4608-b74b-362c1e20058b}, !- Handle
  Node 65,                                !- Name
  {5638c49d-9464-49a9-8fd4-380369f1b79c}, !- Inlet Port
  {4167f720-fe49-405f-93de-c02856c8de51}; !- Outlet Port

OS:Connection,
  {5638c49d-9464-49a9-8fd4-380369f1b79c}, !- Handle
  {2312f6df-68c9-41cf-931f-ee69158e6b74}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6828b17c-1e2b-4608-b74b-362c1e20058b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4167f720-fe49-405f-93de-c02856c8de51}, !- Handle
  {f687ce6c-053e-4ebe-b9fa-9762171c39fd}, !- Name
  {6828b17c-1e2b-4608-b74b-362c1e20058b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b8ec9fbc-061f-4962-81ed-12f794bcac69}, !- Handle
  Node 66,                                !- Name
  {f3168f1a-4d3a-41f1-90a6-2a78aece725f}, !- Inlet Port
  {f62ac430-02c8-4f74-bf04-3db289ca4d52}; !- Outlet Port

OS:Connection,
  {f62ac430-02c8-4f74-bf04-3db289ca4d52}, !- Handle
  {176517fc-e7be-4f40-bd6b-b03bb87d9a46}, !- Name
  {b8ec9fbc-061f-4962-81ed-12f794bcac69}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f3168f1a-4d3a-41f1-90a6-2a78aece725f}, !- Handle
  {9f0acc59-fca0-4dfc-b709-3178bb0708be}, !- Name
  ,                                       !- Source Object
  4,                                      !- Outlet Port
  {b8ec9fbc-061f-4962-81ed-12f794bcac69}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cbd414cb-7af8-40d9-b5d5-d033c9c88bac}, !- Handle
  Node 71,                                !- Name
  {477aa323-5baf-4fa0-b8ba-4d09c18f0c11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a9d816d-e0f8-448b-b7a3-2603c4326270}, !- Handle
  {8991b08d-bccf-4676-bbb4-db0b7b9d5465}, !- Name
  {756cf4ab-acbb-4cec-a5ee-7874f9e3b186}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {477aa323-5baf-4fa0-b8ba-4d09c18f0c11}, !- Handle
  {f932c686-3e81-4dfa-bea7-41e72edb1995}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {cbd414cb-7af8-40d9-b5d5-d033c9c88bac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b308d93f-5666-4e9b-a5fc-fdc89b9f0ff1}, !- Handle
  Node 72,                                !- Name
  {cf999fab-b7b5-4e86-9e83-bb75f1a9fd0d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf999fab-b7b5-4e86-9e83-bb75f1a9fd0d}, !- Handle
  {d8c9363a-cf75-4327-bb4b-ded5087e7586}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b308d93f-5666-4e9b-a5fc-fdc89b9f0ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f40b4cb0-d2ef-46ab-afd3-42365cfce559}, !- Handle
  {ef5a088f-25a6-4352-acce-6a642def44e1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e01bb18-c09d-4efb-9f3e-b25940a6faa3}, !- Handle
  {f391706f-6c08-4a08-a14b-c5131b412319}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4377157-6fef-44e1-95e8-279ce4f6a05c}, !- Handle
  {cad85470-efda-4fdd-8635-d4742d8ffd7f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {e9337d12-e668-4601-bad6-3b756adab631}, !- Handle
  {cbf50d0f-6a22-404e-ba74-74e54748d306}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac9a6972-3173-4cf9-a301-16a89ef996d0}, !- Handle
  Node 114,                               !- Name
  {257572bc-eb39-4a4c-a52d-231118470c0b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {794ad0a2-be1b-4af5-a6a0-864f070cd274}, !- Handle
  Node 115,                               !- Name
  ,                                       !- Inlet Port
  {999535e6-e48c-4df9-83af-269b04d35584}; !- Outlet Port

OS:Node,
  {8456c926-a997-4878-8eff-39b61ef7f3c5}, !- Handle
  Node 116,                               !- Name
  ,                                       !- Inlet Port
  {83a13e8e-8274-4dd4-933b-4d39553879af}; !- Outlet Port

OS:Connection,
  {257572bc-eb39-4a4c-a52d-231118470c0b}, !- Handle
  {5181074c-d515-4cfd-a0b4-e22c87b35530}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {ac9a6972-3173-4cf9-a301-16a89ef996d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {999535e6-e48c-4df9-83af-269b04d35584}, !- Handle
  {f9c75a57-955e-450b-bd3b-caeeea1b0e8a}, !- Name
  {794ad0a2-be1b-4af5-a6a0-864f070cd274}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {d7f4e58e-255e-4597-ba62-32ea9fab418e}, !- Handle
  Node 124,                               !- Name
  {92dc42d6-4eac-4af7-b117-a3a5801cf11d}, !- Inlet Port
  {fbf1d129-d504-4988-9618-66a3e00ed8fe}; !- Outlet Port

OS:Connection,
  {92dc42d6-4eac-4af7-b117-a3a5801cf11d}, !- Handle
  {9aee5a3f-23a8-462f-97b8-628de498e2fd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {d7f4e58e-255e-4597-ba62-32ea9fab418e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbf1d129-d504-4988-9618-66a3e00ed8fe}, !- Handle
  {06814f87-06f4-4177-b1d1-c4f1ee9b07a3}, !- Name
  {d7f4e58e-255e-4597-ba62-32ea9fab418e}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {16d9c89b-5c76-440f-9a8c-9809b78a6a54}, !- Handle
  Node 125,                               !- Name
  {ce01a907-e0a9-41ba-87f1-cbe242e0be71}, !- Inlet Port
  {574f6778-823c-4c16-869a-18332f008aa5}; !- Outlet Port

OS:Connection,
  {574f6778-823c-4c16-869a-18332f008aa5}, !- Handle
  {89458133-32f2-45b8-8dec-c3f9bfed58d1}, !- Name
  {16d9c89b-5c76-440f-9a8c-9809b78a6a54}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce01a907-e0a9-41ba-87f1-cbe242e0be71}, !- Handle
  {ea25a729-7042-496d-b43c-7cee42ad6052}, !- Name
  ,                                       !- Source Object
  4,                                      !- Outlet Port
  {16d9c89b-5c76-440f-9a8c-9809b78a6a54}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7e032c3-f12e-4513-b594-6b5e7d4f42fc}, !- Handle
  Node 128,                               !- Name
  {ae352d2a-13fc-4997-a027-4020482152a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83a13e8e-8274-4dd4-933b-4d39553879af}, !- Handle
  {7c8307a7-f218-488a-a6a9-834155c6e58b}, !- Name
  {8456c926-a997-4878-8eff-39b61ef7f3c5}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae352d2a-13fc-4997-a027-4020482152a5}, !- Handle
  {e527fe70-1c8d-420d-a75d-43c138eceede}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e7e032c3-f12e-4513-b594-6b5e7d4f42fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0763824-111c-4b8d-9dcb-0b8964b4ddd6}, !- Handle
  Node 129,                               !- Name
  {cf0a6b97-0b8b-470a-8348-fad3caef7047}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf0a6b97-0b8b-470a-8348-fad3caef7047}, !- Handle
  {28c32f98-5178-4350-bd40-575af55be9ea}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {c0763824-111c-4b8d-9dcb-0b8964b4ddd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f8126d4-c1de-4d31-b695-1a5a2cafb5f7}, !- Handle
  {330e0531-bf37-4850-b8e4-aa0981d86e16}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4652e826-4708-4579-819f-480550f1402c}, !- Handle
  {2ca02814-ffb0-42fa-ae6d-7a98a96b7d85}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24675245-a60e-41d4-a657-59400feaedaa}, !- Handle
  {c6ad8342-5eb6-4438-b49c-aea91d5686de}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c728cf01-c46a-4cf6-8e0e-d1965423ea7a}, !- Handle
  {7148805a-ee7f-4f65-83aa-b19bec4dd312}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e231d465-6c7f-4b3d-a71c-cb7b889ce556}, !- Handle
  {def12c91-c6a8-4800-8962-db66aff473aa}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0adeee02-c3ff-49db-bc33-4cff9d6d557b}, !- Handle
  {3eadb6b3-9cc2-4cb7-bc44-1d7363b2a5da}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {397e81ae-e946-4c4e-85b0-68aad7d41d0f}, !- Handle
  Node 186,                               !- Name
  {794376b0-7af4-4541-86f0-a3361e1de869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {e57ae41d-4c3f-4556-a5ab-3f68a7dc2fe0}, !- Handle
  Node 187,                               !- Name
  ,                                       !- Inlet Port
  {0f3d4064-a333-4578-8a61-713e83128356}; !- Outlet Port

OS:Node,
  {f0fc04f8-9ce5-483f-b00d-d95a1f12196d}, !- Handle
  Node 188,                               !- Name
  ,                                       !- Inlet Port
  {91dcf887-05d0-419a-ae3d-73886be66ace}; !- Outlet Port

OS:Connection,
  {794376b0-7af4-4541-86f0-a3361e1de869}, !- Handle
  {f3bb01b9-1579-42d4-9932-f09b95944f9e}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {397e81ae-e946-4c4e-85b0-68aad7d41d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f3d4064-a333-4578-8a61-713e83128356}, !- Handle
  {82df26ea-8bbf-42b5-b248-a9183c63e21e}, !- Name
  {e57ae41d-4c3f-4556-a5ab-3f68a7dc2fe0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {413d98d2-120e-495a-bc98-05650f053f37}, !- Handle
  Node 196,                               !- Name
  {89bb8cc8-d5ab-472a-b95b-1ae8d9947bdf}, !- Inlet Port
  {b811fc85-dec6-4b84-820d-075cde307bf9}; !- Outlet Port

OS:Connection,
  {89bb8cc8-d5ab-472a-b95b-1ae8d9947bdf}, !- Handle
  {a0ae539c-cea6-4ada-abf9-73e31d5674db}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {413d98d2-120e-495a-bc98-05650f053f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b811fc85-dec6-4b84-820d-075cde307bf9}, !- Handle
  {72b189f3-8468-43dd-a4cd-29ca90704eea}, !- Name
  {413d98d2-120e-495a-bc98-05650f053f37}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {31bc0388-6d61-4a6d-9c6c-b03317f46734}, !- Handle
  Node 197,                               !- Name
  {364db758-e37c-42ab-99f7-72c33c0b1d54}, !- Inlet Port
  {5df9a9e0-fa7f-48e7-8f84-efbd157cd47a}; !- Outlet Port

OS:Connection,
  {5df9a9e0-fa7f-48e7-8f84-efbd157cd47a}, !- Handle
  {9a15b70a-62ac-4019-9df1-14a6fdb1a1f2}, !- Name
  {31bc0388-6d61-4a6d-9c6c-b03317f46734}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {364db758-e37c-42ab-99f7-72c33c0b1d54}, !- Handle
  {1b930067-6e53-4cc4-81b6-d8f37933c2ad}, !- Name
  ,                                       !- Source Object
  4,                                      !- Outlet Port
  {31bc0388-6d61-4a6d-9c6c-b03317f46734}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8e1df21-f063-4d80-8caf-4a3b9ab6ec20}, !- Handle
  Node 200,                               !- Name
  {09a42858-afb5-4819-9166-808a99a1ccfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91dcf887-05d0-419a-ae3d-73886be66ace}, !- Handle
  {29163b5a-0f96-4911-a9c4-866383751d32}, !- Name
  {f0fc04f8-9ce5-483f-b00d-d95a1f12196d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {09a42858-afb5-4819-9166-808a99a1ccfc}, !- Handle
  {c5cb4bfc-d850-4f1e-ac68-5febb229d12c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a8e1df21-f063-4d80-8caf-4a3b9ab6ec20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18aca706-7c6b-43e2-8813-3b88dccf9b67}, !- Handle
  Node 201,                               !- Name
  {8bdb2b10-18a9-4714-b2d6-6c84682c1164}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bdb2b10-18a9-4714-b2d6-6c84682c1164}, !- Handle
  {25961d0a-e095-4a4d-bd2c-24fbd0cc5c71}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {18aca706-7c6b-43e2-8813-3b88dccf9b67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e19ca6d-67ea-4982-947c-9d0c81ab7f6d}, !- Handle
  {d8cf2133-b648-4ed0-8cbe-cf00d9000a80}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c3b37f39-3907-4215-b92b-8f2bf90b855e}, !- Handle
  {f7de6158-4930-4665-b453-146696b5e1db}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f6aae18d-d1c8-4468-9bbb-f53af36e86c9}, !- Handle
  Node 222,                               !- Name
  {f5cda70d-0637-4125-80f5-d42d62cb1de8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {c694af06-0242-43cc-81dc-76db6fea5f12}, !- Handle
  Node 223,                               !- Name
  ,                                       !- Inlet Port
  {3b74a4bb-7d11-4bde-9757-3b3452206a50}; !- Outlet Port

OS:Node,
  {cbe0c6d7-ff41-4847-9e7a-aa7df2926e3a}, !- Handle
  Node 224,                               !- Name
  ,                                       !- Inlet Port
  {f54aaaac-9f3b-47dc-9e9c-8ebbf7d72605}; !- Outlet Port

OS:Connection,
  {f5cda70d-0637-4125-80f5-d42d62cb1de8}, !- Handle
  {63e5bcd3-0017-4c26-9d53-f17b0164f621}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {f6aae18d-d1c8-4468-9bbb-f53af36e86c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b74a4bb-7d11-4bde-9757-3b3452206a50}, !- Handle
  {42f4c6f1-302c-4631-a38a-62c187f8141c}, !- Name
  {c694af06-0242-43cc-81dc-76db6fea5f12}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {4d7afb95-3d20-43eb-b505-4221ebde5817}, !- Handle
  Node 232,                               !- Name
  {0183a6b0-48e3-4cc4-8803-1733044d8e43}, !- Inlet Port
  {1d6fe58e-1673-402a-9919-1772a552926b}; !- Outlet Port

OS:Connection,
  {0183a6b0-48e3-4cc4-8803-1733044d8e43}, !- Handle
  {5218c9d2-1779-47fb-b48b-39f5d1541d4c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {4d7afb95-3d20-43eb-b505-4221ebde5817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6fe58e-1673-402a-9919-1772a552926b}, !- Handle
  {a532ae65-21af-4abe-b1a5-d7a02808dd08}, !- Name
  {4d7afb95-3d20-43eb-b505-4221ebde5817}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c89c2b3-d54f-4ae1-b358-0a9b786987bf}, !- Handle
  Node 233,                               !- Name
  {c9ee90bc-56f4-4c34-ad65-ee1362d51cc8}, !- Inlet Port
  {71902736-6b8b-49ac-9d02-98c2afdc4a50}; !- Outlet Port

OS:Connection,
  {71902736-6b8b-49ac-9d02-98c2afdc4a50}, !- Handle
  {aa61bc64-03f3-4a6b-957e-9422ba392545}, !- Name
  {6c89c2b3-d54f-4ae1-b358-0a9b786987bf}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c9ee90bc-56f4-4c34-ad65-ee1362d51cc8}, !- Handle
  {b06b9cfa-e010-429f-aa83-26638dab9a3a}, !- Name
  ,                                       !- Source Object
  4,                                      !- Outlet Port
  {6c89c2b3-d54f-4ae1-b358-0a9b786987bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91addd2d-665b-4db5-8d39-95cca7c4fd3e}, !- Handle
  Node 236,                               !- Name
  {3cb8377a-03fd-4c51-b9dc-929998940169}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f54aaaac-9f3b-47dc-9e9c-8ebbf7d72605}, !- Handle
  {351a74e0-65ee-4894-aeb6-c3f2c65be33a}, !- Name
  {cbe0c6d7-ff41-4847-9e7a-aa7df2926e3a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3cb8377a-03fd-4c51-b9dc-929998940169}, !- Handle
  {fe474967-458e-4ebc-94d2-95a30403189f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {91addd2d-665b-4db5-8d39-95cca7c4fd3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {beafce92-a9a4-4b4f-b8ff-2a3077718fb8}, !- Handle
  Node 237,                               !- Name
  {c7a91f4f-1c75-423f-865d-34746bc887da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7a91f4f-1c75-423f-865d-34746bc887da}, !- Handle
  {6d4f6951-7456-41f4-86eb-9aa9ba565040}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {beafce92-a9a4-4b4f-b8ff-2a3077718fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7f9cae4-46d2-4416-98ac-7e3330cee5dc}, !- Handle
  {0f961892-31af-4cd9-9422-525c73b46398}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {82f01b0a-939e-4dfd-97b9-2a25fcd2a153}, !- Handle
  {317f0a05-2ecd-4357-aa14-e6ad5b13290f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cb944a0-8555-4e58-a510-a48882f69196}, !- Handle
  {707aefce-a0b8-4c7e-a1af-85f3e6d298e4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ce850ae9-6ce9-4fc6-bad1-078ff75fb3bf}, !- Handle
  {49aa0b6b-ef09-4a9c-a45d-e1bb281e8be3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9403f4f8-8a6b-43b5-a332-b954d3cbe9e5}, !- Handle
  {e56f4dd7-d7a9-4387-9d26-62d3d1e6d3cc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {db5525a9-d682-4b99-8aa2-0a8458b35387}, !- Handle
  {de261260-e8b8-43f1-8822-2598d1a0ff12}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edf4352-968e-4494-b226-b26cdc7bbbad}, !- Handle
  {d240a3e1-765b-499d-8b3c-92bdb2598458}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {92878056-7744-4d1c-affa-ae29bbd8f153}, !- Handle
  {888552d9-e2a8-4cf2-8134-3a63463220d1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a29b61e2-1241-4157-942a-934f08d90575}, !- Handle
  Node 312,                               !- Name
  {3d41c435-6f0d-452f-a08e-13c675c2b446}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {cec1ad5f-d09a-4946-a7e0-b95edb494c69}, !- Handle
  Node 313,                               !- Name
  ,                                       !- Inlet Port
  {58b1bda7-bfcf-4e4d-bbf6-1f0f8a1fb5af}; !- Outlet Port

OS:Node,
  {9cb24589-314d-4cf5-b616-d70801cb806b}, !- Handle
  Node 314,                               !- Name
  ,                                       !- Inlet Port
  {af753a29-6743-43c2-85c5-af173493b072}; !- Outlet Port

OS:Connection,
  {3d41c435-6f0d-452f-a08e-13c675c2b446}, !- Handle
  {dafbf02f-15f7-4e2c-8799-f20f5b4a6539}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {a29b61e2-1241-4157-942a-934f08d90575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58b1bda7-bfcf-4e4d-bbf6-1f0f8a1fb5af}, !- Handle
  {3edc1814-d2f0-4457-85cf-03860d2b02f7}, !- Name
  {cec1ad5f-d09a-4946-a7e0-b95edb494c69}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {71cb8804-10d5-400c-a089-e19a80cffb4f}, !- Handle
  Node 322,                               !- Name
  {d3c5f155-7773-455b-b120-fc8ca93c001b}, !- Inlet Port
  {026ffc33-3d06-44df-8fde-1b24b19e529d}; !- Outlet Port

OS:Connection,
  {d3c5f155-7773-455b-b120-fc8ca93c001b}, !- Handle
  {265f7e38-634e-4c5c-bdc0-58ba85543da1}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {71cb8804-10d5-400c-a089-e19a80cffb4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026ffc33-3d06-44df-8fde-1b24b19e529d}, !- Handle
  {1f89a31d-2a4f-43dc-967f-f5150d5829b5}, !- Name
  {71cb8804-10d5-400c-a089-e19a80cffb4f}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6527ebe4-c428-4e72-8357-ec288d66fd22}, !- Handle
  Node 323,                               !- Name
  {056c0e80-c7f8-412b-a87f-f504031206fa}, !- Inlet Port
  {26846f01-adb6-4fdb-8316-5da11843d009}; !- Outlet Port

OS:Connection,
  {26846f01-adb6-4fdb-8316-5da11843d009}, !- Handle
  {0356a4ab-d404-4761-94d2-cf2a649078fd}, !- Name
  {6527ebe4-c428-4e72-8357-ec288d66fd22}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {056c0e80-c7f8-412b-a87f-f504031206fa}, !- Handle
  {88a548aa-2bf5-4b8f-8f77-bd10f3c3dbaa}, !- Name
  ,                                       !- Source Object
  4,                                      !- Outlet Port
  {6527ebe4-c428-4e72-8357-ec288d66fd22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d70f7ce-2152-4902-bbb9-460ae6a50c18}, !- Handle
  Node 326,                               !- Name
  {d078d7bd-4c97-45b4-a14a-fc3efad9f08b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af753a29-6743-43c2-85c5-af173493b072}, !- Handle
  {3d1e956d-86bf-4ca8-9e98-49c9e14b2f77}, !- Name
  {9cb24589-314d-4cf5-b616-d70801cb806b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d078d7bd-4c97-45b4-a14a-fc3efad9f08b}, !- Handle
  {bbbc724c-2a89-4918-b4c1-4a7eb5ab43fe}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {6d70f7ce-2152-4902-bbb9-460ae6a50c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec60ce8b-cf62-4fbc-a03c-d0c7b0a03acd}, !- Handle
  Node 327,                               !- Name
  {f92d3498-9dcd-4a61-ab47-3ceab4d7aeba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f92d3498-9dcd-4a61-ab47-3ceab4d7aeba}, !- Handle
  {46be51ce-3d20-4fc5-b2b0-b97d9233d7da}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {ec60ce8b-cf62-4fbc-a03c-d0c7b0a03acd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c0178d-23b9-4e8d-93e0-f222a9ee188b}, !- Handle
  {ebd93fad-37e7-45f6-95a0-18ed2940928a}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {843523bb-bc9d-4070-be52-3095ca3ffadf}, !- Handle
  {0bec5bc2-9297-46ce-afb9-14dbe214c976}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e9c704-ea99-4f2e-a79f-a528ae3c5c0f}, !- Handle
  {8cc32e70-8e4d-44c0-930a-038c09c16155}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b6356397-869a-4685-bc9d-29170549f891}, !- Handle
  {9f2d9c63-9bb7-43b6-9e14-04c5528b64c8}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1716987f-bd7d-4e1b-8daa-439ffece7498}, !- Handle
  {fbe77826-57fa-4592-8cfa-1c816c1e9ceb}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {28c7646a-f965-4e0a-b273-32ee92f4d858}, !- Handle
  {e5a50ae1-5e0b-4258-bd55-780f154988dd}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {729601d1-2cff-4773-b9a6-54bbf12787a1}, !- Handle
  {83ee6af1-5984-4865-97dd-2f86014cca4c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a278655-6b9f-4a7f-bcdf-f098f0394ff4}, !- Handle
  {2f766dfd-56dc-4a8b-a725-3b6a1c30b98e}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f268ada-29b6-43cd-82d7-e8c44bc7ab5e}, !- Handle
  Node 402,                               !- Name
  {547be439-a500-4d49-8c43-4be14e386cb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Node,
  {b61577f4-8947-4b6c-a454-c7055c02be3c}, !- Handle
  Node 403,                               !- Name
  ,                                       !- Inlet Port
  {bb900917-2ef8-4412-8368-c70038f80144}; !- Outlet Port

OS:Node,
  {3d5369ae-c876-4728-9797-7eedb2db07ac}, !- Handle
  Node 404,                               !- Name
  ,                                       !- Inlet Port
  {a4c39706-7cb3-4c95-b7f3-ff75f0db2c1c}; !- Outlet Port

OS:Connection,
  {547be439-a500-4d49-8c43-4be14e386cb2}, !- Handle
  {1f3d67ea-123b-41be-bd35-7f3933b5a791}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {1f268ada-29b6-43cd-82d7-e8c44bc7ab5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb900917-2ef8-4412-8368-c70038f80144}, !- Handle
  {be6352e5-95a8-480b-819f-f7f05dbaaa7a}, !- Name
  {b61577f4-8947-4b6c-a454-c7055c02be3c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {028561d5-432a-4c5a-8394-1b062f007645}, !- Handle
  Node 412,                               !- Name
  {b7a26aad-2eb2-4720-aa78-ab26b4bb59f4}, !- Inlet Port
  {b314a8f7-4a68-4d20-96ce-eff12221917d}; !- Outlet Port

OS:Connection,
  {b7a26aad-2eb2-4720-aa78-ab26b4bb59f4}, !- Handle
  {20607d52-cc42-4722-af05-89e7f0725964}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {028561d5-432a-4c5a-8394-1b062f007645}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b314a8f7-4a68-4d20-96ce-eff12221917d}, !- Handle
  {844a3ca9-2491-46f8-8cbc-980eb3462076}, !- Name
  {028561d5-432a-4c5a-8394-1b062f007645}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {15556266-84ff-493f-a887-d2d8df5c344b}, !- Handle
  Node 413,                               !- Name
  {b7cb6893-56ab-43e2-9358-da013243cdc8}, !- Inlet Port
  {f7407352-3485-43d2-b522-f38c49dacbd3}; !- Outlet Port

OS:Connection,
  {f7407352-3485-43d2-b522-f38c49dacbd3}, !- Handle
  {e2ed5473-29e8-40f1-a776-47953107d07f}, !- Name
  {15556266-84ff-493f-a887-d2d8df5c344b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7cb6893-56ab-43e2-9358-da013243cdc8}, !- Handle
  {556684fd-e099-4644-ba84-a8fa5143654a}, !- Name
  ,                                       !- Source Object
  4,                                      !- Outlet Port
  {15556266-84ff-493f-a887-d2d8df5c344b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {547239d6-72af-42f1-b585-6551a45fc297}, !- Handle
  Node 416,                               !- Name
  {a7e4299d-3091-4679-9759-7ac5fc571639}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a4c39706-7cb3-4c95-b7f3-ff75f0db2c1c}, !- Handle
  {2e235128-905c-4684-bef7-eb561165b5c0}, !- Name
  {3d5369ae-c876-4728-9797-7eedb2db07ac}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a7e4299d-3091-4679-9759-7ac5fc571639}, !- Handle
  {52d2f93c-912b-4731-8fc1-7c147c35b659}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {547239d6-72af-42f1-b585-6551a45fc297}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92c194c2-1a75-4282-87eb-c69390be8a70}, !- Handle
  Node 417,                               !- Name
  {cd0d95eb-aa79-4349-8f18-25aea9eff039}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd0d95eb-aa79-4349-8f18-25aea9eff039}, !- Handle
  {757e5ae6-08ac-4293-aa5c-5ed624510373}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {92c194c2-1a75-4282-87eb-c69390be8a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23512ae2-8ff8-44c4-bbee-d65e13028c2a}, !- Handle
  {3054a63b-156a-4dba-bc79-6173d96e8d97}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c80b10dc-ef8c-49b1-aec0-c489a279455c}, !- Handle
  {444a3476-5882-47ac-bbaf-235d74f40321}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ec3d225-305c-4267-b4e0-32a410b1caf8}, !- Handle
  {4abbaed7-0544-4a43-ab8d-2167bf27cd78}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {928acb70-eefd-4e6d-acfc-03170b75b3e0}, !- Handle
  {55d291e9-ce74-439e-85b0-70db8bd94c20}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50f218f-d970-4cd9-a201-6da88d190131}, !- Handle
  {5fa57527-a0a6-4258-84ab-17e9a44684fc}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {98f21869-770a-4248-9958-701cc4079624}, !- Handle
  {b040b81d-e566-43ec-a069-4483fc455d13}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2194aad-c5a0-4a6e-99ef-c1be719ec81e}, !- Handle
  {2aae74f0-8137-4b72-b6f9-7bd2f4d6895c}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf5fce4c-57ae-4de8-9b39-1520c1d7dd12}, !- Handle
  {ba4fa909-e1e2-4461-a83c-2ffeb927dcb3}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {659d3a0b-920a-4e29-817c-38129647d179}, !- Handle
  {7992e5d7-dc4b-4440-a283-ade780c965fa}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db907f9d-f29a-45af-a8f3-d5cf9f43ca1e}, !- Handle
  {b3520af0-524c-43a0-8e3a-e353cb52473f}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc1dcd28-c1a8-4040-bd2f-0ea1ba11e2b2}, !- Handle
  {4514457f-3b74-4ff0-afcf-333ac28968ce}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3499831-a83b-4e25-9aa3-07939ee055b0}, !- Handle
  {5697a710-712a-4aa2-a786-9775f147bc88}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {3ba7b27d-1a8d-426d-8d1f-a603be64d308}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:ScheduleTypeLimits,
  {50774e51-a50f-4933-a236-55dca68affe7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Node,
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Handle
  Node 509,                               !- Name
  {0c43fcca-3d79-4edc-9984-f7fa6e38e4aa}, !- Inlet Port
  {d9aa5bf9-96a0-4c84-bef6-d9814ab80bfd}; !- Outlet Port

OS:Connection,
  {0c43fcca-3d79-4edc-9984-f7fa6e38e4aa}, !- Handle
  {d5df272c-0c0d-402c-97ab-95446cca0871}, !- Name
  ,                                       !- Source Object
  6,                                      !- Outlet Port
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Handle
  Node 510,                               !- Name
  {bfaee400-2632-4273-955e-a18728ed7d02}, !- Inlet Port
  {669ce24b-3d48-4ae6-85fa-6b3a82b160c3}; !- Outlet Port

OS:Connection,
  {d9aa5bf9-96a0-4c84-bef6-d9814ab80bfd}, !- Handle
  {51407908-4a02-4904-8e3e-a1b4fd9fec1c}, !- Name
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfaee400-2632-4273-955e-a18728ed7d02}, !- Handle
  {0f294706-0bd6-4fa3-9eab-fc1d6503b334}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {669ce24b-3d48-4ae6-85fa-6b3a82b160c3}, !- Handle
  {584d5e34-dfe0-47c5-b27a-d63b75032e2a}, !- Name
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Handle
  Node 511,                               !- Name
  {1f856018-c60b-468e-a738-0d22ad676ebd}, !- Inlet Port
  {91c80365-4dba-4a12-9cfe-3486d4b02885}; !- Outlet Port

OS:Connection,
  {1f856018-c60b-468e-a738-0d22ad676ebd}, !- Handle
  {d63e7cc5-9f8d-4926-b212-1bd159801e46}, !- Name
  ,                                       !- Source Object
  7,                                      !- Outlet Port
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Handle
  Node 512,                               !- Name
  {fcead5d4-4dc4-482e-b0e3-77f6ce68231f}, !- Inlet Port
  {9509b201-9fb8-4b69-be1f-993284f2573c}; !- Outlet Port

OS:Connection,
  {91c80365-4dba-4a12-9cfe-3486d4b02885}, !- Handle
  {622b0048-d7ca-4f99-a559-76dda7847853}, !- Name
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcead5d4-4dc4-482e-b0e3-77f6ce68231f}, !- Handle
  {4c69754a-3c91-41eb-90db-45ff403284aa}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9509b201-9fb8-4b69-be1f-993284f2573c}, !- Handle
  {3523c3ed-460e-47e2-9f1f-81a6ac8f8904}, !- Name
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Handle
  Node 513,                               !- Name
  {65734350-a53d-4660-bff3-cf5eb0c47f7d}, !- Inlet Port
  {8c7bcfd5-9488-4c16-999a-9173cac53137}; !- Outlet Port

OS:Connection,
  {65734350-a53d-4660-bff3-cf5eb0c47f7d}, !- Handle
  {5c5d3fa1-e717-430e-bb42-f3a440e31dc1}, !- Name
  ,                                       !- Source Object
  8,                                      !- Outlet Port
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Handle
  Node 514,                               !- Name
  {c7a73396-95cd-47d4-990f-c1a1168e29e2}, !- Inlet Port
  {137de439-127d-4917-a228-f822e76b52f5}; !- Outlet Port

OS:Connection,
  {8c7bcfd5-9488-4c16-999a-9173cac53137}, !- Handle
  {cab1ff29-5937-445e-9e49-605b5e9547a4}, !- Name
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a73396-95cd-47d4-990f-c1a1168e29e2}, !- Handle
  {72104da2-75fa-4a25-aac6-f33173ba7599}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137de439-127d-4917-a228-f822e76b52f5}, !- Handle
  {50b83914-68eb-48f6-aa31-b389f969631a}, !- Name
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a16ba027-0853-4196-b249-43899777401a}, !- Handle
  Node 517,                               !- Name
  {e362e386-b2e9-4549-8fef-8c5c8cef4c68}, !- Inlet Port
  {bcfbdd26-ae51-46f9-9b28-ae45486407e9}; !- Outlet Port

OS:Connection,
  {e362e386-b2e9-4549-8fef-8c5c8cef4c68}, !- Handle
  {5b4904a4-36a6-4b31-8ec1-0d1fda69367f}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {a16ba027-0853-4196-b249-43899777401a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Handle
  Node 518,                               !- Name
  {28614bc1-5bf7-4573-b0b4-56f99ed2337c}, !- Inlet Port
  {220771b7-2ddd-4d2e-a434-a4d67fe420f6}; !- Outlet Port

OS:Connection,
  {bcfbdd26-ae51-46f9-9b28-ae45486407e9}, !- Handle
  {c339a33a-7f18-4a4b-b9c3-cdad18e21f7e}, !- Name
  {a16ba027-0853-4196-b249-43899777401a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28614bc1-5bf7-4573-b0b4-56f99ed2337c}, !- Handle
  {def7da42-4156-45ce-b0ae-9222a31958d7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220771b7-2ddd-4d2e-a434-a4d67fe420f6}, !- Handle
  {e146c2ec-00ff-402c-8f98-b7636537a535}, !- Name
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Handle
  Node 519,                               !- Name
  {b08acbc2-277d-4faf-aa64-defa7f96e0f8}, !- Inlet Port
  {9acd5a03-8279-4e1b-b373-7b8aa8d731d2}; !- Outlet Port

OS:Connection,
  {b08acbc2-277d-4faf-aa64-defa7f96e0f8}, !- Handle
  {c096bdb6-8177-43c6-881b-9ffd5b54ddc8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Handle
  Node 520,                               !- Name
  {7e28fbbf-3398-48dc-8edc-1023e7024c80}, !- Inlet Port
  {5d371e81-aa26-49ce-ad81-55df55bf38fd}; !- Outlet Port

OS:Connection,
  {9acd5a03-8279-4e1b-b373-7b8aa8d731d2}, !- Handle
  {fb71975a-2dde-4b76-b571-136d8612eaea}, !- Name
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e28fbbf-3398-48dc-8edc-1023e7024c80}, !- Handle
  {ef95a73f-c9e0-446d-8986-4a2ffc494fbf}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d371e81-aa26-49ce-ad81-55df55bf38fd}, !- Handle
  {5f6c460e-1997-4e4e-9e08-b43af12560a5}, !- Name
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Handle
  Node 523,                               !- Name
  {99b72ddb-9f10-4cc6-abc3-2e65464fb057}, !- Inlet Port
  {5df61992-d8eb-4e2a-b37a-1ce13628ed22}; !- Outlet Port

OS:Connection,
  {99b72ddb-9f10-4cc6-abc3-2e65464fb057}, !- Handle
  {f86bafe2-29a9-474d-9f4d-536046718a16}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Handle
  Node 524,                               !- Name
  {4c7c4012-91a9-4b49-b807-dd4bfb68a0cf}, !- Inlet Port
  {a7023322-e332-456b-994e-bd5b2b9744da}; !- Outlet Port

OS:Connection,
  {5df61992-d8eb-4e2a-b37a-1ce13628ed22}, !- Handle
  {428bc456-78b0-4be4-93ac-8d065c45e4a7}, !- Name
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7c4012-91a9-4b49-b807-dd4bfb68a0cf}, !- Handle
  {3726eb7d-442f-4c69-a5ea-b227c68713b6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7023322-e332-456b-994e-bd5b2b9744da}, !- Handle
  {917e473c-7008-4efb-8339-18ee85941457}, !- Name
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Handle
  Node 525,                               !- Name
  {85ffb6a5-e061-4ecc-9c3e-5930285cc53d}, !- Inlet Port
  {34c2e741-72a0-4c96-9ab9-ded1d59d4be6}; !- Outlet Port

OS:Connection,
  {85ffb6a5-e061-4ecc-9c3e-5930285cc53d}, !- Handle
  {9fe5a7bd-1b21-4341-904b-fa44d44adc66}, !- Name
  ,                                       !- Source Object
  14,                                     !- Outlet Port
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Handle
  Node 526,                               !- Name
  {0b07946f-7b09-4af9-b056-72cf6e9ed97b}, !- Inlet Port
  {cdd4354e-c9df-4e7c-af0e-6d744de7e988}; !- Outlet Port

OS:Connection,
  {34c2e741-72a0-4c96-9ab9-ded1d59d4be6}, !- Handle
  {25f82434-c067-4e95-b02f-a23638148e09}, !- Name
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b07946f-7b09-4af9-b056-72cf6e9ed97b}, !- Handle
  {d59516d9-4e0e-40eb-88ee-b5d9d7764a21}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd4354e-c9df-4e7c-af0e-6d744de7e988}, !- Handle
  {583b88c7-3130-458a-9c4b-363914415fc6}, !- Name
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Handle
  Node 527,                               !- Name
  {62d93e56-77f1-4104-b703-5c1cde9d852f}, !- Inlet Port
  {18d99adf-99ac-488a-8208-ef961ec2ad70}; !- Outlet Port

OS:Connection,
  {62d93e56-77f1-4104-b703-5c1cde9d852f}, !- Handle
  {3bd20aa2-0c97-45b9-b361-659f2b01136d}, !- Name
  ,                                       !- Source Object
  15,                                     !- Outlet Port
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Handle
  Node 528,                               !- Name
  {f9679723-f04c-4e73-b787-1168e4eb005c}, !- Inlet Port
  {e93fd72d-de65-4365-8ed6-473df37f81c2}; !- Outlet Port

OS:Connection,
  {18d99adf-99ac-488a-8208-ef961ec2ad70}, !- Handle
  {5936b4c3-cd28-4931-824d-08aab3324f95}, !- Name
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9679723-f04c-4e73-b787-1168e4eb005c}, !- Handle
  {c697e17c-e6c6-45cc-8e74-b55288d47b92}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93fd72d-de65-4365-8ed6-473df37f81c2}, !- Handle
  {b0e815de-ff63-4f8d-b064-4f18c64e0a97}, !- Name
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Handle
  Node 531,                               !- Name
  {164b94f5-36de-4f2b-8c09-8c9ed1ae4df3}, !- Inlet Port
  {164948b8-f424-4657-bdfb-13de9d14a0ae}; !- Outlet Port

OS:Connection,
  {164b94f5-36de-4f2b-8c09-8c9ed1ae4df3}, !- Handle
  {45bc67c2-e781-47de-a93b-ea5d8400a770}, !- Name
  ,                                       !- Source Object
  17,                                     !- Outlet Port
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Handle
  Node 532,                               !- Name
  {b21b4079-e2c6-4348-84a1-0c9b544dd896}, !- Inlet Port
  {2b114f8f-4902-4024-b774-bbce11f7bfb3}; !- Outlet Port

OS:Connection,
  {164948b8-f424-4657-bdfb-13de9d14a0ae}, !- Handle
  {637f3ad5-a691-4b6f-86be-de15889b0d95}, !- Name
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21b4079-e2c6-4348-84a1-0c9b544dd896}, !- Handle
  {c1a84292-8e66-461a-91bc-1d504c664175}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b114f8f-4902-4024-b774-bbce11f7bfb3}, !- Handle
  {bf76b521-7516-4a50-89bd-f2cffa959912}, !- Name
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Handle
  Node 533,                               !- Name
  {7320a3b5-8492-44d7-a5eb-410612bcb538}, !- Inlet Port
  {b0065034-a609-49d5-be88-7465f4df431d}; !- Outlet Port

OS:Connection,
  {7320a3b5-8492-44d7-a5eb-410612bcb538}, !- Handle
  {e01d849d-55d2-479a-be94-5adf4d37e641}, !- Name
  ,                                       !- Source Object
  18,                                     !- Outlet Port
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Handle
  Node 534,                               !- Name
  {3924ea83-8832-4e06-be94-7b765740e0e5}, !- Inlet Port
  {be0ef865-b19a-48a9-9271-52a69de1d8ce}; !- Outlet Port

OS:Connection,
  {b0065034-a609-49d5-be88-7465f4df431d}, !- Handle
  {70495dc0-b0a8-4568-9f48-bafb5dfcca64}, !- Name
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3924ea83-8832-4e06-be94-7b765740e0e5}, !- Handle
  {3c344b4e-f53f-4652-8930-4e44251a00c4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0ef865-b19a-48a9-9271-52a69de1d8ce}, !- Handle
  {95ef664d-a681-42b0-beae-1a2f4b6782e5}, !- Name
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Handle
  Node 535,                               !- Name
  {256cd35e-38c4-4c62-bc70-6509bd587f28}, !- Inlet Port
  {c2efb486-7704-4973-825e-a28bd0bf2672}; !- Outlet Port

OS:Connection,
  {256cd35e-38c4-4c62-bc70-6509bd587f28}, !- Handle
  {764a719d-e6ba-45ad-8d4d-62f3ccf9cf80}, !- Name
  ,                                       !- Source Object
  19,                                     !- Outlet Port
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Handle
  Node 536,                               !- Name
  {bc4783c0-cc7b-4a30-9c85-da593c27a286}, !- Inlet Port
  {a98c9435-4379-4241-b0cd-8ff2704a8a17}; !- Outlet Port

OS:Connection,
  {c2efb486-7704-4973-825e-a28bd0bf2672}, !- Handle
  {fe0507b0-30ae-49ff-a3ec-5f8888ed0b24}, !- Name
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4783c0-cc7b-4a30-9c85-da593c27a286}, !- Handle
  {fe8baf4e-d7ec-4759-aa3a-2ba525b7691b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98c9435-4379-4241-b0cd-8ff2704a8a17}, !- Handle
  {1dc524b7-f422-4768-a3ac-c88ba19945da}, !- Name
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Handle
  Node 537,                               !- Name
  {5568fde6-30db-44d2-bc7f-e86a5d05ec27}, !- Inlet Port
  {36a71f03-397b-470e-88d4-bca170a4e293}; !- Outlet Port

OS:Connection,
  {5568fde6-30db-44d2-bc7f-e86a5d05ec27}, !- Handle
  {57a7ad0d-ca19-4129-b783-98dd041bec35}, !- Name
  ,                                       !- Source Object
  20,                                     !- Outlet Port
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Handle
  Node 538,                               !- Name
  {d68cc92d-fe97-4779-997a-0d959c344bee}, !- Inlet Port
  {6a4c9e56-38ae-46a3-9aa5-80ee49904050}; !- Outlet Port

OS:Connection,
  {36a71f03-397b-470e-88d4-bca170a4e293}, !- Handle
  {08a5bc65-986a-4ed3-8dcb-b2c4b70b60d3}, !- Name
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68cc92d-fe97-4779-997a-0d959c344bee}, !- Handle
  {5fd226ef-6703-44d4-ae46-994437f54a58}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4c9e56-38ae-46a3-9aa5-80ee49904050}, !- Handle
  {2f8a9384-6d00-4b1a-ad76-cfc503e79fc4}, !- Name
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Handle
  Node 541,                               !- Name
  {44ce2c53-9648-4b33-8a38-4549cef331b3}, !- Inlet Port
  {d526f17b-9a5d-4511-acbf-01001609b6ae}; !- Outlet Port

OS:Connection,
  {44ce2c53-9648-4b33-8a38-4549cef331b3}, !- Handle
  {97a05597-ce30-4615-b1fa-6f2114d3774f}, !- Name
  ,                                       !- Source Object
  22,                                     !- Outlet Port
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Handle
  Node 542,                               !- Name
  {49fcf6c1-279b-4c54-8eab-b4e41ed1174c}, !- Inlet Port
  {b6421f72-1e2d-4dfe-9614-0affc79deb8c}; !- Outlet Port

OS:Connection,
  {d526f17b-9a5d-4511-acbf-01001609b6ae}, !- Handle
  {39627eea-910d-4969-a952-433e9ed398c7}, !- Name
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fcf6c1-279b-4c54-8eab-b4e41ed1174c}, !- Handle
  {0c8c3259-4093-4812-a188-c6dad04c4088}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6421f72-1e2d-4dfe-9614-0affc79deb8c}, !- Handle
  {879dbb43-ca75-44b4-bbfc-e66393644a7e}, !- Name
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  22;                                     !- Inlet Port

OS:Node,
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Handle
  Node 543,                               !- Name
  {03b12803-378f-464c-864f-041f700bfc6c}, !- Inlet Port
  {762bb99f-f026-487a-a33b-979ac05c66f5}; !- Outlet Port

OS:Connection,
  {03b12803-378f-464c-864f-041f700bfc6c}, !- Handle
  {685f90f3-1cac-457a-b66f-52ba5f74d800}, !- Name
  ,                                       !- Source Object
  23,                                     !- Outlet Port
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Handle
  Node 544,                               !- Name
  {3f7e3e7e-7e6b-40dd-b0da-2c945365a7e5}, !- Inlet Port
  {fdd943d4-dba5-45f3-8d76-016aad45232f}; !- Outlet Port

OS:Connection,
  {762bb99f-f026-487a-a33b-979ac05c66f5}, !- Handle
  {6c2664d4-10ad-4fb6-8c5a-ab26d676de1f}, !- Name
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7e3e7e-7e6b-40dd-b0da-2c945365a7e5}, !- Handle
  {1804cc95-8f52-4817-9f8e-7c66c400e428}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd943d4-dba5-45f3-8d76-016aad45232f}, !- Handle
  {4e1411da-4ce2-4788-abaf-22985c84d8bf}, !- Name
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  23;                                     !- Inlet Port

OS:Node,
  {b9939325-152e-461e-9023-0957114881eb}, !- Handle
  Node 545,                               !- Name
  {6fd77c23-1dce-47a2-b3b8-87dee8a543ca}, !- Inlet Port
  {4bca04e5-9fc9-492e-a6d4-8bc7511bd9e2}; !- Outlet Port

OS:Connection,
  {6fd77c23-1dce-47a2-b3b8-87dee8a543ca}, !- Handle
  {8345df84-7a2c-48e0-80c3-b3a426d00d91}, !- Name
  ,                                       !- Source Object
  24,                                     !- Outlet Port
  {b9939325-152e-461e-9023-0957114881eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Handle
  Node 546,                               !- Name
  {59b3785f-f44d-42f7-8a25-5414e3f76454}, !- Inlet Port
  {ae2c9931-67bf-471f-8156-e1bbdcb7a999}; !- Outlet Port

OS:Connection,
  {4bca04e5-9fc9-492e-a6d4-8bc7511bd9e2}, !- Handle
  {ec54a27c-cd2f-4966-848b-b9de9932e9cb}, !- Name
  {b9939325-152e-461e-9023-0957114881eb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b3785f-f44d-42f7-8a25-5414e3f76454}, !- Handle
  {b4616e70-dea7-40fa-a906-914f50103691}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2c9931-67bf-471f-8156-e1bbdcb7a999}, !- Handle
  {ef56a190-020d-47c9-9808-8b0e25b25d7a}, !- Name
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  24;                                     !- Inlet Port

OS:Node,
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Handle
  Node 549,                               !- Name
  {d51e1148-2c8c-40f9-803b-784c71d7da7f}, !- Inlet Port
  {d164d170-5e51-4338-a2f6-d57dd87dcd13}; !- Outlet Port

OS:Connection,
  {d51e1148-2c8c-40f9-803b-784c71d7da7f}, !- Handle
  {1bb76d73-d0ef-49eb-a088-9c201933e7d2}, !- Name
  ,                                       !- Source Object
  26,                                     !- Outlet Port
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Handle
  Node 550,                               !- Name
  {a9df3c0f-40fa-4962-82fc-062f95fa86ad}, !- Inlet Port
  {95f75b52-1711-47b8-8dd2-3b01c75f1e31}; !- Outlet Port

OS:Connection,
  {d164d170-5e51-4338-a2f6-d57dd87dcd13}, !- Handle
  {90eb6ea4-213b-48fc-bc85-2f67ab58c279}, !- Name
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9df3c0f-40fa-4962-82fc-062f95fa86ad}, !- Handle
  {2451649b-bccf-4ff5-b8c7-0ec40e7650e5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f75b52-1711-47b8-8dd2-3b01c75f1e31}, !- Handle
  {b92fc49c-8163-4c85-9dc1-ce945da35788}, !- Name
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  26;                                     !- Inlet Port

OS:Node,
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Handle
  Node 551,                               !- Name
  {634ceb82-e2cf-4969-9c06-96b97f11273e}, !- Inlet Port
  {a92c92a1-416e-4f19-a44d-d954a51c6ace}; !- Outlet Port

OS:Connection,
  {634ceb82-e2cf-4969-9c06-96b97f11273e}, !- Handle
  {a65cfa8a-47a1-4555-aefd-88816f3b9145}, !- Name
  ,                                       !- Source Object
  27,                                     !- Outlet Port
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Handle
  Node 552,                               !- Name
  {a26b1b3e-f808-42d3-8999-491ba2c751cf}, !- Inlet Port
  {3cccca1b-d726-4faf-9990-2912cdd61083}; !- Outlet Port

OS:Connection,
  {a92c92a1-416e-4f19-a44d-d954a51c6ace}, !- Handle
  {cd7478df-087c-4baa-8194-1efe79744359}, !- Name
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26b1b3e-f808-42d3-8999-491ba2c751cf}, !- Handle
  {30270486-0df9-4265-81af-e6aba2260a49}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cccca1b-d726-4faf-9990-2912cdd61083}, !- Handle
  {5086badc-60d5-4a09-b5ee-0aaf471ec1f0}, !- Name
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {37209f79-65ef-4ae8-8c24-3dccd67fb7e3}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {e858b2a9-a924-4dad-9ccc-c849d182fef1}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:AvailabilityManager:NightCycle,
  {2a622052-383b-4b16-9386-eae038ee3fef}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e6051002-6d14-4e4f-a0e7-79e3e9d56dc1}, !- Control Zone or Zone List Name
  {a20588fd-301e-4e97-b464-d987a390f62c}, !- Cooling Control Zone or Zone List Name
  {0b30f5e8-e4d1-4655-bb0a-f1c5ff5d8688}, !- Heating Control Zone or Zone List Name
  {6f8f7a9e-2dc0-4ae3-8d8b-8f192a6dbebe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e6051002-6d14-4e4f-a0e7-79e3e9d56dc1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a20588fd-301e-4e97-b464-d987a390f62c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b30f5e8-e4d1-4655-bb0a-f1c5ff5d8688}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6f8f7a9e-2dc0-4ae3-8d8b-8f192a6dbebe}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {473f2019-5c97-4950-b9e5-27fae1dd7e21}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7159832-dd8b-4d14-ae4b-248256b41731}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7337dbf8-ab9b-44f1-be0d-8d30c948e110}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d5df99d6-d4d8-4057-ae7c-2d4cb290f60e}, !- Control Zone or Zone List Name
  {82d85cb9-4531-47e9-b9b3-f173f3f544c1}, !- Cooling Control Zone or Zone List Name
  {7732a1c3-fa55-4fb3-bbd7-391c18630f5d}, !- Heating Control Zone or Zone List Name
  {6163699d-b079-41c2-ac5b-06f9feca9ba8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5df99d6-d4d8-4057-ae7c-2d4cb290f60e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {82d85cb9-4531-47e9-b9b3-f173f3f544c1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7732a1c3-fa55-4fb3-bbd7-391c18630f5d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6163699d-b079-41c2-ac5b-06f9feca9ba8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {d0b79e50-e578-4f5b-aa75-d22b97e4b929}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94cbb1c5-b952-4147-8d96-99bc00130db2}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {acd510fb-205a-4af2-89a2-0f140289b5da}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f5b611e7-d80c-455a-8291-f18582194284}, !- Control Zone or Zone List Name
  {698fdc09-ed5a-49fa-8224-fd0c6fa5d103}, !- Cooling Control Zone or Zone List Name
  {d55cad1c-afa5-41df-8965-a24c7c068a16}, !- Heating Control Zone or Zone List Name
  {54d39a8a-b50e-4896-a092-7054a9435a9f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5b611e7-d80c-455a-8291-f18582194284}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {698fdc09-ed5a-49fa-8224-fd0c6fa5d103}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d55cad1c-afa5-41df-8965-a24c7c068a16}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {54d39a8a-b50e-4896-a092-7054a9435a9f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {96d4ecd4-8af4-4f5e-a4d2-e74bb606c3e8}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcbe6015-e916-4879-ac37-e58b7929dfc4}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f7754763-18b5-4c4b-808d-9e40bec53dbb}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7f76161f-9402-43ff-bb72-2b4f789c4554}, !- Control Zone or Zone List Name
  {8ab89e96-d185-43e9-b60c-8f9d543ea7e5}, !- Cooling Control Zone or Zone List Name
  {3dcb7e38-7a63-4bd4-abb7-d6bf25d7b0c5}, !- Heating Control Zone or Zone List Name
  {ef5b8292-bf7b-490d-971c-e525797dc96b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f76161f-9402-43ff-bb72-2b4f789c4554}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8ab89e96-d185-43e9-b60c-8f9d543ea7e5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3dcb7e38-7a63-4bd4-abb7-d6bf25d7b0c5}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef5b8292-bf7b-490d-971c-e525797dc96b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {219e0912-583d-48bd-b8c5-7677b18cdbf7}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53f24190-e5f3-438d-9c7e-540322107355}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9626fae2-003a-4be9-b889-1791554e1e18}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d087f76e-1f38-4a88-b637-a20ac92cd5b0}, !- Control Zone or Zone List Name
  {c3c998e5-5d2d-4f4c-b094-a8f000c99ea5}, !- Cooling Control Zone or Zone List Name
  {c5f45d77-278f-484b-86fc-5cafaf485195}, !- Heating Control Zone or Zone List Name
  {303d6cdc-b653-4e62-bd58-55f72371e41a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d087f76e-1f38-4a88-b637-a20ac92cd5b0}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c3c998e5-5d2d-4f4c-b094-a8f000c99ea5}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c5f45d77-278f-484b-86fc-5cafaf485195}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {303d6cdc-b653-4e62-bd58-55f72371e41a}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {b2de2467-4a48-4b8f-9364-d27b22defe7e}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92ef340d-4f7b-4da2-b114-c5f03a9a52b6}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {67494047-4237-418e-adeb-266d16928260}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8bd54a2d-51c3-40eb-960b-464dbe313fef}, !- Control Zone or Zone List Name
  {8b262391-dc5c-4895-ac6f-81c85aef70bb}, !- Cooling Control Zone or Zone List Name
  {cb9fda0a-b530-48bd-a5d0-e6ae1945da64}, !- Heating Control Zone or Zone List Name
  {8823e802-2994-4bd5-9c73-ff2951d9c405}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bd54a2d-51c3-40eb-960b-464dbe313fef}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {8b262391-dc5c-4895-ac6f-81c85aef70bb}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb9fda0a-b530-48bd-a5d0-e6ae1945da64}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8823e802-2994-4bd5-9c73-ff2951d9c405}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {8236b1bf-dd16-44b3-9f20-073b42072feb}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6176c82c-cd99-406e-9f5d-4941a29b6635}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {993278be-7ccb-48cd-84a5-c2f80773da0b}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {53ead329-d9b8-4ee6-9eca-4600b62185f5}, !- Control Zone or Zone List Name
  {7d7c892b-89f3-41cc-8f97-778da03616fb}, !- Cooling Control Zone or Zone List Name
  {925786fa-c609-4f9b-96dd-2f3466c759d7}, !- Heating Control Zone or Zone List Name
  {328892ca-c01e-4981-b1e1-8f03eeae715b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53ead329-d9b8-4ee6-9eca-4600b62185f5}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {7d7c892b-89f3-41cc-8f97-778da03616fb}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {925786fa-c609-4f9b-96dd-2f3466c759d7}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {328892ca-c01e-4981-b1e1-8f03eeae715b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {7336541a-7d19-4b0b-aed3-740aff318662}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8111e352-98fe-4005-9bb2-e020a2c1016b}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f8563708-c114-4b8b-acd5-2ca9410a5619}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {46ed2e19-b3c2-495a-838b-d31aff916f7a}, !- Control Zone or Zone List Name
  {d0e05623-a405-4c83-8ae5-71d5d169a91e}, !- Cooling Control Zone or Zone List Name
  {7c23f464-44ce-4f60-b542-2afb5a23809b}, !- Heating Control Zone or Zone List Name
  {ab6b81c7-6b94-4398-88f5-e6569ebd5abe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {46ed2e19-b3c2-495a-838b-d31aff916f7a}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {d0e05623-a405-4c83-8ae5-71d5d169a91e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c23f464-44ce-4f60-b542-2afb5a23809b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab6b81c7-6b94-4398-88f5-e6569ebd5abe}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {a36765b8-0682-4d9c-830f-6e71208fc2b8}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3906dffc-fdd5-49ad-a9fb-c189a544d57c}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d136132f-04c5-4613-a184-62409f4b77f1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df8bc79a-f750-4adc-87fb-ce32afe2e856}, !- Control Zone or Zone List Name
  {e0199847-002d-4aa2-b574-9c051e5db49b}, !- Cooling Control Zone or Zone List Name
  {6fa6ada7-385d-48ae-9795-bab74909eebb}, !- Heating Control Zone or Zone List Name
  {4c417a51-a7bc-43c5-9795-9b63de97f365}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df8bc79a-f750-4adc-87fb-ce32afe2e856}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {e0199847-002d-4aa2-b574-9c051e5db49b}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6fa6ada7-385d-48ae-9795-bab74909eebb}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4c417a51-a7bc-43c5-9795-9b63de97f365}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {4758241c-593c-4437-93ab-9a7ac87224b8}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5822ebf-c839-476f-b462-f2950572f3f7}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {397590a5-95ff-49d3-aab8-1f9b1c3db9c9}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {563e7d7d-1f06-4c5d-9e7a-f0d56451935c}, !- Control Zone or Zone List Name
  {d8a0453c-f692-439c-b7b5-c7f09a060ae4}, !- Cooling Control Zone or Zone List Name
  {bc0fce2a-e8d8-4014-a5c2-1397ff569e3d}, !- Heating Control Zone or Zone List Name
  {fc84df7e-93eb-40d9-8470-4c768c03bee5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {563e7d7d-1f06-4c5d-9e7a-f0d56451935c}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {d8a0453c-f692-439c-b7b5-c7f09a060ae4}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc0fce2a-e8d8-4014-a5c2-1397ff569e3d}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc84df7e-93eb-40d9-8470-4c768c03bee5}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {b832164d-f785-45fc-8456-9991c71ae49e}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38dfa1f5-aa44-4d84-b2ba-9cbb92c80557}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bb7593eb-c350-456f-8f2f-fcf42fd3b51b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc0b5e5e-0178-410e-b337-acca13d683ab}, !- Control Zone or Zone List Name
  {7e38e5d4-7c0c-4fe7-88ca-aff95ba8a2f6}, !- Cooling Control Zone or Zone List Name
  {1b454506-0b70-4cd6-a669-d73e760b0ba9}, !- Heating Control Zone or Zone List Name
  {ea711ee0-2c8f-4020-9003-11ead329e911}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc0b5e5e-0178-410e-b337-acca13d683ab}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {7e38e5d4-7c0c-4fe7-88ca-aff95ba8a2f6}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b454506-0b70-4cd6-a669-d73e760b0ba9}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ea711ee0-2c8f-4020-9003-11ead329e911}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {a20f5034-73dc-4cfe-895c-e4d54ab7bef9}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04e30110-d0bf-4bb3-ac9a-40290906de99}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4ee339d2-07f7-4034-84c7-2be49ab3ec61}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c54b89b-5594-4494-ab15-f73cb5e9ed47}, !- Control Zone or Zone List Name
  {f6b3d2b2-befe-40db-b04c-4f91f96414e5}, !- Cooling Control Zone or Zone List Name
  {0130d51f-1c7a-4e0e-9055-87f8c60c103c}, !- Heating Control Zone or Zone List Name
  {2856aac4-a960-4031-8c3c-f5ad88eca4f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c54b89b-5594-4494-ab15-f73cb5e9ed47}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {f6b3d2b2-befe-40db-b04c-4f91f96414e5}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0130d51f-1c7a-4e0e-9055-87f8c60c103c}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2856aac4-a960-4031-8c3c-f5ad88eca4f5}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {d84a7524-a4a2-46fe-bff3-8cbeb6ec753f}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68039728-b0ba-4473-b94d-633325d2dbb6}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bce352c1-ef0d-41f2-a6f1-91f0ca4072cb}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa3bcc1c-8f68-4789-bea4-42a299032a1c}, !- Control Zone or Zone List Name
  {8977a033-71bd-4699-8845-57ca55cce3b3}, !- Cooling Control Zone or Zone List Name
  {a8c915c6-74ad-4b04-9479-6cd2a14efd95}, !- Heating Control Zone or Zone List Name
  {7ce7cfa1-b9d1-4b70-a7ec-dcf3f615ada0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa3bcc1c-8f68-4789-bea4-42a299032a1c}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {8977a033-71bd-4699-8845-57ca55cce3b3}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8c915c6-74ad-4b04-9479-6cd2a14efd95}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ce7cfa1-b9d1-4b70-a7ec-dcf3f615ada0}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {763cde9d-6d0d-4e5c-a096-c0998ab9e926}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ccfeb6f-a5b8-49c7-bb1b-5baa41e2eafb}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e3eb1751-7827-4cc8-b02d-f8cc9849a49a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c0f4470-97af-43b6-a317-28fef2838c1b}, !- Control Zone or Zone List Name
  {1fc740b8-4f10-49cd-a1f2-0a7f10fba43c}, !- Cooling Control Zone or Zone List Name
  {3d833953-1981-4f18-90cc-5fa575d707c3}, !- Heating Control Zone or Zone List Name
  {1fd90e35-0b3e-41b9-b8cf-b280c763ebf3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c0f4470-97af-43b6-a317-28fef2838c1b}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {1fc740b8-4f10-49cd-a1f2-0a7f10fba43c}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d833953-1981-4f18-90cc-5fa575d707c3}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1fd90e35-0b3e-41b9-b8cf-b280c763ebf3}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {20cac1f9-e7ee-42bb-b25c-b3c0d497c8f6}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbadb405-6a9a-4fcd-b347-7f3f94216fb8}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {efa972c7-ddd2-4e7f-a990-19c00934ef90}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a1510608-765e-4dd7-a2e2-418f129ff01c}, !- Control Zone or Zone List Name
  {27e79ceb-5b00-4fa2-9198-337af1e6e5f5}, !- Cooling Control Zone or Zone List Name
  {b0e7b98b-290c-40aa-b593-79a748333438}, !- Heating Control Zone or Zone List Name
  {e0a6b351-c314-4297-b36e-6f898143a467}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a1510608-765e-4dd7-a2e2-418f129ff01c}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {27e79ceb-5b00-4fa2-9198-337af1e6e5f5}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0e7b98b-290c-40aa-b593-79a748333438}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0a6b351-c314-4297-b36e-6f898143a467}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {f4410397-3806-4c80-b451-93956b700d9f}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b0e6753-fd9e-4183-a919-33c0c0e3b9d6}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {957fbde6-a15b-4fad-ae19-53c1e4d0201a}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df760d73-ab4d-4426-8cfc-f32a8237f6eb}, !- Control Zone or Zone List Name
  {668e048b-3185-4180-972b-9b24b8c3e311}, !- Cooling Control Zone or Zone List Name
  {3ca162e6-22f7-41cf-9ca1-fea4108f08f2}, !- Heating Control Zone or Zone List Name
  {71405476-4ddc-4fb9-8492-4a6040d36bc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df760d73-ab4d-4426-8cfc-f32a8237f6eb}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {668e048b-3185-4180-972b-9b24b8c3e311}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ca162e6-22f7-41cf-9ca1-fea4108f08f2}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71405476-4ddc-4fb9-8492-4a6040d36bc5}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {707b4f23-a7eb-4340-ac14-68fbe0372605}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0157479-5d55-4675-aa5a-0a24fb11fdeb}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f93c96d7-fdd1-466f-8b48-9a8340f1cc33}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ad02dba7-e424-499f-a9b8-3f0267501f9f}, !- Control Zone or Zone List Name
  {9e794dd9-dcde-4834-968b-6c1efedd72dc}, !- Cooling Control Zone or Zone List Name
  {e5607405-dff2-4e97-83ec-8635e94f514e}, !- Heating Control Zone or Zone List Name
  {2ce75242-8f85-4b1b-a428-72558450af9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad02dba7-e424-499f-a9b8-3f0267501f9f}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {9e794dd9-dcde-4834-968b-6c1efedd72dc}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5607405-dff2-4e97-83ec-8635e94f514e}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ce75242-8f85-4b1b-a428-72558450af9b}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {887885c9-50fd-4b78-b6e3-3f7b23de728c}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6209a4a3-da2f-44cf-a05e-7e19c454eea7}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {264c56bc-f651-4d83-9320-2c419b8d46b5}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {31504d08-6ea3-4150-a06f-d2f1ba6fb6de}, !- Control Zone or Zone List Name
  {8c4bec78-929d-4580-83d0-d579d3052b0b}, !- Cooling Control Zone or Zone List Name
  {8294c78f-9cd3-4f52-b319-00eb6314c27e}, !- Heating Control Zone or Zone List Name
  {3a338664-33ad-4d55-b397-2af5bec2c579}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31504d08-6ea3-4150-a06f-d2f1ba6fb6de}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {8c4bec78-929d-4580-83d0-d579d3052b0b}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8294c78f-9cd3-4f52-b319-00eb6314c27e}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a338664-33ad-4d55-b397-2af5bec2c579}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {1d5256aa-3608-4c51-a3a3-e381edfef700}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49b30102-72fa-494d-baf0-9ff3eb0b8f28}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {157c664c-eed6-4700-9d61-8be2364d276e}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d3e8903e-6a8f-4d56-8be9-948f9f0ce7fa}, !- Control Zone or Zone List Name
  {4084158a-6a9b-49e9-bbfc-42fb76b8a761}, !- Cooling Control Zone or Zone List Name
  {82d9f914-97d6-4ab2-a057-901573aa0091}, !- Heating Control Zone or Zone List Name
  {815854f9-f677-4220-9ef4-e5b0e9cf57a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3e8903e-6a8f-4d56-8be9-948f9f0ce7fa}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {4084158a-6a9b-49e9-bbfc-42fb76b8a761}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {82d9f914-97d6-4ab2-a057-901573aa0091}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {815854f9-f677-4220-9ef4-e5b0e9cf57a4}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {24474ef5-b2de-4c3b-afb6-10596b4ad058}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd9c369b-b8f7-4185-95e8-c83623adf6ba}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f0d64b54-2e03-4161-838b-8afadbd60ec9}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {65a29da2-e695-4f63-ad8a-8f130aa12c86}, !- Control Zone or Zone List Name
  {6eae3c7c-cb27-4bb0-a212-bdd32cb414a7}, !- Cooling Control Zone or Zone List Name
  {bc527d9f-0a40-4cdf-95eb-5420431bfa7b}, !- Heating Control Zone or Zone List Name
  {0145fd53-6fa7-4aec-b891-a2382c036af5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65a29da2-e695-4f63-ad8a-8f130aa12c86}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {6eae3c7c-cb27-4bb0-a212-bdd32cb414a7}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc527d9f-0a40-4cdf-95eb-5420431bfa7b}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0145fd53-6fa7-4aec-b891-a2382c036af5}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {e2062dac-dc3a-48a5-8378-45340e306e3c}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d43f134c-9c93-4550-be0c-7f7c5554ff2b}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {66189bdb-a0a0-4b60-a4f5-8af35cde7e7e}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {33f8e80c-c7ef-4416-9ec4-07f66f0e2f65}, !- Control Zone or Zone List Name
  {61e20026-917b-4fd9-aeb8-dbf12a8e652a}, !- Cooling Control Zone or Zone List Name
  {9000b6ce-3b43-489f-949b-f2c33f47bc06}, !- Heating Control Zone or Zone List Name
  {c8610ada-704e-4726-a9f2-2d367754372e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33f8e80c-c7ef-4416-9ec4-07f66f0e2f65}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {61e20026-917b-4fd9-aeb8-dbf12a8e652a}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9000b6ce-3b43-489f-949b-f2c33f47bc06}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8610ada-704e-4726-a9f2-2d367754372e}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {719f4578-c8eb-4248-a750-0bfbbdcbc229}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {389cc35d-697a-40d9-bbdb-911ca9b0780c}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {954ecbfd-03c5-4cb5-b941-8ac99f876778}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a901a68e-174d-4278-bd93-53268c907a95}, !- Control Zone or Zone List Name
  {e9cdd32c-1ea6-47e5-a1dd-29599243f1ae}, !- Cooling Control Zone or Zone List Name
  {7c3aa201-96f3-407f-8b8f-d0e798c987da}, !- Heating Control Zone or Zone List Name
  {0beafb65-79b6-4baa-910c-c732dcd3e366}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a901a68e-174d-4278-bd93-53268c907a95}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {e9cdd32c-1ea6-47e5-a1dd-29599243f1ae}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c3aa201-96f3-407f-8b8f-d0e798c987da}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0beafb65-79b6-4baa-910c-c732dcd3e366}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {d1fad94d-fea6-451b-9d6c-8ca7d9d98afd}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95107a28-803d-404f-8b9a-96c456bf176c}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {56543892-8547-4cab-ad77-046695c7bda1}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0564d5be-cc88-48dd-83db-8e5a32c569b4}, !- Control Zone or Zone List Name
  {7b667778-3b8a-4942-997e-a1a0ddcc5c73}, !- Cooling Control Zone or Zone List Name
  {88c18dcc-ada5-4bcb-a487-2244d3062289}, !- Heating Control Zone or Zone List Name
  {2a5d900c-49c3-4c54-b823-1aaa691c5844}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0564d5be-cc88-48dd-83db-8e5a32c569b4}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {7b667778-3b8a-4942-997e-a1a0ddcc5c73}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88c18dcc-ada5-4bcb-a487-2244d3062289}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a5d900c-49c3-4c54-b823-1aaa691c5844}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {8ef8f04c-a0e5-4a45-84ac-9fb7f35b7094}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d75be4b-7a69-42da-990a-0add3932a3ec}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {57f9b6d8-b9c3-47c0-a8bb-28e86dc0e988}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8acb6bc-d811-4981-a9a7-688de3e9acbf}, !- Control Zone or Zone List Name
  {d68761a5-1190-47a8-a518-06698e793dde}, !- Cooling Control Zone or Zone List Name
  {743195ca-0bb2-44bf-ad0b-4c114bef0f32}, !- Heating Control Zone or Zone List Name
  {1e5204cb-7310-4c3f-9844-da0601eead56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8acb6bc-d811-4981-a9a7-688de3e9acbf}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {d68761a5-1190-47a8-a518-06698e793dde}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {743195ca-0bb2-44bf-ad0b-4c114bef0f32}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e5204cb-7310-4c3f-9844-da0601eead56}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {0734de3d-46e6-4a38-9ad8-33aea88c398b}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5279afcb-5e59-4143-9f5e-23a23fe15fb4}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {38266aa4-759e-4bc0-ad36-85b512583680}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {45b6fd17-97bb-44ff-b9ef-fe88f823f9e8}, !- Control Zone or Zone List Name
  {8fd43cb9-e304-472e-b8d5-b4c5ca7ca205}, !- Cooling Control Zone or Zone List Name
  {be4b653d-a9d9-435b-a15c-22287622ce3d}, !- Heating Control Zone or Zone List Name
  {16cfb145-bc8c-4da8-bf0e-642a8d80ac1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45b6fd17-97bb-44ff-b9ef-fe88f823f9e8}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {8fd43cb9-e304-472e-b8d5-b4c5ca7ca205}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be4b653d-a9d9-435b-a15c-22287622ce3d}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16cfb145-bc8c-4da8-bf0e-642a8d80ac1c}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Day,
  {790d395f-606e-431f-9775-9225267d32c7}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d04a05d-e48f-46c9-a256-d30bc545c8f1}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ClimateZones,
  {593302a1-7baf-43f6-a5a6-6f26aa40fe52}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:ShadowCalculation,
  {44d93086-9138-4657-b3df-31ff77aef16e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:LifeCycleCost:Parameters,
  {0532189b-0f6e-48fd-8dbe-59aaed5140bd}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {60fa60ba-12e8-4c64-aff1-7015679e9973}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {335501e3-30ba-406c-9dd5-9665e6b8554b}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {44b5eed5-56eb-44eb-95e1-7aff070d1311}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {a661ceac-026a-4808-a8b1-d1ac206cc8e1}, !- Handle
  Space Function Conf./meet./multi-purpose 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {8afdbaa4-b79c-4cde-936d-0080a5f3ac72}, !- Handle
  Space Function Conf./meet./multi-purpose People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {67704b93-a80e-4cf8-abd9-ed90bb066caa}, !- Handle
  Space Function Conf./meet./multi-purpose People, !- Name
  {8afdbaa4-b79c-4cde-936d-0080a5f3ac72}, !- People Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c7549a99-810d-4110-a3d2-0ebe8cabe230}, !- Work Efficiency Schedule Name
  {b9d8d2de-4a82-4704-98d6-1838794f1e72}, !- Clothing Insulation Schedule Name
  {ecab097a-b8fc-4329-8010-6899ce0ba7d7}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {b9d8d2de-4a82-4704-98d6-1838794f1e72}, !- Handle
  Clothing Schedule,                      !- Name
  {417ca41e-10fe-4336-94f6-579c67a81e4e}, !- Schedule Type Limits Name
  {1f86e0cb-55a5-4e51-8ffa-9bc30970d57a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f86e0cb-55a5-4e51-8ffa-9bc30970d57a}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {417ca41e-10fe-4336-94f6-579c67a81e4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f1b9d835-d368-472f-9c0b-c6b49d40ae8c}, !- Handle
  Schedule Rule 1,                        !- Name
  {b9d8d2de-4a82-4704-98d6-1838794f1e72}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b3f3db76-d228-448a-b489-f823e86485aa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {b3f3db76-d228-448a-b489-f823e86485aa}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {417ca41e-10fe-4336-94f6-579c67a81e4e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ecab097a-b8fc-4329-8010-6899ce0ba7d7}, !- Handle
  Air Velocity Schedule,                  !- Name
  {41029b79-5a20-4ced-bc1e-3d0eeff525c8}, !- Schedule Type Limits Name
  {7b843857-b1da-4a9e-bc05-a9d1c8b51456}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b843857-b1da-4a9e-bc05-a9d1c8b51456}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {41029b79-5a20-4ced-bc1e-3d0eeff525c8}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7549a99-810d-4110-a3d2-0ebe8cabe230}, !- Handle
  Work Efficiency Schedule,               !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {4dc4154b-0ced-4ae2-bf5b-2a584ef75b9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4dc4154b-0ced-4ae2-bf5b-2a584ef75b9f}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {30573b0a-47c4-4922-92fa-c9f524de0751}, !- Handle
  Space Function Conf./meet./multi-purpose Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8799011291773,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0979e377-e4e1-4349-aa4d-9c39571fa2ff}, !- Handle
  Space Function Conf./meet./multi-purpose Lights, !- Name
  {30573b0a-47c4-4922-92fa-c9f524de0751}, !- Lights Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
