  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Ruleset,
  {9590820c-9bec-45e2-aa85-61463a66d494}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {373ae209-c179-4d03-9853-11109ab5e64b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {373ae209-c179-4d03-9853-11109ab5e64b}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {716da2da-6490-4779-81ec-fdd3b58bf6a4}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1646a72e-c6b1-4541-96b0-1b7b3f7d4833}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1646a72e-c6b1-4541-96b0-1b7b3f7d4833}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2283322e-4bc3-4477-ae7f-8156a21ab74e}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7d5c26f-441b-41dd-a419-35c136fadb40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7d5c26f-441b-41dd-a419-35c136fadb40}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Handle
  Node 509,                               !- Name
  {0c43fcca-3d79-4edc-9984-f7fa6e38e4aa}, !- Inlet Port
  {d9aa5bf9-96a0-4c84-bef6-d9814ab80bfd}; !- Outlet Port

OS:Connection,
  {0c43fcca-3d79-4edc-9984-f7fa6e38e4aa}, !- Handle
  {d5df272c-0c0d-402c-97ab-95446cca0871}, !- Name
  ,                                       !- Source Object
  6,                                      !- Outlet Port
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Handle
  Node 510,                               !- Name
  {bfaee400-2632-4273-955e-a18728ed7d02}, !- Inlet Port
  {669ce24b-3d48-4ae6-85fa-6b3a82b160c3}; !- Outlet Port

OS:Connection,
  {d9aa5bf9-96a0-4c84-bef6-d9814ab80bfd}, !- Handle
  {51407908-4a02-4904-8e3e-a1b4fd9fec1c}, !- Name
  {aea89f42-1906-4eb5-a1cf-01456c070b08}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfaee400-2632-4273-955e-a18728ed7d02}, !- Handle
  {0f294706-0bd6-4fa3-9eab-fc1d6503b334}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {669ce24b-3d48-4ae6-85fa-6b3a82b160c3}, !- Handle
  {584d5e34-dfe0-47c5-b27a-d63b75032e2a}, !- Name
  {90f937c7-05cc-47a3-8eea-c8734f9f5ef7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  6;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3bcd0fb4-13d2-412e-8da1-2a7e2807784f}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53fa083c-d41d-4b86-b59f-ecfce0901c1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53fa083c-d41d-4b86-b59f-ecfce0901c1d}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {81f3acbc-348f-4719-8e51-5189a3ae0406}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {591a4a68-4563-48cb-8eeb-69fce01c77eb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {591a4a68-4563-48cb-8eeb-69fce01c77eb}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5864e0ff-153d-4ac2-8d8b-df70dde3d471}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60793d85-b46e-4856-bfad-6ad075751cfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60793d85-b46e-4856-bfad-6ad075751cfc}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Handle
  Node 511,                               !- Name
  {1f856018-c60b-468e-a738-0d22ad676ebd}, !- Inlet Port
  {91c80365-4dba-4a12-9cfe-3486d4b02885}; !- Outlet Port

OS:Connection,
  {1f856018-c60b-468e-a738-0d22ad676ebd}, !- Handle
  {d63e7cc5-9f8d-4926-b212-1bd159801e46}, !- Name
  ,                                       !- Source Object
  7,                                      !- Outlet Port
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Handle
  Node 512,                               !- Name
  {fcead5d4-4dc4-482e-b0e3-77f6ce68231f}, !- Inlet Port
  {9509b201-9fb8-4b69-be1f-993284f2573c}; !- Outlet Port

OS:Connection,
  {91c80365-4dba-4a12-9cfe-3486d4b02885}, !- Handle
  {622b0048-d7ca-4f99-a559-76dda7847853}, !- Name
  {f9fb61aa-5679-4056-8eeb-71938b5a0d99}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcead5d4-4dc4-482e-b0e3-77f6ce68231f}, !- Handle
  {4c69754a-3c91-41eb-90db-45ff403284aa}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9509b201-9fb8-4b69-be1f-993284f2573c}, !- Handle
  {3523c3ed-460e-47e2-9f1f-81a6ac8f8904}, !- Name
  {7035c8f3-4847-48df-a94e-79cac23eae4c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  7;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7e9be5d1-977d-49aa-bd29-149757f778a6}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a1a9051-9cec-453d-ba07-e0bc06ce903b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a1a9051-9cec-453d-ba07-e0bc06ce903b}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {369d5aad-c88d-4687-be2c-623364fa7e90}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d76d94da-c77d-41c7-9e36-16c3c9e8b49a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d76d94da-c77d-41c7-9e36-16c3c9e8b49a}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9ecc316-21b3-45be-b6d4-526d7bea25a2}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efa76462-2b74-4648-a728-43b10663b323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efa76462-2b74-4648-a728-43b10663b323}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Handle
  Node 513,                               !- Name
  {65734350-a53d-4660-bff3-cf5eb0c47f7d}, !- Inlet Port
  {8c7bcfd5-9488-4c16-999a-9173cac53137}; !- Outlet Port

OS:Connection,
  {65734350-a53d-4660-bff3-cf5eb0c47f7d}, !- Handle
  {5c5d3fa1-e717-430e-bb42-f3a440e31dc1}, !- Name
  ,                                       !- Source Object
  8,                                      !- Outlet Port
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Handle
  Node 514,                               !- Name
  {c7a73396-95cd-47d4-990f-c1a1168e29e2}, !- Inlet Port
  {137de439-127d-4917-a228-f822e76b52f5}; !- Outlet Port

OS:Connection,
  {8c7bcfd5-9488-4c16-999a-9173cac53137}, !- Handle
  {cab1ff29-5937-445e-9e49-605b5e9547a4}, !- Name
  {c6883d71-5a80-412a-a0c8-465a878fd668}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7a73396-95cd-47d4-990f-c1a1168e29e2}, !- Handle
  {72104da2-75fa-4a25-aac6-f33173ba7599}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {137de439-127d-4917-a228-f822e76b52f5}, !- Handle
  {50b83914-68eb-48f6-aa31-b389f969631a}, !- Name
  {18ee22b6-253f-4252-8715-dde1e858c599}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c7f312bf-5b38-4f9c-b0c6-1671c3266568}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {abb878ae-7a4d-43c4-b627-c263ae47f62c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb878ae-7a4d-43c4-b627-c263ae47f62c}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e13c5bc0-26ac-4e15-8eea-a20d0cab97aa}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e94e125f-ede9-40fd-85d1-57c6a9e4956f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e94e125f-ede9-40fd-85d1-57c6a9e4956f}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23b8599b-7499-46f0-9237-3e030c7bbfd6}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ef9dd5fa-a498-417f-8f3a-f03f2404797d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef9dd5fa-a498-417f-8f3a-f03f2404797d}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {a16ba027-0853-4196-b249-43899777401a}, !- Handle
  Node 517,                               !- Name
  {e362e386-b2e9-4549-8fef-8c5c8cef4c68}, !- Inlet Port
  {bcfbdd26-ae51-46f9-9b28-ae45486407e9}; !- Outlet Port

OS:Connection,
  {e362e386-b2e9-4549-8fef-8c5c8cef4c68}, !- Handle
  {5b4904a4-36a6-4b31-8ec1-0d1fda69367f}, !- Name
  ,                                       !- Source Object
  10,                                     !- Outlet Port
  {a16ba027-0853-4196-b249-43899777401a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Handle
  Node 518,                               !- Name
  {28614bc1-5bf7-4573-b0b4-56f99ed2337c}, !- Inlet Port
  {220771b7-2ddd-4d2e-a434-a4d67fe420f6}; !- Outlet Port

OS:Connection,
  {bcfbdd26-ae51-46f9-9b28-ae45486407e9}, !- Handle
  {c339a33a-7f18-4a4b-b9c3-cdad18e21f7e}, !- Name
  {a16ba027-0853-4196-b249-43899777401a}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28614bc1-5bf7-4573-b0b4-56f99ed2337c}, !- Handle
  {def7da42-4156-45ce-b0ae-9222a31958d7}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {220771b7-2ddd-4d2e-a434-a4d67fe420f6}, !- Handle
  {e146c2ec-00ff-402c-8f98-b7636537a535}, !- Name
  {e43c8db8-be7b-4c12-88cf-32dadd835354}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  10;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {db2c89e2-49a5-483d-8d10-c0c54cef2065}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {331770c6-65b4-4260-9962-780ec6100dff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {331770c6-65b4-4260-9962-780ec6100dff}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {285ec25b-1f77-4796-bdca-7ab5a9de1c2f}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee245f29-5694-4b19-869c-c3c6f856da58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee245f29-5694-4b19-869c-c3c6f856da58}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {224b64c6-fb8a-4ce8-8f9e-91b0a3d72606}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {01186b71-f738-4b3e-a3ba-a2ccb352ac5a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01186b71-f738-4b3e-a3ba-a2ccb352ac5a}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Handle
  Node 519,                               !- Name
  {b08acbc2-277d-4faf-aa64-defa7f96e0f8}, !- Inlet Port
  {9acd5a03-8279-4e1b-b373-7b8aa8d731d2}; !- Outlet Port

OS:Connection,
  {b08acbc2-277d-4faf-aa64-defa7f96e0f8}, !- Handle
  {c096bdb6-8177-43c6-881b-9ffd5b54ddc8}, !- Name
  ,                                       !- Source Object
  11,                                     !- Outlet Port
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Handle
  Node 520,                               !- Name
  {7e28fbbf-3398-48dc-8edc-1023e7024c80}, !- Inlet Port
  {5d371e81-aa26-49ce-ad81-55df55bf38fd}; !- Outlet Port

OS:Connection,
  {9acd5a03-8279-4e1b-b373-7b8aa8d731d2}, !- Handle
  {fb71975a-2dde-4b76-b571-136d8612eaea}, !- Name
  {fd66ed9f-c358-4693-9dac-6598614047c6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e28fbbf-3398-48dc-8edc-1023e7024c80}, !- Handle
  {ef95a73f-c9e0-446d-8986-4a2ffc494fbf}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d371e81-aa26-49ce-ad81-55df55bf38fd}, !- Handle
  {5f6c460e-1997-4e4e-9e08-b43af12560a5}, !- Name
  {10cc8bdd-8352-4bd2-957d-c6d97c7eb2d7}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  11;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {d5a5dc95-1310-489c-a977-bfd9b965bbe2}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a0a2fb4-df84-4f4e-b827-64a27be4f870}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a0a2fb4-df84-4f4e-b827-64a27be4f870}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7123f6c7-a9d9-46ec-a12a-b476507d3c26}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29818477-0972-461c-bc7a-5778cc393542}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29818477-0972-461c-bc7a-5778cc393542}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {151b4f41-6398-4fc2-b119-8f044b2ee04b}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aae5b940-951f-4686-ba0e-6d47d23d2761}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aae5b940-951f-4686-ba0e-6d47d23d2761}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Handle
  Node 523,                               !- Name
  {99b72ddb-9f10-4cc6-abc3-2e65464fb057}, !- Inlet Port
  {5df61992-d8eb-4e2a-b37a-1ce13628ed22}; !- Outlet Port

OS:Connection,
  {99b72ddb-9f10-4cc6-abc3-2e65464fb057}, !- Handle
  {f86bafe2-29a9-474d-9f4d-536046718a16}, !- Name
  ,                                       !- Source Object
  13,                                     !- Outlet Port
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Handle
  Node 524,                               !- Name
  {4c7c4012-91a9-4b49-b807-dd4bfb68a0cf}, !- Inlet Port
  {a7023322-e332-456b-994e-bd5b2b9744da}; !- Outlet Port

OS:Connection,
  {5df61992-d8eb-4e2a-b37a-1ce13628ed22}, !- Handle
  {428bc456-78b0-4be4-93ac-8d065c45e4a7}, !- Name
  {8d0f8188-0b4a-444b-9811-27750ce69599}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c7c4012-91a9-4b49-b807-dd4bfb68a0cf}, !- Handle
  {3726eb7d-442f-4c69-a5ea-b227c68713b6}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7023322-e332-456b-994e-bd5b2b9744da}, !- Handle
  {917e473c-7008-4efb-8339-18ee85941457}, !- Name
  {f3655f57-fb15-429f-8169-4c9e83d41467}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  13;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {06f16c2d-c14e-41b1-b998-1d967efa2514}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {07703b21-2aad-42c8-b269-1af63feba31e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07703b21-2aad-42c8-b269-1af63feba31e}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {142f014e-fd67-4b94-9f05-5cbcd0042a52}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f819ef7-1017-4e4e-b336-89a53b0c38a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f819ef7-1017-4e4e-b336-89a53b0c38a9}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a9684d7a-0cac-4880-93d0-eda062596e5d}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {634c3177-1580-40f7-af26-bd3453c9c565}; !- Default Day Schedule Name

OS:Schedule:Day,
  {634c3177-1580-40f7-af26-bd3453c9c565}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Handle
  Node 525,                               !- Name
  {85ffb6a5-e061-4ecc-9c3e-5930285cc53d}, !- Inlet Port
  {34c2e741-72a0-4c96-9ab9-ded1d59d4be6}; !- Outlet Port

OS:Connection,
  {85ffb6a5-e061-4ecc-9c3e-5930285cc53d}, !- Handle
  {9fe5a7bd-1b21-4341-904b-fa44d44adc66}, !- Name
  ,                                       !- Source Object
  14,                                     !- Outlet Port
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Handle
  Node 526,                               !- Name
  {0b07946f-7b09-4af9-b056-72cf6e9ed97b}, !- Inlet Port
  {cdd4354e-c9df-4e7c-af0e-6d744de7e988}; !- Outlet Port

OS:Connection,
  {34c2e741-72a0-4c96-9ab9-ded1d59d4be6}, !- Handle
  {25f82434-c067-4e95-b02f-a23638148e09}, !- Name
  {966f759a-7eb3-45fb-8d55-924fb73f7fc0}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b07946f-7b09-4af9-b056-72cf6e9ed97b}, !- Handle
  {d59516d9-4e0e-40eb-88ee-b5d9d7764a21}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdd4354e-c9df-4e7c-af0e-6d744de7e988}, !- Handle
  {583b88c7-3130-458a-9c4b-363914415fc6}, !- Name
  {b2fb2c9e-8af2-41c6-841c-d9bf48d77723}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  14;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8fb091e7-467c-45de-bf72-5d58a84ae9d3}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17e6f01a-2d6d-43db-a414-2b15e27671ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17e6f01a-2d6d-43db-a414-2b15e27671ed}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b15fdbc-7679-4e0d-af65-1e95bc889b74}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f74f0a2-c21b-436b-9286-0787a6732ade}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f74f0a2-c21b-436b-9286-0787a6732ade}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d21824f7-e32b-4a93-9878-b77fd5fbbe9f}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a054f946-702f-455d-8a45-9e37dd5e188b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a054f946-702f-455d-8a45-9e37dd5e188b}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Handle
  Node 527,                               !- Name
  {62d93e56-77f1-4104-b703-5c1cde9d852f}, !- Inlet Port
  {18d99adf-99ac-488a-8208-ef961ec2ad70}; !- Outlet Port

OS:Connection,
  {62d93e56-77f1-4104-b703-5c1cde9d852f}, !- Handle
  {3bd20aa2-0c97-45b9-b361-659f2b01136d}, !- Name
  ,                                       !- Source Object
  15,                                     !- Outlet Port
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Handle
  Node 528,                               !- Name
  {f9679723-f04c-4e73-b787-1168e4eb005c}, !- Inlet Port
  {e93fd72d-de65-4365-8ed6-473df37f81c2}; !- Outlet Port

OS:Connection,
  {18d99adf-99ac-488a-8208-ef961ec2ad70}, !- Handle
  {5936b4c3-cd28-4931-824d-08aab3324f95}, !- Name
  {c70b65c5-3d06-467c-bdd7-10623232fe8c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9679723-f04c-4e73-b787-1168e4eb005c}, !- Handle
  {c697e17c-e6c6-45cc-8e74-b55288d47b92}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e93fd72d-de65-4365-8ed6-473df37f81c2}, !- Handle
  {b0e815de-ff63-4f8d-b064-4f18c64e0a97}, !- Name
  {72664ac9-e6e1-48f6-97b5-bed75e03f2b4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  15;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {7813df3a-7248-420a-83f2-572c00d6217c}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4157f96-0536-46a0-aa6b-cc2d2bb8caab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4157f96-0536-46a0-aa6b-cc2d2bb8caab}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6de0d92d-a33b-4fa6-b088-70ed22cbc957}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0fc5ef8d-5e84-4a4a-9bda-e01cc4745af6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fc5ef8d-5e84-4a4a-9bda-e01cc4745af6}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b427846b-5305-4fed-be4f-35de44f7ac3b}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7da4b47d-c206-4650-89f4-dd23020d7fe3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7da4b47d-c206-4650-89f4-dd23020d7fe3}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Handle
  Node 531,                               !- Name
  {164b94f5-36de-4f2b-8c09-8c9ed1ae4df3}, !- Inlet Port
  {164948b8-f424-4657-bdfb-13de9d14a0ae}; !- Outlet Port

OS:Connection,
  {164b94f5-36de-4f2b-8c09-8c9ed1ae4df3}, !- Handle
  {45bc67c2-e781-47de-a93b-ea5d8400a770}, !- Name
  ,                                       !- Source Object
  17,                                     !- Outlet Port
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Handle
  Node 532,                               !- Name
  {b21b4079-e2c6-4348-84a1-0c9b544dd896}, !- Inlet Port
  {2b114f8f-4902-4024-b774-bbce11f7bfb3}; !- Outlet Port

OS:Connection,
  {164948b8-f424-4657-bdfb-13de9d14a0ae}, !- Handle
  {637f3ad5-a691-4b6f-86be-de15889b0d95}, !- Name
  {92fb7fd2-a5c8-416e-aad8-ea192ba064c9}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b21b4079-e2c6-4348-84a1-0c9b544dd896}, !- Handle
  {c1a84292-8e66-461a-91bc-1d504c664175}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b114f8f-4902-4024-b774-bbce11f7bfb3}, !- Handle
  {bf76b521-7516-4a50-89bd-f2cffa959912}, !- Name
  {5866430f-9859-4bca-94ad-60ad6712b815}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  17;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {cd10470e-caca-4580-bb35-5a26741a39b8}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f735f1a3-0798-460c-924f-92fce085d223}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f735f1a3-0798-460c-924f-92fce085d223}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7aa64729-4360-4b71-a5a0-ddb576da36cc}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {35da0d45-8944-411c-b8fe-463521664eae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {35da0d45-8944-411c-b8fe-463521664eae}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56b2815c-76be-4c1c-aa05-442d1dbc6c39}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e11fd666-345e-4379-8ff2-c4c2e07ad482}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e11fd666-345e-4379-8ff2-c4c2e07ad482}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Handle
  Node 533,                               !- Name
  {7320a3b5-8492-44d7-a5eb-410612bcb538}, !- Inlet Port
  {b0065034-a609-49d5-be88-7465f4df431d}; !- Outlet Port

OS:Connection,
  {7320a3b5-8492-44d7-a5eb-410612bcb538}, !- Handle
  {e01d849d-55d2-479a-be94-5adf4d37e641}, !- Name
  ,                                       !- Source Object
  18,                                     !- Outlet Port
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Handle
  Node 534,                               !- Name
  {3924ea83-8832-4e06-be94-7b765740e0e5}, !- Inlet Port
  {be0ef865-b19a-48a9-9271-52a69de1d8ce}; !- Outlet Port

OS:Connection,
  {b0065034-a609-49d5-be88-7465f4df431d}, !- Handle
  {70495dc0-b0a8-4568-9f48-bafb5dfcca64}, !- Name
  {2d892bd4-f6fc-4c0b-8801-b236e947ceb1}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3924ea83-8832-4e06-be94-7b765740e0e5}, !- Handle
  {3c344b4e-f53f-4652-8930-4e44251a00c4}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be0ef865-b19a-48a9-9271-52a69de1d8ce}, !- Handle
  {95ef664d-a681-42b0-beae-1a2f4b6782e5}, !- Name
  {e6c8055a-a080-46fe-b5b2-35e5935cb5ca}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  18;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8b3743c1-5112-444d-bd75-f9785ff39260}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb202216-efcc-4bfa-ab61-864ccdadcb01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb202216-efcc-4bfa-ab61-864ccdadcb01}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bada8593-d376-47cb-9dd8-89f8e2cbba29}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {affcffae-c209-4468-87b5-3751c8601167}; !- Default Day Schedule Name

OS:Schedule:Day,
  {affcffae-c209-4468-87b5-3751c8601167}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bfa6704d-82c4-4571-9465-40ad3130a709}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8098a228-b69b-4e89-80fa-c8e72901b5cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8098a228-b69b-4e89-80fa-c8e72901b5cc}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {126685ae-4046-4556-ad71-488301075507}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {edf1cb51-1245-4a75-b288-72deedadbbea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edf1cb51-1245-4a75-b288-72deedadbbea}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {35065a25-c7e3-4eb5-8db8-fe9f48104d62}, !- Handle
  Schedule Rule 35,                       !- Name
  {126685ae-4046-4556-ad71-488301075507}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {48772349-f5c6-4205-a462-fc1f1ca954bb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {48772349-f5c6-4205-a462-fc1f1ca954bb}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {6507527e-9923-4b98-8697-2196404d7fac}, !- Handle
  Schedule Rule 36,                       !- Name
  {126685ae-4046-4556-ad71-488301075507}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e18ee587-e3e6-4220-b59e-67da39c842fe}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e18ee587-e3e6-4220-b59e-67da39c842fe}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {a5766642-6b09-4e30-963f-08a2f9a502a5}, !- Handle
  Schedule Rule 37,                       !- Name
  {126685ae-4046-4556-ad71-488301075507}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e62f2c2d-cbfd-4a51-97df-79b6ddc584ed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e62f2c2d-cbfd-4a51-97df-79b6ddc584ed}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Node,
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Handle
  Node 535,                               !- Name
  {256cd35e-38c4-4c62-bc70-6509bd587f28}, !- Inlet Port
  {c2efb486-7704-4973-825e-a28bd0bf2672}; !- Outlet Port

OS:Connection,
  {256cd35e-38c4-4c62-bc70-6509bd587f28}, !- Handle
  {764a719d-e6ba-45ad-8d4d-62f3ccf9cf80}, !- Name
  ,                                       !- Source Object
  19,                                     !- Outlet Port
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Handle
  Node 536,                               !- Name
  {bc4783c0-cc7b-4a30-9c85-da593c27a286}, !- Inlet Port
  {a98c9435-4379-4241-b0cd-8ff2704a8a17}; !- Outlet Port

OS:Connection,
  {c2efb486-7704-4973-825e-a28bd0bf2672}, !- Handle
  {fe0507b0-30ae-49ff-a3ec-5f8888ed0b24}, !- Name
  {055ffbcc-de90-4c6e-bcb6-df48f91eaf8d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc4783c0-cc7b-4a30-9c85-da593c27a286}, !- Handle
  {fe8baf4e-d7ec-4759-aa3a-2ba525b7691b}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a98c9435-4379-4241-b0cd-8ff2704a8a17}, !- Handle
  {1dc524b7-f422-4768-a3ac-c88ba19945da}, !- Name
  {9f7f60f1-5103-4613-be86-7ade39bdb140}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  19;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {49518912-a9f2-4efc-98d9-0da8a64a1c94}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebea90c3-233f-402a-8519-130d08c27e09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebea90c3-233f-402a-8519-130d08c27e09}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bae4dcc-2616-4781-818c-d88d81964cdc}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {db9fd614-b111-4efe-980a-0dc9d5b951f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db9fd614-b111-4efe-980a-0dc9d5b951f7}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd6b1a9c-0cb6-4efd-bc29-c37146717cff}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e004c01c-d8e8-4229-bb8f-401876faa069}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e004c01c-d8e8-4229-bb8f-401876faa069}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Handle
  Node 537,                               !- Name
  {5568fde6-30db-44d2-bc7f-e86a5d05ec27}, !- Inlet Port
  {36a71f03-397b-470e-88d4-bca170a4e293}; !- Outlet Port

OS:Connection,
  {5568fde6-30db-44d2-bc7f-e86a5d05ec27}, !- Handle
  {57a7ad0d-ca19-4129-b783-98dd041bec35}, !- Name
  ,                                       !- Source Object
  20,                                     !- Outlet Port
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Handle
  Node 538,                               !- Name
  {d68cc92d-fe97-4779-997a-0d959c344bee}, !- Inlet Port
  {6a4c9e56-38ae-46a3-9aa5-80ee49904050}; !- Outlet Port

OS:Connection,
  {36a71f03-397b-470e-88d4-bca170a4e293}, !- Handle
  {08a5bc65-986a-4ed3-8dcb-b2c4b70b60d3}, !- Name
  {6fd41f16-95ad-4d1f-a6a4-72df33c0fc74}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68cc92d-fe97-4779-997a-0d959c344bee}, !- Handle
  {5fd226ef-6703-44d4-ae46-994437f54a58}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4c9e56-38ae-46a3-9aa5-80ee49904050}, !- Handle
  {2f8a9384-6d00-4b1a-ad76-cfc503e79fc4}, !- Name
  {73cd11e4-4fe7-4808-ae74-2174a037338d}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  20;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {b2bffd3b-e21d-41ae-9f32-c26cd100568f}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c85f897-9cfc-4be7-93dc-28ee4bf02f8e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c85f897-9cfc-4be7-93dc-28ee4bf02f8e}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1135a1a2-e440-4733-8247-c2a2aae72d34}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1f7c97b3-acfa-4c64-831f-dfd90e3445c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f7c97b3-acfa-4c64-831f-dfd90e3445c9}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6b2158a2-da89-4728-b089-8161a758f94c}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48d04462-da84-4e9f-a264-346de4f57e53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48d04462-da84-4e9f-a264-346de4f57e53}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Handle
  Node 541,                               !- Name
  {44ce2c53-9648-4b33-8a38-4549cef331b3}, !- Inlet Port
  {d526f17b-9a5d-4511-acbf-01001609b6ae}; !- Outlet Port

OS:Connection,
  {44ce2c53-9648-4b33-8a38-4549cef331b3}, !- Handle
  {97a05597-ce30-4615-b1fa-6f2114d3774f}, !- Name
  ,                                       !- Source Object
  22,                                     !- Outlet Port
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Handle
  Node 542,                               !- Name
  {49fcf6c1-279b-4c54-8eab-b4e41ed1174c}, !- Inlet Port
  {b6421f72-1e2d-4dfe-9614-0affc79deb8c}; !- Outlet Port

OS:Connection,
  {d526f17b-9a5d-4511-acbf-01001609b6ae}, !- Handle
  {39627eea-910d-4969-a952-433e9ed398c7}, !- Name
  {ff1fd37c-d709-4744-adee-0f71e1d198e1}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fcf6c1-279b-4c54-8eab-b4e41ed1174c}, !- Handle
  {0c8c3259-4093-4812-a188-c6dad04c4088}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6421f72-1e2d-4dfe-9614-0affc79deb8c}, !- Handle
  {879dbb43-ca75-44b4-bbfc-e66393644a7e}, !- Name
  {9e7e7f0c-1955-402e-9788-af1bc1443552}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  22;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {db2f2b29-5896-46f7-aa73-866506f057f2}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d3339656-9d1d-4fa3-8ec1-0434fc1b65d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d3339656-9d1d-4fa3-8ec1-0434fc1b65d0}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {91c23249-50e7-4ad0-8b1b-dac8a0f0c6f3}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c9e4b34-1127-40da-a469-8d9285928437}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c9e4b34-1127-40da-a469-8d9285928437}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c89e56e-5b0b-46d0-bf07-95d33989cfc3}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c00d2396-2656-4675-b391-5b6847d36dc2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c00d2396-2656-4675-b391-5b6847d36dc2}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Handle
  Node 543,                               !- Name
  {03b12803-378f-464c-864f-041f700bfc6c}, !- Inlet Port
  {762bb99f-f026-487a-a33b-979ac05c66f5}; !- Outlet Port

OS:Connection,
  {03b12803-378f-464c-864f-041f700bfc6c}, !- Handle
  {685f90f3-1cac-457a-b66f-52ba5f74d800}, !- Name
  ,                                       !- Source Object
  23,                                     !- Outlet Port
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Handle
  Node 544,                               !- Name
  {3f7e3e7e-7e6b-40dd-b0da-2c945365a7e5}, !- Inlet Port
  {fdd943d4-dba5-45f3-8d76-016aad45232f}; !- Outlet Port

OS:Connection,
  {762bb99f-f026-487a-a33b-979ac05c66f5}, !- Handle
  {6c2664d4-10ad-4fb6-8c5a-ab26d676de1f}, !- Name
  {fda5fcc2-1f7f-4bf2-8075-5324350ce21c}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f7e3e7e-7e6b-40dd-b0da-2c945365a7e5}, !- Handle
  {1804cc95-8f52-4817-9f8e-7c66c400e428}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd943d4-dba5-45f3-8d76-016aad45232f}, !- Handle
  {4e1411da-4ce2-4788-abaf-22985c84d8bf}, !- Name
  {8b7831ab-ccd6-470f-9da0-c7f3c0f3b295}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  23;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {028e4b9a-9d5a-4fbd-aded-cb09e6a7f9b2}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aaa2f4f4-264f-4c28-b09e-3addae915203}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aaa2f4f4-264f-4c28-b09e-3addae915203}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {527d6c37-54cd-4894-9130-ca71d00ad9af}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {46c48111-081e-40e7-8d78-20d3b5880145}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46c48111-081e-40e7-8d78-20d3b5880145}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {11445093-f73d-4e87-8187-6b916adbd267}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fa9da55-9bf1-4af1-a760-d764c649981c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fa9da55-9bf1-4af1-a760-d764c649981c}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {b9939325-152e-461e-9023-0957114881eb}, !- Handle
  Node 545,                               !- Name
  {6fd77c23-1dce-47a2-b3b8-87dee8a543ca}, !- Inlet Port
  {4bca04e5-9fc9-492e-a6d4-8bc7511bd9e2}; !- Outlet Port

OS:Connection,
  {6fd77c23-1dce-47a2-b3b8-87dee8a543ca}, !- Handle
  {8345df84-7a2c-48e0-80c3-b3a426d00d91}, !- Name
  ,                                       !- Source Object
  24,                                     !- Outlet Port
  {b9939325-152e-461e-9023-0957114881eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Handle
  Node 546,                               !- Name
  {59b3785f-f44d-42f7-8a25-5414e3f76454}, !- Inlet Port
  {ae2c9931-67bf-471f-8156-e1bbdcb7a999}; !- Outlet Port

OS:Connection,
  {4bca04e5-9fc9-492e-a6d4-8bc7511bd9e2}, !- Handle
  {ec54a27c-cd2f-4966-848b-b9de9932e9cb}, !- Name
  {b9939325-152e-461e-9023-0957114881eb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59b3785f-f44d-42f7-8a25-5414e3f76454}, !- Handle
  {b4616e70-dea7-40fa-a906-914f50103691}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2c9931-67bf-471f-8156-e1bbdcb7a999}, !- Handle
  {ef56a190-020d-47c9-9808-8b0e25b25d7a}, !- Name
  {80478c0a-67c7-48b9-a9d2-c051cc859bc4}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  24;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {781c8c06-9d4f-4b6d-9e1b-c19982e3036e}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c182bf6-7e21-4f05-856c-20b74397cb59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c182bf6-7e21-4f05-856c-20b74397cb59}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbef072c-53a0-4abb-8a3b-23b08ceb4c95}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a781ffc-133e-400a-a943-f47fb868b1c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a781ffc-133e-400a-a943-f47fb868b1c3}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {336959e1-002a-465d-943e-cfd588da4af8}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d18af2dc-15e5-4ca9-b889-e2651a3fe52f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d18af2dc-15e5-4ca9-b889-e2651a3fe52f}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Handle
  Node 549,                               !- Name
  {d51e1148-2c8c-40f9-803b-784c71d7da7f}, !- Inlet Port
  {d164d170-5e51-4338-a2f6-d57dd87dcd13}; !- Outlet Port

OS:Connection,
  {d51e1148-2c8c-40f9-803b-784c71d7da7f}, !- Handle
  {1bb76d73-d0ef-49eb-a088-9c201933e7d2}, !- Name
  ,                                       !- Source Object
  26,                                     !- Outlet Port
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Handle
  Node 550,                               !- Name
  {a9df3c0f-40fa-4962-82fc-062f95fa86ad}, !- Inlet Port
  {95f75b52-1711-47b8-8dd2-3b01c75f1e31}; !- Outlet Port

OS:Connection,
  {d164d170-5e51-4338-a2f6-d57dd87dcd13}, !- Handle
  {90eb6ea4-213b-48fc-bc85-2f67ab58c279}, !- Name
  {4a4e46f5-cdb0-48bd-8dba-5fad28d53ddb}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9df3c0f-40fa-4962-82fc-062f95fa86ad}, !- Handle
  {2451649b-bccf-4ff5-b8c7-0ec40e7650e5}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f75b52-1711-47b8-8dd2-3b01c75f1e31}, !- Handle
  {b92fc49c-8163-4c85-9dc1-ce945da35788}, !- Name
  {51dd9ba7-adb6-4b2e-a6a8-6c84713434a9}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  26;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {2ce40757-f0ea-4e38-8ecb-5edeb8cb09e0}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ae4bda06-5290-4b71-a263-e072ec8fdc6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae4bda06-5290-4b71-a263-e072ec8fdc6b}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {67c9f5af-2eab-4e45-a292-9054b4d295b4}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b7e3bb7a-f637-43a3-820c-464343aea0ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b7e3bb7a-f637-43a3-820c-464343aea0ec}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97417567-7e9b-40bb-af00-383e514a7b47}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f0b89827-3906-40f0-9bf3-c206cc336384}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0b89827-3906-40f0-9bf3-c206cc336384}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Node,
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Handle
  Node 551,                               !- Name
  {634ceb82-e2cf-4969-9c06-96b97f11273e}, !- Inlet Port
  {a92c92a1-416e-4f19-a44d-d954a51c6ace}; !- Outlet Port

OS:Connection,
  {634ceb82-e2cf-4969-9c06-96b97f11273e}, !- Handle
  {a65cfa8a-47a1-4555-aefd-88816f3b9145}, !- Name
  ,                                       !- Source Object
  27,                                     !- Outlet Port
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Handle
  Node 552,                               !- Name
  {a26b1b3e-f808-42d3-8999-491ba2c751cf}, !- Inlet Port
  {3cccca1b-d726-4faf-9990-2912cdd61083}; !- Outlet Port

OS:Connection,
  {a92c92a1-416e-4f19-a44d-d954a51c6ace}, !- Handle
  {cd7478df-087c-4baa-8194-1efe79744359}, !- Name
  {afcbcb35-f833-4330-921c-4f4f39fa1d2b}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a26b1b3e-f808-42d3-8999-491ba2c751cf}, !- Handle
  {30270486-0df9-4265-81af-e6aba2260a49}, !- Name
  ,                                       !- Source Object
  3,                                      !- Outlet Port
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cccca1b-d726-4faf-9990-2912cdd61083}, !- Handle
  {5086badc-60d5-4a09-b5ee-0aaf471ec1f0}, !- Name
  {a8aa104e-a600-4622-9c5f-3df4ab92a5e6}, !- Source Object
  3,                                      !- Outlet Port
  ,                                       !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {37209f79-65ef-4ae8-8c24-3dccd67fb7e3}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {e858b2a9-a924-4dad-9ccc-c849d182fef1}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {ebbdbfe2-6407-4549-bb96-10be13b2f859}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5cb13aa3-72be-41e2-a500-671ec52897a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5cb13aa3-72be-41e2-a500-671ec52897a9}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2a622052-383b-4b16-9386-eae038ee3fef}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e6051002-6d14-4e4f-a0e7-79e3e9d56dc1}, !- Control Zone or Zone List Name
  {a20588fd-301e-4e97-b464-d987a390f62c}, !- Cooling Control Zone or Zone List Name
  {0b30f5e8-e4d1-4655-bb0a-f1c5ff5d8688}, !- Heating Control Zone or Zone List Name
  {6f8f7a9e-2dc0-4ae3-8d8b-8f192a6dbebe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e6051002-6d14-4e4f-a0e7-79e3e9d56dc1}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a20588fd-301e-4e97-b464-d987a390f62c}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0b30f5e8-e4d1-4655-bb0a-f1c5ff5d8688}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6f8f7a9e-2dc0-4ae3-8d8b-8f192a6dbebe}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {64cc3e51-91f7-4d97-aa69-4916e1b46f13}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {63727e4c-7bb3-4b4f-b94e-26f696b8fd13}, !- Default Day Schedule Name
  {cd978e93-783f-4612-9dbd-c1413217497d}, !- Summer Design Day Schedule Name
  {af70343c-6d85-467a-a6f5-3bb8d384d4a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63727e4c-7bb3-4b4f-b94e-26f696b8fd13}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d54b2770-7367-4efc-a71c-838266a062fb}, !- Handle
  {64cc3e51-91f7-4d97-aa69-4916e1b46f13}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {473f2019-5c97-4950-b9e5-27fae1dd7e21}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {af70343c-6d85-467a-a6f5-3bb8d384d4a8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e7159832-dd8b-4d14-ae4b-248256b41731}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd978e93-783f-4612-9dbd-c1413217497d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {7337dbf8-ab9b-44f1-be0d-8d30c948e110}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d5df99d6-d4d8-4057-ae7c-2d4cb290f60e}, !- Control Zone or Zone List Name
  {82d85cb9-4531-47e9-b9b3-f173f3f544c1}, !- Cooling Control Zone or Zone List Name
  {7732a1c3-fa55-4fb3-bbd7-391c18630f5d}, !- Heating Control Zone or Zone List Name
  {6163699d-b079-41c2-ac5b-06f9feca9ba8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d5df99d6-d4d8-4057-ae7c-2d4cb290f60e}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {82d85cb9-4531-47e9-b9b3-f173f3f544c1}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7732a1c3-fa55-4fb3-bbd7-391c18630f5d}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6163699d-b079-41c2-ac5b-06f9feca9ba8}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8c4e12ac-a519-4b5c-aaad-3b01150a50ab}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {9ce55b1a-2db1-4a72-80b1-95a59dc51dc9}, !- Default Day Schedule Name
  {ba376018-cf87-4b3f-b5e9-53e9b6202b09}, !- Summer Design Day Schedule Name
  {7df88af0-8171-43e2-9fc9-2a18c447e625}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9ce55b1a-2db1-4a72-80b1-95a59dc51dc9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3abe2efe-c3ad-477a-a48a-ad23175b2c80}, !- Handle
  {8c4e12ac-a519-4b5c-aaad-3b01150a50ab}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:04 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:04 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0b79e50-e578-4f5b-aa75-d22b97e4b929}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7df88af0-8171-43e2-9fc9-2a18c447e625}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94cbb1c5-b952-4147-8d96-99bc00130db2}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba376018-cf87-4b3f-b5e9-53e9b6202b09}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {acd510fb-205a-4af2-89a2-0f140289b5da}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f5b611e7-d80c-455a-8291-f18582194284}, !- Control Zone or Zone List Name
  {698fdc09-ed5a-49fa-8224-fd0c6fa5d103}, !- Cooling Control Zone or Zone List Name
  {d55cad1c-afa5-41df-8965-a24c7c068a16}, !- Heating Control Zone or Zone List Name
  {54d39a8a-b50e-4896-a092-7054a9435a9f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5b611e7-d80c-455a-8291-f18582194284}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {698fdc09-ed5a-49fa-8224-fd0c6fa5d103}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d55cad1c-afa5-41df-8965-a24c7c068a16}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {54d39a8a-b50e-4896-a092-7054a9435a9f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ec579158-55b8-4349-9dcf-bfa408f76ce9}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6bf3078d-6807-417c-9ca9-650c6e6e7fd6}, !- Default Day Schedule Name
  {13313a66-99af-4c14-af65-b412483b2d45}, !- Summer Design Day Schedule Name
  {0ea6e102-37cb-49b7-bf96-9f93cae5d4f6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bf3078d-6807-417c-9ca9-650c6e6e7fd6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b2929eef-6050-43cf-b65a-41740bd79746}, !- Handle
  {ec579158-55b8-4349-9dcf-bfa408f76ce9}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {96d4ecd4-8af4-4f5e-a4d2-e74bb606c3e8}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ea6e102-37cb-49b7-bf96-9f93cae5d4f6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcbe6015-e916-4879-ac37-e58b7929dfc4}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13313a66-99af-4c14-af65-b412483b2d45}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f7754763-18b5-4c4b-808d-9e40bec53dbb}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7f76161f-9402-43ff-bb72-2b4f789c4554}, !- Control Zone or Zone List Name
  {8ab89e96-d185-43e9-b60c-8f9d543ea7e5}, !- Cooling Control Zone or Zone List Name
  {3dcb7e38-7a63-4bd4-abb7-d6bf25d7b0c5}, !- Heating Control Zone or Zone List Name
  {ef5b8292-bf7b-490d-971c-e525797dc96b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f76161f-9402-43ff-bb72-2b4f789c4554}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {8ab89e96-d185-43e9-b60c-8f9d543ea7e5}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3dcb7e38-7a63-4bd4-abb7-d6bf25d7b0c5}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ef5b8292-bf7b-490d-971c-e525797dc96b}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {690a7997-6429-4f3a-aebd-ed7300630d53}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {a981b922-68bd-43ad-8407-5ee7cac64e19}, !- Default Day Schedule Name
  {21f83b44-c03c-4663-b36b-d413619e2296}, !- Summer Design Day Schedule Name
  {849dfe09-6262-46df-b5bf-30ae898dad10}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a981b922-68bd-43ad-8407-5ee7cac64e19}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5163e9f2-aec0-45fa-89ee-06895f063870}, !- Handle
  {690a7997-6429-4f3a-aebd-ed7300630d53}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {219e0912-583d-48bd-b8c5-7677b18cdbf7}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {849dfe09-6262-46df-b5bf-30ae898dad10}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53f24190-e5f3-438d-9c7e-540322107355}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21f83b44-c03c-4663-b36b-d413619e2296}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9626fae2-003a-4be9-b889-1791554e1e18}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d087f76e-1f38-4a88-b637-a20ac92cd5b0}, !- Control Zone or Zone List Name
  {c3c998e5-5d2d-4f4c-b094-a8f000c99ea5}, !- Cooling Control Zone or Zone List Name
  {c5f45d77-278f-484b-86fc-5cafaf485195}, !- Heating Control Zone or Zone List Name
  {303d6cdc-b653-4e62-bd58-55f72371e41a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d087f76e-1f38-4a88-b637-a20ac92cd5b0}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c3c998e5-5d2d-4f4c-b094-a8f000c99ea5}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c5f45d77-278f-484b-86fc-5cafaf485195}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {303d6cdc-b653-4e62-bd58-55f72371e41a}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8856d809-419f-4e21-8d9a-9cafda09af0d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {5ce8d600-2709-45ce-bebc-ab969075899d}, !- Default Day Schedule Name
  {894edecf-ba83-4dc2-88a2-c55e300588a4}, !- Summer Design Day Schedule Name
  {3b5e66d9-915f-4326-b03a-0685e883e734}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5ce8d600-2709-45ce-bebc-ab969075899d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fc82a80d-ce94-48e6-83f1-cf4de0fe31b6}, !- Handle
  {8856d809-419f-4e21-8d9a-9cafda09af0d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:05 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:05 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b2de2467-4a48-4b8f-9364-d27b22defe7e}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b5e66d9-915f-4326-b03a-0685e883e734}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92ef340d-4f7b-4da2-b114-c5f03a9a52b6}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {894edecf-ba83-4dc2-88a2-c55e300588a4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {67494047-4237-418e-adeb-266d16928260}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8bd54a2d-51c3-40eb-960b-464dbe313fef}, !- Control Zone or Zone List Name
  {8b262391-dc5c-4895-ac6f-81c85aef70bb}, !- Cooling Control Zone or Zone List Name
  {cb9fda0a-b530-48bd-a5d0-e6ae1945da64}, !- Heating Control Zone or Zone List Name
  {8823e802-2994-4bd5-9c73-ff2951d9c405}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8bd54a2d-51c3-40eb-960b-464dbe313fef}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {8b262391-dc5c-4895-ac6f-81c85aef70bb}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cb9fda0a-b530-48bd-a5d0-e6ae1945da64}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8823e802-2994-4bd5-9c73-ff2951d9c405}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e181affc-7da3-4f39-bbe1-ac240da29a08}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6cf045f4-81a8-49d1-ae57-c19e2e2514b5}, !- Default Day Schedule Name
  {3b85f213-49d3-46be-8cfd-9ff24865e8bd}, !- Summer Design Day Schedule Name
  {b72b276c-1882-44ed-b3b9-6f1aa3e902fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6cf045f4-81a8-49d1-ae57-c19e2e2514b5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {cfc7c824-65a1-4bb2-b028-e4fe70d57565}, !- Handle
  {e181affc-7da3-4f39-bbe1-ac240da29a08}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:06 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:06 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8236b1bf-dd16-44b3-9f20-073b42072feb}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b72b276c-1882-44ed-b3b9-6f1aa3e902fa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6176c82c-cd99-406e-9f5d-4941a29b6635}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b85f213-49d3-46be-8cfd-9ff24865e8bd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {993278be-7ccb-48cd-84a5-c2f80773da0b}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {53ead329-d9b8-4ee6-9eca-4600b62185f5}, !- Control Zone or Zone List Name
  {7d7c892b-89f3-41cc-8f97-778da03616fb}, !- Cooling Control Zone or Zone List Name
  {925786fa-c609-4f9b-96dd-2f3466c759d7}, !- Heating Control Zone or Zone List Name
  {328892ca-c01e-4981-b1e1-8f03eeae715b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {53ead329-d9b8-4ee6-9eca-4600b62185f5}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {7d7c892b-89f3-41cc-8f97-778da03616fb}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {925786fa-c609-4f9b-96dd-2f3466c759d7}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {328892ca-c01e-4981-b1e1-8f03eeae715b}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8aeaf315-036d-4be6-b086-ea22906e4075}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {f88b71a9-894e-4d31-ab1f-505c64e43a3a}, !- Default Day Schedule Name
  {848e13a0-3e6e-4860-b0f0-daa51950ac42}, !- Summer Design Day Schedule Name
  {56308a3c-c8e2-4ed8-b158-00457fa63b7b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f88b71a9-894e-4d31-ab1f-505c64e43a3a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {50cdc1e3-3623-468f-80d5-86abf9688730}, !- Handle
  {8aeaf315-036d-4be6-b086-ea22906e4075}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7336541a-7d19-4b0b-aed3-740aff318662}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56308a3c-c8e2-4ed8-b158-00457fa63b7b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8111e352-98fe-4005-9bb2-e020a2c1016b}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {848e13a0-3e6e-4860-b0f0-daa51950ac42}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f8563708-c114-4b8b-acd5-2ca9410a5619}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {46ed2e19-b3c2-495a-838b-d31aff916f7a}, !- Control Zone or Zone List Name
  {d0e05623-a405-4c83-8ae5-71d5d169a91e}, !- Cooling Control Zone or Zone List Name
  {7c23f464-44ce-4f60-b542-2afb5a23809b}, !- Heating Control Zone or Zone List Name
  {ab6b81c7-6b94-4398-88f5-e6569ebd5abe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {46ed2e19-b3c2-495a-838b-d31aff916f7a}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {d0e05623-a405-4c83-8ae5-71d5d169a91e}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c23f464-44ce-4f60-b542-2afb5a23809b}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab6b81c7-6b94-4398-88f5-e6569ebd5abe}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1e5a27cb-67c1-40b9-858b-62a25a5d6125}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {954d6934-3c15-49cf-97e3-4e0ea12ee41a}, !- Default Day Schedule Name
  {93b1c440-c4af-4c33-9190-6aadfcd4ffdd}, !- Summer Design Day Schedule Name
  {ee5593c0-357a-4a65-834d-149e2ca53ff3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {954d6934-3c15-49cf-97e3-4e0ea12ee41a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2803cf62-8fd0-472a-a6ec-ce912a694e2b}, !- Handle
  {1e5a27cb-67c1-40b9-858b-62a25a5d6125}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a36765b8-0682-4d9c-830f-6e71208fc2b8}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee5593c0-357a-4a65-834d-149e2ca53ff3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3906dffc-fdd5-49ad-a9fb-c189a544d57c}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93b1c440-c4af-4c33-9190-6aadfcd4ffdd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d136132f-04c5-4613-a184-62409f4b77f1}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df8bc79a-f750-4adc-87fb-ce32afe2e856}, !- Control Zone or Zone List Name
  {e0199847-002d-4aa2-b574-9c051e5db49b}, !- Cooling Control Zone or Zone List Name
  {6fa6ada7-385d-48ae-9795-bab74909eebb}, !- Heating Control Zone or Zone List Name
  {4c417a51-a7bc-43c5-9795-9b63de97f365}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df8bc79a-f750-4adc-87fb-ce32afe2e856}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {e0199847-002d-4aa2-b574-9c051e5db49b}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6fa6ada7-385d-48ae-9795-bab74909eebb}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4c417a51-a7bc-43c5-9795-9b63de97f365}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b329b7ae-87b8-471a-896d-da45023b7fa2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {5767e38f-636d-482e-ad07-1222c0c8497f}, !- Default Day Schedule Name
  {1078297b-8401-4873-a437-2a7e346f2dee}, !- Summer Design Day Schedule Name
  {4af01c36-b44b-446b-81bd-425158815723}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5767e38f-636d-482e-ad07-1222c0c8497f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d907e2e7-9bd2-40ad-9f8d-7336b86e7b9d}, !- Handle
  {b329b7ae-87b8-471a-896d-da45023b7fa2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4758241c-593c-4437-93ab-9a7ac87224b8}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4af01c36-b44b-446b-81bd-425158815723}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5822ebf-c839-476f-b462-f2950572f3f7}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1078297b-8401-4873-a437-2a7e346f2dee}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {397590a5-95ff-49d3-aab8-1f9b1c3db9c9}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {563e7d7d-1f06-4c5d-9e7a-f0d56451935c}, !- Control Zone or Zone List Name
  {d8a0453c-f692-439c-b7b5-c7f09a060ae4}, !- Cooling Control Zone or Zone List Name
  {bc0fce2a-e8d8-4014-a5c2-1397ff569e3d}, !- Heating Control Zone or Zone List Name
  {fc84df7e-93eb-40d9-8470-4c768c03bee5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {563e7d7d-1f06-4c5d-9e7a-f0d56451935c}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {d8a0453c-f692-439c-b7b5-c7f09a060ae4}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc0fce2a-e8d8-4014-a5c2-1397ff569e3d}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fc84df7e-93eb-40d9-8470-4c768c03bee5}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eef49f88-e4ae-4ac9-a50d-1cfc4c99f980}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c41cf4be-79a6-45b2-b668-6402a1a55dfe}, !- Default Day Schedule Name
  {21938990-8936-4e21-91c2-3888c27b5e9d}, !- Summer Design Day Schedule Name
  {28f55a40-9325-4a0f-813a-e82c631e6938}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c41cf4be-79a6-45b2-b668-6402a1a55dfe}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {220ebe81-11c0-409f-85d0-82e7a91df411}, !- Handle
  {eef49f88-e4ae-4ac9-a50d-1cfc4c99f980}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b832164d-f785-45fc-8456-9991c71ae49e}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {28f55a40-9325-4a0f-813a-e82c631e6938}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {38dfa1f5-aa44-4d84-b2ba-9cbb92c80557}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21938990-8936-4e21-91c2-3888c27b5e9d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bb7593eb-c350-456f-8f2f-fcf42fd3b51b}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {cc0b5e5e-0178-410e-b337-acca13d683ab}, !- Control Zone or Zone List Name
  {7e38e5d4-7c0c-4fe7-88ca-aff95ba8a2f6}, !- Cooling Control Zone or Zone List Name
  {1b454506-0b70-4cd6-a669-d73e760b0ba9}, !- Heating Control Zone or Zone List Name
  {ea711ee0-2c8f-4020-9003-11ead329e911}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {cc0b5e5e-0178-410e-b337-acca13d683ab}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {7e38e5d4-7c0c-4fe7-88ca-aff95ba8a2f6}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1b454506-0b70-4cd6-a669-d73e760b0ba9}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ea711ee0-2c8f-4020-9003-11ead329e911}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {212a2053-1e73-4bc5-9432-7fe4eec1ae39}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {2eb2bd75-dfd9-4ca7-a09b-8f11236f11e3}, !- Default Day Schedule Name
  {9b0bf28a-4852-4778-abb0-e2a80d5565a8}, !- Summer Design Day Schedule Name
  {20348b49-5dc6-4f2a-aab4-41ce437198e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2eb2bd75-dfd9-4ca7-a09b-8f11236f11e3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {899308ac-27eb-47f8-8fb9-b606ccfa4057}, !- Handle
  {212a2053-1e73-4bc5-9432-7fe4eec1ae39}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a20f5034-73dc-4cfe-895c-e4d54ab7bef9}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {20348b49-5dc6-4f2a-aab4-41ce437198e1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {04e30110-d0bf-4bb3-ac9a-40290906de99}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b0bf28a-4852-4778-abb0-e2a80d5565a8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4ee339d2-07f7-4034-84c7-2be49ab3ec61}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c54b89b-5594-4494-ab15-f73cb5e9ed47}, !- Control Zone or Zone List Name
  {f6b3d2b2-befe-40db-b04c-4f91f96414e5}, !- Cooling Control Zone or Zone List Name
  {0130d51f-1c7a-4e0e-9055-87f8c60c103c}, !- Heating Control Zone or Zone List Name
  {2856aac4-a960-4031-8c3c-f5ad88eca4f5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c54b89b-5594-4494-ab15-f73cb5e9ed47}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {f6b3d2b2-befe-40db-b04c-4f91f96414e5}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0130d51f-1c7a-4e0e-9055-87f8c60c103c}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2856aac4-a960-4031-8c3c-f5ad88eca4f5}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e57d86fb-bc5a-40ca-8124-104db92c7ffa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {14dc8a76-2f2a-4466-bcae-35a122d1c09a}, !- Default Day Schedule Name
  {0a979a15-6c97-46d4-9db7-550be1897ef6}, !- Summer Design Day Schedule Name
  {18d371fc-6121-4cc5-bd5b-de995e8ad6e1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {14dc8a76-2f2a-4466-bcae-35a122d1c09a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a4011c1d-df71-4f5e-b434-1bb7b4707b44}, !- Handle
  {e57d86fb-bc5a-40ca-8124-104db92c7ffa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d84a7524-a4a2-46fe-bff3-8cbeb6ec753f}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {18d371fc-6121-4cc5-bd5b-de995e8ad6e1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68039728-b0ba-4473-b94d-633325d2dbb6}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a979a15-6c97-46d4-9db7-550be1897ef6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {bce352c1-ef0d-41f2-a6f1-91f0ca4072cb}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {aa3bcc1c-8f68-4789-bea4-42a299032a1c}, !- Control Zone or Zone List Name
  {8977a033-71bd-4699-8845-57ca55cce3b3}, !- Cooling Control Zone or Zone List Name
  {a8c915c6-74ad-4b04-9479-6cd2a14efd95}, !- Heating Control Zone or Zone List Name
  {7ce7cfa1-b9d1-4b70-a7ec-dcf3f615ada0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa3bcc1c-8f68-4789-bea4-42a299032a1c}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {8977a033-71bd-4699-8845-57ca55cce3b3}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8c915c6-74ad-4b04-9479-6cd2a14efd95}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7ce7cfa1-b9d1-4b70-a7ec-dcf3f615ada0}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {981c1a16-a8c1-4acb-821a-e86dd88bb080}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {61ae4536-d8cb-485f-81df-2a510af1ed3c}, !- Default Day Schedule Name
  {93f0d9f8-08b0-4fc8-8183-a786a627c3e0}, !- Summer Design Day Schedule Name
  {cff09d06-d911-440f-83af-e29a843a247b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {61ae4536-d8cb-485f-81df-2a510af1ed3c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {80f86965-1af3-489b-8908-99d01c59add8}, !- Handle
  {981c1a16-a8c1-4acb-821a-e86dd88bb080}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {763cde9d-6d0d-4e5c-a096-c0998ab9e926}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cff09d06-d911-440f-83af-e29a843a247b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ccfeb6f-a5b8-49c7-bb1b-5baa41e2eafb}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {93f0d9f8-08b0-4fc8-8183-a786a627c3e0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e3eb1751-7827-4cc8-b02d-f8cc9849a49a}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5c0f4470-97af-43b6-a317-28fef2838c1b}, !- Control Zone or Zone List Name
  {1fc740b8-4f10-49cd-a1f2-0a7f10fba43c}, !- Cooling Control Zone or Zone List Name
  {3d833953-1981-4f18-90cc-5fa575d707c3}, !- Heating Control Zone or Zone List Name
  {1fd90e35-0b3e-41b9-b8cf-b280c763ebf3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5c0f4470-97af-43b6-a317-28fef2838c1b}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {1fc740b8-4f10-49cd-a1f2-0a7f10fba43c}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d833953-1981-4f18-90cc-5fa575d707c3}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1fd90e35-0b3e-41b9-b8cf-b280c763ebf3}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {410bc259-9d2d-4934-a1fb-0422f833397c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {ec04247b-abc6-4148-a485-dbc57b92ed73}, !- Default Day Schedule Name
  {4a2a571b-00ea-49d7-87dd-98d4ef498bfd}, !- Summer Design Day Schedule Name
  {26639a86-dbc3-4dc2-872c-88ce573ca7f8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ec04247b-abc6-4148-a485-dbc57b92ed73}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8f55d47d-1800-4a37-9595-30b39337987b}, !- Handle
  {410bc259-9d2d-4934-a1fb-0422f833397c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {20cac1f9-e7ee-42bb-b25c-b3c0d497c8f6}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26639a86-dbc3-4dc2-872c-88ce573ca7f8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bbadb405-6a9a-4fcd-b347-7f3f94216fb8}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4a2a571b-00ea-49d7-87dd-98d4ef498bfd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {efa972c7-ddd2-4e7f-a990-19c00934ef90}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a1510608-765e-4dd7-a2e2-418f129ff01c}, !- Control Zone or Zone List Name
  {27e79ceb-5b00-4fa2-9198-337af1e6e5f5}, !- Cooling Control Zone or Zone List Name
  {b0e7b98b-290c-40aa-b593-79a748333438}, !- Heating Control Zone or Zone List Name
  {e0a6b351-c314-4297-b36e-6f898143a467}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a1510608-765e-4dd7-a2e2-418f129ff01c}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {27e79ceb-5b00-4fa2-9198-337af1e6e5f5}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0e7b98b-290c-40aa-b593-79a748333438}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0a6b351-c314-4297-b36e-6f898143a467}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {525f1a4b-e163-4698-87f8-3d74db73ef26}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {1d240e68-34c1-43fd-82e2-9a49974a1fdd}, !- Default Day Schedule Name
  {53093496-87eb-41f9-b608-3e52c7037b8d}, !- Summer Design Day Schedule Name
  {68232c37-4a80-43aa-b8df-402024125641}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1d240e68-34c1-43fd-82e2-9a49974a1fdd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {250d3381-cbf1-4942-9307-30487e5eb7a6}, !- Handle
  {525f1a4b-e163-4698-87f8-3d74db73ef26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f4410397-3806-4c80-b451-93956b700d9f}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68232c37-4a80-43aa-b8df-402024125641}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b0e6753-fd9e-4183-a919-33c0c0e3b9d6}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53093496-87eb-41f9-b608-3e52c7037b8d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {957fbde6-a15b-4fad-ae19-53c1e4d0201a}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df760d73-ab4d-4426-8cfc-f32a8237f6eb}, !- Control Zone or Zone List Name
  {668e048b-3185-4180-972b-9b24b8c3e311}, !- Cooling Control Zone or Zone List Name
  {3ca162e6-22f7-41cf-9ca1-fea4108f08f2}, !- Heating Control Zone or Zone List Name
  {71405476-4ddc-4fb9-8492-4a6040d36bc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df760d73-ab4d-4426-8cfc-f32a8237f6eb}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {668e048b-3185-4180-972b-9b24b8c3e311}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ca162e6-22f7-41cf-9ca1-fea4108f08f2}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {71405476-4ddc-4fb9-8492-4a6040d36bc5}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f908eb6e-2a8d-4f3a-940a-74c8f25de214}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6ffbdc69-c634-48b4-8443-304ce68ae2b5}, !- Default Day Schedule Name
  {d62b17b3-5b00-4f3a-895b-d798562f5f73}, !- Summer Design Day Schedule Name
  {a0e29c93-b4ff-48da-b41c-6b3cf403b363}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6ffbdc69-c634-48b4-8443-304ce68ae2b5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ae929d3c-6347-4e45-92e8-9cc6f04cae09}, !- Handle
  {f908eb6e-2a8d-4f3a-940a-74c8f25de214}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {707b4f23-a7eb-4340-ac14-68fbe0372605}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0e29c93-b4ff-48da-b41c-6b3cf403b363}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0157479-5d55-4675-aa5a-0a24fb11fdeb}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d62b17b3-5b00-4f3a-895b-d798562f5f73}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f93c96d7-fdd1-466f-8b48-9a8340f1cc33}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ad02dba7-e424-499f-a9b8-3f0267501f9f}, !- Control Zone or Zone List Name
  {9e794dd9-dcde-4834-968b-6c1efedd72dc}, !- Cooling Control Zone or Zone List Name
  {e5607405-dff2-4e97-83ec-8635e94f514e}, !- Heating Control Zone or Zone List Name
  {2ce75242-8f85-4b1b-a428-72558450af9b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ad02dba7-e424-499f-a9b8-3f0267501f9f}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {9e794dd9-dcde-4834-968b-6c1efedd72dc}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e5607405-dff2-4e97-83ec-8635e94f514e}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ce75242-8f85-4b1b-a428-72558450af9b}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {04bd47f9-d5f6-4e25-b0b4-d9e4a2998516}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {94954d39-1a93-4a7b-9cfe-e4f837a100fc}, !- Default Day Schedule Name
  {739f46bd-5d88-4cb6-897d-ab2e8839810f}, !- Summer Design Day Schedule Name
  {ef992023-d95d-465a-ab41-221e1131a68e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {94954d39-1a93-4a7b-9cfe-e4f837a100fc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {41ef8d69-565f-4e9b-abbe-2fbaaf6a8efb}, !- Handle
  {04bd47f9-d5f6-4e25-b0b4-d9e4a2998516}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {887885c9-50fd-4b78-b6e3-3f7b23de728c}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef992023-d95d-465a-ab41-221e1131a68e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6209a4a3-da2f-44cf-a05e-7e19c454eea7}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {739f46bd-5d88-4cb6-897d-ab2e8839810f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {264c56bc-f651-4d83-9320-2c419b8d46b5}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {31504d08-6ea3-4150-a06f-d2f1ba6fb6de}, !- Control Zone or Zone List Name
  {8c4bec78-929d-4580-83d0-d579d3052b0b}, !- Cooling Control Zone or Zone List Name
  {8294c78f-9cd3-4f52-b319-00eb6314c27e}, !- Heating Control Zone or Zone List Name
  {3a338664-33ad-4d55-b397-2af5bec2c579}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {31504d08-6ea3-4150-a06f-d2f1ba6fb6de}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {8c4bec78-929d-4580-83d0-d579d3052b0b}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8294c78f-9cd3-4f52-b319-00eb6314c27e}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3a338664-33ad-4d55-b397-2af5bec2c579}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a285327d-0081-4a1d-b7b2-c8dd858d5b48}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6a6bfd16-45c4-48f8-8adc-3c1acafdd915}, !- Default Day Schedule Name
  {25215034-9638-42af-afea-be6b30e76d8c}, !- Summer Design Day Schedule Name
  {b84c776e-6635-4896-945e-c7f738d4d9af}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a6bfd16-45c4-48f8-8adc-3c1acafdd915}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d184345a-fb26-4ff1-ac21-267150ee0a34}, !- Handle
  {a285327d-0081-4a1d-b7b2-c8dd858d5b48}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1d5256aa-3608-4c51-a3a3-e381edfef700}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b84c776e-6635-4896-945e-c7f738d4d9af}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49b30102-72fa-494d-baf0-9ff3eb0b8f28}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25215034-9638-42af-afea-be6b30e76d8c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {157c664c-eed6-4700-9d61-8be2364d276e}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d3e8903e-6a8f-4d56-8be9-948f9f0ce7fa}, !- Control Zone or Zone List Name
  {4084158a-6a9b-49e9-bbfc-42fb76b8a761}, !- Cooling Control Zone or Zone List Name
  {82d9f914-97d6-4ab2-a057-901573aa0091}, !- Heating Control Zone or Zone List Name
  {815854f9-f677-4220-9ef4-e5b0e9cf57a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3e8903e-6a8f-4d56-8be9-948f9f0ce7fa}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {4084158a-6a9b-49e9-bbfc-42fb76b8a761}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {82d9f914-97d6-4ab2-a057-901573aa0091}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {815854f9-f677-4220-9ef4-e5b0e9cf57a4}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e380c71b-f8d1-4dcd-b7e8-5c6931f0f814}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {82e402e8-b99c-4164-a4b7-3d6c02cf0cee}, !- Default Day Schedule Name
  {c9362e5b-dc43-47e6-9ae2-d24f9f2ceff6}, !- Summer Design Day Schedule Name
  {1a9adf7c-2199-4da6-8b35-f7f78ba4b546}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {82e402e8-b99c-4164-a4b7-3d6c02cf0cee}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9ea53c68-863d-4bd1-9a6d-9919496725e8}, !- Handle
  {e380c71b-f8d1-4dcd-b7e8-5c6931f0f814}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {24474ef5-b2de-4c3b-afb6-10596b4ad058}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1a9adf7c-2199-4da6-8b35-f7f78ba4b546}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd9c369b-b8f7-4185-95e8-c83623adf6ba}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9362e5b-dc43-47e6-9ae2-d24f9f2ceff6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f0d64b54-2e03-4161-838b-8afadbd60ec9}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {65a29da2-e695-4f63-ad8a-8f130aa12c86}, !- Control Zone or Zone List Name
  {6eae3c7c-cb27-4bb0-a212-bdd32cb414a7}, !- Cooling Control Zone or Zone List Name
  {bc527d9f-0a40-4cdf-95eb-5420431bfa7b}, !- Heating Control Zone or Zone List Name
  {0145fd53-6fa7-4aec-b891-a2382c036af5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65a29da2-e695-4f63-ad8a-8f130aa12c86}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {6eae3c7c-cb27-4bb0-a212-bdd32cb414a7}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bc527d9f-0a40-4cdf-95eb-5420431bfa7b}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0145fd53-6fa7-4aec-b891-a2382c036af5}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {44dff6ae-495e-4049-ad44-bdd2dc75e648}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {0b9db38d-bb96-40a6-ae73-cd663b19f20c}, !- Default Day Schedule Name
  {b77e78e0-de23-4ca6-8598-c69c954d37de}, !- Summer Design Day Schedule Name
  {32993465-58d3-4cb0-a72a-c29de9cb75c6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b9db38d-bb96-40a6-ae73-cd663b19f20c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b03419ed-97cd-47a3-96fb-878e2bd39adf}, !- Handle
  {44dff6ae-495e-4049-ad44-bdd2dc75e648}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e2062dac-dc3a-48a5-8378-45340e306e3c}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32993465-58d3-4cb0-a72a-c29de9cb75c6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d43f134c-9c93-4550-be0c-7f7c5554ff2b}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b77e78e0-de23-4ca6-8598-c69c954d37de}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {66189bdb-a0a0-4b60-a4f5-8af35cde7e7e}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {33f8e80c-c7ef-4416-9ec4-07f66f0e2f65}, !- Control Zone or Zone List Name
  {61e20026-917b-4fd9-aeb8-dbf12a8e652a}, !- Cooling Control Zone or Zone List Name
  {9000b6ce-3b43-489f-949b-f2c33f47bc06}, !- Heating Control Zone or Zone List Name
  {c8610ada-704e-4726-a9f2-2d367754372e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {33f8e80c-c7ef-4416-9ec4-07f66f0e2f65}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {61e20026-917b-4fd9-aeb8-dbf12a8e652a}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9000b6ce-3b43-489f-949b-f2c33f47bc06}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8610ada-704e-4726-a9f2-2d367754372e}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fa81ea0c-70c5-42b0-b4b9-287747306805}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {b3f85906-8961-4f29-b297-7d4a0c0ccef0}, !- Default Day Schedule Name
  {318006b2-2582-4ffc-83c2-bd3d5392c6a6}, !- Summer Design Day Schedule Name
  {50439a7a-e985-4486-8488-00f576ad4ef5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b3f85906-8961-4f29-b297-7d4a0c0ccef0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {54722d96-994e-405d-a80c-568517b59ebf}, !- Handle
  {fa81ea0c-70c5-42b0-b4b9-287747306805}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {719f4578-c8eb-4248-a750-0bfbbdcbc229}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50439a7a-e985-4486-8488-00f576ad4ef5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {389cc35d-697a-40d9-bbdb-911ca9b0780c}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {318006b2-2582-4ffc-83c2-bd3d5392c6a6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {954ecbfd-03c5-4cb5-b941-8ac99f876778}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a901a68e-174d-4278-bd93-53268c907a95}, !- Control Zone or Zone List Name
  {e9cdd32c-1ea6-47e5-a1dd-29599243f1ae}, !- Cooling Control Zone or Zone List Name
  {7c3aa201-96f3-407f-8b8f-d0e798c987da}, !- Heating Control Zone or Zone List Name
  {0beafb65-79b6-4baa-910c-c732dcd3e366}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a901a68e-174d-4278-bd93-53268c907a95}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {e9cdd32c-1ea6-47e5-a1dd-29599243f1ae}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c3aa201-96f3-407f-8b8f-d0e798c987da}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0beafb65-79b6-4baa-910c-c732dcd3e366}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf661f69-f507-4e67-a6a0-fd76ab94b988}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {7ef3247c-c5c6-45e3-98b1-e1602b5b688f}, !- Default Day Schedule Name
  {b551c13e-3fff-4896-8d56-992632853811}, !- Summer Design Day Schedule Name
  {c651a206-d47d-4bb1-8489-ef8cbc157977}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7ef3247c-c5c6-45e3-98b1-e1602b5b688f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2bf1fe56-fe35-4670-8bfe-582fc1f675ef}, !- Handle
  {bf661f69-f507-4e67-a6a0-fd76ab94b988}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d1fad94d-fea6-451b-9d6c-8ca7d9d98afd}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c651a206-d47d-4bb1-8489-ef8cbc157977}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95107a28-803d-404f-8b9a-96c456bf176c}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b551c13e-3fff-4896-8d56-992632853811}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {56543892-8547-4cab-ad77-046695c7bda1}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0564d5be-cc88-48dd-83db-8e5a32c569b4}, !- Control Zone or Zone List Name
  {7b667778-3b8a-4942-997e-a1a0ddcc5c73}, !- Cooling Control Zone or Zone List Name
  {88c18dcc-ada5-4bcb-a487-2244d3062289}, !- Heating Control Zone or Zone List Name
  {2a5d900c-49c3-4c54-b823-1aaa691c5844}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0564d5be-cc88-48dd-83db-8e5a32c569b4}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {7b667778-3b8a-4942-997e-a1a0ddcc5c73}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88c18dcc-ada5-4bcb-a487-2244d3062289}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2a5d900c-49c3-4c54-b823-1aaa691c5844}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eda99ef3-3de5-4164-b216-83f86c0d9827}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {35016336-7893-44e7-9297-5f5ad54e8872}, !- Default Day Schedule Name
  {431f6a86-b55c-4c72-ade2-893e9601850b}, !- Summer Design Day Schedule Name
  {f0f7f0cc-df83-4e45-91cb-0cd2bbf4d059}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35016336-7893-44e7-9297-5f5ad54e8872}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {09da2a04-b3ca-41bf-bdb7-5e57b9740048}, !- Handle
  {eda99ef3-3de5-4164-b216-83f86c0d9827}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8ef8f04c-a0e5-4a45-84ac-9fb7f35b7094}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0f7f0cc-df83-4e45-91cb-0cd2bbf4d059}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d75be4b-7a69-42da-990a-0add3932a3ec}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {431f6a86-b55c-4c72-ade2-893e9601850b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-hw|ssf>cv|zh>b-hw|zc>ptac|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {57f9b6d8-b9c3-47c0-a8bb-28e86dc0e988}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c8acb6bc-d811-4981-a9a7-688de3e9acbf}, !- Control Zone or Zone List Name
  {d68761a5-1190-47a8-a518-06698e793dde}, !- Cooling Control Zone or Zone List Name
  {743195ca-0bb2-44bf-ad0b-4c114bef0f32}, !- Heating Control Zone or Zone List Name
  {1e5204cb-7310-4c3f-9844-da0601eead56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c8acb6bc-d811-4981-a9a7-688de3e9acbf}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {d68761a5-1190-47a8-a518-06698e793dde}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {743195ca-0bb2-44bf-ad0b-4c114bef0f32}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e5204cb-7310-4c3f-9844-da0601eead56}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2f6949cb-b573-4bcf-abf9-7482c2b78cc8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c99a7ab6-c695-4b27-a9d8-f151019f6cd5}, !- Default Day Schedule Name
  {1e1d920d-ffc5-4f43-aca0-e6b4b772fba9}, !- Summer Design Day Schedule Name
  {95400470-b7d1-4257-8afd-e5c291dd1841}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c99a7ab6-c695-4b27-a9d8-f151019f6cd5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {200804a9-ea0c-4516-ac3c-163652ea1692}, !- Handle
  {2f6949cb-b573-4bcf-abf9-7482c2b78cc8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.65626919044773,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0734de3d-46e6-4a38-9ad8-33aea88c398b}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {95400470-b7d1-4257-8afd-e5c291dd1841}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5279afcb-5e59-4143-9f5e-23a23fe15fb4}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e1d920d-ffc5-4f43-aca0-e6b4b772fba9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7419c336-389a-4f1e-b8fd-0c63dc2206a6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {2f6949cb-b573-4bcf-abf9-7482c2b78cc8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {abcef33d-c214-46ae-b6f7-25f951fbd203}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {abcef33d-c214-46ae-b6f7-25f951fbd203}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Sunday, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {38266aa4-759e-4bc0-ad36-85b512583680}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {45b6fd17-97bb-44ff-b9ef-fe88f823f9e8}, !- Control Zone or Zone List Name
  {8fd43cb9-e304-472e-b8d5-b4c5ca7ca205}, !- Cooling Control Zone or Zone List Name
  {be4b653d-a9d9-435b-a15c-22287622ce3d}, !- Heating Control Zone or Zone List Name
  {16cfb145-bc8c-4da8-bf0e-642a8d80ac1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {45b6fd17-97bb-44ff-b9ef-fe88f823f9e8}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {8fd43cb9-e304-472e-b8d5-b4c5ca7ca205}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be4b653d-a9d9-435b-a15c-22287622ce3d}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {16cfb145-bc8c-4da8-bf0e-642a8d80ac1c}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bf42b9c3-af95-4cc2-b409-1dd8b1527955}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c90f1a71-1a2a-43aa-a93d-6acad30e0c67}, !- Default Day Schedule Name
  {eb7f877e-bd32-409d-9bb0-0881148c806c}, !- Summer Design Day Schedule Name
  {40f3647f-c96c-4b12-a0f2-50ece188f0c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c90f1a71-1a2a-43aa-a93d-6acad30e0c67}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {215bb515-ed8c-4f5a-b1b8-6ad373f8af68}, !- Handle
  {bf42b9c3-af95-4cc2-b409-1dd8b1527955}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3306273609948707,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-03-01 14:50:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-03-01 14:50:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {790d395f-606e-431f-9775-9225267d32c7}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {40f3647f-c96c-4b12-a0f2-50ece188f0c7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6d04a05d-e48f-46c9-a256-d30bc545c8f1}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eb7f877e-bd32-409d-9bb0-0881148c806c}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ClimateZones,
  {593302a1-7baf-43f6-a5a6-6f26aa40fe52}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  ,                                       !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:ShadowCalculation,
  {44d93086-9138-4657-b3df-31ff77aef16e}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:LifeCycleCost:Parameters,
  {0532189b-0f6e-48fd-8dbe-59aaed5140bd}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:WeatherFile,
  {38f5090b-ea32-4893-a8d0-0d8b168809da}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:SizingPeriod:DesignDay,
  {201b51fe-c34f-40dc-b1c3-c537e6ec282e}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {224634fa-059b-438d-ad33-477edf640528}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {c6cfe037-f261-4752-ada1-4dc9813b8218}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {7e9c96b5-d271-432e-9cfe-3756296d2089}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.20007268432546,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {25e89c68-debb-45f5-bd01-9b15a0cc7857}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room People, !- Name
  {7e9c96b5-d271-432e-9cfe-3756296d2089}, !- People Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c4d5f8d4-cf81-4d33-827c-2c577ecea168}, !- Work Efficiency Schedule Name
  {2851dede-79cf-4c3a-af34-a4b1869f689d}, !- Clothing Insulation Schedule Name
  {fd4b0281-369e-4943-9c24-201e2766dd6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {106b1c22-1eaf-4431-af9e-ab23df7576fc}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.3048335076431,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {1779f1bb-ac05-41fb-ad81-dd92af721a29}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Lights, !- Name
  {106b1c22-1eaf-4431-af9e-ab23df7576fc}, !- Lights Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {b3c7845b-d3a0-42f6-8a63-4ee2eedd71d2}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1.0003634216273,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {0892d575-20c1-4341-9ac4-d1a8521e0f9b}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Elec Equip, !- Name
  {b3c7845b-d3a0-42f6-8a63-4ee2eedd71d2}, !- Electric Equipment Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DefaultScheduleSet,
  {787435b2-7b0a-49cf-98de-5733d95516bd}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {49497889-b376-4ff6-bf05-6a950de1967b}, !- Number of People Schedule Name
  {44e6e6ce-5210-4ff2-ab76-359266c6f9b3}, !- People Activity Level Schedule Name
  {c762cf11-202c-4aa9-b4af-56fbb87dfa5f}, !- Lighting Schedule Name
  {ab497ebf-9996-4d21-bc05-7679fb0ed643}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cd4312f7-c3af-4e73-9e54-30f9b2d6d267}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b998697-bcfe-4c34-8d78-2ae3f7e10aaf}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 4, !- Name
  {4d63d4a4-8176-4642-ad9a-67b5d53bf4e2}, !- Heating Setpoint Temperature Schedule Name
  {bf57b807-29fc-4280-a769-f46e48b7afe9}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {25d3f848-f3f5-41f2-9a24-e1a6ca58512a}, !- Handle
  Space Function Corridor/Transition area other-sch-G 2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {5e06dfec-b21c-4100-bd4b-320e7a7e179f}, !- Handle
  Space Function Corridor/Transition area other-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.010003634216273,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {60e099d9-6996-4191-9fa7-43f73786ea09}, !- Handle
  Space Function Corridor/Transition area other-sch-G People, !- Name
  {5e06dfec-b21c-4100-bd4b-320e7a7e179f}, !- People Definition Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c4d5f8d4-cf81-4d33-827c-2c577ecea168}, !- Work Efficiency Schedule Name
  {2851dede-79cf-4c3a-af34-a4b1869f689d}, !- Clothing Insulation Schedule Name
  {fd4b0281-369e-4943-9c24-201e2766dd6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {4a55f159-0cd8-4379-b3fc-052b16a87c32}, !- Handle
  Space Function Corridor/Transition area other-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  7.10258029355381,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {04ea09e3-0717-497e-88cf-557d18542e8c}, !- Handle
  Space Function Corridor/Transition area other-sch-G Lights, !- Name
  {4a55f159-0cd8-4379-b3fc-052b16a87c32}, !- Lights Definition Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DefaultScheduleSet,
  {a5967a16-d16c-4fb6-88c0-f056e8c300d5}, !- Handle
  Space Function Corridor/Transition area other-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f885853a-12ee-4354-bd39-dd246b237898}, !- Number of People Schedule Name
  {44e6e6ce-5210-4ff2-ab76-359266c6f9b3}, !- People Activity Level Schedule Name
  {527e3be0-e27a-4f6e-9517-d776fef47f7c}, !- Lighting Schedule Name
  {b17bd113-ce20-4143-96ad-96d45a332d0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cd4312f7-c3af-4e73-9e54-30f9b2d6d267}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cdcd08d-5176-4699-8368-0ea505997e7a}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 10, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {80674a77-8e89-49ef-b978-653cb87d353c}, !- Handle
  Space Function Dwelling units general 2, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {c6b6d9fa-182c-425e-83a9-9dc08dfda7b1}, !- Handle
  Space Function Dwelling units general People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0400145368650919,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {b1b80dd7-c292-4f0c-ad24-c87378f1a4a6}, !- Handle
  Space Function Dwelling units general People, !- Name
  {c6b6d9fa-182c-425e-83a9-9dc08dfda7b1}, !- People Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {c4d5f8d4-cf81-4d33-827c-2c577ecea168}, !- Work Efficiency Schedule Name
  {2851dede-79cf-4c3a-af34-a4b1869f689d}, !- Clothing Insulation Schedule Name
  {fd4b0281-369e-4943-9c24-201e2766dd6d}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {13133147-32dc-4358-849a-d02c4587cf42}, !- Handle
  Space Function Dwelling units general Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {77ca1b58-f34d-4647-b7b1-899a900f79c2}, !- Handle
  Space Function Dwelling units general Lights, !- Name
  {13133147-32dc-4358-849a-d02c4587cf42}, !- Lights Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {e928cd64-4d2e-4029-bedb-8d1e713a4fa2}, !- Handle
  Space Function Dwelling units general Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  5.00181710813649,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {9615c94e-5800-472d-b384-5dba1861086e}, !- Handle
  Space Function Dwelling units general Elec Equip, !- Name
  {e928cd64-4d2e-4029-bedb-8d1e713a4fa2}, !- Electric Equipment Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DefaultScheduleSet,
  {4a423571-985b-4d91-8173-5690d726dbfe}, !- Handle
  Space Function Dwelling units general Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {f885853a-12ee-4354-bd39-dd246b237898}, !- Number of People Schedule Name
  {44e6e6ce-5210-4ff2-ab76-359266c6f9b3}, !- People Activity Level Schedule Name
  {527e3be0-e27a-4f6e-9517-d776fef47f7c}, !- Lighting Schedule Name
  {b17bd113-ce20-4143-96ad-96d45a332d0a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {cd4312f7-c3af-4e73-9e54-30f9b2d6d267}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b9047760-95fd-406b-a0f0-7394224a17d8}, !- Handle
  Space Function Dwelling units general Thermostat 70, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {3a5e8527-484d-4b0e-8c1c-428e5084648a}, !- Handle
  G Corridor Infiltration,                !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {670584fa-44f3-4c48-a005-54dd475843b8}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {042f435e-7937-4fbe-b828-da574717f9ae}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ad36221c-4fd9-4c8c-88ff-ec8c54ed6e47}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {18f80e3b-67bc-4258-a567-009ff77a165b}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c31f0313-5e1f-4f0b-a144-6300d88705d5}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eceae95f-c183-478c-9790-90fdf4b22c5b}, !- Handle
  M Corridor Infiltration,                !- Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9774cad9-2810-4e3d-b9f8-2a09b7291c51}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecb93474-a78b-47ac-8d5a-a7c595aa813e}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc1308b8-3d56-4fb4-97b9-cc5fd49ffaa2}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ef086a35-cc6c-4697-b328-11c8bb897ce1}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bc311843-2e34-4fee-a911-b00464ddd4d0}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d580ad93-c7d2-4eb9-8bae-b0e2526d438b}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aa0440ae-55cf-4984-950f-98f27a473152}, !- Handle
  Office Infiltration,                    !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d89b38d5-a837-44e6-a9af-01a6ddcf868b}, !- Handle
  T Corridor Infiltration,                !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3a6abb31-261c-42c3-b7d0-dd4960143043}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a29f91cd-767c-4aea-ad1c-4c0243f1faa0}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc121baa-c44a-496f-8f55-95db752ec189}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59b9a800-cf70-4dfe-a7b0-d4396fd0ffa0}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {caf19bd9-0fa8-4fa6-8a63-106aa61ab3fe}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {75f5277c-fa54-44ce-b16c-44e4dbaaf2a4}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {c7f2f807-c000-4862-a6fa-8425aec1366b}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {7024f7f4-0ce7-4db8-93a8-0a082add7b61}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {d36e90ca-23eb-4e95-be4e-9e1ed46c1de5}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {30331055-55ef-43a8-aff4-3f23b829ae5e}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {c7f2f807-c000-4862-a6fa-8425aec1366b}, !- Layer 1
  {7024f7f4-0ce7-4db8-93a8-0a082add7b61}, !- Layer 2
  {d36e90ca-23eb-4e95-be4e-9e1ed46c1de5}; !- Layer 3

OS:Material,
  {a00f7ed9-958b-47ec-aa68-5a1f0ec9ca24}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {68dc6ef3-e1c1-4a7d-b2e7-d3b342459eea}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {a00f7ed9-958b-47ec-aa68-5a1f0ec9ca24}, !- Layer 1
  {a00f7ed9-958b-47ec-aa68-5a1f0ec9ca24}; !- Layer 2

OS:Material,
  {5a55e452-4277-4ecf-9499-81b886d81d60}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {78902267-cae4-4ef4-b658-933e1b9d274f}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {5a55e452-4277-4ecf-9499-81b886d81d60}; !- Layer 1

OS:Construction,
  {c5c5fcf3-039e-45a2-a77a-8fde7dc1cbbe}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {5a55e452-4277-4ecf-9499-81b886d81d60}, !- Layer 1
  {c7f2f807-c000-4862-a6fa-8425aec1366b}; !- Layer 2

OS:DefaultConstructionSet,
  {770bb6d7-2019-4c7a-89a9-76d2134280a2}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {e38842ef-5c6a-49bd-96c5-e2aad2d3d43e}, !- Default Exterior Surface Constructions Name
  {c0048ab4-4ab7-498b-bc12-143ab164a3ab}, !- Default Interior Surface Constructions Name
  {e864df55-e3cc-41c3-b4bb-e862d2d8b42b}, !- Default Ground Contact Surface Constructions Name
  {b7cd4e79-78d0-4c28-a0b3-19aa089ac756}, !- Default Exterior SubSurface Constructions Name
  {f5adaf05-aa2f-41c3-b96e-9262ae98587f}, !- Default Interior SubSurface Constructions Name
  {9ca76318-39e4-4b85-ad6a-ab0879938644}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {9214f4d1-1e66-4010-a79a-038efb0d7b4b}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {b5747339-572e-43e3-90ec-bfcabcf71a8b}, !- Floor Construction Name
  {6e806016-51a3-4e90-a7df-6883a83ed685}, !- Wall Construction Name
  {6eda964b-3015-40c8-a66b-41e044fbe614}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c0048ab4-4ab7-498b-bc12-143ab164a3ab}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c973e3a4-85e2-460a-adad-c2ffa0c892d5}, !- Floor Construction Name
  {ad7d21fa-6bfa-4fa4-8990-5321600976c3}, !- Wall Construction Name
  {e4edd9cb-a95d-4cd7-9059-660874e63aac}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c9f78919-0790-409b-bd20-d6430f4d7930}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {1aacc5f1-2c7e-4ee0-9df8-f58767236dda}, !- Floor Construction Name
  {d4aaeeb7-9ff3-4ee1-8f86-19c78b9616bc}, !- Wall Construction Name
  {8ad6f3a9-675d-45f0-b83a-65c7b3b3df74}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {fbccb65b-2339-4cf2-bd80-df28a89291e1}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3d4cbe4b-2cc2-4872-93a4-3e44d8d97b05}, !- Fixed Window Construction Name
  {3d4cbe4b-2cc2-4872-93a4-3e44d8d97b05}, !- Operable Window Construction Name
  {2e55bbd0-00e2-48ef-9fdb-dfbb4628a728}, !- Door Construction Name
  {3e5e6261-8d85-42ed-a9e3-6875abadaa19}, !- Glass Door Construction Name
  {d4f2cabe-a9a2-4a5e-889e-650c34388a90}, !- Overhead Door Construction Name
  {34f958b0-a7e0-47bf-b84d-76a57b70f19d}, !- Skylight Construction Name
  {de855761-9148-4b70-b6ce-4d9054ef47dc}, !- Tubular Daylight Dome Construction Name
  {a39e2e40-4472-42e0-ae48-498fdf658704}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {f5adaf05-aa2f-41c3-b96e-9262ae98587f}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {3fc8e05b-ba87-4cb1-ab1e-74f615332819}, !- Fixed Window Construction Name
  {3fc8e05b-ba87-4cb1-ab1e-74f615332819}, !- Operable Window Construction Name
  {b3c2b680-2c87-480e-a623-5c7c35a270bd}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9ca76318-39e4-4b85-ad6a-ab0879938644}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {11cb0af4-4449-4863-aad4-fe5a2797b206}; !- Layer 1

OS:StandardsInformation:Construction,
  {909fc99f-e52b-4e9e-bf96-cf1b09158c4b}, !- Handle
  {9ca76318-39e4-4b85-ad6a-ab0879938644}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b5747339-572e-43e3-90ec-bfcabcf71a8b}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {0a1c2935-59a8-46c0-b83f-15dcd4876c9e}, !- Layer 1
  {e5368549-1155-478e-9eb5-a9489b69c599}, !- Layer 2
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}; !- Layer 3

OS:StandardsInformation:Construction,
  {5ca66ace-4d40-42c4-9c5f-64297e3b4e8f}, !- Handle
  {b5747339-572e-43e3-90ec-bfcabcf71a8b}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6e806016-51a3-4e90-a7df-6883a83ed685}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {6fab8304-492f-428f-a000-69f41f3cde15}, !- Layer 1
  {222ce2d4-2ee2-40ff-81e9-1842c336fb22}, !- Layer 2
  {0a1c2935-59a8-46c0-b83f-15dcd4876c9e}, !- Layer 3
  {fb29ac7d-a95f-4c4b-94a6-f272d908eb6c}; !- Layer 4

OS:StandardsInformation:Construction,
  {1804dc6b-3f76-4065-a50a-16b8e35973db}, !- Handle
  {6e806016-51a3-4e90-a7df-6883a83ed685}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6eda964b-3015-40c8-a66b-41e044fbe614}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {6e67cf65-b3ec-4d65-92a8-335def18849e}, !- Layer 1
  {0a1c2935-59a8-46c0-b83f-15dcd4876c9e}; !- Layer 2

OS:StandardsInformation:Construction,
  {32e8b1fb-0e95-4b3a-9923-2d5da3822497}, !- Handle
  {6eda964b-3015-40c8-a66b-41e044fbe614}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c973e3a4-85e2-460a-adad-c2ffa0c892d5}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {c7f1eb3b-383a-4118-bec4-329c2fc5727b}, !- Layer 1
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}; !- Layer 2

OS:StandardsInformation:Construction,
  {cd4193dc-5a61-4aa4-8d2c-df1a9b217572}, !- Handle
  {c973e3a4-85e2-460a-adad-c2ffa0c892d5}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ad7d21fa-6bfa-4fa4-8990-5321600976c3}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {3c39b25d-003a-4e81-baea-da4a5197888c}, !- Layer 1
  {3c39b25d-003a-4e81-baea-da4a5197888c}; !- Layer 2

OS:StandardsInformation:Construction,
  {0668d991-cd77-4aeb-a48f-b54d1e1a384b}, !- Handle
  {ad7d21fa-6bfa-4fa4-8990-5321600976c3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {e4edd9cb-a95d-4cd7-9059-660874e63aac}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}, !- Layer 1
  {c7f1eb3b-383a-4118-bec4-329c2fc5727b}; !- Layer 2

OS:StandardsInformation:Construction,
  {79b0d045-a3ec-4f40-b215-074cc297ab14}, !- Handle
  {e4edd9cb-a95d-4cd7-9059-660874e63aac}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1aacc5f1-2c7e-4ee0-9df8-f58767236dda}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {2f236517-4575-42bc-a545-b4c9ff179922}, !- Layer 1
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}; !- Layer 2

OS:StandardsInformation:Construction,
  {48a003a1-f85c-4020-bffa-54997d972f51}, !- Handle
  {1aacc5f1-2c7e-4ee0-9df8-f58767236dda}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d4aaeeb7-9ff3-4ee1-8f86-19c78b9616bc}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {2f236517-4575-42bc-a545-b4c9ff179922}, !- Layer 1
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}; !- Layer 2

OS:StandardsInformation:Construction,
  {69141805-e83a-446c-bec6-277b0375b7c9}, !- Handle
  {d4aaeeb7-9ff3-4ee1-8f86-19c78b9616bc}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8ad6f3a9-675d-45f0-b83a-65c7b3b3df74}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {2f236517-4575-42bc-a545-b4c9ff179922}, !- Layer 1
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}; !- Layer 2

OS:StandardsInformation:Construction,
  {45c74009-1994-42eb-b2de-8136a73298f4}, !- Handle
  {8ad6f3a9-675d-45f0-b83a-65c7b3b3df74}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3d4cbe4b-2cc2-4872-93a4-3e44d8d97b05}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}; !- Layer 1

OS:StandardsInformation:Construction,
  {265bf653-f659-4b27-844e-3351bd65b213}, !- Handle
  {3d4cbe4b-2cc2-4872-93a4-3e44d8d97b05}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {2e55bbd0-00e2-48ef-9fdb-dfbb4628a728}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {caf4f531-5040-40c0-bf6c-81cffb2e739d}, !- Layer 1
  {0a1c2935-59a8-46c0-b83f-15dcd4876c9e}; !- Layer 2

OS:StandardsInformation:Construction,
  {8d17b957-ae97-4799-ade7-6b80193f88fb}, !- Handle
  {2e55bbd0-00e2-48ef-9fdb-dfbb4628a728}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3e5e6261-8d85-42ed-a9e3-6875abadaa19}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}; !- Layer 1

OS:StandardsInformation:Construction,
  {097cca19-9366-4413-ac4b-78f52c372169}, !- Handle
  {3e5e6261-8d85-42ed-a9e3-6875abadaa19}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {d4f2cabe-a9a2-4a5e-889e-650c34388a90}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {0a1c2935-59a8-46c0-b83f-15dcd4876c9e}; !- Layer 1

OS:StandardsInformation:Construction,
  {3fb22c8d-9807-4438-ae90-aee10581d43a}, !- Handle
  {d4f2cabe-a9a2-4a5e-889e-650c34388a90}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {34f958b0-a7e0-47bf-b84d-76a57b70f19d}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}; !- Layer 1

OS:StandardsInformation:Construction,
  {2f33240c-ec5a-4fbd-81bd-4ae36b0f6074}, !- Handle
  {34f958b0-a7e0-47bf-b84d-76a57b70f19d}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {de855761-9148-4b70-b6ce-4d9054ef47dc}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}; !- Layer 1

OS:StandardsInformation:Construction,
  {4184cc75-8431-4a1e-b13e-2a67a866d2fa}, !- Handle
  {de855761-9148-4b70-b6ce-4d9054ef47dc}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {a39e2e40-4472-42e0-ae48-498fdf658704}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}; !- Layer 1

OS:StandardsInformation:Construction,
  {4cf3ae20-fe94-4e8e-b210-ba8a26054f13}, !- Handle
  {a39e2e40-4472-42e0-ae48-498fdf658704}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {3fc8e05b-ba87-4cb1-ab1e-74f615332819}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}; !- Layer 1

OS:StandardsInformation:Construction,
  {bbeb3d8d-63ba-49f6-95f5-f467ece9558e}, !- Handle
  {3fc8e05b-ba87-4cb1-ab1e-74f615332819}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b3c2b680-2c87-480e-a623-5c7c35a270bd}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {11cb0af4-4449-4863-aad4-fe5a2797b206}; !- Layer 1

OS:StandardsInformation:Construction,
  {49301b47-6f02-47e0-a38e-60b0468a5e71}, !- Handle
  {b3c2b680-2c87-480e-a623-5c7c35a270bd}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {11cb0af4-4449-4863-aad4-fe5a2797b206}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7daec48-6d11-4f4a-ac8e-d4b9a57513de}, !- Handle
  {11cb0af4-4449-4863-aad4-fe5a2797b206}; !- Material Name

OS:Material:NoMass,
  {0a1c2935-59a8-46c0-b83f-15dcd4876c9e}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0c64a273-3e38-406a-be0a-fa7c2dce6880}, !- Handle
  {0a1c2935-59a8-46c0-b83f-15dcd4876c9e}; !- Material Name

OS:Material,
  {e5368549-1155-478e-9eb5-a9489b69c599}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ba99a287-8fc5-4478-8c27-c31b231fa731}, !- Handle
  {e5368549-1155-478e-9eb5-a9489b69c599}; !- Material Name

OS:Material:NoMass,
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {123bfe75-9d94-4143-9ff9-9f27ae32b689}, !- Handle
  {5e0e9388-2d1e-4894-a42e-2f7d954b0dc7}; !- Material Name

OS:Material,
  {6fab8304-492f-428f-a000-69f41f3cde15}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {c07b177d-30e7-4fd3-b462-0eccc79823fe}, !- Handle
  {6fab8304-492f-428f-a000-69f41f3cde15}; !- Material Name

OS:Material,
  {222ce2d4-2ee2-40ff-81e9-1842c336fb22}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52b731ce-08b5-4568-9022-87eda412a11f}, !- Handle
  {222ce2d4-2ee2-40ff-81e9-1842c336fb22}; !- Material Name

OS:Material,
  {fb29ac7d-a95f-4c4b-94a6-f272d908eb6c}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {35d43f8c-ae41-4fc9-ae7c-82fbc21fe305}, !- Handle
  {fb29ac7d-a95f-4c4b-94a6-f272d908eb6c}; !- Material Name

OS:Material,
  {6e67cf65-b3ec-4d65-92a8-335def18849e}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {842c6000-5b4a-4beb-9649-54c1c0a4a57c}, !- Handle
  {6e67cf65-b3ec-4d65-92a8-335def18849e}; !- Material Name

OS:Material,
  {c7f1eb3b-383a-4118-bec4-329c2fc5727b}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {9705ace4-daf4-4e44-a604-f6287ab3d90b}, !- Handle
  {c7f1eb3b-383a-4118-bec4-329c2fc5727b}; !- Material Name

OS:Material,
  {3c39b25d-003a-4e81-baea-da4a5197888c}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3ca9601-0400-4686-865f-39d23eb7eb36}, !- Handle
  {3c39b25d-003a-4e81-baea-da4a5197888c}; !- Material Name

OS:Material,
  {2f236517-4575-42bc-a545-b4c9ff179922}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c72a805d-fb89-4102-927a-f9edab9bdf31}, !- Handle
  {2f236517-4575-42bc-a545-b4c9ff179922}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {f5c63728-754c-4865-915e-b23ad35a388b}, !- Handle
  {9b2adc0f-10d1-40d7-9108-6a83a8d3f83b}; !- Material Name

OS:Material,
  {caf4f531-5040-40c0-bf6c-81cffb2e739d}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cef6c2b8-7d9c-4931-bd01-dc51e5d585cc}, !- Handle
  {caf4f531-5040-40c0-bf6c-81cffb2e739d}; !- Material Name

OS:DefaultSurfaceConstructions,
  {e38842ef-5c6a-49bd-96c5-e2aad2d3d43e}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {7a1bba6d-0d3e-4b83-b32d-10045ded6044}, !- Floor Construction Name
  {5288e9e2-0818-48b6-a4fe-e2dc210d03d3}, !- Wall Construction Name
  {6b243096-02a9-4304-8e19-3642d6848a21}; !- Roof Ceiling Construction Name

OS:Construction,
  {7a1bba6d-0d3e-4b83-b32d-10045ded6044}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {b5fee2b5-55a9-43a5-8c7f-f64e75c1ddd8}, !- Layer 1
  {33b9d266-7029-4795-be25-1a92bc005925}, !- Layer 2
  {b6af17c4-4771-493e-b317-f1f3a05414f1}; !- Layer 3

OS:StandardsInformation:Construction,
  {aa9a19f2-131e-4f5b-b6a7-7d183181fd75}, !- Handle
  {7a1bba6d-0d3e-4b83-b32d-10045ded6044}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {b5fee2b5-55a9-43a5-8c7f-f64e75c1ddd8}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7be12055-43a9-4b6c-b758-422d3fc9e359}, !- Handle
  {b5fee2b5-55a9-43a5-8c7f-f64e75c1ddd8}; !- Material Name

OS:Material,
  {33b9d266-7029-4795-be25-1a92bc005925}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e2a61eeb-3ee3-48c1-a66c-004285a0af9a}, !- Handle
  {33b9d266-7029-4795-be25-1a92bc005925}; !- Material Name

OS:Material:NoMass,
  {b6af17c4-4771-493e-b317-f1f3a05414f1}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77a05ae5-11d3-4fe9-8449-5ad726d3a945}, !- Handle
  {b6af17c4-4771-493e-b317-f1f3a05414f1}; !- Material Name

OS:Construction,
  {5288e9e2-0818-48b6-a4fe-e2dc210d03d3}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {3bb9be03-5f35-40e4-8599-acdd6ca68dff}, !- Layer 1
  {62bdb972-86da-4210-a2f6-822914a822cc}, !- Layer 2
  {b8382175-6c4a-4021-9f29-c9d14748cf83}, !- Layer 3
  {e80eab94-d728-4729-80e5-da7acb8640a5}; !- Layer 4

OS:StandardsInformation:Construction,
  {5bc7ea53-a4eb-4623-a484-deec5f105ace}, !- Handle
  {5288e9e2-0818-48b6-a4fe-e2dc210d03d3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {3bb9be03-5f35-40e4-8599-acdd6ca68dff}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1afdda09-1973-4447-b0d2-5471987cdbc5}, !- Handle
  {3bb9be03-5f35-40e4-8599-acdd6ca68dff}; !- Material Name

OS:Material,
  {62bdb972-86da-4210-a2f6-822914a822cc}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d09787dd-1140-46fb-a138-4faa2de2a16c}, !- Handle
  {62bdb972-86da-4210-a2f6-822914a822cc}; !- Material Name

OS:Material:NoMass,
  {b8382175-6c4a-4021-9f29-c9d14748cf83}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9aac186b-8b97-4127-89bc-8ab8d5afc34c}, !- Handle
  {b8382175-6c4a-4021-9f29-c9d14748cf83}; !- Material Name

OS:Material,
  {e80eab94-d728-4729-80e5-da7acb8640a5}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {75b9f6a0-08b5-4f41-8b79-16ffdbb11afc}, !- Handle
  {e80eab94-d728-4729-80e5-da7acb8640a5}; !- Material Name

OS:Construction,
  {6b243096-02a9-4304-8e19-3642d6848a21}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {117f87ee-62f3-48c2-956d-dc9a99186175}, !- Layer 1
  {57915d38-e53d-44d6-89c2-fa5fbf939a59}; !- Layer 2

OS:StandardsInformation:Construction,
  {74dd8ba2-0c33-4cca-9ea0-ea116e09c12d}, !- Handle
  {6b243096-02a9-4304-8e19-3642d6848a21}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {117f87ee-62f3-48c2-956d-dc9a99186175}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1a8af8ad-93c1-49d2-861c-6342738a121e}, !- Handle
  {117f87ee-62f3-48c2-956d-dc9a99186175}; !- Material Name

OS:Material:NoMass,
  {57915d38-e53d-44d6-89c2-fa5fbf939a59}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {20678aee-b08f-44fa-8db0-aadab28e99fa}, !- Handle
  {57915d38-e53d-44d6-89c2-fa5fbf939a59}; !- Material Name

OS:DefaultSurfaceConstructions,
  {e864df55-e3cc-41c3-b4bb-e862d2d8b42b}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {7b077c26-bdf4-4d67-a2da-fd613f8480d6}, !- Floor Construction Name
  {8b2869f4-d5af-4ada-8893-6f79baa1a3d0}, !- Wall Construction Name
  {0974a4cf-01a8-4246-952f-39fda1be506e}; !- Roof Ceiling Construction Name

OS:Construction,
  {7b077c26-bdf4-4d67-a2da-fd613f8480d6}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {e972d0a5-97fd-4320-8d9f-0b2836dd3d2e}, !- Layer 1
  {00a0970b-71bf-4d41-8014-7a00ec6a26e8}; !- Layer 2

OS:StandardsInformation:Construction,
  {ac9f9e2e-7734-4c16-bdf1-87e11859fc4e}, !- Handle
  {7b077c26-bdf4-4d67-a2da-fd613f8480d6}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e972d0a5-97fd-4320-8d9f-0b2836dd3d2e}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2a97650d-0c1b-404a-ad03-a1f7323ce90f}, !- Handle
  {e972d0a5-97fd-4320-8d9f-0b2836dd3d2e}; !- Material Name

OS:Material:NoMass,
  {00a0970b-71bf-4d41-8014-7a00ec6a26e8}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {727cf781-1a9f-4f1f-b37e-f71205d8baf3}, !- Handle
  {00a0970b-71bf-4d41-8014-7a00ec6a26e8}; !- Material Name

OS:Construction,
  {8b2869f4-d5af-4ada-8893-6f79baa1a3d0}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {6e4f5dfb-e36d-442c-afb9-8d242f1e14d4}, !- Layer 1
  {c9d5d0b4-1bf4-41ea-9d66-118e9931e7c4}; !- Layer 2

OS:StandardsInformation:Construction,
  {9144dec2-e351-4116-aabb-55af04e73786}, !- Handle
  {8b2869f4-d5af-4ada-8893-6f79baa1a3d0}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6e4f5dfb-e36d-442c-afb9-8d242f1e14d4}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d76c3446-5b10-4344-bfcf-2236615d2e2d}, !- Handle
  {6e4f5dfb-e36d-442c-afb9-8d242f1e14d4}; !- Material Name

OS:Material:NoMass,
  {c9d5d0b4-1bf4-41ea-9d66-118e9931e7c4}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {04c4b37a-8f29-404e-98a6-d14bf1f0330f}, !- Handle
  {c9d5d0b4-1bf4-41ea-9d66-118e9931e7c4}; !- Material Name

OS:Construction,
  {0974a4cf-01a8-4246-952f-39fda1be506e}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {169d905d-79ba-44ac-bf30-d27d8299c9cc}, !- Layer 1
  {c2ef52e0-f0a1-4303-8f51-85a551d47e4e}; !- Layer 2

OS:StandardsInformation:Construction,
  {eea30ddf-9965-4bdd-acd0-4f603686ef77}, !- Handle
  {0974a4cf-01a8-4246-952f-39fda1be506e}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {169d905d-79ba-44ac-bf30-d27d8299c9cc}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2be70e4f-009d-48b4-8211-527368526337}, !- Handle
  {169d905d-79ba-44ac-bf30-d27d8299c9cc}; !- Material Name

OS:Material:NoMass,
  {c2ef52e0-f0a1-4303-8f51-85a551d47e4e}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f3a6ccc-9768-471c-9385-9e4300b331eb}, !- Handle
  {c2ef52e0-f0a1-4303-8f51-85a551d47e4e}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {b7cd4e79-78d0-4c28-a0b3-19aa089ac756}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Fixed Window Construction Name
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Operable Window Construction Name
  {57eca1c5-5d4a-4d5b-93e3-6da98f3ef642}, !- Door Construction Name
  {c824e067-4373-40c1-ba7c-c617f226a31b}, !- Glass Door Construction Name
  {4e242f37-0cd1-4f7b-88e3-9217bae3033c}, !- Overhead Door Construction Name
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Skylight Construction Name
  {a4d285ef-e434-4910-b168-c01836fe6c9d}, !- Tubular Daylight Dome Construction Name
  {203e0714-65ae-464e-9bb1-f21cf609e891}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {74c5f094-fe9e-4f74-8fe2-f7e2bf93001c}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {74c5f094-fe9e-4f74-8fe2-f7e2bf93001c}; !- Layer 1

OS:Construction,
  {57eca1c5-5d4a-4d5b-93e3-6da98f3ef642}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {f9763573-8a0a-4e89-8f3e-c1857a750ba5}, !- Layer 1
  {cbd6efda-1f5a-4524-abb6-9f1095bf25b8}; !- Layer 2

OS:StandardsInformation:Construction,
  {91d1c900-f7fc-4b15-8728-54f97477f831}, !- Handle
  {57eca1c5-5d4a-4d5b-93e3-6da98f3ef642}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {f9763573-8a0a-4e89-8f3e-c1857a750ba5}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f8c6b625-396d-4fc6-86e4-4828058ba7f4}, !- Handle
  {f9763573-8a0a-4e89-8f3e-c1857a750ba5}; !- Material Name

OS:Material:NoMass,
  {cbd6efda-1f5a-4524-abb6-9f1095bf25b8}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0b1fcbdd-ea7e-4a84-8b87-89f68d376f7e}, !- Handle
  {cbd6efda-1f5a-4524-abb6-9f1095bf25b8}; !- Material Name

OS:Construction,
  {c824e067-4373-40c1-ba7c-c617f226a31b}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {74c5f094-fe9e-4f74-8fe2-f7e2bf93001c}; !- Layer 1

OS:Construction,
  {4e242f37-0cd1-4f7b-88e3-9217bae3033c}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {615c974e-705c-410f-a16e-ec4c374d4917}; !- Layer 1

OS:StandardsInformation:Construction,
  {23493da3-2011-4a17-951f-53001b846dc8}, !- Handle
  {4e242f37-0cd1-4f7b-88e3-9217bae3033c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {615c974e-705c-410f-a16e-ec4c374d4917}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d71fc62d-e1d4-4eeb-a487-b788096b29b3}, !- Handle
  {615c974e-705c-410f-a16e-ec4c374d4917}; !- Material Name

OS:Construction,
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {74c5f094-fe9e-4f74-8fe2-f7e2bf93001c}; !- Layer 1

OS:Construction,
  {a4d285ef-e434-4910-b168-c01836fe6c9d}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {74c5f094-fe9e-4f74-8fe2-f7e2bf93001c}; !- Layer 1

OS:Construction,
  {203e0714-65ae-464e-9bb1-f21cf609e891}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {74c5f094-fe9e-4f74-8fe2-f7e2bf93001c}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {d56be559-8807-4bfd-ab74-5027423e6921}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 11, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05693135-c4f7-410b-b773-d5ee5f4d9342}, !- Handle
  Space Function Dwelling units general Thermostat 71, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34ccf4e2-94f3-4dc4-b104-f51472be24d3}, !- Handle
  Space Function Dwelling units general Thermostat 72, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51d087c6-46a4-4e23-9c89-312d58337a45}, !- Handle
  Space Function Dwelling units general Thermostat 73, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e093951-18e3-4a3a-b1de-b752615349e2}, !- Handle
  Space Function Dwelling units general Thermostat 74, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a2373876-f474-4015-a3d9-01eb8caf15d4}, !- Handle
  Space Function Dwelling units general Thermostat 75, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df835441-79c1-4c6d-8d5a-44578713659a}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 12, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f54e22d8-6128-4893-b897-a62fc8530bbf}, !- Handle
  Space Function Dwelling units general Thermostat 76, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c286a79-0157-4bf5-99ca-373066fff5fd}, !- Handle
  Space Function Dwelling units general Thermostat 77, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99adda47-31f4-4f65-91de-c9898178eb2b}, !- Handle
  Space Function Dwelling units general Thermostat 78, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec9179f3-ae7b-4672-9705-17036f4d0227}, !- Handle
  Space Function Dwelling units general Thermostat 79, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66ac00d4-7a2c-4350-8437-c5d95277b8f8}, !- Handle
  Space Function Dwelling units general Thermostat 80, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da69d884-060c-4ccd-b354-445456c174eb}, !- Handle
  Space Function Dwelling units general Thermostat 81, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6819500f-f751-46c5-82c0-21b4b1311d8a}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 5, !- Name
  {4d63d4a4-8176-4642-ad9a-67b5d53bf4e2}, !- Heating Setpoint Temperature Schedule Name
  {bf57b807-29fc-4280-a769-f46e48b7afe9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9338f23a-385d-46d2-b473-3e42e1b17aa7}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 13, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95cfcfb5-1a62-4c99-95f3-8738127b9420}, !- Handle
  Space Function Dwelling units general Thermostat 82, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51816c12-dd03-40a6-8257-2fea5c13f053}, !- Handle
  Space Function Dwelling units general Thermostat 83, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e4ee6435-891d-40c5-9559-2827e12e6a6e}, !- Handle
  Space Function Dwelling units general Thermostat 84, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7c87f159-2bb3-4e17-b9da-959ed5cb7bc1}, !- Handle
  Space Function Dwelling units general Thermostat 85, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {06b38e6f-418e-424f-ae5a-f007643be85f}, !- Handle
  Space Function Dwelling units general Thermostat 86, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b2a28d7-82de-4757-ac16-9b511cd186e4}, !- Handle
  Space Function Dwelling units general Thermostat 87, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {bf1dfe9d-17f0-4694-ab31-25c447e693aa}, !- Handle
  g EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0253996030892193, 1.80865266986148, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0253996030892193, 0.762, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.65091824732037, 0.762, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.65091824732037, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efa806f1-8f13-472c-9094-87900bff6391}, !- Handle
  g EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26c7758b-7c06-469a-8c31-4ef1dd979198}, !- Handle
  g EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8a722aa-ccc1-4e40-a4bf-2d63a3b60ae5}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {910dfc93-3d95-4b00-b5c2-496813f716fd}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {05f18652-80b3-4089-9db4-740e456bf95e}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0138c3f9-f1a1-46a6-9895-cfcbb8b611cc}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4835ed5-e05c-455a-958f-5f0ea8cdfb0b}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72692f4a-b43e-48a8-86c2-7b23b83a75d5}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5eb40276-0005-414a-a695-bbd4c141d7cc}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865266986148,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87458265-9d37-4fb5-af13-c8cf5ef4d186}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {427f03b0-4d16-403c-bc80-ad5d84694335}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {340d69e7-5b36-4ac0-8d40-1619d1a07166}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b65763d-e96a-4599-93ce-a9737a7c24c0}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f583560-aa2d-42d6-80c4-40f105d5cc52}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5736d1f-83be-478a-aa13-0812fc086d27}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0acd5a9b-bed3-439a-922e-113b056fa455}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3134901-4a14-42d2-9093-791f9cd6a267}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0df3998f-5b72-4de1-bb47-c239a14dcf1c}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d15e6f0d-9b58-49a6-82ca-a229915eca87}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8e6cdf0-8b7f-4ccc-9668-029ea6b0f8ad}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e4c035ad-33d9-4d51-b93d-e0fab9f15c83}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.80865268243218,          !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26422cb0-b3c0-4b4d-a1a5-f0476d299db5}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3ac2ba4-556b-4cf9-b5f3-e7ad95283da8}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9defda04-75a2-499e-98cf-e1cedb4226db}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40395698-cd4a-4a22-bcc7-1b235ca0447f}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f98a0ff-8060-44c5-a1b8-1c67f3d77216}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d67d3cf4-2514-4e43-878a-d3e1ee7981e0}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49acc157-d580-4217-8ebb-ca949a0c2985}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34d4cc1c-8ce2-40b9-85f1-fa76c2fe0ba5}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95375ef9-2269-49c2-ace1-c568eaf74ef2}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {713dd609-ca6a-4cc1-95ca-c940f8b63ef0}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e243dfb8-1c84-4e9f-b19c-27293b1a4b8f}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3b36860-4eb9-4cc5-b8ac-55098fdc83fe}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865267760629,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865267760629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {050d4e23-b658-496e-880b-366cbe6b57d1}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bf52acf0-bab5-4095-b6bf-6f2b1e02f8bd}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b2d11aff-06dd-4d7a-bfda-c33555bbf57e}, !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {196e9433-bde0-43b9-aa01-183b64a040a0}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2574181545379, 0.650740950004675, 3.047851, !- X,Y,Z Vertex 1 {m}
  21.2574181545379, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 2 {m}
  13.4880870087661, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 3 {m}
  13.4880870087661, 0.650740950004675, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0cec9410-95da-414e-8f98-09978cb890af}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98b525bf-0aac-46f0-a925-c55e5bb8d58a}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab4b5450-84f5-4f58-8786-425cf001730f}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cfac4e4b-0fbc-4c39-91c2-21044343b3cd}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {997616f3-752c-4fd5-8a86-9f290e168134}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {562ab978-78e9-4e9d-8c98-28c4cae6f7de}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {3bb161f3-42ff-4d1e-98b9-a3a22efa8472}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {2c6b8ef8-9080-4a66-9d5d-99872cd47fa7}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 14, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0936a926-05c2-4c12-b739-d33e4bb31933}, !- Handle
  Space Function Dwelling units general Thermostat 88, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1f9e81c5-3aed-4e81-b4e4-61b6a918711e}, !- Handle
  Space Function Dwelling units general Thermostat 89, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6fdf135e-fbe8-4d1b-a2d2-e2b34931f185}, !- Handle
  Space Function Dwelling units general Thermostat 90, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b5657e7-014d-46d9-b89a-4f17449bd98d}, !- Handle
  Space Function Dwelling units general Thermostat 91, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65a96cbc-b769-4c79-81f0-9e589d14b38f}, !- Handle
  Space Function Dwelling units general Thermostat 92, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93f5b82a-66b9-4213-8045-8cf60738a0c2}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 15, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c98b4586-dd13-4290-ab02-86f13d2d2384}, !- Handle
  Space Function Dwelling units general Thermostat 93, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9e1df63b-af72-4f05-a128-5ca181093c40}, !- Handle
  Space Function Dwelling units general Thermostat 94, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d195cb10-37e0-4aac-b3d4-54c929471378}, !- Handle
  Space Function Dwelling units general Thermostat 95, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5777395-462e-4f09-ad66-5ee423e85a3d}, !- Handle
  Space Function Dwelling units general Thermostat 96, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {642daf8b-b7e0-4366-a1af-26061d3ee6d3}, !- Handle
  Space Function Dwelling units general Thermostat 97, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {091ba1d3-e5f9-4591-b87b-68efc387a51a}, !- Handle
  Space Function Dwelling units general Thermostat 98, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58c18ce4-597e-4694-8588-cbf4c6e3b632}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 6, !- Name
  {4d63d4a4-8176-4642-ad9a-67b5d53bf4e2}, !- Heating Setpoint Temperature Schedule Name
  {bf57b807-29fc-4280-a769-f46e48b7afe9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ebfa3904-7d4e-4340-bffc-54cf9b9453bb}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 16, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e2531948-f635-44ce-a8f0-d5975657a60a}, !- Handle
  Space Function Dwelling units general Thermostat 99, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3f56d3e-9b46-4aa0-8b14-50f6425bbe8f}, !- Handle
  Space Function Dwelling units general Thermostat 100, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b3b1c47-6aed-4f59-b335-c0055b7b8057}, !- Handle
  Space Function Dwelling units general Thermostat 101, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04d4f21c-93a7-48a1-ad31-0d8120b80106}, !- Handle
  Space Function Dwelling units general Thermostat 102, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4657de22-0364-4250-8a4e-a7c7a360c774}, !- Handle
  Space Function Dwelling units general Thermostat 103, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79e1917a-2f52-4e3f-b8f4-7703cd5c2d50}, !- Handle
  Space Function Dwelling units general Thermostat 104, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0631c085-e571-44f0-99da-1eb388012b63}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9c7a987d-c98e-49b0-be80-35da1bc61521}, !- Zone Air Inlet Port List
  {c99866d1-5bbe-4e18-973f-07c0a81711eb}, !- Zone Air Exhaust Port List
  {c27fcb80-fb2e-4f8f-a39f-6d933d5f7aa3}, !- Zone Air Node Name
  {4fbd9190-b53f-43fe-9287-bc58fca5eef5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9629529d-50d8-4337-9022-4ab9e9820b43}, !- Group Rendering Name
  {b28cc6a1-993e-4dc4-8151-514b308c0126}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ade97bdd-64d1-4bc5-ba10-0e92a3c62fd0}, !- Handle
  Node 1,                                 !- Name
  {c27fcb80-fb2e-4f8f-a39f-6d933d5f7aa3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c27fcb80-fb2e-4f8f-a39f-6d933d5f7aa3}, !- Handle
  {014b9cb2-5c10-4474-be02-4a1f9f8c632e}, !- Name
  {0631c085-e571-44f0-99da-1eb388012b63}, !- Source Object
  11,                                     !- Outlet Port
  {ade97bdd-64d1-4bc5-ba10-0e92a3c62fd0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9c7a987d-c98e-49b0-be80-35da1bc61521}, !- Handle
  {0c074be2-d5a3-43aa-bdfd-98c60b4e97a7}, !- Name
  {0631c085-e571-44f0-99da-1eb388012b63}, !- HVAC Component
  {ca2b167b-f4dd-47bd-8a39-a6777a9806f6}, !- Port 1
  {3fabb5c0-182d-4780-9dfe-602103e7dc49}; !- Port 2

OS:PortList,
  {c99866d1-5bbe-4e18-973f-07c0a81711eb}, !- Handle
  {21cd3d0a-316f-44c2-9f5f-7b8eeff4f026}, !- Name
  {0631c085-e571-44f0-99da-1eb388012b63}, !- HVAC Component
  {c71eacc3-f77a-48d8-b4f4-b976f35d7264}; !- Port 1

OS:PortList,
  {4fbd9190-b53f-43fe-9287-bc58fca5eef5}, !- Handle
  {dea59f23-d4dc-4b42-9b42-aab981308549}, !- Name
  {0631c085-e571-44f0-99da-1eb388012b63}, !- HVAC Component
  {720d4244-43a6-4b05-bff8-dc75dad6c231}; !- Port 1

OS:Sizing:Zone,
  {9f33eb1f-c757-4fda-b660-20b4f9ac13be}, !- Handle
  {0631c085-e571-44f0-99da-1eb388012b63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cbfce29b-e8e4-48d0-93b7-ac916a285c09}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0631c085-e571-44f0-99da-1eb388012b63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d2c14937-f60b-43ad-9699-9b4a401562da}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {54435352-206c-4efd-8432-73d92cbdfb1f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {b87f4c3c-5240-4919-ac84-fe79f1ce2c59}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b28cc6a1-993e-4dc4-8151-514b308c0126}, !- Handle
  Space Function Dwelling units general Thermostat 105, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1cbd2655-4a4c-40e6-b824-3ae2c54f1cb4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {136d5e8e-a8c6-490a-a995-abf23f3a48df}, !- Zone Air Inlet Port List
  {413a2a8e-917a-4c94-94e8-e8f3862a114d}, !- Zone Air Exhaust Port List
  {5e0df2a1-19d2-4933-ac1d-a20905233c75}, !- Zone Air Node Name
  {e0f3329c-f0b9-47bc-96ce-b1bf60aef1a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b52a149-dc6c-4265-8018-4bde0786cd45}, !- Group Rendering Name
  {4a96063c-8bbc-498e-9066-e61fedfc6c84}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f55d766b-0337-4b3c-9f37-feee1ca3975c}, !- Handle
  Node 4,                                 !- Name
  {5e0df2a1-19d2-4933-ac1d-a20905233c75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e0df2a1-19d2-4933-ac1d-a20905233c75}, !- Handle
  {d61033b2-8580-48ca-afc8-c58f75526433}, !- Name
  {1cbd2655-4a4c-40e6-b824-3ae2c54f1cb4}, !- Source Object
  11,                                     !- Outlet Port
  {f55d766b-0337-4b3c-9f37-feee1ca3975c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {136d5e8e-a8c6-490a-a995-abf23f3a48df}, !- Handle
  {33f105d5-1ac4-499c-a465-9bc2f275082d}, !- Name
  {1cbd2655-4a4c-40e6-b824-3ae2c54f1cb4}, !- HVAC Component
  {c15ce5ce-e434-43d7-a051-f816e896f9d7}, !- Port 1
  {e039a42c-af5b-4512-b74c-5aa88f0f757d}; !- Port 2

OS:PortList,
  {413a2a8e-917a-4c94-94e8-e8f3862a114d}, !- Handle
  {23063984-65a2-49d7-b5bd-fdd055f985e1}, !- Name
  {1cbd2655-4a4c-40e6-b824-3ae2c54f1cb4}, !- HVAC Component
  {667bf360-2abf-40b8-89e2-24de12ce25be}; !- Port 1

OS:PortList,
  {e0f3329c-f0b9-47bc-96ce-b1bf60aef1a5}, !- Handle
  {5bc0309f-9330-45b1-85e4-275b1f562659}, !- Name
  {1cbd2655-4a4c-40e6-b824-3ae2c54f1cb4}, !- HVAC Component
  {5815a26e-25b6-42da-a014-f969a8fbdd5d}; !- Port 1

OS:Sizing:Zone,
  {3b88891a-80c5-4b6d-af94-91d6c5471909}, !- Handle
  {1cbd2655-4a4c-40e6-b824-3ae2c54f1cb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca488aa0-0d70-4b1e-ab74-9a266873cb66}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {1cbd2655-4a4c-40e6-b824-3ae2c54f1cb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {43c7a8c3-3bc3-444b-a18e-62551840b385}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3521b45-1fb9-4164-b5e7-0fcead9e0f7d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {5bff81ab-7ede-4485-b1fb-f626742a5fa0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {4a96063c-8bbc-498e-9066-e61fedfc6c84}, !- Handle
  Space Function Dwelling units general Thermostat 106, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6dfb8344-5b5b-4345-aed1-88599aaf891a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfaedde2-9c57-4e0f-ae87-5e81e2a4aed8}, !- Zone Air Inlet Port List
  {0aed3bee-718d-488c-92c1-4a94f0dfa58a}, !- Zone Air Exhaust Port List
  {a598b349-62b0-49a2-a79a-8f5a91facc36}, !- Zone Air Node Name
  {88cd6d36-fa2d-4cc5-9cda-b9e4ba44a30f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be593b20-a97b-4460-aa87-1b3f190fbaa4}, !- Group Rendering Name
  {7161de60-d3b7-4b33-b367-92a6b5e7f034}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {14e3d718-642e-4aa5-8270-ea9aaae65dfb}, !- Handle
  Node 7,                                 !- Name
  {a598b349-62b0-49a2-a79a-8f5a91facc36}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a598b349-62b0-49a2-a79a-8f5a91facc36}, !- Handle
  {08cf6026-b919-4228-81da-3a856c7d3c45}, !- Name
  {6dfb8344-5b5b-4345-aed1-88599aaf891a}, !- Source Object
  11,                                     !- Outlet Port
  {14e3d718-642e-4aa5-8270-ea9aaae65dfb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfaedde2-9c57-4e0f-ae87-5e81e2a4aed8}, !- Handle
  {52624bde-8431-423a-99c4-484818595bd2}, !- Name
  {6dfb8344-5b5b-4345-aed1-88599aaf891a}, !- HVAC Component
  {a463d20b-985d-44fe-89f1-49e8b69d04f4}, !- Port 1
  {5bfeee9f-400e-49f0-b7c9-9ffd17a2c5bf}; !- Port 2

OS:PortList,
  {0aed3bee-718d-488c-92c1-4a94f0dfa58a}, !- Handle
  {a11559d5-f033-4ea3-9dc2-b508477b0062}, !- Name
  {6dfb8344-5b5b-4345-aed1-88599aaf891a}, !- HVAC Component
  {8ac7aa07-0c97-4741-af8b-9284505a8587}; !- Port 1

OS:PortList,
  {88cd6d36-fa2d-4cc5-9cda-b9e4ba44a30f}, !- Handle
  {243df631-8565-4d2a-8738-e2270de68433}, !- Name
  {6dfb8344-5b5b-4345-aed1-88599aaf891a}, !- HVAC Component
  {cf8da488-c6be-49b5-a7d9-a2e2121dfc87}; !- Port 1

OS:Sizing:Zone,
  {07af0873-f4c0-4200-976f-9c3ca3be09f7}, !- Handle
  {6dfb8344-5b5b-4345-aed1-88599aaf891a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {840c49e5-7670-499c-a0d6-c72660201f3f}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {6dfb8344-5b5b-4345-aed1-88599aaf891a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {55e7b5be-c3ad-4052-a484-6f7353826563}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0f93d9f-c55a-46f3-83c9-3b4c4e816e66}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {15f89069-69c1-4207-b57a-b8c7c1e6a12f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7161de60-d3b7-4b33-b367-92a6b5e7f034}, !- Handle
  Space Function Dwelling units general Thermostat 107, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6a405187-8cbe-4c89-b35f-d711a28aca77}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {645e724f-989d-48bc-95cd-fc77d8caa8a3}, !- Zone Air Inlet Port List
  {35a08d31-5ada-4b2e-84e4-a77b88d022cf}, !- Zone Air Exhaust Port List
  {ece7781c-a3bb-4647-8c35-13f18b2e5d35}, !- Zone Air Node Name
  {bcff8c8c-1c4f-455c-815f-6ef749708798}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ada7b680-9ae1-4e06-aac9-e667548981cb}, !- Group Rendering Name
  {b15694f3-4afb-4630-9a5b-0d3ed787a0fb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {46bfa30d-4acc-4071-b3a0-92fb8cf6d964}, !- Handle
  Node 10,                                !- Name
  {ece7781c-a3bb-4647-8c35-13f18b2e5d35}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ece7781c-a3bb-4647-8c35-13f18b2e5d35}, !- Handle
  {44b02b64-f0d2-4db5-b60f-f1aacb1f8afe}, !- Name
  {6a405187-8cbe-4c89-b35f-d711a28aca77}, !- Source Object
  11,                                     !- Outlet Port
  {46bfa30d-4acc-4071-b3a0-92fb8cf6d964}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {645e724f-989d-48bc-95cd-fc77d8caa8a3}, !- Handle
  {55bdf589-4836-47cf-9e99-9b1ffdc162d8}, !- Name
  {6a405187-8cbe-4c89-b35f-d711a28aca77}, !- HVAC Component
  {b29de398-e5b1-44fe-9c48-f74c13456fc1}, !- Port 1
  {f49026a7-65dc-491f-aae1-aa7f56856dd8}; !- Port 2

OS:PortList,
  {35a08d31-5ada-4b2e-84e4-a77b88d022cf}, !- Handle
  {a6e62eb8-3f57-410d-b6b5-9bb7670624a7}, !- Name
  {6a405187-8cbe-4c89-b35f-d711a28aca77}, !- HVAC Component
  {7326a450-3081-4d76-9ca7-3450af96b30d}; !- Port 1

OS:PortList,
  {bcff8c8c-1c4f-455c-815f-6ef749708798}, !- Handle
  {6fab9ce1-b91e-4648-b52a-66229246aed1}, !- Name
  {6a405187-8cbe-4c89-b35f-d711a28aca77}, !- HVAC Component
  {f3dc534e-5170-4f0f-b2a5-37db8c9bd3b4}; !- Port 1

OS:Sizing:Zone,
  {bf9e3d61-c24d-432d-acc4-c3805b8e853f}, !- Handle
  {6a405187-8cbe-4c89-b35f-d711a28aca77}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {625b7c2d-6ca5-4c2d-b7ce-b2647842a23c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {6a405187-8cbe-4c89-b35f-d711a28aca77}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {874d0ec5-b808-45dd-919b-0a3b2452e4f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1bbbb7f9-3047-4a0a-a552-5cb8c890a877}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {92ad301d-92c5-4193-954f-7b749eda2e05}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b15694f3-4afb-4630-9a5b-0d3ed787a0fb}, !- Handle
  Space Function Dwelling units general Thermostat 108, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {725e35a4-14e5-488f-b24a-1a15de9d1c8b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {af7e62b0-e55b-4358-881a-a109ac31d61c}, !- Zone Air Inlet Port List
  {8661e2c1-6ee7-4a76-922d-702b567f9bab}, !- Zone Air Exhaust Port List
  {66e42598-437d-488a-80fd-a94e1f184bbe}, !- Zone Air Node Name
  {0e81b058-69d2-46ff-812b-1b0ab4205d2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8a648656-2c8c-4a5c-913a-e2755a33d385}, !- Group Rendering Name
  {092a3626-a049-4f7d-b748-22c5c70126f6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75007d96-e51c-4885-b28f-2207ac7c81b3}, !- Handle
  Node 13,                                !- Name
  {66e42598-437d-488a-80fd-a94e1f184bbe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e42598-437d-488a-80fd-a94e1f184bbe}, !- Handle
  {fbf3371d-56d5-4f31-9b11-604c5b4f0095}, !- Name
  {725e35a4-14e5-488f-b24a-1a15de9d1c8b}, !- Source Object
  11,                                     !- Outlet Port
  {75007d96-e51c-4885-b28f-2207ac7c81b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {af7e62b0-e55b-4358-881a-a109ac31d61c}, !- Handle
  {85a55992-6bdd-49e5-b96f-b71b3d82cdb5}, !- Name
  {725e35a4-14e5-488f-b24a-1a15de9d1c8b}, !- HVAC Component
  {eb767553-a97c-49bb-bfc6-f11d562e1b54}, !- Port 1
  {9cb2de7b-baf1-4ffa-8a1e-f359efc2040e}; !- Port 2

OS:PortList,
  {8661e2c1-6ee7-4a76-922d-702b567f9bab}, !- Handle
  {7b22c338-8545-4b6f-8b32-6e1a4c09f1d4}, !- Name
  {725e35a4-14e5-488f-b24a-1a15de9d1c8b}, !- HVAC Component
  {5c473042-5c35-4657-93db-38342bb81d3f}; !- Port 1

OS:PortList,
  {0e81b058-69d2-46ff-812b-1b0ab4205d2b}, !- Handle
  {b72b40ac-dff8-42f4-9775-ee9c54847528}, !- Name
  {725e35a4-14e5-488f-b24a-1a15de9d1c8b}, !- HVAC Component
  {30743c62-ee1b-413f-9db1-05a30e6a8b54}; !- Port 1

OS:Sizing:Zone,
  {b4c514f3-bbc8-4b6c-9337-60a064a7c724}, !- Handle
  {725e35a4-14e5-488f-b24a-1a15de9d1c8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f9de4712-2ad1-4670-a24a-becc5980b47e}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {725e35a4-14e5-488f-b24a-1a15de9d1c8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2481cf44-4b4a-4296-bf2b-d4286deea715}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a87dbb1-fbbe-4d57-84e8-d493779bc9bf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {660f7ca4-5ce4-480b-9acb-7034d30bdafa}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {092a3626-a049-4f7d-b748-22c5c70126f6}, !- Handle
  Space Function Dwelling units general Thermostat 109, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4825cb6c-4b27-4092-80af-e72bc51ae8e8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c947a127-de9d-4f99-98df-5cea50c553d8}, !- Zone Air Inlet Port List
  {68bc57a6-80b6-4a7c-9ca5-e3770b3bfc18}, !- Zone Air Exhaust Port List
  {bb5849d9-0d14-4d49-aeab-22fbceb2ba03}, !- Zone Air Node Name
  {765cfd0b-62a7-4225-ba2c-df768b6f275a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96bbcd5d-8294-4dd5-8250-acdf9ac592f8}, !- Group Rendering Name
  {50234d21-eb2b-4576-983c-49f187385862}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5f9f7d2f-76e5-476f-9410-f200a9189ef3}, !- Handle
  Node 16,                                !- Name
  {bb5849d9-0d14-4d49-aeab-22fbceb2ba03}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bb5849d9-0d14-4d49-aeab-22fbceb2ba03}, !- Handle
  {ed7a0a56-a877-4d69-be5e-adbe57d3dd4b}, !- Name
  {4825cb6c-4b27-4092-80af-e72bc51ae8e8}, !- Source Object
  11,                                     !- Outlet Port
  {5f9f7d2f-76e5-476f-9410-f200a9189ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c947a127-de9d-4f99-98df-5cea50c553d8}, !- Handle
  {ee9431f1-9a23-4082-af3b-3ca6de087f41}, !- Name
  {4825cb6c-4b27-4092-80af-e72bc51ae8e8}, !- HVAC Component
  {e9a47f91-494d-4fb6-8f71-acc5622cd024}, !- Port 1
  {3eabc406-911e-4052-8f01-7430edd5b45a}; !- Port 2

OS:PortList,
  {68bc57a6-80b6-4a7c-9ca5-e3770b3bfc18}, !- Handle
  {359fa1bf-ad08-4d6d-bf4b-93802c1c0d55}, !- Name
  {4825cb6c-4b27-4092-80af-e72bc51ae8e8}, !- HVAC Component
  {57d9347f-0af9-4c60-b305-114580e7a7d1}; !- Port 1

OS:PortList,
  {765cfd0b-62a7-4225-ba2c-df768b6f275a}, !- Handle
  {4fbe91e3-2778-4198-8896-5f0a1a286d7b}, !- Name
  {4825cb6c-4b27-4092-80af-e72bc51ae8e8}, !- HVAC Component
  {933cfae4-23e8-45b6-8c46-fdee4e1c60a8}; !- Port 1

OS:Sizing:Zone,
  {bf0be8d4-d799-45e1-8ca9-053b23cae72c}, !- Handle
  {4825cb6c-4b27-4092-80af-e72bc51ae8e8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c7e8bae9-d5f8-48f3-823d-d54b1d18e8e3}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {4825cb6c-4b27-4092-80af-e72bc51ae8e8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d1ff1d9c-8ae3-4c15-ad27-d479b12f26f9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2956f2a5-a1a0-4757-8a7f-88ffdd11c4a8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {cb0d5ac1-f564-417a-a5f0-ea8babbe4574}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {50234d21-eb2b-4576-983c-49f187385862}, !- Handle
  Space Function Dwelling units general Thermostat 110, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c70c32d1-d0cb-41cb-a07b-79e9af83970d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00a2a8b7-c9ca-4ee1-bed7-f7788a400586}, !- Zone Air Inlet Port List
  {3e3c04a0-8765-40d5-8c3a-241c7623c8bc}, !- Zone Air Exhaust Port List
  {f808310f-cf65-4b61-bcb9-186eaa121544}, !- Zone Air Node Name
  {406f7994-5666-4f3d-9f98-4f307a42d9d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9b0943ce-c5ba-421a-b1a4-a658f6aafb32}, !- Group Rendering Name
  {d77f904c-757e-416c-9703-323b5613557c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d69e5ad-e549-4fa6-be78-0d826aa65085}, !- Handle
  Node 19,                                !- Name
  {f808310f-cf65-4b61-bcb9-186eaa121544}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f808310f-cf65-4b61-bcb9-186eaa121544}, !- Handle
  {54d1f67b-7a35-4c34-821d-b2ec60ac0af1}, !- Name
  {c70c32d1-d0cb-41cb-a07b-79e9af83970d}, !- Source Object
