  11,                                     !- Outlet Port
  {6d69e5ad-e549-4fa6-be78-0d826aa65085}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00a2a8b7-c9ca-4ee1-bed7-f7788a400586}, !- Handle
  {aad01865-16fa-4227-b311-4ec09ff60ddf}, !- Name
  {c70c32d1-d0cb-41cb-a07b-79e9af83970d}, !- HVAC Component
  {438e1b41-60a9-484f-bc9b-e8c4c5ab5599}, !- Port 1
  {7ecbc478-c1e1-4036-bce9-f33b7a7aea17}; !- Port 2

OS:PortList,
  {3e3c04a0-8765-40d5-8c3a-241c7623c8bc}, !- Handle
  {a84694b8-295f-420c-90e6-53d2af5e99e3}, !- Name
  {c70c32d1-d0cb-41cb-a07b-79e9af83970d}, !- HVAC Component
  {baaef908-5fb0-424d-a1d0-18470d4c462c}; !- Port 1

OS:PortList,
  {406f7994-5666-4f3d-9f98-4f307a42d9d0}, !- Handle
  {ef854b4f-ed68-40ae-9ab6-87b19e1a0f1e}, !- Name
  {c70c32d1-d0cb-41cb-a07b-79e9af83970d}, !- HVAC Component
  {7cdd9a28-a5be-4639-b6ca-9db82651b298}; !- Port 1

OS:Sizing:Zone,
  {2b5ef9b9-2905-48c5-81d4-64a8d98928e8}, !- Handle
  {c70c32d1-d0cb-41cb-a07b-79e9af83970d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56098f04-5a2c-433f-9bc1-d4568fcec789}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {c70c32d1-d0cb-41cb-a07b-79e9af83970d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e195141f-3fd9-4e59-9146-990d1a888360}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa939217-668c-49a4-87c4-a95445c48c77}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4d18ec64-ab99-4582-9b5e-7c87d0f792cd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {d77f904c-757e-416c-9703-323b5613557c}, !- Handle
  Space Function Dwelling units general Thermostat 111, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ac683a55-24da-481f-bdd0-a26e5dd1d3ca}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c1a7759-b70a-432a-8769-2a9ce573597e}, !- Zone Air Inlet Port List
  {139e43ef-b32a-445f-a5cf-f9e3377ff664}, !- Zone Air Exhaust Port List
  {3224f069-1837-4642-95a5-4fa5cb0308e0}, !- Zone Air Node Name
  {07e1d930-62bd-42a8-9587-fdb16779872b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {13dfc438-c98a-4983-afa6-4258efd3017e}, !- Group Rendering Name
  {f8678670-df39-478f-8536-3c4ee62726c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a77917a-2654-4b14-b668-b207a929e4fe}, !- Handle
  Node 22,                                !- Name
  {3224f069-1837-4642-95a5-4fa5cb0308e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3224f069-1837-4642-95a5-4fa5cb0308e0}, !- Handle
  {3302a8a3-b6f4-4c8c-acf7-7155c8aae070}, !- Name
  {ac683a55-24da-481f-bdd0-a26e5dd1d3ca}, !- Source Object
  11,                                     !- Outlet Port
  {8a77917a-2654-4b14-b668-b207a929e4fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c1a7759-b70a-432a-8769-2a9ce573597e}, !- Handle
  {9fad5800-b47d-46ef-9288-3082a5b1a695}, !- Name
  {ac683a55-24da-481f-bdd0-a26e5dd1d3ca}, !- HVAC Component
  {15771bd0-9a2c-41b4-9b7a-7752683629ac}, !- Port 1
  {046b46af-64a9-442f-b875-b98eade5276d}; !- Port 2

OS:PortList,
  {139e43ef-b32a-445f-a5cf-f9e3377ff664}, !- Handle
  {86fa3592-803a-4d27-81ef-60cd36ecd523}, !- Name
  {ac683a55-24da-481f-bdd0-a26e5dd1d3ca}, !- HVAC Component
  {08f9cb66-36c8-4ffe-bca0-b83859fb655e}; !- Port 1

OS:PortList,
  {07e1d930-62bd-42a8-9587-fdb16779872b}, !- Handle
  {8e5c9358-ef14-4f4e-b215-d79520924822}, !- Name
  {ac683a55-24da-481f-bdd0-a26e5dd1d3ca}, !- HVAC Component
  {279d77c8-0420-4759-b5d0-9c12ba0100c3}; !- Port 1

OS:Sizing:Zone,
  {acf111fd-73a1-4b0f-80cc-40c20225493d}, !- Handle
  {ac683a55-24da-481f-bdd0-a26e5dd1d3ca}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6e8b9936-f47a-4ef1-ad4b-1ea6a954dd0a}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {ac683a55-24da-481f-bdd0-a26e5dd1d3ca}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37604e2a-11ba-488a-b0b3-f7927f18ff22}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {140b0f51-e0a1-4b28-a2bb-c3b5e93afd8e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {29d2ee6a-47e7-48d7-8628-7098121155bd}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f8678670-df39-478f-8536-3c4ee62726c7}, !- Handle
  Space Function Dwelling units general Thermostat 112, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {da0dd53f-4102-4c65-8d19-ae72fcb350d3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {00d20150-0394-4569-b46e-248528b9197d}, !- Zone Air Inlet Port List
  {81a5a526-ec3a-4d98-9b42-74944b21852c}, !- Zone Air Exhaust Port List
  {9389f5c8-e6f1-4ead-893d-4d6186895aea}, !- Zone Air Node Name
  {1c23a527-e5b8-416e-9ec3-9fb5de981d79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {815e748a-095e-4ca1-bd04-508059122f6f}, !- Group Rendering Name
  {9f77d86c-cdb4-4506-93ae-94ad0150ba50}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95c651c5-e3fd-4802-bce2-a83b539b3b29}, !- Handle
  Node 25,                                !- Name
  {9389f5c8-e6f1-4ead-893d-4d6186895aea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9389f5c8-e6f1-4ead-893d-4d6186895aea}, !- Handle
  {b0961469-9e3f-439e-b98c-b39769c84b07}, !- Name
  {da0dd53f-4102-4c65-8d19-ae72fcb350d3}, !- Source Object
  11,                                     !- Outlet Port
  {95c651c5-e3fd-4802-bce2-a83b539b3b29}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {00d20150-0394-4569-b46e-248528b9197d}, !- Handle
  {0cc45418-31ce-47a1-8b6f-863a8701c1be}, !- Name
  {da0dd53f-4102-4c65-8d19-ae72fcb350d3}, !- HVAC Component
  {55ad6078-d781-40c6-b7ef-d5d6c69774b3}, !- Port 1
  {3dbb25dd-b28c-450d-9239-4c43fa6d68fe}; !- Port 2

OS:PortList,
  {81a5a526-ec3a-4d98-9b42-74944b21852c}, !- Handle
  {3916585c-ee73-4765-9b02-8e987b8a1b8a}, !- Name
  {da0dd53f-4102-4c65-8d19-ae72fcb350d3}, !- HVAC Component
  {c1adf582-7051-4c8a-bed3-a02193929c4d}; !- Port 1

OS:PortList,
  {1c23a527-e5b8-416e-9ec3-9fb5de981d79}, !- Handle
  {21cf382d-ff47-4d36-8648-a92240afcb00}, !- Name
  {da0dd53f-4102-4c65-8d19-ae72fcb350d3}, !- HVAC Component
  {0e4daf4a-6a3b-48c7-b2e7-2172dc67e7ca}; !- Port 1

OS:Sizing:Zone,
  {164c241a-187b-4175-9195-a4608b4954ad}, !- Handle
  {da0dd53f-4102-4c65-8d19-ae72fcb350d3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05fc9506-6cdf-4896-bd72-cf1953890843}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {da0dd53f-4102-4c65-8d19-ae72fcb350d3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5025bf6d-2d41-41ca-8b66-5cba0da5ebcd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {08cc3b8a-9737-43e6-b744-13922dfc69b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {296ca498-4aa7-4a15-aee7-d7a3d654a2bb}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {9f77d86c-cdb4-4506-93ae-94ad0150ba50}, !- Handle
  Space Function Dwelling units general Thermostat 113, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66f4446e-97ed-441c-b7a9-569c150a75a8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1dc7fca3-66a9-4e11-885b-dff3c84eab55}, !- Zone Air Inlet Port List
  {38763f0f-a252-40d7-aeaf-100cf0a0531a}, !- Zone Air Exhaust Port List
  {9d5a7796-5f90-467b-a43c-c2b023bf6b90}, !- Zone Air Node Name
  {4303f4b2-3451-4d7f-8368-51f2a8b6fbfd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {641ff6fa-b336-43b6-87cf-d4dd273276af}, !- Group Rendering Name
  {e1fec1a0-357a-4ac6-b5e5-80928d3901b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d3dc2e1-7f92-49fe-b850-a3d97d070346}, !- Handle
  Node 28,                                !- Name
  {9d5a7796-5f90-467b-a43c-c2b023bf6b90}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d5a7796-5f90-467b-a43c-c2b023bf6b90}, !- Handle
  {7f961676-cb60-49ea-85f0-666aad55606b}, !- Name
  {66f4446e-97ed-441c-b7a9-569c150a75a8}, !- Source Object
  11,                                     !- Outlet Port
  {1d3dc2e1-7f92-49fe-b850-a3d97d070346}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1dc7fca3-66a9-4e11-885b-dff3c84eab55}, !- Handle
  {1929bc34-a16c-4b2b-b7d6-09a4b6a7d025}, !- Name
  {66f4446e-97ed-441c-b7a9-569c150a75a8}, !- HVAC Component
  {e9fb35de-fe80-4899-a4e6-f674ec0ae1e1}, !- Port 1
  {b1639823-a42f-4315-81a1-aad392820bf0}; !- Port 2

OS:PortList,
  {38763f0f-a252-40d7-aeaf-100cf0a0531a}, !- Handle
  {359bd484-1c86-48ba-9a5f-dc6f5e4ff4fd}, !- Name
  {66f4446e-97ed-441c-b7a9-569c150a75a8}, !- HVAC Component
  {276389c5-3e2a-4371-9151-409247ce0f0b}; !- Port 1

OS:PortList,
  {4303f4b2-3451-4d7f-8368-51f2a8b6fbfd}, !- Handle
  {72607e56-74c3-40fc-a945-09bda2a8a975}, !- Name
  {66f4446e-97ed-441c-b7a9-569c150a75a8}, !- HVAC Component
  {231c1cd1-0b2b-4443-a61d-1ed5e9af4c10}; !- Port 1

OS:Sizing:Zone,
  {34da38e2-33a8-4c09-a527-fb6f3f90a98b}, !- Handle
  {66f4446e-97ed-441c-b7a9-569c150a75a8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {925cb805-01a0-4682-a4b8-85b7ea6a2692}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {66f4446e-97ed-441c-b7a9-569c150a75a8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {66ae98b9-3f27-44a2-bc7c-22fc0e931ae3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4ca3e88-eaad-4d51-9090-b5adbf975d01}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3f040cc0-3f08-4607-87bb-e606f811f2b1}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {e1fec1a0-357a-4ac6-b5e5-80928d3901b7}, !- Handle
  Space Function Dwelling units general Thermostat 114, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc4a20f9-d7e8-4b05-bba4-411e402e6e44}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0892cb6-1e6b-4cd6-8c88-612befce0a60}, !- Zone Air Inlet Port List
  {84ec1c44-5e9d-47d8-bc3c-4c7634148114}, !- Zone Air Exhaust Port List
  {38f9b694-d536-4cc5-b302-94b21d528b3d}, !- Zone Air Node Name
  {75471305-c6fc-42a9-a331-f6ec62906318}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e892133-dfae-4533-ac56-af674711c85f}, !- Group Rendering Name
  {5e0c7cb2-8799-415d-bec1-9e8c6ec59841}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2ac88dfc-fbc5-4703-9bb4-beb57eb793ae}, !- Handle
  Node 31,                                !- Name
  {38f9b694-d536-4cc5-b302-94b21d528b3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38f9b694-d536-4cc5-b302-94b21d528b3d}, !- Handle
  {0c1356a4-90c4-4fbc-b6b4-97b8f4e9c7d7}, !- Name
  {bc4a20f9-d7e8-4b05-bba4-411e402e6e44}, !- Source Object
  11,                                     !- Outlet Port
  {2ac88dfc-fbc5-4703-9bb4-beb57eb793ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0892cb6-1e6b-4cd6-8c88-612befce0a60}, !- Handle
  {17c8b4db-b26f-45eb-9bce-d4e710c204eb}, !- Name
  {bc4a20f9-d7e8-4b05-bba4-411e402e6e44}, !- HVAC Component
  {7f84954a-385c-44bd-870f-139b5acbeee8}, !- Port 1
  {6228e6e9-7b7f-43d9-9530-85c8b5411563}; !- Port 2

OS:PortList,
  {84ec1c44-5e9d-47d8-bc3c-4c7634148114}, !- Handle
  {bbf67923-b761-4c2f-8ba1-5fd43a193ed1}, !- Name
  {bc4a20f9-d7e8-4b05-bba4-411e402e6e44}, !- HVAC Component
  {52038d18-72b7-43d8-b9ad-70152774d450}; !- Port 1

OS:PortList,
  {75471305-c6fc-42a9-a331-f6ec62906318}, !- Handle
  {f564bfa5-a2e1-4d71-a7bd-40f909736779}, !- Name
  {bc4a20f9-d7e8-4b05-bba4-411e402e6e44}, !- HVAC Component
  {6faf06ff-e67d-49d1-b54e-0ffdf601a80f}; !- Port 1

OS:Sizing:Zone,
  {11c74c87-7b08-4c98-9f55-ac64dc54aa95}, !- Handle
  {bc4a20f9-d7e8-4b05-bba4-411e402e6e44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39fc9d2f-5db2-46b1-b230-b4b3943a58a3}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {bc4a20f9-d7e8-4b05-bba4-411e402e6e44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {73555676-026e-4bfe-9a70-fa496b2d5f01}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0b903be0-b275-4d44-bd23-09f16dbfac8d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {dbe0b6c4-bd50-4fe6-a7d5-497c723d12b7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5e0c7cb2-8799-415d-bec1-9e8c6ec59841}, !- Handle
  Space Function Dwelling units general Thermostat 115, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f0f2ac44-6303-4b91-8052-2df6341cc9ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a2f53270-6d09-44b1-a3ec-841272c1f33c}, !- Zone Air Inlet Port List
  {a375929c-5cef-46f2-b168-26a12d5f77d8}, !- Zone Air Exhaust Port List
  {825bcbdd-e609-45e9-bca3-3c774a888755}, !- Zone Air Node Name
  {40d254d8-bcdd-4bcb-80b0-d4c2a29b0842}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8d503ec5-6e3f-4c4b-90bc-04ce69e76075}, !- Group Rendering Name
  {96087c91-81e2-4c36-adc3-7fecccf78969}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {108cc325-f34c-431f-bb58-c212beeb2ab7}, !- Handle
  Node 34,                                !- Name
  {825bcbdd-e609-45e9-bca3-3c774a888755}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {825bcbdd-e609-45e9-bca3-3c774a888755}, !- Handle
  {87f40402-4e0a-4bba-a824-febc1e87033c}, !- Name
  {f0f2ac44-6303-4b91-8052-2df6341cc9ef}, !- Source Object
  11,                                     !- Outlet Port
  {108cc325-f34c-431f-bb58-c212beeb2ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a2f53270-6d09-44b1-a3ec-841272c1f33c}, !- Handle
  {db26c448-eaba-4fd7-aafa-2685acf0e009}, !- Name
  {f0f2ac44-6303-4b91-8052-2df6341cc9ef}, !- HVAC Component
  {2b284ac3-5deb-4b55-8e98-11dd97ba01b5}, !- Port 1
  {e52d922f-1770-46db-8b6c-98cf44c44ac4}; !- Port 2

OS:PortList,
  {a375929c-5cef-46f2-b168-26a12d5f77d8}, !- Handle
  {da1887b9-8581-4261-9ed6-40f2f21dafd6}, !- Name
  {f0f2ac44-6303-4b91-8052-2df6341cc9ef}, !- HVAC Component
  {6153a89a-1964-4647-8e07-f2a813a0328d}; !- Port 1

OS:PortList,
  {40d254d8-bcdd-4bcb-80b0-d4c2a29b0842}, !- Handle
  {e4d6b89e-8fa9-4545-b38e-a2e96458d23d}, !- Name
  {f0f2ac44-6303-4b91-8052-2df6341cc9ef}, !- HVAC Component
  {3f0f7f01-a809-4249-804c-6586b42c3feb}; !- Port 1

OS:Sizing:Zone,
  {d0180ae9-0041-48b0-b1e7-86f830552e5b}, !- Handle
  {f0f2ac44-6303-4b91-8052-2df6341cc9ef}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8d991030-b815-47b9-baf0-35d1e570a7db}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {f0f2ac44-6303-4b91-8052-2df6341cc9ef}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e4d30aa8-4ff7-4941-b498-a31dcba48598}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7665025b-1ca0-4a11-9a6f-f0a8ee166c62}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {016dac85-decd-4c72-b006-17165c0eb17d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {96087c91-81e2-4c36-adc3-7fecccf78969}, !- Handle
  Space Function Dwelling units general Thermostat 116, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2a97343e-30fd-4f45-aa35-8b7423b6b81f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f7ee35fa-8411-44b9-afa0-355b8730fff9}, !- Zone Air Inlet Port List
  {bb00175e-dd1f-4ac1-8cf2-c345070dc26f}, !- Zone Air Exhaust Port List
  {50da995c-228f-4146-b408-5aacba7d6ecc}, !- Zone Air Node Name
  {157889a3-b000-4f8e-bd99-17fa236a7040}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a8382fb-839d-4de5-8519-e132def4ba37}, !- Group Rendering Name
  {3e5c568e-edb5-41cc-8391-b5a6f7017834}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {759e04b2-0e00-4fad-99b2-1170f2f4dbd3}, !- Handle
  Node 37,                                !- Name
  {50da995c-228f-4146-b408-5aacba7d6ecc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {50da995c-228f-4146-b408-5aacba7d6ecc}, !- Handle
  {e2646361-30b5-4888-9913-1245e412eb29}, !- Name
  {2a97343e-30fd-4f45-aa35-8b7423b6b81f}, !- Source Object
  11,                                     !- Outlet Port
  {759e04b2-0e00-4fad-99b2-1170f2f4dbd3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f7ee35fa-8411-44b9-afa0-355b8730fff9}, !- Handle
  {1f4a6300-6586-4ff4-9344-14d809586ad5}, !- Name
  {2a97343e-30fd-4f45-aa35-8b7423b6b81f}, !- HVAC Component
  {543c1bf5-8ec6-4b89-99c2-2de1d4881b58}, !- Port 1
  {dad0331b-210c-4878-9cd2-d26f1e80ad2f}; !- Port 2

OS:PortList,
  {bb00175e-dd1f-4ac1-8cf2-c345070dc26f}, !- Handle
  {f6b8331c-e5f3-4b75-b743-0604af78ba10}, !- Name
  {2a97343e-30fd-4f45-aa35-8b7423b6b81f}, !- HVAC Component
  {3f079b56-b151-45ad-8599-1f49ce3c0e35}; !- Port 1

OS:PortList,
  {157889a3-b000-4f8e-bd99-17fa236a7040}, !- Handle
  {61150aa5-681e-47c3-8f6f-66fb43d108fb}, !- Name
  {2a97343e-30fd-4f45-aa35-8b7423b6b81f}, !- HVAC Component
  {c4623f39-3823-49ab-81e7-c6c72a4ab639}; !- Port 1

OS:Sizing:Zone,
  {553b2d63-5638-44e7-a853-44344636e10a}, !- Handle
  {2a97343e-30fd-4f45-aa35-8b7423b6b81f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9eee9c6c-0684-4288-8fe3-6e0a6578d378}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2a97343e-30fd-4f45-aa35-8b7423b6b81f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {377f6b15-e91d-44d8-af02-aa8134ac7aae}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43768e53-bdc8-4d98-92fd-e9e8b5a343da}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {91a5998a-a5a8-4369-95e2-8e1a55f14575}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3e5c568e-edb5-41cc-8391-b5a6f7017834}, !- Handle
  Space Function Dwelling units general Thermostat 117, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {70765fe4-d6e3-4d2a-b28d-1a58017fd6e3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {150bb7ff-b24f-4439-b064-6eef30faef29}, !- Zone Air Inlet Port List
  {f812e0af-bc56-4229-af53-9c119cf27681}, !- Zone Air Exhaust Port List
  {eb3af96f-94bb-48ea-b4c2-1bd2bb90c4cb}, !- Zone Air Node Name
  {4504e839-6840-45d3-bd97-005f40801946}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21eb0889-61e2-48d2-9db9-f5a8e5e6acc3}, !- Group Rendering Name
  {744861b5-78ee-49a0-90c2-d8811988c186}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc73d08a-fd54-4081-aac5-603d6ab0dd9b}, !- Handle
  Node 40,                                !- Name
  {eb3af96f-94bb-48ea-b4c2-1bd2bb90c4cb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb3af96f-94bb-48ea-b4c2-1bd2bb90c4cb}, !- Handle
  {5c7d8b27-7964-4c05-9d02-9fa65af9c1d6}, !- Name
  {70765fe4-d6e3-4d2a-b28d-1a58017fd6e3}, !- Source Object
  11,                                     !- Outlet Port
  {cc73d08a-fd54-4081-aac5-603d6ab0dd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {150bb7ff-b24f-4439-b064-6eef30faef29}, !- Handle
  {4f7d7d20-fe10-4a1c-961b-a4eb9efc220a}, !- Name
  {70765fe4-d6e3-4d2a-b28d-1a58017fd6e3}, !- HVAC Component
  {ac62d0eb-d16e-473e-8610-622944983e27}, !- Port 1
  {ea23cd15-ed7a-4a31-b29e-c778f35dd266}; !- Port 2

OS:PortList,
  {f812e0af-bc56-4229-af53-9c119cf27681}, !- Handle
  {adb45aa1-fe85-4eed-8ac4-01c8cbad38dd}, !- Name
  {70765fe4-d6e3-4d2a-b28d-1a58017fd6e3}, !- HVAC Component
  {462551e1-8ee3-400d-9762-86e2416c3611}; !- Port 1

OS:PortList,
  {4504e839-6840-45d3-bd97-005f40801946}, !- Handle
  {edc7ebe7-a948-4043-9e4b-4bfb53ed3e1a}, !- Name
  {70765fe4-d6e3-4d2a-b28d-1a58017fd6e3}, !- HVAC Component
  {c803e9b1-d9c1-4ff0-959a-7b9a79fa4465}; !- Port 1

OS:Sizing:Zone,
  {b4775b55-22ec-4fc2-8299-50b62664d386}, !- Handle
  {70765fe4-d6e3-4d2a-b28d-1a58017fd6e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {307ef323-d2fd-4577-8c75-e66e8698ff05}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {70765fe4-d6e3-4d2a-b28d-1a58017fd6e3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {53f539d7-c638-433a-9e48-3d5078cc577a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3f3c6c3-7a2b-4265-927a-bbcc56a7980e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {8a59eb41-65e2-4e3d-b614-8ee65efaf4d7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {744861b5-78ee-49a0-90c2-d8811988c186}, !- Handle
  Space Function Dwelling units general Thermostat 118, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {04691bcc-12d0-4e4a-b676-fd304eb990cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0612ed4c-d0df-45f7-b051-4ceb8774d100}, !- Zone Air Inlet Port List
  {e5846057-54f7-4a31-9747-44cf4a12a835}, !- Zone Air Exhaust Port List
  {46251c5f-8ba7-453e-99d8-5ec0cf707c0c}, !- Zone Air Node Name
  {28d2224b-39ff-436b-9306-fdd276cf1450}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f8f5662e-1b0e-4260-bb01-c5a41cf32991}, !- Group Rendering Name
  {a6e5af8a-8f70-467e-93db-97725fffb77a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d7c68bb0-4f1e-40cd-8a65-d91ba00205aa}, !- Handle
  Node 43,                                !- Name
  {46251c5f-8ba7-453e-99d8-5ec0cf707c0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46251c5f-8ba7-453e-99d8-5ec0cf707c0c}, !- Handle
  {fa74437c-369c-4728-aa4f-6732b6443676}, !- Name
  {04691bcc-12d0-4e4a-b676-fd304eb990cd}, !- Source Object
  11,                                     !- Outlet Port
  {d7c68bb0-4f1e-40cd-8a65-d91ba00205aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0612ed4c-d0df-45f7-b051-4ceb8774d100}, !- Handle
  {6707065b-2b90-49e1-870c-afa8a4ee9252}, !- Name
  {04691bcc-12d0-4e4a-b676-fd304eb990cd}, !- HVAC Component
  {641899d4-6d08-41e1-8f4e-b050d57ac963}, !- Port 1
  {1ed31adb-c364-486e-acca-7227bb7d642c}; !- Port 2

OS:PortList,
  {e5846057-54f7-4a31-9747-44cf4a12a835}, !- Handle
  {657dc067-7993-4b25-9f48-6890dd181af2}, !- Name
  {04691bcc-12d0-4e4a-b676-fd304eb990cd}, !- HVAC Component
  {5fb8e043-194e-47f6-998c-bab9f7c73185}; !- Port 1

OS:PortList,
  {28d2224b-39ff-436b-9306-fdd276cf1450}, !- Handle
  {1add87b8-b429-45c2-b27f-f018d03e5e25}, !- Name
  {04691bcc-12d0-4e4a-b676-fd304eb990cd}, !- HVAC Component
  {2959ed5c-c1e6-4a3d-a324-678703369b05}; !- Port 1

OS:Sizing:Zone,
  {7416d108-c6da-4666-9366-e77666bb4848}, !- Handle
  {04691bcc-12d0-4e4a-b676-fd304eb990cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3104999-4a40-4941-bb81-61900d3c834d}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {04691bcc-12d0-4e4a-b676-fd304eb990cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {11f5fb7c-475f-4c02-81ea-aa7137d7d7ce}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b39132b5-1f75-4182-a1fa-e43fd74849e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {47be8247-25df-478b-bc0d-0228eac3f175}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a6e5af8a-8f70-467e-93db-97725fffb77a}, !- Handle
  Space Function Dwelling units general Thermostat 119, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7b059ef-c0f2-49c8-a166-20dd57986d86}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5cc6a1fd-49ab-471c-8b10-d0997937f05e}, !- Zone Air Inlet Port List
  {79c21c51-af77-41c6-9cad-21466556eef1}, !- Zone Air Exhaust Port List
  {0d0d027a-bc2d-4b91-95a2-980928d38040}, !- Zone Air Node Name
  {61c1325a-3c47-44cf-9551-5f7a11984082}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0140088-22e9-4f68-a2f7-c6c56b6ad8e5}, !- Group Rendering Name
  {50bec256-1d0b-4fb0-a39b-631a26953a9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4d60bac6-9ece-42d1-b3b4-8bd5b7618cb7}, !- Handle
  Node 46,                                !- Name
  {0d0d027a-bc2d-4b91-95a2-980928d38040}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d0d027a-bc2d-4b91-95a2-980928d38040}, !- Handle
  {b58d3173-c8de-4556-b36d-bdf421337d90}, !- Name
  {f7b059ef-c0f2-49c8-a166-20dd57986d86}, !- Source Object
  11,                                     !- Outlet Port
  {4d60bac6-9ece-42d1-b3b4-8bd5b7618cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5cc6a1fd-49ab-471c-8b10-d0997937f05e}, !- Handle
  {effdbe38-8c6b-41bd-a90f-012d5f45594e}, !- Name
  {f7b059ef-c0f2-49c8-a166-20dd57986d86}, !- HVAC Component
  {c9ecf242-5794-4bf3-a5db-006adf464026}, !- Port 1
  {0e5254e3-985c-4460-92d3-da6e6cd28fc6}; !- Port 2

OS:PortList,
  {79c21c51-af77-41c6-9cad-21466556eef1}, !- Handle
  {6181b90a-79b7-47d8-9bab-24fe499249de}, !- Name
  {f7b059ef-c0f2-49c8-a166-20dd57986d86}, !- HVAC Component
  {bfa51a1e-25c0-4a5d-acf7-4cbfd2c9fef3}; !- Port 1

OS:PortList,
  {61c1325a-3c47-44cf-9551-5f7a11984082}, !- Handle
  {1273cda9-306b-470c-bacd-dc295505b23e}, !- Name
  {f7b059ef-c0f2-49c8-a166-20dd57986d86}, !- HVAC Component
  {491206b1-8b0c-49d4-aaec-aa6a5aa65990}; !- Port 1

OS:Sizing:Zone,
  {11ecfb26-98da-460f-b00a-f9ca3e48c677}, !- Handle
  {f7b059ef-c0f2-49c8-a166-20dd57986d86}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ed804e6d-187f-4906-91da-c0e4d7de15bd}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {f7b059ef-c0f2-49c8-a166-20dd57986d86}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aaae6747-735f-469e-a00e-087f16085d6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0d1b5fd-cc01-40a2-9683-6a847b8f675c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {0ec83d4c-7152-4d22-afd9-caac67268ea4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {50bec256-1d0b-4fb0-a39b-631a26953a9d}, !- Handle
  Space Function Dwelling units general Thermostat 120, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1e2fb306-00e7-4f39-ad62-a7a77422f47c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c6823a8-c060-4c3a-be94-67f5a8a9aee9}, !- Zone Air Inlet Port List
  {430d8b08-4630-4f85-af28-734bb2b02531}, !- Zone Air Exhaust Port List
  {cc75bb10-138c-4f00-b9ce-a0218fea9caa}, !- Zone Air Node Name
  {a55fd88a-8cad-4948-bc45-30f0bbcc7609}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4674659b-1ae9-4bc4-9e3c-5fbe1fe30677}, !- Group Rendering Name
  {0af9fd62-2421-49e2-b381-4c682c41257f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88ece672-75a0-44c9-963f-eaa4e5dec230}, !- Handle
  Node 49,                                !- Name
  {cc75bb10-138c-4f00-b9ce-a0218fea9caa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cc75bb10-138c-4f00-b9ce-a0218fea9caa}, !- Handle
  {052847a6-fc4d-4b2a-b9a0-720d6fa6dc57}, !- Name
  {1e2fb306-00e7-4f39-ad62-a7a77422f47c}, !- Source Object
  11,                                     !- Outlet Port
  {88ece672-75a0-44c9-963f-eaa4e5dec230}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c6823a8-c060-4c3a-be94-67f5a8a9aee9}, !- Handle
  {b025c581-4a6c-4631-881e-33ce029d2f7e}, !- Name
  {1e2fb306-00e7-4f39-ad62-a7a77422f47c}, !- HVAC Component
  {4c1163ba-ddb7-4db6-8ee1-7dc530e52b55}, !- Port 1
  {c13f9abf-cf61-40c0-bb59-34cdd31aaec6}; !- Port 2

OS:PortList,
  {430d8b08-4630-4f85-af28-734bb2b02531}, !- Handle
  {e3074d91-6637-419e-ba1b-769b50000feb}, !- Name
  {1e2fb306-00e7-4f39-ad62-a7a77422f47c}, !- HVAC Component
  {df6ee0e7-9abe-445a-ac99-90966638772b}; !- Port 1

OS:PortList,
  {a55fd88a-8cad-4948-bc45-30f0bbcc7609}, !- Handle
  {35431ef8-e63b-4606-b044-7434275164aa}, !- Name
  {1e2fb306-00e7-4f39-ad62-a7a77422f47c}, !- HVAC Component
  {c89ee101-aa79-4131-868d-c14f063d7db1}; !- Port 1

OS:Sizing:Zone,
  {df3c5ecf-8774-4aa9-a265-aa0a61ba29aa}, !- Handle
  {1e2fb306-00e7-4f39-ad62-a7a77422f47c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8791444a-82da-4afa-825b-904c0706b278}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {1e2fb306-00e7-4f39-ad62-a7a77422f47c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ccbdc4d-a6b9-4e71-ab9a-edf0f5cd3a4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c67cfcc8-3520-410e-8162-2513e006daf9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {f315b715-7cbc-412f-bf99-9055f6a095a3}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0af9fd62-2421-49e2-b381-4c682c41257f}, !- Handle
  Space Function Dwelling units general Thermostat 121, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d014abf5-ae79-47fd-ae07-b798e6abf9dc}, !- Zone Air Inlet Port List
  {cfa29be7-ae4d-4ced-bde1-ce16d1c66204}, !- Zone Air Exhaust Port List
  {281dc038-6f58-4062-ad0e-a9839df10d3d}, !- Zone Air Node Name
  {718322c2-ae12-442e-8c0b-7f390c26b385}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7e167eb8-fca0-42ec-adcd-831966aaf80b}, !- Group Rendering Name
  {22aa714c-0dd5-44e7-b9c0-b4d00c0cb038}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5707661-22f7-4fa2-bc6e-95bcd5c224cb}, !- Handle
  Node 55,                                !- Name
  {281dc038-6f58-4062-ad0e-a9839df10d3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {281dc038-6f58-4062-ad0e-a9839df10d3d}, !- Handle
  {c818c2fb-7435-4176-9f64-1dcd8a62cb35}, !- Name
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}, !- Source Object
  11,                                     !- Outlet Port
  {a5707661-22f7-4fa2-bc6e-95bcd5c224cb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d014abf5-ae79-47fd-ae07-b798e6abf9dc}, !- Handle
  {158cc695-9324-4caa-a0e1-3933b247f41b}, !- Name
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}, !- HVAC Component
  {173bf429-fdd1-405a-a8ff-4e077654e004}; !- Port 1

OS:PortList,
  {cfa29be7-ae4d-4ced-bde1-ce16d1c66204}, !- Handle
  {e38aee1a-8fd0-414a-bf19-a72f67930b8f}, !- Name
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}; !- HVAC Component

OS:PortList,
  {718322c2-ae12-442e-8c0b-7f390c26b385}, !- Handle
  {3052855e-0e2f-4d4f-9989-b62fc0fdd94b}, !- Name
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}, !- HVAC Component
  {b56f5f5d-9833-4b92-be1f-fcdb5e8ffcd0}; !- Port 1

OS:Sizing:Zone,
  {bb54c3b7-7101-41c1-bae0-eb53b88568b2}, !- Handle
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6f475ee-b9f7-4031-8ca7-e2937dbc3b3c}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd8a7204-0123-43df-949f-4bd44ba6abf1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {946908c9-cd8e-493f-823b-441740f1d3c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {22aa714c-0dd5-44e7-b9c0-b4d00c0cb038}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room Thermostat 7, !- Name
  {4d63d4a4-8176-4642-ad9a-67b5d53bf4e2}, !- Heating Setpoint Temperature Schedule Name
  {bf57b807-29fc-4280-a769-f46e48b7afe9}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcc892cc-5d42-4c2a-bee3-ef30173c439f}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d6bc1272-9705-4115-91ae-da0f50930ebd}, !- Zone Air Inlet Port List
  {eb89f55b-73a0-4932-83f2-7bdb9e9afa28}, !- Zone Air Exhaust Port List
  {38720b2d-bea5-421f-8b93-b093ff208c81}, !- Zone Air Node Name
  {a8714575-1d8c-4b11-ad16-369894b27fc6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e25d0624-1d1f-4afe-ae7b-21e81b5969e1}, !- Group Rendering Name
  {0021c7af-7245-4e5b-be83-e08ba04716a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {330255b3-5f72-4040-aab8-731a9bccaa0c}, !- Handle
  Node 58,                                !- Name
  {38720b2d-bea5-421f-8b93-b093ff208c81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38720b2d-bea5-421f-8b93-b093ff208c81}, !- Handle
  {c7d7d891-03d5-4ed8-81ec-2762972a5334}, !- Name
  {bcc892cc-5d42-4c2a-bee3-ef30173c439f}, !- Source Object
  11,                                     !- Outlet Port
  {330255b3-5f72-4040-aab8-731a9bccaa0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d6bc1272-9705-4115-91ae-da0f50930ebd}, !- Handle
  {afd4aef8-e0a8-478a-8803-d46486a13ec1}, !- Name
  {bcc892cc-5d42-4c2a-bee3-ef30173c439f}, !- HVAC Component
  {80db5bea-7a5a-48ec-843f-0576d77dfa8c}; !- Port 1

OS:PortList,
  {eb89f55b-73a0-4932-83f2-7bdb9e9afa28}, !- Handle
  {015366cd-3882-4787-bc14-ab43b3a7b694}, !- Name
  {bcc892cc-5d42-4c2a-bee3-ef30173c439f}; !- HVAC Component

OS:PortList,
  {a8714575-1d8c-4b11-ad16-369894b27fc6}, !- Handle
  {1bde7971-3a2c-41fb-8673-e43e1eb5b7f1}, !- Name
  {bcc892cc-5d42-4c2a-bee3-ef30173c439f}, !- HVAC Component
  {d9f6c651-d0b5-42ee-b8bb-3d8dc60cd172}; !- Port 1

OS:Sizing:Zone,
  {f7ae207b-28fd-401a-9707-8e0f40595fe0}, !- Handle
  {bcc892cc-5d42-4c2a-bee3-ef30173c439f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7420c707-5266-44d7-8d1a-a7981404c446}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {bcc892cc-5d42-4c2a-bee3-ef30173c439f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97b7f8b5-6c1a-4b82-a207-5a5abb15e372}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5a1a5863-a2a8-4af0-b38f-d8b853e30a5c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0021c7af-7245-4e5b-be83-e08ba04716a5}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 17, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af75023d-5e6f-4a2e-8492-e7e73a156d78}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {40d12d65-a469-4d22-88e3-de90388f6e17}, !- Zone Air Inlet Port List
  {0521958d-e20d-4821-80da-0323596a1826}, !- Zone Air Exhaust Port List
  {04379e4a-ccae-4cad-b839-76c755942c78}, !- Zone Air Node Name
  {b2ccd2d2-ddbe-408c-a709-1e37c650087e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca51965d-6cd2-4f10-a2ed-307ff4d99008}, !- Group Rendering Name
  {497dad92-6d4b-4377-b724-e33685462b96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {75cfd0ef-8da6-458c-ad4b-486ed0bea0b2}, !- Handle
  Node 61,                                !- Name
  {04379e4a-ccae-4cad-b839-76c755942c78}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04379e4a-ccae-4cad-b839-76c755942c78}, !- Handle
  {28b6279b-0b94-4917-b6a5-48a2c4a7e131}, !- Name
  {af75023d-5e6f-4a2e-8492-e7e73a156d78}, !- Source Object
  11,                                     !- Outlet Port
  {75cfd0ef-8da6-458c-ad4b-486ed0bea0b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {40d12d65-a469-4d22-88e3-de90388f6e17}, !- Handle
  {bec24bc5-10ad-465a-a2fe-e7d5a060ec31}, !- Name
  {af75023d-5e6f-4a2e-8492-e7e73a156d78}, !- HVAC Component
  {48cb3275-0b53-47cf-9c4d-6a5d934e2173}; !- Port 1

OS:PortList,
  {0521958d-e20d-4821-80da-0323596a1826}, !- Handle
  {30944245-13b5-401f-b671-c6091eb16c1e}, !- Name
  {af75023d-5e6f-4a2e-8492-e7e73a156d78}; !- HVAC Component

OS:PortList,
  {b2ccd2d2-ddbe-408c-a709-1e37c650087e}, !- Handle
  {dae9b116-7d30-4b45-8238-e47f9f32ade4}, !- Name
  {af75023d-5e6f-4a2e-8492-e7e73a156d78}, !- HVAC Component
  {6847aa49-4543-4cff-be14-8e4ce8507c7e}; !- Port 1

OS:Sizing:Zone,
  {17473698-9cd7-4f4e-9155-2727dbf690b5}, !- Handle
  {af75023d-5e6f-4a2e-8492-e7e73a156d78}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acaf0281-8798-4536-8a78-552e5dc7fb5e}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {af75023d-5e6f-4a2e-8492-e7e73a156d78}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b55ca9cd-69d4-4b85-b0ae-8729018fdb4c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4f8075ae-43d8-418d-bdea-b9fbdfd3be85}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {497dad92-6d4b-4377-b724-e33685462b96}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 18, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c619d57-4a16-4d43-a231-f71cbc43a153}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf89777c-9e81-4d97-a45b-615199a0a3aa}, !- Zone Air Inlet Port List
  {d06615c6-aec3-4230-9eeb-db16b5cfa4f9}, !- Zone Air Exhaust Port List
  {d59ceb01-ed36-4f48-b92c-34b353d82511}, !- Zone Air Node Name
  {a1871d87-8d29-4cad-a0f5-4ca961070a67}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d4a047ae-0721-44d8-a10b-9efab5582777}, !- Group Rendering Name
  {d3059d6a-1d4d-4dd7-a3c4-255a093696a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e3bf9a9d-2d73-4160-a15f-746aebea39ec}, !- Handle
  Node 64,                                !- Name
  {d59ceb01-ed36-4f48-b92c-34b353d82511}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d59ceb01-ed36-4f48-b92c-34b353d82511}, !- Handle
  {85793988-6596-40e0-8294-7bb65e69650d}, !- Name
  {1c619d57-4a16-4d43-a231-f71cbc43a153}, !- Source Object
  11,                                     !- Outlet Port
  {e3bf9a9d-2d73-4160-a15f-746aebea39ec}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf89777c-9e81-4d97-a45b-615199a0a3aa}, !- Handle
  {53074fbc-5067-44ff-8e93-cac242833f1d}, !- Name
  {1c619d57-4a16-4d43-a231-f71cbc43a153}, !- HVAC Component
  {7031cf8e-241b-49f8-94f1-41977372342c}; !- Port 1

OS:PortList,
  {d06615c6-aec3-4230-9eeb-db16b5cfa4f9}, !- Handle
  {e1adc48d-8ae4-4063-84c4-5d4546fda35e}, !- Name
  {1c619d57-4a16-4d43-a231-f71cbc43a153}; !- HVAC Component

OS:PortList,
  {a1871d87-8d29-4cad-a0f5-4ca961070a67}, !- Handle
  {85fdcd47-dea7-43de-aa6a-33d0b2fabf33}, !- Name
  {1c619d57-4a16-4d43-a231-f71cbc43a153}, !- HVAC Component
  {ab7705ea-0d4e-48d4-91fa-3180932d57b4}; !- Port 1

OS:Sizing:Zone,
  {be302e01-d29f-404b-be13-40da4a498367}, !- Handle
  {1c619d57-4a16-4d43-a231-f71cbc43a153}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d485c31-89af-439c-9d8b-76fb457f10c5}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {1c619d57-4a16-4d43-a231-f71cbc43a153}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b8aef290-cfc0-4d15-86eb-be7c34741fc0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a7755c5b-db20-40b8-84d9-70b74b0aed34}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d3059d6a-1d4d-4dd7-a3c4-255a093696a6}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 19, !- Name
  {8fce14fb-f2d9-4020-a34e-8c44c7c26479}, !- Heating Setpoint Temperature Schedule Name
  {6710f2d0-fef8-4051-a8a4-63dd88ec808d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7e167eb8-fca0-42ec-adcd-831966aaf80b}, !- Handle
  ALL_ST=Conference/Meeting/Multi-purpose room_FL=Building Story 1_SCH=C 1, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be593b20-a97b-4460-aa87-1b3f190fbaa4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4674659b-1ae9-4bc4-9e3c-5fbe1fe30677}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ada7b680-9ae1-4e06-aac9-e667548981cb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8a648656-2c8c-4a5c-913a-e2755a33d385}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a8382fb-839d-4de5-8519-e132def4ba37}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9629529d-50d8-4337-9022-4ab9e9820b43}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 13, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {641ff6fa-b336-43b6-87cf-d4dd273276af}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8d503ec5-6e3f-4c4b-90bc-04ce69e76075}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {21eb0889-61e2-48d2-9db9-f5a8e5e6acc3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4b52a149-dc6c-4265-8018-4bde0786cd45}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {13dfc438-c98a-4983-afa6-4258efd3017e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {96bbcd5d-8294-4dd5-8250-acdf9ac592f8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 13, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8e892133-dfae-4533-ac56-af674711c85f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f8f5662e-1b0e-4260-bb01-c5a41cf32991}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0140088-22e9-4f68-a2f7-c6c56b6ad8e5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {9b0943ce-c5ba-421a-b1a4-a658f6aafb32}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {815e748a-095e-4ca1-bd04-508059122f6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ca51965d-6cd2-4f10-a2ed-307ff4d99008}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G 1, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d4a047ae-0721-44d8-a10b-9efab5582777}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G 1, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e25d0624-1d1f-4afe-ae7b-21e81b5969e1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3b8f6313-3abb-4484-aced-fd67e6a5d682}, !- Handle
  Space Function Conference/Meeting/Multi-purpose room 3, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c9a3b702-bfbe-4e36-9aa0-24ddfd43a8da}, !- Handle
  Space Function Corridor/Transition area other-sch-G 3, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a1e25684-1571-44a9-aaba-d3328f966b74}, !- Handle
  Space Function Dwelling units general 3, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:AirLoopHVAC,
  {41cd39e9-ce6d-4a15-afd7-4d436d8d6ac7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {983e4f89-2446-451d-987f-61744d364a4e}, !- Availability Schedule
  {5c995514-fc0a-46b6-865a-d5bc7b79849e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abaa3d68-9fe1-4268-936d-761152dc1643}, !- Supply Side Inlet Node Name
  {98e57f2d-5827-4514-b710-c2d11acbe64f}, !- Demand Side Outlet Node Name
  {ecb9e33c-87ac-4eae-9aa5-2ebea9cf7a94}, !- Demand Side Inlet Node A
  {8071cb41-8485-45b8-8889-e8d3d47fe33b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {68f82f33-135f-4a90-a724-0be333bf4838}, !- Demand Mixer Name
  {6981601f-c847-4da8-bfdd-11bab815fd4c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b970681-d355-46ac-be4e-cc06e54292f9}, !- Handle
  Node 2,                                 !- Name
  {abaa3d68-9fe1-4268-936d-761152dc1643}, !- Inlet Port
  {58df5f32-034f-4605-bab8-041efe8a1ec8}; !- Outlet Port

OS:Node,
  {9edcb39b-fea6-4045-abe7-c86e6560a8c8}, !- Handle
  Node 3,                                 !- Name
  {2a24e78e-e914-4b71-a8ef-5845d0d60049}, !- Inlet Port
  {8071cb41-8485-45b8-8889-e8d3d47fe33b}; !- Outlet Port

OS:Connection,
  {abaa3d68-9fe1-4268-936d-761152dc1643}, !- Handle
  {a64191f8-d6f9-4fad-aaf1-12e67b9737de}, !- Name
  {41cd39e9-ce6d-4a15-afd7-4d436d8d6ac7}, !- Source Object
  8,                                      !- Outlet Port
  {3b970681-d355-46ac-be4e-cc06e54292f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8071cb41-8485-45b8-8889-e8d3d47fe33b}, !- Handle
  {b8794aef-aad3-47da-8d98-e00516999d57}, !- Name
  {9edcb39b-fea6-4045-abe7-c86e6560a8c8}, !- Source Object
  3,                                      !- Outlet Port
  {41cd39e9-ce6d-4a15-afd7-4d436d8d6ac7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {65173362-d571-46c8-9640-f844eb27d2bb}, !- Handle
  Node 5,                                 !- Name
  {ecb9e33c-87ac-4eae-9aa5-2ebea9cf7a94}, !- Inlet Port
  {663cba33-5b8b-4c15-8bda-22e4a0761a35}; !- Outlet Port

OS:Node,
  {db469dc5-1dd2-4517-ba4d-a2a630c7e21f}, !- Handle
  Node 6,                                 !- Name
  {5f4d1cbe-beff-4b94-b658-25392a25a8ff}, !- Inlet Port
  {98e57f2d-5827-4514-b710-c2d11acbe64f}; !- Outlet Port

OS:Node,
  {67c53e28-f7da-4d94-9c7e-4c425fa217d5}, !- Handle
  Node 8,                                 !- Name
  {17fe2c98-bcb4-48a6-b34a-eddd8aa58896}, !- Inlet Port
  {3fabb5c0-182d-4780-9dfe-602103e7dc49}; !- Outlet Port

OS:Connection,
  {ecb9e33c-87ac-4eae-9aa5-2ebea9cf7a94}, !- Handle
  {d5efde9f-8cca-453f-8eb1-16fd87c6bf07}, !- Name
  {41cd39e9-ce6d-4a15-afd7-4d436d8d6ac7}, !- Source Object
  10,                                     !- Outlet Port
  {65173362-d571-46c8-9640-f844eb27d2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98e57f2d-5827-4514-b710-c2d11acbe64f}, !- Handle
  {9525938b-da98-4fae-bda9-21ae31212d6d}, !- Name
  {db469dc5-1dd2-4517-ba4d-a2a630c7e21f}, !- Source Object
  3,                                      !- Outlet Port
  {41cd39e9-ce6d-4a15-afd7-4d436d8d6ac7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6981601f-c847-4da8-bfdd-11bab815fd4c}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {663cba33-5b8b-4c15-8bda-22e4a0761a35}, !- Inlet Node Name
  {3a8894a5-73a0-42e2-80ca-6dd0e0eba4c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {68f82f33-135f-4a90-a724-0be333bf4838}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {5f4d1cbe-beff-4b94-b658-25392a25a8ff}, !- Outlet Node Name
  {c78731f4-9efe-495a-a1d5-950c059ea01e}; !- Inlet Node Name 1

OS:Connection,
  {663cba33-5b8b-4c15-8bda-22e4a0761a35}, !- Handle
  {2fd81d6f-b6be-491d-95ef-4d1a96443bbe}, !- Name
  {65173362-d571-46c8-9640-f844eb27d2bb}, !- Source Object
  3,                                      !- Outlet Port
  {6981601f-c847-4da8-bfdd-11bab815fd4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f4d1cbe-beff-4b94-b658-25392a25a8ff}, !- Handle
  {5dd5f7e8-09e0-48d2-9097-6c82e039ab28}, !- Name
  {68f82f33-135f-4a90-a724-0be333bf4838}, !- Source Object
  2,                                      !- Outlet Port
  {db469dc5-1dd2-4517-ba4d-a2a630c7e21f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {10dc55be-9e43-4f94-bd3e-4d50098f2a05}, !- Handle
  {41cd39e9-ce6d-4a15-afd7-4d436d8d6ac7}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5c995514-fc0a-46b6-865a-d5bc7b79849e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {ce82fabb-622b-4875-a695-b19d31f05a2e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {615c3da9-8ed6-47e0-93a3-a21c008b9f5e}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4250b58a-5c01-4cc6-97a2-90507da257a5}, !- Air Inlet Node Name
  {2a24e78e-e914-4b71-a8ef-5845d0d60049}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2b54f211-b328-4e5b-9f32-79efc1ceabe9}, !- Handle
  Coil Heating Electric 1,                !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b4712e9f-55dd-489e-82ad-250b49f53807}, !- Air Inlet Node Name
  {4e7c1b24-abbf-462a-9bd0-341b02554b3a}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {76b232b8-0644-4327-8ed0-bc319f1b25ae}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30424a92-b67d-4d62-a74d-7ce11addea00}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {15c938c8-f35d-4d38-b08d-9d1a5c582a99}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {076dd980-6576-4f1f-98bb-ddea77086530}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {df3372b3-8298-4fad-8e63-0bcb0ec4f397}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b3a8a2c8-2d7f-44c1-86c9-9349e14f151a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6084dd55-04b5-41ed-8fb0-9790b49a7c91}, !- Air Inlet Node Name
  {fcbfc9a3-6e9c-4ab2-a3f6-192e6412e1d1}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {8f695197-93b7-4ef7-886e-16388a70c607}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {983e4f89-2446-451d-987f-61744d364a4e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b0676018-8a0f-4203-81b0-e345bb7dde6c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b0676018-8a0f-4203-81b0-e345bb7dde6c}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {cc642e00-a656-4504-b305-68ab7ae5c91b}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {8f695197-93b7-4ef7-886e-16388a70c607}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd524a38-45d3-446d-8c03-3e4be3cb2c1b}, !- Mixed Air Node Name
  {7021e84a-436f-45a6-b488-ae42b892b001}, !- Outdoor Air Stream Node Name
  {cf5ef49d-d05a-4fd6-ac4d-4cfc7cfb5c51}, !- Relief Air Stream Node Name
  {58df5f32-034f-4605-bab8-041efe8a1ec8}; !- Return Air Stream Node Name

OS:Node,
  {54a719c5-4360-46fa-bfb9-d14991008a71}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {7021e84a-436f-45a6-b488-ae42b892b001}; !- Outlet Port

OS:Connection,
  {7021e84a-436f-45a6-b488-ae42b892b001}, !- Handle
  {105ab8f7-3b5e-44d3-8f66-704e374a326f}, !- Name
  {54a719c5-4360-46fa-bfb9-d14991008a71}, !- Source Object
  3,                                      !- Outlet Port
  {cc642e00-a656-4504-b305-68ab7ae5c91b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f301ecd4-49a7-40f0-b863-fadf7a5c2cc4}, !- Handle
  Node 11,                                !- Name
  {cf5ef49d-d05a-4fd6-ac4d-4cfc7cfb5c51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cf5ef49d-d05a-4fd6-ac4d-4cfc7cfb5c51}, !- Handle
  {b1f0c2c9-b8aa-44e2-9596-21b2dcc3f1a2}, !- Name
  {cc642e00-a656-4504-b305-68ab7ae5c91b}, !- Source Object
  7,                                      !- Outlet Port
  {f301ecd4-49a7-40f0-b863-fadf7a5c2cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a24e78e-e914-4b71-a8ef-5845d0d60049}, !- Handle
  {f36b29b9-4927-4f1c-98c3-8336f90d3cb6}, !- Name
  {615c3da9-8ed6-47e0-93a3-a21c008b9f5e}, !- Source Object
  9,                                      !- Outlet Port
  {9edcb39b-fea6-4045-abe7-c86e6560a8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73059464-a456-405d-a061-575c30136bb5}, !- Handle
  Node 12,                                !- Name
  {4e7c1b24-abbf-462a-9bd0-341b02554b3a}, !- Inlet Port
  {4250b58a-5c01-4cc6-97a2-90507da257a5}; !- Outlet Port

OS:Connection,
  {4e7c1b24-abbf-462a-9bd0-341b02554b3a}, !- Handle
  {663856b4-9614-4d00-a81f-ce9bcf986c66}, !- Name
  {2b54f211-b328-4e5b-9f32-79efc1ceabe9}, !- Source Object
  6,                                      !- Outlet Port
  {73059464-a456-405d-a061-575c30136bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4250b58a-5c01-4cc6-97a2-90507da257a5}, !- Handle
  {fff58fe4-40a0-4efc-ac51-2fef966a8a32}, !- Name
  {73059464-a456-405d-a061-575c30136bb5}, !- Source Object
  3,                                      !- Outlet Port
  {615c3da9-8ed6-47e0-93a3-a21c008b9f5e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {74f76c97-475f-4030-848e-f4a492c5ea03}, !- Handle
  Node 14,                                !- Name
  {fcbfc9a3-6e9c-4ab2-a3f6-192e6412e1d1}, !- Inlet Port
  {b4712e9f-55dd-489e-82ad-250b49f53807}; !- Outlet Port

OS:Connection,
  {fcbfc9a3-6e9c-4ab2-a3f6-192e6412e1d1}, !- Handle
  {e519e593-8cdb-498a-bb04-a8a6a15a206f}, !- Name
  {b3a8a2c8-2d7f-44c1-86c9-9349e14f151a}, !- Source Object
  9,                                      !- Outlet Port
  {74f76c97-475f-4030-848e-f4a492c5ea03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4712e9f-55dd-489e-82ad-250b49f53807}, !- Handle
  {8a17d142-c3a7-438a-b3ee-189a74c6414f}, !- Name
  {74f76c97-475f-4030-848e-f4a492c5ea03}, !- Source Object
  3,                                      !- Outlet Port
  {2b54f211-b328-4e5b-9f32-79efc1ceabe9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {5ac5d6c8-667a-470e-9b66-d58e8177a1eb}, !- Handle
  Node 15,                                !- Name
  {bd524a38-45d3-446d-8c03-3e4be3cb2c1b}, !- Inlet Port
  {6084dd55-04b5-41ed-8fb0-9790b49a7c91}; !- Outlet Port

OS:Connection,
  {58df5f32-034f-4605-bab8-041efe8a1ec8}, !- Handle
  {93e5d741-d0cd-415a-a2c0-ded09b546d21}, !- Name
  {3b970681-d355-46ac-be4e-cc06e54292f9}, !- Source Object
  3,                                      !- Outlet Port
  {cc642e00-a656-4504-b305-68ab7ae5c91b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd524a38-45d3-446d-8c03-3e4be3cb2c1b}, !- Handle
  {f54b758d-d016-4a7e-8704-ab4e22c8ac98}, !- Name
  {cc642e00-a656-4504-b305-68ab7ae5c91b}, !- Source Object
  5,                                      !- Outlet Port
  {5ac5d6c8-667a-470e-9b66-d58e8177a1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6084dd55-04b5-41ed-8fb0-9790b49a7c91}, !- Handle
  {85740e3c-3739-4adc-83e3-77b19a2fcb68}, !- Name
  {5ac5d6c8-667a-470e-9b66-d58e8177a1eb}, !- Source Object
  3,                                      !- Outlet Port
  {b3a8a2c8-2d7f-44c1-86c9-9349e14f151a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2f717b64-8fcf-4e9a-82ab-a8f38ec123b0}, !- Handle
  Makeup-Air Unit Supply Air Temp 23,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {d25cc525-5b43-4901-a52f-6fd7b0c97000}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d25cc525-5b43-4901-a52f-6fd7b0c97000}, !- Handle
  Makeup Air Unit Supply Air Temp Default 23, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {5efc907e-35b9-43f7-99c3-765867aa5137}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {2f717b64-8fcf-4e9a-82ab-a8f38ec123b0}, !- Schedule Name
  {9edcb39b-fea6-4045-abe7-c86e6560a8c8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {bf8003d4-0a54-4e2b-954f-6fbf5896d53b}, !- Handle
  Coil Heating Electric 2,                !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0da57bb0-ce36-4167-9442-159006d88c85}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4eb6a557-1f57-464e-bb02-585ad5a48944}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c11371dd-fea0-4bc6-8a7c-e547d1c22496}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3bc88f8b-b8d0-46e9-895d-cb78eae11aeb}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {98d87892-bb78-4b8e-b93e-0f502ddf9924}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ade6ee0c-1dff-489d-9619-36a449a7a76c}, !- Handle
  Coil Cooling DX Single Speed 1 20kBtu/hr 9.3EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {672d6842-1017-401b-b5a8-e8ced0eea5a1}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d2c14937-f60b-43ad-9699-9b4a401562da}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {e3707e37-2824-4f97-90a2-966bae1b2b4d}, !- Air Inlet Node Name
  {3d08e140-6e68-457d-8c67-42b4e2a93de1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {672d6842-1017-401b-b5a8-e8ced0eea5a1}, !- Supply Air Fan Name
  {bf8003d4-0a54-4e2b-954f-6fbf5896d53b}, !- Heating Coil Name
  {ade6ee0c-1dff-489d-9619-36a449a7a76c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {8257ef53-4e0d-4384-b5d8-041dcf57ffbb}, !- Handle
  Node 17,                                !- Name
  {c71eacc3-f77a-48d8-b4f4-b976f35d7264}, !- Inlet Port
  {e3707e37-2824-4f97-90a2-966bae1b2b4d}; !- Outlet Port

OS:Connection,
  {c71eacc3-f77a-48d8-b4f4-b976f35d7264}, !- Handle
  {b93f0bb6-3a71-4e91-8151-426659682a8a}, !- Name
  {c99866d1-5bbe-4e18-973f-07c0a81711eb}, !- Source Object
  3,                                      !- Outlet Port
  {8257ef53-4e0d-4384-b5d8-041dcf57ffbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3707e37-2824-4f97-90a2-966bae1b2b4d}, !- Handle
  {551b6aee-df50-41d7-bb6c-db1652ae43fb}, !- Name
  {8257ef53-4e0d-4384-b5d8-041dcf57ffbb}, !- Source Object
  3,                                      !- Outlet Port
  {d2c14937-f60b-43ad-9699-9b4a401562da}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {af1c3303-cc6e-45b8-9176-a83df4179ef5}, !- Handle
  Node 18,                                !- Name
  {3d08e140-6e68-457d-8c67-42b4e2a93de1}, !- Inlet Port
  {ca2b167b-f4dd-47bd-8a39-a6777a9806f6}; !- Outlet Port

OS:Connection,
  {ca2b167b-f4dd-47bd-8a39-a6777a9806f6}, !- Handle
  {d367ee3f-ca6a-434d-a65b-cad8194ac6e6}, !- Name
  {af1c3303-cc6e-45b8-9176-a83df4179ef5}, !- Source Object
  3,                                      !- Outlet Port
  {9c7a987d-c98e-49b0-be80-35da1bc61521}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3d08e140-6e68-457d-8c67-42b4e2a93de1}, !- Handle
  {ef197ee5-2392-4439-ab6d-2b3037ca20b7}, !- Name
  {d2c14937-f60b-43ad-9699-9b4a401562da}, !- Source Object
  4,                                      !- Outlet Port
  {af1c3303-cc6e-45b8-9176-a83df4179ef5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {54435352-206c-4efd-8432-73d92cbdfb1f}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b87f4c3c-5240-4919-ac84-fe79f1ce2c59}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {c929a036-1803-4e91-b1c4-0fedde91ce80}, !- Air Inlet Node Name
  {17fe2c98-bcb4-48a6-b34a-eddd8aa58896}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b7cbb0b9-8071-47c4-85de-ffb16933433b}, !- Handle
  Node 20,                                !- Name
  {720d4244-43a6-4b05-bff8-dc75dad6c231}, !- Inlet Port
  {c78731f4-9efe-495a-a1d5-950c059ea01e}; !- Outlet Port

OS:Connection,
  {3fabb5c0-182d-4780-9dfe-602103e7dc49}, !- Handle
  {b24d8a62-5093-4a7b-a86e-0467495990d6}, !- Name
  {67c53e28-f7da-4d94-9c7e-4c425fa217d5}, !- Source Object
  3,                                      !- Outlet Port
  {9c7a987d-c98e-49b0-be80-35da1bc61521}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {720d4244-43a6-4b05-bff8-dc75dad6c231}, !- Handle
  {3ef6b1f5-c201-42e2-a180-02806d858ecd}, !- Name
  {4fbd9190-b53f-43fe-9287-bc58fca5eef5}, !- Source Object
  3,                                      !- Outlet Port
  {b7cbb0b9-8071-47c4-85de-ffb16933433b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78731f4-9efe-495a-a1d5-950c059ea01e}, !- Handle
  {7e612da5-c908-431d-b825-8e24b32f492b}, !- Name
  {b7cbb0b9-8071-47c4-85de-ffb16933433b}, !- Source Object
  3,                                      !- Outlet Port
  {68f82f33-135f-4a90-a724-0be333bf4838}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6b2b1dcb-0bce-4958-bd48-2c62c78e56f3}, !- Handle
  Node 21,                                !- Name
  {3a8894a5-73a0-42e2-80ca-6dd0e0eba4c8}, !- Inlet Port
  {c929a036-1803-4e91-b1c4-0fedde91ce80}; !- Outlet Port

OS:Connection,
  {3a8894a5-73a0-42e2-80ca-6dd0e0eba4c8}, !- Handle
  {e7291923-592f-447e-a717-f84f6fb40a12}, !- Name
  {6981601f-c847-4da8-bfdd-11bab815fd4c}, !- Source Object
  3,                                      !- Outlet Port
  {6b2b1dcb-0bce-4958-bd48-2c62c78e56f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c929a036-1803-4e91-b1c4-0fedde91ce80}, !- Handle
  {82d4da7f-56fc-448d-bd10-a52cb20c688a}, !- Name
  {6b2b1dcb-0bce-4958-bd48-2c62c78e56f3}, !- Source Object
  3,                                      !- Outlet Port
  {b87f4c3c-5240-4919-ac84-fe79f1ce2c59}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {17fe2c98-bcb4-48a6-b34a-eddd8aa58896}, !- Handle
  {6847532d-b8df-4acc-bfda-716238af4b26}, !- Name
  {b87f4c3c-5240-4919-ac84-fe79f1ce2c59}, !- Source Object
  4,                                      !- Outlet Port
  {67c53e28-f7da-4d94-9c7e-4c425fa217d5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b20a5d27-a2e7-4f57-8356-6d30331096f0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {1b4a03a1-ed69-4bb9-9fe7-41d24590e6fc}, !- Availability Schedule
  {735d4081-93c3-4b4e-b866-0d4ff2c4eb39}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {186b69c1-516b-4b78-bec8-f7111a12123f}, !- Supply Side Inlet Node Name
  {04771844-9986-4f11-8747-e64da3515819}, !- Demand Side Outlet Node Name
  {8bd371c1-3948-4a0e-bb3d-ffa25fd6d139}, !- Demand Side Inlet Node A
  {cab2f407-fae6-4a6c-8e14-89bc0a759b32}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5db7bc23-02c8-4950-9e1b-c130c114e303}, !- Demand Mixer Name
  {4b6cc7b7-f1b4-4045-8dd5-9ccfd8b073de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {861f99f5-5e83-48d3-8a0c-436f8c31ee4a}, !- Handle
  Node 23,                                !- Name
  {186b69c1-516b-4b78-bec8-f7111a12123f}, !- Inlet Port
  {6c6b0298-8ca1-4cc4-bc59-2e232a20f4cb}; !- Outlet Port

OS:Node,
  {73147730-81b8-4d9a-ba76-38f33c88da1e}, !- Handle
  Node 24,                                !- Name
  {8408e00a-5e3a-4e46-82af-1685987b7578}, !- Inlet Port
  {cab2f407-fae6-4a6c-8e14-89bc0a759b32}; !- Outlet Port

OS:Connection,
  {186b69c1-516b-4b78-bec8-f7111a12123f}, !- Handle
  {b0c137f1-ac96-40b2-a53b-8ea0531e832c}, !- Name
  {b20a5d27-a2e7-4f57-8356-6d30331096f0}, !- Source Object
  8,                                      !- Outlet Port
  {861f99f5-5e83-48d3-8a0c-436f8c31ee4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab2f407-fae6-4a6c-8e14-89bc0a759b32}, !- Handle
  {7121e12e-9415-47e3-8468-e9152556785f}, !- Name
  {73147730-81b8-4d9a-ba76-38f33c88da1e}, !- Source Object
  3,                                      !- Outlet Port
  {b20a5d27-a2e7-4f57-8356-6d30331096f0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67176f2f-52d9-43ef-8317-082cc41ab3df}, !- Handle
  Node 26,                                !- Name
  {8bd371c1-3948-4a0e-bb3d-ffa25fd6d139}, !- Inlet Port
  {7cf0b069-e93a-4daa-af59-ef340ab4948d}; !- Outlet Port

OS:Node,
  {01a8f5ca-f530-43ba-b165-85c301ac6d0f}, !- Handle
  Node 27,                                !- Name
  {4b7f23dd-9f0d-4525-a02e-c1c7b60cfb7f}, !- Inlet Port
  {04771844-9986-4f11-8747-e64da3515819}; !- Outlet Port

OS:Node,
  {4f8b7148-f082-43ce-9105-192e3b349206}, !- Handle
  Node 29,                                !- Name
  {31253d33-aaff-445f-b055-16fe70666672}, !- Inlet Port
  {e039a42c-af5b-4512-b74c-5aa88f0f757d}; !- Outlet Port

OS:Connection,
  {8bd371c1-3948-4a0e-bb3d-ffa25fd6d139}, !- Handle
  {303f2cec-5e70-4d91-827c-5f32e50d30b0}, !- Name
  {b20a5d27-a2e7-4f57-8356-6d30331096f0}, !- Source Object
  10,                                     !- Outlet Port
  {67176f2f-52d9-43ef-8317-082cc41ab3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04771844-9986-4f11-8747-e64da3515819}, !- Handle
  {fa7e36ad-aea1-4c8c-9e37-8b014d3245af}, !- Name
  {01a8f5ca-f530-43ba-b165-85c301ac6d0f}, !- Source Object
  3,                                      !- Outlet Port
  {b20a5d27-a2e7-4f57-8356-6d30331096f0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4b6cc7b7-f1b4-4045-8dd5-9ccfd8b073de}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {7cf0b069-e93a-4daa-af59-ef340ab4948d}, !- Inlet Node Name
  {d47caab2-245a-4ec9-8ea3-03744c130cae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5db7bc23-02c8-4950-9e1b-c130c114e303}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4b7f23dd-9f0d-4525-a02e-c1c7b60cfb7f}, !- Outlet Node Name
  {ed0c9d2a-9d50-4d63-a12d-820ba344be67}; !- Inlet Node Name 1

OS:Connection,
  {7cf0b069-e93a-4daa-af59-ef340ab4948d}, !- Handle
  {7c3d4559-3165-433b-a9e9-233f22176b37}, !- Name
  {67176f2f-52d9-43ef-8317-082cc41ab3df}, !- Source Object
  3,                                      !- Outlet Port
  {4b6cc7b7-f1b4-4045-8dd5-9ccfd8b073de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7f23dd-9f0d-4525-a02e-c1c7b60cfb7f}, !- Handle
  {f35d63ff-75ff-4493-ba0c-7d038d7ff494}, !- Name
  {5db7bc23-02c8-4950-9e1b-c130c114e303}, !- Source Object
  2,                                      !- Outlet Port
  {01a8f5ca-f530-43ba-b165-85c301ac6d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4939f674-a9b4-4620-a310-16f72a05aa98}, !- Handle
  {b20a5d27-a2e7-4f57-8356-6d30331096f0}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {735d4081-93c3-4b4e-b866-0d4ff2c4eb39}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {eb8d97c0-df7f-475f-b491-fbdf82caf6d1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {de08e80d-5c60-439e-a84f-0ad0a8fb4861}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f22306f0-388f-4a67-a6a7-4d0c1d418b08}, !- Air Inlet Node Name
  {8408e00a-5e3a-4e46-82af-1685987b7578}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {db6beeb7-140e-4f0d-b5bc-1e8e6d1993db}, !- Handle
  Coil Heating Electric 3,                !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3193b45d-83dc-4ba8-a2fd-b1d2f95e40b6}, !- Air Inlet Node Name
  {82598698-8771-4d25-94bd-5163d1fabb7e}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {11d77913-20ef-4750-8433-2d9ceed5fdca}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f13930db-3c20-41f6-b0b4-ce1fe6c825da}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {cbf745b9-1441-43f6-96ff-42e1b11ab396}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9257b867-d537-4837-8526-d1b27ee88a1f}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3d1924d6-7412-4835-b650-81289ff4f05d}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0b14eb5a-4dd7-4bc7-85f2-087d7234b8ae}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f337fe43-a544-49a8-82e7-b191d7dd4713}, !- Air Inlet Node Name
  {81622593-5a31-45f5-8cf6-5afe291785a4}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9cb582da-9e0e-412c-b353-c145dcfd4ea2}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1b4a03a1-ed69-4bb9-9fe7-41d24590e6fc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7eecbe30-b9a7-4330-8247-a447acc37f0d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7eecbe30-b9a7-4330-8247-a447acc37f0d}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2c5120e6-d7d6-4fa7-a762-be4f6dbceaea}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {9cb582da-9e0e-412c-b353-c145dcfd4ea2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb3ac81a-7ddf-4729-9c02-8081b9819bb2}, !- Mixed Air Node Name
  {154373aa-1f7f-47b7-8464-9393f256ee1c}, !- Outdoor Air Stream Node Name
  {40ab8fb6-fa6c-4895-bf0e-db587af14b52}, !- Relief Air Stream Node Name
  {6c6b0298-8ca1-4cc4-bc59-2e232a20f4cb}; !- Return Air Stream Node Name

OS:Node,
  {36b13f86-1163-4481-9236-5d6a04749280}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {154373aa-1f7f-47b7-8464-9393f256ee1c}; !- Outlet Port

OS:Connection,
  {154373aa-1f7f-47b7-8464-9393f256ee1c}, !- Handle
  {b26db6ba-b2b2-4375-b569-d380bd837e38}, !- Name
  {36b13f86-1163-4481-9236-5d6a04749280}, !- Source Object
  3,                                      !- Outlet Port
  {2c5120e6-d7d6-4fa7-a762-be4f6dbceaea}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ffedaed9-947e-4fde-9047-3d7dcdfc020d}, !- Handle
  Node 32,                                !- Name
  {40ab8fb6-fa6c-4895-bf0e-db587af14b52}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40ab8fb6-fa6c-4895-bf0e-db587af14b52}, !- Handle
  {e20cec43-8f10-4a65-9c27-f90a5fe51ae5}, !- Name
  {2c5120e6-d7d6-4fa7-a762-be4f6dbceaea}, !- Source Object
  7,                                      !- Outlet Port
  {ffedaed9-947e-4fde-9047-3d7dcdfc020d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8408e00a-5e3a-4e46-82af-1685987b7578}, !- Handle
  {72b17a45-d69f-40d1-9013-966fbf643865}, !- Name
  {de08e80d-5c60-439e-a84f-0ad0a8fb4861}, !- Source Object
  9,                                      !- Outlet Port
  {73147730-81b8-4d9a-ba76-38f33c88da1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e99c8010-d0f8-4922-8780-bfed9cb2d32c}, !- Handle
  Node 33,                                !- Name
  {82598698-8771-4d25-94bd-5163d1fabb7e}, !- Inlet Port
  {f22306f0-388f-4a67-a6a7-4d0c1d418b08}; !- Outlet Port

OS:Connection,
  {82598698-8771-4d25-94bd-5163d1fabb7e}, !- Handle
  {92352fb9-7f75-49d3-ae06-b99e688a9066}, !- Name
  {db6beeb7-140e-4f0d-b5bc-1e8e6d1993db}, !- Source Object
  6,                                      !- Outlet Port
  {e99c8010-d0f8-4922-8780-bfed9cb2d32c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22306f0-388f-4a67-a6a7-4d0c1d418b08}, !- Handle
  {99e5ffb0-fdf0-4fa6-9acd-8e2736d95be4}, !- Name
  {e99c8010-d0f8-4922-8780-bfed9cb2d32c}, !- Source Object
  3,                                      !- Outlet Port
  {de08e80d-5c60-439e-a84f-0ad0a8fb4861}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fcce628f-28e3-41e9-b364-d9dc6e16bc92}, !- Handle
  Node 35,                                !- Name
  {81622593-5a31-45f5-8cf6-5afe291785a4}, !- Inlet Port
  {3193b45d-83dc-4ba8-a2fd-b1d2f95e40b6}; !- Outlet Port

OS:Connection,
  {81622593-5a31-45f5-8cf6-5afe291785a4}, !- Handle
  {621c9beb-b693-4475-b5c5-7fe855a0c43f}, !- Name
  {0b14eb5a-4dd7-4bc7-85f2-087d7234b8ae}, !- Source Object
  9,                                      !- Outlet Port
  {fcce628f-28e3-41e9-b364-d9dc6e16bc92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3193b45d-83dc-4ba8-a2fd-b1d2f95e40b6}, !- Handle
  {09c66351-e73f-4b3a-a39b-7336f0fb5e0d}, !- Name
  {fcce628f-28e3-41e9-b364-d9dc6e16bc92}, !- Source Object
  3,                                      !- Outlet Port
  {db6beeb7-140e-4f0d-b5bc-1e8e6d1993db}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2df0ba15-ae15-4455-990f-5d41f09f5b40}, !- Handle
  Node 36,                                !- Name
  {cb3ac81a-7ddf-4729-9c02-8081b9819bb2}, !- Inlet Port
  {f337fe43-a544-49a8-82e7-b191d7dd4713}; !- Outlet Port

OS:Connection,
  {6c6b0298-8ca1-4cc4-bc59-2e232a20f4cb}, !- Handle
  {3ad651d4-7f22-43a2-bf87-62dffa7f0c41}, !- Name
  {861f99f5-5e83-48d3-8a0c-436f8c31ee4a}, !- Source Object
  3,                                      !- Outlet Port
  {2c5120e6-d7d6-4fa7-a762-be4f6dbceaea}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb3ac81a-7ddf-4729-9c02-8081b9819bb2}, !- Handle
  {975d4ffd-75cd-4c10-a41c-c2cd092a833c}, !- Name
  {2c5120e6-d7d6-4fa7-a762-be4f6dbceaea}, !- Source Object
  5,                                      !- Outlet Port
  {2df0ba15-ae15-4455-990f-5d41f09f5b40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f337fe43-a544-49a8-82e7-b191d7dd4713}, !- Handle
  {e1b4f8ef-a6bb-4fd2-b48c-18361b12a586}, !- Name
  {2df0ba15-ae15-4455-990f-5d41f09f5b40}, !- Source Object
  3,                                      !- Outlet Port
  {0b14eb5a-4dd7-4bc7-85f2-087d7234b8ae}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {44e51c67-718a-4384-971c-6d9151ffbdf1}, !- Handle
  Makeup-Air Unit Supply Air Temp 24,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {f51466ed-d1d0-40d9-8f07-b41e8224c9dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f51466ed-d1d0-40d9-8f07-b41e8224c9dc}, !- Handle
  Makeup Air Unit Supply Air Temp Default 24, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ebe96b8c-d62a-41df-adf3-b0078fa90138}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {44e51c67-718a-4384-971c-6d9151ffbdf1}, !- Schedule Name
  {73147730-81b8-4d9a-ba76-38f33c88da1e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {81f026d3-d697-4d63-9c66-c8fad25fcd4f}, !- Handle
  Coil Heating Electric 4,                !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b21fc4df-9179-4770-8241-19eefbe8818c}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {371d3a16-4e16-4048-91f6-7a9fe1159086}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {a7ee2224-d74b-4760-8e5f-8861a6dc8477}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {403b9a47-0451-4572-b9e5-7898b8d3720d}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {50a75c8c-37ce-4600-a7d7-c5867e9e149c}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {024a6b34-94a6-41a9-96f3-43640ba1421c}, !- Handle
  Coil Cooling DX Single Speed 2 16kBtu/hr 9.3EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {e5cec1fd-f46c-431c-9452-7429170cabea}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {43c7a8c3-3bc3-444b-a18e-62551840b385}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {89ccdf6f-baac-40d3-9d02-13f1e40315bd}, !- Air Inlet Node Name
  {b9f0bee5-2ed0-47b1-aab6-e2572db8a89f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e5cec1fd-f46c-431c-9452-7429170cabea}, !- Supply Air Fan Name
  {81f026d3-d697-4d63-9c66-c8fad25fcd4f}, !- Heating Coil Name
  {024a6b34-94a6-41a9-96f3-43640ba1421c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {4055b556-0216-4431-a483-6df1d5dafbe2}, !- Handle
  Node 38,                                !- Name
  {667bf360-2abf-40b8-89e2-24de12ce25be}, !- Inlet Port
  {89ccdf6f-baac-40d3-9d02-13f1e40315bd}; !- Outlet Port

OS:Connection,
  {667bf360-2abf-40b8-89e2-24de12ce25be}, !- Handle
  {c4f78c28-4315-4778-9a76-ef320474cd59}, !- Name
  {413a2a8e-917a-4c94-94e8-e8f3862a114d}, !- Source Object
  3,                                      !- Outlet Port
  {4055b556-0216-4431-a483-6df1d5dafbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ccdf6f-baac-40d3-9d02-13f1e40315bd}, !- Handle
  {92ddf205-3798-4f64-a3a4-e9b6e4ce249f}, !- Name
  {4055b556-0216-4431-a483-6df1d5dafbe2}, !- Source Object
  3,                                      !- Outlet Port
  {43c7a8c3-3bc3-444b-a18e-62551840b385}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {45f7f1e7-e5ba-4db5-a8ee-b430381cf3af}, !- Handle
  Node 39,                                !- Name
  {b9f0bee5-2ed0-47b1-aab6-e2572db8a89f}, !- Inlet Port
  {c15ce5ce-e434-43d7-a051-f816e896f9d7}; !- Outlet Port

OS:Connection,
  {c15ce5ce-e434-43d7-a051-f816e896f9d7}, !- Handle
  {4dcdddad-e331-468b-a8b0-36a2ceade1a8}, !- Name
  {45f7f1e7-e5ba-4db5-a8ee-b430381cf3af}, !- Source Object
  3,                                      !- Outlet Port
  {136d5e8e-a8c6-490a-a995-abf23f3a48df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9f0bee5-2ed0-47b1-aab6-e2572db8a89f}, !- Handle
  {daa96df8-ab1d-40ca-b789-ad31f2eeeeeb}, !- Name
  {43c7a8c3-3bc3-444b-a18e-62551840b385}, !- Source Object
  4,                                      !- Outlet Port
  {45f7f1e7-e5ba-4db5-a8ee-b430381cf3af}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a3521b45-1fb9-4164-b5e7-0fcead9e0f7d}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5bff81ab-7ede-4485-b1fb-f626742a5fa0}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {d047632c-1eaa-46c4-9ceb-adfe19c48fdf}, !- Air Inlet Node Name
  {31253d33-aaff-445f-b055-16fe70666672}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {87c3b650-5798-431d-bed0-1dc8715b470f}, !- Handle
  Node 41,                                !- Name
  {5815a26e-25b6-42da-a014-f969a8fbdd5d}, !- Inlet Port
  {ed0c9d2a-9d50-4d63-a12d-820ba344be67}; !- Outlet Port

OS:Connection,
  {e039a42c-af5b-4512-b74c-5aa88f0f757d}, !- Handle
  {89d2cb75-450c-4d6d-be94-71b383fbf47f}, !- Name
  {4f8b7148-f082-43ce-9105-192e3b349206}, !- Source Object
  3,                                      !- Outlet Port
  {136d5e8e-a8c6-490a-a995-abf23f3a48df}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {5815a26e-25b6-42da-a014-f969a8fbdd5d}, !- Handle
  {9db407e6-b0f1-4b48-aa59-c659462c03a9}, !- Name
  {e0f3329c-f0b9-47bc-96ce-b1bf60aef1a5}, !- Source Object
  3,                                      !- Outlet Port
  {87c3b650-5798-431d-bed0-1dc8715b470f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed0c9d2a-9d50-4d63-a12d-820ba344be67}, !- Handle
  {a03de0ac-bcda-49fe-a4ce-64254e37f552}, !- Name
  {87c3b650-5798-431d-bed0-1dc8715b470f}, !- Source Object
  3,                                      !- Outlet Port
  {5db7bc23-02c8-4950-9e1b-c130c114e303}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b52222bf-884b-401e-bf98-3f729c7cb66d}, !- Handle
  Node 42,                                !- Name
  {d47caab2-245a-4ec9-8ea3-03744c130cae}, !- Inlet Port
  {d047632c-1eaa-46c4-9ceb-adfe19c48fdf}; !- Outlet Port

OS:Connection,
  {d47caab2-245a-4ec9-8ea3-03744c130cae}, !- Handle
  {59f5c350-02c6-413e-b687-7a4ac2600f2b}, !- Name
  {4b6cc7b7-f1b4-4045-8dd5-9ccfd8b073de}, !- Source Object
  3,                                      !- Outlet Port
  {b52222bf-884b-401e-bf98-3f729c7cb66d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d047632c-1eaa-46c4-9ceb-adfe19c48fdf}, !- Handle
  {32aefd6a-0bbc-4bcd-b575-215a3f9060e1}, !- Name
  {b52222bf-884b-401e-bf98-3f729c7cb66d}, !- Source Object
  3,                                      !- Outlet Port
  {5bff81ab-7ede-4485-b1fb-f626742a5fa0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {31253d33-aaff-445f-b055-16fe70666672}, !- Handle
  {68fe4939-3c7f-4734-98e0-9a5a2e11d348}, !- Name
  {5bff81ab-7ede-4485-b1fb-f626742a5fa0}, !- Source Object
  4,                                      !- Outlet Port
  {4f8b7148-f082-43ce-9105-192e3b349206}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d6efc6de-a096-4888-b77b-85c48bfefbec}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {89fd2911-4958-425e-b7c7-6d444f91bdff}, !- Availability Schedule
  {ed49be8c-12d2-4afd-91d2-06c14ae105be}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa93a6d7-6908-4717-9107-d54a58305e9f}, !- Supply Side Inlet Node Name
  {bfeb8e7a-3dca-417d-84a4-f040dd14651a}, !- Demand Side Outlet Node Name
  {064ca0d3-d868-42a4-b4cf-cabeec74b9df}, !- Demand Side Inlet Node A
  {92aa0ecb-312d-41f2-9fa9-9bd8cbd3bd1c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {38552d22-6223-4769-ac7e-73a4add45841}, !- Demand Mixer Name
  {4c8c4a17-d233-4f07-8c45-c42fb8e04ded}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5e8c1db-dc33-4448-a785-96cdcdfb5d1e}, !- Handle
  Node 44,                                !- Name
  {fa93a6d7-6908-4717-9107-d54a58305e9f}, !- Inlet Port
  {16163441-38fe-4c49-a02e-13631f5d35c1}; !- Outlet Port

OS:Node,
  {38fbe752-01ee-4cfc-9ff1-dabfb689253a}, !- Handle
  Node 45,                                !- Name
  {32c28209-f293-4e20-95f3-3a1c54414d04}, !- Inlet Port
  {92aa0ecb-312d-41f2-9fa9-9bd8cbd3bd1c}; !- Outlet Port

OS:Connection,
  {fa93a6d7-6908-4717-9107-d54a58305e9f}, !- Handle
  {265d7751-95f6-49b2-ab6c-56fd6d777a97}, !- Name
  {d6efc6de-a096-4888-b77b-85c48bfefbec}, !- Source Object
  8,                                      !- Outlet Port
  {c5e8c1db-dc33-4448-a785-96cdcdfb5d1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92aa0ecb-312d-41f2-9fa9-9bd8cbd3bd1c}, !- Handle
  {4ff31b9f-8b8a-4b0e-969c-ced8f4a31b7b}, !- Name
  {38fbe752-01ee-4cfc-9ff1-dabfb689253a}, !- Source Object
  3,                                      !- Outlet Port
  {d6efc6de-a096-4888-b77b-85c48bfefbec}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {6d070f78-03e0-494b-86ad-ac1601bab5c5}, !- Handle
  Node 47,                                !- Name
  {064ca0d3-d868-42a4-b4cf-cabeec74b9df}, !- Inlet Port
  {b374595c-2e15-40e3-82f3-d6c4bd2350d6}; !- Outlet Port

OS:Node,
  {06e884e9-77ea-433e-be5d-40b261ae72d0}, !- Handle
  Node 48,                                !- Name
  {b3eea68f-a97e-4f44-83ed-68edcb9363d5}, !- Inlet Port
  {bfeb8e7a-3dca-417d-84a4-f040dd14651a}; !- Outlet Port

OS:Node,
  {9033b079-e80c-4796-8126-c30c04e12141}, !- Handle
  Node 52,                                !- Name
  {dd96d064-b255-4f86-b611-069b441a31cc}, !- Inlet Port
  {5bfeee9f-400e-49f0-b7c9-9ffd17a2c5bf}; !- Outlet Port

OS:Connection,
  {064ca0d3-d868-42a4-b4cf-cabeec74b9df}, !- Handle
  {fd66091b-837a-4c0a-8e04-ff67e3908f22}, !- Name
  {d6efc6de-a096-4888-b77b-85c48bfefbec}, !- Source Object
  10,                                     !- Outlet Port
  {6d070f78-03e0-494b-86ad-ac1601bab5c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfeb8e7a-3dca-417d-84a4-f040dd14651a}, !- Handle
  {63926ac7-ef72-49f5-b2f7-680663fd097c}, !- Name
  {06e884e9-77ea-433e-be5d-40b261ae72d0}, !- Source Object
  3,                                      !- Outlet Port
  {d6efc6de-a096-4888-b77b-85c48bfefbec}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c8c4a17-d233-4f07-8c45-c42fb8e04ded}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {b374595c-2e15-40e3-82f3-d6c4bd2350d6}, !- Inlet Node Name
  {f42cd876-7731-4138-b3f8-c0e3091d717d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {38552d22-6223-4769-ac7e-73a4add45841}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {b3eea68f-a97e-4f44-83ed-68edcb9363d5}, !- Outlet Node Name
  {f5ef4452-6955-4ef6-8a32-ec0533d397fe}; !- Inlet Node Name 1

OS:Connection,
  {b374595c-2e15-40e3-82f3-d6c4bd2350d6}, !- Handle
  {4b0eb55c-f94d-41d0-b4c3-c095ffc6d13d}, !- Name
  {6d070f78-03e0-494b-86ad-ac1601bab5c5}, !- Source Object
  3,                                      !- Outlet Port
  {4c8c4a17-d233-4f07-8c45-c42fb8e04ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3eea68f-a97e-4f44-83ed-68edcb9363d5}, !- Handle
  {e36aec82-a3a1-46cf-a652-6994e82f0aac}, !- Name
  {38552d22-6223-4769-ac7e-73a4add45841}, !- Source Object
  2,                                      !- Outlet Port
  {06e884e9-77ea-433e-be5d-40b261ae72d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64d38af6-2129-45c5-b2d9-08f5bd87b2a7}, !- Handle
  {d6efc6de-a096-4888-b77b-85c48bfefbec}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ed49be8c-12d2-4afd-91d2-06c14ae105be}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d7871280-a6b0-4fb3-80f9-98a119163659}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {aaa3ca02-6b6e-410b-a224-90e2daf33ecd}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {86671555-d033-4a2b-8395-04289df82bb8}, !- Air Inlet Node Name
  {32c28209-f293-4e20-95f3-3a1c54414d04}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c5f98d5d-e4c8-4797-a4d3-b7d96fc328bc}, !- Handle
  Coil Heating Electric 5,                !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {4a048e50-75d6-47f9-bd8e-4cbb372785fa}, !- Air Inlet Node Name
  {c93ca643-ddce-44cf-b5f9-490994528aee}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {363e73e3-13db-4495-8cd4-d6599e1f24cd}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3700499a-5cf6-491f-8255-2114896ddc48}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9650d5cc-e5b3-422f-9520-2aa26f677266}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {08a92340-390c-42e9-b7bc-0ca18918bf96}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {55cda788-bba6-4768-9868-12a04a1ae8c9}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c141cca8-c77b-4ed9-8448-c256e319b3bb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0cb6923c-19e1-49df-9fd4-c0cc48253ff6}, !- Air Inlet Node Name
  {b05be3ca-1d88-42cd-acd0-dba42a6280ac}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3a970336-556d-49ae-8f6d-0343022159a9}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {89fd2911-4958-425e-b7c7-6d444f91bdff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ac728f71-8647-4eda-a13b-e973cc2dcb11}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ac728f71-8647-4eda-a13b-e973cc2dcb11}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fe3dbfa0-a3e7-4fbc-b111-1dc8eadffcbd}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {3a970336-556d-49ae-8f6d-0343022159a9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a483f065-925f-4697-9767-2a7953dae738}, !- Mixed Air Node Name
  {8cf53505-9dce-4e61-a497-0c1a96ab6467}, !- Outdoor Air Stream Node Name
  {5295c3c2-89fd-4d1b-82a6-099262bffdf3}, !- Relief Air Stream Node Name
  {16163441-38fe-4c49-a02e-13631f5d35c1}; !- Return Air Stream Node Name

OS:Node,
  {0d33e4b6-adb8-47b8-8be1-f8b65b79bec1}, !- Handle
  Node 54,                                !- Name
  ,                                       !- Inlet Port
  {8cf53505-9dce-4e61-a497-0c1a96ab6467}; !- Outlet Port

OS:Connection,
  {8cf53505-9dce-4e61-a497-0c1a96ab6467}, !- Handle
  {22422900-d348-49b6-aefe-68aa55e2c0ee}, !- Name
  {0d33e4b6-adb8-47b8-8be1-f8b65b79bec1}, !- Source Object
  3,                                      !- Outlet Port
  {fe3dbfa0-a3e7-4fbc-b111-1dc8eadffcbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac3cb84d-16e6-4f1d-b264-9396c055a096}, !- Handle
  Node 56,                                !- Name
  {5295c3c2-89fd-4d1b-82a6-099262bffdf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5295c3c2-89fd-4d1b-82a6-099262bffdf3}, !- Handle
  {77ac6f09-5012-42e6-826b-d40677620154}, !- Name
  {fe3dbfa0-a3e7-4fbc-b111-1dc8eadffcbd}, !- Source Object
  7,                                      !- Outlet Port
  {ac3cb84d-16e6-4f1d-b264-9396c055a096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32c28209-f293-4e20-95f3-3a1c54414d04}, !- Handle
  {82e0b006-80e1-4a9c-854f-99f9ba8648e6}, !- Name
  {aaa3ca02-6b6e-410b-a224-90e2daf33ecd}, !- Source Object
  9,                                      !- Outlet Port
  {38fbe752-01ee-4cfc-9ff1-dabfb689253a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {818ac727-4c50-4758-bb04-2451cf567188}, !- Handle
  Node 57,                                !- Name
  {c93ca643-ddce-44cf-b5f9-490994528aee}, !- Inlet Port
  {86671555-d033-4a2b-8395-04289df82bb8}; !- Outlet Port

OS:Connection,
  {c93ca643-ddce-44cf-b5f9-490994528aee}, !- Handle
  {5adc12b5-1bb2-4dbf-b9fe-672119c751c7}, !- Name
  {c5f98d5d-e4c8-4797-a4d3-b7d96fc328bc}, !- Source Object
  6,                                      !- Outlet Port
  {818ac727-4c50-4758-bb04-2451cf567188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86671555-d033-4a2b-8395-04289df82bb8}, !- Handle
  {043b2de2-4218-4393-aac3-524a55cd3d75}, !- Name
  {818ac727-4c50-4758-bb04-2451cf567188}, !- Source Object
  3,                                      !- Outlet Port
  {aaa3ca02-6b6e-410b-a224-90e2daf33ecd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b1d4d5c8-1097-4187-96f7-8595b04ac50a}, !- Handle
  Node 59,                                !- Name
  {b05be3ca-1d88-42cd-acd0-dba42a6280ac}, !- Inlet Port
  {4a048e50-75d6-47f9-bd8e-4cbb372785fa}; !- Outlet Port

OS:Connection,
  {b05be3ca-1d88-42cd-acd0-dba42a6280ac}, !- Handle
  {8aee61a4-d812-457e-aae9-d94f90612865}, !- Name
  {c141cca8-c77b-4ed9-8448-c256e319b3bb}, !- Source Object
  9,                                      !- Outlet Port
  {b1d4d5c8-1097-4187-96f7-8595b04ac50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a048e50-75d6-47f9-bd8e-4cbb372785fa}, !- Handle
  {54c2360b-db10-4b0a-9329-dab8f57094ea}, !- Name
  {b1d4d5c8-1097-4187-96f7-8595b04ac50a}, !- Source Object
  3,                                      !- Outlet Port
  {c5f98d5d-e4c8-4797-a4d3-b7d96fc328bc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9a6340dd-3a2f-4042-900b-dbc8ba3e4e04}, !- Handle
  Node 60,                                !- Name
  {a483f065-925f-4697-9767-2a7953dae738}, !- Inlet Port
  {0cb6923c-19e1-49df-9fd4-c0cc48253ff6}; !- Outlet Port

OS:Connection,
  {16163441-38fe-4c49-a02e-13631f5d35c1}, !- Handle
  {f2dc0fc7-7f85-4d69-bc53-025896d04db1}, !- Name
  {c5e8c1db-dc33-4448-a785-96cdcdfb5d1e}, !- Source Object
  3,                                      !- Outlet Port
  {fe3dbfa0-a3e7-4fbc-b111-1dc8eadffcbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a483f065-925f-4697-9767-2a7953dae738}, !- Handle
  {45b82099-b449-411f-a8c8-a3dbf3a21297}, !- Name
  {fe3dbfa0-a3e7-4fbc-b111-1dc8eadffcbd}, !- Source Object
  5,                                      !- Outlet Port
  {9a6340dd-3a2f-4042-900b-dbc8ba3e4e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cb6923c-19e1-49df-9fd4-c0cc48253ff6}, !- Handle
  {3b1a6404-c605-439c-910d-3e830573c793}, !- Name
  {9a6340dd-3a2f-4042-900b-dbc8ba3e4e04}, !- Source Object
  3,                                      !- Outlet Port
  {c141cca8-c77b-4ed9-8448-c256e319b3bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bc65d788-a160-4cff-8eae-1cd01e40daf0}, !- Handle
  Makeup-Air Unit Supply Air Temp 25,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {12808809-a073-48f5-8dd4-8b76f4c06bf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12808809-a073-48f5-8dd4-8b76f4c06bf0}, !- Handle
  Makeup Air Unit Supply Air Temp Default 25, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {05fd3d5b-17db-449a-b923-b7ca15450d59}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {bc65d788-a160-4cff-8eae-1cd01e40daf0}, !- Schedule Name
  {38fbe752-01ee-4cfc-9ff1-dabfb689253a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5397c732-a417-4870-b6a5-df72c2a44208}, !- Handle
  Coil Heating Electric 6,                !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8cc7e5ca-0114-4d12-b416-94b37ed15229}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {275b9cdf-2453-43c4-b760-adf813d89811}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {66940190-a872-4deb-a748-583ad132d71c}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5dfcecb6-d21a-4149-aefb-bb397809db78}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc459b54-70a3-4ed0-9a39-eb21cb3586f9}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3cc25d7c-b1d5-425c-8d29-643cc9e6eabc}, !- Handle
  Coil Cooling DX Single Speed 3 7kBtu/hr 10.9EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.77615714757116,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {c556c50a-ee1e-48aa-ac56-1840e7b70570}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {55e7b5be-c3ad-4052-a484-6f7353826563}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {5bd7a0c1-db85-48af-bd6e-f992ec617135}, !- Air Inlet Node Name
  {18b234f8-43ef-4651-89d9-528fcfcea5cd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c556c50a-ee1e-48aa-ac56-1840e7b70570}, !- Supply Air Fan Name
  {5397c732-a417-4870-b6a5-df72c2a44208}, !- Heating Coil Name
  {3cc25d7c-b1d5-425c-8d29-643cc9e6eabc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cbf7102a-14b1-49c0-913f-f1f037e39dc7}, !- Handle
  Node 62,                                !- Name
  {8ac7aa07-0c97-4741-af8b-9284505a8587}, !- Inlet Port
  {5bd7a0c1-db85-48af-bd6e-f992ec617135}; !- Outlet Port

OS:Connection,
  {8ac7aa07-0c97-4741-af8b-9284505a8587}, !- Handle
  {e4f35af2-e889-4682-8a81-8f1252e86cee}, !- Name
  {0aed3bee-718d-488c-92c1-4a94f0dfa58a}, !- Source Object
  3,                                      !- Outlet Port
  {cbf7102a-14b1-49c0-913f-f1f037e39dc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd7a0c1-db85-48af-bd6e-f992ec617135}, !- Handle
  {a2cdbd40-2f7f-4b4c-b4a9-621b78017a1d}, !- Name
  {cbf7102a-14b1-49c0-913f-f1f037e39dc7}, !- Source Object
  3,                                      !- Outlet Port
  {55e7b5be-c3ad-4052-a484-6f7353826563}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {778599ea-9acc-41b2-ba52-f4b7a2579301}, !- Handle
  Node 63,                                !- Name
  {18b234f8-43ef-4651-89d9-528fcfcea5cd}, !- Inlet Port
  {a463d20b-985d-44fe-89f1-49e8b69d04f4}; !- Outlet Port

OS:Connection,
  {a463d20b-985d-44fe-89f1-49e8b69d04f4}, !- Handle
  {b7fcdf8a-678a-487b-8854-7f35cadf9120}, !- Name
  {778599ea-9acc-41b2-ba52-f4b7a2579301}, !- Source Object
  3,                                      !- Outlet Port
  {dfaedde2-9c57-4e0f-ae87-5e81e2a4aed8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {18b234f8-43ef-4651-89d9-528fcfcea5cd}, !- Handle
  {100df11e-d4b3-47a2-a92f-f01c1b6540c9}, !- Name
  {55e7b5be-c3ad-4052-a484-6f7353826563}, !- Source Object
  4,                                      !- Outlet Port
  {778599ea-9acc-41b2-ba52-f4b7a2579301}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a0f93d9f-c55a-46f3-83c9-3b4c4e816e66}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {15f89069-69c1-4207-b57a-b8c7c1e6a12f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {731a576b-b969-46a5-9715-fcf1fd33decf}, !- Air Inlet Node Name
  {dd96d064-b255-4f86-b611-069b441a31cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {980901be-b856-432f-b6f2-9f73600266b4}, !- Handle
  Node 67,                                !- Name
  {cf8da488-c6be-49b5-a7d9-a2e2121dfc87}, !- Inlet Port
  {f5ef4452-6955-4ef6-8a32-ec0533d397fe}; !- Outlet Port

OS:Connection,
  {5bfeee9f-400e-49f0-b7c9-9ffd17a2c5bf}, !- Handle
  {7be8404e-b9e7-4d30-861f-b39b6719bc9d}, !- Name
  {9033b079-e80c-4796-8126-c30c04e12141}, !- Source Object
  3,                                      !- Outlet Port
  {dfaedde2-9c57-4e0f-ae87-5e81e2a4aed8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cf8da488-c6be-49b5-a7d9-a2e2121dfc87}, !- Handle
  {2f1376ac-59b2-4f47-a86d-17f66dc62e46}, !- Name
  {88cd6d36-fa2d-4cc5-9cda-b9e4ba44a30f}, !- Source Object
  3,                                      !- Outlet Port
  {980901be-b856-432f-b6f2-9f73600266b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5ef4452-6955-4ef6-8a32-ec0533d397fe}, !- Handle
  {2a17f391-c056-4fed-b1d3-2dd3d43730f3}, !- Name
  {980901be-b856-432f-b6f2-9f73600266b4}, !- Source Object
  3,                                      !- Outlet Port
  {38552d22-6223-4769-ac7e-73a4add45841}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c8ea4e9-a1fd-45b3-a221-ef4d67701b5c}, !- Handle
  Node 68,                                !- Name
  {f42cd876-7731-4138-b3f8-c0e3091d717d}, !- Inlet Port
  {731a576b-b969-46a5-9715-fcf1fd33decf}; !- Outlet Port

OS:Connection,
  {f42cd876-7731-4138-b3f8-c0e3091d717d}, !- Handle
  {cff78157-de53-4c04-aea2-e5a93ae06162}, !- Name
  {4c8c4a17-d233-4f07-8c45-c42fb8e04ded}, !- Source Object
  3,                                      !- Outlet Port
  {2c8ea4e9-a1fd-45b3-a221-ef4d67701b5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {731a576b-b969-46a5-9715-fcf1fd33decf}, !- Handle
  {2fdd5995-5118-4934-8574-a6e9ce93f87a}, !- Name
  {2c8ea4e9-a1fd-45b3-a221-ef4d67701b5c}, !- Source Object
  3,                                      !- Outlet Port
  {15f89069-69c1-4207-b57a-b8c7c1e6a12f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd96d064-b255-4f86-b611-069b441a31cc}, !- Handle
  {900e359a-7e1b-497d-bb7f-04c78094b236}, !- Name
  {15f89069-69c1-4207-b57a-b8c7c1e6a12f}, !- Source Object
  4,                                      !- Outlet Port
  {9033b079-e80c-4796-8126-c30c04e12141}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81cc80e3-0df1-434e-90bb-9b514f6c6b89}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {2196b17e-ade3-45c4-abde-596c6aeae551}, !- Availability Schedule
  {7589efae-11cf-45e8-877c-9f51fe0a0952}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ebe302c0-f8de-4b05-93df-a031e5c3b3cb}, !- Supply Side Inlet Node Name
  {d6b7b47c-6a0d-463c-8fe5-4298949ff381}, !- Demand Side Outlet Node Name
  {30198bad-803a-4cd7-b387-8eec1121cdcf}, !- Demand Side Inlet Node A
  {31b9593d-86a1-4e8e-9e0e-55d2d71eeb8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {200f7c69-4107-40f4-bec1-a9b33ceaad90}, !- Demand Mixer Name
  {485aac1b-d346-481c-8554-36772b372e50}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c44ad63f-b3b6-477b-bcd8-19a1a82738a5}, !- Handle
  Node 69,                                !- Name
  {ebe302c0-f8de-4b05-93df-a031e5c3b3cb}, !- Inlet Port
  {619ef24a-438e-4f08-9263-d1864e38c575}; !- Outlet Port

OS:Node,
  {e1f24491-e662-458e-988f-ac3eeb7aa1ba}, !- Handle
  Node 70,                                !- Name
  {3734ca3f-fc09-4589-8788-05cc8bdf106e}, !- Inlet Port
  {31b9593d-86a1-4e8e-9e0e-55d2d71eeb8b}; !- Outlet Port

OS:Connection,
  {ebe302c0-f8de-4b05-93df-a031e5c3b3cb}, !- Handle
  {cc677622-0012-4dad-a890-fb0b36d2099b}, !- Name
  {81cc80e3-0df1-434e-90bb-9b514f6c6b89}, !- Source Object
  8,                                      !- Outlet Port
  {c44ad63f-b3b6-477b-bcd8-19a1a82738a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b9593d-86a1-4e8e-9e0e-55d2d71eeb8b}, !- Handle
  {c44ff5b3-9c62-4489-850b-a8880599b343}, !- Name
  {e1f24491-e662-458e-988f-ac3eeb7aa1ba}, !- Source Object
  3,                                      !- Outlet Port
  {81cc80e3-0df1-434e-90bb-9b514f6c6b89}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b3edd486-138b-4d42-b3a6-dda153f7ae11}, !- Handle
  Node 73,                                !- Name
  {30198bad-803a-4cd7-b387-8eec1121cdcf}, !- Inlet Port
  {607ba7cb-dd27-4e57-adf2-ff7e2bce0fe0}; !- Outlet Port

OS:Node,
  {70e25aba-0738-4fd7-ba0d-3cff6b0bdd73}, !- Handle
  Node 74,                                !- Name
  {5a7e3c70-d468-459f-bdea-3912e3f3f2d5}, !- Inlet Port
  {d6b7b47c-6a0d-463c-8fe5-4298949ff381}; !- Outlet Port

OS:Node,
  {0034a660-90ee-48d7-84a4-2e44cc118b47}, !- Handle
  Node 75,                                !- Name
  {19a36612-b4c6-42c2-8391-1b9051fd073b}, !- Inlet Port
  {f49026a7-65dc-491f-aae1-aa7f56856dd8}; !- Outlet Port

OS:Connection,
  {30198bad-803a-4cd7-b387-8eec1121cdcf}, !- Handle
  {c5bc3e27-68d5-437d-8906-f9175605215f}, !- Name
  {81cc80e3-0df1-434e-90bb-9b514f6c6b89}, !- Source Object
  10,                                     !- Outlet Port
  {b3edd486-138b-4d42-b3a6-dda153f7ae11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6b7b47c-6a0d-463c-8fe5-4298949ff381}, !- Handle
  {4e2236a9-ebc6-4b55-b1fa-954f4a7b9215}, !- Name
  {70e25aba-0738-4fd7-ba0d-3cff6b0bdd73}, !- Source Object
  3,                                      !- Outlet Port
  {81cc80e3-0df1-434e-90bb-9b514f6c6b89}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {485aac1b-d346-481c-8554-36772b372e50}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {607ba7cb-dd27-4e57-adf2-ff7e2bce0fe0}, !- Inlet Node Name
  {2dc51938-3574-46b1-9161-396bb0f439e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {200f7c69-4107-40f4-bec1-a9b33ceaad90}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {5a7e3c70-d468-459f-bdea-3912e3f3f2d5}, !- Outlet Node Name
  {1c5e8a01-6c66-44aa-bebd-2e3b8f1825b5}; !- Inlet Node Name 1

OS:Connection,
  {607ba7cb-dd27-4e57-adf2-ff7e2bce0fe0}, !- Handle
  {3d68f60e-5066-414c-9713-7c6f840f2650}, !- Name
  {b3edd486-138b-4d42-b3a6-dda153f7ae11}, !- Source Object
  3,                                      !- Outlet Port
  {485aac1b-d346-481c-8554-36772b372e50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a7e3c70-d468-459f-bdea-3912e3f3f2d5}, !- Handle
  {9e045aca-cd34-46b9-8d0c-96ad68c367ac}, !- Name
  {200f7c69-4107-40f4-bec1-a9b33ceaad90}, !- Source Object
  2,                                      !- Outlet Port
  {70e25aba-0738-4fd7-ba0d-3cff6b0bdd73}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9f6a2ada-b89c-4796-8fec-b51558291281}, !- Handle
  {81cc80e3-0df1-434e-90bb-9b514f6c6b89}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7589efae-11cf-45e8-877c-9f51fe0a0952}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {0c6296ab-4830-4f93-9e0b-bc2c3aa6b37f}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {08bd9e8e-f536-4a32-8f41-d6e8b6d03828}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f7e5a866-219b-4d0c-b551-06bdec246c75}, !- Air Inlet Node Name
  {3734ca3f-fc09-4589-8788-05cc8bdf106e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ec583dee-4058-4ba4-a517-6428c0d67607}, !- Handle
  Coil Heating Electric 7,                !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {320c5438-4f3a-4af7-8587-30da0ff2218a}, !- Air Inlet Node Name
  {6e87eaf1-858d-4bbd-9977-e69df793110d}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8433cf7e-5572-4663-8d05-b35a3799d4a0}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {03ef2272-c46a-402a-918f-6c676eb232f9}, !- Handle
  Curve Quadratic 13,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ba77a7f8-2eff-4ead-ac82-bee891ae549e}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72276c67-a43c-409d-82ad-a0f9c39eca73}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aa54b669-0855-43b8-a9b0-8499ea80835e}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {720b658d-d629-4f04-8b35-fc8e6d024d0f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {74382aaf-8a07-42ee-8924-e6fe348de7c7}, !- Air Inlet Node Name
  {9a710994-70b8-4376-ba11-af535bbe5d66}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {547cc58c-cf2d-4438-9ef0-54eba471ac49}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2196b17e-ade3-45c4-abde-596c6aeae551}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {843b4042-e108-4cd8-91b4-b973af2be43b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {843b4042-e108-4cd8-91b4-b973af2be43b}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9eb7c22-3cec-404e-860d-74465d2721c4}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {547cc58c-cf2d-4438-9ef0-54eba471ac49}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {4d5540fd-bb93-4ee6-b91a-42562262eedf}, !- Mixed Air Node Name
  {6a49c167-044f-4edd-9f5f-ce5c8e0b5c44}, !- Outdoor Air Stream Node Name
  {1619d6a0-8bcd-40e7-ba05-2a8c16d564c4}, !- Relief Air Stream Node Name
  {619ef24a-438e-4f08-9263-d1864e38c575}; !- Return Air Stream Node Name

OS:Node,
  {87d5f0a2-b266-4771-91cb-de69b5d8744e}, !- Handle
  Node 76,                                !- Name
  ,                                       !- Inlet Port
  {6a49c167-044f-4edd-9f5f-ce5c8e0b5c44}; !- Outlet Port

OS:Connection,
  {6a49c167-044f-4edd-9f5f-ce5c8e0b5c44}, !- Handle
  {9c89eb79-f798-4c8d-8442-5a3c83199162}, !- Name
  {87d5f0a2-b266-4771-91cb-de69b5d8744e}, !- Source Object
  3,                                      !- Outlet Port
  {b9eb7c22-3cec-404e-860d-74465d2721c4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {97f7cd3a-f36c-4ef9-a613-8d5844754830}, !- Handle
  Node 77,                                !- Name
  {1619d6a0-8bcd-40e7-ba05-2a8c16d564c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1619d6a0-8bcd-40e7-ba05-2a8c16d564c4}, !- Handle
  {d0c07c45-baf0-40b0-a56c-db7be8e4ff17}, !- Name
  {b9eb7c22-3cec-404e-860d-74465d2721c4}, !- Source Object
  7,                                      !- Outlet Port
  {97f7cd3a-f36c-4ef9-a613-8d5844754830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3734ca3f-fc09-4589-8788-05cc8bdf106e}, !- Handle
  {9ff481a4-177e-4c07-a442-ed6ae7e9d548}, !- Name
  {08bd9e8e-f536-4a32-8f41-d6e8b6d03828}, !- Source Object
  9,                                      !- Outlet Port
  {e1f24491-e662-458e-988f-ac3eeb7aa1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59269a2c-6fd9-4ac0-9634-ee9d5cb391be}, !- Handle
  Node 78,                                !- Name
  {6e87eaf1-858d-4bbd-9977-e69df793110d}, !- Inlet Port
  {f7e5a866-219b-4d0c-b551-06bdec246c75}; !- Outlet Port

OS:Connection,
  {6e87eaf1-858d-4bbd-9977-e69df793110d}, !- Handle
  {58d575aa-6472-4b38-94c4-d701aacafd86}, !- Name
  {ec583dee-4058-4ba4-a517-6428c0d67607}, !- Source Object
  6,                                      !- Outlet Port
  {59269a2c-6fd9-4ac0-9634-ee9d5cb391be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e5a866-219b-4d0c-b551-06bdec246c75}, !- Handle
  {e16e4d3e-328b-486a-9878-6fdac46cdad1}, !- Name
  {59269a2c-6fd9-4ac0-9634-ee9d5cb391be}, !- Source Object
  3,                                      !- Outlet Port
  {08bd9e8e-f536-4a32-8f41-d6e8b6d03828}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {322b3c10-f869-493b-b3d9-2394e203f11a}, !- Handle
  Node 79,                                !- Name
  {9a710994-70b8-4376-ba11-af535bbe5d66}, !- Inlet Port
  {320c5438-4f3a-4af7-8587-30da0ff2218a}; !- Outlet Port

OS:Connection,
  {9a710994-70b8-4376-ba11-af535bbe5d66}, !- Handle
  {b0245be7-bbe8-4100-b601-649414e7fd9d}, !- Name
  {720b658d-d629-4f04-8b35-fc8e6d024d0f}, !- Source Object
  9,                                      !- Outlet Port
  {322b3c10-f869-493b-b3d9-2394e203f11a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320c5438-4f3a-4af7-8587-30da0ff2218a}, !- Handle
  {cfc21f50-5cc4-4b26-8ec9-ffddf455ace1}, !- Name
  {322b3c10-f869-493b-b3d9-2394e203f11a}, !- Source Object
  3,                                      !- Outlet Port
  {ec583dee-4058-4ba4-a517-6428c0d67607}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {46f4f381-9c34-4bee-a7ed-ca910fab1002}, !- Handle
  Node 80,                                !- Name
  {4d5540fd-bb93-4ee6-b91a-42562262eedf}, !- Inlet Port
  {74382aaf-8a07-42ee-8924-e6fe348de7c7}; !- Outlet Port

OS:Connection,
  {619ef24a-438e-4f08-9263-d1864e38c575}, !- Handle
  {c5a83e2f-02b5-4a49-82d4-e8aa530725a6}, !- Name
  {c44ad63f-b3b6-477b-bcd8-19a1a82738a5}, !- Source Object
  3,                                      !- Outlet Port
  {b9eb7c22-3cec-404e-860d-74465d2721c4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {4d5540fd-bb93-4ee6-b91a-42562262eedf}, !- Handle
  {977fd491-6293-4608-bf58-96d7a9ecb5aa}, !- Name
  {b9eb7c22-3cec-404e-860d-74465d2721c4}, !- Source Object
  5,                                      !- Outlet Port
  {46f4f381-9c34-4bee-a7ed-ca910fab1002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74382aaf-8a07-42ee-8924-e6fe348de7c7}, !- Handle
  {fdcacff3-73af-4d4d-bd34-ab9978c6c6a9}, !- Name
  {46f4f381-9c34-4bee-a7ed-ca910fab1002}, !- Source Object
  3,                                      !- Outlet Port
  {720b658d-d629-4f04-8b35-fc8e6d024d0f}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b4b97bc7-8128-46d7-8548-eff21bcc2fe1}, !- Handle
  Makeup-Air Unit Supply Air Temp 26,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {d6528498-9286-49e8-80e1-0ff4d412b2f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6528498-9286-49e8-80e1-0ff4d412b2f1}, !- Handle
  Makeup Air Unit Supply Air Temp Default 26, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d04decdc-9267-4628-bb69-7d6b1a271efb}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {b4b97bc7-8128-46d7-8548-eff21bcc2fe1}, !- Schedule Name
  {e1f24491-e662-458e-988f-ac3eeb7aa1ba}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {58f85612-0919-42cf-b582-319297bac892}, !- Handle
  Coil Heating Electric 8,                !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c1ae4b06-2bd9-4dea-9185-865c6e90a767}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {784e5d45-1a30-48b4-95c5-ae8325459028}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f2ecc37-ebe7-4f52-81d7-9385b059e479}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1683977d-9f5a-4afa-8a99-3e0d9e1ad719}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9f32bf5a-0de6-4c57-a3ce-fb76babcb439}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {00a1f5e5-429e-4fbc-a13a-8f3253b2f7a7}, !- Handle
  Coil Cooling DX Single Speed 4 19kBtu/hr 9.3EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f825b351-a6d9-473d-99ac-e2b09af73132}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {874d0ec5-b808-45dd-919b-0a3b2452e4f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {c5d38ced-c45f-4e1d-b62b-f52fbc9db66c}, !- Air Inlet Node Name
  {ce629eae-78b2-43a7-9265-7bc03665eb3e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f825b351-a6d9-473d-99ac-e2b09af73132}, !- Supply Air Fan Name
  {58f85612-0919-42cf-b582-319297bac892}, !- Heating Coil Name
  {00a1f5e5-429e-4fbc-a13a-8f3253b2f7a7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {60f30430-0d35-42fe-863a-801efb3324dc}, !- Handle
  Node 81,                                !- Name
  {7326a450-3081-4d76-9ca7-3450af96b30d}, !- Inlet Port
  {c5d38ced-c45f-4e1d-b62b-f52fbc9db66c}; !- Outlet Port

OS:Connection,
  {7326a450-3081-4d76-9ca7-3450af96b30d}, !- Handle
  {33883ebc-f02b-466e-89bd-254257525414}, !- Name
  {35a08d31-5ada-4b2e-84e4-a77b88d022cf}, !- Source Object
  3,                                      !- Outlet Port
  {60f30430-0d35-42fe-863a-801efb3324dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5d38ced-c45f-4e1d-b62b-f52fbc9db66c}, !- Handle
  {ce633ff6-bea7-4dfb-8e58-42ca041094fb}, !- Name
  {60f30430-0d35-42fe-863a-801efb3324dc}, !- Source Object
  3,                                      !- Outlet Port
  {874d0ec5-b808-45dd-919b-0a3b2452e4f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b5f7d58c-2f73-42e4-9813-d3c8559d0d8b}, !- Handle
  Node 82,                                !- Name
  {ce629eae-78b2-43a7-9265-7bc03665eb3e}, !- Inlet Port
  {b29de398-e5b1-44fe-9c48-f74c13456fc1}; !- Outlet Port

OS:Connection,
  {b29de398-e5b1-44fe-9c48-f74c13456fc1}, !- Handle
  {9b2f15ff-adf3-49b5-8ed8-a3274e2b568b}, !- Name
  {b5f7d58c-2f73-42e4-9813-d3c8559d0d8b}, !- Source Object
  3,                                      !- Outlet Port
  {645e724f-989d-48bc-95cd-fc77d8caa8a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce629eae-78b2-43a7-9265-7bc03665eb3e}, !- Handle
  {149375f2-154c-44ca-8fd7-470d3c793ec6}, !- Name
  {874d0ec5-b808-45dd-919b-0a3b2452e4f6}, !- Source Object
  4,                                      !- Outlet Port
  {b5f7d58c-2f73-42e4-9813-d3c8559d0d8b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1bbbb7f9-3047-4a0a-a552-5cb8c890a877}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92ad301d-92c5-4193-954f-7b749eda2e05}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {2cebd110-3fa8-45f9-96fa-56e10ca73e8d}, !- Air Inlet Node Name
  {19a36612-b4c6-42c2-8391-1b9051fd073b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {135e10da-f8f4-4d3f-b8f0-9ffb4a1886b8}, !- Handle
  Node 83,                                !- Name
  {f3dc534e-5170-4f0f-b2a5-37db8c9bd3b4}, !- Inlet Port
  {1c5e8a01-6c66-44aa-bebd-2e3b8f1825b5}; !- Outlet Port

OS:Connection,
  {f49026a7-65dc-491f-aae1-aa7f56856dd8}, !- Handle
  {ee1646a3-d9d6-4f7d-ae5c-2f605d0fb569}, !- Name
  {0034a660-90ee-48d7-84a4-2e44cc118b47}, !- Source Object
  3,                                      !- Outlet Port
  {645e724f-989d-48bc-95cd-fc77d8caa8a3}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f3dc534e-5170-4f0f-b2a5-37db8c9bd3b4}, !- Handle
  {a3f19d78-ec67-44db-a2ba-78d13dd6fbe1}, !- Name
  {bcff8c8c-1c4f-455c-815f-6ef749708798}, !- Source Object
  3,                                      !- Outlet Port
  {135e10da-f8f4-4d3f-b8f0-9ffb4a1886b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c5e8a01-6c66-44aa-bebd-2e3b8f1825b5}, !- Handle
  {cc6b85ce-e40c-45e9-866d-d58e78243b0f}, !- Name
  {135e10da-f8f4-4d3f-b8f0-9ffb4a1886b8}, !- Source Object
  3,                                      !- Outlet Port
  {200f7c69-4107-40f4-bec1-a9b33ceaad90}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83ca6819-eaca-44bc-9ea5-cf144a75cfe0}, !- Handle
  Node 84,                                !- Name
  {2dc51938-3574-46b1-9161-396bb0f439e7}, !- Inlet Port
  {2cebd110-3fa8-45f9-96fa-56e10ca73e8d}; !- Outlet Port

OS:Connection,
  {2dc51938-3574-46b1-9161-396bb0f439e7}, !- Handle
  {d66b44c6-e7ab-465b-ab80-cdcd5ce2d90a}, !- Name
  {485aac1b-d346-481c-8554-36772b372e50}, !- Source Object
  3,                                      !- Outlet Port
  {83ca6819-eaca-44bc-9ea5-cf144a75cfe0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cebd110-3fa8-45f9-96fa-56e10ca73e8d}, !- Handle
  {fd1f9372-b9aa-4a61-843f-5b7b180ffdd9}, !- Name
  {83ca6819-eaca-44bc-9ea5-cf144a75cfe0}, !- Source Object
  3,                                      !- Outlet Port
  {92ad301d-92c5-4193-954f-7b749eda2e05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19a36612-b4c6-42c2-8391-1b9051fd073b}, !- Handle
  {bfeecbd0-96b0-4b9d-b936-6ab93ceb20d1}, !- Name
  {92ad301d-92c5-4193-954f-7b749eda2e05}, !- Source Object
  4,                                      !- Outlet Port
  {0034a660-90ee-48d7-84a4-2e44cc118b47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e7ef69be-5299-47a9-98a9-67519c7452c3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {83626032-7ffb-4d9d-bd85-a1f8522dfec6}, !- Availability Schedule
  {7fbf1b7e-7167-4da8-993b-027579b4b127}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {22bb9603-9ae0-48a3-95de-acc8ffe3691c}, !- Supply Side Inlet Node Name
  {4571c80a-4e3e-4a5a-8993-9aea3af69c48}, !- Demand Side Outlet Node Name
  {bdaccbc0-5537-4e8f-87fa-acabb24889ba}, !- Demand Side Inlet Node A
  {8815018a-8072-44be-808f-b3ecb35aaf6d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f12861e9-1755-4efb-a9fc-b951901adfed}, !- Demand Mixer Name
  {c093655e-cb49-4b86-8c35-eb5893616322}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e48fc134-1001-4b54-922c-312dec892bed}, !- Handle
  Node 85,                                !- Name
  {22bb9603-9ae0-48a3-95de-acc8ffe3691c}, !- Inlet Port
  {7fdaad52-3f92-4e58-aae2-55982d19c9d3}; !- Outlet Port

OS:Node,
  {66536455-3dc3-4e99-94af-e7b8e439a9de}, !- Handle
  Node 86,                                !- Name
  {42bfc170-f2aa-460c-97b8-0002743c0d4c}, !- Inlet Port
  {8815018a-8072-44be-808f-b3ecb35aaf6d}; !- Outlet Port

OS:Connection,
  {22bb9603-9ae0-48a3-95de-acc8ffe3691c}, !- Handle
  {fde2771e-eb49-405d-a079-9ec775b91949}, !- Name
  {e7ef69be-5299-47a9-98a9-67519c7452c3}, !- Source Object
  8,                                      !- Outlet Port
  {e48fc134-1001-4b54-922c-312dec892bed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8815018a-8072-44be-808f-b3ecb35aaf6d}, !- Handle
  {b3029507-3a18-4eb4-962a-93111710c856}, !- Name
  {66536455-3dc3-4e99-94af-e7b8e439a9de}, !- Source Object
  3,                                      !- Outlet Port
  {e7ef69be-5299-47a9-98a9-67519c7452c3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8d0da40f-7c80-47ce-9846-2805acd9aefb}, !- Handle
  Node 87,                                !- Name
  {bdaccbc0-5537-4e8f-87fa-acabb24889ba}, !- Inlet Port
  {6efd4135-5302-4230-b265-7f2930ad2f41}; !- Outlet Port

OS:Node,
  {5925b40c-c320-48a4-a5d9-fc8699ff32ea}, !- Handle
  Node 88,                                !- Name
  {bd94d572-2ad9-410e-b9b4-b8f6326597f4}, !- Inlet Port
  {4571c80a-4e3e-4a5a-8993-9aea3af69c48}; !- Outlet Port

OS:Node,
  {1a4ed693-c517-4a05-bcf2-2d0e7b240c78}, !- Handle
  Node 89,                                !- Name
  {ec4c3514-c00d-4794-ac75-ae79346b6bd4}, !- Inlet Port
  {9cb2de7b-baf1-4ffa-8a1e-f359efc2040e}; !- Outlet Port

OS:Connection,
  {bdaccbc0-5537-4e8f-87fa-acabb24889ba}, !- Handle
  {1dab2f20-54d2-4520-9ade-58ad2dfb90f1}, !- Name
  {e7ef69be-5299-47a9-98a9-67519c7452c3}, !- Source Object
  10,                                     !- Outlet Port
  {8d0da40f-7c80-47ce-9846-2805acd9aefb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4571c80a-4e3e-4a5a-8993-9aea3af69c48}, !- Handle
  {e2bd20c3-d51e-4a21-8bed-995f805c9f61}, !- Name
  {5925b40c-c320-48a4-a5d9-fc8699ff32ea}, !- Source Object
  3,                                      !- Outlet Port
  {e7ef69be-5299-47a9-98a9-67519c7452c3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c093655e-cb49-4b86-8c35-eb5893616322}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {6efd4135-5302-4230-b265-7f2930ad2f41}, !- Inlet Node Name
  {0db07744-60eb-4e82-bf0d-b7250a2a8386}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f12861e9-1755-4efb-a9fc-b951901adfed}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {bd94d572-2ad9-410e-b9b4-b8f6326597f4}, !- Outlet Node Name
  {db34ff62-cc8f-442d-a24e-e960422ffff0}; !- Inlet Node Name 1

OS:Connection,
  {6efd4135-5302-4230-b265-7f2930ad2f41}, !- Handle
  {49acb6ca-62da-435a-8ad1-214c84c60087}, !- Name
  {8d0da40f-7c80-47ce-9846-2805acd9aefb}, !- Source Object
  3,                                      !- Outlet Port
  {c093655e-cb49-4b86-8c35-eb5893616322}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd94d572-2ad9-410e-b9b4-b8f6326597f4}, !- Handle
  {738a739d-4b4b-415d-a851-cf8c91c44edc}, !- Name
  {f12861e9-1755-4efb-a9fc-b951901adfed}, !- Source Object
  2,                                      !- Outlet Port
  {5925b40c-c320-48a4-a5d9-fc8699ff32ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {37a7b241-98f8-4352-a6a0-36ce7d311400}, !- Handle
  {e7ef69be-5299-47a9-98a9-67519c7452c3}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7fbf1b7e-7167-4da8-993b-027579b4b127}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {af4cd49d-adb0-4624-abad-b4f5fc950ccd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {eccf33ac-89ac-4c14-bda6-6ddc5d095158}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eaae8e21-0890-4b4d-81df-7c5f17f31fd8}, !- Air Inlet Node Name
  {42bfc170-f2aa-460c-97b8-0002743c0d4c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {1982654e-4532-4188-be58-55a5620e1195}, !- Handle
  Coil Heating Electric 9,                !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {af6f877a-111c-4812-bbca-19653e93f893}, !- Air Inlet Node Name
  {1005195d-74c4-4dcc-811b-d9a6a039f9bc}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0c572bf4-fcc7-468d-b6fc-b64dd3b7bb02}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88780d53-6e3a-4275-a3df-296b253e3d2f}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f00c1e2a-9cc7-4e76-b1dc-a3f5ec4cbf4e}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53bdd2e3-3ea9-4cf0-b564-57528b6e494c}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c1b3d54d-8f4c-47f1-b4e4-df328d31b5a0}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1863b09a-2007-4db2-b00d-c6711658976b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {43477ffa-6f44-4497-8257-0d37f88a575b}, !- Air Inlet Node Name
  {802576b9-3022-45a4-b05a-42015e065e2b}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {484f14e4-94ce-4d4a-a511-cba272a3da3a}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {83626032-7ffb-4d9d-bd85-a1f8522dfec6}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5d3e9873-5d4c-49a2-aeb7-81d2fb050982}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5d3e9873-5d4c-49a2-aeb7-81d2fb050982}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f22bc0fe-2959-4ae9-bb96-8b1608c54548}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {484f14e4-94ce-4d4a-a511-cba272a3da3a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2097eef2-0669-477e-b8ae-6c699add707f}, !- Mixed Air Node Name
  {851793ab-3d2e-44ef-8d6d-42f84cfaa2b7}, !- Outdoor Air Stream Node Name
  {ecf0f1d2-14a7-4561-a97b-a3cad5ae35b0}, !- Relief Air Stream Node Name
  {7fdaad52-3f92-4e58-aae2-55982d19c9d3}; !- Return Air Stream Node Name

OS:Node,
  {79816093-8640-4ad7-a1f9-16718fd1091c}, !- Handle
  Node 90,                                !- Name
  ,                                       !- Inlet Port
  {851793ab-3d2e-44ef-8d6d-42f84cfaa2b7}; !- Outlet Port

OS:Connection,
  {851793ab-3d2e-44ef-8d6d-42f84cfaa2b7}, !- Handle
  {32009b66-5809-4804-943d-46add65c1e69}, !- Name
  {79816093-8640-4ad7-a1f9-16718fd1091c}, !- Source Object
  3,                                      !- Outlet Port
  {f22bc0fe-2959-4ae9-bb96-8b1608c54548}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d029db71-4d1d-43f1-bb26-7b576c856d1a}, !- Handle
  Node 91,                                !- Name
  {ecf0f1d2-14a7-4561-a97b-a3cad5ae35b0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecf0f1d2-14a7-4561-a97b-a3cad5ae35b0}, !- Handle
  {f79d3bb1-56ea-41ad-82b4-a7b3320c0bc4}, !- Name
  {f22bc0fe-2959-4ae9-bb96-8b1608c54548}, !- Source Object
  7,                                      !- Outlet Port
  {d029db71-4d1d-43f1-bb26-7b576c856d1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42bfc170-f2aa-460c-97b8-0002743c0d4c}, !- Handle
  {ad125ad7-c7a0-450b-8e88-8d2f0b72a4d3}, !- Name
  {eccf33ac-89ac-4c14-bda6-6ddc5d095158}, !- Source Object
  9,                                      !- Outlet Port
  {66536455-3dc3-4e99-94af-e7b8e439a9de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a12eee66-b0c4-4fdb-b3d9-62fe951ebb74}, !- Handle
  Node 92,                                !- Name
  {1005195d-74c4-4dcc-811b-d9a6a039f9bc}, !- Inlet Port
  {eaae8e21-0890-4b4d-81df-7c5f17f31fd8}; !- Outlet Port

OS:Connection,
  {1005195d-74c4-4dcc-811b-d9a6a039f9bc}, !- Handle
  {842571d0-4aa7-416e-82e8-261a9606a12c}, !- Name
  {1982654e-4532-4188-be58-55a5620e1195}, !- Source Object
  6,                                      !- Outlet Port
  {a12eee66-b0c4-4fdb-b3d9-62fe951ebb74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaae8e21-0890-4b4d-81df-7c5f17f31fd8}, !- Handle
  {03c5d365-d16e-431a-b0bd-53e801b56b58}, !- Name
  {a12eee66-b0c4-4fdb-b3d9-62fe951ebb74}, !- Source Object
  3,                                      !- Outlet Port
  {eccf33ac-89ac-4c14-bda6-6ddc5d095158}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e8c0a0e-fe36-4c49-8e09-0c356967f5a9}, !- Handle
  Node 93,                                !- Name
  {802576b9-3022-45a4-b05a-42015e065e2b}, !- Inlet Port
  {af6f877a-111c-4812-bbca-19653e93f893}; !- Outlet Port

OS:Connection,
  {802576b9-3022-45a4-b05a-42015e065e2b}, !- Handle
  {a399ed97-8c64-40ef-afb0-c63ceae39b4b}, !- Name
  {1863b09a-2007-4db2-b00d-c6711658976b}, !- Source Object
  9,                                      !- Outlet Port
  {7e8c0a0e-fe36-4c49-8e09-0c356967f5a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af6f877a-111c-4812-bbca-19653e93f893}, !- Handle
  {69a70bd1-f836-479b-a612-f817cbf32582}, !- Name
  {7e8c0a0e-fe36-4c49-8e09-0c356967f5a9}, !- Source Object
  3,                                      !- Outlet Port
  {1982654e-4532-4188-be58-55a5620e1195}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {736406c0-90d0-4e73-b977-e3f8283d36d6}, !- Handle
  Node 94,                                !- Name
  {2097eef2-0669-477e-b8ae-6c699add707f}, !- Inlet Port
  {43477ffa-6f44-4497-8257-0d37f88a575b}; !- Outlet Port

OS:Connection,
  {7fdaad52-3f92-4e58-aae2-55982d19c9d3}, !- Handle
  {b0dc47d0-764e-4d1c-a098-48aed9ec8f9c}, !- Name
  {e48fc134-1001-4b54-922c-312dec892bed}, !- Source Object
  3,                                      !- Outlet Port
  {f22bc0fe-2959-4ae9-bb96-8b1608c54548}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2097eef2-0669-477e-b8ae-6c699add707f}, !- Handle
  {019e0aca-8b81-4e11-8b5d-5de1582d75d0}, !- Name
  {f22bc0fe-2959-4ae9-bb96-8b1608c54548}, !- Source Object
  5,                                      !- Outlet Port
  {736406c0-90d0-4e73-b977-e3f8283d36d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43477ffa-6f44-4497-8257-0d37f88a575b}, !- Handle
  {70d49727-0f6a-4a21-80f3-b2183b9bcde5}, !- Name
  {736406c0-90d0-4e73-b977-e3f8283d36d6}, !- Source Object
  3,                                      !- Outlet Port
  {1863b09a-2007-4db2-b00d-c6711658976b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {8d776cac-b0a4-4edd-a735-7175b8d49a42}, !- Handle
  Makeup-Air Unit Supply Air Temp 27,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {082a4d4b-3964-4c5d-be03-071f9a0fd4f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {082a4d4b-3964-4c5d-be03-071f9a0fd4f4}, !- Handle
  Makeup Air Unit Supply Air Temp Default 27, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {703fad09-da1c-46ec-b022-323d26116b87}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {8d776cac-b0a4-4edd-a735-7175b8d49a42}, !- Schedule Name
  {66536455-3dc3-4e99-94af-e7b8e439a9de}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {785c6df3-c6a0-4a03-bba1-cd922af984af}, !- Handle
  Coil Heating Electric 10,               !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {438af8a4-5499-4b84-a3b4-75e36dffa6cc}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e73d88b-5eb9-4aa2-9ce6-4f955f3a0bc0}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fe7be84a-19e2-41c3-8f52-2e46f752a66e}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6943c686-cbf1-42fb-9ce5-e2ab4bf1148c}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3bd69c85-d060-4ab7-aeab-8a7436a07a41}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2cd1c615-cb1c-45b3-a189-9a5374c690e3}, !- Handle
  Coil Cooling DX Single Speed 5 17kBtu/hr 9.3EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cb7131c7-02c8-4b17-b366-cc66f4a89318}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2481cf44-4b4a-4296-bf2b-d4286deea715}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {737a6e31-4704-4808-9a7e-380596d79141}, !- Air Inlet Node Name
  {ca337505-924c-420b-90c2-6abd1a45a85e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb7131c7-02c8-4b17-b366-cc66f4a89318}, !- Supply Air Fan Name
  {785c6df3-c6a0-4a03-bba1-cd922af984af}, !- Heating Coil Name
  {2cd1c615-cb1c-45b3-a189-9a5374c690e3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f46efb03-cf62-4153-aaeb-fd647f1230f4}, !- Handle
  Node 95,                                !- Name
  {5c473042-5c35-4657-93db-38342bb81d3f}, !- Inlet Port
  {737a6e31-4704-4808-9a7e-380596d79141}; !- Outlet Port

OS:Connection,
  {5c473042-5c35-4657-93db-38342bb81d3f}, !- Handle
  {b925d51e-b864-4435-b856-98a90b586df1}, !- Name
  {8661e2c1-6ee7-4a76-922d-702b567f9bab}, !- Source Object
  3,                                      !- Outlet Port
  {f46efb03-cf62-4153-aaeb-fd647f1230f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {737a6e31-4704-4808-9a7e-380596d79141}, !- Handle
  {7eb52ca5-f182-494e-9319-6dee39f23601}, !- Name
  {f46efb03-cf62-4153-aaeb-fd647f1230f4}, !- Source Object
  3,                                      !- Outlet Port
  {2481cf44-4b4a-4296-bf2b-d4286deea715}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd678dc7-571f-42c7-9274-99ba4594e293}, !- Handle
  Node 96,                                !- Name
  {ca337505-924c-420b-90c2-6abd1a45a85e}, !- Inlet Port
  {eb767553-a97c-49bb-bfc6-f11d562e1b54}; !- Outlet Port

OS:Connection,
  {eb767553-a97c-49bb-bfc6-f11d562e1b54}, !- Handle
  {a0e6d34f-0ce7-431d-bb6d-ea50540f772a}, !- Name
  {fd678dc7-571f-42c7-9274-99ba4594e293}, !- Source Object
  3,                                      !- Outlet Port
  {af7e62b0-e55b-4358-881a-a109ac31d61c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ca337505-924c-420b-90c2-6abd1a45a85e}, !- Handle
  {cfa6197a-a4f6-4506-9dd8-0ddc2c496e30}, !- Name
  {2481cf44-4b4a-4296-bf2b-d4286deea715}, !- Source Object
  4,                                      !- Outlet Port
  {fd678dc7-571f-42c7-9274-99ba4594e293}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a87dbb1-fbbe-4d57-84e8-d493779bc9bf}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {660f7ca4-5ce4-480b-9acb-7034d30bdafa}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {abd801b4-9726-4fcd-9963-e2f5020a6247}, !- Air Inlet Node Name
  {ec4c3514-c00d-4794-ac75-ae79346b6bd4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b80e9218-4c77-4bb3-9224-c385b2b352eb}, !- Handle
  Node 97,                                !- Name
  {30743c62-ee1b-413f-9db1-05a30e6a8b54}, !- Inlet Port
  {db34ff62-cc8f-442d-a24e-e960422ffff0}; !- Outlet Port

OS:Connection,
  {9cb2de7b-baf1-4ffa-8a1e-f359efc2040e}, !- Handle
  {a3a56ce6-fffc-4679-9424-36061e1728d5}, !- Name
  {1a4ed693-c517-4a05-bcf2-2d0e7b240c78}, !- Source Object
  3,                                      !- Outlet Port
  {af7e62b0-e55b-4358-881a-a109ac31d61c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {30743c62-ee1b-413f-9db1-05a30e6a8b54}, !- Handle
  {ce70aae3-3758-4854-9665-c30ade922f4c}, !- Name
  {0e81b058-69d2-46ff-812b-1b0ab4205d2b}, !- Source Object
  3,                                      !- Outlet Port
  {b80e9218-4c77-4bb3-9224-c385b2b352eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db34ff62-cc8f-442d-a24e-e960422ffff0}, !- Handle
  {3f928910-47b0-4f97-9dfc-b4106cdc0197}, !- Name
  {b80e9218-4c77-4bb3-9224-c385b2b352eb}, !- Source Object
  3,                                      !- Outlet Port
  {f12861e9-1755-4efb-a9fc-b951901adfed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0bdf8d77-2595-496b-ba60-cdb59ebfc217}, !- Handle
  Node 98,                                !- Name
  {0db07744-60eb-4e82-bf0d-b7250a2a8386}, !- Inlet Port
  {abd801b4-9726-4fcd-9963-e2f5020a6247}; !- Outlet Port

OS:Connection,
  {0db07744-60eb-4e82-bf0d-b7250a2a8386}, !- Handle
  {62b81a5d-908b-43e1-9e8b-54cda8d61eb0}, !- Name
  {c093655e-cb49-4b86-8c35-eb5893616322}, !- Source Object
  3,                                      !- Outlet Port
  {0bdf8d77-2595-496b-ba60-cdb59ebfc217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abd801b4-9726-4fcd-9963-e2f5020a6247}, !- Handle
  {03064114-ddc2-47b3-b1e6-de881404a56a}, !- Name
  {0bdf8d77-2595-496b-ba60-cdb59ebfc217}, !- Source Object
  3,                                      !- Outlet Port
  {660f7ca4-5ce4-480b-9acb-7034d30bdafa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec4c3514-c00d-4794-ac75-ae79346b6bd4}, !- Handle
  {bd360642-7b33-44a0-87d8-f6d3141876a5}, !- Name
  {660f7ca4-5ce4-480b-9acb-7034d30bdafa}, !- Source Object
  4,                                      !- Outlet Port
  {1a4ed693-c517-4a05-bcf2-2d0e7b240c78}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17226191-3662-422a-aef6-560367c7e5a6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {edcfd8f8-c33b-47b0-bd44-aa446c888eb8}, !- Availability Schedule
  {a37db2b3-9991-44f4-aa74-1f52460be496}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3292949e-a9d4-44a7-a02b-a425596211ad}, !- Supply Side Inlet Node Name
  {613ac0a3-9d18-45de-8eb9-924764513281}, !- Demand Side Outlet Node Name
  {8ffc7669-58ca-43f8-95dc-c4e16bead1c6}, !- Demand Side Inlet Node A
  {c65eb03a-34ef-4465-9ec8-d72e2348208e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f88424f3-a8f8-4db1-9a46-25e3f4fe4f1c}, !- Demand Mixer Name
  {cbe3bd66-a8aa-42c0-bee8-826db2c0cade}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e1a9442e-a2e2-446c-ba7c-e41bcc1fdc3f}, !- Handle
  Node 99,                                !- Name
  {3292949e-a9d4-44a7-a02b-a425596211ad}, !- Inlet Port
  {863a3dd7-c9f6-420f-ae15-e48f658d663d}; !- Outlet Port

OS:Node,
  {a04c5281-0bea-4f62-bc74-3cbbe27757b2}, !- Handle
  Node 100,                               !- Name
  {ae27ba97-2778-4126-afdc-10e168f5334d}, !- Inlet Port
  {c65eb03a-34ef-4465-9ec8-d72e2348208e}; !- Outlet Port

OS:Connection,
  {3292949e-a9d4-44a7-a02b-a425596211ad}, !- Handle
  {ad9e7671-4412-487b-8d69-52cfd14af03d}, !- Name
  {17226191-3662-422a-aef6-560367c7e5a6}, !- Source Object
  8,                                      !- Outlet Port
  {e1a9442e-a2e2-446c-ba7c-e41bcc1fdc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c65eb03a-34ef-4465-9ec8-d72e2348208e}, !- Handle
  {40a902ed-8bf9-48e7-9499-56866eb45b0d}, !- Name
  {a04c5281-0bea-4f62-bc74-3cbbe27757b2}, !- Source Object
  3,                                      !- Outlet Port
  {17226191-3662-422a-aef6-560367c7e5a6}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e92ab9a5-b66a-41ad-a3df-d15659dedf17}, !- Handle
  Node 101,                               !- Name
  {8ffc7669-58ca-43f8-95dc-c4e16bead1c6}, !- Inlet Port
  {9a096899-48b4-446e-b659-a79954bc45c8}; !- Outlet Port

OS:Node,
  {950dbd93-b2c8-4200-9f10-54f8bc5fc74b}, !- Handle
  Node 102,                               !- Name
  {ce151a6a-bec9-42bd-a073-4b4602bcedaf}, !- Inlet Port
  {613ac0a3-9d18-45de-8eb9-924764513281}; !- Outlet Port

OS:Node,
  {949961d5-33d7-4797-97f8-27eb38c8a691}, !- Handle
  Node 103,                               !- Name
  {35716322-ce06-4348-b974-049194312c6e}, !- Inlet Port
  {3eabc406-911e-4052-8f01-7430edd5b45a}; !- Outlet Port

OS:Connection,
  {8ffc7669-58ca-43f8-95dc-c4e16bead1c6}, !- Handle
  {d02c6a02-feac-438d-8b0a-5f64bb6b6359}, !- Name
  {17226191-3662-422a-aef6-560367c7e5a6}, !- Source Object
  10,                                     !- Outlet Port
  {e92ab9a5-b66a-41ad-a3df-d15659dedf17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {613ac0a3-9d18-45de-8eb9-924764513281}, !- Handle
  {52472ca8-c06e-4ec3-96ef-fe8cd3bd8c23}, !- Name
  {950dbd93-b2c8-4200-9f10-54f8bc5fc74b}, !- Source Object
  3,                                      !- Outlet Port
  {17226191-3662-422a-aef6-560367c7e5a6}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cbe3bd66-a8aa-42c0-bee8-826db2c0cade}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {9a096899-48b4-446e-b659-a79954bc45c8}, !- Inlet Node Name
  {68d7d497-2f41-4bd2-aa4e-2b5077d84c45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f88424f3-a8f8-4db1-9a46-25e3f4fe4f1c}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {ce151a6a-bec9-42bd-a073-4b4602bcedaf}, !- Outlet Node Name
  {a96a7346-b30e-40d4-8686-a53ea8bbd5a6}; !- Inlet Node Name 1

OS:Connection,
  {9a096899-48b4-446e-b659-a79954bc45c8}, !- Handle
  {7235ec3c-b1b1-476b-9f85-86b2dd4bddd2}, !- Name
  {e92ab9a5-b66a-41ad-a3df-d15659dedf17}, !- Source Object
  3,                                      !- Outlet Port
  {cbe3bd66-a8aa-42c0-bee8-826db2c0cade}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce151a6a-bec9-42bd-a073-4b4602bcedaf}, !- Handle
  {e99764f4-05e1-4f31-b7ae-c242ff822a61}, !- Name
  {f88424f3-a8f8-4db1-9a46-25e3f4fe4f1c}, !- Source Object
  2,                                      !- Outlet Port
  {950dbd93-b2c8-4200-9f10-54f8bc5fc74b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1e48fd83-2afc-4e84-ab75-d896905ba35f}, !- Handle
  {17226191-3662-422a-aef6-560367c7e5a6}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a37db2b3-9991-44f4-aa74-1f52460be496}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {e0625e60-2768-45b1-a9d9-58b79ed69b56}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {46d9cce2-e834-407c-97fe-91c74afcb542}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {97b57b21-505d-4b3d-95e9-2795106720e2}, !- Air Inlet Node Name
  {ae27ba97-2778-4126-afdc-10e168f5334d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b754ac8b-59bc-492f-b2ff-532f5e1185cc}, !- Handle
  Coil Heating Electric 11,               !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {13462896-090a-4c97-a5dd-aec7856993c9}, !- Air Inlet Node Name
  {7b65e848-12b6-4f39-ae2d-d78b1c016cc5}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {52276e75-762e-40fb-a9bd-5ac26c3b962c}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {aa571344-bcb0-41e6-9db2-14ef14951776}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {845ed7b4-4fc1-47a2-9b6d-ab8f3c8c221e}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b0aac01-de0b-4d52-8887-973e5a04daf8}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b10e8ffb-ff58-44a6-ae4d-19de0a60ef4a}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {39d68406-6d71-4ef5-80ee-8d8f41ec3d99}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c0198b1d-b2d2-4ffe-b5e4-7dc148aa41d6}, !- Air Inlet Node Name
  {45d85a25-b4b4-4d12-93b8-f7d888aa8ac6}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {763c6220-09e1-4c52-a6a9-b0199bb7b84d}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {edcfd8f8-c33b-47b0-bd44-aa446c888eb8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e8115d3d-8ae5-45bc-9a01-862290d0d3ac}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e8115d3d-8ae5-45bc-9a01-862290d0d3ac}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {91f619ba-b15f-4453-96c5-e6dbd4f4fec3}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {763c6220-09e1-4c52-a6a9-b0199bb7b84d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c0c97bf8-dc1a-41dd-a601-13024020a7e4}, !- Mixed Air Node Name
  {3ac3a788-d593-44c9-b065-5a096274d248}, !- Outdoor Air Stream Node Name
  {930e7b37-dbc6-40a0-8cd8-edae62ee6912}, !- Relief Air Stream Node Name
  {863a3dd7-c9f6-420f-ae15-e48f658d663d}; !- Return Air Stream Node Name

OS:Node,
  {f8028fe8-44bb-4766-bf15-be158e3095b6}, !- Handle
  Node 104,                               !- Name
  ,                                       !- Inlet Port
  {3ac3a788-d593-44c9-b065-5a096274d248}; !- Outlet Port

OS:Connection,
  {3ac3a788-d593-44c9-b065-5a096274d248}, !- Handle
  {1d015f53-5d9d-442e-985c-9a01eaa43981}, !- Name
  {f8028fe8-44bb-4766-bf15-be158e3095b6}, !- Source Object
  3,                                      !- Outlet Port
  {91f619ba-b15f-4453-96c5-e6dbd4f4fec3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6f2fee9b-d4ae-436b-a0df-fd089de12d54}, !- Handle
  Node 105,                               !- Name
  {930e7b37-dbc6-40a0-8cd8-edae62ee6912}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {930e7b37-dbc6-40a0-8cd8-edae62ee6912}, !- Handle
  {43d0874e-368a-4d31-b770-3b76da9df2c2}, !- Name
  {91f619ba-b15f-4453-96c5-e6dbd4f4fec3}, !- Source Object
  7,                                      !- Outlet Port
  {6f2fee9b-d4ae-436b-a0df-fd089de12d54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae27ba97-2778-4126-afdc-10e168f5334d}, !- Handle
  {4d0ff5f6-98b3-4a66-b90d-c87886d6249c}, !- Name
  {46d9cce2-e834-407c-97fe-91c74afcb542}, !- Source Object
  9,                                      !- Outlet Port
  {a04c5281-0bea-4f62-bc74-3cbbe27757b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e51c874e-91bb-44c4-864b-23417a5ad5e3}, !- Handle
  Node 106,                               !- Name
  {7b65e848-12b6-4f39-ae2d-d78b1c016cc5}, !- Inlet Port
  {97b57b21-505d-4b3d-95e9-2795106720e2}; !- Outlet Port

OS:Connection,
  {7b65e848-12b6-4f39-ae2d-d78b1c016cc5}, !- Handle
  {7153fa4d-f700-479b-b2d6-de70f9f2a704}, !- Name
  {b754ac8b-59bc-492f-b2ff-532f5e1185cc}, !- Source Object
  6,                                      !- Outlet Port
  {e51c874e-91bb-44c4-864b-23417a5ad5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97b57b21-505d-4b3d-95e9-2795106720e2}, !- Handle
  {6ea446a0-389c-4803-ae21-ffaaea63ef0c}, !- Name
  {e51c874e-91bb-44c4-864b-23417a5ad5e3}, !- Source Object
  3,                                      !- Outlet Port
  {46d9cce2-e834-407c-97fe-91c74afcb542}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {daa00639-0c98-4df9-a290-f57c0039f584}, !- Handle
  Node 107,                               !- Name
  {45d85a25-b4b4-4d12-93b8-f7d888aa8ac6}, !- Inlet Port
  {13462896-090a-4c97-a5dd-aec7856993c9}; !- Outlet Port

OS:Connection,
  {45d85a25-b4b4-4d12-93b8-f7d888aa8ac6}, !- Handle
  {88303c1e-e578-47bb-aeac-3d80b71d27ef}, !- Name
  {39d68406-6d71-4ef5-80ee-8d8f41ec3d99}, !- Source Object
  9,                                      !- Outlet Port
  {daa00639-0c98-4df9-a290-f57c0039f584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13462896-090a-4c97-a5dd-aec7856993c9}, !- Handle
  {9d28da17-b532-4233-bb7a-af56698cc00b}, !- Name
  {daa00639-0c98-4df9-a290-f57c0039f584}, !- Source Object
  3,                                      !- Outlet Port
  {b754ac8b-59bc-492f-b2ff-532f5e1185cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {eb2118ca-19eb-423f-9bf9-5d816454fe90}, !- Handle
  Node 108,                               !- Name
  {c0c97bf8-dc1a-41dd-a601-13024020a7e4}, !- Inlet Port
  {c0198b1d-b2d2-4ffe-b5e4-7dc148aa41d6}; !- Outlet Port

OS:Connection,
  {863a3dd7-c9f6-420f-ae15-e48f658d663d}, !- Handle
  {9e68b4a3-de2c-4440-ba83-b1d9d900797b}, !- Name
  {e1a9442e-a2e2-446c-ba7c-e41bcc1fdc3f}, !- Source Object
  3,                                      !- Outlet Port
  {91f619ba-b15f-4453-96c5-e6dbd4f4fec3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0c97bf8-dc1a-41dd-a601-13024020a7e4}, !- Handle
  {8eb1ab86-5bca-4e65-abb2-67881bebbe6c}, !- Name
  {91f619ba-b15f-4453-96c5-e6dbd4f4fec3}, !- Source Object
  5,                                      !- Outlet Port
  {eb2118ca-19eb-423f-9bf9-5d816454fe90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0198b1d-b2d2-4ffe-b5e4-7dc148aa41d6}, !- Handle
  {192f9177-94db-4753-8069-0bc8c10d11d3}, !- Name
  {eb2118ca-19eb-423f-9bf9-5d816454fe90}, !- Source Object
  3,                                      !- Outlet Port
  {39d68406-6d71-4ef5-80ee-8d8f41ec3d99}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c3496319-2297-404b-b9c1-e20bdb7cb806}, !- Handle
  Makeup-Air Unit Supply Air Temp 28,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {0fa5aeb6-1364-4cf1-879e-59c3af4834cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0fa5aeb6-1364-4cf1-879e-59c3af4834cc}, !- Handle
  Makeup Air Unit Supply Air Temp Default 28, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3dc92226-a80c-4565-a3a5-08da5ef619c9}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {c3496319-2297-404b-b9c1-e20bdb7cb806}, !- Schedule Name
  {a04c5281-0bea-4f62-bc74-3cbbe27757b2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {2da65b52-b976-4ce6-bb74-4358c70d4843}, !- Handle
  Coil Heating Electric 12,               !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {598b100a-b3a4-4041-a18e-556737a560e1}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d95405e9-1081-4bc3-94ac-a5a0405db3a8}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {9d1270f5-eaa3-4935-9543-b410cff6cc63}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e2c31dac-4910-4b73-9c82-6facb9697134}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b197ac02-47b7-4f9a-8a24-a6f2574b323a}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3eb2dd1a-1b81-4137-99fa-c85581dc66c3}, !- Handle
  Coil Cooling DX Single Speed 6 19kBtu/hr 9.3EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {123cead8-d702-4a79-848c-400af0d3419c}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d1ff1d9c-8ae3-4c15-ad27-d479b12f26f9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {dd98f3d6-18c8-4de6-ae68-fbcd055bd8b1}, !- Air Inlet Node Name
  {cd570b9e-5d60-46bd-a2f7-f8daf10596a9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {123cead8-d702-4a79-848c-400af0d3419c}, !- Supply Air Fan Name
  {2da65b52-b976-4ce6-bb74-4358c70d4843}, !- Heating Coil Name
  {3eb2dd1a-1b81-4137-99fa-c85581dc66c3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c58213d4-5af0-4eaf-a92b-a379fe6c229a}, !- Handle
  Node 109,                               !- Name
  {57d9347f-0af9-4c60-b305-114580e7a7d1}, !- Inlet Port
  {dd98f3d6-18c8-4de6-ae68-fbcd055bd8b1}; !- Outlet Port

OS:Connection,
  {57d9347f-0af9-4c60-b305-114580e7a7d1}, !- Handle
  {3ba0a43d-49c3-42ee-a2cc-20337689d40b}, !- Name
  {68bc57a6-80b6-4a7c-9ca5-e3770b3bfc18}, !- Source Object
  3,                                      !- Outlet Port
  {c58213d4-5af0-4eaf-a92b-a379fe6c229a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd98f3d6-18c8-4de6-ae68-fbcd055bd8b1}, !- Handle
  {1d53d12f-4b25-4999-a7d0-0e8f462ab851}, !- Name
  {c58213d4-5af0-4eaf-a92b-a379fe6c229a}, !- Source Object
  3,                                      !- Outlet Port
  {d1ff1d9c-8ae3-4c15-ad27-d479b12f26f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed23fe13-c11a-4307-b1bc-c0992776a1eb}, !- Handle
  Node 110,                               !- Name
  {cd570b9e-5d60-46bd-a2f7-f8daf10596a9}, !- Inlet Port
  {e9a47f91-494d-4fb6-8f71-acc5622cd024}; !- Outlet Port

OS:Connection,
  {e9a47f91-494d-4fb6-8f71-acc5622cd024}, !- Handle
  {2af10f6d-8fa6-42ed-9bb5-fd12f661e168}, !- Name
  {ed23fe13-c11a-4307-b1bc-c0992776a1eb}, !- Source Object
  3,                                      !- Outlet Port
  {c947a127-de9d-4f99-98df-5cea50c553d8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd570b9e-5d60-46bd-a2f7-f8daf10596a9}, !- Handle
  {de11f954-cd65-4834-96e2-d3a3bf1c9b98}, !- Name
  {d1ff1d9c-8ae3-4c15-ad27-d479b12f26f9}, !- Source Object
  4,                                      !- Outlet Port
  {ed23fe13-c11a-4307-b1bc-c0992776a1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2956f2a5-a1a0-4757-8a7f-88ffdd11c4a8}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cb0d5ac1-f564-417a-a5f0-ea8babbe4574}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {68f7cc3e-2435-42da-9e37-ba7a185a4c84}, !- Air Inlet Node Name
  {35716322-ce06-4348-b974-049194312c6e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f0ceba14-62c2-4360-a914-af4fa775be5e}, !- Handle
  Node 111,                               !- Name
  {933cfae4-23e8-45b6-8c46-fdee4e1c60a8}, !- Inlet Port
  {a96a7346-b30e-40d4-8686-a53ea8bbd5a6}; !- Outlet Port

OS:Connection,
  {3eabc406-911e-4052-8f01-7430edd5b45a}, !- Handle
  {f7981348-7807-4fef-8557-f5ff9de3568d}, !- Name
  {949961d5-33d7-4797-97f8-27eb38c8a691}, !- Source Object
  3,                                      !- Outlet Port
  {c947a127-de9d-4f99-98df-5cea50c553d8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {933cfae4-23e8-45b6-8c46-fdee4e1c60a8}, !- Handle
  {65bfc924-8d6a-4c5d-a5f7-668517a176ad}, !- Name
  {765cfd0b-62a7-4225-ba2c-df768b6f275a}, !- Source Object
  3,                                      !- Outlet Port
  {f0ceba14-62c2-4360-a914-af4fa775be5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a96a7346-b30e-40d4-8686-a53ea8bbd5a6}, !- Handle
  {24a5260d-3438-4854-aaef-6d2948fc0c82}, !- Name
  {f0ceba14-62c2-4360-a914-af4fa775be5e}, !- Source Object
  3,                                      !- Outlet Port
  {f88424f3-a8f8-4db1-9a46-25e3f4fe4f1c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0577c6aa-adcf-4706-b5fe-14c316377041}, !- Handle
  Node 112,                               !- Name
  {68d7d497-2f41-4bd2-aa4e-2b5077d84c45}, !- Inlet Port
  {68f7cc3e-2435-42da-9e37-ba7a185a4c84}; !- Outlet Port

OS:Connection,
  {68d7d497-2f41-4bd2-aa4e-2b5077d84c45}, !- Handle
  {ffd701d1-7d2a-4117-ac73-7fc33ffa2575}, !- Name
  {cbe3bd66-a8aa-42c0-bee8-826db2c0cade}, !- Source Object
  3,                                      !- Outlet Port
  {0577c6aa-adcf-4706-b5fe-14c316377041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68f7cc3e-2435-42da-9e37-ba7a185a4c84}, !- Handle
  {be9c998d-c2a6-48b9-8768-6594cc1a8696}, !- Name
  {0577c6aa-adcf-4706-b5fe-14c316377041}, !- Source Object
  3,                                      !- Outlet Port
  {cb0d5ac1-f564-417a-a5f0-ea8babbe4574}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {35716322-ce06-4348-b974-049194312c6e}, !- Handle
  {a35a60c2-a902-40b5-a582-c89c43741877}, !- Name
  {cb0d5ac1-f564-417a-a5f0-ea8babbe4574}, !- Source Object
  4,                                      !- Outlet Port
  {949961d5-33d7-4797-97f8-27eb38c8a691}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0e08ba6d-d1e4-4cc7-8d7b-673cc32fa8ce}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {215c54d6-a6c4-4eab-9a17-77a64dc90048}, !- Availability Schedule
  {b5a46413-dd7e-4202-8e20-178e4b13481f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63cfa736-1abb-4b74-a189-eb62c2676142}, !- Supply Side Inlet Node Name
  {0d75c75e-f279-4345-bcef-63fbb3ca3d9c}, !- Demand Side Outlet Node Name
  {a7e6168d-92c5-4d59-86ea-3c0b09cf0a59}, !- Demand Side Inlet Node A
  {e2ec035d-d4fb-4842-879b-8b4c208ab130}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a78ef92c-e768-44af-8069-ac32d9e27244}, !- Demand Mixer Name
  {1b66d8d4-6a0b-4fef-af63-47879178d378}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dcd28e1c-0eb3-440c-8049-97281d16e6a9}, !- Handle
  Node 113,                               !- Name
  {63cfa736-1abb-4b74-a189-eb62c2676142}, !- Inlet Port
  {89a94bae-4b71-4de3-9278-20d7434466a4}; !- Outlet Port

OS:Node,
  {46c406f9-94da-46fc-ae45-0c80d99943fd}, !- Handle
  Node 117,                               !- Name
  {35e27f18-f77c-4cca-8c1c-e4869416b054}, !- Inlet Port
  {e2ec035d-d4fb-4842-879b-8b4c208ab130}; !- Outlet Port

OS:Connection,
  {63cfa736-1abb-4b74-a189-eb62c2676142}, !- Handle
  {1dbf7141-694e-4eb9-b7f6-eade9da55192}, !- Name
  {0e08ba6d-d1e4-4cc7-8d7b-673cc32fa8ce}, !- Source Object
  8,                                      !- Outlet Port
  {dcd28e1c-0eb3-440c-8049-97281d16e6a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2ec035d-d4fb-4842-879b-8b4c208ab130}, !- Handle
  {36045292-5d82-4890-b00e-550effa83966}, !- Name
  {46c406f9-94da-46fc-ae45-0c80d99943fd}, !- Source Object
  3,                                      !- Outlet Port
  {0e08ba6d-d1e4-4cc7-8d7b-673cc32fa8ce}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {90b7d0f7-f451-40ee-b11f-2af21e453c1a}, !- Handle
  Node 118,                               !- Name
  {a7e6168d-92c5-4d59-86ea-3c0b09cf0a59}, !- Inlet Port
  {88fb69a2-27ed-49cc-8059-8bcfb4e3ff53}; !- Outlet Port

OS:Node,
  {a5449083-8037-4cc8-bfa4-b5f2dd5a0a71}, !- Handle
  Node 119,                               !- Name
  {607f0954-88cf-4588-9917-24522e8dee31}, !- Inlet Port
  {0d75c75e-f279-4345-bcef-63fbb3ca3d9c}; !- Outlet Port

OS:Node,
  {87be9a44-3c6b-4219-90d3-ec4ba0f5f054}, !- Handle
  Node 120,                               !- Name
  {7cec3c42-2ed5-4f15-a3fc-91a99b04ef22}, !- Inlet Port
  {7ecbc478-c1e1-4036-bce9-f33b7a7aea17}; !- Outlet Port

OS:Connection,
  {a7e6168d-92c5-4d59-86ea-3c0b09cf0a59}, !- Handle
  {685321aa-8f96-4abb-82df-8428a343d66b}, !- Name
  {0e08ba6d-d1e4-4cc7-8d7b-673cc32fa8ce}, !- Source Object
  10,                                     !- Outlet Port
  {90b7d0f7-f451-40ee-b11f-2af21e453c1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d75c75e-f279-4345-bcef-63fbb3ca3d9c}, !- Handle
  {710ebc61-60be-4ae7-8b54-40a4dcc20ee1}, !- Name
  {a5449083-8037-4cc8-bfa4-b5f2dd5a0a71}, !- Source Object
  3,                                      !- Outlet Port
  {0e08ba6d-d1e4-4cc7-8d7b-673cc32fa8ce}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1b66d8d4-6a0b-4fef-af63-47879178d378}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {88fb69a2-27ed-49cc-8059-8bcfb4e3ff53}, !- Inlet Node Name
  {36a200cc-3042-496a-9072-26849d3edea2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a78ef92c-e768-44af-8069-ac32d9e27244}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {607f0954-88cf-4588-9917-24522e8dee31}, !- Outlet Node Name
  {7aef2199-68d0-45c8-96b8-65d62f85c616}; !- Inlet Node Name 1

OS:Connection,
  {88fb69a2-27ed-49cc-8059-8bcfb4e3ff53}, !- Handle
  {53b4bf77-f975-4fc6-a990-dbd45e7edcf8}, !- Name
  {90b7d0f7-f451-40ee-b11f-2af21e453c1a}, !- Source Object
  3,                                      !- Outlet Port
  {1b66d8d4-6a0b-4fef-af63-47879178d378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {607f0954-88cf-4588-9917-24522e8dee31}, !- Handle
  {7bae8ecb-4284-4574-afee-4307399d1a20}, !- Name
  {a78ef92c-e768-44af-8069-ac32d9e27244}, !- Source Object
  2,                                      !- Outlet Port
  {a5449083-8037-4cc8-bfa4-b5f2dd5a0a71}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca0e7f3d-5fcf-4df2-b6ea-57bc706e3987}, !- Handle
  {0e08ba6d-d1e4-4cc7-8d7b-673cc32fa8ce}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b5a46413-dd7e-4202-8e20-178e4b13481f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {fb169b6a-517b-4005-b330-10bf6253544c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {781aaefa-b5d1-4dd1-9fb8-44e310d14379}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6feb52ff-d867-4701-8c9a-b19c08cc1ed1}, !- Air Inlet Node Name
  {35e27f18-f77c-4cca-8c1c-e4869416b054}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c09edfdd-9fdb-4b50-be34-294461469176}, !- Handle
  Coil Heating Electric 13,               !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {549d230d-24b9-4615-8e59-304d57be030d}, !- Air Inlet Node Name
  {5c1b6fa8-6349-42a9-95b4-f288bd9ac6c6}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1acdd92d-1bc1-4886-a721-baa7a1068497}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {70eff435-e097-41ef-9bc5-07bd5189d0df}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d0c5af88-40aa-4b28-b66a-a4e79ebadfd9}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {908090d8-ff61-4410-829a-4837cafefc8a}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d59b2b6e-58ab-4300-8016-87974a91c3ff}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {eff2e33e-1478-4e01-9439-3d770abd9b8e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a140b8a0-2bcd-4804-b1e6-2a7b94e740ee}, !- Air Inlet Node Name
  {bc2144c3-297c-48ba-b165-e562a3ac9572}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {b8d6d55e-9bdc-48c9-ad54-eed18a1c0b70}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {215c54d6-a6c4-4eab-9a17-77a64dc90048}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6bc69cc-664c-48f2-850b-e61a5cecbeb0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6bc69cc-664c-48f2-850b-e61a5cecbeb0}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36970fc0-edc8-4877-a07d-3549bfa94189}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {b8d6d55e-9bdc-48c9-ad54-eed18a1c0b70}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b61cfd9c-54e3-493d-a546-0126c779c2c3}, !- Mixed Air Node Name
  {3b257466-cca5-4428-ad46-a6c2d5c1bbd3}, !- Outdoor Air Stream Node Name
  {9a48f3bc-8d06-4b67-9a8f-07dbfa26ddbd}, !- Relief Air Stream Node Name
  {89a94bae-4b71-4de3-9278-20d7434466a4}; !- Return Air Stream Node Name

OS:Node,
  {8a5cf178-2147-462d-a486-8bd5c1cf78d4}, !- Handle
  Node 121,                               !- Name
  ,                                       !- Inlet Port
  {3b257466-cca5-4428-ad46-a6c2d5c1bbd3}; !- Outlet Port

OS:Connection,
  {3b257466-cca5-4428-ad46-a6c2d5c1bbd3}, !- Handle
  {570e3850-ad64-49ca-be26-311e89b7d065}, !- Name
  {8a5cf178-2147-462d-a486-8bd5c1cf78d4}, !- Source Object
  3,                                      !- Outlet Port
  {36970fc0-edc8-4877-a07d-3549bfa94189}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84e30f28-c428-4d5d-b41d-b07da6889667}, !- Handle
  Node 122,                               !- Name
  {9a48f3bc-8d06-4b67-9a8f-07dbfa26ddbd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9a48f3bc-8d06-4b67-9a8f-07dbfa26ddbd}, !- Handle
  {34f195cf-a9d3-4a2a-9e93-68b085a628f9}, !- Name
  {36970fc0-edc8-4877-a07d-3549bfa94189}, !- Source Object
  7,                                      !- Outlet Port
  {84e30f28-c428-4d5d-b41d-b07da6889667}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35e27f18-f77c-4cca-8c1c-e4869416b054}, !- Handle
  {bd2c4edc-2038-4949-a0eb-cdf39ebef67e}, !- Name
  {781aaefa-b5d1-4dd1-9fb8-44e310d14379}, !- Source Object
  9,                                      !- Outlet Port
  {46c406f9-94da-46fc-ae45-0c80d99943fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c77c660b-571c-4932-98c5-865a9dc70183}, !- Handle
  Node 123,                               !- Name
  {5c1b6fa8-6349-42a9-95b4-f288bd9ac6c6}, !- Inlet Port
  {6feb52ff-d867-4701-8c9a-b19c08cc1ed1}; !- Outlet Port

OS:Connection,
  {5c1b6fa8-6349-42a9-95b4-f288bd9ac6c6}, !- Handle
  {83609b3f-0ae5-44cd-8e64-6aea846ceb7f}, !- Name
  {c09edfdd-9fdb-4b50-be34-294461469176}, !- Source Object
  6,                                      !- Outlet Port
  {c77c660b-571c-4932-98c5-865a9dc70183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6feb52ff-d867-4701-8c9a-b19c08cc1ed1}, !- Handle
  {91e8e1ed-550e-4eba-a7ce-2c884ff6dbc9}, !- Name
  {c77c660b-571c-4932-98c5-865a9dc70183}, !- Source Object
  3,                                      !- Outlet Port
  {781aaefa-b5d1-4dd1-9fb8-44e310d14379}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {618b9b34-68dd-4ba1-beb9-8295849e7e68}, !- Handle
  Node 126,                               !- Name
  {bc2144c3-297c-48ba-b165-e562a3ac9572}, !- Inlet Port
  {549d230d-24b9-4615-8e59-304d57be030d}; !- Outlet Port

OS:Connection,
  {bc2144c3-297c-48ba-b165-e562a3ac9572}, !- Handle
  {f8a3b5a2-6a06-4258-8826-66a966cbef26}, !- Name
  {eff2e33e-1478-4e01-9439-3d770abd9b8e}, !- Source Object
  9,                                      !- Outlet Port
  {618b9b34-68dd-4ba1-beb9-8295849e7e68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {549d230d-24b9-4615-8e59-304d57be030d}, !- Handle
  {5c10bc6e-b077-42ab-8280-a1e35d5b2910}, !- Name
  {618b9b34-68dd-4ba1-beb9-8295849e7e68}, !- Source Object
  3,                                      !- Outlet Port
  {c09edfdd-9fdb-4b50-be34-294461469176}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {34046e2b-4bc0-4039-8094-330f781ae5ba}, !- Handle
  Node 127,                               !- Name
  {b61cfd9c-54e3-493d-a546-0126c779c2c3}, !- Inlet Port
  {a140b8a0-2bcd-4804-b1e6-2a7b94e740ee}; !- Outlet Port

OS:Connection,
  {89a94bae-4b71-4de3-9278-20d7434466a4}, !- Handle
  {a1035b0e-f806-4a4a-a48d-59bd6b587323}, !- Name
  {dcd28e1c-0eb3-440c-8049-97281d16e6a9}, !- Source Object
  3,                                      !- Outlet Port
  {36970fc0-edc8-4877-a07d-3549bfa94189}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b61cfd9c-54e3-493d-a546-0126c779c2c3}, !- Handle
  {587ac843-81b0-434e-8841-262d0f833f3b}, !- Name
  {36970fc0-edc8-4877-a07d-3549bfa94189}, !- Source Object
  5,                                      !- Outlet Port
  {34046e2b-4bc0-4039-8094-330f781ae5ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a140b8a0-2bcd-4804-b1e6-2a7b94e740ee}, !- Handle
  {1bb1aa58-11df-4836-aac0-51304840c7e0}, !- Name
  {34046e2b-4bc0-4039-8094-330f781ae5ba}, !- Source Object
  3,                                      !- Outlet Port
  {eff2e33e-1478-4e01-9439-3d770abd9b8e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ee7b820e-0415-4a5e-888d-aa6f4a40e037}, !- Handle
  Makeup-Air Unit Supply Air Temp 29,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {370c5f4e-6280-4e01-8703-bee5ba4b099e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {370c5f4e-6280-4e01-8703-bee5ba4b099e}, !- Handle
  Makeup Air Unit Supply Air Temp Default 29, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2e9c410e-8f3e-462e-8208-2d433cde34fb}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {ee7b820e-0415-4a5e-888d-aa6f4a40e037}, !- Schedule Name
  {46c406f9-94da-46fc-ae45-0c80d99943fd}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {42796356-1f7e-4a99-b3f3-2b831a5a0b85}, !- Handle
  Coil Heating Electric 14,               !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {52239a38-93b1-4653-93dd-115575a0580d}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ea867ec5-b7d0-4d03-af39-5a366ab1f973}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {700c53ef-adc3-4b07-80ee-381e8ce4661a}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c2fc55d-03ea-41b5-b58b-4ce043309f3a}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8dc2ad26-93ef-41b4-bbfa-30c78af4975e}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1f860d50-ade5-4a6c-beba-4132ac7d405e}, !- Handle
  Coil Cooling DX Single Speed 7 32kBtu/hr 9.3EER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {cb30513c-3c04-4cfb-9559-7c6e1df67da3}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e195141f-3fd9-4e59-9146-990d1a888360}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8 PTAC, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {7f911dc3-9504-4fa2-adc0-c235638a9081}, !- Air Inlet Node Name
  {9cbaddd4-cd37-4d97-8402-3b28ac7748f3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cb30513c-3c04-4cfb-9559-7c6e1df67da3}, !- Supply Air Fan Name
  {42796356-1f7e-4a99-b3f3-2b831a5a0b85}, !- Heating Coil Name
  {1f860d50-ade5-4a6c-beba-4132ac7d405e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6a5580fc-4e81-458f-ab08-1064d708caad}, !- Handle
  Node 130,                               !- Name
  {baaef908-5fb0-424d-a1d0-18470d4c462c}, !- Inlet Port
  {7f911dc3-9504-4fa2-adc0-c235638a9081}; !- Outlet Port

OS:Connection,
  {baaef908-5fb0-424d-a1d0-18470d4c462c}, !- Handle
  {54d079b0-6aa4-4506-9214-d88ee59bcac1}, !- Name
  {3e3c04a0-8765-40d5-8c3a-241c7623c8bc}, !- Source Object
  3,                                      !- Outlet Port
  {6a5580fc-4e81-458f-ab08-1064d708caad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f911dc3-9504-4fa2-adc0-c235638a9081}, !- Handle
  {65f70d5a-5b8f-4b85-99fd-1da041f2cce3}, !- Name
  {6a5580fc-4e81-458f-ab08-1064d708caad}, !- Source Object
  3,                                      !- Outlet Port
  {e195141f-3fd9-4e59-9146-990d1a888360}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d6f93f3-2ff7-4313-914b-bf087a589a85}, !- Handle
  Node 131,                               !- Name
  {9cbaddd4-cd37-4d97-8402-3b28ac7748f3}, !- Inlet Port
  {438e1b41-60a9-484f-bc9b-e8c4c5ab5599}; !- Outlet Port

OS:Connection,
  {438e1b41-60a9-484f-bc9b-e8c4c5ab5599}, !- Handle
  {28623b90-cad1-466c-adbb-558373b74334}, !- Name
  {9d6f93f3-2ff7-4313-914b-bf087a589a85}, !- Source Object
  3,                                      !- Outlet Port
  {00a2a8b7-c9ca-4ee1-bed7-f7788a400586}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9cbaddd4-cd37-4d97-8402-3b28ac7748f3}, !- Handle
  {a03f3886-ed0d-40e3-8827-ce7aeb8f98ce}, !- Name
  {e195141f-3fd9-4e59-9146-990d1a888360}, !- Source Object
  4,                                      !- Outlet Port
  {9d6f93f3-2ff7-4313-914b-bf087a589a85}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {aa939217-668c-49a4-87c4-a95445c48c77}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4d18ec64-ab99-4582-9b5e-7c87d0f792cd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {2b09d683-815c-4631-825d-103f95913587}, !- Air Inlet Node Name
  {7cec3c42-2ed5-4f15-a3fc-91a99b04ef22}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab9f35a8-68ef-4e87-8175-742edef99c72}, !- Handle
  Node 132,                               !- Name
  {7cdd9a28-a5be-4639-b6ca-9db82651b298}, !- Inlet Port
  {7aef2199-68d0-45c8-96b8-65d62f85c616}; !- Outlet Port

OS:Connection,
  {7ecbc478-c1e1-4036-bce9-f33b7a7aea17}, !- Handle
  {b7ac2e84-de7d-430a-969d-224acc6cbf61}, !- Name
  {87be9a44-3c6b-4219-90d3-ec4ba0f5f054}, !- Source Object
  3,                                      !- Outlet Port
  {00a2a8b7-c9ca-4ee1-bed7-f7788a400586}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7cdd9a28-a5be-4639-b6ca-9db82651b298}, !- Handle
  {2f41fcfd-0dbe-4c92-b292-2b7b8144400f}, !- Name
  {406f7994-5666-4f3d-9f98-4f307a42d9d0}, !- Source Object
  3,                                      !- Outlet Port
  {ab9f35a8-68ef-4e87-8175-742edef99c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aef2199-68d0-45c8-96b8-65d62f85c616}, !- Handle
  {a5baffde-3153-4cb9-8d28-0df585f7d87b}, !- Name
  {ab9f35a8-68ef-4e87-8175-742edef99c72}, !- Source Object
  3,                                      !- Outlet Port
  {a78ef92c-e768-44af-8069-ac32d9e27244}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2110cfdf-25ad-409b-9b1c-4e9c07e71449}, !- Handle
  Node 133,                               !- Name
  {36a200cc-3042-496a-9072-26849d3edea2}, !- Inlet Port
  {2b09d683-815c-4631-825d-103f95913587}; !- Outlet Port

OS:Connection,
  {36a200cc-3042-496a-9072-26849d3edea2}, !- Handle
  {c6647f95-205b-42a1-8988-69bf1a02b359}, !- Name
  {1b66d8d4-6a0b-4fef-af63-47879178d378}, !- Source Object
  3,                                      !- Outlet Port
  {2110cfdf-25ad-409b-9b1c-4e9c07e71449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b09d683-815c-4631-825d-103f95913587}, !- Handle
  {00566d93-0256-4ee1-9b05-30d1f734f980}, !- Name
  {2110cfdf-25ad-409b-9b1c-4e9c07e71449}, !- Source Object
  3,                                      !- Outlet Port
  {4d18ec64-ab99-4582-9b5e-7c87d0f792cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7cec3c42-2ed5-4f15-a3fc-91a99b04ef22}, !- Handle
  {cc6cd18d-5a0f-4a40-aa6a-a511d32b9d54}, !- Name
  {4d18ec64-ab99-4582-9b5e-7c87d0f792cd}, !- Source Object
  4,                                      !- Outlet Port
  {87be9a44-3c6b-4219-90d3-ec4ba0f5f054}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d53d0a4e-b122-4542-a2dd-201ae0795562}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {31aeba16-f03e-4e5b-bf46-f9515249506d}, !- Availability Schedule
  {8edcc1c6-0831-4053-b903-3f8b5d4347f2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07b6bf6e-97f4-40b8-bd12-bbab670ee60d}, !- Supply Side Inlet Node Name
  {15f90692-5f19-4836-8441-20f7a9535e55}, !- Demand Side Outlet Node Name
  {d85dc6ad-6a1e-4ad3-815a-6452bd278ae9}, !- Demand Side Inlet Node A
  {18ee78ed-3cdb-4855-98e6-2b47abaae05c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bdc02be5-3929-4909-8946-d99f46b479b6}, !- Demand Mixer Name
  {c5c05403-f83f-4a15-a999-48acab120512}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7fd1a6d9-7921-4d8f-8af7-638d313b07f0}, !- Handle
  Node 134,                               !- Name
  {07b6bf6e-97f4-40b8-bd12-bbab670ee60d}, !- Inlet Port
  {ee966781-bb4d-484e-9142-d3174e17d897}; !- Outlet Port

OS:Node,
  {69a509d8-8dfc-4910-bd2c-8e8a8327321a}, !- Handle
  Node 135,                               !- Name
  {d0359173-7ccf-4998-8e2e-7fe1ceb783f5}, !- Inlet Port
  {18ee78ed-3cdb-4855-98e6-2b47abaae05c}; !- Outlet Port

OS:Connection,
  {07b6bf6e-97f4-40b8-bd12-bbab670ee60d}, !- Handle
  {0a926e5d-f80c-4ca2-a665-2400d088f451}, !- Name
  {d53d0a4e-b122-4542-a2dd-201ae0795562}, !- Source Object
  8,                                      !- Outlet Port
  {7fd1a6d9-7921-4d8f-8af7-638d313b07f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18ee78ed-3cdb-4855-98e6-2b47abaae05c}, !- Handle
  {ff5b17a7-14ff-491e-b252-6df1c062cd9a}, !- Name
  {69a509d8-8dfc-4910-bd2c-8e8a8327321a}, !- Source Object
  3,                                      !- Outlet Port
  {d53d0a4e-b122-4542-a2dd-201ae0795562}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {90a7cb70-262f-48e6-ae73-ccbbedb76b84}, !- Handle
  Node 136,                               !- Name
  {d85dc6ad-6a1e-4ad3-815a-6452bd278ae9}, !- Inlet Port
  {f79819f3-2b9d-4421-8195-68e337208d5b}; !- Outlet Port

OS:Node,
  {a2d96831-6a61-45c1-9c4f-1c185def4bd7}, !- Handle
  Node 137,                               !- Name
  {bc23e42c-6308-46a0-b0d0-ac48e4a600a1}, !- Inlet Port
  {15f90692-5f19-4836-8441-20f7a9535e55}; !- Outlet Port

OS:Node,
  {73513805-9a93-4639-8a46-143304a9662e}, !- Handle
  Node 138,                               !- Name
  {79cfa6ad-8754-4d8d-9b4d-e83edbc9a286}, !- Inlet Port
  {046b46af-64a9-442f-b875-b98eade5276d}; !- Outlet Port

OS:Connection,
  {d85dc6ad-6a1e-4ad3-815a-6452bd278ae9}, !- Handle
  {4041e65e-7331-4a3a-b122-ff76f751ac84}, !- Name
  {d53d0a4e-b122-4542-a2dd-201ae0795562}, !- Source Object
  10,                                     !- Outlet Port
  {90a7cb70-262f-48e6-ae73-ccbbedb76b84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f90692-5f19-4836-8441-20f7a9535e55}, !- Handle
  {39a3750a-3859-4dcf-a960-8f8525bd24eb}, !- Name
  {a2d96831-6a61-45c1-9c4f-1c185def4bd7}, !- Source Object
  3,                                      !- Outlet Port
  {d53d0a4e-b122-4542-a2dd-201ae0795562}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c5c05403-f83f-4a15-a999-48acab120512}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {f79819f3-2b9d-4421-8195-68e337208d5b}, !- Inlet Node Name
  {296efdd8-0196-4424-8571-520203873dec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bdc02be5-3929-4909-8946-d99f46b479b6}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {bc23e42c-6308-46a0-b0d0-ac48e4a600a1}, !- Outlet Node Name
  {d840f357-1212-4940-964d-220e08a1b6f4}; !- Inlet Node Name 1

OS:Connection,
  {f79819f3-2b9d-4421-8195-68e337208d5b}, !- Handle
  {bf87055f-88db-4f85-b9f9-404bbdadcaa2}, !- Name
  {90a7cb70-262f-48e6-ae73-ccbbedb76b84}, !- Source Object
  3,                                      !- Outlet Port
  {c5c05403-f83f-4a15-a999-48acab120512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc23e42c-6308-46a0-b0d0-ac48e4a600a1}, !- Handle
  {1494b3b0-a177-4ff1-82df-8542728e3a70}, !- Name
  {bdc02be5-3929-4909-8946-d99f46b479b6}, !- Source Object
  2,                                      !- Outlet Port
  {a2d96831-6a61-45c1-9c4f-1c185def4bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60170197-0cfa-4bae-94d0-c2a63b051c40}, !- Handle
  {d53d0a4e-b122-4542-a2dd-201ae0795562}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8edcc1c6-0831-4053-b903-3f8b5d4347f2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {240aab89-7178-4112-b9bb-742549eee41a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {74c97671-0d55-42b9-9eb0-dbf0e639bd23}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {77a14a35-2ede-43b7-a0a6-02ac52002123}, !- Air Inlet Node Name
  {d0359173-7ccf-4998-8e2e-7fe1ceb783f5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {23c45d18-be74-4658-aa3a-a99ea756f5f4}, !- Handle
  Coil Heating Electric 15,               !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f7e72ed3-4bb6-4773-8f79-74030f53f22e}, !- Air Inlet Node Name
  {552bd8f3-3939-44d7-8e78-8c63249ab012}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {1c75a013-879e-4e19-be71-ffa260930f15}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a72312c7-e430-4e92-8f2e-b9320636f44c}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f81d9131-df5c-4e6e-b30c-bc786de532f5}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eac78000-e56c-4263-850e-21366fffe9cf}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {641a6648-68f2-4494-8834-f66c88b4badb}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e312b849-4860-470b-94e5-f8acf4c35d87}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 2kBtu/hr 14.0SEER, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {354b1ae8-65a3-4509-84d5-2e009ad0827b}, !- Air Inlet Node Name
  {3acef8af-5f57-4583-9431-9e5655d5d160}, !- Air Outlet Node Name
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Energy Input Ratio Function of Temperature Curve Name
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {51c202f0-1eb6-47af-aacd-7e3bbb926e5b}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {31aeba16-f03e-4e5b-bf46-f9515249506d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a309cb19-bb63-4e58-b11f-1746a9832919}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a309cb19-bb63-4e58-b11f-1746a9832919}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0b094416-5443-4b6d-9382-354255d55c29}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {51c202f0-1eb6-47af-aacd-7e3bbb926e5b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b9b03dc-d4ab-48d6-b6f2-8a398b1d8892}, !- Mixed Air Node Name
  {c2740262-6971-48a7-96da-702870cd7f2c}, !- Outdoor Air Stream Node Name
  {52852ff9-8c81-491c-aed0-09d130b12908}, !- Relief Air Stream Node Name
  {ee966781-bb4d-484e-9142-d3174e17d897}; !- Return Air Stream Node Name

OS:Node,
  {36ba5497-9815-4804-916b-c0663b378919}, !- Handle
  Node 139,                               !- Name
  ,                                       !- Inlet Port
  {c2740262-6971-48a7-96da-702870cd7f2c}; !- Outlet Port

OS:Connection,
  {c2740262-6971-48a7-96da-702870cd7f2c}, !- Handle
  {0d0eb3e1-ad4a-4ae5-9615-99649a7dece2}, !- Name
  {36ba5497-9815-4804-916b-c0663b378919}, !- Source Object
  3,                                      !- Outlet Port
  {0b094416-5443-4b6d-9382-354255d55c29}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {799ab333-8d1c-417a-bbb9-3a59cdb9b480}, !- Handle
  Node 140,                               !- Name
  {52852ff9-8c81-491c-aed0-09d130b12908}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52852ff9-8c81-491c-aed0-09d130b12908}, !- Handle
  {c82b705d-0309-49ca-a054-728c4fc6884a}, !- Name
  {0b094416-5443-4b6d-9382-354255d55c29}, !- Source Object
  7,                                      !- Outlet Port
  {799ab333-8d1c-417a-bbb9-3a59cdb9b480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0359173-7ccf-4998-8e2e-7fe1ceb783f5}, !- Handle
  {b382f322-d6c1-48c6-8992-8d0c240d38dd}, !- Name
  {74c97671-0d55-42b9-9eb0-dbf0e639bd23}, !- Source Object
  9,                                      !- Outlet Port
  {69a509d8-8dfc-4910-bd2c-8e8a8327321a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2970715b-bf38-496b-9973-edd348aa7857}, !- Handle
  Node 141,                               !- Name
  {552bd8f3-3939-44d7-8e78-8c63249ab012}, !- Inlet Port
  {77a14a35-2ede-43b7-a0a6-02ac52002123}; !- Outlet Port

OS:Connection,
  {552bd8f3-3939-44d7-8e78-8c63249ab012}, !- Handle
  {75cb768f-4d7d-4023-b5fd-7f309276a369}, !- Name
  {23c45d18-be74-4658-aa3a-a99ea756f5f4}, !- Source Object
  6,                                      !- Outlet Port
  {2970715b-bf38-496b-9973-edd348aa7857}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77a14a35-2ede-43b7-a0a6-02ac52002123}, !- Handle
  {332859a6-eefa-4417-b72a-ed13b0e248da}, !- Name
  {2970715b-bf38-496b-9973-edd348aa7857}, !- Source Object
  3,                                      !- Outlet Port
  {74c97671-0d55-42b9-9eb0-dbf0e639bd23}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ddb9a906-abd8-4da9-ad96-f1079b483c5e}, !- Handle
  Node 142,                               !- Name
  {3acef8af-5f57-4583-9431-9e5655d5d160}, !- Inlet Port
  {f7e72ed3-4bb6-4773-8f79-74030f53f22e}; !- Outlet Port

OS:Connection,
  {3acef8af-5f57-4583-9431-9e5655d5d160}, !- Handle
  {6488072d-2b66-4f41-91a7-68a1944e64f5}, !- Name
  {e312b849-4860-470b-94e5-f8acf4c35d87}, !- Source Object
  9,                                      !- Outlet Port
  {ddb9a906-abd8-4da9-ad96-f1079b483c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e72ed3-4bb6-4773-8f79-74030f53f22e}, !- Handle
  {7b7bb3d2-b220-4c24-8650-2d52aa7e4d6c}, !- Name
  {ddb9a906-abd8-4da9-ad96-f1079b483c5e}, !- Source Object
  3,                                      !- Outlet Port
  {23c45d18-be74-4658-aa3a-a99ea756f5f4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {48c60e0b-d132-4560-a5de-d8d490db10a3}, !- Handle
  Node 143,                               !- Name
  {9b9b03dc-d4ab-48d6-b6f2-8a398b1d8892}, !- Inlet Port
  {354b1ae8-65a3-4509-84d5-2e009ad0827b}; !- Outlet Port

OS:Connection,
  {ee966781-bb4d-484e-9142-d3174e17d897}, !- Handle
  {ab7b6474-e229-4780-85ce-ac702c70d2f7}, !- Name
  {7fd1a6d9-7921-4d8f-8af7-638d313b07f0}, !- Source Object
  3,                                      !- Outlet Port
  {0b094416-5443-4b6d-9382-354255d55c29}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9b9b03dc-d4ab-48d6-b6f2-8a398b1d8892}, !- Handle
  {f13fe746-2e43-412c-95e6-b13e1f8809c2}, !- Name
  {0b094416-5443-4b6d-9382-354255d55c29}, !- Source Object
  5,                                      !- Outlet Port
  {48c60e0b-d132-4560-a5de-d8d490db10a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {354b1ae8-65a3-4509-84d5-2e009ad0827b}, !- Handle
  {8ffe3254-1a2d-4939-9416-61ce7b915897}, !- Name
  {48c60e0b-d132-4560-a5de-d8d490db10a3}, !- Source Object
  3,                                      !- Outlet Port
  {e312b849-4860-470b-94e5-f8acf4c35d87}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {84dc608b-63fa-4bf0-9a22-587db4a0100f}, !- Handle
  Makeup-Air Unit Supply Air Temp 30,     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {c67079fa-a124-4f9c-ae58-5dbff9c471a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c67079fa-a124-4f9c-ae58-5dbff9c471a1}, !- Handle
  Makeup Air Unit Supply Air Temp Default 30, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0448f003-617b-4cf8-917d-9386d3b65549}, !- Handle
  Setpoint Manager Scheduled 8,           !- Name
  Temperature,                            !- Control Variable
  {84dc608b-63fa-4bf0-9a22-587db4a0100f}, !- Schedule Name
  {69a509d8-8dfc-4910-bd2c-8e8a8327321a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9370bed7-e7de-4d16-939c-cff5b44e08c6}, !- Handle
  Coil Heating Electric 16,               !- Name
  {6d2b0b6e-2582-406c-905a-ebc1464dc6f9}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ef87877f-2845-4230-9192-2e3b7758bee9}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cb937636-c24a-4dc3-bd31-2249333b5be8}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0e200101-fa0b-4007-8067-9c5b20bea143}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
