OS:Controller:OutdoorAir,
  {2a52bb87-872b-411d-a28f-92d5c20dd1e7}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {128b65d4-ccfa-46e3-9c4f-db93683c60b3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9f0139f2-8ec2-4e89-8ede-1024135bfadd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9f0139f2-8ec2-4e89-8ede-1024135bfadd}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5344119-a808-4579-86c5-0dbedaeb2fb5}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {2a52bb87-872b-411d-a28f-92d5c20dd1e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5ad71fd-2924-4d85-a265-42f40d9406f6}, !- Mixed Air Node Name
  {2400dc84-41cf-4a28-805d-22624d05779c}, !- Outdoor Air Stream Node Name
  {f752c69a-3c38-4bc2-b193-7ccffb8313cf}, !- Relief Air Stream Node Name
  {7de92aa8-ff6f-4254-962a-3477f1071952}; !- Return Air Stream Node Name

OS:Node,
  {15c350f6-c8cc-4396-bf9a-4528f5b4a630}, !- Handle
  Node 311,                               !- Name
  ,                                       !- Inlet Port
  {2400dc84-41cf-4a28-805d-22624d05779c}; !- Outlet Port

OS:Connection,
  {2400dc84-41cf-4a28-805d-22624d05779c}, !- Handle
  {49b3bc6a-7a16-4909-9e76-0a5b246658c5}, !- Name
  {15c350f6-c8cc-4396-bf9a-4528f5b4a630}, !- Source Object
  3,                                      !- Outlet Port
  {c5344119-a808-4579-86c5-0dbedaeb2fb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8027c713-9a26-4adb-8bb8-c50e1d982b27}, !- Handle
  Node 315,                               !- Name
  {f752c69a-3c38-4bc2-b193-7ccffb8313cf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f752c69a-3c38-4bc2-b193-7ccffb8313cf}, !- Handle
  {69e28de2-71f8-4dd7-9e87-ffa1d2590dbe}, !- Name
  {c5344119-a808-4579-86c5-0dbedaeb2fb5}, !- Source Object
  7,                                      !- Outlet Port
  {8027c713-9a26-4adb-8bb8-c50e1d982b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b7c7b6-37ed-42ac-8190-15e717287245}, !- Handle
  {4c218385-808c-48cc-bd4a-f7f26480da9f}, !- Name
  {c8a7489d-4d84-43df-baf9-4cd8ba472ebb}, !- Source Object
  9,                                      !- Outlet Port
  {46844a44-12a1-439e-b2b8-5bb3170fa564}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c68b1b09-2f40-46af-910d-cfffb59e59ee}, !- Handle
  Node 316,                               !- Name
  {f9de3286-bac7-447c-9a96-af6d6d49b73f}, !- Inlet Port
  {ae3233ce-3510-47fb-969b-22bf54744735}; !- Outlet Port

OS:Connection,
  {f9de3286-bac7-447c-9a96-af6d6d49b73f}, !- Handle
  {e9729fe2-3dbd-4056-9d7c-238cd301f1dd}, !- Name
  {b76a0769-1508-4011-9279-98f29eb23d00}, !- Source Object
  6,                                      !- Outlet Port
  {c68b1b09-2f40-46af-910d-cfffb59e59ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3233ce-3510-47fb-969b-22bf54744735}, !- Handle
  {5e06466d-afbc-4dfb-86ce-4f0eacdbb80c}, !- Name
  {c68b1b09-2f40-46af-910d-cfffb59e59ee}, !- Source Object
  3,                                      !- Outlet Port
  {c8a7489d-4d84-43df-baf9-4cd8ba472ebb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a4cfb0c0-5a39-4a67-a337-4a90cce48399}, !- Handle
  Node 317,                               !- Name
  {b7e2e404-d56c-446e-9ce1-07d94e1d3976}, !- Inlet Port
  {fc972ba9-5929-47a1-ae65-2fc75a71ef7a}; !- Outlet Port

OS:Connection,
  {b7e2e404-d56c-446e-9ce1-07d94e1d3976}, !- Handle
  {c14b9e98-3eac-4aec-9169-70aaa7f7fa9c}, !- Name
  {f8600d67-9083-4abc-8054-81eeebf01b8e}, !- Source Object
  9,                                      !- Outlet Port
  {a4cfb0c0-5a39-4a67-a337-4a90cce48399}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc972ba9-5929-47a1-ae65-2fc75a71ef7a}, !- Handle
  {a9adcc2f-18f6-42b7-8beb-3226fb4b43a0}, !- Name
  {a4cfb0c0-5a39-4a67-a337-4a90cce48399}, !- Source Object
  3,                                      !- Outlet Port
  {b76a0769-1508-4011-9279-98f29eb23d00}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4b8b7140-9068-41a8-b480-b15ad62041c5}, !- Handle
  Node 318,                               !- Name
  {b5ad71fd-2924-4d85-a265-42f40d9406f6}, !- Inlet Port
  {3508185e-7fce-47c4-bc12-dbb253771a98}; !- Outlet Port

OS:Connection,
  {7de92aa8-ff6f-4254-962a-3477f1071952}, !- Handle
  {66e33513-b86b-40d9-9ccd-3d4431e76226}, !- Name
  {f85e3696-3c8e-4c6e-961f-66b3850356a7}, !- Source Object
  3,                                      !- Outlet Port
  {c5344119-a808-4579-86c5-0dbedaeb2fb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5ad71fd-2924-4d85-a265-42f40d9406f6}, !- Handle
  {46fec19e-eec6-41e0-aad4-38253bb263e0}, !- Name
  {c5344119-a808-4579-86c5-0dbedaeb2fb5}, !- Source Object
  5,                                      !- Outlet Port
  {4b8b7140-9068-41a8-b480-b15ad62041c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3508185e-7fce-47c4-bc12-dbb253771a98}, !- Handle
  {08f7bc27-5f15-42e8-a118-1ae778a9f21d}, !- Name
  {4b8b7140-9068-41a8-b480-b15ad62041c5}, !- Source Object
  3,                                      !- Outlet Port
  {f8600d67-9083-4abc-8054-81eeebf01b8e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {2bd5153b-687e-4bf5-aa8a-204d623ddc8a}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {81eb77fc-1f7c-415e-a7c9-0d5f6deae2f2}, !- Control Zone Name
  {46844a44-12a1-439e-b2b8-5bb3170fa564}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fd8a7204-0123-43df-949f-4bd44ba6abf1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule Name
  {b559e751-b3f3-4dad-94c0-01851b7f72b7}, !- Air Inlet Node Name
  {cbca49d8-fafa-49ac-b5c5-1a0840caa43f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {762dc9d7-7e9b-4907-9cac-2cd3316c1465}, !- Handle
  Node 319,                               !- Name
  {b56f5f5d-9833-4b92-be1f-fcdb5e8ffcd0}, !- Inlet Port
  {5a156ea8-04ee-4339-bddd-d7496048c254}; !- Outlet Port

OS:Connection,
  {173bf429-fdd1-405a-a8ff-4e077654e004}, !- Handle
  {341955a5-1848-41ad-8548-7370a8623ba5}, !- Name
  {eb4c4f59-b0e2-4c1c-a671-8910752c193f}, !- Source Object
  3,                                      !- Outlet Port
  {d014abf5-ae79-47fd-ae07-b798e6abf9dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b56f5f5d-9833-4b92-be1f-fcdb5e8ffcd0}, !- Handle
  {8e2b11f3-7f00-470e-be30-e98cebbdd96b}, !- Name
  {718322c2-ae12-442e-8c0b-7f390c26b385}, !- Source Object
  3,                                      !- Outlet Port
  {762dc9d7-7e9b-4907-9cac-2cd3316c1465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a156ea8-04ee-4339-bddd-d7496048c254}, !- Handle
  {19594669-23c0-4574-8332-6021e3c3f979}, !- Name
  {762dc9d7-7e9b-4907-9cac-2cd3316c1465}, !- Source Object
  3,                                      !- Outlet Port
  {19cf895d-c02a-481b-961c-24cbc04affbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cdb0b053-f0c3-4be0-a7db-4a7f886eeb96}, !- Handle
  Node 320,                               !- Name
  {3e79cb4e-3f0b-40a0-bde2-92002e04c753}, !- Inlet Port
  {b559e751-b3f3-4dad-94c0-01851b7f72b7}; !- Outlet Port

OS:Connection,
  {3e79cb4e-3f0b-40a0-bde2-92002e04c753}, !- Handle
  {3d9e5b55-0d25-4ec1-a0bd-9be69d083a54}, !- Name
  {e30ab8f2-ba43-4f4f-a23c-634be2ffeae8}, !- Source Object
  3,                                      !- Outlet Port
  {cdb0b053-f0c3-4be0-a7db-4a7f886eeb96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b559e751-b3f3-4dad-94c0-01851b7f72b7}, !- Handle
  {c5555aa7-7d4f-440d-b22c-845a15e748fd}, !- Name
  {cdb0b053-f0c3-4be0-a7db-4a7f886eeb96}, !- Source Object
  3,                                      !- Outlet Port
  {fd8a7204-0123-43df-949f-4bd44ba6abf1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbca49d8-fafa-49ac-b5c5-1a0840caa43f}, !- Handle
  {110b0ac2-7aec-4c59-b0a3-a990f3177a49}, !- Name
  {fd8a7204-0123-43df-949f-4bd44ba6abf1}, !- Source Object
  4,                                      !- Outlet Port
  {eb4c4f59-b0e2-4c1c-a671-8910752c193f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {946908c9-cd8e-493f-823b-441740f1d3c7}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {7cd4b2c3-ba00-458e-82df-2136f5c758b2}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {0f801c40-6387-48ab-b485-46c14149d763}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {23f30146-335c-45e8-9ae1-9ad3d650f229}, !- Plant Side Inlet Node Name
  {f36ed40b-660c-4175-8f91-aa6325661a39}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {f7b26499-83a2-4293-9493-4c9e8c8b8dbd}, !- Demand Side Inlet Node Name
  {ed4fe305-71d9-4ad5-be71-c7941b00dbf5}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c729b3e1-44a3-45a3-8687-50c41545035b}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Demand Mixer Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Demand Splitter Name
  {a9091bc0-f8be-4192-8c43-b4e7ffe3edd0}, !- Supply Mixer Name
  {14a75bdb-eaec-48e3-857e-2dc3ecc2cf0b}; !- Supply Splitter Name

OS:Node,
  {22ff3e31-3b23-4151-b5cf-35c91158bdac}, !- Handle
  Node 321,                               !- Name
  {23f30146-335c-45e8-9ae1-9ad3d650f229}, !- Inlet Port
  {52a96a09-a5c8-4386-9df0-012e79791581}; !- Outlet Port

OS:Node,
  {0f801c40-6387-48ab-b485-46c14149d763}, !- Handle
  Node 324,                               !- Name
  {faa478fb-cecb-479b-98f0-06dc404409d4}, !- Inlet Port
  {f36ed40b-660c-4175-8f91-aa6325661a39}; !- Outlet Port

OS:Node,
  {7418beb0-8e33-49cd-ba2e-9b424e97dabd}, !- Handle
  Node 325,                               !- Name
  {7204eece-7caf-48e0-8328-84da62cede19}, !- Inlet Port
  {28de1ee2-d22e-4b95-87ac-678b1c8ae267}; !- Outlet Port

OS:Connector:Mixer,
  {a9091bc0-f8be-4192-8c43-b4e7ffe3edd0}, !- Handle
  Connector Mixer 1,                      !- Name
  {828d4f29-ef61-48db-884f-a5d8007c6717}, !- Outlet Branch Name
  {baece2c3-3f76-4d31-911a-64a970616bb9}, !- Inlet Branch Name 1
  {fec5347f-378e-47f6-b490-0be5f987c176}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {14a75bdb-eaec-48e3-857e-2dc3ecc2cf0b}, !- Handle
  Connector Splitter 1,                   !- Name
  {0b235ebe-a137-4814-8129-9e9161e0ddc2}, !- Inlet Branch Name
  {7204eece-7caf-48e0-8328-84da62cede19}, !- Outlet Branch Name 1
  {0a1add1b-c3f1-4a37-82b9-29a6b3ecd428}; !- Outlet Branch Name 2

OS:Connection,
  {23f30146-335c-45e8-9ae1-9ad3d650f229}, !- Handle
  {4d508428-9bd2-4489-9b1d-bcae69c051bd}, !- Name
  {7cd4b2c3-ba00-458e-82df-2136f5c758b2}, !- Source Object
  14,                                     !- Outlet Port
  {22ff3e31-3b23-4151-b5cf-35c91158bdac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7204eece-7caf-48e0-8328-84da62cede19}, !- Handle
  {36c7bf5a-c7e5-47c4-b393-f7333e382ce7}, !- Name
  {14a75bdb-eaec-48e3-857e-2dc3ecc2cf0b}, !- Source Object
  3,                                      !- Outlet Port
  {7418beb0-8e33-49cd-ba2e-9b424e97dabd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f36ed40b-660c-4175-8f91-aa6325661a39}, !- Handle
  {0b9d3ec0-6c1c-4708-9e33-98455cb061b1}, !- Name
  {0f801c40-6387-48ab-b485-46c14149d763}, !- Source Object
  3,                                      !- Outlet Port
  {7cd4b2c3-ba00-458e-82df-2136f5c758b2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d340faa2-9e2d-4815-a421-8df3edc54b6a}, !- Handle
  Node 328,                               !- Name
  {f7b26499-83a2-4293-9493-4c9e8c8b8dbd}, !- Inlet Port
  {b481d3c5-077b-4a59-8c32-51f1f2f26bae}; !- Outlet Port

OS:Node,
  {c9410e26-4bca-4729-aee9-c1abb19fa918}, !- Handle
  Node 329,                               !- Name
  {05605bbb-e5ef-439d-abff-661dbf10c474}, !- Inlet Port
  {ed4fe305-71d9-4ad5-be71-c7941b00dbf5}; !- Outlet Port

OS:Node,
  {f43fd1b5-3bb9-4603-b0bf-b3a64c31f9ee}, !- Handle
  Node 330,                               !- Name
  {5329c821-778b-41f1-a590-d0e30d42618b}, !- Inlet Port
  {5709e906-f27e-4f47-b340-e2c49d2dadaf}; !- Outlet Port

OS:Connector:Mixer,
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Handle
  Connector Mixer 2,                      !- Name
  {c73f406a-0702-45ff-9e55-bf656b23a49d}, !- Outlet Branch Name
  {babe34a5-3db1-44db-a402-60f1fa2acf81}, !- Inlet Branch Name 1
  {ecfbe8bf-6ca9-4786-a31b-187a588d26ac}, !- Inlet Branch Name 2
  {2894a07c-a109-4be9-bf29-02c868e69ddc}, !- Inlet Branch Name 3
  {eeaed880-c7a8-4246-8bd2-be2dcd1cc461}, !- Inlet Branch Name 4
  {6e20f290-88fb-4c56-b7aa-b327ff13b155}, !- Inlet Branch Name 5
  {f2536fc7-74e0-4624-a7e1-05ae2153bd5f}, !- Inlet Branch Name 6
  {8536aa8e-d908-4a42-a6a7-ac1f05db186c}, !- Inlet Branch Name 7
  {113043ad-404c-405d-a353-3ed6409900de}, !- Inlet Branch Name 8
  {3d111810-aa84-480f-ab24-d36fae9642f7}, !- Inlet Branch Name 9
  {e5073237-8272-4676-a03c-8afd3fd8c001}, !- Inlet Branch Name 10
  {ee269ebd-5a4b-4073-9eb3-933ebcc8ea56}, !- Inlet Branch Name 11
  {63d834c8-cdf3-4843-b52d-70c542d7c305}, !- Inlet Branch Name 12
  {deec026f-1564-4b58-8d21-07aa33a09275}, !- Inlet Branch Name 13
  {c3cde9d4-b15e-453d-9e34-dc7d225adac5}, !- Inlet Branch Name 14
  {316eec69-ec72-4865-a012-7e4dd2b3c4d4}, !- Inlet Branch Name 15
  {6bcd622d-63de-45ce-bcec-cdc568ba5719}, !- Inlet Branch Name 16
  {8ddcd1be-f109-44b7-a943-8d269338fbdd}, !- Inlet Branch Name 17
  {7be21af6-eafd-4e33-ba4e-de87e158eb1d}, !- Inlet Branch Name 18
  {98fa9105-0ddc-44b0-876f-c64de7ea6eb9}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Handle
  Connector Splitter 2,                   !- Name
  {b481d3c5-077b-4a59-8c32-51f1f2f26bae}, !- Inlet Branch Name
  {5329c821-778b-41f1-a590-d0e30d42618b}, !- Outlet Branch Name 1
  {429498da-b515-4367-975b-07d6643a56dc}, !- Outlet Branch Name 2
  {25df9e7d-10c5-4133-8358-d68c35e823e5}, !- Outlet Branch Name 3
  {8816365c-c325-42f7-96be-6f583ec3faa2}, !- Outlet Branch Name 4
  {1fbc1db5-d44f-4dbd-8da4-4ff18363e450}, !- Outlet Branch Name 5
  {5c566428-252d-43b8-a2dd-3f722ae59c33}, !- Outlet Branch Name 6
  {216c8083-093c-48d7-934a-5b0ae242bb3c}, !- Outlet Branch Name 7
  {f6a2471f-6c19-48ac-bc86-19ddff5005ba}, !- Outlet Branch Name 8
  {cca1062f-00b2-42d7-8f43-d644e5d2c951}, !- Outlet Branch Name 9
  {572c055c-37ba-4a33-a95d-8a43d6a48f7d}, !- Outlet Branch Name 10
  {9328960d-a5e2-4f34-8e89-cd43406a7064}, !- Outlet Branch Name 11
  {d13f2777-ae5e-4153-a109-07b82b36d1c0}, !- Outlet Branch Name 12
  {ff9d02d1-a46e-4e87-963b-c67010431e1f}, !- Outlet Branch Name 13
  {09d314b2-ec3f-45b8-bd44-1618f798aa42}, !- Outlet Branch Name 14
  {efa4291d-a2e7-40ff-93e7-21640503b0de}, !- Outlet Branch Name 15
  {e447715d-e402-42ce-98b2-cff1a15ec47c}, !- Outlet Branch Name 16
  {45a8a572-0850-435d-8ca1-99afcf5dbc79}, !- Outlet Branch Name 17
  {25c96e1f-4466-4a01-b8de-0ce494ffcd47}, !- Outlet Branch Name 18
  {8c1f8d9d-8b62-4902-947d-9446ee0c9ab4}; !- Outlet Branch Name 19

OS:Connection,
  {f7b26499-83a2-4293-9493-4c9e8c8b8dbd}, !- Handle
  {1a9fecfb-be2a-4cb4-a50a-d512e533811e}, !- Name
  {7cd4b2c3-ba00-458e-82df-2136f5c758b2}, !- Source Object
  17,                                     !- Outlet Port
  {d340faa2-9e2d-4815-a421-8df3edc54b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b481d3c5-077b-4a59-8c32-51f1f2f26bae}, !- Handle
  {48503305-3675-4629-90dc-55f73d1694bc}, !- Name
  {d340faa2-9e2d-4815-a421-8df3edc54b6a}, !- Source Object
  3,                                      !- Outlet Port
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5329c821-778b-41f1-a590-d0e30d42618b}, !- Handle
  {d4479b9d-d753-494b-a700-17ffa1481077}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  3,                                      !- Outlet Port
  {f43fd1b5-3bb9-4603-b0bf-b3a64c31f9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4fe305-71d9-4ad5-be71-c7941b00dbf5}, !- Handle
  {3b1d3862-10ec-4f79-b7bf-c182fd4e9e5e}, !- Name
  {c9410e26-4bca-4729-aee9-c1abb19fa918}, !- Source Object
  3,                                      !- Outlet Port
  {7cd4b2c3-ba00-458e-82df-2136f5c758b2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6c13a387-6746-4790-976d-4f021c2c3854}, !- Handle
  {7cd4b2c3-ba00-458e-82df-2136f5c758b2}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {c729b3e1-44a3-45a3-8687-50c41545035b}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {ffd81941-47f2-4e1e-9e20-272379f6416b}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:SetpointManager:Scheduled,
  {741f9a6d-24c8-4c08-9bcc-1c3c9fbeba23}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f3b6de5a-09d2-4a5c-87f7-5d66a2e045aa}, !- Schedule Name
  {0f801c40-6387-48ab-b485-46c14149d763}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {9eca3de7-ac4e-4da9-a45c-d4676f75a438}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {52a96a09-a5c8-4386-9df0-012e79791581}, !- Inlet Node Name
  {f854e23e-a1d6-4966-b56f-0ffa8d466d56}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  70742.7911813912,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {8cdc264b-9f16-4cb8-9a49-14fe119ece48}, !- Handle
  Node 331,                               !- Name
  {f854e23e-a1d6-4966-b56f-0ffa8d466d56}, !- Inlet Port
  {0b235ebe-a137-4814-8129-9e9161e0ddc2}; !- Outlet Port

OS:Connection,
  {52a96a09-a5c8-4386-9df0-012e79791581}, !- Handle
  {3b548952-4f8e-4cf6-a93a-e69c1e358327}, !- Name
  {22ff3e31-3b23-4151-b5cf-35c91158bdac}, !- Source Object
  3,                                      !- Outlet Port
  {9eca3de7-ac4e-4da9-a45c-d4676f75a438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f854e23e-a1d6-4966-b56f-0ffa8d466d56}, !- Handle
  {40802fa4-3473-432d-ab81-29d0dabd49a0}, !- Name
  {9eca3de7-ac4e-4da9-a45c-d4676f75a438}, !- Source Object
  3,                                      !- Outlet Port
  {8cdc264b-9f16-4cb8-9a49-14fe119ece48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b235ebe-a137-4814-8129-9e9161e0ddc2}, !- Handle
  {f09c0a18-78f7-4883-b99f-92d4a2e592c2}, !- Name
  {8cdc264b-9f16-4cb8-9a49-14fe119ece48}, !- Source Object
  3,                                      !- Outlet Port
  {14a75bdb-eaec-48e3-857e-2dc3ecc2cf0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8d2f6b67-b8b8-4767-8b78-5e9cf8e9b4bc}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {300e4039-e55d-4b60-89a9-92d7f4903e58}, !- Handle
  155gal Electricity Water Heater - 104kBtu/hr 1 Therm Eff, !- Name
  0.585093818057278,                      !- Tank Volume {m3}
  {f3b6de5a-09d2-4a5c-87f7-5d66a2e045aa}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  30571.1519934928,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  67.7698096577349,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  67.7698096577349,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {d85046b3-8e90-482e-b615-541c2ecf5abf}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.42995053581394,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.42995053581394,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {28de1ee2-d22e-4b95-87ac-678b1c8ae267}, !- Use Side Inlet Node Name
  {2de8e8fb-c7fe-4cf8-836a-5a1ac1635d9e}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {a806b7c5-022d-41d8-87be-b2dd36c1ae18}, !- Handle
  Schedule Ruleset 6,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {53ee7828-7063-4271-b036-c2bd9d9123ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53ee7828-7063-4271-b036-c2bd9d9123ca}, !- Handle
  Schedule Day 9,                         !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {31bd807e-5d2a-4fef-b343-f05e7a9952b8}, !- Handle
  Schedule Ruleset 7,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {33078b21-0f7b-4c29-aa20-0fccce1fda84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33078b21-0f7b-4c29-aa20-0fccce1fda84}, !- Handle
  Schedule Day 10,                        !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d85046b3-8e90-482e-b615-541c2ecf5abf}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f 1, !- Name
  {8d2f6b67-b8b8-4767-8b78-5e9cf8e9b4bc}, !- Schedule Type Limits Name
  {09130db8-6246-42a6-8d1a-a0bbdca940e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09130db8-6246-42a6-8d1a-a0bbdca940e8}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default 1, !- Name
  {8d2f6b67-b8b8-4767-8b78-5e9cf8e9b4bc}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {38fb40da-6df9-4bbf-9506-46746df633d3}, !- Handle
  Node 332,                               !- Name
  {2de8e8fb-c7fe-4cf8-836a-5a1ac1635d9e}, !- Inlet Port
  {baece2c3-3f76-4d31-911a-64a970616bb9}; !- Outlet Port

OS:Connection,
  {28de1ee2-d22e-4b95-87ac-678b1c8ae267}, !- Handle
  {32411fff-d235-4bf1-81d0-d4f507947d76}, !- Name
  {7418beb0-8e33-49cd-ba2e-9b424e97dabd}, !- Source Object
  3,                                      !- Outlet Port
  {300e4039-e55d-4b60-89a9-92d7f4903e58}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {2de8e8fb-c7fe-4cf8-836a-5a1ac1635d9e}, !- Handle
  {2ea0e651-5eab-4fe6-9e83-406f6ef8c94d}, !- Name
  {300e4039-e55d-4b60-89a9-92d7f4903e58}, !- Source Object
  32,                                     !- Outlet Port
  {38fb40da-6df9-4bbf-9506-46746df633d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baece2c3-3f76-4d31-911a-64a970616bb9}, !- Handle
  {1c8b58ff-ece4-42b9-aa5b-af00022fa19c}, !- Name
  {38fb40da-6df9-4bbf-9506-46746df633d3}, !- Source Object
  3,                                      !- Outlet Port
  {a9091bc0-f8be-4192-8c43-b4e7ffe3edd0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2d4970a-5e2c-4f2c-9c33-ad7132289de8}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {d6e888e0-b90b-4988-955a-36424e443c73}, !- Inlet Node Name
  {ae55287c-940f-48b3-9154-25446ea35c1c}; !- Outlet Node Name

OS:Node,
  {6bde408e-0087-4617-ad4e-675991bf0736}, !- Handle
  Node 333,                               !- Name
  {0a1add1b-c3f1-4a37-82b9-29a6b3ecd428}, !- Inlet Port
  {d6e888e0-b90b-4988-955a-36424e443c73}; !- Outlet Port

OS:Connection,
  {0a1add1b-c3f1-4a37-82b9-29a6b3ecd428}, !- Handle
  {c2560e06-db35-4cfc-8143-4cdecd6428ac}, !- Name
  {14a75bdb-eaec-48e3-857e-2dc3ecc2cf0b}, !- Source Object
  4,                                      !- Outlet Port
  {6bde408e-0087-4617-ad4e-675991bf0736}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {692e85da-ed91-46b1-b83b-63b8cc3d1877}, !- Handle
  Node 334,                               !- Name
  {ae55287c-940f-48b3-9154-25446ea35c1c}, !- Inlet Port
  {fec5347f-378e-47f6-b490-0be5f987c176}; !- Outlet Port

OS:Connection,
  {d6e888e0-b90b-4988-955a-36424e443c73}, !- Handle
  {a5720cd1-675d-4185-aca4-e4471072dc33}, !- Name
  {6bde408e-0087-4617-ad4e-675991bf0736}, !- Source Object
  3,                                      !- Outlet Port
  {b2d4970a-5e2c-4f2c-9c33-ad7132289de8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae55287c-940f-48b3-9154-25446ea35c1c}, !- Handle
  {33f51708-4059-449d-ab91-f10daeafa37b}, !- Name
  {b2d4970a-5e2c-4f2c-9c33-ad7132289de8}, !- Source Object
  3,                                      !- Outlet Port
  {692e85da-ed91-46b1-b83b-63b8cc3d1877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fec5347f-378e-47f6-b490-0be5f987c176}, !- Handle
  {59be040c-6c62-404a-b77a-6f8d4091664c}, !- Name
  {692e85da-ed91-46b1-b83b-63b8cc3d1877}, !- Source Object
  3,                                      !- Outlet Port
  {a9091bc0-f8be-4192-8c43-b4e7ffe3edd0}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3f74d933-7fe9-4335-a105-ab61573cf8de}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {5709e906-f27e-4f47-b340-e2c49d2dadaf}, !- Inlet Node Name
  {f83a03ea-2cc2-4668-8a54-4fd360f68c8d}; !- Outlet Node Name

OS:Node,
  {7ab296cb-9e54-41db-a0d7-142c10653744}, !- Handle
  Node 335,                               !- Name
  {f83a03ea-2cc2-4668-8a54-4fd360f68c8d}, !- Inlet Port
  {babe34a5-3db1-44db-a402-60f1fa2acf81}; !- Outlet Port

OS:Connection,
  {5709e906-f27e-4f47-b340-e2c49d2dadaf}, !- Handle
  {d37c3e20-2e84-468f-bdf1-c2fc02a3e2c1}, !- Name
  {f43fd1b5-3bb9-4603-b0bf-b3a64c31f9ee}, !- Source Object
  3,                                      !- Outlet Port
  {3f74d933-7fe9-4335-a105-ab61573cf8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f83a03ea-2cc2-4668-8a54-4fd360f68c8d}, !- Handle
  {0d35bbab-a82d-4562-bd20-f098f4be97c4}, !- Name
  {3f74d933-7fe9-4335-a105-ab61573cf8de}, !- Source Object
  3,                                      !- Outlet Port
  {7ab296cb-9e54-41db-a0d7-142c10653744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babe34a5-3db1-44db-a402-60f1fa2acf81}, !- Handle
  {a94faa50-030e-4fbc-89e0-43b0a6b4d998}, !- Name
  {7ab296cb-9e54-41db-a0d7-142c10653744}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0d7f674c-3778-4780-b1f5-75d7cb641505}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {b5472aa0-e20c-4986-b7ff-e37dbdf09e19}, !- Inlet Node Name
  {faa478fb-cecb-479b-98f0-06dc404409d4}; !- Outlet Node Name

OS:Node,
  {20bd60a4-2dfb-441f-b6b1-d33e11933adb}, !- Handle
  Node 336,                               !- Name
  {828d4f29-ef61-48db-884f-a5d8007c6717}, !- Inlet Port
  {b5472aa0-e20c-4986-b7ff-e37dbdf09e19}; !- Outlet Port

OS:Connection,
  {828d4f29-ef61-48db-884f-a5d8007c6717}, !- Handle
  {ce08c690-2142-4e70-9cc2-f672c36a3943}, !- Name
  {a9091bc0-f8be-4192-8c43-b4e7ffe3edd0}, !- Source Object
  2,                                      !- Outlet Port
  {20bd60a4-2dfb-441f-b6b1-d33e11933adb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5472aa0-e20c-4986-b7ff-e37dbdf09e19}, !- Handle
  {e3fe18ab-3921-45d9-b718-4e19c0d7bc25}, !- Name
  {20bd60a4-2dfb-441f-b6b1-d33e11933adb}, !- Source Object
  3,                                      !- Outlet Port
  {0d7f674c-3778-4780-b1f5-75d7cb641505}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa478fb-cecb-479b-98f0-06dc404409d4}, !- Handle
  {a3727379-af6e-4a0b-9a73-febbe9c3cc40}, !- Name
  {0d7f674c-3778-4780-b1f5-75d7cb641505}, !- Source Object
  3,                                      !- Outlet Port
  {0f801c40-6387-48ab-b485-46c14149d763}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b73e8e37-e30d-4112-b2e5-11929d60c0ce}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {f596d1ee-5670-41a9-b771-5b2ae06878a8}, !- Inlet Node Name
  {05605bbb-e5ef-439d-abff-661dbf10c474}; !- Outlet Node Name

OS:Node,
  {6a0f36dd-fb7b-49f5-a4a2-f848211f60d1}, !- Handle
  Node 337,                               !- Name
  {c73f406a-0702-45ff-9e55-bf656b23a49d}, !- Inlet Port
  {f596d1ee-5670-41a9-b771-5b2ae06878a8}; !- Outlet Port

OS:Connection,
  {c73f406a-0702-45ff-9e55-bf656b23a49d}, !- Handle
  {17f723ea-b6cd-4c1d-a091-c542d9e762ca}, !- Name
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Source Object
  2,                                      !- Outlet Port
  {6a0f36dd-fb7b-49f5-a4a2-f848211f60d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f596d1ee-5670-41a9-b771-5b2ae06878a8}, !- Handle
  {69e56b0c-b359-4d24-83f1-cfa98202f668}, !- Name
  {6a0f36dd-fb7b-49f5-a4a2-f848211f60d1}, !- Source Object
  3,                                      !- Outlet Port
  {b73e8e37-e30d-4112-b2e5-11929d60c0ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05605bbb-e5ef-439d-abff-661dbf10c474}, !- Handle
  {0f157042-58a5-4cdd-aa3b-e711d158faf5}, !- Name
  {b73e8e37-e30d-4112-b2e5-11929d60c0ce}, !- Source Object
  3,                                      !- Outlet Port
  {c9410e26-4bca-4729-aee9-c1abb19fa918}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {ea3ece7a-9c0f-4b9b-8e7d-f04e7578f5ce}, !- Handle
  Water Use Connections 1,                !- Name
  {3f63c96c-ae20-49a0-9ec7-f2919ce88d27}, !- Inlet Node Name
  {c3ea90e0-7ae3-4a7b-b53d-fdf6346933da}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad13818f-a189-4bcf-95d9-7c3cbce70852}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16259642-c963-4901-91cc-fe1dd5927e92}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {1f558e7f-b5fb-4af7-ba22-e904f4c57211}, !- Target Temperature Schedule Name
  {74c53fcd-b08e-46f3-af2b-45d45ea164ef}, !- Sensible Fraction Schedule Name
  {04f461b9-130d-4ae2-910f-6f2f8b5afa19}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74c53fcd-b08e-46f3-af2b-45d45ea164ef}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a670f1b0-2d03-476f-be5e-8f83c1da5360}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a670f1b0-2d03-476f-be5e-8f83c1da5360}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {04f461b9-130d-4ae2-910f-6f2f8b5afa19}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69a04585-5917-4df4-a8de-faa31b7a198c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69a04585-5917-4df4-a8de-faa31b7a198c}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f558e7f-b5fb-4af7-ba22-e904f4c57211}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21b42f4f-3dcb-4a41-9f44-60ca3e9549d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21b42f4f-3dcb-4a41-9f44-60ca3e9549d2}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad13818f-a189-4bcf-95d9-7c3cbce70852}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {16259642-c963-4901-91cc-fe1dd5927e92}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b84c7432-9f54-49e2-9b8f-0f9c44d6da99}, !- Handle
  Node 338,                               !- Name
  {429498da-b515-4367-975b-07d6643a56dc}, !- Inlet Port
  {3f63c96c-ae20-49a0-9ec7-f2919ce88d27}; !- Outlet Port

OS:Connection,
  {429498da-b515-4367-975b-07d6643a56dc}, !- Handle
  {ea7ebefe-7fa6-4b83-bdac-4f906b36bdb9}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  4,                                      !- Outlet Port
  {b84c7432-9f54-49e2-9b8f-0f9c44d6da99}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74106678-ed02-45eb-ae59-1340cf0c8a00}, !- Handle
  Node 339,                               !- Name
  {c3ea90e0-7ae3-4a7b-b53d-fdf6346933da}, !- Inlet Port
  {ecfbe8bf-6ca9-4786-a31b-187a588d26ac}; !- Outlet Port

OS:Connection,
  {3f63c96c-ae20-49a0-9ec7-f2919ce88d27}, !- Handle
  {6a92c03d-b6ad-43f1-9f97-8807e50da11c}, !- Name
  {b84c7432-9f54-49e2-9b8f-0f9c44d6da99}, !- Source Object
  3,                                      !- Outlet Port
  {ea3ece7a-9c0f-4b9b-8e7d-f04e7578f5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3ea90e0-7ae3-4a7b-b53d-fdf6346933da}, !- Handle
  {fda604d2-1e5a-4171-b073-08f1faed79eb}, !- Name
  {ea3ece7a-9c0f-4b9b-8e7d-f04e7578f5ce}, !- Source Object
  3,                                      !- Outlet Port
  {74106678-ed02-45eb-ae59-1340cf0c8a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecfbe8bf-6ca9-4786-a31b-187a588d26ac}, !- Handle
  {bb73c4d8-66e0-4c37-a17a-3538d752198b}, !- Name
  {74106678-ed02-45eb-ae59-1340cf0c8a00}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a992a1f0-6659-4e2f-a492-5368347a4a87}, !- Handle
  Water Use Connections 2,                !- Name
  {0d7550e9-c0f4-49ef-8d49-309e96b69df1}, !- Inlet Node Name
  {caeda174-4be9-415b-84b2-0735ee7f7e44}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f84cde8f-2690-41e4-8206-5daf57d1b76a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f587fa6b-9960-4586-86e7-9a46edc010ac}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {8a8cf43e-7fa0-413c-b5d6-70bfb28f5d23}, !- Target Temperature Schedule Name
  {6dcdd698-91f2-4963-80a1-9972ff4621f0}, !- Sensible Fraction Schedule Name
  {544a91f5-b1e4-417a-b15f-6f3cb962ab73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6dcdd698-91f2-4963-80a1-9972ff4621f0}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5b62bc9-9e56-4889-8529-9cff4aea6e70}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5b62bc9-9e56-4889-8529-9cff4aea6e70}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {544a91f5-b1e4-417a-b15f-6f3cb962ab73}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5589212f-03a9-45d9-b829-9502711d38c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5589212f-03a9-45d9-b829-9502711d38c9}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a8cf43e-7fa0-413c-b5d6-70bfb28f5d23}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d59dfd1b-b4f2-4135-ac20-f768d49d8b40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d59dfd1b-b4f2-4135-ac20-f768d49d8b40}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f84cde8f-2690-41e4-8206-5daf57d1b76a}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {f587fa6b-9960-4586-86e7-9a46edc010ac}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {77ae3bb2-b0bf-4c7e-a2fe-6d9d68bab585}, !- Handle
  Node 340,                               !- Name
  {25df9e7d-10c5-4133-8358-d68c35e823e5}, !- Inlet Port
  {0d7550e9-c0f4-49ef-8d49-309e96b69df1}; !- Outlet Port

OS:Connection,
  {25df9e7d-10c5-4133-8358-d68c35e823e5}, !- Handle
  {2caa5278-744f-4c2c-90e5-9ef180d9e10f}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  5,                                      !- Outlet Port
  {77ae3bb2-b0bf-4c7e-a2fe-6d9d68bab585}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70ba9c05-a226-4f06-bc6f-a5ad674da2c1}, !- Handle
  Node 341,                               !- Name
  {caeda174-4be9-415b-84b2-0735ee7f7e44}, !- Inlet Port
  {2894a07c-a109-4be9-bf29-02c868e69ddc}; !- Outlet Port

OS:Connection,
  {0d7550e9-c0f4-49ef-8d49-309e96b69df1}, !- Handle
  {6d1f9ff6-ed07-4618-bdde-6c3e624f1285}, !- Name
  {77ae3bb2-b0bf-4c7e-a2fe-6d9d68bab585}, !- Source Object
  3,                                      !- Outlet Port
  {a992a1f0-6659-4e2f-a492-5368347a4a87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caeda174-4be9-415b-84b2-0735ee7f7e44}, !- Handle
  {3955e332-fa70-486f-a8e5-f5009d5e9c91}, !- Name
  {a992a1f0-6659-4e2f-a492-5368347a4a87}, !- Source Object
  3,                                      !- Outlet Port
  {70ba9c05-a226-4f06-bc6f-a5ad674da2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2894a07c-a109-4be9-bf29-02c868e69ddc}, !- Handle
  {c5b89c92-d47e-49e7-a1c3-57a8bd28c86d}, !- Name
  {70ba9c05-a226-4f06-bc6f-a5ad674da2c1}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d6dc8484-f8ed-4545-80c5-4f6c3c46855f}, !- Handle
  Water Use Connections 3,                !- Name
  {c6c49a2c-517e-4483-8fd6-a9d7d0cd3b54}, !- Inlet Node Name
  {f017acdc-2847-4574-a03d-b806738fda5c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8913110d-e7e1-4a96-a0bb-5b0f7fd838d0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbd883d1-d73f-4917-8947-445046d3ac0d}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {988f499b-dd2f-4603-a674-feae206402ec}, !- Target Temperature Schedule Name
  {4e86afed-d902-47e2-b307-b82bcf9c4dc1}, !- Sensible Fraction Schedule Name
  {7a7a547b-7ac4-425a-8d90-dfae10dbbe8b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e86afed-d902-47e2-b307-b82bcf9c4dc1}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec39f8eb-dcba-4945-9ccc-fd91f78b9b76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec39f8eb-dcba-4945-9ccc-fd91f78b9b76}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a7a547b-7ac4-425a-8d90-dfae10dbbe8b}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {80599008-e8d9-49ee-978b-fe6819542f93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80599008-e8d9-49ee-978b-fe6819542f93}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {988f499b-dd2f-4603-a674-feae206402ec}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {911312a7-3e9d-4e4d-b065-e6da3df07967}; !- Default Day Schedule Name

OS:Schedule:Day,
  {911312a7-3e9d-4e4d-b065-e6da3df07967}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8913110d-e7e1-4a96-a0bb-5b0f7fd838d0}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {fbd883d1-d73f-4917-8947-445046d3ac0d}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e2c5d8f-0c20-4d99-b383-6dbb9f16abd0}, !- Handle
  Node 342,                               !- Name
  {8816365c-c325-42f7-96be-6f583ec3faa2}, !- Inlet Port
  {c6c49a2c-517e-4483-8fd6-a9d7d0cd3b54}; !- Outlet Port

OS:Connection,
  {8816365c-c325-42f7-96be-6f583ec3faa2}, !- Handle
  {bd2b7ec4-9f52-4a2a-87ff-b0ba7633bb1e}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  6,                                      !- Outlet Port
  {8e2c5d8f-0c20-4d99-b383-6dbb9f16abd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f231ac6d-e7c0-4ec9-8425-978f257fa0c1}, !- Handle
  Node 343,                               !- Name
  {f017acdc-2847-4574-a03d-b806738fda5c}, !- Inlet Port
  {eeaed880-c7a8-4246-8bd2-be2dcd1cc461}; !- Outlet Port

OS:Connection,
  {c6c49a2c-517e-4483-8fd6-a9d7d0cd3b54}, !- Handle
  {4e2f6e48-bd19-45a3-bf15-4d44d6849bf8}, !- Name
  {8e2c5d8f-0c20-4d99-b383-6dbb9f16abd0}, !- Source Object
  3,                                      !- Outlet Port
  {d6dc8484-f8ed-4545-80c5-4f6c3c46855f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f017acdc-2847-4574-a03d-b806738fda5c}, !- Handle
  {25e7b8f5-ece7-4ad2-981e-bfb0b5155157}, !- Name
  {d6dc8484-f8ed-4545-80c5-4f6c3c46855f}, !- Source Object
  3,                                      !- Outlet Port
  {f231ac6d-e7c0-4ec9-8425-978f257fa0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeaed880-c7a8-4246-8bd2-be2dcd1cc461}, !- Handle
  {26c7b823-d682-4543-ab29-bb11f95ef059}, !- Name
  {f231ac6d-e7c0-4ec9-8425-978f257fa0c1}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {998ff906-617a-4299-b36a-8599170d47ae}, !- Handle
  Water Use Connections 4,                !- Name
  {2d376cd3-e607-4c3c-b406-3766ccbee8c6}, !- Inlet Node Name
  {43d5db3b-a4ab-48a6-82f9-c7da60a442e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c94363e-942e-4e5b-b857-0b3629ff3a2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b63d70c2-dcb1-45b5-b228-f3fd381d961c}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e047a373-f8e2-4872-92c3-0fc5759eea68}, !- Target Temperature Schedule Name
  {bc968dd1-4167-4f02-8ada-b98d02cec9e6}, !- Sensible Fraction Schedule Name
  {f1fde93d-1622-46f7-9eac-7505ec685049}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bc968dd1-4167-4f02-8ada-b98d02cec9e6}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {848ce90b-eb61-4306-b9d3-c2d235d637c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {848ce90b-eb61-4306-b9d3-c2d235d637c9}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1fde93d-1622-46f7-9eac-7505ec685049}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {aab2056f-81d2-4a10-a445-e8e6759e678e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aab2056f-81d2-4a10-a445-e8e6759e678e}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e047a373-f8e2-4872-92c3-0fc5759eea68}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {394b191c-9bae-489f-91cb-b5cbc712596b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {394b191c-9bae-489f-91cb-b5cbc712596b}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c94363e-942e-4e5b-b857-0b3629ff3a2b}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {b63d70c2-dcb1-45b5-b228-f3fd381d961c}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e956db66-2046-4104-a1e1-02fb585ede04}, !- Handle
  Node 344,                               !- Name
  {1fbc1db5-d44f-4dbd-8da4-4ff18363e450}, !- Inlet Port
  {2d376cd3-e607-4c3c-b406-3766ccbee8c6}; !- Outlet Port

OS:Connection,
  {1fbc1db5-d44f-4dbd-8da4-4ff18363e450}, !- Handle
  {50cc1b70-84be-4d77-a718-2d1c5e6c8efe}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  7,                                      !- Outlet Port
  {e956db66-2046-4104-a1e1-02fb585ede04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d3ecb2c-dd92-4e63-a693-47bce348ddcb}, !- Handle
  Node 345,                               !- Name
  {43d5db3b-a4ab-48a6-82f9-c7da60a442e0}, !- Inlet Port
  {6e20f290-88fb-4c56-b7aa-b327ff13b155}; !- Outlet Port

OS:Connection,
  {2d376cd3-e607-4c3c-b406-3766ccbee8c6}, !- Handle
  {b9f29392-44c2-4155-9118-987d5e204521}, !- Name
  {e956db66-2046-4104-a1e1-02fb585ede04}, !- Source Object
  3,                                      !- Outlet Port
  {998ff906-617a-4299-b36a-8599170d47ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d5db3b-a4ab-48a6-82f9-c7da60a442e0}, !- Handle
  {3772c320-8162-461d-a0ed-af1a628a7d01}, !- Name
  {998ff906-617a-4299-b36a-8599170d47ae}, !- Source Object
  3,                                      !- Outlet Port
  {6d3ecb2c-dd92-4e63-a693-47bce348ddcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e20f290-88fb-4c56-b7aa-b327ff13b155}, !- Handle
  {65cd3009-daaa-4aa4-bcea-280a837e08a6}, !- Name
  {6d3ecb2c-dd92-4e63-a693-47bce348ddcb}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0569fea2-7b6f-4e50-a164-a8c93efe1a3c}, !- Handle
  Water Use Connections 5,                !- Name
  {69378f5d-f2b8-4152-b2f1-e7a1008a6151}, !- Inlet Node Name
  {60e0d3c7-ae9b-40db-b38c-3945f59945ff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {90b9ef07-1bf9-4b07-bd27-a7bf7cdbacfb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68faca30-0b18-4c40-8a67-ace172f2cd76}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {01b45013-92b3-4772-822f-77a2c4d78a89}, !- Target Temperature Schedule Name
  {822455c2-e567-4af9-b6fe-757620494b45}, !- Sensible Fraction Schedule Name
  {ab18c1c0-d415-4d08-8a83-2f0bc5eaae26}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {822455c2-e567-4af9-b6fe-757620494b45}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {adb86b0f-39d7-4795-b2fd-32beb59b7e01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adb86b0f-39d7-4795-b2fd-32beb59b7e01}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab18c1c0-d415-4d08-8a83-2f0bc5eaae26}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e28b6ef-85d5-4cb2-b7aa-e2a26c5b0189}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e28b6ef-85d5-4cb2-b7aa-e2a26c5b0189}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01b45013-92b3-4772-822f-77a2c4d78a89}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b2a19e7f-8460-44da-9a5e-cb777d9959dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2a19e7f-8460-44da-9a5e-cb777d9959dc}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {90b9ef07-1bf9-4b07-bd27-a7bf7cdbacfb}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {68faca30-0b18-4c40-8a67-ace172f2cd76}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0e5f3a77-df3a-4235-9705-cc2f823d0446}, !- Handle
  Node 346,                               !- Name
  {5c566428-252d-43b8-a2dd-3f722ae59c33}, !- Inlet Port
  {69378f5d-f2b8-4152-b2f1-e7a1008a6151}; !- Outlet Port

OS:Connection,
  {5c566428-252d-43b8-a2dd-3f722ae59c33}, !- Handle
  {c01ed3dc-a66e-436c-b795-b923ddfbbe81}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  8,                                      !- Outlet Port
  {0e5f3a77-df3a-4235-9705-cc2f823d0446}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3425a23-3385-4404-981c-ef5ece0872b8}, !- Handle
  Node 347,                               !- Name
  {60e0d3c7-ae9b-40db-b38c-3945f59945ff}, !- Inlet Port
  {f2536fc7-74e0-4624-a7e1-05ae2153bd5f}; !- Outlet Port

OS:Connection,
  {69378f5d-f2b8-4152-b2f1-e7a1008a6151}, !- Handle
  {0a93f1e4-8564-4ec3-a373-63915ed4ac26}, !- Name
  {0e5f3a77-df3a-4235-9705-cc2f823d0446}, !- Source Object
  3,                                      !- Outlet Port
  {0569fea2-7b6f-4e50-a164-a8c93efe1a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60e0d3c7-ae9b-40db-b38c-3945f59945ff}, !- Handle
  {5aef6614-ff95-48f7-b1a7-17389daf618c}, !- Name
  {0569fea2-7b6f-4e50-a164-a8c93efe1a3c}, !- Source Object
  3,                                      !- Outlet Port
  {b3425a23-3385-4404-981c-ef5ece0872b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2536fc7-74e0-4624-a7e1-05ae2153bd5f}, !- Handle
  {ee967785-b30e-44e6-90af-568f5dcadecf}, !- Name
  {b3425a23-3385-4404-981c-ef5ece0872b8}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {3a09a273-394a-4ef1-a8fc-479ad5dd1f7e}, !- Handle
  Water Use Connections 6,                !- Name
  {6e7a30bf-d8a6-4964-a9db-01ccd78056ca}, !- Inlet Node Name
  {66ecb916-c804-4f8b-999d-f4dcb12e4dcf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3134c0df-9ce2-4ee5-b353-82e9ec3bd886}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dcae4fbe-91ba-4ce9-a050-525ad4afe80a}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {48decd22-e307-44d3-891f-ad3cf097bd2c}, !- Target Temperature Schedule Name
  {f3a03526-e9ad-40a3-888d-5c7bfda5b5ac}, !- Sensible Fraction Schedule Name
  {230c8742-685a-4975-854a-686fb75e727b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f3a03526-e9ad-40a3-888d-5c7bfda5b5ac}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f54ddcec-ab19-4ce0-bd79-091dcfc81639}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f54ddcec-ab19-4ce0-bd79-091dcfc81639}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {230c8742-685a-4975-854a-686fb75e727b}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {573477b8-7f6c-4b01-9221-3961bb69f11e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {573477b8-7f6c-4b01-9221-3961bb69f11e}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {48decd22-e307-44d3-891f-ad3cf097bd2c}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3198dd76-beaf-4414-996f-0142eeec7214}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3198dd76-beaf-4414-996f-0142eeec7214}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3134c0df-9ce2-4ee5-b353-82e9ec3bd886}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {dcae4fbe-91ba-4ce9-a050-525ad4afe80a}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {247d40f2-dcac-4757-b134-61b6aefb7b48}, !- Handle
  Node 348,                               !- Name
  {216c8083-093c-48d7-934a-5b0ae242bb3c}, !- Inlet Port
  {6e7a30bf-d8a6-4964-a9db-01ccd78056ca}; !- Outlet Port

OS:Connection,
  {216c8083-093c-48d7-934a-5b0ae242bb3c}, !- Handle
  {cc951aef-af3b-4027-bfb2-3051a0ece4af}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  9,                                      !- Outlet Port
  {247d40f2-dcac-4757-b134-61b6aefb7b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ae2c109-2367-48c5-a454-320d985787f0}, !- Handle
  Node 349,                               !- Name
  {66ecb916-c804-4f8b-999d-f4dcb12e4dcf}, !- Inlet Port
  {8536aa8e-d908-4a42-a6a7-ac1f05db186c}; !- Outlet Port

OS:Connection,
  {6e7a30bf-d8a6-4964-a9db-01ccd78056ca}, !- Handle
  {79d53b71-90b6-4733-9725-c9eef35cb936}, !- Name
  {247d40f2-dcac-4757-b134-61b6aefb7b48}, !- Source Object
  3,                                      !- Outlet Port
  {3a09a273-394a-4ef1-a8fc-479ad5dd1f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66ecb916-c804-4f8b-999d-f4dcb12e4dcf}, !- Handle
  {449d29f6-bd9c-4160-bc87-d48c65dd9015}, !- Name
  {3a09a273-394a-4ef1-a8fc-479ad5dd1f7e}, !- Source Object
  3,                                      !- Outlet Port
  {5ae2c109-2367-48c5-a454-320d985787f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8536aa8e-d908-4a42-a6a7-ac1f05db186c}, !- Handle
  {127d3ecf-9b8c-4673-b70b-ebffb928f029}, !- Name
  {5ae2c109-2367-48c5-a454-320d985787f0}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {604e94b4-fe96-4474-97d2-91d32f69936b}, !- Handle
  Water Use Connections 7,                !- Name
  {683ee5ee-388b-4721-8885-97edef9b9179}, !- Inlet Node Name
  {5063dc0b-3919-4868-9a24-f73606effef8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a610f0e3-dec0-4e0a-a1cb-a14f515a018a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8ebd613f-f41b-49c4-88a1-43c855cfd494}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {4d8cd372-5833-4da6-a189-ef6416d1bed7}, !- Target Temperature Schedule Name
  {fc08368a-3286-49bc-9461-4b9af9a9fff8}, !- Sensible Fraction Schedule Name
  {66711ce3-7405-4c31-af88-16ed2bd8859f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc08368a-3286-49bc-9461-4b9af9a9fff8}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f7cc4f6-dbb2-4575-9780-55e1334be67f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f7cc4f6-dbb2-4575-9780-55e1334be67f}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66711ce3-7405-4c31-af88-16ed2bd8859f}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {06a74d5a-0a02-4185-ac37-32492b995ac5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06a74d5a-0a02-4185-ac37-32492b995ac5}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4d8cd372-5833-4da6-a189-ef6416d1bed7}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7402f7b-3664-47fb-841c-8282ed511294}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7402f7b-3664-47fb-841c-8282ed511294}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a610f0e3-dec0-4e0a-a1cb-a14f515a018a}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {8ebd613f-f41b-49c4-88a1-43c855cfd494}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a836321-ae6d-43d6-80d9-09c61b9357ba}, !- Handle
  Node 350,                               !- Name
  {f6a2471f-6c19-48ac-bc86-19ddff5005ba}, !- Inlet Port
  {683ee5ee-388b-4721-8885-97edef9b9179}; !- Outlet Port

OS:Connection,
  {f6a2471f-6c19-48ac-bc86-19ddff5005ba}, !- Handle
  {558c5068-e796-468a-98e4-d6447643449a}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  10,                                     !- Outlet Port
  {3a836321-ae6d-43d6-80d9-09c61b9357ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10d8ecf7-309d-431b-9cf0-1f5b0b7b7f13}, !- Handle
  Node 351,                               !- Name
  {5063dc0b-3919-4868-9a24-f73606effef8}, !- Inlet Port
  {113043ad-404c-405d-a353-3ed6409900de}; !- Outlet Port

OS:Connection,
  {683ee5ee-388b-4721-8885-97edef9b9179}, !- Handle
  {0a0af967-c5d2-4921-a923-71ed990a12b7}, !- Name
  {3a836321-ae6d-43d6-80d9-09c61b9357ba}, !- Source Object
  3,                                      !- Outlet Port
  {604e94b4-fe96-4474-97d2-91d32f69936b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5063dc0b-3919-4868-9a24-f73606effef8}, !- Handle
  {07e5a1b0-d846-48d7-bf23-be0d68889810}, !- Name
  {604e94b4-fe96-4474-97d2-91d32f69936b}, !- Source Object
  3,                                      !- Outlet Port
  {10d8ecf7-309d-431b-9cf0-1f5b0b7b7f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {113043ad-404c-405d-a353-3ed6409900de}, !- Handle
  {0a4113b5-2e63-40e9-942d-704b4288f241}, !- Name
  {10d8ecf7-309d-431b-9cf0-1f5b0b7b7f13}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0d96635c-1ca2-4bf2-a016-0d26a743b0a1}, !- Handle
  Water Use Connections 8,                !- Name
  {fdfdefc0-2010-4c4b-98ea-b827b6433411}, !- Inlet Node Name
  {919f84d9-cf60-42d3-8cfb-06666f419c96}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0ce219a-4bf3-4cc4-89b9-7236a0dd5fb2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3324f225-3793-48ef-b09b-2a831e523c44}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {cd38f0c4-1f68-4a07-bb0c-fef37d844953}, !- Target Temperature Schedule Name
  {a4b04c8a-cc8a-4596-bf71-0ef177a98206}, !- Sensible Fraction Schedule Name
  {4abb0390-7f2e-457c-ae65-204ed8eb8246}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4b04c8a-cc8a-4596-bf71-0ef177a98206}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03339ca5-ccef-49ed-a271-b23a54c106c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03339ca5-ccef-49ed-a271-b23a54c106c5}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4abb0390-7f2e-457c-ae65-204ed8eb8246}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {407e219b-bae1-4bcc-bae9-2c1ac31a4ff8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {407e219b-bae1-4bcc-bae9-2c1ac31a4ff8}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cd38f0c4-1f68-4a07-bb0c-fef37d844953}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {52b7884c-6653-4d66-a31e-21be939b549d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52b7884c-6653-4d66-a31e-21be939b549d}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0ce219a-4bf3-4cc4-89b9-7236a0dd5fb2}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {3324f225-3793-48ef-b09b-2a831e523c44}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {abcd95dd-e209-4365-adaf-23fafdfd49bc}, !- Handle
  Node 352,                               !- Name
  {cca1062f-00b2-42d7-8f43-d644e5d2c951}, !- Inlet Port
  {fdfdefc0-2010-4c4b-98ea-b827b6433411}; !- Outlet Port

OS:Connection,
  {cca1062f-00b2-42d7-8f43-d644e5d2c951}, !- Handle
  {d0406820-990a-4d81-acc9-705e28084d70}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  11,                                     !- Outlet Port
  {abcd95dd-e209-4365-adaf-23fafdfd49bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3a3e27bd-6c66-4186-897c-3f33d4b2af1e}, !- Handle
  Node 353,                               !- Name
  {919f84d9-cf60-42d3-8cfb-06666f419c96}, !- Inlet Port
  {3d111810-aa84-480f-ab24-d36fae9642f7}; !- Outlet Port

OS:Connection,
  {fdfdefc0-2010-4c4b-98ea-b827b6433411}, !- Handle
  {8803a519-d3f3-49a3-aab3-54df68535b2d}, !- Name
  {abcd95dd-e209-4365-adaf-23fafdfd49bc}, !- Source Object
  3,                                      !- Outlet Port
  {0d96635c-1ca2-4bf2-a016-0d26a743b0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {919f84d9-cf60-42d3-8cfb-06666f419c96}, !- Handle
  {64dfc952-a3d2-4122-b06f-6bc07488899c}, !- Name
  {0d96635c-1ca2-4bf2-a016-0d26a743b0a1}, !- Source Object
  3,                                      !- Outlet Port
  {3a3e27bd-6c66-4186-897c-3f33d4b2af1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d111810-aa84-480f-ab24-d36fae9642f7}, !- Handle
  {c0edd0d8-aad5-4867-a769-785412b097b8}, !- Name
  {3a3e27bd-6c66-4186-897c-3f33d4b2af1e}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {745d1472-cdda-450e-930f-207e21ffc26f}, !- Handle
  Water Use Connections 9,                !- Name
  {12de7148-05e3-40c7-a9a1-61e911857215}, !- Inlet Node Name
  {c48af68b-84b6-44a4-96fd-8bc711ca189d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a4247f3e-b416-4b5d-93d6-30fe80f8a1e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c0a0a54-8df0-4ddf-8a01-f734c172e62e}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {94e6b9f5-24d9-4534-919a-9874d7bd0160}, !- Target Temperature Schedule Name
  {7632878a-01dc-435a-a48b-2d2d55f1649b}, !- Sensible Fraction Schedule Name
  {bf7c06cf-34f4-4dd6-8588-f3e50d559fea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7632878a-01dc-435a-a48b-2d2d55f1649b}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c012faaf-2d81-4055-a0e0-e1b7e2340a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c012faaf-2d81-4055-a0e0-e1b7e2340a85}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bf7c06cf-34f4-4dd6-8588-f3e50d559fea}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ee908b7-3061-4f85-bf70-dd6b608f29d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ee908b7-3061-4f85-bf70-dd6b608f29d8}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {94e6b9f5-24d9-4534-919a-9874d7bd0160}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05bf5053-71c7-464a-91af-805746e69d39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05bf5053-71c7-464a-91af-805746e69d39}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a4247f3e-b416-4b5d-93d6-30fe80f8a1e2}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {8c0a0a54-8df0-4ddf-8a01-f734c172e62e}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ace47f04-abba-484c-a735-db0a2b53cc2a}, !- Handle
  Node 354,                               !- Name
  {572c055c-37ba-4a33-a95d-8a43d6a48f7d}, !- Inlet Port
  {12de7148-05e3-40c7-a9a1-61e911857215}; !- Outlet Port

OS:Connection,
  {572c055c-37ba-4a33-a95d-8a43d6a48f7d}, !- Handle
  {546e37be-57e2-46b9-a87d-a8b671860ab5}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  12,                                     !- Outlet Port
  {ace47f04-abba-484c-a735-db0a2b53cc2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52f67f86-a72f-4799-8356-b093fba1628b}, !- Handle
  Node 355,                               !- Name
  {c48af68b-84b6-44a4-96fd-8bc711ca189d}, !- Inlet Port
  {e5073237-8272-4676-a03c-8afd3fd8c001}; !- Outlet Port

OS:Connection,
  {12de7148-05e3-40c7-a9a1-61e911857215}, !- Handle
  {7d9864a8-8c6c-4aa7-9d21-bb062212f5f2}, !- Name
  {ace47f04-abba-484c-a735-db0a2b53cc2a}, !- Source Object
  3,                                      !- Outlet Port
  {745d1472-cdda-450e-930f-207e21ffc26f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48af68b-84b6-44a4-96fd-8bc711ca189d}, !- Handle
  {63335caa-c649-4673-95ba-0d7626188713}, !- Name
  {745d1472-cdda-450e-930f-207e21ffc26f}, !- Source Object
  3,                                      !- Outlet Port
  {52f67f86-a72f-4799-8356-b093fba1628b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5073237-8272-4676-a03c-8afd3fd8c001}, !- Handle
  {46a9b1c4-86ff-4b85-b87b-2ccf0770af67}, !- Name
  {52f67f86-a72f-4799-8356-b093fba1628b}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {55b39906-8a22-4343-befb-7c25b5074cb7}, !- Handle
  Water Use Connections 10,               !- Name
  {45a5df4b-b229-4030-94f9-1cc07916adc6}, !- Inlet Node Name
  {85e55cb8-d540-4fc7-8daa-dde55ef448d0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e6abaa0-ae5d-4653-9e96-384e6aa924de}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09d3f382-d907-4f5d-913e-50adc164518f}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {d54c93c2-1d47-4e68-ac3d-45f0cbd16ff3}, !- Target Temperature Schedule Name
  {3d0e68af-4ce0-4869-8956-a47b8c8b04b2}, !- Sensible Fraction Schedule Name
  {329c192a-d649-4e50-b74a-af6dbb4c95ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d0e68af-4ce0-4869-8956-a47b8c8b04b2}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {29ada05e-7e70-4003-802b-66bd7587bc7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29ada05e-7e70-4003-802b-66bd7587bc7f}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {329c192a-d649-4e50-b74a-af6dbb4c95ff}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0a313223-4492-4f68-bb70-23d2b1b92901}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a313223-4492-4f68-bb70-23d2b1b92901}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d54c93c2-1d47-4e68-ac3d-45f0cbd16ff3}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de52184f-3380-47c9-9daf-fc6f47ba7d37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de52184f-3380-47c9-9daf-fc6f47ba7d37}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e6abaa0-ae5d-4653-9e96-384e6aa924de}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {09d3f382-d907-4f5d-913e-50adc164518f}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1814eef6-5459-4120-bf7a-ed9b191058dd}, !- Handle
  Node 356,                               !- Name
  {9328960d-a5e2-4f34-8e89-cd43406a7064}, !- Inlet Port
  {45a5df4b-b229-4030-94f9-1cc07916adc6}; !- Outlet Port

OS:Connection,
  {9328960d-a5e2-4f34-8e89-cd43406a7064}, !- Handle
  {d2d4f5ee-64ab-4dd7-ab40-24335eddcec2}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  13,                                     !- Outlet Port
  {1814eef6-5459-4120-bf7a-ed9b191058dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c274ce7-108c-47b0-9906-7a24353ebd6f}, !- Handle
  Node 357,                               !- Name
  {85e55cb8-d540-4fc7-8daa-dde55ef448d0}, !- Inlet Port
  {ee269ebd-5a4b-4073-9eb3-933ebcc8ea56}; !- Outlet Port

OS:Connection,
  {45a5df4b-b229-4030-94f9-1cc07916adc6}, !- Handle
  {c9101c70-503f-41c6-b53f-16dafc7e1090}, !- Name
  {1814eef6-5459-4120-bf7a-ed9b191058dd}, !- Source Object
  3,                                      !- Outlet Port
  {55b39906-8a22-4343-befb-7c25b5074cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85e55cb8-d540-4fc7-8daa-dde55ef448d0}, !- Handle
  {622dfb9e-5ca0-4e39-a2d3-cb499bf798bf}, !- Name
  {55b39906-8a22-4343-befb-7c25b5074cb7}, !- Source Object
  3,                                      !- Outlet Port
  {1c274ce7-108c-47b0-9906-7a24353ebd6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee269ebd-5a4b-4073-9eb3-933ebcc8ea56}, !- Handle
  {60aab90f-d7c0-4fae-8164-4ad48be52379}, !- Name
  {1c274ce7-108c-47b0-9906-7a24353ebd6f}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {093429b8-be0b-4324-9e79-d9268588b0b4}, !- Handle
  Water Use Connections 11,               !- Name
  {4e1a6838-4c02-4bde-a0f9-92769160a8cd}, !- Inlet Node Name
  {058ef4ee-3936-4654-8498-d3805fa827d8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a2a590b-6877-4fed-8dcd-02a52adc1fa8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b6b2a7cd-ed0a-4b76-8580-81b9a14eec00}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {58e6d59a-8665-4dee-b0e9-0a5a177623bc}, !- Target Temperature Schedule Name
  {0a3f3eed-b571-4927-9db6-9996bf166f7b}, !- Sensible Fraction Schedule Name
  {1727ac36-7503-45db-a69b-6b936bca02ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a3f3eed-b571-4927-9db6-9996bf166f7b}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2c2777b7-e2df-4389-a8e5-d53edab421e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c2777b7-e2df-4389-a8e5-d53edab421e3}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1727ac36-7503-45db-a69b-6b936bca02ee}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e41b943-16e7-4801-88c9-0c4f06eac770}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e41b943-16e7-4801-88c9-0c4f06eac770}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {58e6d59a-8665-4dee-b0e9-0a5a177623bc}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {84f6b0dc-59dc-423c-86c1-3758e64727c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84f6b0dc-59dc-423c-86c1-3758e64727c6}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a2a590b-6877-4fed-8dcd-02a52adc1fa8}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {b6b2a7cd-ed0a-4b76-8580-81b9a14eec00}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {629d4389-5d6d-46b6-8fff-5f2969d2efaa}, !- Handle
  Node 358,                               !- Name
  {d13f2777-ae5e-4153-a109-07b82b36d1c0}, !- Inlet Port
  {4e1a6838-4c02-4bde-a0f9-92769160a8cd}; !- Outlet Port

OS:Connection,
  {d13f2777-ae5e-4153-a109-07b82b36d1c0}, !- Handle
  {10b7ea91-3246-4e67-8eac-0635efcf893c}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  14,                                     !- Outlet Port
  {629d4389-5d6d-46b6-8fff-5f2969d2efaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ee192141-83eb-486f-a81d-61a9c21c3bef}, !- Handle
  Node 359,                               !- Name
  {058ef4ee-3936-4654-8498-d3805fa827d8}, !- Inlet Port
  {63d834c8-cdf3-4843-b52d-70c542d7c305}; !- Outlet Port

OS:Connection,
  {4e1a6838-4c02-4bde-a0f9-92769160a8cd}, !- Handle
  {b86632d7-75df-4932-873c-e7072098cd67}, !- Name
  {629d4389-5d6d-46b6-8fff-5f2969d2efaa}, !- Source Object
  3,                                      !- Outlet Port
  {093429b8-be0b-4324-9e79-d9268588b0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {058ef4ee-3936-4654-8498-d3805fa827d8}, !- Handle
  {f7d7df8b-8f9c-4546-bb7f-7a8c2e560b45}, !- Name
  {093429b8-be0b-4324-9e79-d9268588b0b4}, !- Source Object
  3,                                      !- Outlet Port
  {ee192141-83eb-486f-a81d-61a9c21c3bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d834c8-cdf3-4843-b52d-70c542d7c305}, !- Handle
  {26c200a1-3108-439c-b613-cfba5510e6be}, !- Name
  {ee192141-83eb-486f-a81d-61a9c21c3bef}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0a8d7012-1ca9-4b41-95f6-639856519f1c}, !- Handle
  Water Use Connections 12,               !- Name
  {78a93d18-9868-4f0f-806c-f25d59e17e6c}, !- Inlet Node Name
  {938032d3-ae21-4dc8-89cd-5ce9f9d26ad9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bc4606bb-494c-4f6d-ad38-42c450d72148}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72ac5c36-ff21-407a-a0ad-0d610216a771}, !- Handle
  Office Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.21841228449256e-06,                   !- Peak Flow Rate {m3/s}
  {d4cd1cb7-000d-465c-8c97-d856c51e58ce}, !- Target Temperature Schedule Name
  {fb814619-948e-4006-80a2-42fe187c6e80}, !- Sensible Fraction Schedule Name
  {f0fb0f86-ab58-4878-b0fc-ff4a11f9e964}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb814619-948e-4006-80a2-42fe187c6e80}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28a0d09b-1161-49b7-8d85-95f4de82b5d0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28a0d09b-1161-49b7-8d85-95f4de82b5d0}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0fb0f86-ab58-4878-b0fc-ff4a11f9e964}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1b1c6f3c-9994-4fdf-b20e-f1f53bd7384b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b1c6f3c-9994-4fdf-b20e-f1f53bd7384b}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d4cd1cb7-000d-465c-8c97-d856c51e58ce}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e13b27a5-557d-4d33-bada-668f02f29ec6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e13b27a5-557d-4d33-bada-668f02f29ec6}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bc4606bb-494c-4f6d-ad38-42c450d72148}, !- Handle
  Office Service Water Use 0.07gal/min,   !- Name
  {72ac5c36-ff21-407a-a0ad-0d610216a771}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {126685ae-4046-4556-ad71-488301075507}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c2089b2-36e2-4e41-801b-bd000d4821b5}, !- Handle
  Node 360,                               !- Name
  {ff9d02d1-a46e-4e87-963b-c67010431e1f}, !- Inlet Port
  {78a93d18-9868-4f0f-806c-f25d59e17e6c}; !- Outlet Port

OS:Connection,
  {ff9d02d1-a46e-4e87-963b-c67010431e1f}, !- Handle
  {6339d990-9f12-4868-9cff-552c22aff713}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  15,                                     !- Outlet Port
  {8c2089b2-36e2-4e41-801b-bd000d4821b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6a93b5a-a210-4ffa-bb74-caf42133d117}, !- Handle
  Node 361,                               !- Name
  {938032d3-ae21-4dc8-89cd-5ce9f9d26ad9}, !- Inlet Port
  {deec026f-1564-4b58-8d21-07aa33a09275}; !- Outlet Port

OS:Connection,
  {78a93d18-9868-4f0f-806c-f25d59e17e6c}, !- Handle
  {663d623f-30d4-4631-90d2-9b71964fdc78}, !- Name
  {8c2089b2-36e2-4e41-801b-bd000d4821b5}, !- Source Object
  3,                                      !- Outlet Port
  {0a8d7012-1ca9-4b41-95f6-639856519f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {938032d3-ae21-4dc8-89cd-5ce9f9d26ad9}, !- Handle
  {b75fe0dd-101e-40a2-8ddf-9760e1d4efbd}, !- Name
  {0a8d7012-1ca9-4b41-95f6-639856519f1c}, !- Source Object
  3,                                      !- Outlet Port
  {c6a93b5a-a210-4ffa-bb74-caf42133d117}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deec026f-1564-4b58-8d21-07aa33a09275}, !- Handle
  {cf5457a6-975f-47c0-a7ba-1f48d95724f0}, !- Name
  {c6a93b5a-a210-4ffa-bb74-caf42133d117}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0b662f7a-0280-4ac0-9182-5f6f371135a6}, !- Handle
  Water Use Connections 13,               !- Name
  {8acd52d2-87d7-4c8d-8e50-94909507cd53}, !- Inlet Node Name
  {3867c6cc-277b-4e42-828a-691cf5cfd5b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bfc360c2-8607-4052-853f-bda401cc5e80}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {df01e059-9671-4040-9b83-c7439ebccc97}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425014208914e-06,                   !- Peak Flow Rate {m3/s}
  {785e5c1b-e893-4788-9fbf-dffd8386b339}, !- Target Temperature Schedule Name
  {aa133929-e1b2-4c56-8923-099c68438040}, !- Sensible Fraction Schedule Name
  {941dfe5e-b68c-4f03-b631-8c6e4ac88492}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa133929-e1b2-4c56-8923-099c68438040}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {44c0d55c-9d50-4fae-a0b3-bbb8f36e8db9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {44c0d55c-9d50-4fae-a0b3-bbb8f36e8db9}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {941dfe5e-b68c-4f03-b631-8c6e4ac88492}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea2aeeea-70a7-4b1d-be02-63e35f2ee458}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea2aeeea-70a7-4b1d-be02-63e35f2ee458}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {785e5c1b-e893-4788-9fbf-dffd8386b339}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f6f82cd6-c794-41a5-a2a2-81cf2ed0600b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6f82cd6-c794-41a5-a2a2-81cf2ed0600b}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bfc360c2-8607-4052-853f-bda401cc5e80}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {df01e059-9671-4040-9b83-c7439ebccc97}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6cec57d-4f66-4e0b-85e5-94b85d6ca626}, !- Handle
  Node 362,                               !- Name
  {09d314b2-ec3f-45b8-bd44-1618f798aa42}, !- Inlet Port
  {8acd52d2-87d7-4c8d-8e50-94909507cd53}; !- Outlet Port

OS:Connection,
  {09d314b2-ec3f-45b8-bd44-1618f798aa42}, !- Handle
  {b1fbcb01-8763-49c9-88e9-0b498f82e243}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  16,                                     !- Outlet Port
  {d6cec57d-4f66-4e0b-85e5-94b85d6ca626}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35fc9b23-29c0-4fdc-8490-c8a0f627933e}, !- Handle
  Node 363,                               !- Name
  {3867c6cc-277b-4e42-828a-691cf5cfd5b0}, !- Inlet Port
  {c3cde9d4-b15e-453d-9e34-dc7d225adac5}; !- Outlet Port

OS:Connection,
  {8acd52d2-87d7-4c8d-8e50-94909507cd53}, !- Handle
  {d409d0a5-7329-49cd-ab13-522fb2703906}, !- Name
  {d6cec57d-4f66-4e0b-85e5-94b85d6ca626}, !- Source Object
  3,                                      !- Outlet Port
  {0b662f7a-0280-4ac0-9182-5f6f371135a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3867c6cc-277b-4e42-828a-691cf5cfd5b0}, !- Handle
  {d95ef752-65a9-4032-ab91-5a16c9e15cb4}, !- Name
  {0b662f7a-0280-4ac0-9182-5f6f371135a6}, !- Source Object
  3,                                      !- Outlet Port
  {35fc9b23-29c0-4fdc-8490-c8a0f627933e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3cde9d4-b15e-453d-9e34-dc7d225adac5}, !- Handle
  {6c2cd239-bf2c-4148-bbdf-f3f2a78043a2}, !- Name
  {35fc9b23-29c0-4fdc-8490-c8a0f627933e}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {47d0aa4a-82ad-4b1e-a56f-ae5071e5a237}, !- Handle
  Water Use Connections 14,               !- Name
  {29e3b0aa-8915-4496-b59a-923f0bca1aed}, !- Inlet Node Name
  {f4b8ba2a-7f16-49be-8ab0-11e18d63900c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {794930b5-45ef-476a-9fec-cf6f0b816107}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2bb7019b-2497-40a2-9ff5-150e74dcbbda}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e90cd2da-41b1-407d-927c-7eec07dd7921}, !- Target Temperature Schedule Name
  {cc55ae3e-64f4-4930-bfcc-34e1725df649}, !- Sensible Fraction Schedule Name
  {87d9477a-7322-40fc-a74a-50b0a5660976}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc55ae3e-64f4-4930-bfcc-34e1725df649}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83cf0101-d237-4383-a55c-b0b309f17c71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83cf0101-d237-4383-a55c-b0b309f17c71}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {87d9477a-7322-40fc-a74a-50b0a5660976}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5925f822-b241-4b3d-b7f3-3efc4d43d5a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5925f822-b241-4b3d-b7f3-3efc4d43d5a8}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e90cd2da-41b1-407d-927c-7eec07dd7921}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd717b8c-67ce-48b1-9ce8-a4a6b50056ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd717b8c-67ce-48b1-9ce8-a4a6b50056ab}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {794930b5-45ef-476a-9fec-cf6f0b816107}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {2bb7019b-2497-40a2-9ff5-150e74dcbbda}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {16a5950f-ce83-48d3-bfd8-0289135fd4e8}, !- Handle
  Node 364,                               !- Name
  {efa4291d-a2e7-40ff-93e7-21640503b0de}, !- Inlet Port
  {29e3b0aa-8915-4496-b59a-923f0bca1aed}; !- Outlet Port

OS:Connection,
  {efa4291d-a2e7-40ff-93e7-21640503b0de}, !- Handle
  {1925e680-90af-43eb-8aac-5cbb1bc2784d}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  17,                                     !- Outlet Port
  {16a5950f-ce83-48d3-bfd8-0289135fd4e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63a870bc-d745-4f27-90cd-45a211f52435}, !- Handle
  Node 365,                               !- Name
  {f4b8ba2a-7f16-49be-8ab0-11e18d63900c}, !- Inlet Port
  {316eec69-ec72-4865-a012-7e4dd2b3c4d4}; !- Outlet Port

OS:Connection,
  {29e3b0aa-8915-4496-b59a-923f0bca1aed}, !- Handle
  {7ac5d13b-03d0-4f7e-979e-83698befe5ef}, !- Name
  {16a5950f-ce83-48d3-bfd8-0289135fd4e8}, !- Source Object
  3,                                      !- Outlet Port
  {47d0aa4a-82ad-4b1e-a56f-ae5071e5a237}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b8ba2a-7f16-49be-8ab0-11e18d63900c}, !- Handle
  {c0c86a54-aaa2-4b66-9faa-39d8702520b1}, !- Name
  {47d0aa4a-82ad-4b1e-a56f-ae5071e5a237}, !- Source Object
  3,                                      !- Outlet Port
  {63a870bc-d745-4f27-90cd-45a211f52435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316eec69-ec72-4865-a012-7e4dd2b3c4d4}, !- Handle
  {f64f4605-329a-4259-84b3-ae356c3a2d0c}, !- Name
  {63a870bc-d745-4f27-90cd-45a211f52435}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {19bdf220-581f-49c6-a869-3cbd2902da0f}, !- Handle
  Water Use Connections 15,               !- Name
  {cff39477-0211-4a0f-ac89-4309deae8c66}, !- Inlet Node Name
  {cac65835-4273-4827-a74b-21fec8806408}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95a7ce5e-13ae-4a11-af08-ff59a46a36cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8c76960-4389-42a1-bea5-0425cf3c3de6}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {320b94cf-aa42-454f-9e66-99eaae270b6f}, !- Target Temperature Schedule Name
  {a0b02f07-6406-40ce-9393-fca9fd5e6fe2}, !- Sensible Fraction Schedule Name
  {d72e5d84-089b-4f7a-853d-e2a6e101d0bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0b02f07-6406-40ce-9393-fca9fd5e6fe2}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {85be0168-9b9c-4b4e-9898-ca8ca28ff1b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85be0168-9b9c-4b4e-9898-ca8ca28ff1b5}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d72e5d84-089b-4f7a-853d-e2a6e101d0bd}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a56d383c-90d1-4740-ae5b-0a781fce70ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a56d383c-90d1-4740-ae5b-0a781fce70ef}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {320b94cf-aa42-454f-9e66-99eaae270b6f}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea0dccc7-4675-4c75-96af-7ebbdf0011e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea0dccc7-4675-4c75-96af-7ebbdf0011e2}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {95a7ce5e-13ae-4a11-af08-ff59a46a36cf}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {c8c76960-4389-42a1-bea5-0425cf3c3de6}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0fe8b40e-fa14-4b76-83fe-718545f39692}, !- Handle
  Node 366,                               !- Name
  {e447715d-e402-42ce-98b2-cff1a15ec47c}, !- Inlet Port
  {cff39477-0211-4a0f-ac89-4309deae8c66}; !- Outlet Port

OS:Connection,
  {e447715d-e402-42ce-98b2-cff1a15ec47c}, !- Handle
  {5925447d-8702-4efd-99a9-cf4a5b0bdff4}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  18,                                     !- Outlet Port
  {0fe8b40e-fa14-4b76-83fe-718545f39692}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97e11588-43da-45b8-9e01-60c98f0075e2}, !- Handle
  Node 367,                               !- Name
  {cac65835-4273-4827-a74b-21fec8806408}, !- Inlet Port
  {6bcd622d-63de-45ce-bcec-cdc568ba5719}; !- Outlet Port

OS:Connection,
  {cff39477-0211-4a0f-ac89-4309deae8c66}, !- Handle
  {e69d05fd-ff60-4b3e-9123-448c3019e1f7}, !- Name
  {0fe8b40e-fa14-4b76-83fe-718545f39692}, !- Source Object
  3,                                      !- Outlet Port
  {19bdf220-581f-49c6-a869-3cbd2902da0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cac65835-4273-4827-a74b-21fec8806408}, !- Handle
  {49478a6c-2f72-43c1-b9dd-725442004e40}, !- Name
  {19bdf220-581f-49c6-a869-3cbd2902da0f}, !- Source Object
  3,                                      !- Outlet Port
  {97e11588-43da-45b8-9e01-60c98f0075e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6bcd622d-63de-45ce-bcec-cdc568ba5719}, !- Handle
  {5e45a85e-35b9-49a5-b01c-55c9589a715e}, !- Name
  {97e11588-43da-45b8-9e01-60c98f0075e2}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8b8b1aee-97df-4524-ae79-79fa4df9aa6a}, !- Handle
  Water Use Connections 16,               !- Name
  {91d81fa7-d676-46db-9529-4c91a8d7063e}, !- Inlet Node Name
  {a77f0a86-a248-4bcc-8493-49c04f4cd241}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {69243731-e291-4f61-b38f-2d92cc269b79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6516a49-e9e7-4f74-9cf2-3210f1cbb976}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {3a3754ad-95c9-4db4-a573-f33b18451ec0}, !- Target Temperature Schedule Name
  {251a8aa9-9ae9-403e-9a72-c0ef1c63f90e}, !- Sensible Fraction Schedule Name
  {e168597a-14de-4add-a321-cf54338545cd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {251a8aa9-9ae9-403e-9a72-c0ef1c63f90e}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54d04a34-60b9-45a2-9e4a-5193f8064596}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54d04a34-60b9-45a2-9e4a-5193f8064596}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e168597a-14de-4add-a321-cf54338545cd}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e36e86a-c6ba-4196-8c8f-dce1b5056215}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e36e86a-c6ba-4196-8c8f-dce1b5056215}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a3754ad-95c9-4db4-a573-f33b18451ec0}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6def9d04-77aa-4b82-aaaa-7074746dfca2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6def9d04-77aa-4b82-aaaa-7074746dfca2}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {69243731-e291-4f61-b38f-2d92cc269b79}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {d6516a49-e9e7-4f74-9cf2-3210f1cbb976}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f35ce1f5-a867-4994-9ec0-5747b8579e53}, !- Handle
  Node 368,                               !- Name
  {45a8a572-0850-435d-8ca1-99afcf5dbc79}, !- Inlet Port
  {91d81fa7-d676-46db-9529-4c91a8d7063e}; !- Outlet Port

OS:Connection,
  {45a8a572-0850-435d-8ca1-99afcf5dbc79}, !- Handle
  {7a031b29-557b-437a-8ccd-cf6fdb244d4c}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  19,                                     !- Outlet Port
  {f35ce1f5-a867-4994-9ec0-5747b8579e53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {362147e5-d369-4b54-b225-c400725b4ada}, !- Handle
  Node 369,                               !- Name
  {a77f0a86-a248-4bcc-8493-49c04f4cd241}, !- Inlet Port
  {8ddcd1be-f109-44b7-a943-8d269338fbdd}; !- Outlet Port

OS:Connection,
  {91d81fa7-d676-46db-9529-4c91a8d7063e}, !- Handle
  {97f4e4f2-8128-43d9-b25f-2acc42b4a855}, !- Name
  {f35ce1f5-a867-4994-9ec0-5747b8579e53}, !- Source Object
  3,                                      !- Outlet Port
  {8b8b1aee-97df-4524-ae79-79fa4df9aa6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a77f0a86-a248-4bcc-8493-49c04f4cd241}, !- Handle
  {86c15ab1-3f83-477b-8a0a-195ed9f0b9c0}, !- Name
  {8b8b1aee-97df-4524-ae79-79fa4df9aa6a}, !- Source Object
  3,                                      !- Outlet Port
  {362147e5-d369-4b54-b225-c400725b4ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ddcd1be-f109-44b7-a943-8d269338fbdd}, !- Handle
  {79fbbdef-668f-4b08-9184-811d6da01604}, !- Name
  {362147e5-d369-4b54-b225-c400725b4ada}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a859efd3-54cd-4eab-bc56-5075ca4aa86c}, !- Handle
  Water Use Connections 17,               !- Name
  {97ea0532-722e-4deb-84d1-1c8edab8f060}, !- Inlet Node Name
  {2ef5c5fc-cf60-4621-9921-2cba585d1a6a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7afb6dcc-e62a-4bdb-a989-94fc9ff2621a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b1ec0e8-bee3-4725-8771-d74c4d1203fc}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e4a2f2e0-a868-464b-bb29-16c021f33e0e}, !- Target Temperature Schedule Name
  {3642f175-aa5c-4357-8a8c-822c28bec358}, !- Sensible Fraction Schedule Name
  {eda43161-fb3e-4348-9c00-10f727107a39}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3642f175-aa5c-4357-8a8c-822c28bec358}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {54ca72b9-2f63-4488-a910-e2caa46423c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54ca72b9-2f63-4488-a910-e2caa46423c4}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eda43161-fb3e-4348-9c00-10f727107a39}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d0cc3dc7-1cf9-4958-899a-d791e43c629d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0cc3dc7-1cf9-4958-899a-d791e43c629d}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e4a2f2e0-a868-464b-bb29-16c021f33e0e}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8545d04-d173-4ae4-a6ab-8cee9e842f1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8545d04-d173-4ae4-a6ab-8cee9e842f1d}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7afb6dcc-e62a-4bdb-a989-94fc9ff2621a}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {7b1ec0e8-bee3-4725-8771-d74c4d1203fc}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ae37c924-947d-4499-b95a-b0b1417aa9a6}, !- Handle
  Node 370,                               !- Name
  {25c96e1f-4466-4a01-b8de-0ce494ffcd47}, !- Inlet Port
  {97ea0532-722e-4deb-84d1-1c8edab8f060}; !- Outlet Port

OS:Connection,
  {25c96e1f-4466-4a01-b8de-0ce494ffcd47}, !- Handle
  {14b392aa-0b64-4284-b8f8-f59bba91a43e}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  20,                                     !- Outlet Port
  {ae37c924-947d-4499-b95a-b0b1417aa9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab9d673d-93bc-4cc1-aa47-6910036f6e95}, !- Handle
  Node 371,                               !- Name
  {2ef5c5fc-cf60-4621-9921-2cba585d1a6a}, !- Inlet Port
  {7be21af6-eafd-4e33-ba4e-de87e158eb1d}; !- Outlet Port

OS:Connection,
  {97ea0532-722e-4deb-84d1-1c8edab8f060}, !- Handle
  {8ae87a2c-ad31-4d27-9e4a-9a6a4aba2828}, !- Name
  {ae37c924-947d-4499-b95a-b0b1417aa9a6}, !- Source Object
  3,                                      !- Outlet Port
  {a859efd3-54cd-4eab-bc56-5075ca4aa86c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef5c5fc-cf60-4621-9921-2cba585d1a6a}, !- Handle
  {29eedf72-d594-4a0e-9667-52d776ff600d}, !- Name
  {a859efd3-54cd-4eab-bc56-5075ca4aa86c}, !- Source Object
  3,                                      !- Outlet Port
  {ab9d673d-93bc-4cc1-aa47-6910036f6e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7be21af6-eafd-4e33-ba4e-de87e158eb1d}, !- Handle
  {3255d06a-c658-41c2-b605-64da9121671e}, !- Name
  {ab9d673d-93bc-4cc1-aa47-6910036f6e95}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a78f3273-ccdd-4a31-9112-3230777f23e5}, !- Handle
  Water Use Connections 18,               !- Name
  {67d7fba2-eb1f-45ce-945e-f86bedfba858}, !- Inlet Node Name
  {f4d5b5af-839e-4b38-b987-945e1882a27f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1753ee2e-5ea2-429f-9897-7731b7ad074b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be50e797-422e-4325-b33a-fffd0381d253}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {a5490a0c-bc35-44bf-b50f-cb332ed78ad1}, !- Target Temperature Schedule Name
  {55ca26b9-e8a6-4426-aa1d-c585446b25e3}, !- Sensible Fraction Schedule Name
  {2eaa1541-b7db-4ea4-8e1a-68275ec56ecb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {55ca26b9-e8a6-4426-aa1d-c585446b25e3}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b221eaf-1494-4599-b5da-07f6a1fd3dc3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b221eaf-1494-4599-b5da-07f6a1fd3dc3}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2eaa1541-b7db-4ea4-8e1a-68275ec56ecb}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6889f5d1-f16f-4a42-987c-d69295811cda}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6889f5d1-f16f-4a42-987c-d69295811cda}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5490a0c-bc35-44bf-b50f-cb332ed78ad1}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2f85ed61-954f-48c2-a18f-5ee9125352ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f85ed61-954f-48c2-a18f-5ee9125352ed}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1753ee2e-5ea2-429f-9897-7731b7ad074b}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {be50e797-422e-4325-b33a-fffd0381d253}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {dd696c86-4ef7-469a-b503-f9f1501ddda2}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ca86ac55-3aea-4d70-bd18-70d610c6166e}, !- Handle
  Node 372,                               !- Name
  {8c1f8d9d-8b62-4902-947d-9446ee0c9ab4}, !- Inlet Port
  {67d7fba2-eb1f-45ce-945e-f86bedfba858}; !- Outlet Port

OS:Connection,
  {8c1f8d9d-8b62-4902-947d-9446ee0c9ab4}, !- Handle
  {c364ceee-142e-4521-9aa8-7bf55a495015}, !- Name
  {5fc5e5be-d472-4eef-bff7-06f637cff5db}, !- Source Object
  21,                                     !- Outlet Port
  {ca86ac55-3aea-4d70-bd18-70d610c6166e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f9b2e27-d99d-4a7d-9eda-a0da721ee5c1}, !- Handle
  Node 373,                               !- Name
  {f4d5b5af-839e-4b38-b987-945e1882a27f}, !- Inlet Port
  {98fa9105-0ddc-44b0-876f-c64de7ea6eb9}; !- Outlet Port

OS:Connection,
  {67d7fba2-eb1f-45ce-945e-f86bedfba858}, !- Handle
  {f8d994bb-0f6c-45a0-bed0-d727c0d1d47d}, !- Name
  {ca86ac55-3aea-4d70-bd18-70d610c6166e}, !- Source Object
  3,                                      !- Outlet Port
  {a78f3273-ccdd-4a31-9112-3230777f23e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4d5b5af-839e-4b38-b987-945e1882a27f}, !- Handle
  {a63acc13-75bd-4e89-8be0-f62c1e09b1b0}, !- Name
  {a78f3273-ccdd-4a31-9112-3230777f23e5}, !- Source Object
  3,                                      !- Outlet Port
  {7f9b2e27-d99d-4a7d-9eda-a0da721ee5c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98fa9105-0ddc-44b0-876f-c64de7ea6eb9}, !- Handle
  {be1f5bb3-b905-4cfc-8d53-678634775607}, !- Name
  {7f9b2e27-d99d-4a7d-9eda-a0da721ee5c1}, !- Source Object
  3,                                      !- Outlet Port
  {6d7acbd7-d2e0-4d8e-871e-cf1f199e4e3d}, !- Target Object
  21;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {ac2494bb-a14c-40ee-9a47-7b616794df8a}, !- Handle
  Economizer Max OA Fraction 100 pct 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {0068ff11-58dc-4452-8738-fe094a169f62}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0068ff11-58dc-4452-8738-fe094a169f62}, !- Handle
  Economizer Max OA Fraction 100 pct Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ce82fabb-622b-4875-a695-b19d31f05a2e}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4be9b08f-af70-463a-bb1d-9a03083b9535}, !- Control Zone or Zone List Name
  {9bd8534e-7d2b-47ae-9139-bb4fd0e3f7ec}, !- Cooling Control Zone or Zone List Name
  {6b21bec1-412c-4d6f-9be0-6ba83b9dc46e}, !- Heating Control Zone or Zone List Name
  {c85e9553-d2d2-4106-8c0b-9589dff494ca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4be9b08f-af70-463a-bb1d-9a03083b9535}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {9bd8534e-7d2b-47ae-9139-bb4fd0e3f7ec}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6b21bec1-412c-4d6f-9be0-6ba83b9dc46e}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c85e9553-d2d2-4106-8c0b-9589dff494ca}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {983e4f89-2446-451d-987f-61744d364a4e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {32fcb0f8-42fc-4983-ada0-6fe21e883bd5}, !- Default Day Schedule Name
  {a7e2df14-a144-4768-b77f-53e13818c8a2}, !- Summer Design Day Schedule Name
  {2cf87934-edae-45ce-bfb9-bc3514d8ab7f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {32fcb0f8-42fc-4983-ada0-6fe21e883bd5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d11d6de3-0170-4e10-bf53-9aee1b996914}, !- Handle
  {983e4f89-2446-451d-987f-61744d364a4e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {398c11dc-370a-4c3a-9bb7-b998d51904b1}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cf87934-edae-45ce-bfb9-bc3514d8ab7f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {982f019d-9263-451d-ba11-6a07723f5b03}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a7e2df14-a144-4768-b77f-53e13818c8a2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eb8d97c0-df7f-475f-b491-fbdf82caf6d1}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a8b088b2-e277-48af-8772-2d903079fe99}, !- Control Zone or Zone List Name
  {3b31d835-2327-4097-938f-4dfd09cca8d7}, !- Cooling Control Zone or Zone List Name
  {280f998b-0675-4064-b237-4936f4e0bcaa}, !- Heating Control Zone or Zone List Name
  {987891b2-b8ca-461c-a2a5-5525967d1044}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8b088b2-e277-48af-8772-2d903079fe99}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {3b31d835-2327-4097-938f-4dfd09cca8d7}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {280f998b-0675-4064-b237-4936f4e0bcaa}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {987891b2-b8ca-461c-a2a5-5525967d1044}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1b4a03a1-ed69-4bb9-9fe7-41d24590e6fc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {dd9f549b-4a5d-4a14-bb46-21378d58f03f}, !- Default Day Schedule Name
  {96da1580-9748-4e5e-8006-2ff861e1fcb1}, !- Summer Design Day Schedule Name
  {f0405b34-f6ae-434c-847c-0c42439f0080}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd9f549b-4a5d-4a14-bb46-21378d58f03f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bea77b2d-db6b-4a5c-ab5c-5ca68c0671a9}, !- Handle
  {1b4a03a1-ed69-4bb9-9fe7-41d24590e6fc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {53a77ec7-ab05-4434-badd-3bdde973da87}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f0405b34-f6ae-434c-847c-0c42439f0080}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7df8ede7-844f-433a-ab9d-2bda46484059}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {96da1580-9748-4e5e-8006-2ff861e1fcb1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e07a4a7f-14a8-4e09-8aa1-09ef811dce27}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af0415e7-7ed3-411d-bd0a-71339a3f0132}, !- Control Zone or Zone List Name
  {8f8930a6-11a2-429d-b593-edfbf9b18fea}, !- Cooling Control Zone or Zone List Name
  {a9d7de09-0cf1-432e-a2f7-0b7f0b57f0d5}, !- Heating Control Zone or Zone List Name
  {b1406006-d6e9-440c-917f-7a60ff7da771}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af0415e7-7ed3-411d-bd0a-71339a3f0132}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {8f8930a6-11a2-429d-b593-edfbf9b18fea}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a9d7de09-0cf1-432e-a2f7-0b7f0b57f0d5}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b1406006-d6e9-440c-917f-7a60ff7da771}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c86b0357-ebab-4545-a362-234dc072da58}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6949b0e1-094f-497a-9f9f-fcd681b8afc6}, !- Default Day Schedule Name
  {a5b12b35-72e4-437d-88ac-09c6e45a8e07}, !- Summer Design Day Schedule Name
  {36c263df-521e-47f1-a9aa-0d40fba2d0ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6949b0e1-094f-497a-9f9f-fcd681b8afc6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bbdfd6a5-1acb-4b20-a37c-800bd615bd20}, !- Handle
  {c86b0357-ebab-4545-a362-234dc072da58}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {279dc1ef-829c-4054-bc16-0e8327cc4f11}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36c263df-521e-47f1-a9aa-0d40fba2d0ff}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {317ea9ff-8904-4505-817e-1a10fe15814f}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5b12b35-72e4-437d-88ac-09c6e45a8e07}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {95becd1e-7fe2-4165-936b-843e71f91cb1}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {68182bca-ee60-4b5b-bead-516d6a253805}, !- Control Zone or Zone List Name
  {b9ab62c4-c2d2-4acf-a2b2-f56906d5ec0e}, !- Cooling Control Zone or Zone List Name
  {720f963d-148e-42cf-9e35-5b62a836b161}, !- Heating Control Zone or Zone List Name
  {1b873aa6-74d6-4fd2-961e-40df5980e35e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {68182bca-ee60-4b5b-bead-516d6a253805}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {b9ab62c4-c2d2-4acf-a2b2-f56906d5ec0e}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {720f963d-148e-42cf-9e35-5b62a836b161}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1b873aa6-74d6-4fd2-961e-40df5980e35e}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9c423f5d-9a9a-41ab-9315-a6d01f87910b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {dd6b7c08-c6a8-4d7a-9dde-f1c7db22079c}, !- Default Day Schedule Name
  {f4dc9de2-a2e0-482e-91e0-8dfa63a9bcc8}, !- Summer Design Day Schedule Name
  {5561845e-18b2-49d4-ba5d-efa055f0ae1f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd6b7c08-c6a8-4d7a-9dde-f1c7db22079c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ab81e8e3-2ca4-4211-8f8d-f07f600f7c08}, !- Handle
  {9c423f5d-9a9a-41ab-9315-a6d01f87910b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cfb4663c-bea5-4800-a17f-6a596bdaa2b6}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5561845e-18b2-49d4-ba5d-efa055f0ae1f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ea17c23a-b59d-49af-b93e-fefd25ec12ae}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f4dc9de2-a2e0-482e-91e0-8dfa63a9bcc8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {79bd5146-4efb-43a0-a39d-9ccb2352092a}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a61ac796-5bb1-4fac-99a0-af6f3ac2095f}, !- Control Zone or Zone List Name
  {c997e1a0-ae51-4a89-9596-d95ac2a61f21}, !- Cooling Control Zone or Zone List Name
  {6ed69158-1f49-4765-9434-9e215198bee7}, !- Heating Control Zone or Zone List Name
  {f9d0d552-f16d-4e1d-b751-c2b03ea73b0d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a61ac796-5bb1-4fac-99a0-af6f3ac2095f}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {c997e1a0-ae51-4a89-9596-d95ac2a61f21}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6ed69158-1f49-4765-9434-9e215198bee7}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f9d0d552-f16d-4e1d-b751-c2b03ea73b0d}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f501b71e-f147-4571-9ff8-ab498b6575b3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {2894b699-ca2b-4012-814a-b942420c229a}, !- Default Day Schedule Name
  {87f7de01-63a6-41bb-b72c-d0eaca6bc0db}, !- Summer Design Day Schedule Name
  {b451a88d-c113-48a5-bd69-108a18fea027}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2894b699-ca2b-4012-814a-b942420c229a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d8f479df-77ad-4581-8141-4966a429ca58}, !- Handle
  {f501b71e-f147-4571-9ff8-ab498b6575b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7beacf96-05ec-4afb-8e44-000e162b3116}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b451a88d-c113-48a5-bd69-108a18fea027}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3765647d-b170-4b20-b43d-17e086d4f8f8}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87f7de01-63a6-41bb-b72c-d0eaca6bc0db}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {de05df8d-fc76-450e-8e5b-eebfbd2d48aa}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {02cc50f3-0840-4ea6-a3fb-edb7504456bc}, !- Control Zone or Zone List Name
  {ebc5df57-120a-4d25-a571-5bc9ca65aa27}, !- Cooling Control Zone or Zone List Name
  {dab3d28b-803e-4225-aaac-a6a4216177e3}, !- Heating Control Zone or Zone List Name
  {c56ed785-255b-47b7-9a94-a2f2563034c4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02cc50f3-0840-4ea6-a3fb-edb7504456bc}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {ebc5df57-120a-4d25-a571-5bc9ca65aa27}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dab3d28b-803e-4225-aaac-a6a4216177e3}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c56ed785-255b-47b7-9a94-a2f2563034c4}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8bd2ba66-2e8b-4d7d-8599-3c92613cafdd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c83ca64e-008c-462f-91e0-a080e49def61}, !- Default Day Schedule Name
  {e2653aa5-0607-4ab1-b51f-da1d57b6a1fa}, !- Summer Design Day Schedule Name
  {01804645-a9bb-4280-890f-840bb8ccd8c0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c83ca64e-008c-462f-91e0-a080e49def61}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2db9e4fe-03f8-4daa-be2b-75b17b862272}, !- Handle
  {8bd2ba66-2e8b-4d7d-8599-3c92613cafdd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {45f63cff-2d64-4ab6-97b9-86c68e8ac800}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {01804645-a9bb-4280-890f-840bb8ccd8c0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3bb9dd34-2ff1-4729-9e66-4c96ff2e89e6}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e2653aa5-0607-4ab1-b51f-da1d57b6a1fa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {566a6102-c765-4e35-b87d-134af6b4e60e}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {00c0b7c2-fec0-470d-8d3e-18a11ef51ab7}, !- Control Zone or Zone List Name
  {5811a874-8044-43a1-a215-29a75bab883b}, !- Cooling Control Zone or Zone List Name
  {3ae96689-fe0e-4da3-bddc-0894d573aaab}, !- Heating Control Zone or Zone List Name
  {845d5fd1-6368-4d6f-adc4-3d7c768542af}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {00c0b7c2-fec0-470d-8d3e-18a11ef51ab7}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {5811a874-8044-43a1-a215-29a75bab883b}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3ae96689-fe0e-4da3-bddc-0894d573aaab}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {845d5fd1-6368-4d6f-adc4-3d7c768542af}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8ecb9627-473d-40ae-9b42-e388d6a0e890}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {98cdac7a-dc9b-48ab-af00-399210be5659}, !- Default Day Schedule Name
  {f73eb951-50a5-4c7c-bed6-5171bc7d7772}, !- Summer Design Day Schedule Name
  {4b715cb0-25bc-45a3-ac4c-c452abb3853b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {98cdac7a-dc9b-48ab-af00-399210be5659}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {6d180e58-d89d-486e-81cc-2b406fb3fc0c}, !- Handle
  {8ecb9627-473d-40ae-9b42-e388d6a0e890}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4d5692c5-9290-49d7-ae34-b0b4f7ab2e10}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b715cb0-25bc-45a3-ac4c-c452abb3853b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b09b68eb-e871-43ed-b20a-c2e88fb1fe38}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f73eb951-50a5-4c7c-bed6-5171bc7d7772}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ff00d49a-5d00-4b6a-9237-4b92b655b9cc}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3a015aac-c309-402a-9666-1b57c6f23e3b}, !- Control Zone or Zone List Name
  {d97b6d52-58e8-43e9-9606-70013a7bfecd}, !- Cooling Control Zone or Zone List Name
  {ccfab8d4-4439-42fe-933b-2288f2d035a8}, !- Heating Control Zone or Zone List Name
  {35c5ee0a-2aa6-4e0b-9f5f-8c66e0dcfdb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3a015aac-c309-402a-9666-1b57c6f23e3b}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {d97b6d52-58e8-43e9-9606-70013a7bfecd}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ccfab8d4-4439-42fe-933b-2288f2d035a8}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {35c5ee0a-2aa6-4e0b-9f5f-8c66e0dcfdb4}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a97a5dca-eeb1-469a-8f44-149af2f101e6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {c168112d-59d5-4169-8f22-4e0c52fd64cb}, !- Default Day Schedule Name
  {4e37329a-43eb-4674-adc8-06b924711b75}, !- Summer Design Day Schedule Name
  {709e7957-3917-45a6-a438-1a5b7da50022}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c168112d-59d5-4169-8f22-4e0c52fd64cb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ee624cde-275d-4607-8d93-e9d4925fd0c2}, !- Handle
  {a97a5dca-eeb1-469a-8f44-149af2f101e6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4c4f83c9-3d54-44bc-8b55-b0cdd1136bff}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {709e7957-3917-45a6-a438-1a5b7da50022}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {508f997e-f973-40e8-8359-dcd554479ec9}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4e37329a-43eb-4674-adc8-06b924711b75}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b4d021df-b299-45de-a95e-209d4aa8933e}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bed84b64-f903-4df8-acfd-f17cfe16dcda}, !- Control Zone or Zone List Name
  {a0887cc3-64c2-4267-9983-fa51c516ff2e}, !- Cooling Control Zone or Zone List Name
  {6018def6-ae23-419a-af03-85dbcb009473}, !- Heating Control Zone or Zone List Name
  {d64b48eb-d80e-453c-82e7-854d0eeaad57}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bed84b64-f903-4df8-acfd-f17cfe16dcda}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {a0887cc3-64c2-4267-9983-fa51c516ff2e}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6018def6-ae23-419a-af03-85dbcb009473}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d64b48eb-d80e-453c-82e7-854d0eeaad57}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8006ad9a-56d1-4193-9637-98776a379549}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {6946fff9-4593-4582-a1dd-31ace080d486}, !- Default Day Schedule Name
  {37b90daf-ab70-454d-95e0-e857b75f446f}, !- Summer Design Day Schedule Name
  {2706c040-2483-4dcc-938c-3b878f48e7e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6946fff9-4593-4582-a1dd-31ace080d486}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {13f09d88-1a5f-4807-bc6b-90cd3cfe49f0}, !- Handle
  {8006ad9a-56d1-4193-9637-98776a379549}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:57 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:57 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ced8c7a4-69eb-4f82-9117-b09a9916605b}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2706c040-2483-4dcc-938c-3b878f48e7e8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {936aa9a5-176f-4557-8a13-b7842d1ed26b}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {37b90daf-ab70-454d-95e0-e857b75f446f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d7871280-a6b0-4fb3-80f9-98a119163659}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b5531fe6-a3e2-471e-b6ca-b98d450a5969}, !- Control Zone or Zone List Name
  {03c68275-14db-48ee-be7a-ba84665c5e9e}, !- Cooling Control Zone or Zone List Name
  {d2003701-2ef8-439d-bdd1-c18419f45f0d}, !- Heating Control Zone or Zone List Name
  {1e465d47-d8d4-44b4-9b31-167cb71cc0d2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b5531fe6-a3e2-471e-b6ca-b98d450a5969}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {03c68275-14db-48ee-be7a-ba84665c5e9e}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d2003701-2ef8-439d-bdd1-c18419f45f0d}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e465d47-d8d4-44b4-9b31-167cb71cc0d2}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {89fd2911-4958-425e-b7c7-6d444f91bdff}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {981f0383-0c1d-472c-8553-c5ace3cecb2a}, !- Default Day Schedule Name
  {3a4f6b4d-0d79-4c26-adb5-b7360c02f25b}, !- Summer Design Day Schedule Name
  {1e983350-3852-4c37-a0aa-9bbe151bcedd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {981f0383-0c1d-472c-8553-c5ace3cecb2a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {19381fcc-72d3-4199-aafd-0dbbb3fb6a0b}, !- Handle
  {89fd2911-4958-425e-b7c7-6d444f91bdff}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {5aa5bf28-d2a7-4372-a4b3-37702587d9c4}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e983350-3852-4c37-a0aa-9bbe151bcedd}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {65fcfbc4-fd94-48c8-ac80-26000805c805}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3a4f6b4d-0d79-4c26-adb5-b7360c02f25b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0c6296ab-4830-4f93-9e0b-bc2c3aa6b37f}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63cef2f1-a025-4afb-8187-e60d1663d255}, !- Control Zone or Zone List Name
  {35afd770-86b7-4855-88e8-edaeb718d049}, !- Cooling Control Zone or Zone List Name
  {d76cb636-0bb2-4e4f-9d35-cb1ad92426f8}, !- Heating Control Zone or Zone List Name
  {07197b5f-1244-4620-928d-246c3aa0de6f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63cef2f1-a025-4afb-8187-e60d1663d255}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {35afd770-86b7-4855-88e8-edaeb718d049}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d76cb636-0bb2-4e4f-9d35-cb1ad92426f8}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {07197b5f-1244-4620-928d-246c3aa0de6f}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2196b17e-ade3-45c4-abde-596c6aeae551}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {a78fcfac-8d08-491d-ae98-14cb2552905b}, !- Default Day Schedule Name
  {461777a6-7ab7-4f49-8165-a4657e3e2cbb}, !- Summer Design Day Schedule Name
  {c2cf5fc7-3cd5-411e-8115-5810a2865bed}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a78fcfac-8d08-491d-ae98-14cb2552905b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2551c13e-be9f-443a-b3b9-3ed89c4421f3}, !- Handle
  {2196b17e-ade3-45c4-abde-596c6aeae551}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:58 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:58 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a7ccd4d9-8acc-4327-91a8-4b4ec8131e98}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2cf5fc7-3cd5-411e-8115-5810a2865bed}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4958223c-e22f-4262-88cf-42c8252fc491}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {461777a6-7ab7-4f49-8165-a4657e3e2cbb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {af4cd49d-adb0-4624-abad-b4f5fc950ccd}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ce76939e-6a3b-4e68-bcaa-b57cfa234637}, !- Control Zone or Zone List Name
  {e8bbf155-d783-45f5-9e06-078f3009cca2}, !- Cooling Control Zone or Zone List Name
  {dcbfbcb7-e772-4734-b418-135a3d0a7fcc}, !- Heating Control Zone or Zone List Name
  {649bdfb4-b42c-43b2-aefc-90899ba2a3f6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ce76939e-6a3b-4e68-bcaa-b57cfa234637}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {e8bbf155-d783-45f5-9e06-078f3009cca2}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dcbfbcb7-e772-4734-b418-135a3d0a7fcc}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {649bdfb4-b42c-43b2-aefc-90899ba2a3f6}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {83626032-7ffb-4d9d-bd85-a1f8522dfec6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {ff8e3b72-cf85-4346-a7c0-880515c518c6}, !- Default Day Schedule Name
  {56c05f32-757c-4dba-b701-18b7e8a54570}, !- Summer Design Day Schedule Name
  {d4b3ddfe-52ea-4462-82aa-f0e3f70a409d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ff8e3b72-cf85-4346-a7c0-880515c518c6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {71e1d8d5-53f5-4acd-8b7c-1b8dbce013aa}, !- Handle
  {83626032-7ffb-4d9d-bd85-a1f8522dfec6}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {752fd729-1c28-445b-8f4b-9ef71c2d8151}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4b3ddfe-52ea-4462-82aa-f0e3f70a409d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {23620996-5291-4bcc-aa14-f777f95834ac}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {56c05f32-757c-4dba-b701-18b7e8a54570}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {e0625e60-2768-45b1-a9d9-58b79ed69b56}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {726a8035-b051-4c81-9760-1cff841ba7b3}, !- Control Zone or Zone List Name
  {1c07f644-6b50-4b02-ae58-fc6480015693}, !- Cooling Control Zone or Zone List Name
  {de0fc332-c89c-49a2-8e59-bef0655335f6}, !- Heating Control Zone or Zone List Name
  {d5776afb-6a07-429c-940e-4cdb93e860ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {726a8035-b051-4c81-9760-1cff841ba7b3}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {1c07f644-6b50-4b02-ae58-fc6480015693}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {de0fc332-c89c-49a2-8e59-bef0655335f6}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d5776afb-6a07-429c-940e-4cdb93e860ce}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {edcfd8f8-c33b-47b0-bd44-aa446c888eb8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {599abf71-a78b-4acb-99f5-7cc4f3d5ef26}, !- Default Day Schedule Name
  {725211f8-f8b4-4895-a9e6-db5abda883d1}, !- Summer Design Day Schedule Name
  {3b40c748-dbd6-46ce-ad4e-4881269d5364}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {599abf71-a78b-4acb-99f5-7cc4f3d5ef26}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {af83ae82-e55a-4086-bfa8-e3f5fb74821b}, !- Handle
  {edcfd8f8-c33b-47b0-bd44-aa446c888eb8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538629849564,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {693ab295-1860-470a-b99e-37158e8b9702}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3b40c748-dbd6-46ce-ad4e-4881269d5364}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7bbb0309-d6cd-4158-ba2e-acea9b8c62f8}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {725211f8-f8b4-4895-a9e6-db5abda883d1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fb169b6a-517b-4005-b330-10bf6253544c}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {04ff36ba-6d99-49c8-9d59-ccbbb14d5514}, !- Control Zone or Zone List Name
  {43cd8dfc-6108-4e59-93c3-539943510bc7}, !- Cooling Control Zone or Zone List Name
  {3cddbb99-ab94-4c9b-82a0-0d3aaa07d883}, !- Heating Control Zone or Zone List Name
  {86e133d6-bd8f-4d6a-a28b-c7a49f2b96d9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {04ff36ba-6d99-49c8-9d59-ccbbb14d5514}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {43cd8dfc-6108-4e59-93c3-539943510bc7}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3cddbb99-ab94-4c9b-82a0-0d3aaa07d883}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {86e133d6-bd8f-4d6a-a28b-c7a49f2b96d9}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {215c54d6-a6c4-4eab-9a17-77a64dc90048}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {33e1886a-12b7-483c-a925-de7f478b1037}, !- Default Day Schedule Name
  {50fad36e-bdde-4d19-90ce-03c208fdeea0}, !- Summer Design Day Schedule Name
  {9dbd524d-39b5-42f8-b7dd-124dab1682a6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {33e1886a-12b7-483c-a925-de7f478b1037}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ac5d66db-90f8-4270-b32b-0512cd5f18fa}, !- Handle
  {215c54d6-a6c4-4eab-9a17-77a64dc90048}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0c9045fc-343f-4725-9b89-4dbe70c66685}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9dbd524d-39b5-42f8-b7dd-124dab1682a6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34c5d990-194d-43b7-b730-91914a23527e}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {50fad36e-bdde-4d19-90ce-03c208fdeea0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {240aab89-7178-4112-b9bb-742549eee41a}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e2722462-acc9-49cc-9651-7a31835f88da}, !- Control Zone or Zone List Name
  {ed3b9c51-22b5-4766-b2f4-154e510ffae0}, !- Cooling Control Zone or Zone List Name
  {c6efd60b-536c-4cdc-a78b-b3aadc69d905}, !- Heating Control Zone or Zone List Name
  {e64440ae-4ce9-4161-9d35-0700f0a8bd78}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e2722462-acc9-49cc-9651-7a31835f88da}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {ed3b9c51-22b5-4766-b2f4-154e510ffae0}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6efd60b-536c-4cdc-a78b-b3aadc69d905}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e64440ae-4ce9-4161-9d35-0700f0a8bd78}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {31aeba16-f03e-4e5b-bf46-f9515249506d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {58bb8273-80d8-4bf6-8d87-ebfa455ff3d4}, !- Default Day Schedule Name
  {00a263d2-2de5-4714-bf9b-86531e1cadcb}, !- Summer Design Day Schedule Name
  {b3246fbc-aa03-4f1b-88b8-e0030d5ca14d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58bb8273-80d8-4bf6-8d87-ebfa455ff3d4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d92852c3-fd31-4607-9c68-4ad4d9955e91}, !- Handle
  {31aeba16-f03e-4e5b-bf46-f9515249506d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:39:59 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:39:59 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5b33ae6-4346-4105-b3a3-ab4cb553db3f}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b3246fbc-aa03-4f1b-88b8-e0030d5ca14d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c341e1d2-1f93-4844-88a2-7677d2fc2f0b}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00a263d2-2de5-4714-bf9b-86531e1cadcb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {932ea655-7d93-4717-8a31-f41176c70253}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f04c0f67-dd7a-43e0-93b3-3cbd09dcc942}, !- Control Zone or Zone List Name
  {782f5548-42bc-4b12-bf1f-592d42912577}, !- Cooling Control Zone or Zone List Name
  {cd983e8b-82c3-4fd2-8de8-09b15a36f7e8}, !- Heating Control Zone or Zone List Name
  {512436e2-e9e2-4165-9a95-05666f0fab67}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f04c0f67-dd7a-43e0-93b3-3cbd09dcc942}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {782f5548-42bc-4b12-bf1f-592d42912577}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cd983e8b-82c3-4fd2-8de8-09b15a36f7e8}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {512436e2-e9e2-4165-9a95-05666f0fab67}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4a201bbe-3d49-4f81-9b8a-77fe8b3bb4f7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {259bf1d1-e712-46a2-8474-0e43ccb8096d}, !- Default Day Schedule Name
  {6b648002-65ca-437f-b2b0-8baafc0df690}, !- Summer Design Day Schedule Name
  {b93fba5d-feaf-4eb6-aa0c-92e452ea6acb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {259bf1d1-e712-46a2-8474-0e43ccb8096d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {502ef80f-d13c-4d35-8948-f8ddebe1a35f}, !- Handle
  {4a201bbe-3d49-4f81-9b8a-77fe8b3bb4f7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:40:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:40:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c46ca318-b8eb-4e10-b967-03ba3dab9611}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b93fba5d-feaf-4eb6-aa0c-92e452ea6acb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c351e0b2-e650-42be-9743-ea7631c0438d}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6b648002-65ca-437f-b2b0-8baafc0df690}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5b2c052a-b740-40f1-bd2b-117799012edd}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0cac7aa0-66ee-4e8f-9cda-8e8e68b0bef4}, !- Control Zone or Zone List Name
  {beb3de2d-6274-4ac8-9570-d162a67db0af}, !- Cooling Control Zone or Zone List Name
  {a20e7732-16d3-456f-aa29-0ad8529a497c}, !- Heating Control Zone or Zone List Name
  {ab90633b-d067-4de0-832b-3a4f79486cd1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0cac7aa0-66ee-4e8f-9cda-8e8e68b0bef4}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {beb3de2d-6274-4ac8-9570-d162a67db0af}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a20e7732-16d3-456f-aa29-0ad8529a497c}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab90633b-d067-4de0-832b-3a4f79486cd1}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d3456501-5691-49dd-b1a6-58f1b4213c52}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {0b99e3bc-ea0e-42ee-b74c-f0d906ff1d07}, !- Default Day Schedule Name
  {7f6c72f5-8325-4c8e-bb82-35c931e7bc1b}, !- Summer Design Day Schedule Name
  {4cff2443-9002-4387-ba7f-d8a003f4abab}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0b99e3bc-ea0e-42ee-b74c-f0d906ff1d07}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {639faeb5-0ac5-4ed4-9bde-2410deefa240}, !- Handle
  {d3456501-5691-49dd-b1a6-58f1b4213c52}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.5312538380895373,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:40:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:40:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2025ac6d-c639-4412-a4ec-cf437431b65e}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cff2443-9002-4387-ba7f-d8a003f4abab}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {faae4bac-72b5-49ea-a242-c8bf5015e166}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7f6c72f5-8325-4c8e-bb82-35c931e7bc1b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {63ec17aa-a2b9-4a40-bd41-152593187074}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a78c3859-6303-4422-ac5f-290a06c7f5e0}, !- Control Zone or Zone List Name
  {6f34e32a-e032-4181-91e9-c39f2d30fefc}, !- Cooling Control Zone or Zone List Name
  {534cfdcb-1aab-4df7-afe0-680d3a3371a7}, !- Heating Control Zone or Zone List Name
  {39b1ee88-4194-49e1-89db-2f8a01ec57aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a78c3859-6303-4422-ac5f-290a06c7f5e0}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {6f34e32a-e032-4181-91e9-c39f2d30fefc}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {534cfdcb-1aab-4df7-afe0-680d3a3371a7}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39b1ee88-4194-49e1-89db-2f8a01ec57aa}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {128b65d4-ccfa-46e3-9c4f-db93683c60b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {758217bf-8b1e-450d-957c-1e54bd888585}, !- Default Day Schedule Name
  {a8bf8553-37a2-4fc1-ba47-279200cdd594}, !- Summer Design Day Schedule Name
  {0bd8a4b8-8d03-43a3-b3a0-7367c4970382}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {758217bf-8b1e-450d-957c-1e54bd888585}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {aba70e7e-0f04-4147-8260-3e42e984d359}, !- Handle
  {128b65d4-ccfa-46e3-9c4f-db93683c60b3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.65626919044773,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:40:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:40:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {261d758c-312d-43fb-b0eb-b2abeecac75c}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0bd8a4b8-8d03-43a3-b3a0-7367c4970382}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {815b8734-c0c9-4222-bdde-2dfaf5ee1add}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8bf8553-37a2-4fc1-ba47-279200cdd594}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5abea4f1-e21d-44f4-b514-f29bbeb90d6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {128b65d4-ccfa-46e3-9c4f-db93683c60b3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3b81504d-78b7-4367-b234-6b7c6c30fe1d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3b81504d-78b7-4367-b234-6b7c6c30fe1d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {5d1cd409-c580-4093-8de2-27ccc84c71c8}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {ee58ca18-9087-455c-8ada-12dd2ff7a6ec}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {63145fa7-9e57-4001-bd35-5553d0e9cce1}, !- Control Zone or Zone List Name
  {00de42ce-0a1c-454a-9aab-0bfbce0075c0}, !- Cooling Control Zone or Zone List Name
  {b77c9a66-c136-4cf3-8a7e-dc44497977b5}, !- Heating Control Zone or Zone List Name
  {af965f37-74ec-437c-a30c-c36d4e2a03a3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {63145fa7-9e57-4001-bd35-5553d0e9cce1}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {00de42ce-0a1c-454a-9aab-0bfbce0075c0}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b77c9a66-c136-4cf3-8a7e-dc44497977b5}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {af965f37-74ec-437c-a30c-c36d4e2a03a3}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {260fdae1-e76d-43c4-9db6-95e2b95e2f30}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {e537704d-a0a8-44ae-82cd-d1929d5c704a}, !- Default Day Schedule Name
  {c9f14183-ba56-41e2-8d10-2882bc9f92ee}, !- Summer Design Day Schedule Name
  {8bb2e8e3-de6d-4b52-8402-83835f072989}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e537704d-a0a8-44ae-82cd-d1929d5c704a}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {76729696-0c93-4196-8c4d-bee90fdf4931}, !- Handle
  {260fdae1-e76d-43c4-9db6-95e2b95e2f30}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7479704912307785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-08-16 19:40:00 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-08-16 19:40:00 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dfb0ab06-6841-49c9-8063-009f767106ae}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bb2e8e3-de6d-4b52-8402-83835f072989}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1be7a3d4-d92d-4ae0-b0ac-7455a094b6aa}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c9f14183-ba56-41e2-8d10-2882bc9f92ee}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {1195904c-9aa1-40f8-85f0-b5d7c9b971eb}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {86aa3c0f-6f57-4d84-802f-d59a654a3103}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {03b26436-3627-43ce-89bd-60894b19b94d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc84692b-1063-4825-918b-2cfc3ec10f27}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {591448e0-38ce-4c63-b4e1-129e849645a7}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

