  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7b35867a-3a6a-45d0-9eea-5dad4dc93782}, !- Handle
  Office Infiltration,                    !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {017e50ae-d24d-49cc-b11d-6477a4e64f6f}, !- Handle
  T Corridor Infiltration,                !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {50b1e8ad-f2bd-417f-9c0a-5b255dd61d91}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9cdc4ef5-f1fa-42c0-a3c1-faffdc447033}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bbcd828f-aaa7-4fdf-ad00-f1f7648e86b4}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cc947a9e-c64b-4a73-acd9-7e9e0b60ef92}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0695ba74-ce34-474c-9da3-55a3ea46f121}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {67d79b91-0640-4d23-b5a0-d99b1a20885b}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00025,                                !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {cdaa4395-0c72-4a95-9554-be167d75807f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {1ab80d77-eaba-485f-9e9f-8b046003978d}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {7ef943f8-5b42-4808-9d15-10d8914f82d5}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {5d4a4c32-1ca4-4066-90e0-2939648ed8bc}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {cdaa4395-0c72-4a95-9554-be167d75807f}, !- Layer 1
  {1ab80d77-eaba-485f-9e9f-8b046003978d}, !- Layer 2
  {7ef943f8-5b42-4808-9d15-10d8914f82d5}; !- Layer 3

OS:Material,
  {572129eb-5d82-4c37-8911-4a3c7ad31c04}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {406eb337-ea63-4396-8a0d-2151dc9e4fdd}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {572129eb-5d82-4c37-8911-4a3c7ad31c04}, !- Layer 1
  {572129eb-5d82-4c37-8911-4a3c7ad31c04}; !- Layer 2

OS:Material,
  {2fc67cde-50b8-4cfd-8b66-adc9d38e9376}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {e7f56d50-2158-4aa7-b358-ff92e3d85805}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {2fc67cde-50b8-4cfd-8b66-adc9d38e9376}; !- Layer 1

OS:Construction,
  {7b3c8adb-5b5b-429d-a0a4-378c6649a89e}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {2fc67cde-50b8-4cfd-8b66-adc9d38e9376}, !- Layer 1
  {cdaa4395-0c72-4a95-9554-be167d75807f}; !- Layer 2

OS:DefaultConstructionSet,
  {ae71a222-d3ee-4446-86d4-059321229771}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {6c3024e7-d4d3-4e37-aa2a-fdd432dd4c30}, !- Default Exterior Surface Constructions Name
  {c7ebd6b7-1ee3-49be-9f64-a3dcf081d826}, !- Default Interior Surface Constructions Name
  {108967d4-994a-4721-9257-c15579963189}, !- Default Ground Contact Surface Constructions Name
  {d9901f38-0c60-4367-9260-85c402870837}, !- Default Exterior SubSurface Constructions Name
  {b52d5425-2a53-4108-bf8b-78fd3fffa40c}, !- Default Interior SubSurface Constructions Name
  {85071b2a-97fb-4d08-b157-5f1387692637}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f94fecc2-cc05-4a60-84a4-a620ece0e9ef}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {3c55d9d4-b7a1-4fa5-8e68-260ec7f8a465}, !- Floor Construction Name
  {4b99be93-69b9-49fb-8ce2-0a894db77b4a}, !- Wall Construction Name
  {8930cce8-df8b-45dd-afdd-920eeecf62b1}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {c7ebd6b7-1ee3-49be-9f64-a3dcf081d826}, !- Handle
  Default Surface Constructions 2,        !- Name
  {0fbc8631-5788-4d09-a00c-b99f37188804}, !- Floor Construction Name
  {f11424f5-4779-4fe4-9cd6-8d1845058c43}, !- Wall Construction Name
  {a888b8e7-0108-4a3b-bc9d-1eff8cc98161}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9371f1ea-6f36-44e9-b452-35af2db1c843}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {935544c3-7d4d-4db9-a898-b1008d0d4ba2}, !- Floor Construction Name
  {18c929f1-a0b2-4737-b136-7d9bd98cdad1}, !- Wall Construction Name
  {d6697b7a-c1e4-4b02-8648-2d2f08c080f7}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {0ff1a6dd-1082-4c1f-a8b4-b75142ff124c}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {a1a18116-1db2-4349-96f1-37f10ad16fcf}, !- Fixed Window Construction Name
  {a1a18116-1db2-4349-96f1-37f10ad16fcf}, !- Operable Window Construction Name
  {a6203491-2362-42a3-bcaf-efc7278d92cc}, !- Door Construction Name
  {000627ee-963e-40d9-aef3-810f4e7f1da3}, !- Glass Door Construction Name
  {a11fe86d-3069-43c4-a628-ebb27970550c}, !- Overhead Door Construction Name
  {376b0326-5f16-4f1d-9d7d-f2fe5d070dc9}, !- Skylight Construction Name
  {16aacfd9-dfad-4485-9522-5f84bb7b8b53}, !- Tubular Daylight Dome Construction Name
  {7b81cb35-d0ef-4553-ad86-d99a207a8e7e}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {b52d5425-2a53-4108-bf8b-78fd3fffa40c}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {f667a3a0-2dac-439b-aec9-60240e741666}, !- Fixed Window Construction Name
  {f667a3a0-2dac-439b-aec9-60240e741666}, !- Operable Window Construction Name
  {99d16644-7189-48bf-b412-848944e8231d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {85071b2a-97fb-4d08-b157-5f1387692637}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {ef97efaa-850a-4bb6-8f15-40dff9ea3b84}; !- Layer 1

OS:StandardsInformation:Construction,
  {6d1ecfd1-afbe-4700-bf54-9bf6325a2066}, !- Handle
  {85071b2a-97fb-4d08-b157-5f1387692637}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3c55d9d4-b7a1-4fa5-8e68-260ec7f8a465}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {22f347a3-4f69-4d21-a3ca-b4fb67fd991a}, !- Layer 1
  {2a80a390-7300-4acf-9791-ebae225d7e55}, !- Layer 2
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}; !- Layer 3

OS:StandardsInformation:Construction,
  {0475a6c2-b6bd-4d34-ab42-ccfc0fa38479}, !- Handle
  {3c55d9d4-b7a1-4fa5-8e68-260ec7f8a465}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {4b99be93-69b9-49fb-8ce2-0a894db77b4a}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {a443fbb9-2b76-4f62-a511-160e78bd41fe}, !- Layer 1
  {311572dc-0ced-4995-91e5-5eb1ad31e691}, !- Layer 2
  {22f347a3-4f69-4d21-a3ca-b4fb67fd991a}, !- Layer 3
  {e3022942-d991-4d84-82a7-ab5852e433b6}; !- Layer 4

OS:StandardsInformation:Construction,
  {c1feb668-37bf-498d-9644-fb3215828efe}, !- Handle
  {4b99be93-69b9-49fb-8ce2-0a894db77b4a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8930cce8-df8b-45dd-afdd-920eeecf62b1}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {31872138-cafd-4206-9ae5-f7890aeae150}, !- Layer 1
  {22f347a3-4f69-4d21-a3ca-b4fb67fd991a}; !- Layer 2

OS:StandardsInformation:Construction,
  {67a90c54-d55d-4940-836a-c0c3fb6acd51}, !- Handle
  {8930cce8-df8b-45dd-afdd-920eeecf62b1}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0fbc8631-5788-4d09-a00c-b99f37188804}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {5aa68bab-be31-4289-84dc-62cc46345648}, !- Layer 1
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}; !- Layer 2

OS:StandardsInformation:Construction,
  {8887910c-0cd0-4146-93fc-f92d3a5e53f3}, !- Handle
  {0fbc8631-5788-4d09-a00c-b99f37188804}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f11424f5-4779-4fe4-9cd6-8d1845058c43}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {a7228d5f-3d9a-45fc-940d-db58a66cb774}, !- Layer 1
  {a7228d5f-3d9a-45fc-940d-db58a66cb774}; !- Layer 2

OS:StandardsInformation:Construction,
  {d5dd7002-5a03-4c62-b657-d7f3193be827}, !- Handle
  {f11424f5-4779-4fe4-9cd6-8d1845058c43}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a888b8e7-0108-4a3b-bc9d-1eff8cc98161}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}, !- Layer 1
  {5aa68bab-be31-4289-84dc-62cc46345648}; !- Layer 2

OS:StandardsInformation:Construction,
  {051f5ed0-008a-4f1a-ad59-1e8430804d97}, !- Handle
  {a888b8e7-0108-4a3b-bc9d-1eff8cc98161}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {935544c3-7d4d-4db9-a898-b1008d0d4ba2}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {f38a461f-7298-41b6-94b0-4a1d50020781}, !- Layer 1
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}; !- Layer 2

OS:StandardsInformation:Construction,
  {2dfcebb8-64f6-490d-8716-62ec24e1b579}, !- Handle
  {935544c3-7d4d-4db9-a898-b1008d0d4ba2}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {18c929f1-a0b2-4737-b136-7d9bd98cdad1}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f38a461f-7298-41b6-94b0-4a1d50020781}, !- Layer 1
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}; !- Layer 2

OS:StandardsInformation:Construction,
  {894bf9d4-3c71-4514-9b9e-4f41557762f2}, !- Handle
  {18c929f1-a0b2-4737-b136-7d9bd98cdad1}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d6697b7a-c1e4-4b02-8648-2d2f08c080f7}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {f38a461f-7298-41b6-94b0-4a1d50020781}, !- Layer 1
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}; !- Layer 2

OS:StandardsInformation:Construction,
  {8b6951fa-07b0-4b55-9db2-0102682c1369}, !- Handle
  {d6697b7a-c1e4-4b02-8648-2d2f08c080f7}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {a1a18116-1db2-4349-96f1-37f10ad16fcf}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}; !- Layer 1

OS:StandardsInformation:Construction,
  {f28c2ea4-cfa8-4ce0-83f9-0c951559085c}, !- Handle
  {a1a18116-1db2-4349-96f1-37f10ad16fcf}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {a6203491-2362-42a3-bcaf-efc7278d92cc}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {98b71c91-63ad-4d28-82df-ecce3c469903}, !- Layer 1
  {22f347a3-4f69-4d21-a3ca-b4fb67fd991a}; !- Layer 2

OS:StandardsInformation:Construction,
  {7b9617e9-81de-470c-8109-8fd9bbe6d95d}, !- Handle
  {a6203491-2362-42a3-bcaf-efc7278d92cc}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {000627ee-963e-40d9-aef3-810f4e7f1da3}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}; !- Layer 1

OS:StandardsInformation:Construction,
  {015bb51a-0e2a-411b-8fd5-5a935681139c}, !- Handle
  {000627ee-963e-40d9-aef3-810f4e7f1da3}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {a11fe86d-3069-43c4-a628-ebb27970550c}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {22f347a3-4f69-4d21-a3ca-b4fb67fd991a}; !- Layer 1

OS:StandardsInformation:Construction,
  {2574df1d-89c5-4dcd-9090-f5bda1b5c8d7}, !- Handle
  {a11fe86d-3069-43c4-a628-ebb27970550c}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {376b0326-5f16-4f1d-9d7d-f2fe5d070dc9}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}; !- Layer 1

OS:StandardsInformation:Construction,
  {ae443663-f92b-41ad-85e9-d8b3116967ed}, !- Handle
  {376b0326-5f16-4f1d-9d7d-f2fe5d070dc9}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {16aacfd9-dfad-4485-9522-5f84bb7b8b53}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}; !- Layer 1

OS:StandardsInformation:Construction,
  {7b1a91e3-2f9b-41ea-93a3-b94870740730}, !- Handle
  {16aacfd9-dfad-4485-9522-5f84bb7b8b53}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {7b81cb35-d0ef-4553-ad86-d99a207a8e7e}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}; !- Layer 1

OS:StandardsInformation:Construction,
  {a7fb6eef-c918-4695-af3f-5acb43ef9dda}, !- Handle
  {7b81cb35-d0ef-4553-ad86-d99a207a8e7e}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {f667a3a0-2dac-439b-aec9-60240e741666}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}; !- Layer 1

OS:StandardsInformation:Construction,
  {e20da8f9-14db-4caa-b76e-2914dd86ec06}, !- Handle
  {f667a3a0-2dac-439b-aec9-60240e741666}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {99d16644-7189-48bf-b412-848944e8231d}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {ef97efaa-850a-4bb6-8f15-40dff9ea3b84}; !- Layer 1

OS:StandardsInformation:Construction,
  {fbfb121d-b7cf-4411-a26a-920aa69a1965}, !- Handle
  {99d16644-7189-48bf-b412-848944e8231d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {ef97efaa-850a-4bb6-8f15-40dff9ea3b84}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c7b208ad-ad91-4e22-be37-110678c51bd5}, !- Handle
  {ef97efaa-850a-4bb6-8f15-40dff9ea3b84}; !- Material Name

OS:Material:NoMass,
  {22f347a3-4f69-4d21-a3ca-b4fb67fd991a}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {819eb5aa-a5c6-40f9-885d-9d12e8be535b}, !- Handle
  {22f347a3-4f69-4d21-a3ca-b4fb67fd991a}; !- Material Name

OS:Material,
  {2a80a390-7300-4acf-9791-ebae225d7e55}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {edba0ac5-6eb1-487a-833d-5c4736c7de4b}, !- Handle
  {2a80a390-7300-4acf-9791-ebae225d7e55}; !- Material Name

OS:Material:NoMass,
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fa27b3a5-d02d-4951-82ef-d31dbe9fe55d}, !- Handle
  {e7fe8d27-b2ac-45b7-abd9-a83e962e6bd1}; !- Material Name

OS:Material,
  {a443fbb9-2b76-4f62-a511-160e78bd41fe}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {45bf6491-c480-4159-ab84-888fac92b6ef}, !- Handle
  {a443fbb9-2b76-4f62-a511-160e78bd41fe}; !- Material Name

OS:Material,
  {311572dc-0ced-4995-91e5-5eb1ad31e691}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6db80cf8-fe91-4a12-b86a-7dbe07e007ad}, !- Handle
  {311572dc-0ced-4995-91e5-5eb1ad31e691}; !- Material Name

OS:Material,
  {e3022942-d991-4d84-82a7-ab5852e433b6}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f69651e-f688-4db5-adc8-b01ef1684c6c}, !- Handle
  {e3022942-d991-4d84-82a7-ab5852e433b6}; !- Material Name

OS:Material,
  {31872138-cafd-4206-9ae5-f7890aeae150}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ab855d4-09fa-4a72-9e70-d77a01011c8e}, !- Handle
  {31872138-cafd-4206-9ae5-f7890aeae150}; !- Material Name

OS:Material,
  {5aa68bab-be31-4289-84dc-62cc46345648}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {cf3ce9e6-9a27-43d0-9a0b-b12106fbd079}, !- Handle
  {5aa68bab-be31-4289-84dc-62cc46345648}; !- Material Name

OS:Material,
  {a7228d5f-3d9a-45fc-940d-db58a66cb774}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33caa1a5-08df-4ab0-ab8e-f573f5cf462f}, !- Handle
  {a7228d5f-3d9a-45fc-940d-db58a66cb774}; !- Material Name

OS:Material,
  {f38a461f-7298-41b6-94b0-4a1d50020781}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {34987387-7ede-4dfd-84a2-11ea2b1f2ed3}, !- Handle
  {f38a461f-7298-41b6-94b0-4a1d50020781}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {56f850ac-6a2e-41cc-9ee8-a3149dc6ae00}, !- Handle
  {6d5eb725-b4d2-44a5-8a36-9a304f3ae52a}; !- Material Name

OS:Material,
  {98b71c91-63ad-4d28-82df-ecce3c469903}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d6195527-5f36-4591-8b08-86acf56c0cf0}, !- Handle
  {98b71c91-63ad-4d28-82df-ecce3c469903}; !- Material Name

OS:DefaultSurfaceConstructions,
  {6c3024e7-d4d3-4e37-aa2a-fdd432dd4c30}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {717a6d65-62fb-46d4-b67b-0f4324d4c496}, !- Floor Construction Name
  {2db1dc5c-b333-4d15-8ae1-f8c39e2d673a}, !- Wall Construction Name
  {e453db39-dfeb-4a2a-9c2c-a0deffbc1a12}; !- Roof Ceiling Construction Name

OS:Construction,
  {717a6d65-62fb-46d4-b67b-0f4324d4c496}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {5898c29f-3e2a-4f6b-9dc6-85595b42ddcc}, !- Layer 1
  {6b92de85-d924-40b3-b3f2-3bfd3a90cca0}, !- Layer 2
  {27cf185e-0364-47e1-9e27-19064725f7a0}; !- Layer 3

OS:StandardsInformation:Construction,
  {21334196-8a93-4a55-80d0-4b85f7fef22b}, !- Handle
  {717a6d65-62fb-46d4-b67b-0f4324d4c496}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {5898c29f-3e2a-4f6b-9dc6-85595b42ddcc}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  5.91237683519488,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {655732a4-66d6-426b-adbe-3363f5156828}, !- Handle
  {5898c29f-3e2a-4f6b-9dc6-85595b42ddcc}; !- Material Name

OS:Material,
  {6b92de85-d924-40b3-b3f2-3bfd3a90cca0}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {94f4443e-4fd1-41d9-a2ce-ed585ef2ddfa}, !- Handle
  {6b92de85-d924-40b3-b3f2-3bfd3a90cca0}; !- Material Name

OS:Material:NoMass,
  {27cf185e-0364-47e1-9e27-19064725f7a0}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {33b8d41e-c199-4822-a58d-940359937ced}, !- Handle
  {27cf185e-0364-47e1-9e27-19064725f7a0}; !- Material Name

OS:Construction,
  {2db1dc5c-b333-4d15-8ae1-f8c39e2d673a}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.21,              !- Name
  ,                                       !- Surface Rendering Name
  {1f7cea54-fcb5-4a00-8ef6-0a5078526884}, !- Layer 1
  {acea1c75-deff-4578-9ca8-fbdce4d3015a}, !- Layer 2
  {87a3b487-1dcc-4f4b-8e6d-7a2350ca71a0}, !- Layer 3
  {63d9b522-0bb6-4680-93ac-23231356d7e4}; !- Layer 4

OS:StandardsInformation:Construction,
  {9ba55b55-09bc-4025-b3b2-01ede9ed7252}, !- Handle
  {2db1dc5c-b333-4d15-8ae1-f8c39e2d673a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1f7cea54-fcb5-4a00-8ef6-0a5078526884}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {1d15a1dc-ed86-477d-b9a7-ec564c138ff2}, !- Handle
  {1f7cea54-fcb5-4a00-8ef6-0a5078526884}; !- Material Name

OS:Material,
  {acea1c75-deff-4578-9ca8-fbdce4d3015a}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1c6186e2-2364-4e24-bf48-9175f7ad7f89}, !- Handle
  {acea1c75-deff-4578-9ca8-fbdce4d3015a}; !- Material Name

OS:Material:NoMass,
  {87a3b487-1dcc-4f4b-8e6d-7a2350ca71a0}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.49096231241638,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ed70b010-56dc-4a4b-9454-b4ca7da45973}, !- Handle
  {87a3b487-1dcc-4f4b-8e6d-7a2350ca71a0}; !- Material Name

OS:Material,
  {63d9b522-0bb6-4680-93ac-23231356d7e4}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {96009e54-e5ef-4052-afa8-9dd9a2146511}, !- Handle
  {63d9b522-0bb6-4680-93ac-23231356d7e4}; !- Material Name

OS:Construction,
  {e453db39-dfeb-4a2a-9c2c-a0deffbc1a12}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.162,            !- Name
  ,                                       !- Surface Rendering Name
  {61e07f23-36d9-4194-8682-73e361457107}, !- Layer 1
  {9fdf61f0-1958-46d5-b011-6465624c59de}; !- Layer 2

OS:StandardsInformation:Construction,
  {cf337f72-5ad5-4934-865a-9061eac280d7}, !- Handle
  {e453db39-dfeb-4a2a-9c2c-a0deffbc1a12}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {61e07f23-36d9-4194-8682-73e361457107}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b0001067-4d8e-4bc6-b8a3-937abd3f9add}, !- Handle
  {61e07f23-36d9-4194-8682-73e361457107}; !- Material Name

OS:Material:NoMass,
  {9fdf61f0-1958-46d5-b011-6465624c59de}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  6.17282183832832,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5c8c28f1-69af-4370-b8f9-2c8a4d12bf65}, !- Handle
  {9fdf61f0-1958-46d5-b011-6465624c59de}; !- Material Name

OS:DefaultSurfaceConstructions,
  {108967d4-994a-4721-9257-c15579963189}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {b7058991-d9da-49ef-8db6-81e955f301d9}, !- Floor Construction Name
  {8369bec6-8535-4108-9346-8018c6582e04}, !- Wall Construction Name
  {44731412-2293-4362-acd1-285e281ee22f}; !- Roof Ceiling Construction Name

OS:Construction,
  {b7058991-d9da-49ef-8db6-81e955f301d9}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {573e89b4-f15f-4692-ae0d-c034b938fd06}, !- Layer 1
  {2208828c-76ed-48ed-9cde-4f72ddb3e51d}; !- Layer 2

OS:StandardsInformation:Construction,
  {f9eb1aef-9d9a-47fb-b502-47f481098cbd}, !- Handle
  {b7058991-d9da-49ef-8db6-81e955f301d9}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {573e89b4-f15f-4692-ae0d-c034b938fd06}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5d3a7e18-1274-4d85-8ff6-4d8a60cd2264}, !- Handle
  {573e89b4-f15f-4692-ae0d-c034b938fd06}; !- Material Name

OS:Material:NoMass,
  {2208828c-76ed-48ed-9cde-4f72ddb3e51d}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {82acbc8c-c864-4779-aac0-2e631b5ef0ac}, !- Handle
  {2208828c-76ed-48ed-9cde-4f72ddb3e51d}; !- Material Name

OS:Construction,
  {8369bec6-8535-4108-9346-8018c6582e04}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {6e58613a-baae-456b-9d86-2c6bc33789dc}, !- Layer 1
  {95735460-d9a8-4d20-b74b-6a08ba6bb2f3}; !- Layer 2

OS:StandardsInformation:Construction,
  {72bb91ae-157e-482f-a6b2-b3e5b6143bcb}, !- Handle
  {8369bec6-8535-4108-9346-8018c6582e04}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6e58613a-baae-456b-9d86-2c6bc33789dc}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9c00cc77-7a9f-47c7-84ab-88c2547e8353}, !- Handle
  {6e58613a-baae-456b-9d86-2c6bc33789dc}; !- Material Name

OS:Material:NoMass,
  {95735460-d9a8-4d20-b74b-6a08ba6bb2f3}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4ba9cbf3-35b5-46be-8faf-e731ab9d19d8}, !- Handle
  {95735460-d9a8-4d20-b74b-6a08ba6bb2f3}; !- Material Name

OS:Construction,
  {44731412-2293-4362-acd1-285e281ee22f}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {6f8db6af-906a-4ff3-a6db-6f1a8f77dd0f}, !- Layer 1
  {f726144f-9cdc-4d9a-8e2c-78ba3f416152}; !- Layer 2

OS:StandardsInformation:Construction,
  {0bec74ba-744f-473b-be41-077a163ac8e6}, !- Handle
  {44731412-2293-4362-acd1-285e281ee22f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6f8db6af-906a-4ff3-a6db-6f1a8f77dd0f}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {228d06d0-71be-4d8a-a32d-fc3f7367ea06}, !- Handle
  {6f8db6af-906a-4ff3-a6db-6f1a8f77dd0f}; !- Material Name

OS:Material:NoMass,
  {f726144f-9cdc-4d9a-8e2c-78ba3f416152}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30fda6aa-054e-44e4-a384-1c1f8e5e2049}, !- Handle
  {f726144f-9cdc-4d9a-8e2c-78ba3f416152}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {d9901f38-0c60-4367-9260-85c402870837}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Fixed Window Construction Name
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Operable Window Construction Name
  {b47745b2-e77b-4289-8856-e95a5d8f51b7}, !- Door Construction Name
  {904a3fe5-dd35-4754-a011-5b9cf0e0d47f}, !- Glass Door Construction Name
  {cea8a5d8-df6d-477b-b49c-1ff5e9886d5a}, !- Overhead Door Construction Name
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Skylight Construction Name
  {2e414a62-8da5-4799-9cf3-cc78af081e05}, !- Tubular Daylight Dome Construction Name
  {1987de4e-523d-466d-9213-304914f253bc}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {222267b8-aa2e-4611-add8-fad7d91a8985}, !- Handle
  SimpleGlazing:U=0.220 SHGC=0.600,       !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Handle
  BTAP-Ext-FixedWindow:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {222267b8-aa2e-4611-add8-fad7d91a8985}; !- Layer 1

OS:Construction,
  {b47745b2-e77b-4289-8856-e95a5d8f51b7}, !- Handle
  BTAP-Ext-Door:U-2.2,                    !- Name
  ,                                       !- Surface Rendering Name
  {08f338b2-9092-4781-89f6-5206cf6eea1d}, !- Layer 1
  {e38bdbcb-4276-47ab-9c32-5499f4021b58}; !- Layer 2

OS:StandardsInformation:Construction,
  {35a81322-059a-4fe8-9698-870383b3978d}, !- Handle
  {b47745b2-e77b-4289-8856-e95a5d8f51b7}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {08f338b2-9092-4781-89f6-5206cf6eea1d}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ceb587d4-9fae-4cb8-a5c0-26134588cb70}, !- Handle
  {08f338b2-9092-4781-89f6-5206cf6eea1d}; !- Material Name

OS:Material:NoMass,
  {e38bdbcb-4276-47ab-9c32-5499f4021b58}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {07726958-ea90-4904-9e54-40bbbd53e359}, !- Handle
  {e38bdbcb-4276-47ab-9c32-5499f4021b58}; !- Material Name

OS:Construction,
  {904a3fe5-dd35-4754-a011-5b9cf0e0d47f}, !- Handle
  BTAP-Ext-GlassDoors:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {222267b8-aa2e-4611-add8-fad7d91a8985}; !- Layer 1

OS:Construction,
  {cea8a5d8-df6d-477b-b49c-1ff5e9886d5a}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.2,            !- Name
  ,                                       !- Surface Rendering Name
  {6876f110-4900-42be-b8c2-24c60ec5a6dd}; !- Layer 1

OS:StandardsInformation:Construction,
  {199698d4-82f9-42ad-ade5-2fab0670a57f}, !- Handle
  {cea8a5d8-df6d-477b-b49c-1ff5e9886d5a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {6876f110-4900-42be-b8c2-24c60ec5a6dd}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bda9690a-e712-4a5f-8132-d0e70b44b828}, !- Handle
  {6876f110-4900-42be-b8c2-24c60ec5a6dd}; !- Material Name

OS:Construction,
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Handle
  BTAP-Ext-Skylights:U=0.220 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {222267b8-aa2e-4611-add8-fad7d91a8985}; !- Layer 1

OS:Construction,
  {2e414a62-8da5-4799-9cf3-cc78af081e05}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {222267b8-aa2e-4611-add8-fad7d91a8985}; !- Layer 1

OS:Construction,
  {1987de4e-523d-466d-9213-304914f253bc}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.220 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {222267b8-aa2e-4611-add8-fad7d91a8985}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {78dc13fb-052e-4050-b179-dd0f0f570524}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 1, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f697dec8-f60c-4e91-a7ed-4cacb25c7a3c}, !- Handle
  Space Function Dwelling units general 2 Thermostat 1, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {659c36c8-9182-4697-9970-850ee5476816}, !- Handle
  Space Function Dwelling units general 2 Thermostat 2, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75a35534-2666-4f25-ba55-d45b275eb413}, !- Handle
  Space Function Dwelling units general 2 Thermostat 3, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7364dfc8-f841-4863-8ab1-44cf1c9d35f7}, !- Handle
  Space Function Dwelling units general 2 Thermostat 4, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {79c0a741-622e-4840-b89f-bb605db77231}, !- Handle
  Space Function Dwelling units general 2 Thermostat 5, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05945f7f-9288-460e-8e36-346e28b721ba}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 2, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8f89f3ef-a77a-4a69-a47f-eb8e3fe0b685}, !- Handle
  Space Function Dwelling units general 2 Thermostat 6, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b98a90ad-7f49-4a2e-8349-2452cbc1a765}, !- Handle
  Space Function Dwelling units general 2 Thermostat 7, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b3173e0-fc2f-4af5-b3a6-ba6ac7d618bd}, !- Handle
  Space Function Dwelling units general 2 Thermostat 8, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {440dab76-282f-4f05-bf84-d7cf3f73e9d0}, !- Handle
  Space Function Dwelling units general 2 Thermostat 9, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d96e98b3-db29-4a71-8c41-374db78a682c}, !- Handle
  Space Function Dwelling units general 2 Thermostat 10, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb271142-38f6-4651-aeaf-62833eaf0c23}, !- Handle
  Space Function Dwelling units general 2 Thermostat 11, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26b25291-153d-4a5b-80bd-9f76d9fb3fb4}, !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cae68d1d-2220-4ab0-ba61-51be8604bc55}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 3, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {abb28ab9-8aa3-45c1-8b55-0b284b99d6cf}, !- Handle
  Space Function Dwelling units general 2 Thermostat 12, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {25e6feec-8994-4c83-a8f8-2d8bf8163d0b}, !- Handle
  Space Function Dwelling units general 2 Thermostat 13, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0faf590c-6c9e-4663-a33a-1d1e726c9612}, !- Handle
  Space Function Dwelling units general 2 Thermostat 14, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce72d590-b242-46e0-94c1-8b81fd5bf9b1}, !- Handle
  Space Function Dwelling units general 2 Thermostat 15, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {807dc69b-cda0-48b8-ba6e-dbf1194d7b01}, !- Handle
  Space Function Dwelling units general 2 Thermostat 16, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42ef2880-94f6-4484-931b-fb59e50b380b}, !- Handle
  Space Function Dwelling units general 2 Thermostat 17, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {f44c21c4-308b-4873-81f5-1ba41fecdf93}, !- Handle
  g EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0253996030892193, 1.80865266986148, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0253996030892193, 0.762, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.65091824732037, 0.762, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.65091824732037, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c865fbbd-f28d-4521-bf9e-9357952049ce}, !- Handle
  g EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {022c1b7d-62fd-4e56-a27f-53f843bb4521}, !- Handle
  g EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2ee9bb2-fcc7-4a4e-a4fe-a5b04c64c963}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e84b0f84-f715-46e4-9072-41751091802c}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cbd7f36c-518a-4cee-a5c8-bff5f739bdf6}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebaf115f-1d1e-482f-a62a-f057a089e599}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a64fb898-f3d6-4640-a7ca-edc1a70c7097}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce95d4f4-f4ed-483e-8b90-667296fddf66}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ab120a18-ed8a-4f9b-ae55-bd81cd4fe802}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865266986148,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d771973-7d50-4a0f-9407-429bdb5bfd13}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7464b59f-bba2-4289-8523-e68fc813bae1}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {afca6d33-2657-4f02-b8af-ca45b969584c}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be53cb68-0baf-480a-bcca-4f10ff6e4e84}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc5e3a1d-5507-466d-8aee-e4e7aa062a84}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b462c469-78fd-473a-9a39-ee2ad7b7e97b}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d46991ab-5bb8-4c39-8b15-a07f34edbedc}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0b647ca-aac3-4cb1-900c-a0b8a41158ed}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7acc0386-f28b-4dd4-9cb0-3efb446c36ee}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {714b1c46-93dd-4531-9234-5d6f6d637647}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74fd9fd7-4531-4037-bb84-7193f11aafd2}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88311221-3060-4d61-9d4e-4a39ed8aa016}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.80865268243218,          !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b7f4ec75-39e4-4191-83f5-955b5ea5fa4d}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c00fa984-91a6-4eb7-a3f9-e09590b0247a}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c120aa68-91ef-41b8-b7db-a26e6c619969}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f9cf97e-9cc1-441e-a742-3117e2d4082b}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c78a694f-9bd9-431b-8207-6cd5a3fda98b}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e73473d0-3fb4-4a96-9c28-cb31a7e8d5c6}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {438298ba-7db3-4dd8-9efd-51f14853edc4}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd35a743-41a5-4206-839b-167749f5a6a9}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3041760e-993c-458b-9651-c946307f8d6c}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bfff3abf-3a80-491c-b0f9-1f70d54d4a67}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a30518c-7ad9-4933-aafb-50e9fb276cea}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d429d547-ff36-4dd4-8963-2f148d69b870}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865267760629,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865267760629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0866327-5a5c-4aea-874d-cfada8382b24}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daa7bbe7-a7ad-4d17-aae1-e0b6df7ea2b7}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {c449e3cb-33b3-402d-8278-afa2aca6f958}, !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35170e6a-1bf9-4910-8115-7b701d108542}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  21.2574181545379, 0.650740950004675, 3.047851, !- X,Y,Z Vertex 1 {m}
  21.2574181545379, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 2 {m}
  13.4880870087661, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 3 {m}
  13.4880870087661, 0.650740950004675, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {914a9e87-e857-4f6c-b6af-82ee81f57152}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b0c73c6a-d98a-4f66-ac2f-f225d042f0e9}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6440ada-ab8c-4209-8a0e-72571f5c7fdf}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50812e1c-9e89-45f9-8b6f-380df7522035}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d63b5507-af0e-480c-a204-03a95ba75e74}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e94a1df-40e9-47a3-830c-90f01c88d4ca}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {c4ce2367-e918-4f4d-ba5e-216c8548d8d0}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {881c7ef7-1706-446e-9931-3edcde5dba8f}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1884aa4d-6d27-4d8e-9de9-4581f1834c29}, !- Handle
  Space Function Dwelling units general 2 Thermostat 18, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30f76355-fbb1-4b58-b548-7fc18e1d9a28}, !- Handle
  Space Function Dwelling units general 2 Thermostat 19, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a25e7058-c26b-4cc6-869d-ee7ef1a9897d}, !- Handle
  Space Function Dwelling units general 2 Thermostat 20, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {24d944ac-05e1-4c2a-a281-2d8469440408}, !- Handle
  Space Function Dwelling units general 2 Thermostat 21, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {404399a1-1b78-42b3-b613-8f49d5980ba8}, !- Handle
  Space Function Dwelling units general 2 Thermostat 22, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b1c35a7-ddee-408d-ae39-d169e9fc5f85}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7fba3b31-2ee8-452b-b060-9fc5661fee49}, !- Handle
  Space Function Dwelling units general 2 Thermostat 23, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ccc21cfd-955d-483b-a530-76da6a6d70e4}, !- Handle
  Space Function Dwelling units general 2 Thermostat 24, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d672fda-2116-4f29-9543-3579621773b9}, !- Handle
  Space Function Dwelling units general 2 Thermostat 25, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1124a31a-61e5-4f8b-b6ef-194ad1eb78e9}, !- Handle
  Space Function Dwelling units general 2 Thermostat 26, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2882021a-816c-4055-bfdb-f411ad39b9a0}, !- Handle
  Space Function Dwelling units general 2 Thermostat 27, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ab9aa96-aaf3-4eb2-9f9b-494fff36ce05}, !- Handle
  Space Function Dwelling units general 2 Thermostat 28, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {70c84aaf-e565-4da7-b647-f5c344037214}, !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd35580b-18e3-4ad2-b7c3-6ab04c09c2d5}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed216051-e460-4efa-b2bd-78bd93a3b773}, !- Handle
  Space Function Dwelling units general 2 Thermostat 29, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {521195a4-0172-4f81-88f1-dd5443414c93}, !- Handle
  Space Function Dwelling units general 2 Thermostat 30, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffbc48e0-6ee9-4d11-8466-09da0bed9a35}, !- Handle
  Space Function Dwelling units general 2 Thermostat 31, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dc540de-7e7f-451e-b323-b55917f71c67}, !- Handle
  Space Function Dwelling units general 2 Thermostat 32, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {097d71d5-78a8-4ff0-a712-d850c9df63b5}, !- Handle
  Space Function Dwelling units general 2 Thermostat 33, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {918de6a7-1329-4177-bfea-f81d61ec440e}, !- Handle
  Space Function Dwelling units general 2 Thermostat 34, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f8b7c90e-2ed9-4fd5-b117-01550b966faa}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0939526e-56e3-43bd-a72b-e85eaeef387e}, !- Zone Air Inlet Port List
  {6eb14af6-eb99-4e53-81db-7a30f0b55d0e}, !- Zone Air Exhaust Port List
  {a0949893-9d10-4767-8178-73c59aa2f481}, !- Zone Air Node Name
  {dcd60f22-55de-4c09-92fd-a91f58b51185}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {de201798-e3af-4612-af23-9891c77b2e1e}, !- Group Rendering Name
  {13160e49-c63a-4cc6-bab8-17178a9a7c33}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c054639e-22c1-4578-83c9-d885c0c88ee4}, !- Handle
  Node 1,                                 !- Name
  {a0949893-9d10-4767-8178-73c59aa2f481}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a0949893-9d10-4767-8178-73c59aa2f481}, !- Handle
  {f8b7c90e-2ed9-4fd5-b117-01550b966faa}, !- Source Object
  11,                                     !- Outlet Port
  {c054639e-22c1-4578-83c9-d885c0c88ee4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0939526e-56e3-43bd-a72b-e85eaeef387e}, !- Handle
  {f8b7c90e-2ed9-4fd5-b117-01550b966faa}, !- HVAC Component
  {f841d224-0601-4d90-b57a-3f09a10eb626}; !- Port 1

OS:PortList,
  {6eb14af6-eb99-4e53-81db-7a30f0b55d0e}, !- Handle
  {f8b7c90e-2ed9-4fd5-b117-01550b966faa}; !- HVAC Component

OS:PortList,
  {dcd60f22-55de-4c09-92fd-a91f58b51185}, !- Handle
  {f8b7c90e-2ed9-4fd5-b117-01550b966faa}, !- HVAC Component
  {ecc1eae1-1650-466a-9d98-5cb3ab90a26c}; !- Port 1

OS:Sizing:Zone,
  {d1d4a5ff-7675-4220-b6f3-c2538cf9048e}, !- Handle
  {f8b7c90e-2ed9-4fd5-b117-01550b966faa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27fdc6f7-f4f0-4cee-b08f-08644c1d0233}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {f8b7c90e-2ed9-4fd5-b117-01550b966faa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f63dd0a-2b26-465b-960b-9bbb0d80b3a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc0c0b84-fcb0-4110-bfdc-ebc688f81bba}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {13160e49-c63a-4cc6-bab8-17178a9a7c33}, !- Handle
  Space Function Dwelling units general 2 Thermostat 35, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3e3adeaf-98f2-4344-9938-f6b40d5d7b88}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3d00f337-12c8-4623-bcbb-272aa577d531}, !- Zone Air Inlet Port List
  {128038c5-e855-43f3-80aa-c0d8c0b28ff8}, !- Zone Air Exhaust Port List
  {8c5dbbc3-94ad-486f-81f4-8798955e3fdc}, !- Zone Air Node Name
  {785262a9-3ab1-40d1-adfc-316850dbc511}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6081e071-6b96-41bd-b1e0-04b156a9d2b3}, !- Group Rendering Name
  {3af82178-9e25-4538-a2cb-22f404102b5a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2a0a80f-7ba5-4db4-8d9d-7a6e3144847d}, !- Handle
  Node 4,                                 !- Name
  {8c5dbbc3-94ad-486f-81f4-8798955e3fdc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c5dbbc3-94ad-486f-81f4-8798955e3fdc}, !- Handle
  {3e3adeaf-98f2-4344-9938-f6b40d5d7b88}, !- Source Object
  11,                                     !- Outlet Port
  {c2a0a80f-7ba5-4db4-8d9d-7a6e3144847d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3d00f337-12c8-4623-bcbb-272aa577d531}, !- Handle
  {3e3adeaf-98f2-4344-9938-f6b40d5d7b88}, !- HVAC Component
  {f73b2b6e-08ca-49ea-a009-ed147497f760}; !- Port 1

OS:PortList,
  {128038c5-e855-43f3-80aa-c0d8c0b28ff8}, !- Handle
  {3e3adeaf-98f2-4344-9938-f6b40d5d7b88}; !- HVAC Component

OS:PortList,
  {785262a9-3ab1-40d1-adfc-316850dbc511}, !- Handle
  {3e3adeaf-98f2-4344-9938-f6b40d5d7b88}, !- HVAC Component
  {56795a7b-fee6-4280-a6fc-977d1fa533b5}; !- Port 1

OS:Sizing:Zone,
  {9fb6d838-8f04-49d6-9e3d-3cddbc02d12f}, !- Handle
  {3e3adeaf-98f2-4344-9938-f6b40d5d7b88}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a20c8fb2-5e91-4e58-9f70-2a3ad16605c5}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {3e3adeaf-98f2-4344-9938-f6b40d5d7b88}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1939bc43-d239-45fe-a164-e93f49bef6c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {310aeed8-1080-4e43-8249-359c57970cb8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3af82178-9e25-4538-a2cb-22f404102b5a}, !- Handle
  Space Function Dwelling units general 2 Thermostat 36, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb8fe9aa-545b-4331-94f8-c066bdb11ea0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d09d660e-2bf3-478d-8428-060108f5fab5}, !- Zone Air Inlet Port List
  {81cebe21-0150-4db2-899c-343d24e972e3}, !- Zone Air Exhaust Port List
  {97673553-d804-4890-b478-544ab241d510}, !- Zone Air Node Name
  {da1984f1-75c5-43b1-86ab-268def3d1218}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ace6d6a-24aa-4abf-910c-d0491a4e8eea}, !- Group Rendering Name
  {afd3244d-98c8-4463-b158-7608c8541b30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6fbdf817-f95c-47b2-9fc1-19950652b891}, !- Handle
  Node 7,                                 !- Name
  {97673553-d804-4890-b478-544ab241d510}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97673553-d804-4890-b478-544ab241d510}, !- Handle
  {fb8fe9aa-545b-4331-94f8-c066bdb11ea0}, !- Source Object
  11,                                     !- Outlet Port
  {6fbdf817-f95c-47b2-9fc1-19950652b891}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d09d660e-2bf3-478d-8428-060108f5fab5}, !- Handle
  {fb8fe9aa-545b-4331-94f8-c066bdb11ea0}, !- HVAC Component
  {acbb16a9-387b-4132-b362-74491d78d7c7}; !- Port 1

OS:PortList,
  {81cebe21-0150-4db2-899c-343d24e972e3}, !- Handle
  {fb8fe9aa-545b-4331-94f8-c066bdb11ea0}; !- HVAC Component

OS:PortList,
  {da1984f1-75c5-43b1-86ab-268def3d1218}, !- Handle
  {fb8fe9aa-545b-4331-94f8-c066bdb11ea0}, !- HVAC Component
  {93a1c05d-306b-4a09-9c6a-5276bcb1b8bc}; !- Port 1

OS:Sizing:Zone,
  {7b8e95bf-29f2-48e7-a0a7-1f5b2bb95f81}, !- Handle
  {fb8fe9aa-545b-4331-94f8-c066bdb11ea0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90f352d1-09c0-46ea-9dfe-b85a176e55c6}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fb8fe9aa-545b-4331-94f8-c066bdb11ea0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ee76d179-babe-4bae-8d43-3c233b5a7491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59953d4a-a70d-450b-9d0a-db03c68c8d4c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {afd3244d-98c8-4463-b158-7608c8541b30}, !- Handle
  Space Function Dwelling units general 2 Thermostat 37, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {852270ec-b102-4125-865a-bca33a04cc79}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f057ad6d-cc8d-4176-8748-5fdecad3c370}, !- Zone Air Inlet Port List
  {734ce9da-cf1e-41ba-93e0-ac5c964e21e4}, !- Zone Air Exhaust Port List
  {baef1def-b35c-4eb8-aed3-845074b9e21b}, !- Zone Air Node Name
  {861c56c5-0007-4340-a9e7-f3bec1c6189a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e28f554c-03bc-46c0-a395-f60f2a6a4cfb}, !- Group Rendering Name
  {205569f9-f5e5-4927-b784-41d5abf85034}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {45392bcd-993e-4aec-9529-118752947067}, !- Handle
  Node 10,                                !- Name
  {baef1def-b35c-4eb8-aed3-845074b9e21b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baef1def-b35c-4eb8-aed3-845074b9e21b}, !- Handle
  {852270ec-b102-4125-865a-bca33a04cc79}, !- Source Object
  11,                                     !- Outlet Port
  {45392bcd-993e-4aec-9529-118752947067}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f057ad6d-cc8d-4176-8748-5fdecad3c370}, !- Handle
  {852270ec-b102-4125-865a-bca33a04cc79}, !- HVAC Component
  {f909b1c8-6b03-4507-a883-f5ee7ace964e}; !- Port 1

OS:PortList,
  {734ce9da-cf1e-41ba-93e0-ac5c964e21e4}, !- Handle
  {852270ec-b102-4125-865a-bca33a04cc79}; !- HVAC Component

OS:PortList,
  {861c56c5-0007-4340-a9e7-f3bec1c6189a}, !- Handle
  {852270ec-b102-4125-865a-bca33a04cc79}, !- HVAC Component
  {fb8f0bc6-f024-4172-b6bb-bf7a8905b7ff}; !- Port 1

OS:Sizing:Zone,
  {6ce8174b-5b5f-4d38-a089-a87fb692686a}, !- Handle
  {852270ec-b102-4125-865a-bca33a04cc79}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {03d39345-ae7d-4afc-8bea-badbcfd7394b}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {852270ec-b102-4125-865a-bca33a04cc79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {861faefa-a99f-4a9b-8fa6-055bba7698e2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16dd30cd-ea95-494a-83c9-089763c11fa9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {205569f9-f5e5-4927-b784-41d5abf85034}, !- Handle
  Space Function Dwelling units general 2 Thermostat 38, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {26ffd106-c78b-4739-a193-35030b4a07a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff3551d0-af43-46a8-aefb-dc582c8af7d5}, !- Zone Air Inlet Port List
  {9e4f6ae1-2c25-4aef-9a11-b185ffc65ca7}, !- Zone Air Exhaust Port List
  {5a0d5902-4777-4d9b-954c-4b730ce2fe21}, !- Zone Air Node Name
  {3af7fe60-4e78-4182-9cbf-c42e063fc8c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b7a9238d-9858-496a-8384-23cd5d72ffbd}, !- Group Rendering Name
  {fef42291-298a-45ed-990e-93fcd3491853}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ff424fc0-b129-464a-b363-99c40a390f15}, !- Handle
  Node 13,                                !- Name
  {5a0d5902-4777-4d9b-954c-4b730ce2fe21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5a0d5902-4777-4d9b-954c-4b730ce2fe21}, !- Handle
  {26ffd106-c78b-4739-a193-35030b4a07a5}, !- Source Object
  11,                                     !- Outlet Port
  {ff424fc0-b129-464a-b363-99c40a390f15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff3551d0-af43-46a8-aefb-dc582c8af7d5}, !- Handle
  {26ffd106-c78b-4739-a193-35030b4a07a5}, !- HVAC Component
  {38765542-4394-496a-bd0b-42d233815cfd}; !- Port 1

OS:PortList,
  {9e4f6ae1-2c25-4aef-9a11-b185ffc65ca7}, !- Handle
  {26ffd106-c78b-4739-a193-35030b4a07a5}; !- HVAC Component

OS:PortList,
  {3af7fe60-4e78-4182-9cbf-c42e063fc8c4}, !- Handle
  {26ffd106-c78b-4739-a193-35030b4a07a5}, !- HVAC Component
  {8bbf9212-455b-4092-9ab8-bf5694a413c4}; !- Port 1

OS:Sizing:Zone,
  {be98d1d2-b51d-4f7d-a26a-e34d3b5a1bae}, !- Handle
  {26ffd106-c78b-4739-a193-35030b4a07a5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6bab722f-6ade-44bf-b2fc-5889c39259b6}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {26ffd106-c78b-4739-a193-35030b4a07a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {33785eed-1110-42df-9302-5fcea381e5d4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5eb66fce-596d-48da-ab4b-75225d961671}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fef42291-298a-45ed-990e-93fcd3491853}, !- Handle
  Space Function Dwelling units general 2 Thermostat 39, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {692c9046-e5c2-44fa-82b9-7a821e0ec3c3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a281d7f3-0ca9-4bdd-94f0-176248823e43}, !- Zone Air Inlet Port List
  {d4857053-0b8d-4034-b673-dfd6410f2826}, !- Zone Air Exhaust Port List
  {80e50e69-14ad-4214-9548-953bc9b8efe4}, !- Zone Air Node Name
  {5e569e5c-1179-4e25-bd03-c6c30f15de91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b692a920-eb0a-4f71-b493-5b7ac999be8e}, !- Group Rendering Name
  {38fdd9c8-f262-4e64-bb87-0fa67bf1b112}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02d2991f-10a0-4b34-99a5-41861fc9690e}, !- Handle
  Node 16,                                !- Name
  {80e50e69-14ad-4214-9548-953bc9b8efe4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80e50e69-14ad-4214-9548-953bc9b8efe4}, !- Handle
  {692c9046-e5c2-44fa-82b9-7a821e0ec3c3}, !- Source Object
  11,                                     !- Outlet Port
  {02d2991f-10a0-4b34-99a5-41861fc9690e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a281d7f3-0ca9-4bdd-94f0-176248823e43}, !- Handle
  {692c9046-e5c2-44fa-82b9-7a821e0ec3c3}, !- HVAC Component
  {0bd123db-2209-4260-9fd7-0d4a1333c5a6}; !- Port 1

OS:PortList,
  {d4857053-0b8d-4034-b673-dfd6410f2826}, !- Handle
  {692c9046-e5c2-44fa-82b9-7a821e0ec3c3}; !- HVAC Component

OS:PortList,
  {5e569e5c-1179-4e25-bd03-c6c30f15de91}, !- Handle
  {692c9046-e5c2-44fa-82b9-7a821e0ec3c3}, !- HVAC Component
  {f02337f0-d073-46ee-85ac-76ff6c1377f1}; !- Port 1

OS:Sizing:Zone,
  {c218387d-5c09-4d1c-a90f-3ccfdcb9c968}, !- Handle
  {692c9046-e5c2-44fa-82b9-7a821e0ec3c3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6ef726c0-10b6-4fee-b2c3-78e6c38f295d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {692c9046-e5c2-44fa-82b9-7a821e0ec3c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3fe163b4-b204-4316-b1ed-00784faab9f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {029906c5-e4e7-474a-972f-54e0b1ef0265}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {38fdd9c8-f262-4e64-bb87-0fa67bf1b112}, !- Handle
  Space Function Dwelling units general 2 Thermostat 40, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {df828b48-c5ce-4a44-ba90-5330ab303fd1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81eface3-00a2-4719-933e-2dfd300fbfcb}, !- Zone Air Inlet Port List
  {835d6a21-57c6-4723-9759-629412efaad4}, !- Zone Air Exhaust Port List
  {1710f702-e07f-438f-8852-cd1b500b8b09}, !- Zone Air Node Name
  {61b6e861-2b12-43be-9fda-7afb0c3db5e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {76e4891f-bc5e-48ca-93d4-b5713b6398ef}, !- Group Rendering Name
  {9f75eceb-59cb-4c51-b9e8-0a3d5aa3c4ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f1c9c448-312a-4e8c-8528-2ced5727431c}, !- Handle
  Node 19,                                !- Name
  {1710f702-e07f-438f-8852-cd1b500b8b09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1710f702-e07f-438f-8852-cd1b500b8b09}, !- Handle
  {df828b48-c5ce-4a44-ba90-5330ab303fd1}, !- Source Object
  11,                                     !- Outlet Port
  {f1c9c448-312a-4e8c-8528-2ced5727431c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81eface3-00a2-4719-933e-2dfd300fbfcb}, !- Handle
  {df828b48-c5ce-4a44-ba90-5330ab303fd1}, !- HVAC Component
  {acf625be-340c-4e33-8f33-5e87d953f940}; !- Port 1

OS:PortList,
  {835d6a21-57c6-4723-9759-629412efaad4}, !- Handle
  {df828b48-c5ce-4a44-ba90-5330ab303fd1}; !- HVAC Component

OS:PortList,
  {61b6e861-2b12-43be-9fda-7afb0c3db5e9}, !- Handle
  {df828b48-c5ce-4a44-ba90-5330ab303fd1}, !- HVAC Component
  {dfe1175a-dd0f-455c-aa7a-bc7a70da1a81}; !- Port 1

OS:Sizing:Zone,
  {c042b82f-cad4-4f54-8d5a-056d0b0c0c34}, !- Handle
  {df828b48-c5ce-4a44-ba90-5330ab303fd1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {49d7ef3f-5c0d-4852-bf6e-935962aae96a}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {df828b48-c5ce-4a44-ba90-5330ab303fd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e22f3349-350a-41ae-af3e-1fe844f9ca37}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {53fdf8a8-5b96-4b1b-8980-44b2b8ce6fd4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9f75eceb-59cb-4c51-b9e8-0a3d5aa3c4ac}, !- Handle
  Space Function Dwelling units general 2 Thermostat 41, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {518e0673-9ec9-4b2f-88ee-d2c8caab59f7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {422f8ded-3071-413e-8833-b4321a4b1097}, !- Zone Air Inlet Port List
  {8b92ad0f-155c-4dc2-bd18-d67cbfdf8362}, !- Zone Air Exhaust Port List
  {c665d033-b297-4e96-a841-579eea12108a}, !- Zone Air Node Name
  {8ddce5ea-05df-47d8-83e3-87b5caf4682f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {96e844c3-36b6-4789-95e0-2b3453535880}, !- Group Rendering Name
  {4d5b08de-cb24-4176-8331-54988dd7e254}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4b989682-0822-48b6-adf0-897940795c03}, !- Handle
  Node 22,                                !- Name
  {c665d033-b297-4e96-a841-579eea12108a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c665d033-b297-4e96-a841-579eea12108a}, !- Handle
  {518e0673-9ec9-4b2f-88ee-d2c8caab59f7}, !- Source Object
  11,                                     !- Outlet Port
  {4b989682-0822-48b6-adf0-897940795c03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {422f8ded-3071-413e-8833-b4321a4b1097}, !- Handle
  {518e0673-9ec9-4b2f-88ee-d2c8caab59f7}, !- HVAC Component
  {f207da86-9195-4e65-ba56-64fe6e2081b5}; !- Port 1

OS:PortList,
  {8b92ad0f-155c-4dc2-bd18-d67cbfdf8362}, !- Handle
  {518e0673-9ec9-4b2f-88ee-d2c8caab59f7}; !- HVAC Component

OS:PortList,
  {8ddce5ea-05df-47d8-83e3-87b5caf4682f}, !- Handle
  {518e0673-9ec9-4b2f-88ee-d2c8caab59f7}, !- HVAC Component
  {d69d74a0-d336-4684-b5d8-b608ced4871c}; !- Port 1

OS:Sizing:Zone,
  {6c0f146e-700c-4f7d-b781-9023249e46f0}, !- Handle
  {518e0673-9ec9-4b2f-88ee-d2c8caab59f7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7fbe135f-3af2-43d9-9158-9e12907f7e4f}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {518e0673-9ec9-4b2f-88ee-d2c8caab59f7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ca5fd9d8-a3c9-4804-8919-21d30f10df6d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {33d1567d-ff27-4f45-83c4-b421ae9a837b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4d5b08de-cb24-4176-8331-54988dd7e254}, !- Handle
  Space Function Dwelling units general 2 Thermostat 42, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a0824454-da68-44d5-9275-e7aed853bf40}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {eef6f3a9-b013-4d17-a40d-ab85a9e702a4}, !- Zone Air Inlet Port List
  {7e2ea058-afd6-4dcd-a46a-2b47d3754eb2}, !- Zone Air Exhaust Port List
  {e348821a-dada-4e69-b770-787eed28b086}, !- Zone Air Node Name
  {050f77c5-60da-412c-8bb7-faa97293d27d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53029e54-849e-4837-9772-e901fdec0d60}, !- Group Rendering Name
  {ce7c3be8-2844-480a-89e0-80bc2c048c46}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {65d4c1ae-48bd-40e9-b6a4-350fc2ff9b11}, !- Handle
  Node 25,                                !- Name
  {e348821a-dada-4e69-b770-787eed28b086}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e348821a-dada-4e69-b770-787eed28b086}, !- Handle
  {a0824454-da68-44d5-9275-e7aed853bf40}, !- Source Object
  11,                                     !- Outlet Port
  {65d4c1ae-48bd-40e9-b6a4-350fc2ff9b11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {eef6f3a9-b013-4d17-a40d-ab85a9e702a4}, !- Handle
  {a0824454-da68-44d5-9275-e7aed853bf40}, !- HVAC Component
  {674e2581-df59-4848-850e-52059fc4213f}; !- Port 1

OS:PortList,
  {7e2ea058-afd6-4dcd-a46a-2b47d3754eb2}, !- Handle
  {a0824454-da68-44d5-9275-e7aed853bf40}; !- HVAC Component

OS:PortList,
  {050f77c5-60da-412c-8bb7-faa97293d27d}, !- Handle
  {a0824454-da68-44d5-9275-e7aed853bf40}, !- HVAC Component
  {052c2501-2cf5-4f35-9cdf-317779034482}; !- Port 1

OS:Sizing:Zone,
  {d4bff384-9fb6-49f9-91a6-f6d840be4aa9}, !- Handle
  {a0824454-da68-44d5-9275-e7aed853bf40}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d47dc720-342b-4df3-a585-524c5e684793}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {a0824454-da68-44d5-9275-e7aed853bf40}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54982612-8a0b-4103-8ed1-6cd15a3da342}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce270696-ac23-4ad5-9080-e8c66fdfde44}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ce7c3be8-2844-480a-89e0-80bc2c048c46}, !- Handle
  Space Function Dwelling units general 2 Thermostat 43, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75335fa9-3f43-4e3e-b351-17fde3185bf8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f631638-9bc9-4504-abff-3f0268802b6a}, !- Zone Air Inlet Port List
  {03e442d0-f9d8-4164-926c-57c19abe62bc}, !- Zone Air Exhaust Port List
  {e95820aa-e589-400b-9fce-49b528d40622}, !- Zone Air Node Name
  {0aa69907-ede5-4ecd-929c-d0191717d070}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e34fe72e-7d0a-4e85-8170-fdaef53201bb}, !- Group Rendering Name
  {b5f7cdd7-f023-4b00-b0f9-60a48df9022e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb34ecc8-a0ee-4276-bb32-9616be25e641}, !- Handle
  Node 28,                                !- Name
  {e95820aa-e589-400b-9fce-49b528d40622}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e95820aa-e589-400b-9fce-49b528d40622}, !- Handle
  {75335fa9-3f43-4e3e-b351-17fde3185bf8}, !- Source Object
  11,                                     !- Outlet Port
  {cb34ecc8-a0ee-4276-bb32-9616be25e641}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f631638-9bc9-4504-abff-3f0268802b6a}, !- Handle
  {75335fa9-3f43-4e3e-b351-17fde3185bf8}, !- HVAC Component
  {f609d8d9-0547-49e7-a01a-bc803243f4d6}; !- Port 1

OS:PortList,
  {03e442d0-f9d8-4164-926c-57c19abe62bc}, !- Handle
  {75335fa9-3f43-4e3e-b351-17fde3185bf8}; !- HVAC Component

OS:PortList,
  {0aa69907-ede5-4ecd-929c-d0191717d070}, !- Handle
  {75335fa9-3f43-4e3e-b351-17fde3185bf8}, !- HVAC Component
  {7973aca9-817f-4a81-9f8b-b67b1d4c8516}; !- Port 1

OS:Sizing:Zone,
  {f8a7b378-f848-4a2f-81fa-585c3a7fc4bb}, !- Handle
  {75335fa9-3f43-4e3e-b351-17fde3185bf8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c22cc99-fcee-4a68-9821-1d11e6755373}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {75335fa9-3f43-4e3e-b351-17fde3185bf8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {124c44a8-0476-4577-aa59-136068e443e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8aa03bea-66c6-4135-8113-02fee116ab25}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b5f7cdd7-f023-4b00-b0f9-60a48df9022e}, !- Handle
  Space Function Dwelling units general 2 Thermostat 44, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cafec630-47bc-4fd9-b1f8-17606fe15608}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {414979d2-5adb-46dd-a7a6-cb60bb24724f}, !- Zone Air Inlet Port List
  {b254a30a-6578-4bf7-bdfd-07fee663df9c}, !- Zone Air Exhaust Port List
  {bf2fa949-1158-47c7-8d5b-40c57e98f127}, !- Zone Air Node Name
  {2685a72a-3cf5-4d29-ba7b-480916f3186d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {715aee77-1696-40f8-9e5b-68efe361b357}, !- Group Rendering Name
  {65a4c2f1-5a0b-4482-a9a2-ae35b1b743e6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5dec8b54-b478-4898-9046-536758f69e9b}, !- Handle
  Node 31,                                !- Name
  {bf2fa949-1158-47c7-8d5b-40c57e98f127}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bf2fa949-1158-47c7-8d5b-40c57e98f127}, !- Handle
  {cafec630-47bc-4fd9-b1f8-17606fe15608}, !- Source Object
  11,                                     !- Outlet Port
  {5dec8b54-b478-4898-9046-536758f69e9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {414979d2-5adb-46dd-a7a6-cb60bb24724f}, !- Handle
  {cafec630-47bc-4fd9-b1f8-17606fe15608}, !- HVAC Component
  {e97a98cd-157b-44b9-8c39-4410244afbfd}; !- Port 1

OS:PortList,
  {b254a30a-6578-4bf7-bdfd-07fee663df9c}, !- Handle
  {cafec630-47bc-4fd9-b1f8-17606fe15608}; !- HVAC Component

OS:PortList,
  {2685a72a-3cf5-4d29-ba7b-480916f3186d}, !- Handle
  {cafec630-47bc-4fd9-b1f8-17606fe15608}, !- HVAC Component
  {f0d61915-0a18-4d90-98b4-bd1e0a3b94b0}; !- Port 1

OS:Sizing:Zone,
  {8a31a058-4b89-44ef-b9b4-4889e134d464}, !- Handle
  {cafec630-47bc-4fd9-b1f8-17606fe15608}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8fe0811-ccb4-4ff0-94c4-cffa944c253f}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {cafec630-47bc-4fd9-b1f8-17606fe15608}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e9898ab-837d-4536-b25e-effdc550bf5e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5f0b990-62cb-4b07-a645-56f822e6eeaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {65a4c2f1-5a0b-4482-a9a2-ae35b1b743e6}, !- Handle
  Space Function Dwelling units general 2 Thermostat 45, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {394452a1-5663-4f03-a073-14b06487dc49}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4f11008c-fc02-4d1e-a737-284abda012ea}, !- Zone Air Inlet Port List
  {f0d72e91-298c-4c59-ab7c-074fdebf6028}, !- Zone Air Exhaust Port List
  {c7a84fce-21d6-4ccd-95b0-be283794e05d}, !- Zone Air Node Name
  {49a3fb84-12d0-41c2-8594-205df6bfa316}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {36be0808-305c-48f0-95a1-f9935fc63b15}, !- Group Rendering Name
  {84bdb687-5270-4f53-966d-50cc9240b21f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7d49e291-402c-4ba0-a78f-a509b32e28fd}, !- Handle
  Node 34,                                !- Name
  {c7a84fce-21d6-4ccd-95b0-be283794e05d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7a84fce-21d6-4ccd-95b0-be283794e05d}, !- Handle
  {394452a1-5663-4f03-a073-14b06487dc49}, !- Source Object
  11,                                     !- Outlet Port
  {7d49e291-402c-4ba0-a78f-a509b32e28fd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4f11008c-fc02-4d1e-a737-284abda012ea}, !- Handle
  {394452a1-5663-4f03-a073-14b06487dc49}, !- HVAC Component
  {ee84c85c-ed52-429e-bfb5-2b828b1475b3}; !- Port 1

OS:PortList,
  {f0d72e91-298c-4c59-ab7c-074fdebf6028}, !- Handle
  {394452a1-5663-4f03-a073-14b06487dc49}; !- HVAC Component

OS:PortList,
  {49a3fb84-12d0-41c2-8594-205df6bfa316}, !- Handle
  {394452a1-5663-4f03-a073-14b06487dc49}, !- HVAC Component
  {1e9daf27-dfce-422c-a951-33e7a9c045c6}; !- Port 1

OS:Sizing:Zone,
  {e5530de4-e2d8-4066-98f8-b06428883458}, !- Handle
  {394452a1-5663-4f03-a073-14b06487dc49}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18da85ff-40a6-4b6d-b40f-91b5717553d5}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {394452a1-5663-4f03-a073-14b06487dc49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bc2f45d1-5a4b-4860-a5b4-ce097dff7a52}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {abe64e20-9a9b-45c2-ab19-343c8172c14f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {84bdb687-5270-4f53-966d-50cc9240b21f}, !- Handle
  Space Function Dwelling units general 2 Thermostat 46, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9575176c-adc4-41ed-98f0-3183f7aa80e2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a13bda2d-3a91-4a9f-b848-50def1422df1}, !- Zone Air Inlet Port List
  {15631cfb-7e38-453a-88e4-a0fe9f9ec80f}, !- Zone Air Exhaust Port List
  {67b5afb8-034c-4b29-8acf-28e7663ea28d}, !- Zone Air Node Name
  {1c88607c-182e-409e-adbf-1fe1aa5b8aa4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a1787def-dcf7-471a-91f0-0c7ec5883b37}, !- Group Rendering Name
  {034863db-b545-42e0-8f6a-3587c4ca11b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6d95cdb8-61f0-4fbb-bd19-7b01af91c77c}, !- Handle
  Node 37,                                !- Name
  {67b5afb8-034c-4b29-8acf-28e7663ea28d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {67b5afb8-034c-4b29-8acf-28e7663ea28d}, !- Handle
  {9575176c-adc4-41ed-98f0-3183f7aa80e2}, !- Source Object
  11,                                     !- Outlet Port
  {6d95cdb8-61f0-4fbb-bd19-7b01af91c77c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a13bda2d-3a91-4a9f-b848-50def1422df1}, !- Handle
  {9575176c-adc4-41ed-98f0-3183f7aa80e2}, !- HVAC Component
  {14396076-a15e-4efd-bc69-c91fedbab3fe}; !- Port 1

OS:PortList,
  {15631cfb-7e38-453a-88e4-a0fe9f9ec80f}, !- Handle
  {9575176c-adc4-41ed-98f0-3183f7aa80e2}; !- HVAC Component

OS:PortList,
  {1c88607c-182e-409e-adbf-1fe1aa5b8aa4}, !- Handle
  {9575176c-adc4-41ed-98f0-3183f7aa80e2}, !- HVAC Component
  {30feafbe-48d2-4501-a504-1fe7e0d1fefd}; !- Port 1

OS:Sizing:Zone,
  {f876f70c-aea9-446f-9670-0e8c5099adba}, !- Handle
  {9575176c-adc4-41ed-98f0-3183f7aa80e2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {44ada662-892c-41e2-b694-3edfdb0e1c34}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {9575176c-adc4-41ed-98f0-3183f7aa80e2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2a136746-fbf7-4835-9a91-5aad93330c0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2c57da07-d8b7-438b-9188-a71333464247}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {034863db-b545-42e0-8f6a-3587c4ca11b7}, !- Handle
  Space Function Dwelling units general 2 Thermostat 47, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {46f48734-34d1-4971-aeaf-61ab4507db08}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c10ed72-664a-4976-9022-d7a4b27bdb50}, !- Zone Air Inlet Port List
  {b3a85317-7b5b-4f95-a016-0101e9129838}, !- Zone Air Exhaust Port List
  {fc5f2e9b-5124-4bdd-8441-fff89880a5ec}, !- Zone Air Node Name
  {a1884f7b-4d47-4b18-8842-c9905a552a39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {961a9e00-555c-494f-8f12-faecc6ec0f49}, !- Group Rendering Name
  {301737cf-9eae-48e9-8e9b-5c73e6fa1980}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1fb3e6e4-3893-49dc-8dac-5e17523115ae}, !- Handle
  Node 40,                                !- Name
  {fc5f2e9b-5124-4bdd-8441-fff89880a5ec}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc5f2e9b-5124-4bdd-8441-fff89880a5ec}, !- Handle
  {46f48734-34d1-4971-aeaf-61ab4507db08}, !- Source Object
  11,                                     !- Outlet Port
  {1fb3e6e4-3893-49dc-8dac-5e17523115ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c10ed72-664a-4976-9022-d7a4b27bdb50}, !- Handle
  {46f48734-34d1-4971-aeaf-61ab4507db08}, !- HVAC Component
  {22c3278a-c3c9-45e2-95d4-3a64aafccc48}; !- Port 1

OS:PortList,
  {b3a85317-7b5b-4f95-a016-0101e9129838}, !- Handle
  {46f48734-34d1-4971-aeaf-61ab4507db08}; !- HVAC Component

OS:PortList,
  {a1884f7b-4d47-4b18-8842-c9905a552a39}, !- Handle
  {46f48734-34d1-4971-aeaf-61ab4507db08}, !- HVAC Component
  {ba762270-94a5-461e-8b73-7459e65296e4}; !- Port 1

OS:Sizing:Zone,
  {6a6cc7c0-4c47-4529-84a9-61511fa9c746}, !- Handle
  {46f48734-34d1-4971-aeaf-61ab4507db08}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1acfe92a-a31c-4c11-80ea-6e4e5f6551d9}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {46f48734-34d1-4971-aeaf-61ab4507db08}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f7de68db-f3e5-4563-b4cd-6a21cea9776b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aa6a609a-fdaf-4595-b165-5f1abd73029a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {301737cf-9eae-48e9-8e9b-5c73e6fa1980}, !- Handle
  Space Function Dwelling units general 2 Thermostat 48, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9a38cef2-413c-4407-8e0a-d092aae37762}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {36540b58-a7f7-4f7e-b069-6a9c0cfaf40f}, !- Zone Air Inlet Port List
  {37e16e92-e443-44cd-94cc-b8878cd0f328}, !- Zone Air Exhaust Port List
  {5e11abe9-621a-46a7-ae58-bac9d56055ea}, !- Zone Air Node Name
  {a792af1b-6792-4758-afe0-1cade0a3f10d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9501576d-7788-47d5-93fc-e912af77d50a}, !- Group Rendering Name
  {89313f66-438f-4f81-a922-76fca1d5a4ab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {486be316-110a-4358-97b3-909c92a8e73f}, !- Handle
  Node 43,                                !- Name
  {5e11abe9-621a-46a7-ae58-bac9d56055ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5e11abe9-621a-46a7-ae58-bac9d56055ea}, !- Handle
  {9a38cef2-413c-4407-8e0a-d092aae37762}, !- Source Object
  11,                                     !- Outlet Port
  {486be316-110a-4358-97b3-909c92a8e73f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {36540b58-a7f7-4f7e-b069-6a9c0cfaf40f}, !- Handle
  {9a38cef2-413c-4407-8e0a-d092aae37762}, !- HVAC Component
  {576aabef-f1b2-44fd-a19a-891814573ce9}; !- Port 1

OS:PortList,
  {37e16e92-e443-44cd-94cc-b8878cd0f328}, !- Handle
  {9a38cef2-413c-4407-8e0a-d092aae37762}; !- HVAC Component

OS:PortList,
  {a792af1b-6792-4758-afe0-1cade0a3f10d}, !- Handle
  {9a38cef2-413c-4407-8e0a-d092aae37762}, !- HVAC Component
  {63c77c32-0680-4d1f-b65f-f5807646eae9}; !- Port 1

OS:Sizing:Zone,
  {297547c3-950c-48ae-8973-c4ca1b766baf}, !- Handle
  {9a38cef2-413c-4407-8e0a-d092aae37762}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {29103cae-33fb-4ebe-b82b-63acdb58b496}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {9a38cef2-413c-4407-8e0a-d092aae37762}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61923224-1143-42f2-86bc-0895f74b235b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9ba627b3-ccc5-44d7-86b7-9df88b9a240f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {89313f66-438f-4f81-a922-76fca1d5a4ab}, !- Handle
  Space Function Dwelling units general 2 Thermostat 49, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {15ef2111-2678-4c9d-8e1d-92ba8a4f6d09}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {57161c04-3360-434d-bf90-0ca72d268df2}, !- Zone Air Inlet Port List
  {fe167ea0-cdb8-4dc0-a0f6-2b5bb6b785b6}, !- Zone Air Exhaust Port List
  {87ba5e2d-2fff-4b90-ade0-9e61473bc4a5}, !- Zone Air Node Name
  {f3f2e38b-a8e1-4a5b-ab93-4017436f298c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e4e0f9a1-fae1-4795-90ae-e86d16bdb4ea}, !- Group Rendering Name
  {3235ec15-ec46-4bbf-a927-44f49c9707b8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddc1a0e3-7410-4265-9c59-375c9d0d59ba}, !- Handle
  Node 46,                                !- Name
  {87ba5e2d-2fff-4b90-ade0-9e61473bc4a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87ba5e2d-2fff-4b90-ade0-9e61473bc4a5}, !- Handle
  {15ef2111-2678-4c9d-8e1d-92ba8a4f6d09}, !- Source Object
  11,                                     !- Outlet Port
  {ddc1a0e3-7410-4265-9c59-375c9d0d59ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {57161c04-3360-434d-bf90-0ca72d268df2}, !- Handle
  {15ef2111-2678-4c9d-8e1d-92ba8a4f6d09}, !- HVAC Component
  {1a04413c-4b13-4a92-a465-18af6d22feaf}; !- Port 1

OS:PortList,
  {fe167ea0-cdb8-4dc0-a0f6-2b5bb6b785b6}, !- Handle
  {15ef2111-2678-4c9d-8e1d-92ba8a4f6d09}; !- HVAC Component

OS:PortList,
  {f3f2e38b-a8e1-4a5b-ab93-4017436f298c}, !- Handle
  {15ef2111-2678-4c9d-8e1d-92ba8a4f6d09}, !- HVAC Component
  {b4fe0d1b-18d1-4683-9b0c-a929b87a2021}; !- Port 1

OS:Sizing:Zone,
  {34426df7-2fe7-41cf-82e9-45c79f017a74}, !- Handle
  {15ef2111-2678-4c9d-8e1d-92ba8a4f6d09}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {538f8c09-7aff-46e9-abd4-f8ec1eccda23}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {15ef2111-2678-4c9d-8e1d-92ba8a4f6d09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9dafc217-832e-46d5-9ee7-38cc344a3ef1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f59d1aca-b6b1-4310-9384-c211aaa8cc0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3235ec15-ec46-4bbf-a927-44f49c9707b8}, !- Handle
  Space Function Dwelling units general 2 Thermostat 50, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c8315728-a5f2-4a80-b805-17392d6b1dbc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf27e0e5-18a5-43bf-9ff6-8bf1aec138e6}, !- Zone Air Inlet Port List
  {872a243b-34ac-448f-9c4d-7fc2e17569b8}, !- Zone Air Exhaust Port List
  {a46874c4-c6ce-4c11-acd7-c4b96fb7473f}, !- Zone Air Node Name
  {5c15694b-50a9-46cd-ab26-25a0070dd398}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {72c7095e-bec8-4217-9949-38f8e2b46f18}, !- Group Rendering Name
  {c55cf08d-2bff-45fd-9fd6-681a4dc50642}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {510627d2-62e5-4a5e-ac9d-a12d734fae10}, !- Handle
  Node 49,                                !- Name
  {a46874c4-c6ce-4c11-acd7-c4b96fb7473f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a46874c4-c6ce-4c11-acd7-c4b96fb7473f}, !- Handle
  {c8315728-a5f2-4a80-b805-17392d6b1dbc}, !- Source Object
  11,                                     !- Outlet Port
  {510627d2-62e5-4a5e-ac9d-a12d734fae10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf27e0e5-18a5-43bf-9ff6-8bf1aec138e6}, !- Handle
  {c8315728-a5f2-4a80-b805-17392d6b1dbc}, !- HVAC Component
  {4ff15da3-8b20-4b66-a10b-78a9e1a626e7}; !- Port 1

OS:PortList,
  {872a243b-34ac-448f-9c4d-7fc2e17569b8}, !- Handle
  {c8315728-a5f2-4a80-b805-17392d6b1dbc}; !- HVAC Component

OS:PortList,
  {5c15694b-50a9-46cd-ab26-25a0070dd398}, !- Handle
  {c8315728-a5f2-4a80-b805-17392d6b1dbc}, !- HVAC Component
  {5b4687ee-740b-4bf1-800c-8008804ccb7c}; !- Port 1

OS:Sizing:Zone,
  {6917019d-b280-4952-811b-852e7d29ab5d}, !- Handle
  {c8315728-a5f2-4a80-b805-17392d6b1dbc}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13618f19-bb16-480c-93c0-2487c01cf602}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {c8315728-a5f2-4a80-b805-17392d6b1dbc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7355f740-b743-4b9c-82d7-7d6e790dd53c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a7a32398-28b3-4215-a9b6-46d325c243ac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c55cf08d-2bff-45fd-9fd6-681a4dc50642}, !- Handle
  Space Function Dwelling units general 2 Thermostat 51, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bcc6633f-0c94-4928-8dea-8350b437317f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec1badb5-5abd-447e-9a95-f909e99099bd}, !- Zone Air Inlet Port List
  {40f49898-5629-469f-80c7-89a1b8ff9978}, !- Zone Air Exhaust Port List
  {7b790d1c-0696-4bb5-a4ec-fa35e4e2056a}, !- Zone Air Node Name
  {a7751436-43e1-4296-b92b-07130dfa1baf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ed354521-e869-4327-b031-21b91efff89d}, !- Group Rendering Name
  {8279f3ea-06d5-4529-b7cf-bae8254ae669}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c8341e0-2d4f-4208-9965-38b4524c39b2}, !- Handle
  Node 55,                                !- Name
  {7b790d1c-0696-4bb5-a4ec-fa35e4e2056a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b790d1c-0696-4bb5-a4ec-fa35e4e2056a}, !- Handle
  {bcc6633f-0c94-4928-8dea-8350b437317f}, !- Source Object
  11,                                     !- Outlet Port
  {8c8341e0-2d4f-4208-9965-38b4524c39b2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec1badb5-5abd-447e-9a95-f909e99099bd}, !- Handle
  {bcc6633f-0c94-4928-8dea-8350b437317f}, !- HVAC Component
  {f43180ac-46fb-465b-b070-cd8a820a4081}; !- Port 1

OS:PortList,
  {40f49898-5629-469f-80c7-89a1b8ff9978}, !- Handle
  {bcc6633f-0c94-4928-8dea-8350b437317f}; !- HVAC Component

OS:PortList,
  {a7751436-43e1-4296-b92b-07130dfa1baf}, !- Handle
  {bcc6633f-0c94-4928-8dea-8350b437317f}, !- HVAC Component
  {b5a639d9-a56f-49bb-8475-85239457fd34}; !- Port 1

OS:Sizing:Zone,
  {b42416c4-25ae-454e-b78e-adc78a90fa5d}, !- Handle
  {bcc6633f-0c94-4928-8dea-8350b437317f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {55d0cc46-8a0c-4b74-a386-7c151538765e}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {bcc6633f-0c94-4928-8dea-8350b437317f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0fe6c108-971b-453a-8cc0-3c3c55d5522b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a626e1d7-1027-45f8-aba5-c03ff51d8071}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8279f3ea-06d5-4529-b7cf-bae8254ae669}, !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f6db68c-b707-4cc9-bf9c-543ff1174f3c}, !- Zone Air Inlet Port List
  {4cf322fa-6a80-403c-96ed-61c58fcbd32f}, !- Zone Air Exhaust Port List
  {a04dde19-4d38-40c7-a769-0ba57314ee6f}, !- Zone Air Node Name
  {d9fa1d6b-a5b5-480f-877f-5ae92c4d7106}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c330154d-d824-4bd7-b054-246e8bce72bf}, !- Group Rendering Name
  {f0fbad9c-72de-4d75-9955-7dd9d8c7f20e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fa38471d-2db2-4cad-9b8c-09c7ed5ab634}, !- Handle
  Node 58,                                !- Name
  {a04dde19-4d38-40c7-a769-0ba57314ee6f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a04dde19-4d38-40c7-a769-0ba57314ee6f}, !- Handle
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- Source Object
  11,                                     !- Outlet Port
  {fa38471d-2db2-4cad-9b8c-09c7ed5ab634}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f6db68c-b707-4cc9-bf9c-543ff1174f3c}, !- Handle
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- HVAC Component
  {f082f67a-84c7-4d30-9c8e-a67728fa33c5}; !- Port 1

OS:PortList,
  {4cf322fa-6a80-403c-96ed-61c58fcbd32f}, !- Handle
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}; !- HVAC Component

OS:PortList,
  {d9fa1d6b-a5b5-480f-877f-5ae92c4d7106}, !- Handle
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- HVAC Component
  {c90a350c-8f2e-4172-b8f8-60e959fd1b97}; !- Port 1

OS:Sizing:Zone,
  {4ee53424-e87a-4fdd-b846-038ecbe60b5f}, !- Handle
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5e39bd2-bda8-4800-bf96-5d66f1679fa0}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d33d889-adca-43e9-a3dd-adb7096e268d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c7dfbcf6-1979-4f5b-9f7d-384e4a6751df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f0fbad9c-72de-4d75-9955-7dd9d8c7f20e}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {27838689-0d1b-4168-86c4-1772572e67df}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7ec236da-9b4b-434a-97c4-10ea97398439}, !- Zone Air Inlet Port List
  {e5624f7a-3c46-4637-a7b4-2f3b9fa89e95}, !- Zone Air Exhaust Port List
  {0e943a7f-2bf4-4a48-907f-14ca92b1070b}, !- Zone Air Node Name
  {7cd0675e-f70e-4529-8c65-5aa393327601}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {859d0042-54dc-4d99-9211-69cc48564e73}, !- Group Rendering Name
  {22fe043e-2ba4-4da4-8a26-9adbdc437978}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3fe614e1-6854-4440-93c7-aca30793b34c}, !- Handle
  Node 61,                                !- Name
  {0e943a7f-2bf4-4a48-907f-14ca92b1070b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0e943a7f-2bf4-4a48-907f-14ca92b1070b}, !- Handle
  {27838689-0d1b-4168-86c4-1772572e67df}, !- Source Object
  11,                                     !- Outlet Port
  {3fe614e1-6854-4440-93c7-aca30793b34c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7ec236da-9b4b-434a-97c4-10ea97398439}, !- Handle
  {27838689-0d1b-4168-86c4-1772572e67df}, !- HVAC Component
  {0944d816-0054-4216-a957-28d0ea66533f}; !- Port 1

OS:PortList,
  {e5624f7a-3c46-4637-a7b4-2f3b9fa89e95}, !- Handle
  {27838689-0d1b-4168-86c4-1772572e67df}; !- HVAC Component

OS:PortList,
  {7cd0675e-f70e-4529-8c65-5aa393327601}, !- Handle
  {27838689-0d1b-4168-86c4-1772572e67df}, !- HVAC Component
  {7b6f3f49-cfba-4202-a88f-c164e42d7684}; !- Port 1

OS:Sizing:Zone,
  {bf3310eb-d63c-4526-8059-d05cf6bdd114}, !- Handle
  {27838689-0d1b-4168-86c4-1772572e67df}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {417732ee-1ac3-47fa-b625-56e8e3a68ad8}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {27838689-0d1b-4168-86c4-1772572e67df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {05dd0de8-8299-42b5-b1e7-f4d3d6e262e7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {86305397-bd0d-40a2-acc0-b541f791b691}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {22fe043e-2ba4-4da4-8a26-9adbdc437978}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {574e9015-d4e4-4be9-984c-b422b7def152}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bd726429-840d-41e4-a28a-2fdeaa03bdb8}, !- Zone Air Inlet Port List
  {320c69d7-92c5-4fcf-9697-168014c0d4b7}, !- Zone Air Exhaust Port List
  {cb0228e3-d804-4df3-b4be-5fc01c2ba2bf}, !- Zone Air Node Name
  {78122e20-6163-4520-89fa-191d160c6435}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8449144e-693f-41cb-9c1c-c3bb21fd09a7}, !- Group Rendering Name
  {f897c281-484c-4b53-9688-e916411fce5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98f3d6eb-370c-4047-bf75-1cdae421e742}, !- Handle
  Node 64,                                !- Name
  {cb0228e3-d804-4df3-b4be-5fc01c2ba2bf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb0228e3-d804-4df3-b4be-5fc01c2ba2bf}, !- Handle
  {574e9015-d4e4-4be9-984c-b422b7def152}, !- Source Object
  11,                                     !- Outlet Port
  {98f3d6eb-370c-4047-bf75-1cdae421e742}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bd726429-840d-41e4-a28a-2fdeaa03bdb8}, !- Handle
  {574e9015-d4e4-4be9-984c-b422b7def152}, !- HVAC Component
  {38cd5158-c2a5-4266-851e-cc3aaec28804}; !- Port 1

OS:PortList,
  {320c69d7-92c5-4fcf-9697-168014c0d4b7}, !- Handle
  {574e9015-d4e4-4be9-984c-b422b7def152}; !- HVAC Component

OS:PortList,
  {78122e20-6163-4520-89fa-191d160c6435}, !- Handle
  {574e9015-d4e4-4be9-984c-b422b7def152}, !- HVAC Component
  {018093e0-ebb5-425b-92a0-41a162d055ef}; !- Port 1

OS:Sizing:Zone,
  {0140de20-ff71-4496-b055-88d7ba87eb95}, !- Handle
  {574e9015-d4e4-4be9-984c-b422b7def152}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31243b95-74b7-4167-8050-1bb5b247fab5}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {574e9015-d4e4-4be9-984c-b422b7def152}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c38460fb-e305-472e-a16a-6d0bb661f1fc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8aaf6efe-fd21-43fc-b73e-7d199eaf21e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f897c281-484c-4b53-9688-e916411fce5e}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Heating Setpoint Temperature Schedule Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1ace6d6a-24aa-4abf-910c-d0491a4e8eea}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 12, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {72c7095e-bec8-4217-9949-38f8e2b46f18}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ed354521-e869-4327-b031-21b91efff89d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e28f554c-03bc-46c0-a395-f60f2a6a4cfb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b7a9238d-9858-496a-8384-23cd5d72ffbd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a1787def-dcf7-471a-91f0-0c7ec5883b37}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {de201798-e3af-4612-af23-9891c77b2e1e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 13, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e34fe72e-7d0a-4e85-8170-fdaef53201bb}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {36be0808-305c-48f0-95a1-f9935fc63b15}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {961a9e00-555c-494f-8f12-faecc6ec0f49}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6081e071-6b96-41bd-b1e0-04b156a9d2b3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {96e844c3-36b6-4789-95e0-2b3453535880}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b692a920-eb0a-4f71-b493-5b7ac999be8e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 13, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {715aee77-1696-40f8-9e5b-68efe361b357}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9501576d-7788-47d5-93fc-e912af77d50a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e4e0f9a1-fae1-4795-90ae-e86d16bdb4ea}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {76e4891f-bc5e-48ca-93d4-b5713b6398ef}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {53029e54-849e-4837-9772-e901fdec0d60}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {859d0042-54dc-4d99-9211-69cc48564e73}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G 1, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8449144e-693f-41cb-9c1c-c3bb21fd09a7}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G 1, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c330154d-d824-4bd7-b054-246e8bce72bf}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f959a3b1-a1b3-4b0e-baac-f25cf15c1182}, !- Handle
  Space Function Corridor/Transition area other-sch-G 3, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {90222994-1c2e-416f-b399-5320cf1e93c9}, !- Handle
  Space Function Dwelling units general 4, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c1e22d36-d261-40c4-82cc-d99628c63ef2}, !- Handle
  Space Function Dwelling units general 5, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Foundation:Kiva,
  {69135e5b-d039-4e30-a900-3fe14e415d13}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {c5b4ce0d-5976-427c-8fc3-deb1a7e79c3e}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {30a0aed1-30ce-4611-be1f-c8c2ad4522b1}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {573e89b4-f15f-4692-ae0d-c034b938fd06}, !- Layer 1
  {c5b4ce0d-5976-427c-8fc3-deb1a7e79c3e}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {3784963d-3555-4992-bbbf-3d70e59929eb}, !- Handle
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1918e648-0144-44e8-a02d-c4ca066a805e}, !- Handle
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {eeb7a420-d158-4332-b90c-93c8b4339b4b}, !- Handle
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {46eb30d8-bc41-4152-9adc-336b07dc0441}, !- Handle
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {dc6712ef-7393-4b64-b990-c7f9c0f622f9}, !- Handle
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {4f71288d-612c-4818-81e7-7f2ca74918e2}, !- Handle
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8eeadaf2-0ff8-43d8-ad33-1724633a9b6c}, !- Handle
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.352636;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {b572e545-e99a-4c46-9910-f22c9fde384e}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {129798ea-5eef-4740-8685-dbd6aed87c9b}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ea480d5f-f711-476e-9722-b059295cbfa5}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {981b5eaf-1c94-4469-a248-23c8373a674f}, !- Plant Side Inlet Node Name
  {85676d98-ff13-493f-bcc0-20767ff8d15d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {ba753787-1569-4d70-97bc-db9e25eebbd9}, !- Demand Side Inlet Node Name
  {349046da-c28e-4007-9c46-5af131c4eabb}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {cdc04a8c-0d34-4d5a-abde-755107208bbf}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Demand Mixer Name
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Demand Splitter Name
  {a2b04888-e0da-45b9-80f6-b72a7b68d885}, !- Supply Mixer Name
  {04c91a82-da51-4f86-af19-96e017d14ea1}; !- Supply Splitter Name

OS:Node,
  {4c0217df-37a3-454e-a2f6-4a4d7f50c634}, !- Handle
  Node 2,                                 !- Name
  {981b5eaf-1c94-4469-a248-23c8373a674f}, !- Inlet Port
  {9f8fc9b7-c8db-407f-a376-4bc188157be4}; !- Outlet Port

OS:Node,
  {ea480d5f-f711-476e-9722-b059295cbfa5}, !- Handle
  Node 3,                                 !- Name
  {3b4cbf57-5d2e-41ff-855a-e9d5d123f227}, !- Inlet Port
  {85676d98-ff13-493f-bcc0-20767ff8d15d}; !- Outlet Port

OS:Node,
  {4f92e075-6a44-4b57-b345-10feaaa6ff6b}, !- Handle
  Node 5,                                 !- Name
  {6cbdc6e0-9011-45b2-9743-654dcdaa404a}, !- Inlet Port
  {eeff20f5-2315-480a-ae5a-1815a308350a}; !- Outlet Port

OS:Connector:Mixer,
  {a2b04888-e0da-45b9-80f6-b72a7b68d885}, !- Handle
  Connector Mixer 1,                      !- Name
  {8bb39606-f2f5-4407-b7a6-d9fb12772de4}, !- Outlet Branch Name
  {2f3b774d-0173-4734-9e99-b58628087a1f}, !- Inlet Branch Name 1
  {ce04d43a-4162-403a-b110-a25815d407b8}, !- Inlet Branch Name 2
  {3dbc4475-8ec6-49e8-a206-a7c4d79774ed}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {04c91a82-da51-4f86-af19-96e017d14ea1}, !- Handle
  Connector Splitter 1,                   !- Name
  {180c87e4-2ae0-46ca-b04d-423b9bd98041}, !- Inlet Branch Name
  {6cbdc6e0-9011-45b2-9743-654dcdaa404a}, !- Outlet Branch Name 1
  {6f5e5ac9-ee63-45e1-8893-25a70feb5aab}, !- Outlet Branch Name 2
  {a5544782-aae6-4c05-bd55-cf8f87ed3e15}; !- Outlet Branch Name 3

OS:Connection,
  {981b5eaf-1c94-4469-a248-23c8373a674f}, !- Handle
  {129798ea-5eef-4740-8685-dbd6aed87c9b}, !- Source Object
  14,                                     !- Outlet Port
  {4c0217df-37a3-454e-a2f6-4a4d7f50c634}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cbdc6e0-9011-45b2-9743-654dcdaa404a}, !- Handle
  {04c91a82-da51-4f86-af19-96e017d14ea1}, !- Source Object
  3,                                      !- Outlet Port
  {4f92e075-6a44-4b57-b345-10feaaa6ff6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85676d98-ff13-493f-bcc0-20767ff8d15d}, !- Handle
  {ea480d5f-f711-476e-9722-b059295cbfa5}, !- Source Object
  3,                                      !- Outlet Port
  {129798ea-5eef-4740-8685-dbd6aed87c9b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {46d39773-75c1-4b1e-9fe1-cbb1975bde3b}, !- Handle
  Node 6,                                 !- Name
  {ba753787-1569-4d70-97bc-db9e25eebbd9}, !- Inlet Port
  {6df05859-22a4-4834-8690-3cdcf19c5fcc}; !- Outlet Port

OS:Node,
  {ea02451a-2518-4e7d-9b17-ebc5ae0eb310}, !- Handle
  Node 8,                                 !- Name
  {d6f1f499-b015-4bfe-bf0a-350dc7a2f233}, !- Inlet Port
  {349046da-c28e-4007-9c46-5af131c4eabb}; !- Outlet Port

OS:Node,
  {f388dc42-30b1-43c8-8037-338138c01e02}, !- Handle
  Node 9,                                 !- Name
  {70a90a11-29cc-414d-b9ab-c0e889e56027}, !- Inlet Port
  {df3a77bf-6a92-4aae-b5f1-f8ee507524d7}; !- Outlet Port

OS:Connector:Mixer,
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Handle
  Connector Mixer 2,                      !- Name
  {d6f1f499-b015-4bfe-bf0a-350dc7a2f233}, !- Outlet Branch Name
  {2d9c0561-5452-490b-b657-b689a528b775}, !- Inlet Branch Name 1
  {e66d12fe-623b-4cbd-8756-d403cdfbeb82}, !- Inlet Branch Name 2
  {ac349c99-50f1-478a-a788-c0bd488502e7}, !- Inlet Branch Name 3
  {51ab2520-13de-4fad-ae08-f8f6a061bb2f}, !- Inlet Branch Name 4
  {6415c334-61c1-45d6-9078-978289403c30}, !- Inlet Branch Name 5
  {3e0d55f6-08e6-4bf4-abb8-42ad0ce05941}, !- Inlet Branch Name 6
  {b2fdb68a-f388-4fea-8121-455b33013725}, !- Inlet Branch Name 7
  {20e66fed-5c81-4b0e-852d-36f72563cf7c}, !- Inlet Branch Name 8
  {c06dd293-d86b-494e-bada-0a55949be9b1}, !- Inlet Branch Name 9
  {c71bee66-63c8-42a4-bcb9-bca184b102ad}, !- Inlet Branch Name 10
  {71566e30-d1f3-43f7-958e-148f615d368e}, !- Inlet Branch Name 11
  {34cc3c3c-9995-4415-965f-a68d02adbf88}, !- Inlet Branch Name 12
  {0f36ad1f-4801-4374-99f4-375514f765db}, !- Inlet Branch Name 13
  {ce554291-73e8-43e5-ad7f-dd9e54276fe5}, !- Inlet Branch Name 14
  {01f853fa-b335-45ca-9251-9a4b351d8097}, !- Inlet Branch Name 15
  {a996550a-e6ac-4cde-8bab-387717fbe799}, !- Inlet Branch Name 16
  {25e6039c-9c52-4c80-8827-20c2255ccf80}, !- Inlet Branch Name 17
  {9b7e0728-5fdf-4c16-893d-7a06e85c1520}, !- Inlet Branch Name 18
  {54b617ac-1d26-46da-bcab-4ef830baadf4}, !- Inlet Branch Name 19
  {201c932f-f912-41b7-a5cc-ffcfcfebb37b}, !- Inlet Branch Name 20
  {349aacfe-33aa-4bd3-a44c-a93bc2cd8a0e}; !- Inlet Branch Name 21

OS:Connector:Splitter,
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Handle
  Connector Splitter 2,                   !- Name
  {6df05859-22a4-4834-8690-3cdcf19c5fcc}, !- Inlet Branch Name
  {70a90a11-29cc-414d-b9ab-c0e889e56027}, !- Outlet Branch Name 1
  {f9223649-17c5-485f-9dae-2aeebaddcb8e}, !- Outlet Branch Name 2
  {41391700-438e-40c4-8451-9949a91ac2e2}, !- Outlet Branch Name 3
  {d4176703-1486-4cff-a097-9f257ee4d9b0}, !- Outlet Branch Name 4
  {8799840e-2641-4b56-aa8a-a5c81bdbdbcf}, !- Outlet Branch Name 5
  {524191bf-4595-4f3e-9a7a-df2e3d46d5eb}, !- Outlet Branch Name 6
  {a2e45250-796d-420c-8758-f149009857bc}, !- Outlet Branch Name 7
  {a7c3f4eb-decf-4e84-ac99-ae7d2689b4fd}, !- Outlet Branch Name 8
  {2140715c-8c96-46d3-8d83-1e871b5dd0df}, !- Outlet Branch Name 9
  {12d7c93d-7fe7-4db6-a246-3e1d54b8c401}, !- Outlet Branch Name 10
  {71a25336-cd27-4823-86af-091689de0f48}, !- Outlet Branch Name 11
  {d23abb90-4c39-4d01-ae3d-89c3643abba9}, !- Outlet Branch Name 12
  {d69630c5-777c-4327-ad0e-119371693399}, !- Outlet Branch Name 13
  {72f47746-5e53-4987-82b9-75b980d4515c}, !- Outlet Branch Name 14
  {43ae01a3-e7bc-4100-8b72-713692e38f05}, !- Outlet Branch Name 15
  {3653e217-5bad-4bad-957b-f41cb570f410}, !- Outlet Branch Name 16
  {22544f5e-bf9a-436d-9b42-ca5555ea524e}, !- Outlet Branch Name 17
  {810db25c-e520-4ec2-944f-9ec9373ab5fc}, !- Outlet Branch Name 18
  {d6dd7e9a-52fc-4074-b463-3f1ca0dfb0a1}, !- Outlet Branch Name 19
  {81db7d93-7a91-403e-8380-992a39477c07}, !- Outlet Branch Name 20
  {ac832d8b-ec7d-4f55-aeeb-0b4c6a9a10c9}; !- Outlet Branch Name 21

OS:Connection,
  {ba753787-1569-4d70-97bc-db9e25eebbd9}, !- Handle
  {129798ea-5eef-4740-8685-dbd6aed87c9b}, !- Source Object
  17,                                     !- Outlet Port
  {46d39773-75c1-4b1e-9fe1-cbb1975bde3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6df05859-22a4-4834-8690-3cdcf19c5fcc}, !- Handle
  {46d39773-75c1-4b1e-9fe1-cbb1975bde3b}, !- Source Object
  3,                                      !- Outlet Port
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70a90a11-29cc-414d-b9ab-c0e889e56027}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  3,                                      !- Outlet Port
  {f388dc42-30b1-43c8-8037-338138c01e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6f1f499-b015-4bfe-bf0a-350dc7a2f233}, !- Handle
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Source Object
  2,                                      !- Outlet Port
  {ea02451a-2518-4e7d-9b17-ebc5ae0eb310}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349046da-c28e-4007-9c46-5af131c4eabb}, !- Handle
  {ea02451a-2518-4e7d-9b17-ebc5ae0eb310}, !- Source Object
  3,                                      !- Outlet Port
  {129798ea-5eef-4740-8685-dbd6aed87c9b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {4f40e211-c0ce-437a-b55a-22c2531f2e02}, !- Handle
  {129798ea-5eef-4740-8685-dbd6aed87c9b}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {cdc04a8c-0d34-4d5a-abde-755107208bbf}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {40ccbaae-aaf7-451e-a76c-578fa6f76533}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {9f8fc9b7-c8db-407f-a376-4bc188157be4}, !- Inlet Node Name
  {5aebe9cb-2cb8-4425-8768-f7a0592bd0c1}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.43472499067606,                       !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {98d458c7-a45c-4ae8-9910-311e12251cd4}, !- Handle
  Primary Boiler 274kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  80259.0457969546,                       !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f18ee331-525f-415c-864f-002493f2cf41}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {eeff20f5-2315-480a-ae5a-1815a308350a}, !- Boiler Water Inlet Node Name
  {c1fb7736-9654-4210-b3de-64f74d4d454d}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {97966ca2-e5f1-43ad-814a-8f132a2e4a03}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f18ee331-525f-415c-864f-002493f2cf41}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {3570e832-366a-41c3-a8a9-a64763730b66}, !- Boiler Water Inlet Node Name
  {7501326b-76ae-4536-937d-60670812f012}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {4204efb4-37b9-41ff-8c64-eeea7ec35c51}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {700314d6-48db-493e-8366-a5d2dd594b4f}, !- Inlet Node Name
  {162a6506-86c7-4b99-8bc5-bc8ec16ea1e6}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {89de507c-829a-43f3-8ec9-8744fde39931}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e5577417-cc91-4873-b62c-969dd4c95dd3}, !- Inlet Node Name
  {3b4cbf57-5d2e-41ff-855a-e9d5d123f227}; !- Outlet Node Name

OS:Node,
  {5aba0751-c83a-421a-9c5a-c9518489da45}, !- Handle
  Node 11,                                !- Name
  {5aebe9cb-2cb8-4425-8768-f7a0592bd0c1}, !- Inlet Port
  {180c87e4-2ae0-46ca-b04d-423b9bd98041}; !- Outlet Port

OS:Connection,
  {9f8fc9b7-c8db-407f-a376-4bc188157be4}, !- Handle
  {4c0217df-37a3-454e-a2f6-4a4d7f50c634}, !- Source Object
  3,                                      !- Outlet Port
  {40ccbaae-aaf7-451e-a76c-578fa6f76533}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aebe9cb-2cb8-4425-8768-f7a0592bd0c1}, !- Handle
  {40ccbaae-aaf7-451e-a76c-578fa6f76533}, !- Source Object
  3,                                      !- Outlet Port
  {5aba0751-c83a-421a-9c5a-c9518489da45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {180c87e4-2ae0-46ca-b04d-423b9bd98041}, !- Handle
  {5aba0751-c83a-421a-9c5a-c9518489da45}, !- Source Object
  3,                                      !- Outlet Port
  {04c91a82-da51-4f86-af19-96e017d14ea1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c27a8e05-31b9-4c4c-a554-31ba473d958f}, !- Handle
  Node 12,                                !- Name
  {c1fb7736-9654-4210-b3de-64f74d4d454d}, !- Inlet Port
  {2f3b774d-0173-4734-9e99-b58628087a1f}; !- Outlet Port

OS:Connection,
  {eeff20f5-2315-480a-ae5a-1815a308350a}, !- Handle
  {4f92e075-6a44-4b57-b345-10feaaa6ff6b}, !- Source Object
  3,                                      !- Outlet Port
  {98d458c7-a45c-4ae8-9910-311e12251cd4}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {c1fb7736-9654-4210-b3de-64f74d4d454d}, !- Handle
  {98d458c7-a45c-4ae8-9910-311e12251cd4}, !- Source Object
  12,                                     !- Outlet Port
  {c27a8e05-31b9-4c4c-a554-31ba473d958f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f3b774d-0173-4734-9e99-b58628087a1f}, !- Handle
  {c27a8e05-31b9-4c4c-a554-31ba473d958f}, !- Source Object
  3,                                      !- Outlet Port
  {a2b04888-e0da-45b9-80f6-b72a7b68d885}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb467768-96a4-4171-9ef3-e1565ae5f3fe}, !- Handle
  Node 14,                                !- Name
  {6f5e5ac9-ee63-45e1-8893-25a70feb5aab}, !- Inlet Port
  {3570e832-366a-41c3-a8a9-a64763730b66}; !- Outlet Port

OS:Connection,
  {6f5e5ac9-ee63-45e1-8893-25a70feb5aab}, !- Handle
  {04c91a82-da51-4f86-af19-96e017d14ea1}, !- Source Object
  4,                                      !- Outlet Port
  {eb467768-96a4-4171-9ef3-e1565ae5f3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {059ed6d8-57df-4b3c-93ce-1c2b9e0b14f4}, !- Handle
  Node 15,                                !- Name
  {7501326b-76ae-4536-937d-60670812f012}, !- Inlet Port
  {ce04d43a-4162-403a-b110-a25815d407b8}; !- Outlet Port

OS:Connection,
  {3570e832-366a-41c3-a8a9-a64763730b66}, !- Handle
  {eb467768-96a4-4171-9ef3-e1565ae5f3fe}, !- Source Object
  3,                                      !- Outlet Port
  {97966ca2-e5f1-43ad-814a-8f132a2e4a03}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7501326b-76ae-4536-937d-60670812f012}, !- Handle
  {97966ca2-e5f1-43ad-814a-8f132a2e4a03}, !- Source Object
  12,                                     !- Outlet Port
  {059ed6d8-57df-4b3c-93ce-1c2b9e0b14f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce04d43a-4162-403a-b110-a25815d407b8}, !- Handle
  {059ed6d8-57df-4b3c-93ce-1c2b9e0b14f4}, !- Source Object
  3,                                      !- Outlet Port
  {a2b04888-e0da-45b9-80f6-b72a7b68d885}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c66b9ee3-37f9-4d4a-8252-e103c40b8dd2}, !- Handle
  Node 17,                                !- Name
  {a5544782-aae6-4c05-bd55-cf8f87ed3e15}, !- Inlet Port
  {700314d6-48db-493e-8366-a5d2dd594b4f}; !- Outlet Port

OS:Connection,
  {a5544782-aae6-4c05-bd55-cf8f87ed3e15}, !- Handle
  {04c91a82-da51-4f86-af19-96e017d14ea1}, !- Source Object
  5,                                      !- Outlet Port
  {c66b9ee3-37f9-4d4a-8252-e103c40b8dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a3a41a7f-3214-4b4f-998e-1d5f0ff33449}, !- Handle
  Node 18,                                !- Name
  {162a6506-86c7-4b99-8bc5-bc8ec16ea1e6}, !- Inlet Port
  {3dbc4475-8ec6-49e8-a206-a7c4d79774ed}; !- Outlet Port

OS:Connection,
  {700314d6-48db-493e-8366-a5d2dd594b4f}, !- Handle
  {c66b9ee3-37f9-4d4a-8252-e103c40b8dd2}, !- Source Object
  3,                                      !- Outlet Port
  {4204efb4-37b9-41ff-8c64-eeea7ec35c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162a6506-86c7-4b99-8bc5-bc8ec16ea1e6}, !- Handle
  {4204efb4-37b9-41ff-8c64-eeea7ec35c51}, !- Source Object
  3,                                      !- Outlet Port
  {a3a41a7f-3214-4b4f-998e-1d5f0ff33449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dbc4475-8ec6-49e8-a206-a7c4d79774ed}, !- Handle
  {a3a41a7f-3214-4b4f-998e-1d5f0ff33449}, !- Source Object
  3,                                      !- Outlet Port
  {a2b04888-e0da-45b9-80f6-b72a7b68d885}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dec026cc-3cdf-4b6b-9147-d1476ad519b7}, !- Handle
  Node 20,                                !- Name
  {8bb39606-f2f5-4407-b7a6-d9fb12772de4}, !- Inlet Port
  {e5577417-cc91-4873-b62c-969dd4c95dd3}; !- Outlet Port

OS:Connection,
  {8bb39606-f2f5-4407-b7a6-d9fb12772de4}, !- Handle
  {a2b04888-e0da-45b9-80f6-b72a7b68d885}, !- Source Object
  2,                                      !- Outlet Port
  {dec026cc-3cdf-4b6b-9147-d1476ad519b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5577417-cc91-4873-b62c-969dd4c95dd3}, !- Handle
  {dec026cc-3cdf-4b6b-9147-d1476ad519b7}, !- Source Object
  3,                                      !- Outlet Port
  {89de507c-829a-43f3-8ec9-8744fde39931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b4cbf57-5d2e-41ff-855a-e9d5d123f227}, !- Handle
  {89de507c-829a-43f3-8ec9-8744fde39931}, !- Source Object
  3,                                      !- Outlet Port
  {ea480d5f-f711-476e-9722-b059295cbfa5}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {11a3369d-da2f-48fb-8067-017a991e6fdc}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {ea480d5f-f711-476e-9722-b059295cbfa5}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:Schedule:Ruleset,
  {f502d1aa-3620-4c73-aecf-d25077ee852b}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {378d01cc-addb-4780-b0aa-1889aa4d8124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {378d01cc-addb-4780-b0aa-1889aa4d8124}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f70ae816-3f54-471e-a37f-a3eb5f4c89ce}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {2f3a721b-ce7c-4fa3-bb4c-000192b50c86}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {99f33061-c2f9-47cc-9d83-89e1e7f903bc}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {521ee4c9-b1d3-49bb-90ac-502cbde86f9d}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {f502d1aa-3620-4c73-aecf-d25077ee852b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {95422bee-6a74-4733-bcd5-cb9c50066999}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {95422bee-6a74-4733-bcd5-cb9c50066999}, !- Handle
  wkdON_OFF_ALWAYS_OFF 2,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5ea0ac1d-97e6-47ba-b589-e5f363be1adf}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {f502d1aa-3620-4c73-aecf-d25077ee852b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2f70fb7b-80c1-4e60-9e3b-76d9b891c7ac}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2f70fb7b-80c1-4e60-9e3b-76d9b891c7ac}, !- Handle
  satON_OFF_ALWAYS_OFF 2,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {d17f1828-456f-43b9-96c2-835a2fd8841d}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {f502d1aa-3620-4c73-aecf-d25077ee852b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c75b8554-6500-41e2-be5f-73708a9aa955}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c75b8554-6500-41e2-be5f-73708a9aa955}, !- Handle
  sunON_OFF_ALWAYS_OFF 2,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {875db40f-851e-498f-911a-b3780ce11996}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {bb0ea490-9406-4227-9501-94de6ec06c0e}, !- Availability Schedule
  {1026e6d2-c452-4180-9f49-3afec31cf495}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {db3cee2d-97a4-4fd8-96a7-883826c035bc}, !- Supply Side Inlet Node Name
  {73e6c684-c751-4119-8d82-9e9bcb8e413c}, !- Demand Side Outlet Node Name
  {26080ec8-5fc2-44ec-a03e-a9ab3dba8ca2}, !- Demand Side Inlet Node A
  {0acfcb4d-c2c5-4326-bd83-1c757593e39c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Demand Mixer Name
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df2e32d8-484a-4452-a20d-a21756b34f2a}, !- Handle
  Node 21,                                !- Name
  {db3cee2d-97a4-4fd8-96a7-883826c035bc}, !- Inlet Port
  {d1ef6f49-81d6-4a41-b4f4-659c861357be}; !- Outlet Port

OS:Node,
  {c0987d0d-6566-4c13-bf1c-c630d6d90ebc}, !- Handle
  Node 23,                                !- Name
  {f94f61ab-4e55-4a04-88bb-dda473568e34}, !- Inlet Port
  {0acfcb4d-c2c5-4326-bd83-1c757593e39c}; !- Outlet Port

OS:Connection,
  {db3cee2d-97a4-4fd8-96a7-883826c035bc}, !- Handle
  {875db40f-851e-498f-911a-b3780ce11996}, !- Source Object
  9,                                      !- Outlet Port
  {df2e32d8-484a-4452-a20d-a21756b34f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0acfcb4d-c2c5-4326-bd83-1c757593e39c}, !- Handle
  {c0987d0d-6566-4c13-bf1c-c630d6d90ebc}, !- Source Object
  3,                                      !- Outlet Port
  {875db40f-851e-498f-911a-b3780ce11996}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c26dbdcc-2337-4969-86e8-1db0dd18e883}, !- Handle
  Node 24,                                !- Name
  {26080ec8-5fc2-44ec-a03e-a9ab3dba8ca2}, !- Inlet Port
  {3d994bb1-9d58-462b-8709-52d36e29e4f2}; !- Outlet Port

OS:Node,
  {a7b117d0-2f0b-48b0-bb85-a2aea07c55a5}, !- Handle
  Node 26,                                !- Name
  {aac853b7-b20b-4194-8cec-0741b2809b47}, !- Inlet Port
  {73e6c684-c751-4119-8d82-9e9bcb8e413c}; !- Outlet Port

OS:Node,
  {d4971e18-bc53-4206-8649-60025ecbfad3}, !- Handle
  Node 27,                                !- Name
  {b2d2172b-0e7f-43e6-9f4b-d9e6318b80c4}, !- Inlet Port
  {f841d224-0601-4d90-b57a-3f09a10eb626}; !- Outlet Port

OS:Connection,
  {26080ec8-5fc2-44ec-a03e-a9ab3dba8ca2}, !- Handle
  {875db40f-851e-498f-911a-b3780ce11996}, !- Source Object
  11,                                     !- Outlet Port
  {c26dbdcc-2337-4969-86e8-1db0dd18e883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e6c684-c751-4119-8d82-9e9bcb8e413c}, !- Handle
  {a7b117d0-2f0b-48b0-bb85-a2aea07c55a5}, !- Source Object
  3,                                      !- Outlet Port
  {875db40f-851e-498f-911a-b3780ce11996}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {3d994bb1-9d58-462b-8709-52d36e29e4f2}, !- Inlet Node Name
  {30bec530-65c5-41d3-976f-604749d3ffcc}, !- Outlet Node Name 1
  {0f7cbb5a-e658-4520-be60-a01d6fc5f77c}, !- Outlet Node Name 2
  {ebdcd0bf-9d27-444c-83b1-0c088e4bcbe6}, !- Outlet Node Name 3
  {f0aaa0bf-7909-4142-af08-0f1021af7f8e}, !- Outlet Node Name 4
  {3015cdbd-ea6b-49d4-8236-6f42cf10b48c}, !- Outlet Node Name 5
  {d5761064-b58a-411b-912e-62ce99099797}, !- Outlet Node Name 6
  {5e3916d9-2adf-4fc7-837d-8a230b0efddc}, !- Outlet Node Name 7
  {18651d65-3612-4cfd-a9c5-65fbee6ef122}, !- Outlet Node Name 8
  {f0a38b35-7234-45d9-aac2-d633b229dce6}, !- Outlet Node Name 9
  {b41c65dc-5772-49d5-9b5c-1aceba38e1cd}, !- Outlet Node Name 10
  {435ebce0-2069-4acb-9ac0-0e251576e34d}, !- Outlet Node Name 11
  {bab32e44-d2fb-44a5-a300-149ca4871269}, !- Outlet Node Name 12
  {0734f391-4b8e-4c7f-9918-0e10fdf38480}, !- Outlet Node Name 13
  {6948022a-d891-497d-bd75-ec1a16821c27}, !- Outlet Node Name 14
  {5d3e07e1-834c-4b5f-aa15-0b583bbcb292}, !- Outlet Node Name 15
  {5ef2c61b-f877-4fa2-b91a-237c55bf382f}, !- Outlet Node Name 16
  {756ed98a-2208-44ff-923c-5518e6e534d5}, !- Outlet Node Name 17
  {a6e19475-7938-42da-9591-31d545367eed}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {aac853b7-b20b-4194-8cec-0741b2809b47}, !- Outlet Node Name
  {13237ef9-5ac4-44a2-82dc-bf21322d3b4c}, !- Inlet Node Name 1
  {5bf843cb-7065-4850-853c-f9dd4a81c38b}, !- Inlet Node Name 2
  {fae8967c-0d90-4bd9-a277-4d40431027f4}, !- Inlet Node Name 3
  {fa532d1d-9d23-4bcd-83fe-f5f87378ba11}, !- Inlet Node Name 4
  {c1706524-9b34-4991-a4b3-c4f40b4914f1}, !- Inlet Node Name 5
  {54da0720-4d07-46d3-8193-0ad22c1c45e0}, !- Inlet Node Name 6
  {1d30111b-f861-46f2-89d6-90d51e54c0c1}, !- Inlet Node Name 7
  {a53a788d-2d88-4293-903a-13aadedf25c0}, !- Inlet Node Name 8
  {0664e558-b267-4f98-8b41-5887234a2c61}, !- Inlet Node Name 9
  {2aefdc0b-80f2-4dbb-ac59-1f8a1c91adca}, !- Inlet Node Name 10
  {2b5c91f1-4375-4cc5-9c9e-151742b0762d}, !- Inlet Node Name 11
  {b25a9e09-676b-4248-8bb5-6ae18f731f92}, !- Inlet Node Name 12
  {bbcfdd7c-1783-43b4-8754-57c51c39a841}, !- Inlet Node Name 13
  {5f6ebffc-edd1-473f-8738-b90c230b2bc9}, !- Inlet Node Name 14
  {073c61ae-64b0-46ca-95c0-2de1d20554d7}, !- Inlet Node Name 15
  {1d384103-4fab-48d9-bc47-950a9d0ef639}, !- Inlet Node Name 16
  {53a8b50c-f99a-4e3e-af53-20d51238acfe}, !- Inlet Node Name 17
  {3f1b4d09-1789-42ab-b121-a41a9393cf3c}; !- Inlet Node Name 18

OS:Connection,
  {3d994bb1-9d58-462b-8709-52d36e29e4f2}, !- Handle
  {c26dbdcc-2337-4969-86e8-1db0dd18e883}, !- Source Object
  3,                                      !- Outlet Port
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aac853b7-b20b-4194-8cec-0741b2809b47}, !- Handle
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Source Object
  2,                                      !- Outlet Port
  {a7b117d0-2f0b-48b0-bb85-a2aea07c55a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {760722f3-f6f8-4dd5-a83c-0c9f936aff27}, !- Handle
  {875db40f-851e-498f-911a-b3780ce11996}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1026e6d2-c452-4180-9f49-3afec31cf495}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {89e57132-a205-411b-9462-567ae00176b3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0aa68fc1-a17d-4d98-ab98-b7e4c72b92cf}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f1255115-78d8-433f-a595-8f0c269357c7}, !- Air Inlet Node Name
  {f94f61ab-4e55-4a04-88bb-dda473568e34}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {3935b3ae-73b0-496f-8c82-23ec1edfd202}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {347e5c0e-1ef3-486a-b636-a0d59ce3dd44}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {722bc9f3-59a6-40a9-8ff7-863e61ed0956}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {96ec4f0e-2d40-4d03-8e01-80974de00e4a}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {265e83ae-5b69-4c97-aff6-7d678e0f1372}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {62be621b-1966-4912-9114-b9ef48638d4e}, !- Handle
  CoilHeatingDXSingleSpeed_dx 228 Clg kBtu/hr 3.2COPH, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  66695.7538777892,                       !- Rated Total Heating Capacity {W}
  3.50617968981367,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {eaac5360-465f-4107-9daf-9d1dd2d38637}, !- Air Inlet Node Name
  {e40a7b22-c826-40df-bfcf-d3317dc053cb}, !- Air Outlet Node Name
  {e6b5f979-ff7a-4248-b9a0-4d37fe940a89}, !- Total Heating Capacity Function of Temperature Curve Name
  {651c6a1e-f5b9-4624-b72b-9dbd2b3609d0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7a27ebdb-d553-4037-a43f-c006c8ac6734}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f0317fa-3f5b-4005-b785-83a384ff4a49}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5fbb6451-37e1-4e7e-b112-e92078ee4b15}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {e976d28d-c7bd-474f-8151-9d4ea6a6ac50}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3b8c3e7d-a0cc-4a65-8919-8ec7c8608420}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e8a54d18-13ec-4087-8c5f-b89762c96698}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {abc4521b-249b-4c23-81a4-3d791d4426d2}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {aaef4633-aa6b-4de4-a09c-d5b76f96fd36}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ab98d671-663d-4936-a681-6c89e0b5f5ab}, !- Handle
  CoilCoolingDXSingleSpeed_dx 314kBtu/hr 9.5EER, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {31e9e87d-0a57-47b0-9e5f-cac0258e9e9c}, !- Air Inlet Node Name
  {07fc5c50-3dee-4d3c-8679-7cbd4dca0a8c}, !- Air Outlet Node Name
  {29f2267f-2eb6-49f1-9cdf-230fa2e141df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7456022c-bb75-4306-befc-7d8d228d4daf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f1188ac2-f04a-400c-a8a8-63be5dc811aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6010167-38cd-4899-9e32-633777d9292d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7a7fa53f-9f1b-4389-b63a-98c1c1302588}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {e8f59cd0-bf91-4007-89c5-0e2b102d335f}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb0ea490-9406-4227-9501-94de6ec06c0e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0135e19-651c-48f6-98c3-e2da8ec5486b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e0135e19-651c-48f6-98c3-e2da8ec5486b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8cdc3d6b-21a3-4926-8c18-ad96bb3ae1fc}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {e8f59cd0-bf91-4007-89c5-0e2b102d335f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9867fff-4c80-47d8-a56c-7525cb507044}, !- Mixed Air Node Name
  {34d58905-0541-407a-a3c5-b1bfb5d182b4}, !- Outdoor Air Stream Node Name
  {069bb90f-af6c-4874-9992-61062d57c0ed}, !- Relief Air Stream Node Name
  {d1ef6f49-81d6-4a41-b4f4-659c861357be}; !- Return Air Stream Node Name

OS:Node,
  {c694d273-bba2-49f0-a5e5-012ca2fdc73e}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {34d58905-0541-407a-a3c5-b1bfb5d182b4}; !- Outlet Port

OS:Connection,
  {34d58905-0541-407a-a3c5-b1bfb5d182b4}, !- Handle
  {c694d273-bba2-49f0-a5e5-012ca2fdc73e}, !- Source Object
  3,                                      !- Outlet Port
  {8cdc3d6b-21a3-4926-8c18-ad96bb3ae1fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d741e9f-b9d2-4d7d-896d-28bf6bf55512}, !- Handle
  Node 30,                                !- Name
  {069bb90f-af6c-4874-9992-61062d57c0ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {069bb90f-af6c-4874-9992-61062d57c0ed}, !- Handle
  {8cdc3d6b-21a3-4926-8c18-ad96bb3ae1fc}, !- Source Object
  7,                                      !- Outlet Port
  {4d741e9f-b9d2-4d7d-896d-28bf6bf55512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94f61ab-4e55-4a04-88bb-dda473568e34}, !- Handle
  {0aa68fc1-a17d-4d98-ab98-b7e4c72b92cf}, !- Source Object
  9,                                      !- Outlet Port
  {c0987d0d-6566-4c13-bf1c-c630d6d90ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3eecb42a-a003-47b0-a4e3-dc8bbda88799}, !- Handle
  Node 32,                                !- Name
  {e40a7b22-c826-40df-bfcf-d3317dc053cb}, !- Inlet Port
  {f1255115-78d8-433f-a595-8f0c269357c7}; !- Outlet Port

OS:Connection,
  {e40a7b22-c826-40df-bfcf-d3317dc053cb}, !- Handle
  {62be621b-1966-4912-9114-b9ef48638d4e}, !- Source Object
  8,                                      !- Outlet Port
  {3eecb42a-a003-47b0-a4e3-dc8bbda88799}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1255115-78d8-433f-a595-8f0c269357c7}, !- Handle
  {3eecb42a-a003-47b0-a4e3-dc8bbda88799}, !- Source Object
  3,                                      !- Outlet Port
  {0aa68fc1-a17d-4d98-ab98-b7e4c72b92cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9ca80f4e-c2e9-4a72-84fb-3e3d30350753}, !- Handle
  Node 33,                                !- Name
  {07fc5c50-3dee-4d3c-8679-7cbd4dca0a8c}, !- Inlet Port
  {eaac5360-465f-4107-9daf-9d1dd2d38637}; !- Outlet Port

OS:Connection,
  {07fc5c50-3dee-4d3c-8679-7cbd4dca0a8c}, !- Handle
  {ab98d671-663d-4936-a681-6c89e0b5f5ab}, !- Source Object
  9,                                      !- Outlet Port
  {9ca80f4e-c2e9-4a72-84fb-3e3d30350753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eaac5360-465f-4107-9daf-9d1dd2d38637}, !- Handle
  {9ca80f4e-c2e9-4a72-84fb-3e3d30350753}, !- Source Object
  3,                                      !- Outlet Port
  {62be621b-1966-4912-9114-b9ef48638d4e}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {31f22048-4aab-4dc7-9241-10d4cc192c15}, !- Handle
  Node 35,                                !- Name
  {a9867fff-4c80-47d8-a56c-7525cb507044}, !- Inlet Port
  {31e9e87d-0a57-47b0-9e5f-cac0258e9e9c}; !- Outlet Port

OS:Connection,
  {d1ef6f49-81d6-4a41-b4f4-659c861357be}, !- Handle
  {df2e32d8-484a-4452-a20d-a21756b34f2a}, !- Source Object
  3,                                      !- Outlet Port
  {8cdc3d6b-21a3-4926-8c18-ad96bb3ae1fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a9867fff-4c80-47d8-a56c-7525cb507044}, !- Handle
  {8cdc3d6b-21a3-4926-8c18-ad96bb3ae1fc}, !- Source Object
  5,                                      !- Outlet Port
  {31f22048-4aab-4dc7-9241-10d4cc192c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31e9e87d-0a57-47b0-9e5f-cac0258e9e9c}, !- Handle
  {31f22048-4aab-4dc7-9241-10d4cc192c15}, !- Source Object
  3,                                      !- Outlet Port
  {ab98d671-663d-4936-a681-6c89e0b5f5ab}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {965f9dbc-6869-4abc-9de9-8030a3bcadc9}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c0987d0d-6566-4c13-bf1c-c630d6d90ebc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {e5ab7e5b-6bdb-498a-a2ec-a561736f8324}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {df3a77bf-6a92-4aae-b5f1-f8ee507524d7}, !- Water Inlet Node Name
  {476c61a3-2b86-42cd-ac1e-a274aef09e2c}; !- Water Outlet Node Name

OS:Node,
  {6af83972-1b0b-4a17-8989-4b79ac140025}, !- Handle
  Node 36,                                !- Name
  {476c61a3-2b86-42cd-ac1e-a274aef09e2c}, !- Inlet Port
  {2d9c0561-5452-490b-b657-b689a528b775}; !- Outlet Port

OS:Connection,
  {df3a77bf-6a92-4aae-b5f1-f8ee507524d7}, !- Handle
  {f388dc42-30b1-43c8-8037-338138c01e02}, !- Source Object
  3,                                      !- Outlet Port
  {e5ab7e5b-6bdb-498a-a2ec-a561736f8324}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {476c61a3-2b86-42cd-ac1e-a274aef09e2c}, !- Handle
  {e5ab7e5b-6bdb-498a-a2ec-a561736f8324}, !- Source Object
  10,                                     !- Outlet Port
  {6af83972-1b0b-4a17-8989-4b79ac140025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d9c0561-5452-490b-b657-b689a528b775}, !- Handle
  {6af83972-1b0b-4a17-8989-4b79ac140025}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1f63dd0a-2b26-465b-960b-9bbb0d80b3a4}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {e5ab7e5b-6bdb-498a-a2ec-a561736f8324}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {9b0a5d23-dbec-4ad0-94a3-77eebb3ced88}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bc0c0b84-fcb0-4110-bfdc-ebc688f81bba}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {b2d2172b-0e7f-43e6-9f4b-d9e6318b80c4}, !- Air Outlet Node Name
  {cc60261c-8b85-4e97-9cb3-5669646c7903}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {9b0a5d23-dbec-4ad0-94a3-77eebb3ced88}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {71a2be10-9780-4758-8348-50ebd82509aa}, !- Handle
  Node 38,                                !- Name
  {ecc1eae1-1650-466a-9d98-5cb3ab90a26c}, !- Inlet Port
  {13237ef9-5ac4-44a2-82dc-bf21322d3b4c}; !- Outlet Port

OS:Connection,
  {f841d224-0601-4d90-b57a-3f09a10eb626}, !- Handle
  {d4971e18-bc53-4206-8649-60025ecbfad3}, !- Source Object
  3,                                      !- Outlet Port
  {0939526e-56e3-43bd-a72b-e85eaeef387e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecc1eae1-1650-466a-9d98-5cb3ab90a26c}, !- Handle
  {dcd60f22-55de-4c09-92fd-a91f58b51185}, !- Source Object
  2,                                      !- Outlet Port
  {71a2be10-9780-4758-8348-50ebd82509aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13237ef9-5ac4-44a2-82dc-bf21322d3b4c}, !- Handle
  {71a2be10-9780-4758-8348-50ebd82509aa}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d278260-eec0-4309-9e37-601465ad101d}, !- Handle
  Node 39,                                !- Name
  {30bec530-65c5-41d3-976f-604749d3ffcc}, !- Inlet Port
  {cc60261c-8b85-4e97-9cb3-5669646c7903}; !- Outlet Port

OS:Connection,
  {30bec530-65c5-41d3-976f-604749d3ffcc}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  3,                                      !- Outlet Port
  {1d278260-eec0-4309-9e37-601465ad101d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc60261c-8b85-4e97-9cb3-5669646c7903}, !- Handle
  {1d278260-eec0-4309-9e37-601465ad101d}, !- Source Object
  3,                                      !- Outlet Port
  {bc0c0b84-fcb0-4110-bfdc-ebc688f81bba}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b2d2172b-0e7f-43e6-9f4b-d9e6318b80c4}, !- Handle
  {bc0c0b84-fcb0-4110-bfdc-ebc688f81bba}, !- Source Object
  3,                                      !- Outlet Port
  {d4971e18-bc53-4206-8649-60025ecbfad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0b92f6a0-3cd4-436e-a890-5bfa1735716a}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fc0ebe61-91e0-427a-aa04-aa574a82683d}, !- Water Inlet Node Name
  {07a5e85a-96ca-43ed-8cf6-243324b06dc9}; !- Water Outlet Node Name

OS:Node,
  {fa86e346-81c6-4f7d-a920-52eb9e138c40}, !- Handle
  Node 41,                                !- Name
  {f9223649-17c5-485f-9dae-2aeebaddcb8e}, !- Inlet Port
  {fc0ebe61-91e0-427a-aa04-aa574a82683d}; !- Outlet Port

OS:Connection,
  {f9223649-17c5-485f-9dae-2aeebaddcb8e}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  4,                                      !- Outlet Port
  {fa86e346-81c6-4f7d-a920-52eb9e138c40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {986ea788-4330-48ba-a2f3-79453463e602}, !- Handle
  Node 42,                                !- Name
  {07a5e85a-96ca-43ed-8cf6-243324b06dc9}, !- Inlet Port
  {e66d12fe-623b-4cbd-8756-d403cdfbeb82}; !- Outlet Port

OS:Connection,
  {fc0ebe61-91e0-427a-aa04-aa574a82683d}, !- Handle
  {fa86e346-81c6-4f7d-a920-52eb9e138c40}, !- Source Object
  3,                                      !- Outlet Port
  {0b92f6a0-3cd4-436e-a890-5bfa1735716a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {07a5e85a-96ca-43ed-8cf6-243324b06dc9}, !- Handle
  {0b92f6a0-3cd4-436e-a890-5bfa1735716a}, !- Source Object
  10,                                     !- Outlet Port
  {986ea788-4330-48ba-a2f3-79453463e602}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e66d12fe-623b-4cbd-8756-d403cdfbeb82}, !- Handle
  {986ea788-4330-48ba-a2f3-79453463e602}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1939bc43-d239-45fe-a164-e93f49bef6c2}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {0b92f6a0-3cd4-436e-a890-5bfa1735716a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {2c46290b-2270-4308-8010-eee368964166}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {310aeed8-1080-4e43-8249-359c57970cb8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {93ede131-df69-4379-a380-1780dd8e44db}, !- Air Outlet Node Name
  {ef32c8dd-32ab-4e94-a97d-eb4d7787f032}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {2c46290b-2270-4308-8010-eee368964166}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {a4d6f7d3-4507-4b79-8c39-1cb1441b5fa0}, !- Handle
  Node 44,                                !- Name
  {93ede131-df69-4379-a380-1780dd8e44db}, !- Inlet Port
  {f73b2b6e-08ca-49ea-a009-ed147497f760}; !- Outlet Port

OS:Node,
  {5019589d-d739-4773-a92f-431013c91f98}, !- Handle
  Node 45,                                !- Name
  {56795a7b-fee6-4280-a6fc-977d1fa533b5}, !- Inlet Port
  {5bf843cb-7065-4850-853c-f9dd4a81c38b}; !- Outlet Port

OS:Connection,
  {f73b2b6e-08ca-49ea-a009-ed147497f760}, !- Handle
  {a4d6f7d3-4507-4b79-8c39-1cb1441b5fa0}, !- Source Object
  3,                                      !- Outlet Port
  {3d00f337-12c8-4623-bcbb-272aa577d531}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56795a7b-fee6-4280-a6fc-977d1fa533b5}, !- Handle
  {785262a9-3ab1-40d1-adfc-316850dbc511}, !- Source Object
  2,                                      !- Outlet Port
  {5019589d-d739-4773-a92f-431013c91f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf843cb-7065-4850-853c-f9dd4a81c38b}, !- Handle
  {5019589d-d739-4773-a92f-431013c91f98}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c9f79ac4-bbfb-447a-a673-e2756ba3d0b8}, !- Handle
  Node 47,                                !- Name
  {0f7cbb5a-e658-4520-be60-a01d6fc5f77c}, !- Inlet Port
  {ef32c8dd-32ab-4e94-a97d-eb4d7787f032}; !- Outlet Port

OS:Connection,
  {0f7cbb5a-e658-4520-be60-a01d6fc5f77c}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  4,                                      !- Outlet Port
  {c9f79ac4-bbfb-447a-a673-e2756ba3d0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef32c8dd-32ab-4e94-a97d-eb4d7787f032}, !- Handle
  {c9f79ac4-bbfb-447a-a673-e2756ba3d0b8}, !- Source Object
  3,                                      !- Outlet Port
  {310aeed8-1080-4e43-8249-359c57970cb8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {93ede131-df69-4379-a380-1780dd8e44db}, !- Handle
  {310aeed8-1080-4e43-8249-359c57970cb8}, !- Source Object
  3,                                      !- Outlet Port
  {a4d6f7d3-4507-4b79-8c39-1cb1441b5fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ea396a12-0de4-4830-8f57-3252aab74768}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {00481a67-7da6-4b4d-9e05-5e0476413864}, !- Water Inlet Node Name
  {a36854ac-f2ff-46bd-900a-1779444d1f9c}; !- Water Outlet Node Name

OS:Node,
  {46eb2fae-8a4d-47ed-ae76-fc373ec38da0}, !- Handle
  Node 48,                                !- Name
  {41391700-438e-40c4-8451-9949a91ac2e2}, !- Inlet Port
  {00481a67-7da6-4b4d-9e05-5e0476413864}; !- Outlet Port

OS:Connection,
  {41391700-438e-40c4-8451-9949a91ac2e2}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  5,                                      !- Outlet Port
  {46eb2fae-8a4d-47ed-ae76-fc373ec38da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a062ebda-52d9-41c4-ad4d-7a7c3412cdaa}, !- Handle
  Node 52,                                !- Name
  {a36854ac-f2ff-46bd-900a-1779444d1f9c}, !- Inlet Port
  {ac349c99-50f1-478a-a788-c0bd488502e7}; !- Outlet Port

OS:Connection,
  {00481a67-7da6-4b4d-9e05-5e0476413864}, !- Handle
  {46eb2fae-8a4d-47ed-ae76-fc373ec38da0}, !- Source Object
  3,                                      !- Outlet Port
  {ea396a12-0de4-4830-8f57-3252aab74768}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a36854ac-f2ff-46bd-900a-1779444d1f9c}, !- Handle
  {ea396a12-0de4-4830-8f57-3252aab74768}, !- Source Object
  10,                                     !- Outlet Port
  {a062ebda-52d9-41c4-ad4d-7a7c3412cdaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac349c99-50f1-478a-a788-c0bd488502e7}, !- Handle
  {a062ebda-52d9-41c4-ad4d-7a7c3412cdaa}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ee76d179-babe-4bae-8d43-3c233b5a7491}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {ea396a12-0de4-4830-8f57-3252aab74768}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {47b9ed85-eac6-4e93-b725-4973884ae56d}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {59953d4a-a70d-450b-9d0a-db03c68c8d4c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {ead77f40-9e3f-430c-b9b9-d238d0cb56d3}, !- Air Outlet Node Name
  {062cd360-19d8-4f3b-a903-1172fda136b9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {47b9ed85-eac6-4e93-b725-4973884ae56d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b6bb207e-88fd-438f-a8db-4260e5891089}, !- Handle
  Node 54,                                !- Name
  {ead77f40-9e3f-430c-b9b9-d238d0cb56d3}, !- Inlet Port
  {acbb16a9-387b-4132-b362-74491d78d7c7}; !- Outlet Port

OS:Node,
  {fd890638-5a0c-4821-98f0-47728644f8d7}, !- Handle
  Node 56,                                !- Name
  {93a1c05d-306b-4a09-9c6a-5276bcb1b8bc}, !- Inlet Port
  {fae8967c-0d90-4bd9-a277-4d40431027f4}; !- Outlet Port

OS:Connection,
  {acbb16a9-387b-4132-b362-74491d78d7c7}, !- Handle
  {b6bb207e-88fd-438f-a8db-4260e5891089}, !- Source Object
  3,                                      !- Outlet Port
  {d09d660e-2bf3-478d-8428-060108f5fab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a1c05d-306b-4a09-9c6a-5276bcb1b8bc}, !- Handle
  {da1984f1-75c5-43b1-86ab-268def3d1218}, !- Source Object
  2,                                      !- Outlet Port
  {fd890638-5a0c-4821-98f0-47728644f8d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fae8967c-0d90-4bd9-a277-4d40431027f4}, !- Handle
  {fd890638-5a0c-4821-98f0-47728644f8d7}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4de2c618-4d7e-48a9-ba04-d2af7e6741ca}, !- Handle
  Node 57,                                !- Name
  {ebdcd0bf-9d27-444c-83b1-0c088e4bcbe6}, !- Inlet Port
  {062cd360-19d8-4f3b-a903-1172fda136b9}; !- Outlet Port

OS:Connection,
  {ebdcd0bf-9d27-444c-83b1-0c088e4bcbe6}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  5,                                      !- Outlet Port
  {4de2c618-4d7e-48a9-ba04-d2af7e6741ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {062cd360-19d8-4f3b-a903-1172fda136b9}, !- Handle
  {4de2c618-4d7e-48a9-ba04-d2af7e6741ca}, !- Source Object
  3,                                      !- Outlet Port
  {59953d4a-a70d-450b-9d0a-db03c68c8d4c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ead77f40-9e3f-430c-b9b9-d238d0cb56d3}, !- Handle
  {59953d4a-a70d-450b-9d0a-db03c68c8d4c}, !- Source Object
  3,                                      !- Outlet Port
  {b6bb207e-88fd-438f-a8db-4260e5891089}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bbcf9fab-3663-49a3-b2bd-6db135936945}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c045cf97-fce4-4734-ad3c-c445e1d07617}, !- Water Inlet Node Name
  {22c1b4d6-45a7-4f24-a143-6ce54cdf4c4f}; !- Water Outlet Node Name

OS:Node,
  {f774f4ad-ccca-46ef-b0fc-f84fe42eb795}, !- Handle
  Node 59,                                !- Name
  {d4176703-1486-4cff-a097-9f257ee4d9b0}, !- Inlet Port
  {c045cf97-fce4-4734-ad3c-c445e1d07617}; !- Outlet Port

OS:Connection,
  {d4176703-1486-4cff-a097-9f257ee4d9b0}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  6,                                      !- Outlet Port
  {f774f4ad-ccca-46ef-b0fc-f84fe42eb795}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d36fa138-1b87-4984-84d7-795998ae11a4}, !- Handle
  Node 60,                                !- Name
  {22c1b4d6-45a7-4f24-a143-6ce54cdf4c4f}, !- Inlet Port
  {51ab2520-13de-4fad-ae08-f8f6a061bb2f}; !- Outlet Port

OS:Connection,
  {c045cf97-fce4-4734-ad3c-c445e1d07617}, !- Handle
  {f774f4ad-ccca-46ef-b0fc-f84fe42eb795}, !- Source Object
  3,                                      !- Outlet Port
  {bbcf9fab-3663-49a3-b2bd-6db135936945}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {22c1b4d6-45a7-4f24-a143-6ce54cdf4c4f}, !- Handle
  {bbcf9fab-3663-49a3-b2bd-6db135936945}, !- Source Object
  10,                                     !- Outlet Port
  {d36fa138-1b87-4984-84d7-795998ae11a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51ab2520-13de-4fad-ae08-f8f6a061bb2f}, !- Handle
  {d36fa138-1b87-4984-84d7-795998ae11a4}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {861faefa-a99f-4a9b-8fa6-055bba7698e2}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {bbcf9fab-3663-49a3-b2bd-6db135936945}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {5e0f2314-456d-4249-9042-d2abc8dec3d5}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {16dd30cd-ea95-494a-83c9-089763c11fa9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {440e3871-a31c-4626-801c-d5d4c1afe97e}, !- Air Outlet Node Name
  {80f53476-5d43-45f8-92f2-0103c3c20c13}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5e0f2314-456d-4249-9042-d2abc8dec3d5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {53f78e3d-0eba-4a4d-bee8-1eea5a8fa300}, !- Handle
  Node 62,                                !- Name
  {440e3871-a31c-4626-801c-d5d4c1afe97e}, !- Inlet Port
  {f909b1c8-6b03-4507-a883-f5ee7ace964e}; !- Outlet Port

OS:Node,
  {28a25df0-e757-40aa-9a1c-3207f39998ce}, !- Handle
  Node 63,                                !- Name
  {fb8f0bc6-f024-4172-b6bb-bf7a8905b7ff}, !- Inlet Port
  {fa532d1d-9d23-4bcd-83fe-f5f87378ba11}; !- Outlet Port

OS:Connection,
  {f909b1c8-6b03-4507-a883-f5ee7ace964e}, !- Handle
  {53f78e3d-0eba-4a4d-bee8-1eea5a8fa300}, !- Source Object
  3,                                      !- Outlet Port
  {f057ad6d-cc8d-4176-8748-5fdecad3c370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb8f0bc6-f024-4172-b6bb-bf7a8905b7ff}, !- Handle
  {861c56c5-0007-4340-a9e7-f3bec1c6189a}, !- Source Object
  2,                                      !- Outlet Port
  {28a25df0-e757-40aa-9a1c-3207f39998ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa532d1d-9d23-4bcd-83fe-f5f87378ba11}, !- Handle
  {28a25df0-e757-40aa-9a1c-3207f39998ce}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e4e3fbf8-2a24-42ff-8044-45c8b100fa9a}, !- Handle
  Node 67,                                !- Name
  {f0aaa0bf-7909-4142-af08-0f1021af7f8e}, !- Inlet Port
  {80f53476-5d43-45f8-92f2-0103c3c20c13}; !- Outlet Port

OS:Connection,
  {f0aaa0bf-7909-4142-af08-0f1021af7f8e}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  6,                                      !- Outlet Port
  {e4e3fbf8-2a24-42ff-8044-45c8b100fa9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80f53476-5d43-45f8-92f2-0103c3c20c13}, !- Handle
  {e4e3fbf8-2a24-42ff-8044-45c8b100fa9a}, !- Source Object
  3,                                      !- Outlet Port
  {16dd30cd-ea95-494a-83c9-089763c11fa9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {440e3871-a31c-4626-801c-d5d4c1afe97e}, !- Handle
  {16dd30cd-ea95-494a-83c9-089763c11fa9}, !- Source Object
  3,                                      !- Outlet Port
  {53f78e3d-0eba-4a4d-bee8-1eea5a8fa300}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f5f71a53-1b91-4377-a853-da8197c28a9c}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9366e849-3d46-4457-96fc-502cce0502fc}, !- Water Inlet Node Name
  {1aa8a41b-ed8f-404d-a4bb-5f2f0ea1e04a}; !- Water Outlet Node Name

OS:Node,
  {e204fbf6-bfdf-4919-91c0-a06edb907184}, !- Handle
  Node 68,                                !- Name
  {8799840e-2641-4b56-aa8a-a5c81bdbdbcf}, !- Inlet Port
  {9366e849-3d46-4457-96fc-502cce0502fc}; !- Outlet Port

OS:Connection,
  {8799840e-2641-4b56-aa8a-a5c81bdbdbcf}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  7,                                      !- Outlet Port
  {e204fbf6-bfdf-4919-91c0-a06edb907184}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d05bc249-7a8b-4227-9860-219e2c57492f}, !- Handle
  Node 69,                                !- Name
  {1aa8a41b-ed8f-404d-a4bb-5f2f0ea1e04a}, !- Inlet Port
  {6415c334-61c1-45d6-9078-978289403c30}; !- Outlet Port

OS:Connection,
  {9366e849-3d46-4457-96fc-502cce0502fc}, !- Handle
  {e204fbf6-bfdf-4919-91c0-a06edb907184}, !- Source Object
  3,                                      !- Outlet Port
  {f5f71a53-1b91-4377-a853-da8197c28a9c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1aa8a41b-ed8f-404d-a4bb-5f2f0ea1e04a}, !- Handle
  {f5f71a53-1b91-4377-a853-da8197c28a9c}, !- Source Object
  10,                                     !- Outlet Port
  {d05bc249-7a8b-4227-9860-219e2c57492f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6415c334-61c1-45d6-9078-978289403c30}, !- Handle
  {d05bc249-7a8b-4227-9860-219e2c57492f}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {33785eed-1110-42df-9302-5fcea381e5d4}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {f5f71a53-1b91-4377-a853-da8197c28a9c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c6a6fe7d-78cf-4c11-a783-389cb02883f1}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5eb66fce-596d-48da-ab4b-75225d961671}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {f05c9467-49d8-49c3-92bd-3268ef3b3236}, !- Air Outlet Node Name
  {dd74ffc1-a931-4d7e-9eab-88e94ffd1f8d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c6a6fe7d-78cf-4c11-a783-389cb02883f1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {290a55d1-3b59-4d99-abd8-356f3f3771f6}, !- Handle
  Node 70,                                !- Name
  {f05c9467-49d8-49c3-92bd-3268ef3b3236}, !- Inlet Port
  {38765542-4394-496a-bd0b-42d233815cfd}; !- Outlet Port

OS:Node,
  {eeedd8b7-4f97-4066-bc68-e482b1c91525}, !- Handle
  Node 73,                                !- Name
  {8bbf9212-455b-4092-9ab8-bf5694a413c4}, !- Inlet Port
  {c1706524-9b34-4991-a4b3-c4f40b4914f1}; !- Outlet Port

OS:Connection,
  {38765542-4394-496a-bd0b-42d233815cfd}, !- Handle
  {290a55d1-3b59-4d99-abd8-356f3f3771f6}, !- Source Object
  3,                                      !- Outlet Port
  {ff3551d0-af43-46a8-aefb-dc582c8af7d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbf9212-455b-4092-9ab8-bf5694a413c4}, !- Handle
  {3af7fe60-4e78-4182-9cbf-c42e063fc8c4}, !- Source Object
  2,                                      !- Outlet Port
  {eeedd8b7-4f97-4066-bc68-e482b1c91525}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1706524-9b34-4991-a4b3-c4f40b4914f1}, !- Handle
  {eeedd8b7-4f97-4066-bc68-e482b1c91525}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {2d7c7f54-ebe1-40e2-aeab-f9611449937b}, !- Handle
  Node 74,                                !- Name
  {3015cdbd-ea6b-49d4-8236-6f42cf10b48c}, !- Inlet Port
  {dd74ffc1-a931-4d7e-9eab-88e94ffd1f8d}; !- Outlet Port

OS:Connection,
  {3015cdbd-ea6b-49d4-8236-6f42cf10b48c}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  7,                                      !- Outlet Port
  {2d7c7f54-ebe1-40e2-aeab-f9611449937b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd74ffc1-a931-4d7e-9eab-88e94ffd1f8d}, !- Handle
  {2d7c7f54-ebe1-40e2-aeab-f9611449937b}, !- Source Object
  3,                                      !- Outlet Port
  {5eb66fce-596d-48da-ab4b-75225d961671}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {f05c9467-49d8-49c3-92bd-3268ef3b3236}, !- Handle
  {5eb66fce-596d-48da-ab4b-75225d961671}, !- Source Object
  3,                                      !- Outlet Port
  {290a55d1-3b59-4d99-abd8-356f3f3771f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0134ff74-44e4-4507-b7be-ed2100820e26}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d941710e-8588-49af-ade0-cd751a12789d}, !- Water Inlet Node Name
  {2ab999cf-cbee-4c8d-a356-991ee66e2b85}; !- Water Outlet Node Name

OS:Node,
  {e482cad8-e336-4c6f-a7a8-a3449f95ab8f}, !- Handle
  Node 75,                                !- Name
  {524191bf-4595-4f3e-9a7a-df2e3d46d5eb}, !- Inlet Port
  {d941710e-8588-49af-ade0-cd751a12789d}; !- Outlet Port

OS:Connection,
  {524191bf-4595-4f3e-9a7a-df2e3d46d5eb}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  8,                                      !- Outlet Port
  {e482cad8-e336-4c6f-a7a8-a3449f95ab8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5f8ae7d-5fc3-4a7d-a826-f84297d2803f}, !- Handle
  Node 76,                                !- Name
  {2ab999cf-cbee-4c8d-a356-991ee66e2b85}, !- Inlet Port
  {3e0d55f6-08e6-4bf4-abb8-42ad0ce05941}; !- Outlet Port

OS:Connection,
  {d941710e-8588-49af-ade0-cd751a12789d}, !- Handle
  {e482cad8-e336-4c6f-a7a8-a3449f95ab8f}, !- Source Object
  3,                                      !- Outlet Port
  {0134ff74-44e4-4507-b7be-ed2100820e26}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2ab999cf-cbee-4c8d-a356-991ee66e2b85}, !- Handle
  {0134ff74-44e4-4507-b7be-ed2100820e26}, !- Source Object
  10,                                     !- Outlet Port
  {c5f8ae7d-5fc3-4a7d-a826-f84297d2803f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0d55f6-08e6-4bf4-abb8-42ad0ce05941}, !- Handle
  {c5f8ae7d-5fc3-4a7d-a826-f84297d2803f}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3fe163b4-b204-4316-b1ed-00784faab9f4}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {0134ff74-44e4-4507-b7be-ed2100820e26}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0fc9abb5-395a-4cc3-abc5-6c490a099009}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {029906c5-e4e7-474a-972f-54e0b1ef0265}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {b2aacc63-6b80-4169-aa99-aafe30cfbd4c}, !- Air Outlet Node Name
  {d2ffabf2-b0bf-4a91-aa70-529ebaea2962}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0fc9abb5-395a-4cc3-abc5-6c490a099009}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {e75be2bc-ff07-4078-beb0-214a52354e33}, !- Handle
  Node 77,                                !- Name
  {b2aacc63-6b80-4169-aa99-aafe30cfbd4c}, !- Inlet Port
  {0bd123db-2209-4260-9fd7-0d4a1333c5a6}; !- Outlet Port

OS:Node,
  {8218da37-8409-4e27-93ad-365c7f7376e3}, !- Handle
  Node 78,                                !- Name
  {f02337f0-d073-46ee-85ac-76ff6c1377f1}, !- Inlet Port
  {54da0720-4d07-46d3-8193-0ad22c1c45e0}; !- Outlet Port

OS:Connection,
  {0bd123db-2209-4260-9fd7-0d4a1333c5a6}, !- Handle
  {e75be2bc-ff07-4078-beb0-214a52354e33}, !- Source Object
  3,                                      !- Outlet Port
  {a281d7f3-0ca9-4bdd-94f0-176248823e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f02337f0-d073-46ee-85ac-76ff6c1377f1}, !- Handle
  {5e569e5c-1179-4e25-bd03-c6c30f15de91}, !- Source Object
  2,                                      !- Outlet Port
  {8218da37-8409-4e27-93ad-365c7f7376e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54da0720-4d07-46d3-8193-0ad22c1c45e0}, !- Handle
  {8218da37-8409-4e27-93ad-365c7f7376e3}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6d7dcc32-2b2a-4039-974f-408caae2e2c6}, !- Handle
  Node 79,                                !- Name
  {d5761064-b58a-411b-912e-62ce99099797}, !- Inlet Port
  {d2ffabf2-b0bf-4a91-aa70-529ebaea2962}; !- Outlet Port

OS:Connection,
  {d5761064-b58a-411b-912e-62ce99099797}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  8,                                      !- Outlet Port
  {6d7dcc32-2b2a-4039-974f-408caae2e2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ffabf2-b0bf-4a91-aa70-529ebaea2962}, !- Handle
  {6d7dcc32-2b2a-4039-974f-408caae2e2c6}, !- Source Object
  3,                                      !- Outlet Port
  {029906c5-e4e7-474a-972f-54e0b1ef0265}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b2aacc63-6b80-4169-aa99-aafe30cfbd4c}, !- Handle
  {029906c5-e4e7-474a-972f-54e0b1ef0265}, !- Source Object
  3,                                      !- Outlet Port
  {e75be2bc-ff07-4078-beb0-214a52354e33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ef7bb12d-8095-4aab-8f98-5a2d77d7fbd6}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ed872b46-b787-4b76-92a8-8e23bfff36fa}, !- Water Inlet Node Name
  {f36b516d-35b1-48b0-b74d-31b348734ac8}; !- Water Outlet Node Name

OS:Node,
  {8a87ae6b-e94c-4091-9d32-f94862bbfa0f}, !- Handle
  Node 80,                                !- Name
  {a2e45250-796d-420c-8758-f149009857bc}, !- Inlet Port
  {ed872b46-b787-4b76-92a8-8e23bfff36fa}; !- Outlet Port

OS:Connection,
  {a2e45250-796d-420c-8758-f149009857bc}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  9,                                      !- Outlet Port
  {8a87ae6b-e94c-4091-9d32-f94862bbfa0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5151056b-f088-48eb-aac4-ba9915b6412c}, !- Handle
  Node 81,                                !- Name
  {f36b516d-35b1-48b0-b74d-31b348734ac8}, !- Inlet Port
  {b2fdb68a-f388-4fea-8121-455b33013725}; !- Outlet Port

OS:Connection,
  {ed872b46-b787-4b76-92a8-8e23bfff36fa}, !- Handle
  {8a87ae6b-e94c-4091-9d32-f94862bbfa0f}, !- Source Object
  3,                                      !- Outlet Port
  {ef7bb12d-8095-4aab-8f98-5a2d77d7fbd6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f36b516d-35b1-48b0-b74d-31b348734ac8}, !- Handle
  {ef7bb12d-8095-4aab-8f98-5a2d77d7fbd6}, !- Source Object
  10,                                     !- Outlet Port
  {5151056b-f088-48eb-aac4-ba9915b6412c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fdb68a-f388-4fea-8121-455b33013725}, !- Handle
  {5151056b-f088-48eb-aac4-ba9915b6412c}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e22f3349-350a-41ae-af3e-1fe844f9ca37}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {ef7bb12d-8095-4aab-8f98-5a2d77d7fbd6}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {1e5c101b-1f43-4016-b62a-1dc879ed31b3}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {53fdf8a8-5b96-4b1b-8980-44b2b8ce6fd4}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {90d833eb-840e-4650-8215-011eea00568d}, !- Air Outlet Node Name
  {27462411-b0ba-43f6-b42d-230f796b0d29}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {1e5c101b-1f43-4016-b62a-1dc879ed31b3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {2a1e08a5-cf57-4516-ae31-d33f6d2e0059}, !- Handle
  Node 82,                                !- Name
  {90d833eb-840e-4650-8215-011eea00568d}, !- Inlet Port
  {acf625be-340c-4e33-8f33-5e87d953f940}; !- Outlet Port

OS:Node,
  {f5ae849c-addf-4126-aeff-e7ceb6286887}, !- Handle
  Node 83,                                !- Name
  {dfe1175a-dd0f-455c-aa7a-bc7a70da1a81}, !- Inlet Port
  {1d30111b-f861-46f2-89d6-90d51e54c0c1}; !- Outlet Port

OS:Connection,
  {acf625be-340c-4e33-8f33-5e87d953f940}, !- Handle
  {2a1e08a5-cf57-4516-ae31-d33f6d2e0059}, !- Source Object
  3,                                      !- Outlet Port
  {81eface3-00a2-4719-933e-2dfd300fbfcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe1175a-dd0f-455c-aa7a-bc7a70da1a81}, !- Handle
  {61b6e861-2b12-43be-9fda-7afb0c3db5e9}, !- Source Object
  2,                                      !- Outlet Port
  {f5ae849c-addf-4126-aeff-e7ceb6286887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d30111b-f861-46f2-89d6-90d51e54c0c1}, !- Handle
  {f5ae849c-addf-4126-aeff-e7ceb6286887}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {0bc9de59-12f1-4252-b5d2-dae23d252b0b}, !- Handle
  Node 84,                                !- Name
  {5e3916d9-2adf-4fc7-837d-8a230b0efddc}, !- Inlet Port
  {27462411-b0ba-43f6-b42d-230f796b0d29}; !- Outlet Port

OS:Connection,
  {5e3916d9-2adf-4fc7-837d-8a230b0efddc}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  9,                                      !- Outlet Port
  {0bc9de59-12f1-4252-b5d2-dae23d252b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27462411-b0ba-43f6-b42d-230f796b0d29}, !- Handle
  {0bc9de59-12f1-4252-b5d2-dae23d252b0b}, !- Source Object
  3,                                      !- Outlet Port
  {53fdf8a8-5b96-4b1b-8980-44b2b8ce6fd4}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {90d833eb-840e-4650-8215-011eea00568d}, !- Handle
  {53fdf8a8-5b96-4b1b-8980-44b2b8ce6fd4}, !- Source Object
  3,                                      !- Outlet Port
  {2a1e08a5-cf57-4516-ae31-d33f6d2e0059}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f4ef7bee-a606-477c-b057-a313d3be9b67}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {19799951-605b-41d0-a349-5f7ef78a8f3a}, !- Water Inlet Node Name
  {c146e026-4b9f-41e9-9bba-23c07c1e96c1}; !- Water Outlet Node Name

OS:Node,
  {083fd5f0-1491-43cb-bdc4-d87e8543bb1f}, !- Handle
  Node 85,                                !- Name
  {a7c3f4eb-decf-4e84-ac99-ae7d2689b4fd}, !- Inlet Port
  {19799951-605b-41d0-a349-5f7ef78a8f3a}; !- Outlet Port

OS:Connection,
  {a7c3f4eb-decf-4e84-ac99-ae7d2689b4fd}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  10,                                     !- Outlet Port
  {083fd5f0-1491-43cb-bdc4-d87e8543bb1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f37c6b99-197c-4a23-bf6b-a810c725dab3}, !- Handle
  Node 86,                                !- Name
  {c146e026-4b9f-41e9-9bba-23c07c1e96c1}, !- Inlet Port
  {20e66fed-5c81-4b0e-852d-36f72563cf7c}; !- Outlet Port

OS:Connection,
  {19799951-605b-41d0-a349-5f7ef78a8f3a}, !- Handle
  {083fd5f0-1491-43cb-bdc4-d87e8543bb1f}, !- Source Object
  3,                                      !- Outlet Port
  {f4ef7bee-a606-477c-b057-a313d3be9b67}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c146e026-4b9f-41e9-9bba-23c07c1e96c1}, !- Handle
  {f4ef7bee-a606-477c-b057-a313d3be9b67}, !- Source Object
  10,                                     !- Outlet Port
  {f37c6b99-197c-4a23-bf6b-a810c725dab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e66fed-5c81-4b0e-852d-36f72563cf7c}, !- Handle
  {f37c6b99-197c-4a23-bf6b-a810c725dab3}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ca5fd9d8-a3c9-4804-8919-21d30f10df6d}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {f4ef7bee-a606-477c-b057-a313d3be9b67}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {92844407-16c4-4456-8794-b513159c6649}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {33d1567d-ff27-4f45-83c4-b421ae9a837b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {d9c944fc-6268-404c-988f-065e93607b74}, !- Air Outlet Node Name
  {97535793-6787-4bc0-afde-fe8791d491a0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {92844407-16c4-4456-8794-b513159c6649}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f7c21394-52e5-49b4-9834-c8418ece5974}, !- Handle
  Node 87,                                !- Name
  {d9c944fc-6268-404c-988f-065e93607b74}, !- Inlet Port
  {f207da86-9195-4e65-ba56-64fe6e2081b5}; !- Outlet Port

OS:Node,
  {3de38091-80d1-4b1a-9d17-fc2514e96acc}, !- Handle
  Node 88,                                !- Name
  {d69d74a0-d336-4684-b5d8-b608ced4871c}, !- Inlet Port
  {a53a788d-2d88-4293-903a-13aadedf25c0}; !- Outlet Port

OS:Connection,
  {f207da86-9195-4e65-ba56-64fe6e2081b5}, !- Handle
  {f7c21394-52e5-49b4-9834-c8418ece5974}, !- Source Object
  3,                                      !- Outlet Port
  {422f8ded-3071-413e-8833-b4321a4b1097}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d69d74a0-d336-4684-b5d8-b608ced4871c}, !- Handle
  {8ddce5ea-05df-47d8-83e3-87b5caf4682f}, !- Source Object
  2,                                      !- Outlet Port
  {3de38091-80d1-4b1a-9d17-fc2514e96acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a53a788d-2d88-4293-903a-13aadedf25c0}, !- Handle
  {3de38091-80d1-4b1a-9d17-fc2514e96acc}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {becd6ef0-6b3a-446a-bf66-b50dd59838bc}, !- Handle
  Node 89,                                !- Name
  {18651d65-3612-4cfd-a9c5-65fbee6ef122}, !- Inlet Port
  {97535793-6787-4bc0-afde-fe8791d491a0}; !- Outlet Port

OS:Connection,
  {18651d65-3612-4cfd-a9c5-65fbee6ef122}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  10,                                     !- Outlet Port
  {becd6ef0-6b3a-446a-bf66-b50dd59838bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97535793-6787-4bc0-afde-fe8791d491a0}, !- Handle
  {becd6ef0-6b3a-446a-bf66-b50dd59838bc}, !- Source Object
  3,                                      !- Outlet Port
  {33d1567d-ff27-4f45-83c4-b421ae9a837b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d9c944fc-6268-404c-988f-065e93607b74}, !- Handle
  {33d1567d-ff27-4f45-83c4-b421ae9a837b}, !- Source Object
  3,                                      !- Outlet Port
  {f7c21394-52e5-49b4-9834-c8418ece5974}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {09c45010-f877-4f0e-9733-d26070ebd1c1}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e38f7156-6a6e-412b-bbd5-31e385901ee3}, !- Water Inlet Node Name
  {97fd9ebf-5607-43a6-b220-04e48b943f19}; !- Water Outlet Node Name

OS:Node,
  {8b02b308-3709-49e9-98e3-4e2299093ead}, !- Handle
  Node 90,                                !- Name
  {2140715c-8c96-46d3-8d83-1e871b5dd0df}, !- Inlet Port
  {e38f7156-6a6e-412b-bbd5-31e385901ee3}; !- Outlet Port

OS:Connection,
  {2140715c-8c96-46d3-8d83-1e871b5dd0df}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  11,                                     !- Outlet Port
  {8b02b308-3709-49e9-98e3-4e2299093ead}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17863632-3cbc-4d29-9ba8-77b49ddf1b97}, !- Handle
  Node 91,                                !- Name
  {97fd9ebf-5607-43a6-b220-04e48b943f19}, !- Inlet Port
  {c06dd293-d86b-494e-bada-0a55949be9b1}; !- Outlet Port

OS:Connection,
  {e38f7156-6a6e-412b-bbd5-31e385901ee3}, !- Handle
  {8b02b308-3709-49e9-98e3-4e2299093ead}, !- Source Object
  3,                                      !- Outlet Port
  {09c45010-f877-4f0e-9733-d26070ebd1c1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {97fd9ebf-5607-43a6-b220-04e48b943f19}, !- Handle
  {09c45010-f877-4f0e-9733-d26070ebd1c1}, !- Source Object
  10,                                     !- Outlet Port
  {17863632-3cbc-4d29-9ba8-77b49ddf1b97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c06dd293-d86b-494e-bada-0a55949be9b1}, !- Handle
