  {17863632-3cbc-4d29-9ba8-77b49ddf1b97}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {54982612-8a0b-4103-8ed1-6cd15a3da342}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {09c45010-f877-4f0e-9733-d26070ebd1c1}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {d9f7317e-e480-4825-a094-3502d6d0da93}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {ce270696-ac23-4ad5-9080-e8c66fdfde44}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {c1659d33-f692-4415-8e35-7bb0a15b17cd}, !- Air Outlet Node Name
  {3f98901d-b69b-44a1-9f4d-a79c50b977d0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d9f7317e-e480-4825-a094-3502d6d0da93}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1e82facf-acbf-4874-a75a-59c18e31bdb1}, !- Handle
  Node 92,                                !- Name
  {c1659d33-f692-4415-8e35-7bb0a15b17cd}, !- Inlet Port
  {674e2581-df59-4848-850e-52059fc4213f}; !- Outlet Port

OS:Node,
  {bda553da-24f5-462a-9e7e-8f8cf10d3f17}, !- Handle
  Node 93,                                !- Name
  {052c2501-2cf5-4f35-9cdf-317779034482}, !- Inlet Port
  {0664e558-b267-4f98-8b41-5887234a2c61}; !- Outlet Port

OS:Connection,
  {674e2581-df59-4848-850e-52059fc4213f}, !- Handle
  {1e82facf-acbf-4874-a75a-59c18e31bdb1}, !- Source Object
  3,                                      !- Outlet Port
  {eef6f3a9-b013-4d17-a40d-ab85a9e702a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {052c2501-2cf5-4f35-9cdf-317779034482}, !- Handle
  {050f77c5-60da-412c-8bb7-faa97293d27d}, !- Source Object
  2,                                      !- Outlet Port
  {bda553da-24f5-462a-9e7e-8f8cf10d3f17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0664e558-b267-4f98-8b41-5887234a2c61}, !- Handle
  {bda553da-24f5-462a-9e7e-8f8cf10d3f17}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f5984ba3-6e7c-44e5-8ed6-c0f5c6b8f36a}, !- Handle
  Node 94,                                !- Name
  {f0a38b35-7234-45d9-aac2-d633b229dce6}, !- Inlet Port
  {3f98901d-b69b-44a1-9f4d-a79c50b977d0}; !- Outlet Port

OS:Connection,
  {f0a38b35-7234-45d9-aac2-d633b229dce6}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  11,                                     !- Outlet Port
  {f5984ba3-6e7c-44e5-8ed6-c0f5c6b8f36a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f98901d-b69b-44a1-9f4d-a79c50b977d0}, !- Handle
  {f5984ba3-6e7c-44e5-8ed6-c0f5c6b8f36a}, !- Source Object
  3,                                      !- Outlet Port
  {ce270696-ac23-4ad5-9080-e8c66fdfde44}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c1659d33-f692-4415-8e35-7bb0a15b17cd}, !- Handle
  {ce270696-ac23-4ad5-9080-e8c66fdfde44}, !- Source Object
  3,                                      !- Outlet Port
  {1e82facf-acbf-4874-a75a-59c18e31bdb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d6559e8b-527c-4232-937b-dbac95b2df8a}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d7b4c324-da88-4ac4-8651-83bf080824e4}, !- Water Inlet Node Name
  {1812fd7b-48e7-431e-ac44-bb3109b8cddc}; !- Water Outlet Node Name

OS:Node,
  {dc59d916-e315-4986-b2d5-1505fa649e45}, !- Handle
  Node 95,                                !- Name
  {12d7c93d-7fe7-4db6-a246-3e1d54b8c401}, !- Inlet Port
  {d7b4c324-da88-4ac4-8651-83bf080824e4}; !- Outlet Port

OS:Connection,
  {12d7c93d-7fe7-4db6-a246-3e1d54b8c401}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  12,                                     !- Outlet Port
  {dc59d916-e315-4986-b2d5-1505fa649e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27d6aff4-33e0-4be3-b284-886082ccc824}, !- Handle
  Node 96,                                !- Name
  {1812fd7b-48e7-431e-ac44-bb3109b8cddc}, !- Inlet Port
  {c71bee66-63c8-42a4-bcb9-bca184b102ad}; !- Outlet Port

OS:Connection,
  {d7b4c324-da88-4ac4-8651-83bf080824e4}, !- Handle
  {dc59d916-e315-4986-b2d5-1505fa649e45}, !- Source Object
  3,                                      !- Outlet Port
  {d6559e8b-527c-4232-937b-dbac95b2df8a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1812fd7b-48e7-431e-ac44-bb3109b8cddc}, !- Handle
  {d6559e8b-527c-4232-937b-dbac95b2df8a}, !- Source Object
  10,                                     !- Outlet Port
  {27d6aff4-33e0-4be3-b284-886082ccc824}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c71bee66-63c8-42a4-bcb9-bca184b102ad}, !- Handle
  {27d6aff4-33e0-4be3-b284-886082ccc824}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {124c44a8-0476-4577-aa59-136068e443e0}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {d6559e8b-527c-4232-937b-dbac95b2df8a}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {681bccc7-44a6-4e60-884a-f3ba5695f52a}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8aa03bea-66c6-4135-8113-02fee116ab25}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {380a39c6-244f-42bf-b87c-42663389d889}, !- Air Outlet Node Name
  {03456d9d-9611-4eaf-947d-38bbc89e7eb2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {681bccc7-44a6-4e60-884a-f3ba5695f52a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0f488ea3-b9fa-44ae-bcab-ba3c924a370e}, !- Handle
  Node 97,                                !- Name
  {380a39c6-244f-42bf-b87c-42663389d889}, !- Inlet Port
  {f609d8d9-0547-49e7-a01a-bc803243f4d6}; !- Outlet Port

OS:Node,
  {4a61a7bc-af77-4788-8c91-a947906622e7}, !- Handle
  Node 98,                                !- Name
  {7973aca9-817f-4a81-9f8b-b67b1d4c8516}, !- Inlet Port
  {2aefdc0b-80f2-4dbb-ac59-1f8a1c91adca}; !- Outlet Port

OS:Connection,
  {f609d8d9-0547-49e7-a01a-bc803243f4d6}, !- Handle
  {0f488ea3-b9fa-44ae-bcab-ba3c924a370e}, !- Source Object
  3,                                      !- Outlet Port
  {2f631638-9bc9-4504-abff-3f0268802b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7973aca9-817f-4a81-9f8b-b67b1d4c8516}, !- Handle
  {0aa69907-ede5-4ecd-929c-d0191717d070}, !- Source Object
  2,                                      !- Outlet Port
  {4a61a7bc-af77-4788-8c91-a947906622e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2aefdc0b-80f2-4dbb-ac59-1f8a1c91adca}, !- Handle
  {4a61a7bc-af77-4788-8c91-a947906622e7}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a6809171-d37b-4b9e-acfe-9d169804be0a}, !- Handle
  Node 99,                                !- Name
  {b41c65dc-5772-49d5-9b5c-1aceba38e1cd}, !- Inlet Port
  {03456d9d-9611-4eaf-947d-38bbc89e7eb2}; !- Outlet Port

OS:Connection,
  {b41c65dc-5772-49d5-9b5c-1aceba38e1cd}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  12,                                     !- Outlet Port
  {a6809171-d37b-4b9e-acfe-9d169804be0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03456d9d-9611-4eaf-947d-38bbc89e7eb2}, !- Handle
  {a6809171-d37b-4b9e-acfe-9d169804be0a}, !- Source Object
  3,                                      !- Outlet Port
  {8aa03bea-66c6-4135-8113-02fee116ab25}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {380a39c6-244f-42bf-b87c-42663389d889}, !- Handle
  {8aa03bea-66c6-4135-8113-02fee116ab25}, !- Source Object
  3,                                      !- Outlet Port
  {0f488ea3-b9fa-44ae-bcab-ba3c924a370e}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {28a3218a-46e3-4831-8848-c49c227a2a68}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b35d1395-20c0-44db-b98a-0d18f565342a}, !- Water Inlet Node Name
  {dd9a453f-f90a-4ba0-a0b9-7bf280e11f4c}; !- Water Outlet Node Name

OS:Node,
  {212fd8b3-b088-484c-a9c9-bcbfafdc4806}, !- Handle
  Node 100,                               !- Name
  {71a25336-cd27-4823-86af-091689de0f48}, !- Inlet Port
  {b35d1395-20c0-44db-b98a-0d18f565342a}; !- Outlet Port

OS:Connection,
  {71a25336-cd27-4823-86af-091689de0f48}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  13,                                     !- Outlet Port
  {212fd8b3-b088-484c-a9c9-bcbfafdc4806}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e14e87d-67d4-48dd-89cf-be6f31277983}, !- Handle
  Node 101,                               !- Name
  {dd9a453f-f90a-4ba0-a0b9-7bf280e11f4c}, !- Inlet Port
  {71566e30-d1f3-43f7-958e-148f615d368e}; !- Outlet Port

OS:Connection,
  {b35d1395-20c0-44db-b98a-0d18f565342a}, !- Handle
  {212fd8b3-b088-484c-a9c9-bcbfafdc4806}, !- Source Object
  3,                                      !- Outlet Port
  {28a3218a-46e3-4831-8848-c49c227a2a68}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {dd9a453f-f90a-4ba0-a0b9-7bf280e11f4c}, !- Handle
  {28a3218a-46e3-4831-8848-c49c227a2a68}, !- Source Object
  10,                                     !- Outlet Port
  {4e14e87d-67d4-48dd-89cf-be6f31277983}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71566e30-d1f3-43f7-958e-148f615d368e}, !- Handle
  {4e14e87d-67d4-48dd-89cf-be6f31277983}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2e9898ab-837d-4536-b25e-effdc550bf5e}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {28a3218a-46e3-4831-8848-c49c227a2a68}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {e2401554-44bc-4287-bd5e-c929595ff680}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b5f0b990-62cb-4b07-a645-56f822e6eeaf}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {8a744c14-d130-4bf5-ad64-51c09e24d434}, !- Air Outlet Node Name
  {a9c6f69b-33b1-4d5d-8961-b7140e5b886c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e2401554-44bc-4287-bd5e-c929595ff680}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {44b28c7e-896f-4754-88cf-d4894a03383c}, !- Handle
  Node 102,                               !- Name
  {8a744c14-d130-4bf5-ad64-51c09e24d434}, !- Inlet Port
  {e97a98cd-157b-44b9-8c39-4410244afbfd}; !- Outlet Port

OS:Node,
  {a9d3d2d1-905e-4d0e-ab21-b0a15425cb49}, !- Handle
  Node 103,                               !- Name
  {f0d61915-0a18-4d90-98b4-bd1e0a3b94b0}, !- Inlet Port
  {2b5c91f1-4375-4cc5-9c9e-151742b0762d}; !- Outlet Port

OS:Connection,
  {e97a98cd-157b-44b9-8c39-4410244afbfd}, !- Handle
  {44b28c7e-896f-4754-88cf-d4894a03383c}, !- Source Object
  3,                                      !- Outlet Port
  {414979d2-5adb-46dd-a7a6-cb60bb24724f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0d61915-0a18-4d90-98b4-bd1e0a3b94b0}, !- Handle
  {2685a72a-3cf5-4d29-ba7b-480916f3186d}, !- Source Object
  2,                                      !- Outlet Port
  {a9d3d2d1-905e-4d0e-ab21-b0a15425cb49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b5c91f1-4375-4cc5-9c9e-151742b0762d}, !- Handle
  {a9d3d2d1-905e-4d0e-ab21-b0a15425cb49}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {c902dd07-0592-4c3f-b705-a8a50929f9e0}, !- Handle
  Node 104,                               !- Name
  {435ebce0-2069-4acb-9ac0-0e251576e34d}, !- Inlet Port
  {a9c6f69b-33b1-4d5d-8961-b7140e5b886c}; !- Outlet Port

OS:Connection,
  {435ebce0-2069-4acb-9ac0-0e251576e34d}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  13,                                     !- Outlet Port
  {c902dd07-0592-4c3f-b705-a8a50929f9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9c6f69b-33b1-4d5d-8961-b7140e5b886c}, !- Handle
  {c902dd07-0592-4c3f-b705-a8a50929f9e0}, !- Source Object
  3,                                      !- Outlet Port
  {b5f0b990-62cb-4b07-a645-56f822e6eeaf}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8a744c14-d130-4bf5-ad64-51c09e24d434}, !- Handle
  {b5f0b990-62cb-4b07-a645-56f822e6eeaf}, !- Source Object
  3,                                      !- Outlet Port
  {44b28c7e-896f-4754-88cf-d4894a03383c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ee1eb1ba-561c-4a63-97d7-0141a94be0d3}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d83e2e29-4cab-4110-b276-86f7b281e08b}, !- Water Inlet Node Name
  {5914c1f4-e81e-4918-80a1-fe6ec21cad06}; !- Water Outlet Node Name

OS:Node,
  {d573c299-c32a-4d80-8ae1-56ec7844036a}, !- Handle
  Node 105,                               !- Name
  {d23abb90-4c39-4d01-ae3d-89c3643abba9}, !- Inlet Port
  {d83e2e29-4cab-4110-b276-86f7b281e08b}; !- Outlet Port

OS:Connection,
  {d23abb90-4c39-4d01-ae3d-89c3643abba9}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  14,                                     !- Outlet Port
  {d573c299-c32a-4d80-8ae1-56ec7844036a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9567dedf-61c0-40bd-b4d5-8ac262bee6ec}, !- Handle
  Node 106,                               !- Name
  {5914c1f4-e81e-4918-80a1-fe6ec21cad06}, !- Inlet Port
  {34cc3c3c-9995-4415-965f-a68d02adbf88}; !- Outlet Port

OS:Connection,
  {d83e2e29-4cab-4110-b276-86f7b281e08b}, !- Handle
  {d573c299-c32a-4d80-8ae1-56ec7844036a}, !- Source Object
  3,                                      !- Outlet Port
  {ee1eb1ba-561c-4a63-97d7-0141a94be0d3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5914c1f4-e81e-4918-80a1-fe6ec21cad06}, !- Handle
  {ee1eb1ba-561c-4a63-97d7-0141a94be0d3}, !- Source Object
  10,                                     !- Outlet Port
  {9567dedf-61c0-40bd-b4d5-8ac262bee6ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34cc3c3c-9995-4415-965f-a68d02adbf88}, !- Handle
  {9567dedf-61c0-40bd-b4d5-8ac262bee6ec}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bc2f45d1-5a4b-4860-a5b4-ce097dff7a52}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {ee1eb1ba-561c-4a63-97d7-0141a94be0d3}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {0032f011-b1d6-4f35-8909-019b72492e21}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {abe64e20-9a9b-45c2-ab19-343c8172c14f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {c4e956ce-7994-4459-bcd0-3cfb512db5be}, !- Air Outlet Node Name
  {e7d40783-20f8-482a-a9f7-f7ffdf6cdbaf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0032f011-b1d6-4f35-8909-019b72492e21}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {428723ad-ac88-4815-b6a0-ec8dc77e9c0c}, !- Handle
  Node 107,                               !- Name
  {c4e956ce-7994-4459-bcd0-3cfb512db5be}, !- Inlet Port
  {ee84c85c-ed52-429e-bfb5-2b828b1475b3}; !- Outlet Port

OS:Node,
  {d760798b-631c-4484-b64e-11d37888fca3}, !- Handle
  Node 108,                               !- Name
  {1e9daf27-dfce-422c-a951-33e7a9c045c6}, !- Inlet Port
  {b25a9e09-676b-4248-8bb5-6ae18f731f92}; !- Outlet Port

OS:Connection,
  {ee84c85c-ed52-429e-bfb5-2b828b1475b3}, !- Handle
  {428723ad-ac88-4815-b6a0-ec8dc77e9c0c}, !- Source Object
  3,                                      !- Outlet Port
  {4f11008c-fc02-4d1e-a737-284abda012ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9daf27-dfce-422c-a951-33e7a9c045c6}, !- Handle
  {49a3fb84-12d0-41c2-8594-205df6bfa316}, !- Source Object
  2,                                      !- Outlet Port
  {d760798b-631c-4484-b64e-11d37888fca3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25a9e09-676b-4248-8bb5-6ae18f731f92}, !- Handle
  {d760798b-631c-4484-b64e-11d37888fca3}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {05551a7c-7fd0-44d9-b6c8-8aa1fdc819df}, !- Handle
  Node 109,                               !- Name
  {bab32e44-d2fb-44a5-a300-149ca4871269}, !- Inlet Port
  {e7d40783-20f8-482a-a9f7-f7ffdf6cdbaf}; !- Outlet Port

OS:Connection,
  {bab32e44-d2fb-44a5-a300-149ca4871269}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  14,                                     !- Outlet Port
  {05551a7c-7fd0-44d9-b6c8-8aa1fdc819df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d40783-20f8-482a-a9f7-f7ffdf6cdbaf}, !- Handle
  {05551a7c-7fd0-44d9-b6c8-8aa1fdc819df}, !- Source Object
  3,                                      !- Outlet Port
  {abe64e20-9a9b-45c2-ab19-343c8172c14f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c4e956ce-7994-4459-bcd0-3cfb512db5be}, !- Handle
  {abe64e20-9a9b-45c2-ab19-343c8172c14f}, !- Source Object
  3,                                      !- Outlet Port
  {428723ad-ac88-4815-b6a0-ec8dc77e9c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8d2410e9-1b7a-4bfa-a73a-50ebc4101a7f}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d75e24a8-f087-4a60-b1c7-66bf511736f0}, !- Water Inlet Node Name
  {fa341b13-f19e-4ab9-b81a-b238ea16c3fd}; !- Water Outlet Node Name

OS:Node,
  {b5d6df38-aace-43b3-85f4-8686639983dc}, !- Handle
  Node 110,                               !- Name
  {d69630c5-777c-4327-ad0e-119371693399}, !- Inlet Port
  {d75e24a8-f087-4a60-b1c7-66bf511736f0}; !- Outlet Port

OS:Connection,
  {d69630c5-777c-4327-ad0e-119371693399}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  15,                                     !- Outlet Port
  {b5d6df38-aace-43b3-85f4-8686639983dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08e81c06-3e29-49e9-9776-285bbcc68fb3}, !- Handle
  Node 111,                               !- Name
  {fa341b13-f19e-4ab9-b81a-b238ea16c3fd}, !- Inlet Port
  {0f36ad1f-4801-4374-99f4-375514f765db}; !- Outlet Port

OS:Connection,
  {d75e24a8-f087-4a60-b1c7-66bf511736f0}, !- Handle
  {b5d6df38-aace-43b3-85f4-8686639983dc}, !- Source Object
  3,                                      !- Outlet Port
  {8d2410e9-1b7a-4bfa-a73a-50ebc4101a7f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fa341b13-f19e-4ab9-b81a-b238ea16c3fd}, !- Handle
  {8d2410e9-1b7a-4bfa-a73a-50ebc4101a7f}, !- Source Object
  10,                                     !- Outlet Port
  {08e81c06-3e29-49e9-9776-285bbcc68fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f36ad1f-4801-4374-99f4-375514f765db}, !- Handle
  {08e81c06-3e29-49e9-9776-285bbcc68fb3}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2a136746-fbf7-4835-9a91-5aad93330c0e}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {8d2410e9-1b7a-4bfa-a73a-50ebc4101a7f}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {faabc9e0-bf9e-4391-ad71-a673e7136a6c}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2c57da07-d8b7-438b-9188-a71333464247}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {592c5320-5e96-488f-874b-3a2c3bdf4c47}, !- Air Outlet Node Name
  {aecf00c2-3047-480f-a1de-1f18b543381a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {faabc9e0-bf9e-4391-ad71-a673e7136a6c}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ff43a8f6-3554-4a85-81ec-bbbba5ab5628}, !- Handle
  Node 112,                               !- Name
  {592c5320-5e96-488f-874b-3a2c3bdf4c47}, !- Inlet Port
  {14396076-a15e-4efd-bc69-c91fedbab3fe}; !- Outlet Port

OS:Node,
  {462bfcd2-628a-47d7-8625-aa2ab43a9e43}, !- Handle
  Node 113,                               !- Name
  {30feafbe-48d2-4501-a504-1fe7e0d1fefd}, !- Inlet Port
  {bbcfdd7c-1783-43b4-8754-57c51c39a841}; !- Outlet Port

OS:Connection,
  {14396076-a15e-4efd-bc69-c91fedbab3fe}, !- Handle
  {ff43a8f6-3554-4a85-81ec-bbbba5ab5628}, !- Source Object
  3,                                      !- Outlet Port
  {a13bda2d-3a91-4a9f-b848-50def1422df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30feafbe-48d2-4501-a504-1fe7e0d1fefd}, !- Handle
  {1c88607c-182e-409e-adbf-1fe1aa5b8aa4}, !- Source Object
  2,                                      !- Outlet Port
  {462bfcd2-628a-47d7-8625-aa2ab43a9e43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbcfdd7c-1783-43b4-8754-57c51c39a841}, !- Handle
  {462bfcd2-628a-47d7-8625-aa2ab43a9e43}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9066f777-fdea-4ec4-8dad-2a43ea3dbc25}, !- Handle
  Node 117,                               !- Name
  {0734f391-4b8e-4c7f-9918-0e10fdf38480}, !- Inlet Port
  {aecf00c2-3047-480f-a1de-1f18b543381a}; !- Outlet Port

OS:Connection,
  {0734f391-4b8e-4c7f-9918-0e10fdf38480}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  15,                                     !- Outlet Port
  {9066f777-fdea-4ec4-8dad-2a43ea3dbc25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aecf00c2-3047-480f-a1de-1f18b543381a}, !- Handle
  {9066f777-fdea-4ec4-8dad-2a43ea3dbc25}, !- Source Object
  3,                                      !- Outlet Port
  {2c57da07-d8b7-438b-9188-a71333464247}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {592c5320-5e96-488f-874b-3a2c3bdf4c47}, !- Handle
  {2c57da07-d8b7-438b-9188-a71333464247}, !- Source Object
  3,                                      !- Outlet Port
  {ff43a8f6-3554-4a85-81ec-bbbba5ab5628}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1e99c13c-d2db-4ec7-b54a-9b35504ef4cd}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {4438742c-34ef-4e36-b468-5e3337ce16c8}, !- Water Inlet Node Name
  {cdb6e341-e7f8-4e5a-8821-5a459bbd133c}; !- Water Outlet Node Name

OS:Node,
  {ffd45f28-bfcd-4418-82c4-afee698f2353}, !- Handle
  Node 118,                               !- Name
  {72f47746-5e53-4987-82b9-75b980d4515c}, !- Inlet Port
  {4438742c-34ef-4e36-b468-5e3337ce16c8}; !- Outlet Port

OS:Connection,
  {72f47746-5e53-4987-82b9-75b980d4515c}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  16,                                     !- Outlet Port
  {ffd45f28-bfcd-4418-82c4-afee698f2353}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68942c4d-4183-48f0-95bc-d95730a4471d}, !- Handle
  Node 119,                               !- Name
  {cdb6e341-e7f8-4e5a-8821-5a459bbd133c}, !- Inlet Port
  {ce554291-73e8-43e5-ad7f-dd9e54276fe5}; !- Outlet Port

OS:Connection,
  {4438742c-34ef-4e36-b468-5e3337ce16c8}, !- Handle
  {ffd45f28-bfcd-4418-82c4-afee698f2353}, !- Source Object
  3,                                      !- Outlet Port
  {1e99c13c-d2db-4ec7-b54a-9b35504ef4cd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cdb6e341-e7f8-4e5a-8821-5a459bbd133c}, !- Handle
  {1e99c13c-d2db-4ec7-b54a-9b35504ef4cd}, !- Source Object
  10,                                     !- Outlet Port
  {68942c4d-4183-48f0-95bc-d95730a4471d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce554291-73e8-43e5-ad7f-dd9e54276fe5}, !- Handle
  {68942c4d-4183-48f0-95bc-d95730a4471d}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f7de68db-f3e5-4563-b4cd-6a21cea9776b}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {1e99c13c-d2db-4ec7-b54a-9b35504ef4cd}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {aafff933-166b-4749-ad44-7470aa24b2f8}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {aa6a609a-fdaf-4595-b165-5f1abd73029a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {1d342475-156a-4076-b98e-b937df49f757}, !- Air Outlet Node Name
  {eb9ffd7c-ee7c-47db-ac4b-c33e6fa6fe1a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {aafff933-166b-4749-ad44-7470aa24b2f8}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {05bce3ca-436f-4056-b599-e70091518758}, !- Handle
  Node 120,                               !- Name
  {1d342475-156a-4076-b98e-b937df49f757}, !- Inlet Port
  {22c3278a-c3c9-45e2-95d4-3a64aafccc48}; !- Outlet Port

OS:Node,
  {5dddd38d-d792-426a-8c75-73dd76d81ad4}, !- Handle
  Node 121,                               !- Name
  {ba762270-94a5-461e-8b73-7459e65296e4}, !- Inlet Port
  {5f6ebffc-edd1-473f-8738-b90c230b2bc9}; !- Outlet Port

OS:Connection,
  {22c3278a-c3c9-45e2-95d4-3a64aafccc48}, !- Handle
  {05bce3ca-436f-4056-b599-e70091518758}, !- Source Object
  3,                                      !- Outlet Port
  {4c10ed72-664a-4976-9022-d7a4b27bdb50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba762270-94a5-461e-8b73-7459e65296e4}, !- Handle
  {a1884f7b-4d47-4b18-8842-c9905a552a39}, !- Source Object
  2,                                      !- Outlet Port
  {5dddd38d-d792-426a-8c75-73dd76d81ad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f6ebffc-edd1-473f-8738-b90c230b2bc9}, !- Handle
  {5dddd38d-d792-426a-8c75-73dd76d81ad4}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ae7099eb-6e36-40e2-beab-4a08f313c44a}, !- Handle
  Node 122,                               !- Name
  {6948022a-d891-497d-bd75-ec1a16821c27}, !- Inlet Port
  {eb9ffd7c-ee7c-47db-ac4b-c33e6fa6fe1a}; !- Outlet Port

OS:Connection,
  {6948022a-d891-497d-bd75-ec1a16821c27}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  16,                                     !- Outlet Port
  {ae7099eb-6e36-40e2-beab-4a08f313c44a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9ffd7c-ee7c-47db-ac4b-c33e6fa6fe1a}, !- Handle
  {ae7099eb-6e36-40e2-beab-4a08f313c44a}, !- Source Object
  3,                                      !- Outlet Port
  {aa6a609a-fdaf-4595-b165-5f1abd73029a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {1d342475-156a-4076-b98e-b937df49f757}, !- Handle
  {aa6a609a-fdaf-4595-b165-5f1abd73029a}, !- Source Object
  3,                                      !- Outlet Port
  {05bce3ca-436f-4056-b599-e70091518758}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9291e993-0339-4a58-be5e-6c8a0e047810}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {09d01f59-d209-40f3-8a69-aa5b7864b0db}, !- Water Inlet Node Name
  {8ed3df82-fc37-463d-98d3-ad59de847c46}; !- Water Outlet Node Name

OS:Node,
  {77dd09a4-997f-4a27-8573-cc9d6fef06db}, !- Handle
  Node 123,                               !- Name
  {43ae01a3-e7bc-4100-8b72-713692e38f05}, !- Inlet Port
  {09d01f59-d209-40f3-8a69-aa5b7864b0db}; !- Outlet Port

OS:Connection,
  {43ae01a3-e7bc-4100-8b72-713692e38f05}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  17,                                     !- Outlet Port
  {77dd09a4-997f-4a27-8573-cc9d6fef06db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {218b18f4-a341-4070-b836-bc9c384b2a07}, !- Handle
  Node 126,                               !- Name
  {8ed3df82-fc37-463d-98d3-ad59de847c46}, !- Inlet Port
  {01f853fa-b335-45ca-9251-9a4b351d8097}; !- Outlet Port

OS:Connection,
  {09d01f59-d209-40f3-8a69-aa5b7864b0db}, !- Handle
  {77dd09a4-997f-4a27-8573-cc9d6fef06db}, !- Source Object
  3,                                      !- Outlet Port
  {9291e993-0339-4a58-be5e-6c8a0e047810}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ed3df82-fc37-463d-98d3-ad59de847c46}, !- Handle
  {9291e993-0339-4a58-be5e-6c8a0e047810}, !- Source Object
  10,                                     !- Outlet Port
  {218b18f4-a341-4070-b836-bc9c384b2a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01f853fa-b335-45ca-9251-9a4b351d8097}, !- Handle
  {218b18f4-a341-4070-b836-bc9c384b2a07}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {61923224-1143-42f2-86bc-0895f74b235b}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {9291e993-0339-4a58-be5e-6c8a0e047810}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {f82073d3-cee5-4979-8cbd-2ef0f5cfefdd}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {9ba627b3-ccc5-44d7-86b7-9df88b9a240f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {ac1371f7-e71e-4587-95b6-cc51b31da9b1}, !- Air Outlet Node Name
  {f8196aec-10f0-4dff-b526-10d1ce89bdcd}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f82073d3-cee5-4979-8cbd-2ef0f5cfefdd}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {60e83b20-53dc-4fbb-b31b-a997c9e16fb6}, !- Handle
  Node 127,                               !- Name
  {ac1371f7-e71e-4587-95b6-cc51b31da9b1}, !- Inlet Port
  {576aabef-f1b2-44fd-a19a-891814573ce9}; !- Outlet Port

OS:Node,
  {22b9a7c3-91c0-419e-b7ee-3c26d314cd62}, !- Handle
  Node 130,                               !- Name
  {63c77c32-0680-4d1f-b65f-f5807646eae9}, !- Inlet Port
  {073c61ae-64b0-46ca-95c0-2de1d20554d7}; !- Outlet Port

OS:Connection,
  {576aabef-f1b2-44fd-a19a-891814573ce9}, !- Handle
  {60e83b20-53dc-4fbb-b31b-a997c9e16fb6}, !- Source Object
  3,                                      !- Outlet Port
  {36540b58-a7f7-4f7e-b069-6a9c0cfaf40f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c77c32-0680-4d1f-b65f-f5807646eae9}, !- Handle
  {a792af1b-6792-4758-afe0-1cade0a3f10d}, !- Source Object
  2,                                      !- Outlet Port
  {22b9a7c3-91c0-419e-b7ee-3c26d314cd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073c61ae-64b0-46ca-95c0-2de1d20554d7}, !- Handle
  {22b9a7c3-91c0-419e-b7ee-3c26d314cd62}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {51de5c50-5c37-4a14-ba96-4189bf60a597}, !- Handle
  Node 131,                               !- Name
  {5d3e07e1-834c-4b5f-aa15-0b583bbcb292}, !- Inlet Port
  {f8196aec-10f0-4dff-b526-10d1ce89bdcd}; !- Outlet Port

OS:Connection,
  {5d3e07e1-834c-4b5f-aa15-0b583bbcb292}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  17,                                     !- Outlet Port
  {51de5c50-5c37-4a14-ba96-4189bf60a597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8196aec-10f0-4dff-b526-10d1ce89bdcd}, !- Handle
  {51de5c50-5c37-4a14-ba96-4189bf60a597}, !- Source Object
  3,                                      !- Outlet Port
  {9ba627b3-ccc5-44d7-86b7-9df88b9a240f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ac1371f7-e71e-4587-95b6-cc51b31da9b1}, !- Handle
  {9ba627b3-ccc5-44d7-86b7-9df88b9a240f}, !- Source Object
  3,                                      !- Outlet Port
  {60e83b20-53dc-4fbb-b31b-a997c9e16fb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {704c2cb1-26e0-4496-9a7c-c31ae804cfbe}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {174c6994-d01e-4a80-a687-50981a80c2df}, !- Water Inlet Node Name
  {aa7b3248-f94d-4788-926a-b3d375ef60f2}; !- Water Outlet Node Name

OS:Node,
  {74b15e5f-c9b3-4d21-879d-971452d394e4}, !- Handle
  Node 132,                               !- Name
  {3653e217-5bad-4bad-957b-f41cb570f410}, !- Inlet Port
  {174c6994-d01e-4a80-a687-50981a80c2df}; !- Outlet Port

OS:Connection,
  {3653e217-5bad-4bad-957b-f41cb570f410}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  18,                                     !- Outlet Port
  {74b15e5f-c9b3-4d21-879d-971452d394e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aeb5b37b-57c8-4acf-9fd3-015fcd2b49eb}, !- Handle
  Node 133,                               !- Name
  {aa7b3248-f94d-4788-926a-b3d375ef60f2}, !- Inlet Port
  {a996550a-e6ac-4cde-8bab-387717fbe799}; !- Outlet Port

OS:Connection,
  {174c6994-d01e-4a80-a687-50981a80c2df}, !- Handle
  {74b15e5f-c9b3-4d21-879d-971452d394e4}, !- Source Object
  3,                                      !- Outlet Port
  {704c2cb1-26e0-4496-9a7c-c31ae804cfbe}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {aa7b3248-f94d-4788-926a-b3d375ef60f2}, !- Handle
  {704c2cb1-26e0-4496-9a7c-c31ae804cfbe}, !- Source Object
  10,                                     !- Outlet Port
  {aeb5b37b-57c8-4acf-9fd3-015fcd2b49eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a996550a-e6ac-4cde-8bab-387717fbe799}, !- Handle
  {aeb5b37b-57c8-4acf-9fd3-015fcd2b49eb}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9dafc217-832e-46d5-9ee7-38cc344a3ef1}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {704c2cb1-26e0-4496-9a7c-c31ae804cfbe}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {93f8dfd7-ee83-4330-b610-fd21bb23277b}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f59d1aca-b6b1-4310-9384-c211aaa8cc0e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {fdcfc1ab-9224-47d6-aabb-c986d6f17412}, !- Air Outlet Node Name
  {97138223-a3b2-46e9-8ba4-ebbe9fb66e9b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {93f8dfd7-ee83-4330-b610-fd21bb23277b}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {276cebd2-f042-456b-8bd3-fe3a80de2a5b}, !- Handle
  Node 134,                               !- Name
  {fdcfc1ab-9224-47d6-aabb-c986d6f17412}, !- Inlet Port
  {1a04413c-4b13-4a92-a465-18af6d22feaf}; !- Outlet Port

OS:Node,
  {b0df33fe-f973-4e8a-a53c-714056101974}, !- Handle
  Node 135,                               !- Name
  {b4fe0d1b-18d1-4683-9b0c-a929b87a2021}, !- Inlet Port
  {1d384103-4fab-48d9-bc47-950a9d0ef639}; !- Outlet Port

OS:Connection,
  {1a04413c-4b13-4a92-a465-18af6d22feaf}, !- Handle
  {276cebd2-f042-456b-8bd3-fe3a80de2a5b}, !- Source Object
  3,                                      !- Outlet Port
  {57161c04-3360-434d-bf90-0ca72d268df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fe0d1b-18d1-4683-9b0c-a929b87a2021}, !- Handle
  {f3f2e38b-a8e1-4a5b-ab93-4017436f298c}, !- Source Object
  2,                                      !- Outlet Port
  {b0df33fe-f973-4e8a-a53c-714056101974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d384103-4fab-48d9-bc47-950a9d0ef639}, !- Handle
  {b0df33fe-f973-4e8a-a53c-714056101974}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {2e7d18d7-3e0f-4172-a2ad-32fb1d5d0a2c}, !- Handle
  Node 136,                               !- Name
  {5ef2c61b-f877-4fa2-b91a-237c55bf382f}, !- Inlet Port
  {97138223-a3b2-46e9-8ba4-ebbe9fb66e9b}; !- Outlet Port

OS:Connection,
  {5ef2c61b-f877-4fa2-b91a-237c55bf382f}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  18,                                     !- Outlet Port
  {2e7d18d7-3e0f-4172-a2ad-32fb1d5d0a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97138223-a3b2-46e9-8ba4-ebbe9fb66e9b}, !- Handle
  {2e7d18d7-3e0f-4172-a2ad-32fb1d5d0a2c}, !- Source Object
  3,                                      !- Outlet Port
  {f59d1aca-b6b1-4310-9384-c211aaa8cc0e}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fdcfc1ab-9224-47d6-aabb-c986d6f17412}, !- Handle
  {f59d1aca-b6b1-4310-9384-c211aaa8cc0e}, !- Source Object
  3,                                      !- Outlet Port
  {276cebd2-f042-456b-8bd3-fe3a80de2a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f104c40d-ad52-472a-9ea1-de8e5bb56082}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d0a7f8c5-83a1-42e4-b0aa-231c0ad15d31}, !- Water Inlet Node Name
  {678d680f-f809-4a35-86c0-ba0f41fcb6b9}; !- Water Outlet Node Name

OS:Node,
  {c83db9e7-0c2c-4f17-a3e7-44780f3b812b}, !- Handle
  Node 137,                               !- Name
  {22544f5e-bf9a-436d-9b42-ca5555ea524e}, !- Inlet Port
  {d0a7f8c5-83a1-42e4-b0aa-231c0ad15d31}; !- Outlet Port

OS:Connection,
  {22544f5e-bf9a-436d-9b42-ca5555ea524e}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  19,                                     !- Outlet Port
  {c83db9e7-0c2c-4f17-a3e7-44780f3b812b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0b9bb06-e408-4f1c-b771-b44f2f4accfb}, !- Handle
  Node 138,                               !- Name
  {678d680f-f809-4a35-86c0-ba0f41fcb6b9}, !- Inlet Port
  {25e6039c-9c52-4c80-8827-20c2255ccf80}; !- Outlet Port

OS:Connection,
  {d0a7f8c5-83a1-42e4-b0aa-231c0ad15d31}, !- Handle
  {c83db9e7-0c2c-4f17-a3e7-44780f3b812b}, !- Source Object
  3,                                      !- Outlet Port
  {f104c40d-ad52-472a-9ea1-de8e5bb56082}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {678d680f-f809-4a35-86c0-ba0f41fcb6b9}, !- Handle
  {f104c40d-ad52-472a-9ea1-de8e5bb56082}, !- Source Object
  10,                                     !- Outlet Port
  {e0b9bb06-e408-4f1c-b771-b44f2f4accfb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25e6039c-9c52-4c80-8827-20c2255ccf80}, !- Handle
  {e0b9bb06-e408-4f1c-b771-b44f2f4accfb}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7355f740-b743-4b9c-82d7-7d6e790dd53c}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {f104c40d-ad52-472a-9ea1-de8e5bb56082}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {106ffe72-7c66-4a55-9bf0-a73bd4ba6c87}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a7a32398-28b3-4215-a9b6-46d325c243ac}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {89d742e9-4f4b-4c05-927f-6c39f8492d77}, !- Air Outlet Node Name
  {30be6b9f-d486-4791-8e5f-912794e6f106}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {106ffe72-7c66-4a55-9bf0-a73bd4ba6c87}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {40271092-d124-4bfa-b71e-269c98c445d1}, !- Handle
  Node 139,                               !- Name
  {89d742e9-4f4b-4c05-927f-6c39f8492d77}, !- Inlet Port
  {4ff15da3-8b20-4b66-a10b-78a9e1a626e7}; !- Outlet Port

OS:Node,
  {ec88f99e-8271-4955-a1b7-74a13cf9d923}, !- Handle
  Node 140,                               !- Name
  {5b4687ee-740b-4bf1-800c-8008804ccb7c}, !- Inlet Port
  {53a8b50c-f99a-4e3e-af53-20d51238acfe}; !- Outlet Port

OS:Connection,
  {4ff15da3-8b20-4b66-a10b-78a9e1a626e7}, !- Handle
  {40271092-d124-4bfa-b71e-269c98c445d1}, !- Source Object
  3,                                      !- Outlet Port
  {bf27e0e5-18a5-43bf-9ff6-8bf1aec138e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b4687ee-740b-4bf1-800c-8008804ccb7c}, !- Handle
  {5c15694b-50a9-46cd-ab26-25a0070dd398}, !- Source Object
  2,                                      !- Outlet Port
  {ec88f99e-8271-4955-a1b7-74a13cf9d923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53a8b50c-f99a-4e3e-af53-20d51238acfe}, !- Handle
  {ec88f99e-8271-4955-a1b7-74a13cf9d923}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {a8891f77-cf18-4ad3-9a1e-69d6b8c24002}, !- Handle
  Node 141,                               !- Name
  {756ed98a-2208-44ff-923c-5518e6e534d5}, !- Inlet Port
  {30be6b9f-d486-4791-8e5f-912794e6f106}; !- Outlet Port

OS:Connection,
  {756ed98a-2208-44ff-923c-5518e6e534d5}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  19,                                     !- Outlet Port
  {a8891f77-cf18-4ad3-9a1e-69d6b8c24002}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30be6b9f-d486-4791-8e5f-912794e6f106}, !- Handle
  {a8891f77-cf18-4ad3-9a1e-69d6b8c24002}, !- Source Object
  3,                                      !- Outlet Port
  {a7a32398-28b3-4215-a9b6-46d325c243ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {89d742e9-4f4b-4c05-927f-6c39f8492d77}, !- Handle
  {a7a32398-28b3-4215-a9b6-46d325c243ac}, !- Source Object
  3,                                      !- Outlet Port
  {40271092-d124-4bfa-b71e-269c98c445d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1b4c02db-5951-44a9-b8e3-15f45592779b}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7e1a1abd-a083-4427-8d9e-94ace6608e9c}, !- Water Inlet Node Name
  {18f14284-b23e-4935-9a04-de66def9cc30}; !- Water Outlet Node Name

OS:Node,
  {7e41de57-b13e-4d73-9613-026f6f76f0ed}, !- Handle
  Node 142,                               !- Name
  {810db25c-e520-4ec2-944f-9ec9373ab5fc}, !- Inlet Port
  {7e1a1abd-a083-4427-8d9e-94ace6608e9c}; !- Outlet Port

OS:Connection,
  {810db25c-e520-4ec2-944f-9ec9373ab5fc}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  20,                                     !- Outlet Port
  {7e41de57-b13e-4d73-9613-026f6f76f0ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f01b414c-c4d0-4b74-8ae1-0fc9aaa4a2e3}, !- Handle
  Node 143,                               !- Name
  {18f14284-b23e-4935-9a04-de66def9cc30}, !- Inlet Port
  {9b7e0728-5fdf-4c16-893d-7a06e85c1520}; !- Outlet Port

OS:Connection,
  {7e1a1abd-a083-4427-8d9e-94ace6608e9c}, !- Handle
  {7e41de57-b13e-4d73-9613-026f6f76f0ed}, !- Source Object
  3,                                      !- Outlet Port
  {1b4c02db-5951-44a9-b8e3-15f45592779b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {18f14284-b23e-4935-9a04-de66def9cc30}, !- Handle
  {1b4c02db-5951-44a9-b8e3-15f45592779b}, !- Source Object
  10,                                     !- Outlet Port
  {f01b414c-c4d0-4b74-8ae1-0fc9aaa4a2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b7e0728-5fdf-4c16-893d-7a06e85c1520}, !- Handle
  {f01b414c-c4d0-4b74-8ae1-0fc9aaa4a2e3}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {0fe6c108-971b-453a-8cc0-3c3c55d5522b}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {1b4c02db-5951-44a9-b8e3-15f45592779b}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bedee4d9-a0bf-49f1-8970-19546b641bb3}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a626e1d7-1027-45f8-aba5-c03ff51d8071}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {802f5f26-e5b1-429e-9f59-259ced57e26e}, !- Air Outlet Node Name
  {cefb9398-f153-46ed-995d-89c06952a342}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bedee4d9-a0bf-49f1-8970-19546b641bb3}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {d0badee9-2d61-4726-b756-ca310b4858ee}, !- Handle
  Node 144,                               !- Name
  {802f5f26-e5b1-429e-9f59-259ced57e26e}, !- Inlet Port
  {f43180ac-46fb-465b-b070-cd8a820a4081}; !- Outlet Port

OS:Node,
  {9fcf8599-2d3a-4330-a89b-d593569efb37}, !- Handle
  Node 145,                               !- Name
  {b5a639d9-a56f-49bb-8475-85239457fd34}, !- Inlet Port
  {3f1b4d09-1789-42ab-b121-a41a9393cf3c}; !- Outlet Port

OS:Connection,
  {f43180ac-46fb-465b-b070-cd8a820a4081}, !- Handle
  {d0badee9-2d61-4726-b756-ca310b4858ee}, !- Source Object
  3,                                      !- Outlet Port
  {ec1badb5-5abd-447e-9a95-f909e99099bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5a639d9-a56f-49bb-8475-85239457fd34}, !- Handle
  {a7751436-43e1-4296-b92b-07130dfa1baf}, !- Source Object
  2,                                      !- Outlet Port
  {9fcf8599-2d3a-4330-a89b-d593569efb37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1b4d09-1789-42ab-b121-a41a9393cf3c}, !- Handle
  {9fcf8599-2d3a-4330-a89b-d593569efb37}, !- Source Object
  3,                                      !- Outlet Port
  {3af78ce5-73d0-4e40-ae67-84f97c767a6b}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {091c54e4-8de6-4de1-807d-560fa982cba6}, !- Handle
  Node 146,                               !- Name
  {a6e19475-7938-42da-9591-31d545367eed}, !- Inlet Port
  {cefb9398-f153-46ed-995d-89c06952a342}; !- Outlet Port

OS:Connection,
  {a6e19475-7938-42da-9591-31d545367eed}, !- Handle
  {5ab44cb1-5c0b-4fa4-8937-774026bd98f6}, !- Source Object
  20,                                     !- Outlet Port
  {091c54e4-8de6-4de1-807d-560fa982cba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cefb9398-f153-46ed-995d-89c06952a342}, !- Handle
  {091c54e4-8de6-4de1-807d-560fa982cba6}, !- Source Object
  3,                                      !- Outlet Port
  {a626e1d7-1027-45f8-aba5-c03ff51d8071}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {802f5f26-e5b1-429e-9f59-259ced57e26e}, !- Handle
  {a626e1d7-1027-45f8-aba5-c03ff51d8071}, !- Source Object
  3,                                      !- Outlet Port
  {d0badee9-2d61-4726-b756-ca310b4858ee}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ffa9656d-09e2-4be0-85f8-7cb90b39c821}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {a9ffcc8e-769d-4c33-9a21-d242d03fc87d}, !- Availability Schedule
  {b1c568f9-4b3e-43e7-a3e1-d747ad022970}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f4ea94b2-1e7c-4d18-9b99-5ee8a5f4fd41}, !- Supply Side Inlet Node Name
  {2a3e1218-9ef6-41bc-b40f-905f2d2bdbd8}, !- Demand Side Outlet Node Name
  {4704d69a-ba8c-4807-aa22-c1d5444e3e26}, !- Demand Side Inlet Node A
  {33590db4-7356-4a25-8e61-2552282f263d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e8bdccb6-96b5-4531-ac5a-e2610ea1cc19}, !- Demand Mixer Name
  {63a04976-322a-4167-bb71-c5a99f75570a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b5285237-44c9-428f-a68e-5bac1a71a527}, !- Handle
  Node 147,                               !- Name
  {f4ea94b2-1e7c-4d18-9b99-5ee8a5f4fd41}, !- Inlet Port
  {f8a0c114-4f14-408b-9e2a-9c8d2b7614f8}; !- Outlet Port

OS:Node,
  {ac367563-27d1-4c7a-a077-aa101aba8a59}, !- Handle
  Node 148,                               !- Name
  {300a79ec-82eb-4ef4-b138-57a74743cc2e}, !- Inlet Port
  {33590db4-7356-4a25-8e61-2552282f263d}; !- Outlet Port

OS:Connection,
  {f4ea94b2-1e7c-4d18-9b99-5ee8a5f4fd41}, !- Handle
  {ffa9656d-09e2-4be0-85f8-7cb90b39c821}, !- Source Object
  9,                                      !- Outlet Port
  {b5285237-44c9-428f-a68e-5bac1a71a527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33590db4-7356-4a25-8e61-2552282f263d}, !- Handle
  {ac367563-27d1-4c7a-a077-aa101aba8a59}, !- Source Object
  3,                                      !- Outlet Port
  {ffa9656d-09e2-4be0-85f8-7cb90b39c821}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {49303265-26fe-4072-919c-807dac6fafa4}, !- Handle
  Node 149,                               !- Name
  {4704d69a-ba8c-4807-aa22-c1d5444e3e26}, !- Inlet Port
  {50b70d93-92dc-42f5-96b7-a1b66af7f1fa}; !- Outlet Port

OS:Node,
  {ee7ab89b-669d-4caa-ae31-f0188514ae82}, !- Handle
  Node 150,                               !- Name
  {0213fce6-7e3e-4e49-acc0-9ce0dca3de89}, !- Inlet Port
  {2a3e1218-9ef6-41bc-b40f-905f2d2bdbd8}; !- Outlet Port

OS:Node,
  {180e0ca2-46c8-4a8c-acd7-ef12e053eec6}, !- Handle
  Node 151,                               !- Name
  {bc9f25c8-9554-4284-8a12-92e470d10a1e}, !- Inlet Port
  {f082f67a-84c7-4d30-9c8e-a67728fa33c5}; !- Outlet Port

OS:Connection,
  {4704d69a-ba8c-4807-aa22-c1d5444e3e26}, !- Handle
  {ffa9656d-09e2-4be0-85f8-7cb90b39c821}, !- Source Object
  11,                                     !- Outlet Port
  {49303265-26fe-4072-919c-807dac6fafa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a3e1218-9ef6-41bc-b40f-905f2d2bdbd8}, !- Handle
  {ee7ab89b-669d-4caa-ae31-f0188514ae82}, !- Source Object
  3,                                      !- Outlet Port
  {ffa9656d-09e2-4be0-85f8-7cb90b39c821}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63a04976-322a-4167-bb71-c5a99f75570a}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {50b70d93-92dc-42f5-96b7-a1b66af7f1fa}, !- Inlet Node Name
  {93d0218a-af3a-4675-b655-93df451ef319}, !- Outlet Node Name 1
  {f9cf0511-ed36-4ce4-9e4a-cef49ac1c93a}, !- Outlet Node Name 2
  {3a62dad6-58d3-46a6-9f8b-0bf0a705d741}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {e8bdccb6-96b5-4531-ac5a-e2610ea1cc19}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0213fce6-7e3e-4e49-acc0-9ce0dca3de89}, !- Outlet Node Name
  {16a02583-3c52-4fe7-a79e-d39de6c1e306}, !- Inlet Node Name 1
  {5e6028a7-6331-4573-82cf-373b71b83db2}, !- Inlet Node Name 2
  {728aa165-7857-4db1-b322-727f57cafa1d}; !- Inlet Node Name 3

OS:Connection,
  {50b70d93-92dc-42f5-96b7-a1b66af7f1fa}, !- Handle
  {49303265-26fe-4072-919c-807dac6fafa4}, !- Source Object
  3,                                      !- Outlet Port
  {63a04976-322a-4167-bb71-c5a99f75570a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0213fce6-7e3e-4e49-acc0-9ce0dca3de89}, !- Handle
  {e8bdccb6-96b5-4531-ac5a-e2610ea1cc19}, !- Source Object
  2,                                      !- Outlet Port
  {ee7ab89b-669d-4caa-ae31-f0188514ae82}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6e53cf87-fc08-4995-9ba0-2fed3768f6cb}, !- Handle
  {ffa9656d-09e2-4be0-85f8-7cb90b39c821}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1c568f9-4b3e-43e7-a3e1-d747ad022970}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {8e7f3d77-8e58-4029-af3a-371afcb781de}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {1d0f7baf-bcb7-415a-938f-7e5630f016b6}, !- Handle
  Fan On Off 1,                           !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0bce3104-c483-43c9-b62e-b9dae3a89e8f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e70b8883-c988-444d-aed5-63541c66c963}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0bce3104-c483-43c9-b62e-b9dae3a89e8f}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e70b8883-c988-444d-aed5-63541c66c963}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5798880d-aab9-4f8b-9a64-bc43f38ecd64}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db56ac8c-26df-4495-9def-1e7dfc723ce7}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e89776fa-0f88-4522-b581-53780db7080e}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {baad5ab8-7f8d-4f62-93d7-8b59cdb38537}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {30e15db0-fc5b-4967-bacf-1632debbd978}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {fb95d668-67af-4960-a8ff-3960e271dd3b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 30kBtu/hr 10.0EER, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {29f2267f-2eb6-49f1-9cdf-230fa2e141df}, !- Total Cooling Capacity Function of Temperature Curve Name
  {7456022c-bb75-4306-befc-7d8d228d4daf}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {f1188ac2-f04a-400c-a8a8-63be5dc811aa}, !- Energy Input Ratio Function of Temperature Curve Name
  {e6010167-38cd-4899-9e32-633777d9292d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {7a7fa53f-9f1b-4389-b63a-98c1c1302588}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {8ad5af4b-3e3b-498c-8217-c7aa25bfd14c}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {15e0d4f0-c7aa-4af4-9879-b28cf82feda1}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {1fa45cab-4d69-47d5-8fa1-6fff30db8bef}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {32572c09-71fe-45c0-aa57-9b7fe6681692}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6b904e06-e8a0-484d-8a2c-f1d174be47c9}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {0541b00a-215a-40f7-bbc6-2e7009550196}, !- Handle
  CoilHeatingDXSingleSpeed_dx 1 22 Clg kBtu/hr 3.1COPH, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  6463.15530679245,                       !- Rated Total Heating Capacity {W}
  3.30231800875813,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e6b5f979-ff7a-4248-b9a0-4d37fe940a89}, !- Total Heating Capacity Function of Temperature Curve Name
  {651c6a1e-f5b9-4624-b72b-9dbd2b3609d0}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {7a27ebdb-d553-4037-a43f-c006c8ac6734}, !- Energy Input Ratio Function of Temperature Curve Name
  {6f0317fa-3f5b-4005-b785-83a384ff4a49}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {5fbb6451-37e1-4e7e-b112-e92078ee4b15}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {2bca85f5-2aef-4c98-b7bf-03b27bd9e282}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a9ffcc8e-769d-4c33-9a21-d242d03fc87d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {93bff432-8932-47f1-b845-7625cdeb1fea}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {93bff432-8932-47f1-b845-7625cdeb1fea}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c774966-c19f-4a77-9dfc-bcb5d7a2ca90}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {2bca85f5-2aef-4c98-b7bf-03b27bd9e282}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {79f19ea9-f862-447e-b64f-0e0a9248650c}, !- Mixed Air Node Name
  {08cb2114-969f-4da0-a40e-31281c0aad3a}, !- Outdoor Air Stream Node Name
  {7489c3b0-4c38-4469-9de9-2fecfdc6badc}, !- Relief Air Stream Node Name
  {f8a0c114-4f14-408b-9e2a-9c8d2b7614f8}; !- Return Air Stream Node Name

OS:Node,
  {27aa0aba-23eb-4cfc-ac7f-641edaa6e7c6}, !- Handle
  Node 152,                               !- Name
  ,                                       !- Inlet Port
  {08cb2114-969f-4da0-a40e-31281c0aad3a}; !- Outlet Port

OS:Connection,
  {08cb2114-969f-4da0-a40e-31281c0aad3a}, !- Handle
  {27aa0aba-23eb-4cfc-ac7f-641edaa6e7c6}, !- Source Object
  3,                                      !- Outlet Port
  {0c774966-c19f-4a77-9dfc-bcb5d7a2ca90}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c60d70af-b057-41cc-9389-24225dd42b13}, !- Handle
  Node 153,                               !- Name
  {7489c3b0-4c38-4469-9de9-2fecfdc6badc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7489c3b0-4c38-4469-9de9-2fecfdc6badc}, !- Handle
  {0c774966-c19f-4a77-9dfc-bcb5d7a2ca90}, !- Source Object
  7,                                      !- Outlet Port
  {c60d70af-b057-41cc-9389-24225dd42b13}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Gas,
  {c7b86176-dcb2-4999-9290-d34214edb289}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {0eb93e62-ef69-414d-8430-e7c8abfbe0c6}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G ASHP, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {d5387cfa-8a0b-49cf-b097-8d3fd3c4e667}, !- Air Inlet Node Name
  {300a79ec-82eb-4ef4-b138-57a74743cc2e}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- Controlling Zone or Thermostat Location
  {1d0f7baf-bcb7-415a-938f-7e5630f016b6}, !- Supply Air Fan Name
  {0541b00a-215a-40f7-bbc6-2e7009550196}, !- Heating Coil Name
  {fb95d668-67af-4960-a8ff-3960e271dd3b}, !- Cooling Coil Name
  {c7b86176-dcb2-4999-9290-d34214edb289}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {a9ffcc8e-769d-4c33-9a21-d242d03fc87d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {300a79ec-82eb-4ef4-b138-57a74743cc2e}, !- Handle
  {0eb93e62-ef69-414d-8430-e7c8abfbe0c6}, !- Source Object
  4,                                      !- Outlet Port
  {ac367563-27d1-4c7a-a077-aa101aba8a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a89ebe4-6c1d-444e-a3ad-184e032bde30}, !- Handle
  Node 154,                               !- Name
  {79f19ea9-f862-447e-b64f-0e0a9248650c}, !- Inlet Port
  {d5387cfa-8a0b-49cf-b097-8d3fd3c4e667}; !- Outlet Port

OS:Connection,
  {f8a0c114-4f14-408b-9e2a-9c8d2b7614f8}, !- Handle
  {b5285237-44c9-428f-a68e-5bac1a71a527}, !- Source Object
  3,                                      !- Outlet Port
  {0c774966-c19f-4a77-9dfc-bcb5d7a2ca90}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {79f19ea9-f862-447e-b64f-0e0a9248650c}, !- Handle
  {0c774966-c19f-4a77-9dfc-bcb5d7a2ca90}, !- Source Object
  5,                                      !- Outlet Port
  {5a89ebe4-6c1d-444e-a3ad-184e032bde30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5387cfa-8a0b-49cf-b097-8d3fd3c4e667}, !- Handle
  {5a89ebe4-6c1d-444e-a3ad-184e032bde30}, !- Source Object
  3,                                      !- Outlet Port
  {0eb93e62-ef69-414d-8430-e7c8abfbe0c6}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {463e1ae0-50db-4e5d-8ced-9dc62330fb5b}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b6fd0146-a5cf-4386-9ddd-96dd3f9b8046}, !- Control Zone Name
  {ac367563-27d1-4c7a-a077-aa101aba8a59}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {17ed03e7-1ecd-41b6-a946-90985790a485}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {36ed46ee-c290-436c-8207-43347b5b07a5}, !- Water Inlet Node Name
  {a3e49612-f495-4e86-bc3f-b120da2ae5bc}; !- Water Outlet Node Name

OS:Node,
  {930dc77b-d17b-45db-947e-d77788eb0e8c}, !- Handle
  Node 155,                               !- Name
  {d6dd7e9a-52fc-4074-b463-3f1ca0dfb0a1}, !- Inlet Port
  {36ed46ee-c290-436c-8207-43347b5b07a5}; !- Outlet Port

OS:Connection,
  {d6dd7e9a-52fc-4074-b463-3f1ca0dfb0a1}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  21,                                     !- Outlet Port
  {930dc77b-d17b-45db-947e-d77788eb0e8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d926ef3-dbe8-4d18-b021-9c0ef19e4805}, !- Handle
  Node 156,                               !- Name
  {a3e49612-f495-4e86-bc3f-b120da2ae5bc}, !- Inlet Port
  {54b617ac-1d26-46da-bcab-4ef830baadf4}; !- Outlet Port

OS:Connection,
  {36ed46ee-c290-436c-8207-43347b5b07a5}, !- Handle
  {930dc77b-d17b-45db-947e-d77788eb0e8c}, !- Source Object
  3,                                      !- Outlet Port
  {17ed03e7-1ecd-41b6-a946-90985790a485}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a3e49612-f495-4e86-bc3f-b120da2ae5bc}, !- Handle
  {17ed03e7-1ecd-41b6-a946-90985790a485}, !- Source Object
  10,                                     !- Outlet Port
  {4d926ef3-dbe8-4d18-b021-9c0ef19e4805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b617ac-1d26-46da-bcab-4ef830baadf4}, !- Handle
  {4d926ef3-dbe8-4d18-b021-9c0ef19e4805}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5d33d889-adca-43e9-a3dd-adb7096e268d}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {17ed03e7-1ecd-41b6-a946-90985790a485}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c7dfbcf6-1979-4f5b-9f7d-384e4a6751df}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {2cab75df-91b3-45a3-a4df-0f08feb6381a}, !- Air Inlet Node Name
  {bc9f25c8-9554-4284-8a12-92e470d10a1e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {283ebaab-31bf-4276-818b-2641518fd578}, !- Handle
  Node 157,                               !- Name
  {c90a350c-8f2e-4172-b8f8-60e959fd1b97}, !- Inlet Port
  {16a02583-3c52-4fe7-a79e-d39de6c1e306}; !- Outlet Port

OS:Connection,
  {f082f67a-84c7-4d30-9c8e-a67728fa33c5}, !- Handle
  {180e0ca2-46c8-4a8c-acd7-ef12e053eec6}, !- Source Object
  3,                                      !- Outlet Port
  {0f6db68c-b707-4cc9-bf9c-543ff1174f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90a350c-8f2e-4172-b8f8-60e959fd1b97}, !- Handle
  {d9fa1d6b-a5b5-480f-877f-5ae92c4d7106}, !- Source Object
  2,                                      !- Outlet Port
  {283ebaab-31bf-4276-818b-2641518fd578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a02583-3c52-4fe7-a79e-d39de6c1e306}, !- Handle
  {283ebaab-31bf-4276-818b-2641518fd578}, !- Source Object
  3,                                      !- Outlet Port
  {e8bdccb6-96b5-4531-ac5a-e2610ea1cc19}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {81d68797-8089-45cf-84cf-88569a7889f4}, !- Handle
  Node 158,                               !- Name
  {93d0218a-af3a-4675-b655-93df451ef319}, !- Inlet Port
  {2cab75df-91b3-45a3-a4df-0f08feb6381a}; !- Outlet Port

OS:Connection,
  {93d0218a-af3a-4675-b655-93df451ef319}, !- Handle
  {63a04976-322a-4167-bb71-c5a99f75570a}, !- Source Object
  3,                                      !- Outlet Port
  {81d68797-8089-45cf-84cf-88569a7889f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cab75df-91b3-45a3-a4df-0f08feb6381a}, !- Handle
  {81d68797-8089-45cf-84cf-88569a7889f4}, !- Source Object
  3,                                      !- Outlet Port
  {c7dfbcf6-1979-4f5b-9f7d-384e4a6751df}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bc9f25c8-9554-4284-8a12-92e470d10a1e}, !- Handle
  {c7dfbcf6-1979-4f5b-9f7d-384e4a6751df}, !- Source Object
  4,                                      !- Outlet Port
  {180e0ca2-46c8-4a8c-acd7-ef12e053eec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {5149716c-a526-4645-84e7-5114f895c458}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e2e26c6a-289d-495d-be52-76a2b8b98fe5}, !- Water Inlet Node Name
  {433ecf06-70d8-4c75-a246-395600bd8972}; !- Water Outlet Node Name

OS:Node,
  {c1670598-bab8-400e-95f8-d0faae3a4c0c}, !- Handle
  Node 159,                               !- Name
  {81db7d93-7a91-403e-8380-992a39477c07}, !- Inlet Port
  {e2e26c6a-289d-495d-be52-76a2b8b98fe5}; !- Outlet Port

OS:Connection,
  {81db7d93-7a91-403e-8380-992a39477c07}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  22,                                     !- Outlet Port
  {c1670598-bab8-400e-95f8-d0faae3a4c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df3ceace-8ce0-4f29-ad13-b69b2764d6bf}, !- Handle
  Node 160,                               !- Name
  {433ecf06-70d8-4c75-a246-395600bd8972}, !- Inlet Port
  {201c932f-f912-41b7-a5cc-ffcfcfebb37b}; !- Outlet Port

OS:Connection,
  {e2e26c6a-289d-495d-be52-76a2b8b98fe5}, !- Handle
  {c1670598-bab8-400e-95f8-d0faae3a4c0c}, !- Source Object
  3,                                      !- Outlet Port
  {5149716c-a526-4645-84e7-5114f895c458}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {433ecf06-70d8-4c75-a246-395600bd8972}, !- Handle
  {5149716c-a526-4645-84e7-5114f895c458}, !- Source Object
  10,                                     !- Outlet Port
  {df3ceace-8ce0-4f29-ad13-b69b2764d6bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {201c932f-f912-41b7-a5cc-ffcfcfebb37b}, !- Handle
  {df3ceace-8ce0-4f29-ad13-b69b2764d6bf}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {05dd0de8-8299-42b5-b1e7-f4d3d6e262e7}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {5149716c-a526-4645-84e7-5114f895c458}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86305397-bd0d-40a2-acc0-b541f791b691}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {833f1f11-8b2a-47f8-9450-28d8c0972720}, !- Air Inlet Node Name
  {41c3ec83-2c0f-41c6-bafc-1fdd26d791ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aca02357-d1c7-4228-86e8-e663dc2dd163}, !- Handle
  Node 161,                               !- Name
  {41c3ec83-2c0f-41c6-bafc-1fdd26d791ec}, !- Inlet Port
  {0944d816-0054-4216-a957-28d0ea66533f}; !- Outlet Port

OS:Node,
  {3c771023-04c2-49c7-926a-80daa19b94f4}, !- Handle
  Node 162,                               !- Name
  {7b6f3f49-cfba-4202-a88f-c164e42d7684}, !- Inlet Port
  {5e6028a7-6331-4573-82cf-373b71b83db2}; !- Outlet Port

OS:Connection,
  {0944d816-0054-4216-a957-28d0ea66533f}, !- Handle
  {aca02357-d1c7-4228-86e8-e663dc2dd163}, !- Source Object
  3,                                      !- Outlet Port
  {7ec236da-9b4b-434a-97c4-10ea97398439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6f3f49-cfba-4202-a88f-c164e42d7684}, !- Handle
  {7cd0675e-f70e-4529-8c65-5aa393327601}, !- Source Object
  2,                                      !- Outlet Port
  {3c771023-04c2-49c7-926a-80daa19b94f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e6028a7-6331-4573-82cf-373b71b83db2}, !- Handle
  {3c771023-04c2-49c7-926a-80daa19b94f4}, !- Source Object
  3,                                      !- Outlet Port
  {e8bdccb6-96b5-4531-ac5a-e2610ea1cc19}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {fa85d899-44b6-4786-b9e2-767b97deefe7}, !- Handle
  Node 163,                               !- Name
  {f9cf0511-ed36-4ce4-9e4a-cef49ac1c93a}, !- Inlet Port
  {833f1f11-8b2a-47f8-9450-28d8c0972720}; !- Outlet Port

OS:Connection,
  {f9cf0511-ed36-4ce4-9e4a-cef49ac1c93a}, !- Handle
  {63a04976-322a-4167-bb71-c5a99f75570a}, !- Source Object
  4,                                      !- Outlet Port
  {fa85d899-44b6-4786-b9e2-767b97deefe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833f1f11-8b2a-47f8-9450-28d8c0972720}, !- Handle
  {fa85d899-44b6-4786-b9e2-767b97deefe7}, !- Source Object
  3,                                      !- Outlet Port
  {86305397-bd0d-40a2-acc0-b541f791b691}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {41c3ec83-2c0f-41c6-bafc-1fdd26d791ec}, !- Handle
  {86305397-bd0d-40a2-acc0-b541f791b691}, !- Source Object
  4,                                      !- Outlet Port
  {aca02357-d1c7-4228-86e8-e663dc2dd163}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e167db6f-69e4-4f50-9639-4527eed5b7d4}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {54133239-5d03-4210-bd6b-608934778276}, !- Water Inlet Node Name
  {689fe4cd-08c3-4f68-8a8e-368a57b722ff}; !- Water Outlet Node Name

OS:Node,
  {b98aafe1-aee5-447b-9a15-206ba4ef4858}, !- Handle
  Node 164,                               !- Name
  {ac832d8b-ec7d-4f55-aeeb-0b4c6a9a10c9}, !- Inlet Port
  {54133239-5d03-4210-bd6b-608934778276}; !- Outlet Port

OS:Connection,
  {ac832d8b-ec7d-4f55-aeeb-0b4c6a9a10c9}, !- Handle
  {6dbf6ee7-96da-44b6-b120-dbfec8c8877d}, !- Source Object
  23,                                     !- Outlet Port
  {b98aafe1-aee5-447b-9a15-206ba4ef4858}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9555fa0-5cf1-4192-9078-3472ecb1e8ec}, !- Handle
  Node 165,                               !- Name
  {689fe4cd-08c3-4f68-8a8e-368a57b722ff}, !- Inlet Port
  {349aacfe-33aa-4bd3-a44c-a93bc2cd8a0e}; !- Outlet Port

OS:Connection,
  {54133239-5d03-4210-bd6b-608934778276}, !- Handle
  {b98aafe1-aee5-447b-9a15-206ba4ef4858}, !- Source Object
  3,                                      !- Outlet Port
  {e167db6f-69e4-4f50-9639-4527eed5b7d4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {689fe4cd-08c3-4f68-8a8e-368a57b722ff}, !- Handle
  {e167db6f-69e4-4f50-9639-4527eed5b7d4}, !- Source Object
  10,                                     !- Outlet Port
  {e9555fa0-5cf1-4192-9078-3472ecb1e8ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {349aacfe-33aa-4bd3-a44c-a93bc2cd8a0e}, !- Handle
  {e9555fa0-5cf1-4192-9078-3472ecb1e8ec}, !- Source Object
  3,                                      !- Outlet Port
  {bc6eebbb-08ac-4e4f-9cfa-802097c4c09b}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c38460fb-e305-472e-a16a-6d0bb661f1fc}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {e167db6f-69e4-4f50-9639-4527eed5b7d4}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8aaf6efe-fd21-43fc-b73e-7d199eaf21e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Availability Schedule Name
  {1bfd004e-19b3-4643-8bb2-c4fdc9c0baf1}, !- Air Inlet Node Name
  {b5028f9e-32c4-4ce9-91d1-c83a563a32bb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc11dd42-203b-4000-8683-3e069dee19b0}, !- Handle
  Node 166,                               !- Name
  {b5028f9e-32c4-4ce9-91d1-c83a563a32bb}, !- Inlet Port
  {38cd5158-c2a5-4266-851e-cc3aaec28804}; !- Outlet Port

OS:Node,
  {ff5382db-f55d-48b4-9ab0-5ededa2f7dba}, !- Handle
  Node 167,                               !- Name
  {018093e0-ebb5-425b-92a0-41a162d055ef}, !- Inlet Port
  {728aa165-7857-4db1-b322-727f57cafa1d}; !- Outlet Port

OS:Connection,
  {38cd5158-c2a5-4266-851e-cc3aaec28804}, !- Handle
  {cc11dd42-203b-4000-8683-3e069dee19b0}, !- Source Object
  3,                                      !- Outlet Port
  {bd726429-840d-41e4-a28a-2fdeaa03bdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018093e0-ebb5-425b-92a0-41a162d055ef}, !- Handle
  {78122e20-6163-4520-89fa-191d160c6435}, !- Source Object
  2,                                      !- Outlet Port
  {ff5382db-f55d-48b4-9ab0-5ededa2f7dba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {728aa165-7857-4db1-b322-727f57cafa1d}, !- Handle
  {ff5382db-f55d-48b4-9ab0-5ededa2f7dba}, !- Source Object
  3,                                      !- Outlet Port
  {e8bdccb6-96b5-4531-ac5a-e2610ea1cc19}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2f75894c-8a67-4eb1-8d7e-491b331014df}, !- Handle
  Node 168,                               !- Name
  {3a62dad6-58d3-46a6-9f8b-0bf0a705d741}, !- Inlet Port
  {1bfd004e-19b3-4643-8bb2-c4fdc9c0baf1}; !- Outlet Port

OS:Connection,
  {3a62dad6-58d3-46a6-9f8b-0bf0a705d741}, !- Handle
  {63a04976-322a-4167-bb71-c5a99f75570a}, !- Source Object
  5,                                      !- Outlet Port
  {2f75894c-8a67-4eb1-8d7e-491b331014df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bfd004e-19b3-4643-8bb2-c4fdc9c0baf1}, !- Handle
  {2f75894c-8a67-4eb1-8d7e-491b331014df}, !- Source Object
  3,                                      !- Outlet Port
  {8aaf6efe-fd21-43fc-b73e-7d199eaf21e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b5028f9e-32c4-4ce9-91d1-c83a563a32bb}, !- Handle
  {8aaf6efe-fd21-43fc-b73e-7d199eaf21e6}, !- Source Object
  4,                                      !- Outlet Port
  {cc11dd42-203b-4000-8683-3e069dee19b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {13029897-b3af-4534-b9b7-5bbdec951d04}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {ec1ef069-b9a4-4006-b8df-6891d74676c1}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {c6be9c57-0c4d-4e2a-99e8-bbc5d4eb78dc}, !- Plant Side Inlet Node Name
  {4ea5fa52-4d06-4160-9548-2907ec07dfd8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {434fe44f-59dc-4979-af48-cc83c05793b9}, !- Demand Side Inlet Node Name
  {f1e1fe4c-15df-4aad-b2b1-a28431b1f230}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {714ebd93-9be9-47f0-9001-182d9d1a046e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Demand Mixer Name
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Demand Splitter Name
  {ed6508d0-c5ce-4e5d-ba86-460665b99cc4}, !- Supply Mixer Name
  {999de735-b830-4c3b-81fb-cc18df6a330f}; !- Supply Splitter Name

OS:Node,
  {33d8537b-8e0a-4462-9ebc-e00bc61f22b3}, !- Handle
  Node 169,                               !- Name
  {c6be9c57-0c4d-4e2a-99e8-bbc5d4eb78dc}, !- Inlet Port
  {287f2b7c-3ef9-4995-be8d-65a76ed6f619}; !- Outlet Port

OS:Node,
  {ec1ef069-b9a4-4006-b8df-6891d74676c1}, !- Handle
  Node 170,                               !- Name
  {3a6ce3f8-7246-4997-8ba1-ebda9ee2fb4c}, !- Inlet Port
  {4ea5fa52-4d06-4160-9548-2907ec07dfd8}; !- Outlet Port

OS:Node,
  {7f6a9876-854d-4bc4-9c9e-d3dc29912ddf}, !- Handle
  Node 171,                               !- Name
  {0f5d7c39-e272-4bf4-b8e6-5c665eb370f2}, !- Inlet Port
  {112d3fad-01ef-45b9-a10e-532f97e535d4}; !- Outlet Port

OS:Connector:Mixer,
  {ed6508d0-c5ce-4e5d-ba86-460665b99cc4}, !- Handle
  Connector Mixer 3,                      !- Name
  {b87935dc-85d0-4ea9-acd1-ee130d5d3e5c}, !- Outlet Branch Name
  {b36c5489-5527-434e-8a3a-630fb0c243a8}, !- Inlet Branch Name 1
  {aef8436e-5ed3-44dc-891f-2a2764a88f73}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {999de735-b830-4c3b-81fb-cc18df6a330f}, !- Handle
  Connector Splitter 3,                   !- Name
  {8b265d9f-f678-4997-9b37-2c532675c7cd}, !- Inlet Branch Name
  {0f5d7c39-e272-4bf4-b8e6-5c665eb370f2}, !- Outlet Branch Name 1
  {e0850ef8-94f5-4a38-a25c-ab7f162c5752}; !- Outlet Branch Name 2

OS:Connection,
  {c6be9c57-0c4d-4e2a-99e8-bbc5d4eb78dc}, !- Handle
  {13029897-b3af-4534-b9b7-5bbdec951d04}, !- Source Object
  14,                                     !- Outlet Port
  {33d8537b-8e0a-4462-9ebc-e00bc61f22b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f5d7c39-e272-4bf4-b8e6-5c665eb370f2}, !- Handle
  {999de735-b830-4c3b-81fb-cc18df6a330f}, !- Source Object
  3,                                      !- Outlet Port
  {7f6a9876-854d-4bc4-9c9e-d3dc29912ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ea5fa52-4d06-4160-9548-2907ec07dfd8}, !- Handle
  {ec1ef069-b9a4-4006-b8df-6891d74676c1}, !- Source Object
  3,                                      !- Outlet Port
  {13029897-b3af-4534-b9b7-5bbdec951d04}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {05582813-6d66-41fb-8a54-71a83f54e32a}, !- Handle
  Node 172,                               !- Name
  {434fe44f-59dc-4979-af48-cc83c05793b9}, !- Inlet Port
  {49868cd7-539b-4043-a8fb-c6625fc1eb49}; !- Outlet Port

OS:Node,
  {c613a89c-67f7-4610-830a-476466a42810}, !- Handle
  Node 173,                               !- Name
  {85192989-c95a-4331-a6f5-c900acc648f5}, !- Inlet Port
  {f1e1fe4c-15df-4aad-b2b1-a28431b1f230}; !- Outlet Port

OS:Node,
  {418eeab1-0072-4623-be14-500d3d4b58fa}, !- Handle
  Node 174,                               !- Name
  {c526b215-0a51-442a-9a59-3a6d9047f915}, !- Inlet Port
  {0709e87d-9c04-41d2-8c37-8b648533ed21}; !- Outlet Port

OS:Connector:Mixer,
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Handle
  Connector Mixer 4,                      !- Name
  {40a732c4-f1cc-4352-b79f-50bfe5971fb8}, !- Outlet Branch Name
  {610e7abb-dcb3-43fd-9443-1aad7710ec60}, !- Inlet Branch Name 1
  {06d4443d-774f-4762-b8c7-56c480900346}, !- Inlet Branch Name 2
  {880d5b25-d73f-42eb-9b06-360545ca4ea4}, !- Inlet Branch Name 3
  {187258cf-0dc3-4d03-ac5a-8bb25a56a041}, !- Inlet Branch Name 4
  {1069bbe8-171c-4866-b30c-e57f1cfcee71}, !- Inlet Branch Name 5
  {107473b8-1820-4457-b28f-1855c505326c}, !- Inlet Branch Name 6
  {0aafe8ec-7e56-490f-bfa9-2e8a44433e99}, !- Inlet Branch Name 7
  {28867ed7-724c-493b-9bd9-118228f6bbab}, !- Inlet Branch Name 8
  {2ceb937d-ca98-4f96-b6f7-cb5e62b8df22}, !- Inlet Branch Name 9
  {5ad24495-bd4e-4d08-baf4-96a7ae2d7691}, !- Inlet Branch Name 10
  {59647627-7625-4418-933a-f991e95830b1}, !- Inlet Branch Name 11
  {a85a9442-5a41-400f-ad74-d0aa6a254427}, !- Inlet Branch Name 12
  {82401bb2-8c40-442c-8670-fde5fa38f07a}, !- Inlet Branch Name 13
  {5411c4b0-a4c5-409b-a8c9-2afe5c7b942e}, !- Inlet Branch Name 14
  {3a62292b-ff18-4595-8dce-9c5c760504d0}, !- Inlet Branch Name 15
  {43e29e45-828b-4066-951d-63d89b538c08}, !- Inlet Branch Name 16
  {21ee6620-b90f-46b5-89ca-89d6c9dd6056}, !- Inlet Branch Name 17
  {c64b5edd-6efd-4983-a206-f1e963c3e744}, !- Inlet Branch Name 18
  {4d9796e5-3787-4132-a9b4-39373c2c548f}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Handle
  Connector Splitter 4,                   !- Name
  {49868cd7-539b-4043-a8fb-c6625fc1eb49}, !- Inlet Branch Name
  {c526b215-0a51-442a-9a59-3a6d9047f915}, !- Outlet Branch Name 1
  {c997ae72-24f2-44a8-a4d9-992e97a12fc1}, !- Outlet Branch Name 2
  {c707f586-b59e-496f-80cc-583582e28b61}, !- Outlet Branch Name 3
  {ffecaa1e-5167-4ed8-b3e3-e4b90631f90f}, !- Outlet Branch Name 4
  {849948ea-65a0-4a36-b81f-cdc6cba27344}, !- Outlet Branch Name 5
  {1636eabd-86cf-449b-ad6c-a1f7c84a6639}, !- Outlet Branch Name 6
  {c1311340-95cb-4088-87c1-ba7a3b77b5a4}, !- Outlet Branch Name 7
  {47bdf4c2-816a-498f-ab3b-922e990d7c23}, !- Outlet Branch Name 8
  {ba2bc061-86d7-4ec3-bd26-b31aceca8acb}, !- Outlet Branch Name 9
  {c5369808-d55d-4b6f-bc17-33556aa0033e}, !- Outlet Branch Name 10
  {7ba0a94f-f3ef-4bbf-a6de-f04c9b086a96}, !- Outlet Branch Name 11
  {2310930e-2018-4e5b-87dc-613235c9b8e2}, !- Outlet Branch Name 12
  {d7b29599-0cc0-453c-98f2-16df1dec7a08}, !- Outlet Branch Name 13
  {22c503aa-b6bf-4cab-9890-282de2da1a76}, !- Outlet Branch Name 14
  {5b791188-9d0e-45c8-8d16-66bee6ed5bf8}, !- Outlet Branch Name 15
  {60a21985-b8df-4a5f-af5b-16638ff43ddf}, !- Outlet Branch Name 16
  {681995be-5cf3-4d9a-946c-f1421967b7c4}, !- Outlet Branch Name 17
  {6cd9614e-e8a1-4fd8-a1fc-4db00551f672}, !- Outlet Branch Name 18
  {f39c6a8f-3aa7-4567-b9fa-155d4b162f21}; !- Outlet Branch Name 19

OS:Connection,
  {434fe44f-59dc-4979-af48-cc83c05793b9}, !- Handle
  {13029897-b3af-4534-b9b7-5bbdec951d04}, !- Source Object
  17,                                     !- Outlet Port
  {05582813-6d66-41fb-8a54-71a83f54e32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49868cd7-539b-4043-a8fb-c6625fc1eb49}, !- Handle
  {05582813-6d66-41fb-8a54-71a83f54e32a}, !- Source Object
  3,                                      !- Outlet Port
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c526b215-0a51-442a-9a59-3a6d9047f915}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  3,                                      !- Outlet Port
  {418eeab1-0072-4623-be14-500d3d4b58fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e1fe4c-15df-4aad-b2b1-a28431b1f230}, !- Handle
  {c613a89c-67f7-4610-830a-476466a42810}, !- Source Object
  3,                                      !- Outlet Port
  {13029897-b3af-4534-b9b7-5bbdec951d04}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {9282cf4c-fef4-4954-8622-1e0a121f0d6f}, !- Handle
  {13029897-b3af-4534-b9b7-5bbdec951d04}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {714ebd93-9be9-47f0-9001-182d9d1a046e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {6b05b16d-f646-4e92-a88f-bb62e4c43090}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {f2fcdb15-5c0b-4a40-a509-785214886c74}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {6b05b16d-f646-4e92-a88f-bb62e4c43090}, !- Schedule Type Limits Name
  {97645963-41a2-4ef2-866c-36cc039a9695}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97645963-41a2-4ef2-866c-36cc039a9695}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {6b05b16d-f646-4e92-a88f-bb62e4c43090}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3627941a-e702-4b6a-9aa7-e525c48ecfc6}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {f2fcdb15-5c0b-4a40-a509-785214886c74}, !- Schedule Name
  {ec1ef069-b9a4-4006-b8df-6891d74676c1}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0b2a9a98-dcc3-4651-b968-c41d01802816}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {287f2b7c-3ef9-4995-be8d-65a76ed6f619}, !- Inlet Node Name
  {898cb171-afb6-471c-9d1d-1696afce32a3}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  71655.6862012933,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {725d44ce-acd0-42fd-9ae2-53c471e819b3}, !- Handle
  Node 175,                               !- Name
  {898cb171-afb6-471c-9d1d-1696afce32a3}, !- Inlet Port
  {8b265d9f-f678-4997-9b37-2c532675c7cd}; !- Outlet Port

OS:Connection,
  {287f2b7c-3ef9-4995-be8d-65a76ed6f619}, !- Handle
  {33d8537b-8e0a-4462-9ebc-e00bc61f22b3}, !- Source Object
  3,                                      !- Outlet Port
  {0b2a9a98-dcc3-4651-b968-c41d01802816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898cb171-afb6-471c-9d1d-1696afce32a3}, !- Handle
  {0b2a9a98-dcc3-4651-b968-c41d01802816}, !- Source Object
  3,                                      !- Outlet Port
  {725d44ce-acd0-42fd-9ae2-53c471e819b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b265d9f-f678-4997-9b37-2c532675c7cd}, !- Handle
  {725d44ce-acd0-42fd-9ae2-53c471e819b3}, !- Source Object
  3,                                      !- Outlet Port
  {999de735-b830-4c3b-81fb-cc18df6a330f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8c0f2211-a86a-4899-958a-3ff19c69ea19}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {ad59ef0e-3eed-4503-af0f-d2b8cfad8bb2}, !- Handle
  160gal NaturalGas Water Heater - 108kBtu/hr 0.811 Therm Eff, !- Name
  0.60745140516275,                       !- Tank Volume {m3}
  {f2fcdb15-5c0b-4a40-a509-785214886c74}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  31739.3359197537,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.811293355973497,                      !- Heater Thermal Efficiency
  {b9774467-672e-440c-bee7-7eb48c985f8d}, !- Part Load Factor Curve Name
  69.4854093245855,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  69.4854093245855,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {520d2628-0dec-420b-aae6-06a3ac02fb03}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  9.21712162896457,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  9.21712162896457,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {112d3fad-01ef-45b9-a10e-532f97e535d4}, !- Use Side Inlet Node Name
  {0465a10c-27f4-4cea-9af4-cd08bef049f8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {728bf6b2-9dd9-4ce6-b77e-eac00055868a}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {b465e193-4d16-412c-8988-553fa1bf00f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b465e193-4d16-412c-8988-553fa1bf00f2}, !- Handle
  Schedule Day 6,                         !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfd22b26-bd0d-48ac-a356-f3824edf5bf2}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {2e84da0d-c34a-4ec1-b733-92cc0959805a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e84da0d-c34a-4ec1-b733-92cc0959805a}, !- Handle
  Schedule Day 7,                         !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {07971e72-c1eb-4d98-9c38-8130daaddd93}, !- Handle
  {ad59ef0e-3eed-4503-af0f-d2b8cfad8bb2}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {520d2628-0dec-420b-aae6-06a3ac02fb03}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {8c0f2211-a86a-4899-958a-3ff19c69ea19}, !- Schedule Type Limits Name
  {25a05979-c0e5-4549-a994-e951e0c628a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25a05979-c0e5-4549-a994-e951e0c628a2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {8c0f2211-a86a-4899-958a-3ff19c69ea19}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {9c00a9e9-4e41-46f8-ac84-95dce2204f90}, !- Handle
  Node 176,                               !- Name
  {0465a10c-27f4-4cea-9af4-cd08bef049f8}, !- Inlet Port
  {b36c5489-5527-434e-8a3a-630fb0c243a8}; !- Outlet Port

OS:Connection,
  {112d3fad-01ef-45b9-a10e-532f97e535d4}, !- Handle
  {7f6a9876-854d-4bc4-9c9e-d3dc29912ddf}, !- Source Object
  3,                                      !- Outlet Port
  {ad59ef0e-3eed-4503-af0f-d2b8cfad8bb2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {0465a10c-27f4-4cea-9af4-cd08bef049f8}, !- Handle
  {ad59ef0e-3eed-4503-af0f-d2b8cfad8bb2}, !- Source Object
  32,                                     !- Outlet Port
  {9c00a9e9-4e41-46f8-ac84-95dce2204f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b36c5489-5527-434e-8a3a-630fb0c243a8}, !- Handle
  {9c00a9e9-4e41-46f8-ac84-95dce2204f90}, !- Source Object
  3,                                      !- Outlet Port
  {ed6508d0-c5ce-4e5d-ba86-460665b99cc4}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2dc4fa8-418b-4919-8aa1-5e98558c7ee9}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6c2d93af-d738-4ff3-85c0-1e9d5832c92d}, !- Inlet Node Name
  {5ea4f473-9be8-4b61-b50d-feb30a3dd36e}; !- Outlet Node Name

OS:Node,
  {7f53051e-b543-4b20-a9ed-e869fd3d8b71}, !- Handle
  Node 177,                               !- Name
  {e0850ef8-94f5-4a38-a25c-ab7f162c5752}, !- Inlet Port
  {6c2d93af-d738-4ff3-85c0-1e9d5832c92d}; !- Outlet Port

OS:Connection,
  {e0850ef8-94f5-4a38-a25c-ab7f162c5752}, !- Handle
  {999de735-b830-4c3b-81fb-cc18df6a330f}, !- Source Object
  4,                                      !- Outlet Port
  {7f53051e-b543-4b20-a9ed-e869fd3d8b71}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca44c7c3-3ceb-4190-825b-1152446c7f7d}, !- Handle
  Node 178,                               !- Name
  {5ea4f473-9be8-4b61-b50d-feb30a3dd36e}, !- Inlet Port
  {aef8436e-5ed3-44dc-891f-2a2764a88f73}; !- Outlet Port

OS:Connection,
  {6c2d93af-d738-4ff3-85c0-1e9d5832c92d}, !- Handle
  {7f53051e-b543-4b20-a9ed-e869fd3d8b71}, !- Source Object
  3,                                      !- Outlet Port
  {c2dc4fa8-418b-4919-8aa1-5e98558c7ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ea4f473-9be8-4b61-b50d-feb30a3dd36e}, !- Handle
  {c2dc4fa8-418b-4919-8aa1-5e98558c7ee9}, !- Source Object
  3,                                      !- Outlet Port
  {ca44c7c3-3ceb-4190-825b-1152446c7f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aef8436e-5ed3-44dc-891f-2a2764a88f73}, !- Handle
  {ca44c7c3-3ceb-4190-825b-1152446c7f7d}, !- Source Object
  3,                                      !- Outlet Port
  {ed6508d0-c5ce-4e5d-ba86-460665b99cc4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {651eb91a-bfd7-4701-9696-44ab8141f49b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {0709e87d-9c04-41d2-8c37-8b648533ed21}, !- Inlet Node Name
  {4603dcba-9293-475e-9268-e54e4976c041}; !- Outlet Node Name

OS:Node,
  {ec7a9c10-6490-4793-932f-28477a175497}, !- Handle
  Node 179,                               !- Name
  {4603dcba-9293-475e-9268-e54e4976c041}, !- Inlet Port
  {610e7abb-dcb3-43fd-9443-1aad7710ec60}; !- Outlet Port

OS:Connection,
  {0709e87d-9c04-41d2-8c37-8b648533ed21}, !- Handle
  {418eeab1-0072-4623-be14-500d3d4b58fa}, !- Source Object
  3,                                      !- Outlet Port
  {651eb91a-bfd7-4701-9696-44ab8141f49b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4603dcba-9293-475e-9268-e54e4976c041}, !- Handle
  {651eb91a-bfd7-4701-9696-44ab8141f49b}, !- Source Object
  3,                                      !- Outlet Port
  {ec7a9c10-6490-4793-932f-28477a175497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {610e7abb-dcb3-43fd-9443-1aad7710ec60}, !- Handle
  {ec7a9c10-6490-4793-932f-28477a175497}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {138dfcdb-0a4f-4b57-a42e-f48529cbd920}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {4522b9bd-8871-4fe2-9caa-9ed073e3de03}, !- Inlet Node Name
  {3a6ce3f8-7246-4997-8ba1-ebda9ee2fb4c}; !- Outlet Node Name

OS:Node,
  {ed146cb8-12a9-4bb6-93d0-9a318281df80}, !- Handle
  Node 180,                               !- Name
  {b87935dc-85d0-4ea9-acd1-ee130d5d3e5c}, !- Inlet Port
  {4522b9bd-8871-4fe2-9caa-9ed073e3de03}; !- Outlet Port

OS:Connection,
  {b87935dc-85d0-4ea9-acd1-ee130d5d3e5c}, !- Handle
  {ed6508d0-c5ce-4e5d-ba86-460665b99cc4}, !- Source Object
  2,                                      !- Outlet Port
  {ed146cb8-12a9-4bb6-93d0-9a318281df80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4522b9bd-8871-4fe2-9caa-9ed073e3de03}, !- Handle
  {ed146cb8-12a9-4bb6-93d0-9a318281df80}, !- Source Object
  3,                                      !- Outlet Port
  {138dfcdb-0a4f-4b57-a42e-f48529cbd920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6ce3f8-7246-4997-8ba1-ebda9ee2fb4c}, !- Handle
  {138dfcdb-0a4f-4b57-a42e-f48529cbd920}, !- Source Object
  3,                                      !- Outlet Port
  {ec1ef069-b9a4-4006-b8df-6891d74676c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {3d079a02-8f9c-4364-99ba-12be8dcc557b}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {dfe5aa34-128c-4af6-a151-01dcc61d70ff}, !- Inlet Node Name
  {85192989-c95a-4331-a6f5-c900acc648f5}; !- Outlet Node Name

OS:Node,
  {9cb1cbe3-b119-433e-936c-c5a48ea0e83d}, !- Handle
  Node 181,                               !- Name
  {40a732c4-f1cc-4352-b79f-50bfe5971fb8}, !- Inlet Port
  {dfe5aa34-128c-4af6-a151-01dcc61d70ff}; !- Outlet Port

OS:Connection,
  {40a732c4-f1cc-4352-b79f-50bfe5971fb8}, !- Handle
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Source Object
  2,                                      !- Outlet Port
  {9cb1cbe3-b119-433e-936c-c5a48ea0e83d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe5aa34-128c-4af6-a151-01dcc61d70ff}, !- Handle
  {9cb1cbe3-b119-433e-936c-c5a48ea0e83d}, !- Source Object
  3,                                      !- Outlet Port
  {3d079a02-8f9c-4364-99ba-12be8dcc557b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85192989-c95a-4331-a6f5-c900acc648f5}, !- Handle
  {3d079a02-8f9c-4364-99ba-12be8dcc557b}, !- Source Object
  3,                                      !- Outlet Port
  {c613a89c-67f7-4610-830a-476466a42810}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {49738f4a-f0b8-4db1-bcd1-2958e1a15112}, !- Handle
  Water Use Connections 1,                !- Name
  {fe59213f-836b-413c-991d-15047becbf16}, !- Inlet Node Name
  {8c8b0329-7b72-43d1-9f2c-af594c095017}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2796d339-4863-4861-aa44-167520c79e04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13b50581-329b-4af0-98df-4de7ddc76e89}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {8d9dfbbb-c1e1-434f-b9ac-899f97dfe3d7}, !- Target Temperature Schedule Name
  {a8a60e43-5c5e-4e4e-b339-4fd2d937c2b5}, !- Sensible Fraction Schedule Name
  {84a79e85-6e47-4818-8bf5-a38957d45b1f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8a60e43-5c5e-4e4e-b339-4fd2d937c2b5}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d0adb740-e021-40c9-942a-891191d1da93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0adb740-e021-40c9-942a-891191d1da93}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84a79e85-6e47-4818-8bf5-a38957d45b1f}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {86123321-c498-4a65-aa5c-6c8e525e792c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86123321-c498-4a65-aa5c-6c8e525e792c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d9dfbbb-c1e1-434f-b9ac-899f97dfe3d7}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0e9da4fb-69ad-42ca-a4c8-30dbd1bb1ad3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e9da4fb-69ad-42ca-a4c8-30dbd1bb1ad3}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2796d339-4863-4861-aa44-167520c79e04}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {13b50581-329b-4af0-98df-4de7ddc76e89}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {2083d3ed-6e48-46d1-9a21-09b826aa15cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2083d3ed-6e48-46d1-9a21-09b826aa15cd}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {cf486821-e253-4302-9772-0523fdd5b6aa}, !- Handle
  Schedule Rule 17,                       !- Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {682aa049-0703-46c9-9027-c0de58c042b3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {682aa049-0703-46c9-9027-c0de58c042b3}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {2e40fb33-6e9b-4741-acb0-b86bce4d2ea9}, !- Handle
  Schedule Rule 18,                       !- Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2d32d5f6-6849-4724-8977-664752365bbb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d32d5f6-6849-4724-8977-664752365bbb}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {4f96d60a-6329-4ec2-8dca-0e8be0a1d522}, !- Handle
  Schedule Rule 19,                       !- Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bc390e5-07d7-483a-9306-f3757447f960}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bc390e5-07d7-483a-9306-f3757447f960}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {9e215697-4055-44e5-96ed-fbd30a6e80b3}, !- Handle
  Node 182,                               !- Name
  {c997ae72-24f2-44a8-a4d9-992e97a12fc1}, !- Inlet Port
  {fe59213f-836b-413c-991d-15047becbf16}; !- Outlet Port

OS:Connection,
  {c997ae72-24f2-44a8-a4d9-992e97a12fc1}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  4,                                      !- Outlet Port
  {9e215697-4055-44e5-96ed-fbd30a6e80b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {83b4f47a-4d60-44df-8bda-fbd3d8f31466}, !- Handle
  Node 183,                               !- Name
  {8c8b0329-7b72-43d1-9f2c-af594c095017}, !- Inlet Port
  {06d4443d-774f-4762-b8c7-56c480900346}; !- Outlet Port

OS:Connection,
  {fe59213f-836b-413c-991d-15047becbf16}, !- Handle
  {9e215697-4055-44e5-96ed-fbd30a6e80b3}, !- Source Object
  3,                                      !- Outlet Port
  {49738f4a-f0b8-4db1-bcd1-2958e1a15112}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c8b0329-7b72-43d1-9f2c-af594c095017}, !- Handle
  {49738f4a-f0b8-4db1-bcd1-2958e1a15112}, !- Source Object
  3,                                      !- Outlet Port
  {83b4f47a-4d60-44df-8bda-fbd3d8f31466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06d4443d-774f-4762-b8c7-56c480900346}, !- Handle
  {83b4f47a-4d60-44df-8bda-fbd3d8f31466}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {62569ba3-3f5d-4439-813e-4fafaaf3d900}, !- Handle
  Water Use Connections 2,                !- Name
  {4612e739-f3cb-42b4-853a-4249cb047fbc}, !- Inlet Node Name
  {0da4dc4d-68a1-4889-9430-b798b53fdb05}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e815b80-34de-4f8c-b8b2-5f655ca17ce9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {706275d3-2a29-492a-aac3-55b8758402c3}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {75955300-a988-449f-b95b-145edec7055f}, !- Target Temperature Schedule Name
  {ccf1a231-165f-42de-86eb-c0423013a47b}, !- Sensible Fraction Schedule Name
  {3b77a395-b51a-41be-b14e-ac711a9d509c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ccf1a231-165f-42de-86eb-c0423013a47b}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {40e04aa7-3263-4245-968d-6de9158583fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40e04aa7-3263-4245-968d-6de9158583fc}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b77a395-b51a-41be-b14e-ac711a9d509c}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {58699e0f-1fe4-48bd-a3e9-a2fc279c1b8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58699e0f-1fe4-48bd-a3e9-a2fc279c1b8d}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {75955300-a988-449f-b95b-145edec7055f}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c3bfc2f5-60dd-46e4-8e62-72326a12f38e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3bfc2f5-60dd-46e4-8e62-72326a12f38e}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e815b80-34de-4f8c-b8b2-5f655ca17ce9}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {706275d3-2a29-492a-aac3-55b8758402c3}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f05d64ca-1d0f-4ab4-873a-4aecc1e853aa}, !- Handle
  Node 184,                               !- Name
  {c707f586-b59e-496f-80cc-583582e28b61}, !- Inlet Port
  {4612e739-f3cb-42b4-853a-4249cb047fbc}; !- Outlet Port

OS:Connection,
  {c707f586-b59e-496f-80cc-583582e28b61}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  5,                                      !- Outlet Port
  {f05d64ca-1d0f-4ab4-873a-4aecc1e853aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c16730e0-0f71-4d49-be37-7bb272729581}, !- Handle
  Node 185,                               !- Name
  {0da4dc4d-68a1-4889-9430-b798b53fdb05}, !- Inlet Port
  {880d5b25-d73f-42eb-9b06-360545ca4ea4}; !- Outlet Port

OS:Connection,
  {4612e739-f3cb-42b4-853a-4249cb047fbc}, !- Handle
  {f05d64ca-1d0f-4ab4-873a-4aecc1e853aa}, !- Source Object
  3,                                      !- Outlet Port
  {62569ba3-3f5d-4439-813e-4fafaaf3d900}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da4dc4d-68a1-4889-9430-b798b53fdb05}, !- Handle
  {62569ba3-3f5d-4439-813e-4fafaaf3d900}, !- Source Object
  3,                                      !- Outlet Port
  {c16730e0-0f71-4d49-be37-7bb272729581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {880d5b25-d73f-42eb-9b06-360545ca4ea4}, !- Handle
  {c16730e0-0f71-4d49-be37-7bb272729581}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {115e9a88-a403-4d86-bbb2-e2e5da8d70bc}, !- Handle
  Water Use Connections 3,                !- Name
  {09c5d56d-0a6e-4f6b-9a39-af677f9100d2}, !- Inlet Node Name
  {ef33aa68-090e-4b41-9706-c620eedd451a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b5237b7a-a655-4c45-8b5b-31c6b4903c60}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {212375e4-c0c7-4a6c-baef-99066564305a}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {1bf3a8bd-76eb-48f6-acc0-2e68bbf523f1}, !- Target Temperature Schedule Name
  {27631287-cc59-4496-bdf8-ae12bd985c8d}, !- Sensible Fraction Schedule Name
  {dece8532-d853-41c9-9578-9f779debf768}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27631287-cc59-4496-bdf8-ae12bd985c8d}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {a9fd76c8-8244-442a-825b-ff4bf682a999}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9fd76c8-8244-442a-825b-ff4bf682a999}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dece8532-d853-41c9-9578-9f779debf768}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {65d9fbd6-bcf0-4a17-ba04-fd644dea6255}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65d9fbd6-bcf0-4a17-ba04-fd644dea6255}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1bf3a8bd-76eb-48f6-acc0-2e68bbf523f1}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d078ce1-dfe0-4e17-ad49-639027ec149b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d078ce1-dfe0-4e17-ad49-639027ec149b}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b5237b7a-a655-4c45-8b5b-31c6b4903c60}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {212375e4-c0c7-4a6c-baef-99066564305a}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ab7a040-d246-4b25-9890-791ff727f432}, !- Handle
  Node 189,                               !- Name
  {ffecaa1e-5167-4ed8-b3e3-e4b90631f90f}, !- Inlet Port
  {09c5d56d-0a6e-4f6b-9a39-af677f9100d2}; !- Outlet Port

OS:Connection,
  {ffecaa1e-5167-4ed8-b3e3-e4b90631f90f}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  6,                                      !- Outlet Port
  {9ab7a040-d246-4b25-9890-791ff727f432}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e961c9f-cb71-4bed-b05e-16d385a48952}, !- Handle
  Node 190,                               !- Name
  {ef33aa68-090e-4b41-9706-c620eedd451a}, !- Inlet Port
  {187258cf-0dc3-4d03-ac5a-8bb25a56a041}; !- Outlet Port

OS:Connection,
  {09c5d56d-0a6e-4f6b-9a39-af677f9100d2}, !- Handle
  {9ab7a040-d246-4b25-9890-791ff727f432}, !- Source Object
  3,                                      !- Outlet Port
  {115e9a88-a403-4d86-bbb2-e2e5da8d70bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef33aa68-090e-4b41-9706-c620eedd451a}, !- Handle
  {115e9a88-a403-4d86-bbb2-e2e5da8d70bc}, !- Source Object
  3,                                      !- Outlet Port
  {1e961c9f-cb71-4bed-b05e-16d385a48952}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187258cf-0dc3-4d03-ac5a-8bb25a56a041}, !- Handle
  {1e961c9f-cb71-4bed-b05e-16d385a48952}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b15646e5-6957-4d0d-b628-bbcb3530315d}, !- Handle
  Water Use Connections 4,                !- Name
  {569bc46a-33ec-49c6-814a-90a269823086}, !- Inlet Node Name
  {07f02232-9b7a-4f0e-adbf-eb0e4724170f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b83f427a-96be-40eb-b2f8-b094c849e69b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8d0c9401-3e83-42f8-a738-cae80b3510c3}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {fef51cad-1206-4e3a-a56d-b8c8a0f9231a}, !- Target Temperature Schedule Name
  {0cd9a57e-e9a1-425e-b4a6-888ab4f966ee}, !- Sensible Fraction Schedule Name
  {0c695fae-627c-4da5-970a-c65090c8103e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cd9a57e-e9a1-425e-b4a6-888ab4f966ee}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {811cce6b-c536-46da-9efc-9813dd4b123f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {811cce6b-c536-46da-9efc-9813dd4b123f}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c695fae-627c-4da5-970a-c65090c8103e}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a66b252-5dfb-4372-b465-c4b483d4191a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a66b252-5dfb-4372-b465-c4b483d4191a}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fef51cad-1206-4e3a-a56d-b8c8a0f9231a}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af303aed-870d-4231-aad0-2deb3fc41500}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af303aed-870d-4231-aad0-2deb3fc41500}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b83f427a-96be-40eb-b2f8-b094c849e69b}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {8d0c9401-3e83-42f8-a738-cae80b3510c3}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b9ebfdfa-d318-4fc3-a4db-b8acd85816b9}, !- Handle
  Node 191,                               !- Name
  {849948ea-65a0-4a36-b81f-cdc6cba27344}, !- Inlet Port
  {569bc46a-33ec-49c6-814a-90a269823086}; !- Outlet Port

OS:Connection,
  {849948ea-65a0-4a36-b81f-cdc6cba27344}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  7,                                      !- Outlet Port
  {b9ebfdfa-d318-4fc3-a4db-b8acd85816b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89979442-5dc2-4b2b-aaae-e06813f991d0}, !- Handle
  Node 192,                               !- Name
  {07f02232-9b7a-4f0e-adbf-eb0e4724170f}, !- Inlet Port
  {1069bbe8-171c-4866-b30c-e57f1cfcee71}; !- Outlet Port

OS:Connection,
  {569bc46a-33ec-49c6-814a-90a269823086}, !- Handle
  {b9ebfdfa-d318-4fc3-a4db-b8acd85816b9}, !- Source Object
  3,                                      !- Outlet Port
  {b15646e5-6957-4d0d-b628-bbcb3530315d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07f02232-9b7a-4f0e-adbf-eb0e4724170f}, !- Handle
  {b15646e5-6957-4d0d-b628-bbcb3530315d}, !- Source Object
  3,                                      !- Outlet Port
  {89979442-5dc2-4b2b-aaae-e06813f991d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1069bbe8-171c-4866-b30c-e57f1cfcee71}, !- Handle
  {89979442-5dc2-4b2b-aaae-e06813f991d0}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4f97798e-f3c3-4b36-8ebb-47f531a4d289}, !- Handle
  Water Use Connections 5,                !- Name
  {ae39f7bc-2088-4d45-a317-2e00e947e413}, !- Inlet Node Name
  {a8e51823-3939-4bd6-8df7-ad22c62e73b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d39af1ec-8693-445c-aa6e-c54b05394680}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {86033dca-ee38-4116-9470-4a56759b7f22}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {ab003dd0-19f9-4df1-a07a-cd6b1bfacf06}, !- Target Temperature Schedule Name
  {fc1b5ab9-be46-4119-9bb1-3f3d1b5376c6}, !- Sensible Fraction Schedule Name
  {709f2a47-fe27-44d3-976d-6a9e3b1aea68}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc1b5ab9-be46-4119-9bb1-3f3d1b5376c6}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {98fd928d-111d-430b-938b-76b31508ba7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98fd928d-111d-430b-938b-76b31508ba7a}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {709f2a47-fe27-44d3-976d-6a9e3b1aea68}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0f46c499-1306-4df0-9bae-237ab3c81421}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f46c499-1306-4df0-9bae-237ab3c81421}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab003dd0-19f9-4df1-a07a-cd6b1bfacf06}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d5914ed-acbd-45c3-bd42-eafd2ceafeb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d5914ed-acbd-45c3-bd42-eafd2ceafeb8}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d39af1ec-8693-445c-aa6e-c54b05394680}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {86033dca-ee38-4116-9470-4a56759b7f22}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f387c4cd-36f2-4d94-89b4-6a90c41a0568}, !- Handle
  Node 193,                               !- Name
  {1636eabd-86cf-449b-ad6c-a1f7c84a6639}, !- Inlet Port
  {ae39f7bc-2088-4d45-a317-2e00e947e413}; !- Outlet Port

OS:Connection,
  {1636eabd-86cf-449b-ad6c-a1f7c84a6639}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  8,                                      !- Outlet Port
  {f387c4cd-36f2-4d94-89b4-6a90c41a0568}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2216543c-0d9d-4bed-ad7b-d69f6e20890b}, !- Handle
  Node 194,                               !- Name
  {a8e51823-3939-4bd6-8df7-ad22c62e73b0}, !- Inlet Port
  {107473b8-1820-4457-b28f-1855c505326c}; !- Outlet Port

OS:Connection,
  {ae39f7bc-2088-4d45-a317-2e00e947e413}, !- Handle
  {f387c4cd-36f2-4d94-89b4-6a90c41a0568}, !- Source Object
  3,                                      !- Outlet Port
  {4f97798e-f3c3-4b36-8ebb-47f531a4d289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e51823-3939-4bd6-8df7-ad22c62e73b0}, !- Handle
  {4f97798e-f3c3-4b36-8ebb-47f531a4d289}, !- Source Object
  3,                                      !- Outlet Port
  {2216543c-0d9d-4bed-ad7b-d69f6e20890b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {107473b8-1820-4457-b28f-1855c505326c}, !- Handle
  {2216543c-0d9d-4bed-ad7b-d69f6e20890b}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {1b8535e5-a707-44d4-9a8c-8e06b7b9e5d3}, !- Handle
  Water Use Connections 6,                !- Name
  {1edde1cf-cea0-46ef-af52-7b98c3683773}, !- Inlet Node Name
  {887f7610-b1ef-41cb-a2d6-5c95e169a850}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83f1e5c1-16f3-4a20-9628-3e53d63e58f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bbf4b080-4ed7-4617-95a6-c291f1d0ee01}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5725cded-1bbb-4eac-879b-9416d71f5cbd}, !- Target Temperature Schedule Name
  {b23a70ca-0436-476c-8485-f7b5356b1b0d}, !- Sensible Fraction Schedule Name
  {dca992e6-2ab4-413d-a98e-04ed44bbcda3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b23a70ca-0436-476c-8485-f7b5356b1b0d}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bc1efb15-a735-4b1b-992f-ec895057d023}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc1efb15-a735-4b1b-992f-ec895057d023}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dca992e6-2ab4-413d-a98e-04ed44bbcda3}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {53210c12-8260-4421-becf-ae6726305af0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53210c12-8260-4421-becf-ae6726305af0}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5725cded-1bbb-4eac-879b-9416d71f5cbd}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2dc9ccc6-e5a8-42ec-af0f-090beef41012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dc9ccc6-e5a8-42ec-af0f-090beef41012}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {83f1e5c1-16f3-4a20-9628-3e53d63e58f2}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {bbf4b080-4ed7-4617-95a6-c291f1d0ee01}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4a5c02e5-73d4-4db4-97ca-b0667d571128}, !- Handle
  Node 195,                               !- Name
  {c1311340-95cb-4088-87c1-ba7a3b77b5a4}, !- Inlet Port
  {1edde1cf-cea0-46ef-af52-7b98c3683773}; !- Outlet Port

OS:Connection,
  {c1311340-95cb-4088-87c1-ba7a3b77b5a4}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  9,                                      !- Outlet Port
  {4a5c02e5-73d4-4db4-97ca-b0667d571128}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bbb2ef6-53dd-4d6e-bdf8-e551f0e4f222}, !- Handle
  Node 198,                               !- Name
  {887f7610-b1ef-41cb-a2d6-5c95e169a850}, !- Inlet Port
  {0aafe8ec-7e56-490f-bfa9-2e8a44433e99}; !- Outlet Port

OS:Connection,
  {1edde1cf-cea0-46ef-af52-7b98c3683773}, !- Handle
  {4a5c02e5-73d4-4db4-97ca-b0667d571128}, !- Source Object
  3,                                      !- Outlet Port
  {1b8535e5-a707-44d4-9a8c-8e06b7b9e5d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {887f7610-b1ef-41cb-a2d6-5c95e169a850}, !- Handle
  {1b8535e5-a707-44d4-9a8c-8e06b7b9e5d3}, !- Source Object
  3,                                      !- Outlet Port
  {7bbb2ef6-53dd-4d6e-bdf8-e551f0e4f222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aafe8ec-7e56-490f-bfa9-2e8a44433e99}, !- Handle
  {7bbb2ef6-53dd-4d6e-bdf8-e551f0e4f222}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {32ec6faf-8903-4954-9335-c8a7ba1560ff}, !- Handle
  Water Use Connections 7,                !- Name
  {0f072885-c3a6-4f8d-a2a5-62af3a951f93}, !- Inlet Node Name
  {df40d301-372c-4760-9d51-0e6c79698fa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e88bd8a-8f0c-44aa-9ab2-ee84952f13f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {739ea7b4-0604-4a46-944c-ebf958eb216f}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {3b311570-9d67-4146-adf5-c9526a55d880}, !- Target Temperature Schedule Name
  {b6aced9d-5db2-422e-9b2c-43af1e66892a}, !- Sensible Fraction Schedule Name
  {43e4d2f2-5da7-44a2-b236-80ed3ca2fffb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6aced9d-5db2-422e-9b2c-43af1e66892a}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a4cbc92d-5089-46ab-8e55-3f2b36323302}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a4cbc92d-5089-46ab-8e55-3f2b36323302}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43e4d2f2-5da7-44a2-b236-80ed3ca2fffb}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc03be6c-88ed-451b-b597-e7304e353471}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc03be6c-88ed-451b-b597-e7304e353471}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b311570-9d67-4146-adf5-c9526a55d880}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e39d03f-9184-4a36-aaa9-777c8884c8f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e39d03f-9184-4a36-aaa9-777c8884c8f3}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e88bd8a-8f0c-44aa-9ab2-ee84952f13f4}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {739ea7b4-0604-4a46-944c-ebf958eb216f}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c3cc12af-cf0c-4db6-a808-6f05444508f3}, !- Handle
  Node 199,                               !- Name
  {47bdf4c2-816a-498f-ab3b-922e990d7c23}, !- Inlet Port
  {0f072885-c3a6-4f8d-a2a5-62af3a951f93}; !- Outlet Port

OS:Connection,
  {47bdf4c2-816a-498f-ab3b-922e990d7c23}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  10,                                     !- Outlet Port
  {c3cc12af-cf0c-4db6-a808-6f05444508f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {320d5312-1a19-4fb4-ad6f-3f2c3cb98c9a}, !- Handle
  Node 202,                               !- Name
  {df40d301-372c-4760-9d51-0e6c79698fa0}, !- Inlet Port
  {28867ed7-724c-493b-9bd9-118228f6bbab}; !- Outlet Port

OS:Connection,
  {0f072885-c3a6-4f8d-a2a5-62af3a951f93}, !- Handle
  {c3cc12af-cf0c-4db6-a808-6f05444508f3}, !- Source Object
  3,                                      !- Outlet Port
  {32ec6faf-8903-4954-9335-c8a7ba1560ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df40d301-372c-4760-9d51-0e6c79698fa0}, !- Handle
  {32ec6faf-8903-4954-9335-c8a7ba1560ff}, !- Source Object
  3,                                      !- Outlet Port
  {320d5312-1a19-4fb4-ad6f-3f2c3cb98c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28867ed7-724c-493b-9bd9-118228f6bbab}, !- Handle
  {320d5312-1a19-4fb4-ad6f-3f2c3cb98c9a}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {eca49dfe-5bb8-47c2-b69c-087cd7d5d3da}, !- Handle
  Water Use Connections 8,                !- Name
  {7c91280b-d746-49b1-896f-2cdffb6f1b27}, !- Inlet Node Name
  {1c214634-f3b3-4aa0-bc0d-418b3201a965}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f0405f5-f2eb-416b-aa92-b88483c53dde}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4686514-511e-45c0-897c-dbdef780cb3a}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {88df2e5f-a138-4897-9748-f7a6db86efe0}, !- Target Temperature Schedule Name
  {9666293f-e20e-4af5-9408-55e6a4873c8e}, !- Sensible Fraction Schedule Name
  {39f06d0f-c34c-460f-ae0a-21a999dd7c8c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9666293f-e20e-4af5-9408-55e6a4873c8e}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f5b17a44-a57f-4ef6-be8f-5516e3ed5cf8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5b17a44-a57f-4ef6-be8f-5516e3ed5cf8}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {39f06d0f-c34c-460f-ae0a-21a999dd7c8c}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c18d7a9e-cfa6-4fde-88ca-75eaae6d7c4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c18d7a9e-cfa6-4fde-88ca-75eaae6d7c4e}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88df2e5f-a138-4897-9748-f7a6db86efe0}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0b52e0b6-ebee-449d-9542-0d73544fb7df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b52e0b6-ebee-449d-9542-0d73544fb7df}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f0405f5-f2eb-416b-aa92-b88483c53dde}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {a4686514-511e-45c0-897c-dbdef780cb3a}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb89a60a-b18f-4368-b543-39d8826f7b1d}, !- Handle
  Node 203,                               !- Name
  {ba2bc061-86d7-4ec3-bd26-b31aceca8acb}, !- Inlet Port
  {7c91280b-d746-49b1-896f-2cdffb6f1b27}; !- Outlet Port

OS:Connection,
  {ba2bc061-86d7-4ec3-bd26-b31aceca8acb}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  11,                                     !- Outlet Port
  {fb89a60a-b18f-4368-b543-39d8826f7b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {886dd058-13b3-4abc-af76-d11e3701e333}, !- Handle
  Node 204,                               !- Name
  {1c214634-f3b3-4aa0-bc0d-418b3201a965}, !- Inlet Port
  {2ceb937d-ca98-4f96-b6f7-cb5e62b8df22}; !- Outlet Port

OS:Connection,
  {7c91280b-d746-49b1-896f-2cdffb6f1b27}, !- Handle
  {fb89a60a-b18f-4368-b543-39d8826f7b1d}, !- Source Object
  3,                                      !- Outlet Port
  {eca49dfe-5bb8-47c2-b69c-087cd7d5d3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c214634-f3b3-4aa0-bc0d-418b3201a965}, !- Handle
  {eca49dfe-5bb8-47c2-b69c-087cd7d5d3da}, !- Source Object
  3,                                      !- Outlet Port
  {886dd058-13b3-4abc-af76-d11e3701e333}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ceb937d-ca98-4f96-b6f7-cb5e62b8df22}, !- Handle
  {886dd058-13b3-4abc-af76-d11e3701e333}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1fc84584-a214-4038-821a-3a7b16dfa211}, !- Handle
  Water Use Connections 9,                !- Name
  {95430afa-4ccf-4ee8-b748-9a244235fbb7}, !- Inlet Node Name
  {3161481f-3160-4cc0-acfb-0fcdc43f0436}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {27130870-2a97-4ab3-afb3-1c36fb5c23ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3a89911-578e-47e4-9c60-dd92568eaac2}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {a5b2128a-ae3e-4133-851a-539dd45e10aa}, !- Target Temperature Schedule Name
  {796e0d5a-15a7-43d4-8314-7a3d5b1fd88b}, !- Sensible Fraction Schedule Name
  {1e92e9f2-544c-40de-9f78-34439865485d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {796e0d5a-15a7-43d4-8314-7a3d5b1fd88b}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc0fd5ca-6c7f-421a-a577-63f5b150081b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc0fd5ca-6c7f-421a-a577-63f5b150081b}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1e92e9f2-544c-40de-9f78-34439865485d}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3630dbc3-1704-47aa-b248-ee2e5a5bd5be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3630dbc3-1704-47aa-b248-ee2e5a5bd5be}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5b2128a-ae3e-4133-851a-539dd45e10aa}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9f36fe06-fa7c-49e7-9961-16df72fa03bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f36fe06-fa7c-49e7-9961-16df72fa03bf}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {27130870-2a97-4ab3-afb3-1c36fb5c23ef}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {e3a89911-578e-47e4-9c60-dd92568eaac2}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {75168e37-02fd-4a48-ab05-1baf15820cfa}, !- Handle
  Node 205,                               !- Name
  {c5369808-d55d-4b6f-bc17-33556aa0033e}, !- Inlet Port
  {95430afa-4ccf-4ee8-b748-9a244235fbb7}; !- Outlet Port

OS:Connection,
  {c5369808-d55d-4b6f-bc17-33556aa0033e}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  12,                                     !- Outlet Port
  {75168e37-02fd-4a48-ab05-1baf15820cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eb816379-25f6-4657-9d1c-e62b7d7d4631}, !- Handle
  Node 206,                               !- Name
  {3161481f-3160-4cc0-acfb-0fcdc43f0436}, !- Inlet Port
  {5ad24495-bd4e-4d08-baf4-96a7ae2d7691}; !- Outlet Port

OS:Connection,
  {95430afa-4ccf-4ee8-b748-9a244235fbb7}, !- Handle
  {75168e37-02fd-4a48-ab05-1baf15820cfa}, !- Source Object
  3,                                      !- Outlet Port
  {1fc84584-a214-4038-821a-3a7b16dfa211}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3161481f-3160-4cc0-acfb-0fcdc43f0436}, !- Handle
  {1fc84584-a214-4038-821a-3a7b16dfa211}, !- Source Object
  3,                                      !- Outlet Port
  {eb816379-25f6-4657-9d1c-e62b7d7d4631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ad24495-bd4e-4d08-baf4-96a7ae2d7691}, !- Handle
  {eb816379-25f6-4657-9d1c-e62b7d7d4631}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3e391dde-8201-4470-b982-16dc2c59ccc5}, !- Handle
  Water Use Connections 10,               !- Name
  {7523959d-f48e-4813-9962-84591beed4f8}, !- Inlet Node Name
  {4711f241-a41f-40bd-9efa-a47c884b96ae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1012d146-7c6a-404f-87d4-1b632aeb43fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a67eb7ec-d79f-4481-8aee-147a9c956c47}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {1a4ae0ba-94af-4915-b8ef-1f43a4527685}, !- Target Temperature Schedule Name
  {44bf8716-7d26-41e7-8c20-e9bbc5dd1445}, !- Sensible Fraction Schedule Name
  {34697ed1-686c-40c4-ac38-4f958b643dec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44bf8716-7d26-41e7-8c20-e9bbc5dd1445}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92293766-aebc-403a-91fc-512456220c99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92293766-aebc-403a-91fc-512456220c99}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {34697ed1-686c-40c4-ac38-4f958b643dec}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9c39c738-7ad0-4650-9d46-2b7cedc0ac3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c39c738-7ad0-4650-9d46-2b7cedc0ac3c}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a4ae0ba-94af-4915-b8ef-1f43a4527685}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f21b4398-654f-4003-ac6b-7795f96fe7f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f21b4398-654f-4003-ac6b-7795f96fe7f6}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1012d146-7c6a-404f-87d4-1b632aeb43fc}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {a67eb7ec-d79f-4481-8aee-147a9c956c47}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f1a4d4f2-4ca1-4f70-89d7-a05650bc26af}, !- Handle
  Node 207,                               !- Name
  {7ba0a94f-f3ef-4bbf-a6de-f04c9b086a96}, !- Inlet Port
  {7523959d-f48e-4813-9962-84591beed4f8}; !- Outlet Port

OS:Connection,
  {7ba0a94f-f3ef-4bbf-a6de-f04c9b086a96}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  13,                                     !- Outlet Port
  {f1a4d4f2-4ca1-4f70-89d7-a05650bc26af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40f5b99e-6cea-43c5-b419-8a5f81ef9450}, !- Handle
  Node 208,                               !- Name
  {4711f241-a41f-40bd-9efa-a47c884b96ae}, !- Inlet Port
  {59647627-7625-4418-933a-f991e95830b1}; !- Outlet Port

OS:Connection,
  {7523959d-f48e-4813-9962-84591beed4f8}, !- Handle
  {f1a4d4f2-4ca1-4f70-89d7-a05650bc26af}, !- Source Object
  3,                                      !- Outlet Port
  {3e391dde-8201-4470-b982-16dc2c59ccc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4711f241-a41f-40bd-9efa-a47c884b96ae}, !- Handle
  {3e391dde-8201-4470-b982-16dc2c59ccc5}, !- Source Object
  3,                                      !- Outlet Port
  {40f5b99e-6cea-43c5-b419-8a5f81ef9450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59647627-7625-4418-933a-f991e95830b1}, !- Handle
  {40f5b99e-6cea-43c5-b419-8a5f81ef9450}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e610f7d7-bd9c-4850-ab33-5b2cbf2055f5}, !- Handle
  Water Use Connections 11,               !- Name
  {060a7542-7782-4976-9e4c-9667efddddf1}, !- Inlet Node Name
  {8afafe3f-c605-40f5-8368-005746a634a1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c82be9a9-fd32-4f44-95f9-b2b48a7cf9a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {863fe7b1-f7a9-4fdb-b312-ab65dccd2213}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {a3256d66-6640-4dae-95eb-0179ccbe63c1}, !- Target Temperature Schedule Name
  {4e92407c-f1c9-49b3-9645-49f762701ec3}, !- Sensible Fraction Schedule Name
  {f647b943-016e-485b-841c-e86ba113e9b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e92407c-f1c9-49b3-9645-49f762701ec3}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8eca12b-aa5b-49a1-ae32-3d3ae8a79127}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8eca12b-aa5b-49a1-ae32-3d3ae8a79127}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f647b943-016e-485b-841c-e86ba113e9b8}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8c252284-b9ea-4932-a9e8-50d3a0e73595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c252284-b9ea-4932-a9e8-50d3a0e73595}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3256d66-6640-4dae-95eb-0179ccbe63c1}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a58c965-1c21-42e8-b32e-0dcb0f29f521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a58c965-1c21-42e8-b32e-0dcb0f29f521}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c82be9a9-fd32-4f44-95f9-b2b48a7cf9a7}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {863fe7b1-f7a9-4fdb-b312-ab65dccd2213}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ef0280c6-b171-4bbc-a9c8-9703a5627a6f}, !- Handle
  Node 209,                               !- Name
  {2310930e-2018-4e5b-87dc-613235c9b8e2}, !- Inlet Port
  {060a7542-7782-4976-9e4c-9667efddddf1}; !- Outlet Port

OS:Connection,
  {2310930e-2018-4e5b-87dc-613235c9b8e2}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  14,                                     !- Outlet Port
  {ef0280c6-b171-4bbc-a9c8-9703a5627a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06a69b2f-4883-4cfc-a69c-6bce037bfa70}, !- Handle
  Node 210,                               !- Name
  {8afafe3f-c605-40f5-8368-005746a634a1}, !- Inlet Port
  {a85a9442-5a41-400f-ad74-d0aa6a254427}; !- Outlet Port

OS:Connection,
  {060a7542-7782-4976-9e4c-9667efddddf1}, !- Handle
  {ef0280c6-b171-4bbc-a9c8-9703a5627a6f}, !- Source Object
  3,                                      !- Outlet Port
  {e610f7d7-bd9c-4850-ab33-5b2cbf2055f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afafe3f-c605-40f5-8368-005746a634a1}, !- Handle
  {e610f7d7-bd9c-4850-ab33-5b2cbf2055f5}, !- Source Object
  3,                                      !- Outlet Port
  {06a69b2f-4883-4cfc-a69c-6bce037bfa70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a85a9442-5a41-400f-ad74-d0aa6a254427}, !- Handle
  {06a69b2f-4883-4cfc-a69c-6bce037bfa70}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1241a280-2972-4b18-95e1-f1e276f03be9}, !- Handle
  Water Use Connections 12,               !- Name
  {803f790c-9484-49fb-80c3-53d7c4fdd4a5}, !- Inlet Node Name
  {95730d54-aee6-4602-aedd-f156d504d83b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d09eeaa-e166-4326-a99d-09a45cf1b5fc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab573b0c-5853-45c1-b25f-8b1c5e07ebf2}, !- Handle
  Office Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e440738d-d1cd-4836-be92-045c7339a4bc}, !- Target Temperature Schedule Name
  {264476f7-05a8-4576-b535-ae2f0ae1c93e}, !- Sensible Fraction Schedule Name
  {968f83fe-1a8b-493a-a9da-085b35481aab}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {264476f7-05a8-4576-b535-ae2f0ae1c93e}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c115457e-c422-41e1-9c4e-057362601cb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c115457e-c422-41e1-9c4e-057362601cb3}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {968f83fe-1a8b-493a-a9da-085b35481aab}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6d65e96b-ff8a-496e-a3d7-1eef272d9fa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d65e96b-ff8a-496e-a3d7-1eef272d9fa7}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e440738d-d1cd-4836-be92-045c7339a4bc}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7b39f978-012f-40d5-89db-5ffed6dfe597}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b39f978-012f-40d5-89db-5ffed6dfe597}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d09eeaa-e166-4326-a99d-09a45cf1b5fc}, !- Handle
  Office Service Water Use 0.15gal/min,   !- Name
  {ab573b0c-5853-45c1-b25f-8b1c5e07ebf2}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7dc1d17-6ca6-43fc-8633-9af981e65c65}, !- Handle
  Node 211,                               !- Name
  {d7b29599-0cc0-453c-98f2-16df1dec7a08}, !- Inlet Port
  {803f790c-9484-49fb-80c3-53d7c4fdd4a5}; !- Outlet Port

OS:Connection,
  {d7b29599-0cc0-453c-98f2-16df1dec7a08}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  15,                                     !- Outlet Port
  {d7dc1d17-6ca6-43fc-8633-9af981e65c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9894fc44-cd95-4d0d-9964-1c1a60e6eb89}, !- Handle
  Node 212,                               !- Name
  {95730d54-aee6-4602-aedd-f156d504d83b}, !- Inlet Port
  {82401bb2-8c40-442c-8670-fde5fa38f07a}; !- Outlet Port

OS:Connection,
  {803f790c-9484-49fb-80c3-53d7c4fdd4a5}, !- Handle
  {d7dc1d17-6ca6-43fc-8633-9af981e65c65}, !- Source Object
  3,                                      !- Outlet Port
  {1241a280-2972-4b18-95e1-f1e276f03be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95730d54-aee6-4602-aedd-f156d504d83b}, !- Handle
  {1241a280-2972-4b18-95e1-f1e276f03be9}, !- Source Object
  3,                                      !- Outlet Port
  {9894fc44-cd95-4d0d-9964-1c1a60e6eb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82401bb2-8c40-442c-8670-fde5fa38f07a}, !- Handle
  {9894fc44-cd95-4d0d-9964-1c1a60e6eb89}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd2a019c-d0e0-49f1-9a98-696a2aa7968b}, !- Handle
  Water Use Connections 13,               !- Name
  {5e92190d-f9b2-4fa0-aa0c-0eeb95248d6c}, !- Inlet Node Name
  {b61bd330-da0a-4542-8bda-06dc671285b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3968fecb-501e-4877-8b1a-a137bd25437e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {06f6581f-be28-4ce1-90cf-aa9d5b9f6a88}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425014208914e-06,                   !- Peak Flow Rate {m3/s}
  {32246b05-8f56-4c98-a153-4e3676383001}, !- Target Temperature Schedule Name
  {a140d9ed-1c10-452a-b7e5-84ecf7ff0450}, !- Sensible Fraction Schedule Name
  {16c028d6-8c2e-4856-9fff-0fb83d0b997d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a140d9ed-1c10-452a-b7e5-84ecf7ff0450}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {94b4a6b5-1679-43d3-b76d-f5879e6227a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94b4a6b5-1679-43d3-b76d-f5879e6227a3}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {16c028d6-8c2e-4856-9fff-0fb83d0b997d}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d075451e-9245-49dd-8071-6cdfc1e240de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d075451e-9245-49dd-8071-6cdfc1e240de}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32246b05-8f56-4c98-a153-4e3676383001}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bca64333-7622-4182-b3bc-2c55e39dd2a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bca64333-7622-4182-b3bc-2c55e39dd2a6}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3968fecb-501e-4877-8b1a-a137bd25437e}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {06f6581f-be28-4ce1-90cf-aa9d5b9f6a88}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f2193b44-0c63-4d28-98ba-2e510b232467}, !- Handle
  Node 213,                               !- Name
  {22c503aa-b6bf-4cab-9890-282de2da1a76}, !- Inlet Port
  {5e92190d-f9b2-4fa0-aa0c-0eeb95248d6c}; !- Outlet Port

OS:Connection,
  {22c503aa-b6bf-4cab-9890-282de2da1a76}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  16,                                     !- Outlet Port
  {f2193b44-0c63-4d28-98ba-2e510b232467}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {347b009a-10f8-4dce-8bd2-3f1063a12484}, !- Handle
  Node 214,                               !- Name
  {b61bd330-da0a-4542-8bda-06dc671285b8}, !- Inlet Port
  {5411c4b0-a4c5-409b-a8c9-2afe5c7b942e}; !- Outlet Port

OS:Connection,
  {5e92190d-f9b2-4fa0-aa0c-0eeb95248d6c}, !- Handle
  {f2193b44-0c63-4d28-98ba-2e510b232467}, !- Source Object
  3,                                      !- Outlet Port
  {bd2a019c-d0e0-49f1-9a98-696a2aa7968b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b61bd330-da0a-4542-8bda-06dc671285b8}, !- Handle
  {bd2a019c-d0e0-49f1-9a98-696a2aa7968b}, !- Source Object
  3,                                      !- Outlet Port
  {347b009a-10f8-4dce-8bd2-3f1063a12484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5411c4b0-a4c5-409b-a8c9-2afe5c7b942e}, !- Handle
  {347b009a-10f8-4dce-8bd2-3f1063a12484}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ade29c40-fe05-4082-812d-69fe11c1c4b5}, !- Handle
  Water Use Connections 14,               !- Name
  {1ae0dbcb-a934-41dd-99bd-4a569f7916c1}, !- Inlet Node Name
  {81a6bf1d-f06c-401c-8e69-20a5658ffb6e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab99535c-dcca-428a-aaa2-8e68720eaae5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e83b43e0-60c1-4865-ac37-7a16881cc77b}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {007cc2a0-bdeb-4b27-93af-a6106d0a37f6}, !- Target Temperature Schedule Name
  {bf968c1c-fd4a-4b94-af8c-6d81832c6d5e}, !- Sensible Fraction Schedule Name
  {4c79b158-2adc-4af4-8c0f-5eb1007e6a1a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bf968c1c-fd4a-4b94-af8c-6d81832c6d5e}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3344c830-ebfc-410b-8a98-31ddf3b43fd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3344c830-ebfc-410b-8a98-31ddf3b43fd8}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c79b158-2adc-4af4-8c0f-5eb1007e6a1a}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {074948f1-bad7-44a4-867b-b2b3b5c20d9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {074948f1-bad7-44a4-867b-b2b3b5c20d9c}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {007cc2a0-bdeb-4b27-93af-a6106d0a37f6}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9b2e4a5-48d8-4099-ad91-eff2495005f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9b2e4a5-48d8-4099-ad91-eff2495005f2}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab99535c-dcca-428a-aaa2-8e68720eaae5}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {e83b43e0-60c1-4865-ac37-7a16881cc77b}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {18ad118f-93a4-4e57-9ac6-7e9a22c9c0b4}, !- Handle
  Node 215,                               !- Name
  {5b791188-9d0e-45c8-8d16-66bee6ed5bf8}, !- Inlet Port
  {1ae0dbcb-a934-41dd-99bd-4a569f7916c1}; !- Outlet Port

OS:Connection,
  {5b791188-9d0e-45c8-8d16-66bee6ed5bf8}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  17,                                     !- Outlet Port
  {18ad118f-93a4-4e57-9ac6-7e9a22c9c0b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e175245-b55e-4abb-8af7-371115f993ae}, !- Handle
  Node 216,                               !- Name
  {81a6bf1d-f06c-401c-8e69-20a5658ffb6e}, !- Inlet Port
  {3a62292b-ff18-4595-8dce-9c5c760504d0}; !- Outlet Port

OS:Connection,
  {1ae0dbcb-a934-41dd-99bd-4a569f7916c1}, !- Handle
  {18ad118f-93a4-4e57-9ac6-7e9a22c9c0b4}, !- Source Object
  3,                                      !- Outlet Port
  {ade29c40-fe05-4082-812d-69fe11c1c4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a6bf1d-f06c-401c-8e69-20a5658ffb6e}, !- Handle
  {ade29c40-fe05-4082-812d-69fe11c1c4b5}, !- Source Object
  3,                                      !- Outlet Port
  {2e175245-b55e-4abb-8af7-371115f993ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a62292b-ff18-4595-8dce-9c5c760504d0}, !- Handle
  {2e175245-b55e-4abb-8af7-371115f993ae}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2b351a9f-34c2-4344-b898-e02db5ad1ce6}, !- Handle
  Water Use Connections 15,               !- Name
  {b4f5a15d-bd15-4c03-a73e-9f649fafb0c8}, !- Inlet Node Name
  {72b280d5-86cc-428c-98eb-d89b1f788a0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a176da0-d6ab-4412-bcb4-660669cba761}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd582fe4-de66-4990-b33d-847ba49df4bb}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {1218f05b-3dc7-44a1-bb79-a7a15453693f}, !- Target Temperature Schedule Name
  {cbe519bc-9be0-49cb-bc8d-143bc2d33f2d}, !- Sensible Fraction Schedule Name
  {49b147e2-98f6-4e01-a57c-d9b17d37ffd1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cbe519bc-9be0-49cb-bc8d-143bc2d33f2d}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {55e82ed3-13bf-4f33-acd8-dfc039ef057c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {55e82ed3-13bf-4f33-acd8-dfc039ef057c}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {49b147e2-98f6-4e01-a57c-d9b17d37ffd1}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {749d8c5f-c06e-40ec-99f5-fba3b43ae47f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {749d8c5f-c06e-40ec-99f5-fba3b43ae47f}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1218f05b-3dc7-44a1-bb79-a7a15453693f}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf3c51fb-aac3-4154-bbdd-99a7a6490243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf3c51fb-aac3-4154-bbdd-99a7a6490243}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0a176da0-d6ab-4412-bcb4-660669cba761}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {dd582fe4-de66-4990-b33d-847ba49df4bb}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {33b64341-5fe7-4614-941f-e6615bb47ccf}, !- Handle
  Node 217,                               !- Name
  {60a21985-b8df-4a5f-af5b-16638ff43ddf}, !- Inlet Port
  {b4f5a15d-bd15-4c03-a73e-9f649fafb0c8}; !- Outlet Port

OS:Connection,
  {60a21985-b8df-4a5f-af5b-16638ff43ddf}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  18,                                     !- Outlet Port
  {33b64341-5fe7-4614-941f-e6615bb47ccf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {179e922d-b50b-48fd-bb9b-145538ba4b3a}, !- Handle
  Node 218,                               !- Name
  {72b280d5-86cc-428c-98eb-d89b1f788a0b}, !- Inlet Port
  {43e29e45-828b-4066-951d-63d89b538c08}; !- Outlet Port

OS:Connection,
  {b4f5a15d-bd15-4c03-a73e-9f649fafb0c8}, !- Handle
  {33b64341-5fe7-4614-941f-e6615bb47ccf}, !- Source Object
  3,                                      !- Outlet Port
  {2b351a9f-34c2-4344-b898-e02db5ad1ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72b280d5-86cc-428c-98eb-d89b1f788a0b}, !- Handle
  {2b351a9f-34c2-4344-b898-e02db5ad1ce6}, !- Source Object
  3,                                      !- Outlet Port
  {179e922d-b50b-48fd-bb9b-145538ba4b3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43e29e45-828b-4066-951d-63d89b538c08}, !- Handle
  {179e922d-b50b-48fd-bb9b-145538ba4b3a}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f94d7454-87f6-4f65-987b-a05755875927}, !- Handle
  Water Use Connections 16,               !- Name
  {cdb0f892-1e32-439c-a72a-96502f42fb90}, !- Inlet Node Name
  {54748efe-c447-405c-bf2f-311a196451f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4500276a-2969-4ea3-b28d-804c59201935}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fa823aa6-a81e-4751-ba33-881a51143491}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b42219fd-768f-4238-8b62-60ab778ab69c}, !- Target Temperature Schedule Name
  {301eb365-cefa-4fb9-8912-8ea44aa548ed}, !- Sensible Fraction Schedule Name
  {f11ec2d7-2148-40da-b31d-0bd517119fea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {301eb365-cefa-4fb9-8912-8ea44aa548ed}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dba1ce2f-f57d-4704-8c6f-2aab9c3c3c8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dba1ce2f-f57d-4704-8c6f-2aab9c3c3c8d}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f11ec2d7-2148-40da-b31d-0bd517119fea}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e7c8b4a8-d58b-4d2d-94c7-bab46cbed6c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e7c8b4a8-d58b-4d2d-94c7-bab46cbed6c4}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b42219fd-768f-4238-8b62-60ab778ab69c}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {da4fb454-0ebe-48fb-8f4c-e33974e1503f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da4fb454-0ebe-48fb-8f4c-e33974e1503f}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4500276a-2969-4ea3-b28d-804c59201935}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {fa823aa6-a81e-4751-ba33-881a51143491}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {09e53bb2-9093-4ff2-950a-460302129fd9}, !- Handle
  Node 219,                               !- Name
  {681995be-5cf3-4d9a-946c-f1421967b7c4}, !- Inlet Port
  {cdb0f892-1e32-439c-a72a-96502f42fb90}; !- Outlet Port

OS:Connection,
  {681995be-5cf3-4d9a-946c-f1421967b7c4}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  19,                                     !- Outlet Port
  {09e53bb2-9093-4ff2-950a-460302129fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a27e0ce7-6783-45e6-873b-d0b6984b29aa}, !- Handle
  Node 220,                               !- Name
  {54748efe-c447-405c-bf2f-311a196451f9}, !- Inlet Port
  {21ee6620-b90f-46b5-89ca-89d6c9dd6056}; !- Outlet Port

OS:Connection,
  {cdb0f892-1e32-439c-a72a-96502f42fb90}, !- Handle
  {09e53bb2-9093-4ff2-950a-460302129fd9}, !- Source Object
  3,                                      !- Outlet Port
  {f94d7454-87f6-4f65-987b-a05755875927}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54748efe-c447-405c-bf2f-311a196451f9}, !- Handle
  {f94d7454-87f6-4f65-987b-a05755875927}, !- Source Object
  3,                                      !- Outlet Port
  {a27e0ce7-6783-45e6-873b-d0b6984b29aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21ee6620-b90f-46b5-89ca-89d6c9dd6056}, !- Handle
  {a27e0ce7-6783-45e6-873b-d0b6984b29aa}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {01edb771-f810-46a4-91ff-7cc4efb30bdb}, !- Handle
  Water Use Connections 17,               !- Name
  {a3a4ac3a-9669-493f-9304-7105e91f9ab9}, !- Inlet Node Name
  {02ec4a42-26f6-48e7-9f8e-d0a375a4872e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {121fe77d-8284-4a57-8583-c6e89f55e8e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3692b852-ba5d-43f8-bef9-6f83f974f7a4}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {90b1eb1e-b565-4fc8-a612-389943111081}, !- Target Temperature Schedule Name
  {0b74314c-0e6f-46e9-aae3-9e2d8b8c9ecb}, !- Sensible Fraction Schedule Name
  {3c00e030-e995-4405-a550-1bba2329eddd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b74314c-0e6f-46e9-aae3-9e2d8b8c9ecb}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b3b9a1eb-f222-48fc-bf15-1162c76737d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3b9a1eb-f222-48fc-bf15-1162c76737d6}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3c00e030-e995-4405-a550-1bba2329eddd}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b8b75b2-fec8-4d62-bbc7-bebf90477e5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b8b75b2-fec8-4d62-bbc7-bebf90477e5e}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90b1eb1e-b565-4fc8-a612-389943111081}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38f31c4a-d3eb-4c82-aa70-ed06ac859d0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38f31c4a-d3eb-4c82-aa70-ed06ac859d0b}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {121fe77d-8284-4a57-8583-c6e89f55e8e2}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {3692b852-ba5d-43f8-bef9-6f83f974f7a4}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {344786b3-a02f-4e1c-8ac8-11b43b699327}, !- Handle
  Node 221,                               !- Name
  {6cd9614e-e8a1-4fd8-a1fc-4db00551f672}, !- Inlet Port
  {a3a4ac3a-9669-493f-9304-7105e91f9ab9}; !- Outlet Port

OS:Connection,
  {6cd9614e-e8a1-4fd8-a1fc-4db00551f672}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  20,                                     !- Outlet Port
  {344786b3-a02f-4e1c-8ac8-11b43b699327}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03ccf6df-06f6-4955-9538-f4069e929ada}, !- Handle
  Node 225,                               !- Name
  {02ec4a42-26f6-48e7-9f8e-d0a375a4872e}, !- Inlet Port
  {c64b5edd-6efd-4983-a206-f1e963c3e744}; !- Outlet Port

OS:Connection,
  {a3a4ac3a-9669-493f-9304-7105e91f9ab9}, !- Handle
  {344786b3-a02f-4e1c-8ac8-11b43b699327}, !- Source Object
  3,                                      !- Outlet Port
  {01edb771-f810-46a4-91ff-7cc4efb30bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02ec4a42-26f6-48e7-9f8e-d0a375a4872e}, !- Handle
  {01edb771-f810-46a4-91ff-7cc4efb30bdb}, !- Source Object
  3,                                      !- Outlet Port
  {03ccf6df-06f6-4955-9538-f4069e929ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c64b5edd-6efd-4983-a206-f1e963c3e744}, !- Handle
  {03ccf6df-06f6-4955-9538-f4069e929ada}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {82a0318b-7669-438c-8372-4b3fad3e1e6f}, !- Handle
  Water Use Connections 18,               !- Name
  {0227284a-c7a5-4d94-a6de-2814a474adde}, !- Inlet Node Name
  {8b7c3071-bc8c-4ff8-b978-076dc55183d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dafd4476-5305-4b9a-949e-de1632a6ad8e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8a333bea-1e70-4b7c-a2a3-7a1a4b4640d6}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {e86cd056-a262-48ab-ad27-ae98d058ffdb}, !- Target Temperature Schedule Name
  {17f3273c-1b8e-4c4c-ac1a-1351286d1c4f}, !- Sensible Fraction Schedule Name
  {bb47444a-026c-4900-bb23-1ca5df80dc0b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {17f3273c-1b8e-4c4c-ac1a-1351286d1c4f}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {69238f7e-6175-4956-a999-21c1d9ecb841}; !- Default Day Schedule Name

OS:Schedule:Day,
  {69238f7e-6175-4956-a999-21c1d9ecb841}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb47444a-026c-4900-bb23-1ca5df80dc0b}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {31cef07b-6007-44e9-8708-a6907dfea56d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31cef07b-6007-44e9-8708-a6907dfea56d}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e86cd056-a262-48ab-ad27-ae98d058ffdb}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2d87c376-8b61-46b1-b1ae-9d95742fef35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d87c376-8b61-46b1-b1ae-9d95742fef35}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dafd4476-5305-4b9a-949e-de1632a6ad8e}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {8a333bea-1e70-4b7c-a2a3-7a1a4b4640d6}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {61dd147e-1f1a-420f-9dc4-048bf4e978c6}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a5c5f0dd-0ca5-49c2-8ec1-0505b7530071}, !- Handle
  Node 226,                               !- Name
  {f39c6a8f-3aa7-4567-b9fa-155d4b162f21}, !- Inlet Port
  {0227284a-c7a5-4d94-a6de-2814a474adde}; !- Outlet Port

OS:Connection,
  {f39c6a8f-3aa7-4567-b9fa-155d4b162f21}, !- Handle
  {2fef5fd6-643e-46ac-86de-d4e653a5990e}, !- Source Object
  21,                                     !- Outlet Port
  {a5c5f0dd-0ca5-49c2-8ec1-0505b7530071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ddde3c1-f069-4bb4-a5f4-f4441c99b21e}, !- Handle
  Node 227,                               !- Name
  {8b7c3071-bc8c-4ff8-b978-076dc55183d6}, !- Inlet Port
  {4d9796e5-3787-4132-a9b4-39373c2c548f}; !- Outlet Port

OS:Connection,
  {0227284a-c7a5-4d94-a6de-2814a474adde}, !- Handle
  {a5c5f0dd-0ca5-49c2-8ec1-0505b7530071}, !- Source Object
  3,                                      !- Outlet Port
  {82a0318b-7669-438c-8372-4b3fad3e1e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7c3071-bc8c-4ff8-b978-076dc55183d6}, !- Handle
  {82a0318b-7669-438c-8372-4b3fad3e1e6f}, !- Source Object
  3,                                      !- Outlet Port
  {5ddde3c1-f069-4bb4-a5f4-f4441c99b21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d9796e5-3787-4132-a9b4-39373c2c548f}, !- Handle
  {5ddde3c1-f069-4bb4-a5f4-f4441c99b21e}, !- Source Object
  3,                                      !- Outlet Port
  {0df01f4f-0e19-4d2f-9277-a38e238f14e7}, !- Target Object
  21;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {ce8d0464-68c5-4067-a7bf-86e91de09078}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {05832039-5d2f-40e2-8287-3c9484891fc5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05832039-5d2f-40e2-8287-3c9484891fc5}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {89e57132-a205-411b-9462-567ae00176b3}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c7a222ff-4250-422a-84cd-c2296270d8b5}, !- Control Zone or Zone List Name
  {4ebde9d0-82b0-4b74-99df-d09345e6c5b7}, !- Cooling Control Zone or Zone List Name
  {ae08019e-6ec9-4736-9cd1-ae80610b69a9}, !- Heating Control Zone or Zone List Name
  {69b49263-207d-4169-b9d5-4d1e7a781ec0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c7a222ff-4250-422a-84cd-c2296270d8b5}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {4ebde9d0-82b0-4b74-99df-d09345e6c5b7}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ae08019e-6ec9-4736-9cd1-ae80610b69a9}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {69b49263-207d-4169-b9d5-4d1e7a781ec0}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bb0ea490-9406-4227-9501-94de6ec06c0e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {38562b57-acc2-42e6-965f-6b9835bbc819}, !- Default Day Schedule Name
  {a9e43577-cd42-4689-8a39-c4c948894f5d}, !- Summer Design Day Schedule Name
  {1d9cf7d0-ee9f-4383-87dc-51b3eed7fede}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {38562b57-acc2-42e6-965f-6b9835bbc819}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {35319485-2256-442e-80a5-dc3562a71ffb}, !- Handle
  {bb0ea490-9406-4227-9501-94de6ec06c0e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.56256911050712,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:35:55 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:35:55 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e975419-f431-4dc1-89ed-9b3bfaf4d06a}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1d9cf7d0-ee9f-4383-87dc-51b3eed7fede}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21436622-8fcb-47bb-8927-ae23bf4f590e}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a9e43577-cd42-4689-8a39-c4c948894f5d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9659ce03-19e7-43c7-ac38-58f0236b3861}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {fe7a6ff6-7c87-44e7-9358-ec42f7b67c50}, !- Handle
  sys1doasshrnonescdxshashpssfcvzhbhwzcnonesrfnoneHtgSch0, !- Name
  {a8578c37-ff16-47db-a32d-c29ba7c2cf95}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {18c2dd60-0db4-491c-8c9b-07ab68448c91}, !- Handle
  sys1doasshrnonescdxshashpssfcvzhbhwzcnonesrfnoneClgSch0, !- Name
  {c7e8d42d-e6f0-4b6c-8b0d-bf758bbd1752}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {85560b76-47a3-43e1-aefc-24fe28d24955}, !- Handle
  sys1doasshrnonescdxshashpssfcvzhbhwzcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9659ce03-19e7-43c7-ac38-58f0236b3861}<23.9 && {9659ce03-19e7-43c7-ac38-58f0236b3861}>1.7, !- Program Line 1
  SET {18c2dd60-0db4-491c-8c9b-07ab68448c91} = 29.4, !- Program Line 2
  SET {fe7a6ff6-7c87-44e7-9358-ec42f7b67c50} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9659ce03-19e7-43c7-ac38-58f0236b3861}<23.9 && {9659ce03-19e7-43c7-ac38-58f0236b3861}>1.7, !- Program Line 4
  SET {18c2dd60-0db4-491c-8c9b-07ab68448c91} = 29.4, !- Program Line 5
  SET {fe7a6ff6-7c87-44e7-9358-ec42f7b67c50} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9659ce03-19e7-43c7-ac38-58f0236b3861}<23.9 && {9659ce03-19e7-43c7-ac38-58f0236b3861}>1.7, !- Program Line 7
  SET {18c2dd60-0db4-491c-8c9b-07ab68448c91} = 29.4, !- Program Line 8
  SET {fe7a6ff6-7c87-44e7-9358-ec42f7b67c50} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9659ce03-19e7-43c7-ac38-58f0236b3861}<23.9 && {9659ce03-19e7-43c7-ac38-58f0236b3861}>1.7, !- Program Line 10
  SET {18c2dd60-0db4-491c-8c9b-07ab68448c91} = 29.4, !- Program Line 11
  SET {fe7a6ff6-7c87-44e7-9358-ec42f7b67c50} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {18c2dd60-0db4-491c-8c9b-07ab68448c91} = NULL, !- Program Line 14
  SET {fe7a6ff6-7c87-44e7-9358-ec42f7b67c50} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {9a2a7b8f-45b4-4ccb-8172-ad212c71836f}, !- Handle
  sys1doasshrnonescdxshashpssfcvzhbhwzcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {85560b76-47a3-43e1-aefc-24fe28d24955}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {8e7f3d77-8e58-4029-af3a-371afcb781de}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {b20a150f-f162-4b7d-a916-3b3ca524ea93}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {df89c173-b0ea-46db-9465-672172ab07b2}, !- Control Zone or Zone List Name
  {d9eb1320-af9a-4ba7-999f-8a8bd2b0ee2a}, !- Cooling Control Zone or Zone List Name
  {60799d77-c470-4d4f-994d-5640127ab301}, !- Heating Control Zone or Zone List Name
  {10a3a329-7958-43bc-a13e-f370f0645777}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df89c173-b0ea-46db-9465-672172ab07b2}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {d9eb1320-af9a-4ba7-999f-8a8bd2b0ee2a}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {60799d77-c470-4d4f-994d-5640127ab301}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10a3a329-7958-43bc-a13e-f370f0645777}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a9ffcc8e-769d-4c33-9a21-d242d03fc87d}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {4531bc57-9172-4cbb-9610-9bbd199f9114}, !- Schedule Type Limits Name
  {c40b1c7a-3c59-43c6-9f36-23a43ff189e3}, !- Default Day Schedule Name
  {91cd3075-08d1-4ae1-b91b-6c706a2d498e}, !- Summer Design Day Schedule Name
  {070c2e70-8a60-4895-a73b-346c27e47ad7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c40b1c7a-3c59-43c6-9f36-23a43ff189e3}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {4531bc57-9172-4cbb-9610-9bbd199f9114}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a0ba01f0-2bb8-4b98-8fe4-ca38080e2fcc}, !- Handle
  {a9ffcc8e-769d-4c33-9a21-d242d03fc87d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7479704912307785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:35:56 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:35:56 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {041e5e7a-c798-4c90-a707-0f87fd622a42}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {070c2e70-8a60-4895-a73b-346c27e47ad7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {4531bc57-9172-4cbb-9610-9bbd199f9114}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9bc04230-8eaa-45f8-aa67-546e78f2522e}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {91cd3075-08d1-4ae1-b91b-6c706a2d498e}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>ashp|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {4531bc57-9172-4cbb-9610-9bbd199f9114}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {4531bc57-9172-4cbb-9610-9bbd199f9114}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Curve:Cubic,
  {e6b5f979-ff7a-4248-b9a0-4d37fe940a89}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {651c6a1e-f5b9-4624-b72b-9dbd2b3609d0}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7a27ebdb-d553-4037-a43f-c006c8ac6734}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {6f0317fa-3f5b-4005-b785-83a384ff4a49}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5fbb6451-37e1-4e7e-b112-e92078ee4b15}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29f2267f-2eb6-49f1-9cdf-230fa2e141df}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7456022c-bb75-4306-befc-7d8d228d4daf}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1188ac2-f04a-400c-a8a8-63be5dc811aa}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e6010167-38cd-4899-9e32-633777d9292d}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {7a7fa53f-9f1b-4389-b63a-98c1c1302588}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f18ee331-525f-415c-864f-002493f2cf41}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9774467-672e-440c-bee7-7eb48c985f8d}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {28e77161-c5d2-46cd-b92c-bd8a5e6c5dc5}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

