  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {623b870c-f176-46a4-9308-dfac4ca8b787}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {066d7b64-d2c5-450a-8361-9b3f64d64cc9}, !- Handle
  Office Infiltration,                    !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dc5b06e3-907e-478c-a937-701bbb8fa5c7}, !- Handle
  T Corridor Infiltration,                !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ff928f14-bb5b-48e5-b4f6-dbce190e6fba}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8edd90e2-dfc9-450b-8fbe-4939c029b21b}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2938da7f-f909-439f-bb07-0b74ab37ffef}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c716b6fe-19f7-4860-8d8a-27b0cc083c38}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {47886ba4-ff5d-40aa-8da8-ce000b0c87a9}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e85dd0eb-9cb0-4808-a5a1-9a8d9e3ca8c1}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {d598d75f-4114-4050-8204-76c4ba33849e}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {74c84eea-fd9f-4240-aab3-8cd0f597e56e}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {84d7360b-4b39-4b1b-ac0b-374db5dbc92f}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {7a9f1850-cabf-48a5-b690-471eefbd104c}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {d598d75f-4114-4050-8204-76c4ba33849e}, !- Layer 1
  {74c84eea-fd9f-4240-aab3-8cd0f597e56e}, !- Layer 2
  {84d7360b-4b39-4b1b-ac0b-374db5dbc92f}; !- Layer 3

OS:Material,
  {06195855-180f-448e-8c13-0220c167bb3a}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {29c3a5c8-365d-4234-8a37-3d04ca260a5c}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {06195855-180f-448e-8c13-0220c167bb3a}, !- Layer 1
  {06195855-180f-448e-8c13-0220c167bb3a}; !- Layer 2

OS:Material,
  {b9d74bd1-30a0-4a2d-805b-75a10106d4c2}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {9597c824-e644-4531-9ae5-363d0391f513}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {b9d74bd1-30a0-4a2d-805b-75a10106d4c2}; !- Layer 1

OS:Construction,
  {6179a0b5-7772-46be-a7ea-3fe71ed1ccf5}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {b9d74bd1-30a0-4a2d-805b-75a10106d4c2}, !- Layer 1
  {d598d75f-4114-4050-8204-76c4ba33849e}; !- Layer 2

OS:DefaultConstructionSet,
  {ab45b14d-f01d-42b1-8bca-fed73b2f34e2}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {943469d1-4d47-4ef7-aca0-2180d8223d4c}, !- Default Exterior Surface Constructions Name
  {e28307af-6243-477f-aa2b-c2c6e063dde0}, !- Default Interior Surface Constructions Name
  {f64a28a6-3eae-4b35-871c-54975fbfc306}, !- Default Ground Contact Surface Constructions Name
  {7a38e14c-ba85-4a7e-acd4-ddc939c3cf6c}, !- Default Exterior SubSurface Constructions Name
  {716f28e1-9f39-47ea-b308-244ce478c8ae}, !- Default Interior SubSurface Constructions Name
  {9d706ad5-059f-41da-96fd-fd2c8e830f5b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {6a731c27-0353-41b5-8744-e608ca2cf22f}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {9a147f5b-1f1e-434e-b61b-97debee6f26e}, !- Floor Construction Name
  {8b2416f3-4e5e-4188-8469-1307029f2ecb}, !- Wall Construction Name
  {e5651d68-5bdc-456a-be3b-b19d371ff630}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {e28307af-6243-477f-aa2b-c2c6e063dde0}, !- Handle
  Default Surface Constructions 2,        !- Name
  {ceff26a9-beb3-4bd5-a3d1-a7ff63c1b7be}, !- Floor Construction Name
  {45f44780-3332-4a9c-883a-46ded6966bc5}, !- Wall Construction Name
  {a7ee6cf0-dca7-40ab-a27c-7b953b4ff594}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {67d57730-8b07-443e-8466-1cda1faf778d}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {f517c8f6-05ac-4590-a83a-372d36658e48}, !- Floor Construction Name
  {53af341e-af4d-40c4-8e43-a888212ac7af}, !- Wall Construction Name
  {3788086f-496a-4d22-9023-31de431b532f}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {5cb97960-b17e-4f0e-9527-4965ca0da225}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {21e0d079-b021-4367-9ab5-509996eb400d}, !- Fixed Window Construction Name
  {21e0d079-b021-4367-9ab5-509996eb400d}, !- Operable Window Construction Name
  {8bad8748-e472-4a8d-ad28-663654c91d33}, !- Door Construction Name
  {d55ff873-1f6c-4b34-8eaf-1714c8777984}, !- Glass Door Construction Name
  {eea49255-5109-4191-8be7-40302ba303bb}, !- Overhead Door Construction Name
  {e763403b-12ca-4f4c-9664-b798880671fe}, !- Skylight Construction Name
  {343ec102-fef8-4b51-8948-d0d1bc034362}, !- Tubular Daylight Dome Construction Name
  {75527496-948e-464b-a851-18dc48237219}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {716f28e1-9f39-47ea-b308-244ce478c8ae}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {524cf281-08e9-4515-8a6e-fcaa47c1fb25}, !- Fixed Window Construction Name
  {524cf281-08e9-4515-8a6e-fcaa47c1fb25}, !- Operable Window Construction Name
  {ce71b144-9996-4cd8-9883-68b3031473a2}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {9d706ad5-059f-41da-96fd-fd2c8e830f5b}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {f0dcd794-a629-4003-87b4-bcc220e8cd9a}; !- Layer 1

OS:StandardsInformation:Construction,
  {799d8cbe-57c4-4532-ab21-5db30d47b134}, !- Handle
  {9d706ad5-059f-41da-96fd-fd2c8e830f5b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {9a147f5b-1f1e-434e-b61b-97debee6f26e}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {7904b9b7-6ac0-4b7b-a34b-7e26e147cd25}, !- Layer 1
  {2c277ef6-b9d5-4460-a831-b6a41e0dca59}, !- Layer 2
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}; !- Layer 3

OS:StandardsInformation:Construction,
  {9d9b97b4-2c8f-4f72-830d-58b7e6be9e5a}, !- Handle
  {9a147f5b-1f1e-434e-b61b-97debee6f26e}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {8b2416f3-4e5e-4188-8469-1307029f2ecb}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {74e36ceb-d804-460f-b820-6f441ee662e9}, !- Layer 1
  {65793be8-447f-4600-8128-95b6d4b43887}, !- Layer 2
  {7904b9b7-6ac0-4b7b-a34b-7e26e147cd25}, !- Layer 3
  {5f47d6d6-d814-46e4-9116-494d87cb16ce}; !- Layer 4

OS:StandardsInformation:Construction,
  {5e73b7ab-849a-489f-bb56-4bd66f0145bf}, !- Handle
  {8b2416f3-4e5e-4188-8469-1307029f2ecb}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e5651d68-5bdc-456a-be3b-b19d371ff630}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {028b5acb-e2fb-4370-bce8-1ab74b3921ba}, !- Layer 1
  {7904b9b7-6ac0-4b7b-a34b-7e26e147cd25}; !- Layer 2

OS:StandardsInformation:Construction,
  {a0dea398-ff34-46c4-8422-0410fe4cfc29}, !- Handle
  {e5651d68-5bdc-456a-be3b-b19d371ff630}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {ceff26a9-beb3-4bd5-a3d1-a7ff63c1b7be}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {8b4c6293-e413-4456-985a-f9d55437150a}, !- Layer 1
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}; !- Layer 2

OS:StandardsInformation:Construction,
  {0112babd-f32e-47d1-bbd2-892bf5b5ed0f}, !- Handle
  {ceff26a9-beb3-4bd5-a3d1-a7ff63c1b7be}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {45f44780-3332-4a9c-883a-46ded6966bc5}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {acc34313-2b11-4899-bd41-841f10af813c}, !- Layer 1
  {acc34313-2b11-4899-bd41-841f10af813c}; !- Layer 2

OS:StandardsInformation:Construction,
  {82532993-80df-4ec3-80f4-ed3c50deb61b}, !- Handle
  {45f44780-3332-4a9c-883a-46ded6966bc5}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a7ee6cf0-dca7-40ab-a27c-7b953b4ff594}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}, !- Layer 1
  {8b4c6293-e413-4456-985a-f9d55437150a}; !- Layer 2

OS:StandardsInformation:Construction,
  {6a641ab2-68ea-4bc1-8dea-ee06e0d21757}, !- Handle
  {a7ee6cf0-dca7-40ab-a27c-7b953b4ff594}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f517c8f6-05ac-4590-a83a-372d36658e48}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {60e93de3-3a41-4b00-b90f-52cd1778dd11}, !- Layer 1
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}; !- Layer 2

OS:StandardsInformation:Construction,
  {3feac676-bffb-4e80-976a-791214d7004f}, !- Handle
  {f517c8f6-05ac-4590-a83a-372d36658e48}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {53af341e-af4d-40c4-8e43-a888212ac7af}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {60e93de3-3a41-4b00-b90f-52cd1778dd11}, !- Layer 1
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}; !- Layer 2

OS:StandardsInformation:Construction,
  {2c952000-a664-4159-853c-d0813485871d}, !- Handle
  {53af341e-af4d-40c4-8e43-a888212ac7af}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {3788086f-496a-4d22-9023-31de431b532f}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {60e93de3-3a41-4b00-b90f-52cd1778dd11}, !- Layer 1
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}; !- Layer 2

OS:StandardsInformation:Construction,
  {fec736a1-1679-4967-8c13-ec1669f2076c}, !- Handle
  {3788086f-496a-4d22-9023-31de431b532f}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {21e0d079-b021-4367-9ab5-509996eb400d}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {d0c96c60-3a4e-4998-b386-5cea3a552da1}, !- Handle
  {21e0d079-b021-4367-9ab5-509996eb400d}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {8bad8748-e472-4a8d-ad28-663654c91d33}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {417d3411-31d5-4e6e-96c1-5d9b4d92e8ff}, !- Layer 1
  {7904b9b7-6ac0-4b7b-a34b-7e26e147cd25}; !- Layer 2

OS:StandardsInformation:Construction,
  {e18b591c-1045-428d-9cd7-dd14214d94bf}, !- Handle
  {8bad8748-e472-4a8d-ad28-663654c91d33}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d55ff873-1f6c-4b34-8eaf-1714c8777984}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {cc8b4772-8d00-48aa-92c7-04768cd2b005}, !- Handle
  {d55ff873-1f6c-4b34-8eaf-1714c8777984}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {eea49255-5109-4191-8be7-40302ba303bb}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {7904b9b7-6ac0-4b7b-a34b-7e26e147cd25}; !- Layer 1

OS:StandardsInformation:Construction,
  {04dfb179-625b-45d0-bce7-d9a15b73f65d}, !- Handle
  {eea49255-5109-4191-8be7-40302ba303bb}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e763403b-12ca-4f4c-9664-b798880671fe}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {05f5efed-892c-4b2b-8a8a-f10131a60bd9}, !- Handle
  {e763403b-12ca-4f4c-9664-b798880671fe}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {343ec102-fef8-4b51-8948-d0d1bc034362}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {f032cbcf-8c1b-4b79-81ce-7eda5ade0b34}, !- Handle
  {343ec102-fef8-4b51-8948-d0d1bc034362}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {75527496-948e-464b-a851-18dc48237219}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {d799d464-b8fe-42c0-8d45-8c2188540051}, !- Handle
  {75527496-948e-464b-a851-18dc48237219}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {524cf281-08e9-4515-8a6e-fcaa47c1fb25}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}; !- Layer 1

OS:StandardsInformation:Construction,
  {96f4d27c-489f-4748-8cd3-2201a9411170}, !- Handle
  {524cf281-08e9-4515-8a6e-fcaa47c1fb25}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {ce71b144-9996-4cd8-9883-68b3031473a2}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f0dcd794-a629-4003-87b4-bcc220e8cd9a}; !- Layer 1

OS:StandardsInformation:Construction,
  {1b94e111-dd1d-4ccc-aac2-494a309ada42}, !- Handle
  {ce71b144-9996-4cd8-9883-68b3031473a2}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f0dcd794-a629-4003-87b4-bcc220e8cd9a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {289813fe-f0e1-4c5f-96de-2f72b43b17c9}, !- Handle
  {f0dcd794-a629-4003-87b4-bcc220e8cd9a}; !- Material Name

OS:Material:NoMass,
  {7904b9b7-6ac0-4b7b-a34b-7e26e147cd25}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b2be9eb5-eed2-4564-9d29-9720aed8cb87}, !- Handle
  {7904b9b7-6ac0-4b7b-a34b-7e26e147cd25}; !- Material Name

OS:Material,
  {2c277ef6-b9d5-4460-a831-b6a41e0dca59}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ab6acc7c-b2dc-4dfa-850f-565b39c0b889}, !- Handle
  {2c277ef6-b9d5-4460-a831-b6a41e0dca59}; !- Material Name

OS:Material:NoMass,
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d9b6ffc8-0306-44b6-9b32-e426944273a5}, !- Handle
  {117605d6-5a43-4852-8cd4-daa2f0671c9d}; !- Material Name

OS:Material,
  {74e36ceb-d804-460f-b820-6f441ee662e9}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {27a25aa5-4bae-4101-90f0-347d36a63cfd}, !- Handle
  {74e36ceb-d804-460f-b820-6f441ee662e9}; !- Material Name

OS:Material,
  {65793be8-447f-4600-8128-95b6d4b43887}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4696f660-9f88-46b3-9d6c-b3c536f3f67d}, !- Handle
  {65793be8-447f-4600-8128-95b6d4b43887}; !- Material Name

OS:Material,
  {5f47d6d6-d814-46e4-9116-494d87cb16ce}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {665e94ae-9947-4b99-b845-0ddfab84bc4e}, !- Handle
  {5f47d6d6-d814-46e4-9116-494d87cb16ce}; !- Material Name

OS:Material,
  {028b5acb-e2fb-4370-bce8-1ab74b3921ba}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3d0695f2-69f8-4148-92ff-be30202c90a3}, !- Handle
  {028b5acb-e2fb-4370-bce8-1ab74b3921ba}; !- Material Name

OS:Material,
  {8b4c6293-e413-4456-985a-f9d55437150a}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {b773cbe1-fe8a-4ac3-8664-88ec7d08e6f7}, !- Handle
  {8b4c6293-e413-4456-985a-f9d55437150a}; !- Material Name

OS:Material,
  {acc34313-2b11-4899-bd41-841f10af813c}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d89e0e31-00a6-43c4-b3ed-31a2d3427822}, !- Handle
  {acc34313-2b11-4899-bd41-841f10af813c}; !- Material Name

OS:Material,
  {60e93de3-3a41-4b00-b90f-52cd1778dd11}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {46603574-6e50-44e6-b840-fb253e3654b8}, !- Handle
  {60e93de3-3a41-4b00-b90f-52cd1778dd11}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {31b1c801-ea76-480b-9c74-1e756e635888}, !- Handle
  {3f180958-b2a2-4f26-8c05-316867ebf8a9}; !- Material Name

OS:Material,
  {417d3411-31d5-4e6e-96c1-5d9b4d92e8ff}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3a1de0fe-199a-4d15-8ae6-4fc055d8dac4}, !- Handle
  {417d3411-31d5-4e6e-96c1-5d9b4d92e8ff}; !- Material Name

OS:DefaultSurfaceConstructions,
  {943469d1-4d47-4ef7-aca0-2180d8223d4c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ba2525d2-840b-4884-b2f9-286407ae7436}, !- Floor Construction Name
  {2f3c5345-b5f9-4529-9cb5-ffa9c53d1b7a}, !- Wall Construction Name
  {a6f2ac41-fb95-46a8-807c-b151f9dd887e}; !- Roof Ceiling Construction Name

OS:Construction,
  {ba2525d2-840b-4884-b2f9-286407ae7436}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {be344b9d-c4d2-4972-bcde-ac38258a06da}, !- Layer 1
  {e74167e8-6c09-4547-aa39-039eee8ce448}, !- Layer 2
  {da7bacec-aa66-455c-b181-bacfa3e27acc}; !- Layer 3

OS:StandardsInformation:Construction,
  {f6a33c30-c600-44e7-b186-72ffe8a73479}, !- Handle
  {ba2525d2-840b-4884-b2f9-286407ae7436}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {be344b9d-c4d2-4972-bcde-ac38258a06da}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca1d732a-6d07-43b1-8339-0b8d930eaae8}, !- Handle
  {be344b9d-c4d2-4972-bcde-ac38258a06da}; !- Material Name

OS:Material,
  {e74167e8-6c09-4547-aa39-039eee8ce448}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9dd333d7-172c-4745-b673-cccb80b03995}, !- Handle
  {e74167e8-6c09-4547-aa39-039eee8ce448}; !- Material Name

OS:Material:NoMass,
  {da7bacec-aa66-455c-b181-bacfa3e27acc}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6d36823-57d9-49eb-921b-ab772603a6c7}, !- Handle
  {da7bacec-aa66-455c-b181-bacfa3e27acc}; !- Material Name

OS:Construction,
  {2f3c5345-b5f9-4529-9cb5-ffa9c53d1b7a}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {c56af128-07fe-4256-bfe5-bd9f58568d1a}, !- Layer 1
  {291925cf-2ba9-4eb7-9146-991e73373ce5}, !- Layer 2
  {fe2f485b-99eb-462f-8cd8-d8eb4d6aaa8f}, !- Layer 3
  {871456b1-07e4-4136-9a0c-fad1462256b4}; !- Layer 4

OS:StandardsInformation:Construction,
  {910b35db-1233-4160-b2dc-71946b161088}, !- Handle
  {2f3c5345-b5f9-4529-9cb5-ffa9c53d1b7a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c56af128-07fe-4256-bfe5-bd9f58568d1a}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {40d9e1e4-b2c8-42b5-a7ca-b275b9c95630}, !- Handle
  {c56af128-07fe-4256-bfe5-bd9f58568d1a}; !- Material Name

OS:Material,
  {291925cf-2ba9-4eb7-9146-991e73373ce5}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {41593c54-da21-4389-873e-dec2b4f2c3df}, !- Handle
  {291925cf-2ba9-4eb7-9146-991e73373ce5}; !- Material Name

OS:Material:NoMass,
  {fe2f485b-99eb-462f-8cd8-d8eb4d6aaa8f}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e46d6ce3-2e2c-4e1e-b52e-cd848d5f6445}, !- Handle
  {fe2f485b-99eb-462f-8cd8-d8eb4d6aaa8f}; !- Material Name

OS:Material,
  {871456b1-07e4-4136-9a0c-fad1462256b4}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1f14467d-5242-437d-ba0c-2ddcad8d05f2}, !- Handle
  {871456b1-07e4-4136-9a0c-fad1462256b4}; !- Material Name

OS:Construction,
  {a6f2ac41-fb95-46a8-807c-b151f9dd887e}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {1564739e-38fe-4328-916c-bc9271b64a42}, !- Layer 1
  {7f54b80f-2b4e-449b-bb35-28e1d1a43fc1}; !- Layer 2

OS:StandardsInformation:Construction,
  {78d50c78-c57d-470b-9c42-90da57f7dc73}, !- Handle
  {a6f2ac41-fb95-46a8-807c-b151f9dd887e}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1564739e-38fe-4328-916c-bc9271b64a42}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a945617a-66bb-4aac-8efc-22efcfa40a2a}, !- Handle
  {1564739e-38fe-4328-916c-bc9271b64a42}; !- Material Name

OS:Material:NoMass,
  {7f54b80f-2b4e-449b-bb35-28e1d1a43fc1}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e17fff27-1b6e-4beb-b7c9-2db2caab424e}, !- Handle
  {7f54b80f-2b4e-449b-bb35-28e1d1a43fc1}; !- Material Name

OS:DefaultSurfaceConstructions,
  {f64a28a6-3eae-4b35-871c-54975fbfc306}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {b2a389dd-d959-49c9-9e19-0f4a72f6e8a4}, !- Floor Construction Name
  {2333ebda-23ad-44f6-8974-74a94b0d87b2}, !- Wall Construction Name
  {4d493bc3-a754-47e0-952e-964b1615f5c9}; !- Roof Ceiling Construction Name

OS:Construction,
  {b2a389dd-d959-49c9-9e19-0f4a72f6e8a4}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {2dda9743-4e82-4192-a396-fa06bf0b663c}, !- Layer 1
  {cd05a215-acc6-41b8-85ea-b3bc736ff834}; !- Layer 2

OS:StandardsInformation:Construction,
  {b59b89e8-277c-4efa-a249-2bd34d869cec}, !- Handle
  {b2a389dd-d959-49c9-9e19-0f4a72f6e8a4}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {2dda9743-4e82-4192-a396-fa06bf0b663c}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9312c07d-b2a7-48f7-a44c-ac39ef105fb2}, !- Handle
  {2dda9743-4e82-4192-a396-fa06bf0b663c}; !- Material Name

OS:Material:NoMass,
  {cd05a215-acc6-41b8-85ea-b3bc736ff834}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {aac6c2c9-4a10-4911-a01e-c2fb056b441d}, !- Handle
  {cd05a215-acc6-41b8-85ea-b3bc736ff834}; !- Material Name

OS:Construction,
  {2333ebda-23ad-44f6-8974-74a94b0d87b2}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {6fdf8c79-2387-45a9-b9f9-a51c4cb944e4}, !- Layer 1
  {237ce042-43ca-49a9-947b-ea40ad32c3c7}; !- Layer 2

OS:StandardsInformation:Construction,
  {99e2cfaa-8c66-4137-bd2c-9fd5e4bc9161}, !- Handle
  {2333ebda-23ad-44f6-8974-74a94b0d87b2}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6fdf8c79-2387-45a9-b9f9-a51c4cb944e4}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6525977f-19a5-42c8-b802-fe47fe0d713c}, !- Handle
  {6fdf8c79-2387-45a9-b9f9-a51c4cb944e4}; !- Material Name

OS:Material:NoMass,
  {237ce042-43ca-49a9-947b-ea40ad32c3c7}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {076f5cb9-7432-4e6f-a0a5-0945b07261b9}, !- Handle
  {237ce042-43ca-49a9-947b-ea40ad32c3c7}; !- Material Name

OS:Construction,
  {4d493bc3-a754-47e0-952e-964b1615f5c9}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {471a412f-aec8-4d8c-bf92-51661e1b412b}, !- Layer 1
  {672348d3-fb4f-4d53-8c67-2a4306067ef1}; !- Layer 2

OS:StandardsInformation:Construction,
  {49f88e66-57bc-4202-884c-6d20dd43fe2d}, !- Handle
  {4d493bc3-a754-47e0-952e-964b1615f5c9}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {471a412f-aec8-4d8c-bf92-51661e1b412b}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a5a3df4f-feae-4677-a37c-3b9ac8e2eaf9}, !- Handle
  {471a412f-aec8-4d8c-bf92-51661e1b412b}; !- Material Name

OS:Material:NoMass,
  {672348d3-fb4f-4d53-8c67-2a4306067ef1}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {678bab3a-4410-4cdf-b4bb-daed67ddc88a}, !- Handle
  {672348d3-fb4f-4d53-8c67-2a4306067ef1}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {7a38e14c-ba85-4a7e-acd4-ddc939c3cf6c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Fixed Window Construction Name
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Operable Window Construction Name
  {cd8b892f-2073-4b38-86b6-fa88b7a99448}, !- Door Construction Name
  {45fe209d-8a07-4ae4-bec1-aa8cf81b807d}, !- Glass Door Construction Name
  {eb49d76d-34d2-4683-a9e5-9fd4b6e7ea83}, !- Overhead Door Construction Name
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Skylight Construction Name
  {ad3b7f51-d04f-4849-97ef-4e2484e696c1}, !- Tubular Daylight Dome Construction Name
  {b83ebbcd-406a-4750-b7d5-53b58d9438d1}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {2ba03f98-2b84-47ac-989f-56bda0b4974e}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2ba03f98-2b84-47ac-989f-56bda0b4974e}; !- Layer 1

OS:Construction,
  {cd8b892f-2073-4b38-86b6-fa88b7a99448}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {f21bd7c8-6f60-4e67-af9a-40d782e38182}, !- Layer 1
  {e1eeb2ee-1ffe-44e8-9ecc-c29c39e1f7c1}; !- Layer 2

OS:StandardsInformation:Construction,
  {2ae24355-9ec9-4f5e-a056-c9ab7784d4f6}, !- Handle
  {cd8b892f-2073-4b38-86b6-fa88b7a99448}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {f21bd7c8-6f60-4e67-af9a-40d782e38182}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6afd3e6d-5396-436d-94b1-5ffb446f082f}, !- Handle
  {f21bd7c8-6f60-4e67-af9a-40d782e38182}; !- Material Name

OS:Material:NoMass,
  {e1eeb2ee-1ffe-44e8-9ecc-c29c39e1f7c1}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3054d542-11b7-4ef4-9e03-ae98b9801fc7}, !- Handle
  {e1eeb2ee-1ffe-44e8-9ecc-c29c39e1f7c1}; !- Material Name

OS:Construction,
  {45fe209d-8a07-4ae4-bec1-aa8cf81b807d}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {2ba03f98-2b84-47ac-989f-56bda0b4974e}; !- Layer 1

OS:Construction,
  {eb49d76d-34d2-4683-a9e5-9fd4b6e7ea83}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {1af954c6-5c6b-498d-a0a9-9e2bdb2787b6}; !- Layer 1

OS:StandardsInformation:Construction,
  {8e70a70b-3ada-4ea6-b723-25df57dcc347}, !- Handle
  {eb49d76d-34d2-4683-a9e5-9fd4b6e7ea83}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {1af954c6-5c6b-498d-a0a9-9e2bdb2787b6}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f445a19a-64d5-4e82-8167-47a580a53f01}, !- Handle
  {1af954c6-5c6b-498d-a0a9-9e2bdb2787b6}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {fb5d45af-0688-4e11-bef3-e373cb7a49f0}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {fb5d45af-0688-4e11-bef3-e373cb7a49f0}; !- Layer 1

OS:Construction,
  {ad3b7f51-d04f-4849-97ef-4e2484e696c1}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {fb5d45af-0688-4e11-bef3-e373cb7a49f0}; !- Layer 1

OS:Construction,
  {b83ebbcd-406a-4750-b7d5-53b58d9438d1}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {fb5d45af-0688-4e11-bef3-e373cb7a49f0}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {75f46e64-805e-4afd-9e44-2d99c5cd8ff4}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 1, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d89c763e-6bf5-4bc1-b26c-6518da03139e}, !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab300690-2063-4dbe-bb7b-af7287d9d0f7}, !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa9a405a-da3f-4325-bd6c-bc498e8d08b5}, !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5ace168-30fa-49cd-85f5-d776f804da56}, !- Handle
  Space Function Dwelling units general Thermostat 4, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c984226-21cd-4a7a-8a30-d8a28a5a5592}, !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d73fa689-7079-4771-a436-cf04c3c4d579}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 2, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13cea0df-8107-4c83-ba3a-ca3f0f43be98}, !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0a7fe5c-4e6b-485a-938c-a52d673544f2}, !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b78d618-79ed-4ec8-b48f-5b4ed4124183}, !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c62cdc25-3eb0-4e93-9169-74a863fb608e}, !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0652b5b9-88d2-45d3-b9c5-4a6197fbdc09}, !- Handle
  Space Function Dwelling units general Thermostat 10, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c6848a3-82ad-4385-af4c-e5c7a3d5416d}, !- Handle
  Space Function Dwelling units general Thermostat 11, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {97cb2081-0e37-435a-9feb-80ba3f06a65a}, !- Handle
  Space Function Dwelling units general Thermostat 12, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {265b233c-8a88-479a-b4d3-925527f7fa23}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 3, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21f77ab5-fc09-4b81-9fd1-8b78929abda9}, !- Handle
  Space Function Dwelling units general Thermostat 13, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d97f1563-bd70-40ac-b8f4-718d32c67aee}, !- Handle
  Space Function Dwelling units general Thermostat 14, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e48a542-d4fd-4711-aa90-4e5b6a817f26}, !- Handle
  Space Function Dwelling units general Thermostat 15, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {168e5237-07e8-4013-94b0-588e07c0b22b}, !- Handle
  Space Function Dwelling units general Thermostat 16, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9745e3d2-e6b4-4028-b574-0d53c3e96fa1}, !- Handle
  Space Function Dwelling units general Thermostat 17, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cfa9b7b4-78a6-4517-b5bf-51e8e72a8a39}, !- Handle
  Space Function Dwelling units general Thermostat 18, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {1144828e-0355-465a-90ec-d6adf4d75ed1}, !- Handle
  g EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0253996030892193, 1.80865266986148, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0253996030892193, 0.762, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.65091824732037, 0.762, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.65091824732037, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82aaff27-34e5-4a7f-93fb-f3a458974251}, !- Handle
  g EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {689ff8f8-94d6-46af-a6ac-f015b627d13f}, !- Handle
  g EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9036c5dc-048a-40af-9a0c-3a6adabfb681}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40a53f31-2388-49bb-ae24-3d18590d300e}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {03830247-b412-4f82-904d-1baa3d88a64c}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7fc21fb6-8b23-4256-ae9f-d32eda44401f}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86a0d810-678e-4e09-afb6-d83f652f7208}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e93115d3-a6cb-4db7-8bfc-0f60b2fe82ff}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {54df44c3-bf49-4f46-9190-d70b88b7191a}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865266986148,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee5c3b9e-0247-474b-b2d1-6c25006d7111}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b16cd444-0992-4b2f-afe2-94e33a6c7af9}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e536e4d-7df4-4e15-b1df-a5845027beae}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {18c2d4a5-7c71-41be-b92a-b698425ca442}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00fd4668-0e49-425b-ad04-7cef96f8774c}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd8a9ea6-771b-46b2-b3ba-83f829d18422}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3224fa2a-07e0-4131-b94f-da04edfb9eb6}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d53a8a5-0144-49ec-b2ef-314c094c3c1d}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b2bbb4c-bb88-497c-9bcf-4b51817c509e}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {821480a1-31f9-41e5-85e8-104e6610172c}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a4621af-a8c5-4aaf-9369-85dfc73571f5}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c951629c-06c5-45a5-814d-549d61d4e35e}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.80865268243218,          !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf85b5e6-146e-4017-aa9c-1b884fd7b60a}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2b199c67-33fa-48b7-96de-3e01abcbad70}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f477b00-70c0-4402-96d1-84b6cf2dff16}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45a7c51d-d208-4a34-9b2c-8bd8e7e07da8}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e4b7e1-309a-428d-bedd-3918462fa5fd}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6dd9e51f-fb18-4107-b973-38e41b97e15a}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea630548-90ca-49af-ab91-e292ce5b5db7}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {965c62a6-1ff4-4239-8ee0-b66470df82bf}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {786f5837-14e8-49c2-90e9-86f53d02e2c9}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b8d310d-ef29-4874-b795-5089b3dff3ad}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {677477c7-4625-4ec4-8dd6-cab62c3830d2}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {350f95c7-6817-433e-b414-5f9fd16c7b59}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865267760629,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865267760629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6380be27-689a-43ea-8e36-3c08ef5edc14}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {37dc46c7-efb2-43bb-8aa9-413d7d98d3b3}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {b82a824d-16f8-4653-a8fc-22854adb9809}, !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8778223f-acbe-4fd9-9396-ee4f16fcc778}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.8296308133244, 0.719625417477493, 3.047851, !- X,Y,Z Vertex 1 {m}
  19.8296308133244, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 2 {m}
  14.9158743499796, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 3 {m}
  14.9158743499796, 0.719625417477493, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6580649b-fbfb-4edd-b04f-bc94cdb5e3ce}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {58276e47-30e9-4542-a997-6430102d5972}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cd7561b-e7f5-4d9d-a69a-2d6645e5a472}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abc415cd-043c-4568-9c89-7f09d3956292}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c4107ed-75b0-4cde-9f7e-fa1d3dc34d04}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0edde867-74fc-4974-83e3-72b28b4a9193}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {9bc198e4-64ed-4453-90f9-1583e0f68eaf}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {d4ba3e67-496d-4685-a1fd-2b304449dbbe}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {980ff0e3-21ac-4a41-8410-4667d6ba546e}, !- Handle
  Space Function Dwelling units general Thermostat 19, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {993930dc-02f5-4eae-9d03-dcccb8b0121b}, !- Handle
  Space Function Dwelling units general Thermostat 20, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b207c63e-f95a-431f-8731-5931923930cc}, !- Handle
  Space Function Dwelling units general Thermostat 21, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9701d4b-5cbc-45f0-bb62-393a85299847}, !- Handle
  Space Function Dwelling units general Thermostat 22, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b3def9f3-df02-4427-8a7d-0d01bde295a0}, !- Handle
  Space Function Dwelling units general Thermostat 23, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d91fce02-ae94-41dd-85b1-95fdb77e23a1}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9dc2c819-4043-4662-8a28-dea5b6d78355}, !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eec4682e-4288-4da4-ad36-44f2301a4b76}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76ebdcf7-d9fa-4e87-9f5c-011fca7dac0d}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d9206e4-81f0-4dd4-a480-e247ea3aeb12}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4339e8f1-90dd-41aa-b25d-62fadbcc167a}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a034011-406a-4eb6-a6fa-873db67b703d}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {124ef034-3e7c-4097-b0ff-75bd57550035}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3f09bfa7-7438-459e-a434-fa0198f59d8b}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3572888-3603-4342-8ef3-3de7eb3e5698}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {568cdd4e-1137-467c-8e63-b46e1df69223}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1935b145-5761-49c1-a820-b5e336675303}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7cd43645-4d9c-4322-83d0-032c15e5a563}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {296fce05-2572-48f0-b2a5-133867d9d1f0}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0524cd56-512e-42fe-ae27-9419acd2d07d}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e21abe0-2905-4b38-a0a9-293fd4a04f0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d35219c0-df7d-4421-9ee2-9abc5bb22f29}, !- Zone Air Inlet Port List
  {c5afc59b-8a89-42d2-9714-2c29a4a8b3ad}, !- Zone Air Exhaust Port List
  {f0440977-177d-4fd0-8563-ee8847bb1548}, !- Zone Air Node Name
  {be7c8be5-c078-4769-8bd3-f8ca4eaef9c3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {669c69c4-113a-4496-a220-4810cb09474f}, !- Group Rendering Name
  {87baa143-f95d-48e9-9c86-56156d117576}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8797efe7-9d47-4f3f-88cb-ada1ce9ade4d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Zone Air Node, !- Name
  {f0440977-177d-4fd0-8563-ee8847bb1548}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0440977-177d-4fd0-8563-ee8847bb1548}, !- Handle
  {8e21abe0-2905-4b38-a0a9-293fd4a04f0b}, !- Source Object
  11,                                     !- Outlet Port
  {8797efe7-9d47-4f3f-88cb-ada1ce9ade4d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d35219c0-df7d-4421-9ee2-9abc5bb22f29}, !- Handle
  {8e21abe0-2905-4b38-a0a9-293fd4a04f0b}, !- HVAC Component
  {6836631b-439b-4d0e-9ed4-365320a0f872}, !- Port 1
  {7f847889-24f7-4149-a2f1-7659624cbe51}; !- Port 2

OS:PortList,
  {c5afc59b-8a89-42d2-9714-2c29a4a8b3ad}, !- Handle
  {8e21abe0-2905-4b38-a0a9-293fd4a04f0b}, !- HVAC Component
  {8aee3a1f-2a7b-486d-afe8-a059d5adce70}; !- Port 1

OS:PortList,
  {be7c8be5-c078-4769-8bd3-f8ca4eaef9c3}, !- Handle
  {8e21abe0-2905-4b38-a0a9-293fd4a04f0b}, !- HVAC Component
  {9087f22e-905d-4a38-ac99-ac2d96e08ef2}; !- Port 1

OS:Sizing:Zone,
  {4dfc7972-60db-4da7-8646-4800c1ea6fbd}, !- Handle
  {8e21abe0-2905-4b38-a0a9-293fd4a04f0b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {336407c6-1d67-4d50-a1f5-99ec9091917f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Zone HVAC Equipment List, !- Name
  {8e21abe0-2905-4b38-a0a9-293fd4a04f0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c5ab704-50a9-41e0-a306-a918757c61a4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {62544ab8-c4db-4cc8-89df-e02eb9324635}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2c0aae75-4f66-4550-9bff-67c7e7f51460}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {87baa143-f95d-48e9-9c86-56156d117576}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {afe32543-6e95-4145-be40-5801c3bd285d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4c2b9834-7384-4b1b-9def-61face89d031}, !- Zone Air Inlet Port List
  {238ab3f6-b776-48d5-8d19-79e1dbf6ab9c}, !- Zone Air Exhaust Port List
  {31819879-2a79-4fe5-b6ab-ac52969d28c4}, !- Zone Air Node Name
  {3d901bb5-7a4e-4a9e-81c3-ab4730f948d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ab07ba2c-6ced-4f66-8f89-03a4770e12f6}, !- Group Rendering Name
  {3e6f12bb-08bf-48e7-be6d-790337730759}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4beeb4a5-893f-4566-8cdf-7bb4ef379ee1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone Air Node, !- Name
  {31819879-2a79-4fe5-b6ab-ac52969d28c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31819879-2a79-4fe5-b6ab-ac52969d28c4}, !- Handle
  {afe32543-6e95-4145-be40-5801c3bd285d}, !- Source Object
  11,                                     !- Outlet Port
  {4beeb4a5-893f-4566-8cdf-7bb4ef379ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4c2b9834-7384-4b1b-9def-61face89d031}, !- Handle
  {afe32543-6e95-4145-be40-5801c3bd285d}, !- HVAC Component
  {0e46fe3c-a5c0-468d-a316-e921d2659fa4}, !- Port 1
  {2442490b-3c9c-4b06-a8ce-59b9f39f9115}; !- Port 2

OS:PortList,
  {238ab3f6-b776-48d5-8d19-79e1dbf6ab9c}, !- Handle
  {afe32543-6e95-4145-be40-5801c3bd285d}, !- HVAC Component
  {d746c4af-5a01-4607-ba1a-5a16caf25d61}; !- Port 1

OS:PortList,
  {3d901bb5-7a4e-4a9e-81c3-ab4730f948d8}, !- Handle
  {afe32543-6e95-4145-be40-5801c3bd285d}, !- HVAC Component
  {88cd82bb-ff8a-452b-a262-1261e0a7a254}; !- Port 1

OS:Sizing:Zone,
  {bfddb3ac-8018-4278-b469-49fb392423e0}, !- Handle
  {afe32543-6e95-4145-be40-5801c3bd285d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {89febd3a-8e58-4797-9184-b90c40bf1b2e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Zone HVAC Equipment List, !- Name
  {afe32543-6e95-4145-be40-5801c3bd285d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e42e1481-0b7d-430f-8fed-40b72a35bd09}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e80af703-5a72-481a-8c59-197a5bcb2076}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {6cc92368-9c1f-4aa4-af28-a4a07c96028f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {3e6f12bb-08bf-48e7-be6d-790337730759}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c09a98e-f1b7-4904-bf30-f6c16a5b7012}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c3fd90c7-8615-44b3-9a4e-643db19c3ea8}, !- Zone Air Inlet Port List
  {75213c40-9340-409b-8f43-30f0a121785b}, !- Zone Air Exhaust Port List
  {8e165d95-5d31-442e-b4b5-c5082d646926}, !- Zone Air Node Name
  {5c186b06-6df3-438b-9257-a3276c731e5f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {58429b2d-3068-46e7-9371-11244d193a55}, !- Group Rendering Name
  {f6c95941-1649-42e8-811d-bcc97fafc53e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58e49c39-4734-4a1d-8430-75afacbac73a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone Air Node, !- Name
  {8e165d95-5d31-442e-b4b5-c5082d646926}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e165d95-5d31-442e-b4b5-c5082d646926}, !- Handle
  {9c09a98e-f1b7-4904-bf30-f6c16a5b7012}, !- Source Object
  11,                                     !- Outlet Port
  {58e49c39-4734-4a1d-8430-75afacbac73a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c3fd90c7-8615-44b3-9a4e-643db19c3ea8}, !- Handle
  {9c09a98e-f1b7-4904-bf30-f6c16a5b7012}, !- HVAC Component
  {ba9f24ce-d34d-42ea-aac2-eba00b2be5f2}, !- Port 1
  {8e6ade7d-7f82-4de7-8363-5b1765c88698}; !- Port 2

OS:PortList,
  {75213c40-9340-409b-8f43-30f0a121785b}, !- Handle
  {9c09a98e-f1b7-4904-bf30-f6c16a5b7012}, !- HVAC Component
  {051b4797-e483-4265-9d6f-998cc8968278}; !- Port 1

OS:PortList,
  {5c186b06-6df3-438b-9257-a3276c731e5f}, !- Handle
  {9c09a98e-f1b7-4904-bf30-f6c16a5b7012}, !- HVAC Component
  {cba62a54-1dcf-4ab3-b89d-c78485983b90}; !- Port 1

OS:Sizing:Zone,
  {7fcf49c3-250b-43f8-a0a8-bc6244354efe}, !- Handle
  {9c09a98e-f1b7-4904-bf30-f6c16a5b7012}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {6ae3aef0-ac0d-459f-b8b7-bcdc56f09b26}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Zone HVAC Equipment List, !- Name
  {9c09a98e-f1b7-4904-bf30-f6c16a5b7012}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {798ede92-bdce-469e-9b30-6f71b49e7509}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {74130c85-fda5-43f2-9d56-03ae866f14e0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {bdf5f5b1-40d5-4da5-a3ca-7e374da37667}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f6c95941-1649-42e8-811d-bcc97fafc53e}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c32ac46b-916b-47a0-a538-b9ee1b5c9a9d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0595da3e-7f7a-4086-9315-d14cedbf04c5}, !- Zone Air Inlet Port List
  {0c45ef24-ce6a-4d42-bfdc-868aa9a5ea59}, !- Zone Air Exhaust Port List
  {dbddffd0-f4f9-40e5-9fa2-8b5ea0312fb6}, !- Zone Air Node Name
  {64271de5-30ac-47db-892d-c61743107240}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {15a23324-9234-4581-b27b-9c2997c15238}, !- Group Rendering Name
  {eb446e4f-dd77-4ebb-af69-eb7ee506ccd8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {acb6d473-4513-48cb-bcb5-2cf53fd84a06}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone Air Node, !- Name
  {dbddffd0-f4f9-40e5-9fa2-8b5ea0312fb6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dbddffd0-f4f9-40e5-9fa2-8b5ea0312fb6}, !- Handle
  {c32ac46b-916b-47a0-a538-b9ee1b5c9a9d}, !- Source Object
  11,                                     !- Outlet Port
  {acb6d473-4513-48cb-bcb5-2cf53fd84a06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0595da3e-7f7a-4086-9315-d14cedbf04c5}, !- Handle
  {c32ac46b-916b-47a0-a538-b9ee1b5c9a9d}, !- HVAC Component
  {36bd2bc3-0bd1-4203-a274-088058a4474e}, !- Port 1
  {143c1387-f613-48ad-9294-eddc638b6812}; !- Port 2

OS:PortList,
  {0c45ef24-ce6a-4d42-bfdc-868aa9a5ea59}, !- Handle
  {c32ac46b-916b-47a0-a538-b9ee1b5c9a9d}, !- HVAC Component
  {3f2f5340-10bc-48ad-b499-42631a49cdeb}; !- Port 1

OS:PortList,
  {64271de5-30ac-47db-892d-c61743107240}, !- Handle
  {c32ac46b-916b-47a0-a538-b9ee1b5c9a9d}, !- HVAC Component
  {d072462b-f124-44a7-8c1a-faa09d8a5061}; !- Port 1

OS:Sizing:Zone,
  {9d380d1b-8063-4f38-bdd9-2795fffa35e5}, !- Handle
  {c32ac46b-916b-47a0-a538-b9ee1b5c9a9d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {04b8955b-30f6-4ef6-a515-a6d1a369274f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG Zone HVAC Equipment List, !- Name
  {c32ac46b-916b-47a0-a538-b9ee1b5c9a9d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d58476cc-901e-43c9-a63d-df90bc3b2975}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {557ce71e-2a7a-434a-adf3-c038ff64b7b5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {202c0482-c4a8-45e6-b910-583cf0df81c0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {eb446e4f-dd77-4ebb-af69-eb7ee506ccd8}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5289c3d2-c748-4770-a3cb-e05d362d2ced}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25e6c584-8744-40f4-8760-dcb1e951e434}, !- Zone Air Inlet Port List
  {2713ffd9-e5be-4994-98ea-c085d8c3bcc7}, !- Zone Air Exhaust Port List
  {6583cd5d-5711-4aab-ba46-3ee06f009701}, !- Zone Air Node Name
  {bdf6e77a-171f-40f3-bf9d-8d718f3272f5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd771d22-2043-4cce-b6a9-daccd1436a0f}, !- Group Rendering Name
  {6e5f6838-55f7-4608-8ec6-eebbcd3a0659}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1103eef9-77c9-489c-b851-389c5bd4149f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8 Zone Air Node, !- Name
  {6583cd5d-5711-4aab-ba46-3ee06f009701}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6583cd5d-5711-4aab-ba46-3ee06f009701}, !- Handle
  {5289c3d2-c748-4770-a3cb-e05d362d2ced}, !- Source Object
  11,                                     !- Outlet Port
  {1103eef9-77c9-489c-b851-389c5bd4149f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25e6c584-8744-40f4-8760-dcb1e951e434}, !- Handle
  {5289c3d2-c748-4770-a3cb-e05d362d2ced}, !- HVAC Component
  {0ec4fff1-f63a-43c6-86c6-5209a92cc224}, !- Port 1
  {7204881e-2a0d-491b-8759-9ded65118b21}; !- Port 2

OS:PortList,
  {2713ffd9-e5be-4994-98ea-c085d8c3bcc7}, !- Handle
  {5289c3d2-c748-4770-a3cb-e05d362d2ced}, !- HVAC Component
  {020b48b4-8238-4d50-8cf3-0975a4041899}; !- Port 1

OS:PortList,
  {bdf6e77a-171f-40f3-bf9d-8d718f3272f5}, !- Handle
  {5289c3d2-c748-4770-a3cb-e05d362d2ced}, !- HVAC Component
  {5bc2fa3f-7966-4661-a34c-3f800143a621}; !- Port 1

OS:Sizing:Zone,
  {fec6e200-fec9-423d-87a8-e036f7133d4b}, !- Handle
  {5289c3d2-c748-4770-a3cb-e05d362d2ced}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {39a092c9-bb37-4ead-9c1e-d962bd0d9e4b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8 Zone HVAC Equipment List, !- Name
  {5289c3d2-c748-4770-a3cb-e05d362d2ced}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a5d3582-2168-47ac-b01b-ce4135eec9eb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7abf71e7-1e75-4513-add3-6d03a7ce2d32}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {955b8a44-b794-4ce1-9afb-7725e666f6db}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {6e5f6838-55f7-4608-8ec6-eebbcd3a0659}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ce119b0d-b476-4bbd-805f-db6129fd13a4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1d54b5e-1bf6-4ad8-bf72-b62b21be6f46}, !- Zone Air Inlet Port List
  {4d3bfc6e-c21e-48fb-ba30-f4fb4f9eec84}, !- Zone Air Exhaust Port List
  {20b88ec0-9fc2-478e-bf53-19012bdbc3e7}, !- Zone Air Node Name
  {e411350c-d8bc-4560-ba69-f915606568b4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4a1dbc12-123e-489f-bda4-585cbe766241}, !- Group Rendering Name
  {48751197-3a9d-401b-bae3-5936448bf337}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b9224ef5-5daa-4d81-b104-9c75cc5cb52f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9 Zone Air Node, !- Name
  {20b88ec0-9fc2-478e-bf53-19012bdbc3e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20b88ec0-9fc2-478e-bf53-19012bdbc3e7}, !- Handle
  {ce119b0d-b476-4bbd-805f-db6129fd13a4}, !- Source Object
  11,                                     !- Outlet Port
  {b9224ef5-5daa-4d81-b104-9c75cc5cb52f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1d54b5e-1bf6-4ad8-bf72-b62b21be6f46}, !- Handle
  {ce119b0d-b476-4bbd-805f-db6129fd13a4}, !- HVAC Component
  {760760d4-e50f-40d6-88ce-7284b2e5f1d9}, !- Port 1
  {754c9fcd-db0a-4317-8930-be22910ce8bd}; !- Port 2

OS:PortList,
  {4d3bfc6e-c21e-48fb-ba30-f4fb4f9eec84}, !- Handle
  {ce119b0d-b476-4bbd-805f-db6129fd13a4}, !- HVAC Component
  {901d92ed-f980-4aad-88f2-a97a94df351d}; !- Port 1

OS:PortList,
  {e411350c-d8bc-4560-ba69-f915606568b4}, !- Handle
  {ce119b0d-b476-4bbd-805f-db6129fd13a4}, !- HVAC Component
  {38a4e331-fba6-4691-b964-05812a2b3441}; !- Port 1

OS:Sizing:Zone,
  {656d9d6a-3263-427e-bebd-f8e858a750d6}, !- Handle
  {ce119b0d-b476-4bbd-805f-db6129fd13a4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e7229772-d1d0-4ae8-b1ce-01b6556dcde3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9 Zone HVAC Equipment List, !- Name
  {ce119b0d-b476-4bbd-805f-db6129fd13a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7567e1fa-e6a1-48d5-bb6a-ddf9ff9d7676}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6cf9682c-ac12-4723-9e97-524090c9c765}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d6396daa-d5ec-478d-b6b5-c9e6ee4f850f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {48751197-3a9d-401b-bae3-5936448bf337}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {94d150fe-df3f-4c29-ae0e-385e1f9cbf4c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {def82f6f-71ac-45a1-a62f-3d7771433760}, !- Zone Air Inlet Port List
  {a95bb6d4-1660-425b-90e5-fbe05439e0db}, !- Zone Air Exhaust Port List
  {4e633c85-81cb-4f05-9931-8446dede991c}, !- Zone Air Node Name
  {200522f9-6b6d-49ee-897b-6b26a884a3af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d03a5ab4-4799-4679-89a3-020eca603b2c}, !- Group Rendering Name
  {a79162f7-4826-475e-937a-ce9cc88feeca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1feafc37-8d8b-4971-9cea-99f8f18aa27d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8 Zone Air Node, !- Name
  {4e633c85-81cb-4f05-9931-8446dede991c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4e633c85-81cb-4f05-9931-8446dede991c}, !- Handle
  {94d150fe-df3f-4c29-ae0e-385e1f9cbf4c}, !- Source Object
  11,                                     !- Outlet Port
  {1feafc37-8d8b-4971-9cea-99f8f18aa27d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {def82f6f-71ac-45a1-a62f-3d7771433760}, !- Handle
  {94d150fe-df3f-4c29-ae0e-385e1f9cbf4c}, !- HVAC Component
  {b3e55656-4df3-4aae-9c3b-996a7a5ed05b}, !- Port 1
  {1b4e5920-2f95-463b-afd6-d2639f4a9c92}; !- Port 2

OS:PortList,
  {a95bb6d4-1660-425b-90e5-fbe05439e0db}, !- Handle
  {94d150fe-df3f-4c29-ae0e-385e1f9cbf4c}, !- HVAC Component
  {e2f580a4-10e9-4659-af51-aae54fe1cc8a}; !- Port 1

OS:PortList,
  {200522f9-6b6d-49ee-897b-6b26a884a3af}, !- Handle
  {94d150fe-df3f-4c29-ae0e-385e1f9cbf4c}, !- HVAC Component
  {c02f659a-7d66-4546-a81c-e85e460cdf66}; !- Port 1

OS:Sizing:Zone,
  {416e9500-fd6a-4eac-a0ca-cd5286e2fa15}, !- Handle
  {94d150fe-df3f-4c29-ae0e-385e1f9cbf4c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5fae5c50-3540-4ac0-9d15-741f8be24f28}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8 Zone HVAC Equipment List, !- Name
  {94d150fe-df3f-4c29-ae0e-385e1f9cbf4c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7a4ceec-8283-4a49-8cdf-7b2bf73629f6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5a72bf4-d62c-4825-9780-fd52a0a1698f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {ead27ffc-2298-4ae1-ae06-194dc169ff74}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a79162f7-4826-475e-937a-ce9cc88feeca}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e0f37a20-4941-40ea-8518-21a0cf0716c9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f55e3a7-d831-46c7-bb38-42e8f44f75ba}, !- Zone Air Inlet Port List
  {488decdb-f6df-4527-b116-b7fd9ad13983}, !- Zone Air Exhaust Port List
  {a69a9331-4c29-4add-87cc-4a17843d2fbb}, !- Zone Air Node Name
  {147abc1c-bcf0-46b3-929b-81212f8620f9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be2cac53-48e0-4f27-98d4-8ce2c01effc1}, !- Group Rendering Name
  {16054147-7f30-4f75-97ad-525907193290}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80850ff7-2513-4127-8a72-0668790e28c4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8 Zone Air Node, !- Name
  {a69a9331-4c29-4add-87cc-4a17843d2fbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a69a9331-4c29-4add-87cc-4a17843d2fbb}, !- Handle
  {e0f37a20-4941-40ea-8518-21a0cf0716c9}, !- Source Object
  11,                                     !- Outlet Port
  {80850ff7-2513-4127-8a72-0668790e28c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f55e3a7-d831-46c7-bb38-42e8f44f75ba}, !- Handle
  {e0f37a20-4941-40ea-8518-21a0cf0716c9}, !- HVAC Component
  {64a0fc47-9186-4eab-b54e-79d5e229d951}, !- Port 1
  {3aeb3f10-5711-4757-86cc-da55e0774b12}; !- Port 2

OS:PortList,
  {488decdb-f6df-4527-b116-b7fd9ad13983}, !- Handle
  {e0f37a20-4941-40ea-8518-21a0cf0716c9}, !- HVAC Component
  {7ee12fb1-a8f7-4794-a3e9-1a90c2612435}; !- Port 1

OS:PortList,
  {147abc1c-bcf0-46b3-929b-81212f8620f9}, !- Handle
  {e0f37a20-4941-40ea-8518-21a0cf0716c9}, !- HVAC Component
  {40353096-bd83-44de-93f6-9cb5fa3fe34a}; !- Port 1

OS:Sizing:Zone,
  {1b3c7ce5-cdc8-4546-8970-4876d871d6f2}, !- Handle
  {e0f37a20-4941-40ea-8518-21a0cf0716c9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {07589d1c-08fe-4b55-b1f8-52b81e84e983}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8 Zone HVAC Equipment List, !- Name
  {e0f37a20-4941-40ea-8518-21a0cf0716c9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {468792e2-31ce-4140-85d7-94e7077d8ec0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {301f045b-8b56-4ff2-91c4-a7dbd6cbc556}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {dc7e5590-6bbc-4c4e-86db-260a9fe2a5b2}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {16054147-7f30-4f75-97ad-525907193290}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e9e7232a-6abe-488d-bf0d-67488cf4a5b4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {acc8297e-a31c-42ae-981b-2f5101cc4bf1}, !- Zone Air Inlet Port List
  {0eec14b6-2c44-4e8e-bef8-467d28680a53}, !- Zone Air Exhaust Port List
  {8b89f231-1fab-40ae-99df-f97800faf83a}, !- Zone Air Node Name
  {efa56f7f-2b53-494d-b128-b20707a33259}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {85778432-6e51-40e0-a2ab-160ab9269b77}, !- Group Rendering Name
  {a6f9a26d-9ec3-49a1-b3dc-07c7d1a44bee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {38cf0eb1-6c4e-4506-ae77-bd85824a8236}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10 Zone Air Node, !- Name
  {8b89f231-1fab-40ae-99df-f97800faf83a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b89f231-1fab-40ae-99df-f97800faf83a}, !- Handle
  {e9e7232a-6abe-488d-bf0d-67488cf4a5b4}, !- Source Object
  11,                                     !- Outlet Port
  {38cf0eb1-6c4e-4506-ae77-bd85824a8236}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {acc8297e-a31c-42ae-981b-2f5101cc4bf1}, !- Handle
  {e9e7232a-6abe-488d-bf0d-67488cf4a5b4}, !- HVAC Component
  {bd83c915-de68-473b-9a7a-7130ee057691}, !- Port 1
  {dd83a024-c1ca-42e8-93ad-e1046a5b1fc4}; !- Port 2

OS:PortList,
  {0eec14b6-2c44-4e8e-bef8-467d28680a53}, !- Handle
  {e9e7232a-6abe-488d-bf0d-67488cf4a5b4}, !- HVAC Component
  {36f0a4cc-718b-4727-baaf-8958ba05ffcc}; !- Port 1

OS:PortList,
  {efa56f7f-2b53-494d-b128-b20707a33259}, !- Handle
  {e9e7232a-6abe-488d-bf0d-67488cf4a5b4}, !- HVAC Component
  {19a67c4f-604b-4858-8573-60b4a0625acb}; !- Port 1

OS:Sizing:Zone,
  {ee82ffd7-5e9a-4d60-8fed-f9fa075bf7b4}, !- Handle
  {e9e7232a-6abe-488d-bf0d-67488cf4a5b4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {599113e3-83a2-4a4f-b4ca-e6631683cfc4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10 Zone HVAC Equipment List, !- Name
  {e9e7232a-6abe-488d-bf0d-67488cf4a5b4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e7e1161a-df5a-49cd-a95e-96ca600c72fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d8be2f4f-dc27-4ad2-9a39-9a538ec77df8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {9dac0910-abbb-47db-b1ef-c29c45edc487}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {a6f9a26d-9ec3-49a1-b3dc-07c7d1a44bee}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {922539ae-0f1d-4156-abe9-73723d09e582}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ffbabc13-a23a-43c5-a91a-e295f7218765}, !- Zone Air Inlet Port List
  {ef70e022-7234-412b-9fa5-76d0930baec5}, !- Zone Air Exhaust Port List
  {f75fdd7c-ae97-47b6-8f1f-1b822005b188}, !- Zone Air Node Name
  {3c987d12-7357-4be0-b090-6b856a2b043e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a7002c37-2c1a-4d9e-9e0e-4968c22ea54e}, !- Group Rendering Name
  {da819427-a507-4862-a417-acdcf32399e8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da87c921-f41b-43e4-8b0a-c377aef8e8c8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9 Zone Air Node, !- Name
  {f75fdd7c-ae97-47b6-8f1f-1b822005b188}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f75fdd7c-ae97-47b6-8f1f-1b822005b188}, !- Handle
  {922539ae-0f1d-4156-abe9-73723d09e582}, !- Source Object
  11,                                     !- Outlet Port
  {da87c921-f41b-43e4-8b0a-c377aef8e8c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ffbabc13-a23a-43c5-a91a-e295f7218765}, !- Handle
  {922539ae-0f1d-4156-abe9-73723d09e582}, !- HVAC Component
  {5cb9c05a-0f64-4e39-8a9c-d1809409a87b}, !- Port 1
  {7c6d4877-5f27-4574-93ab-fb3812569942}; !- Port 2

OS:PortList,
  {ef70e022-7234-412b-9fa5-76d0930baec5}, !- Handle
  {922539ae-0f1d-4156-abe9-73723d09e582}, !- HVAC Component
  {6ea546fc-7561-48d0-8b59-9dd5203b98c6}; !- Port 1

OS:PortList,
  {3c987d12-7357-4be0-b090-6b856a2b043e}, !- Handle
  {922539ae-0f1d-4156-abe9-73723d09e582}, !- HVAC Component
  {1716ad4b-a81f-4170-b084-e4c3c0d25b17}; !- Port 1

OS:Sizing:Zone,
  {10fff8d4-1614-4b32-a39b-926661bc57ac}, !- Handle
  {922539ae-0f1d-4156-abe9-73723d09e582}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {3adab2d2-0748-4283-9967-a76981941f6f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9 Zone HVAC Equipment List, !- Name
  {922539ae-0f1d-4156-abe9-73723d09e582}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a0bfb7b7-71e4-470e-ad15-6a85895bdc7a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c902aad1-0295-4cbb-ab64-dce3695f13ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {3e24407b-4093-4129-8f0c-7e72056e3112}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {da819427-a507-4862-a417-acdcf32399e8}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {989ba3a4-7bb5-4022-af00-25997249deff}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {43d81325-e2c5-4254-b7f4-bfbbe25433ff}, !- Zone Air Inlet Port List
  {504acc7f-7295-48ac-967c-792bf8063c9f}, !- Zone Air Exhaust Port List
  {855b18b6-92c4-4e41-8f15-ec4211ada827}, !- Zone Air Node Name
  {405e5e1d-b6f6-4062-acce-b007dd6063fc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c2f0f066-906c-4682-afc8-8d48645656ff}, !- Group Rendering Name
  {5b14661c-089c-463e-879f-51eaf3089f0c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29040c85-979d-4a86-a0fa-5344fd3f3d11}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9 Zone Air Node, !- Name
  {855b18b6-92c4-4e41-8f15-ec4211ada827}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {855b18b6-92c4-4e41-8f15-ec4211ada827}, !- Handle
  {989ba3a4-7bb5-4022-af00-25997249deff}, !- Source Object
  11,                                     !- Outlet Port
  {29040c85-979d-4a86-a0fa-5344fd3f3d11}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {43d81325-e2c5-4254-b7f4-bfbbe25433ff}, !- Handle
  {989ba3a4-7bb5-4022-af00-25997249deff}, !- HVAC Component
  {80290e53-7061-4f1a-b613-2f42d2311967}, !- Port 1
  {1db6f7f4-accd-4b83-8854-496b4a036698}; !- Port 2

OS:PortList,
  {504acc7f-7295-48ac-967c-792bf8063c9f}, !- Handle
  {989ba3a4-7bb5-4022-af00-25997249deff}, !- HVAC Component
  {665dacf4-9573-49fa-8679-5080bda0fe02}; !- Port 1

OS:PortList,
  {405e5e1d-b6f6-4062-acce-b007dd6063fc}, !- Handle
  {989ba3a4-7bb5-4022-af00-25997249deff}, !- HVAC Component
  {5640e751-1161-4e8a-a7c1-5083c58a9999}; !- Port 1

OS:Sizing:Zone,
  {2e9f8b9f-c5dc-4ef4-91eb-934c46c8a55d}, !- Handle
  {989ba3a4-7bb5-4022-af00-25997249deff}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {27e81537-5ee6-440d-8f7e-4f68ab713010}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9 Zone HVAC Equipment List, !- Name
  {989ba3a4-7bb5-4022-af00-25997249deff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3b8bef0-b263-4f93-b22e-4a797e17eebb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5ddef762-c6ce-4eaa-9d55-8eb657b5bc7c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {2c803017-cd51-4330-a455-8ed366811445}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5b14661c-089c-463e-879f-51eaf3089f0c}, !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9695b7ea-5f91-449c-b085-71722ef85c33}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90156780-019d-44af-9052-a8318d0c7b2c}, !- Zone Air Inlet Port List
  {adae660c-9770-4c00-95c5-0daf9e11be0a}, !- Zone Air Exhaust Port List
  {f4d5d267-1602-44ac-b25f-aefbfe172520}, !- Zone Air Node Name
  {f1c7aeb0-81a4-47bf-a4d3-7317d946cc16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6e1d362e-69ea-4d7a-aa53-c6d0892b843f}, !- Group Rendering Name
  {33fcc4e1-f93d-42c4-a305-cbe33b0167e2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {764428ca-631f-43c0-94ac-084ad1b12a07}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11 Zone Air Node, !- Name
  {f4d5d267-1602-44ac-b25f-aefbfe172520}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f4d5d267-1602-44ac-b25f-aefbfe172520}, !- Handle
  {9695b7ea-5f91-449c-b085-71722ef85c33}, !- Source Object
  11,                                     !- Outlet Port
  {764428ca-631f-43c0-94ac-084ad1b12a07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90156780-019d-44af-9052-a8318d0c7b2c}, !- Handle
  {9695b7ea-5f91-449c-b085-71722ef85c33}, !- HVAC Component
  {6bdbeb92-b1c1-4eab-b0bf-8d2f02bf63da}, !- Port 1
  {52867a6f-b528-4243-b622-274dbc85be89}; !- Port 2

OS:PortList,
  {adae660c-9770-4c00-95c5-0daf9e11be0a}, !- Handle
  {9695b7ea-5f91-449c-b085-71722ef85c33}, !- HVAC Component
  {e445f51d-0a11-42e3-adca-7e64dbf586dc}; !- Port 1

OS:PortList,
  {f1c7aeb0-81a4-47bf-a4d3-7317d946cc16}, !- Handle
  {9695b7ea-5f91-449c-b085-71722ef85c33}, !- HVAC Component
  {754853a2-f351-40e1-a0f2-8cac8d1d2a0f}; !- Port 1

OS:Sizing:Zone,
  {45d81217-14a1-4b39-88c9-e04509699769}, !- Handle
  {9695b7ea-5f91-449c-b085-71722ef85c33}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {20056d22-ea89-4c45-946a-2d79bdf751a3}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11 Zone HVAC Equipment List, !- Name
  {9695b7ea-5f91-449c-b085-71722ef85c33}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8012aef5-1958-4ad9-9753-c65a9341b22e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a959a1d6-02c2-4b99-96f1-c70024a44ab8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1e6e072d-08d9-405f-94d8-47b246fba10d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {33fcc4e1-f93d-42c4-a305-cbe33b0167e2}, !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4acc0cf2-7192-4bbc-8c3c-e4708d46088a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2ca476e2-797f-49a3-adec-d24b77fb88a4}, !- Zone Air Inlet Port List
  {d5387188-0970-4498-9908-c8c7e960177d}, !- Zone Air Exhaust Port List
  {5bffdd42-562a-43ad-ad35-dc65f67e0550}, !- Zone Air Node Name
  {e743bc88-8928-4a22-855c-a3fb826239af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {639686f3-e128-4186-8e78-276463b3c412}, !- Group Rendering Name
  {5d3da59b-17c9-402e-8719-c26bcac993d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6ad4424-da15-453c-9351-58a938c7c696}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10 Zone Air Node, !- Name
  {5bffdd42-562a-43ad-ad35-dc65f67e0550}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5bffdd42-562a-43ad-ad35-dc65f67e0550}, !- Handle
  {4acc0cf2-7192-4bbc-8c3c-e4708d46088a}, !- Source Object
  11,                                     !- Outlet Port
  {e6ad4424-da15-453c-9351-58a938c7c696}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2ca476e2-797f-49a3-adec-d24b77fb88a4}, !- Handle
  {4acc0cf2-7192-4bbc-8c3c-e4708d46088a}, !- HVAC Component
  {fe33a6b8-eb69-49eb-8b46-c0e9494c5f24}, !- Port 1
  {4e258a11-743c-4171-8631-5e4fab666c34}; !- Port 2

OS:PortList,
  {d5387188-0970-4498-9908-c8c7e960177d}, !- Handle
  {4acc0cf2-7192-4bbc-8c3c-e4708d46088a}, !- HVAC Component
  {d23c7675-50c6-44a1-83ce-d4cb88dbe92e}; !- Port 1

OS:PortList,
  {e743bc88-8928-4a22-855c-a3fb826239af}, !- Handle
  {4acc0cf2-7192-4bbc-8c3c-e4708d46088a}, !- HVAC Component
  {3a8b8002-dbd1-41d5-9c1f-cc8821b6c5f9}; !- Port 1

OS:Sizing:Zone,
  {948f9762-a9cc-4b3a-905a-1faeebcd43c5}, !- Handle
  {4acc0cf2-7192-4bbc-8c3c-e4708d46088a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {e8d679e5-d503-4b15-8cbd-89aecd947439}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10 Zone HVAC Equipment List, !- Name
  {4acc0cf2-7192-4bbc-8c3c-e4708d46088a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e410f994-37b8-46eb-a8b4-985ac65b9087}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59144b75-dff4-4caa-aa13-54919dbf5a3a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1bb837c4-9233-4df7-bb87-a5f29d4f679f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {5d3da59b-17c9-402e-8719-c26bcac993d3}, !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6daaf92e-1493-4d51-83bd-843bbd26e810}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66c9df54-d112-440f-8474-dbab74c10de8}, !- Zone Air Inlet Port List
  {f3ebae8a-4821-4333-a228-232e55be225e}, !- Zone Air Exhaust Port List
  {6fd3edd6-a28a-4b2d-9cb2-4f69427fccaf}, !- Zone Air Node Name
  {fa38f60f-a789-438f-82ff-7c33e7132960}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8edc7a3-96bb-4176-930e-02575acd658b}, !- Group Rendering Name
  {7496f262-e8e6-42e9-969e-b41096c701ad}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5256d75f-863c-4419-a9e7-b4c008723c15}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10 Zone Air Node, !- Name
  {6fd3edd6-a28a-4b2d-9cb2-4f69427fccaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6fd3edd6-a28a-4b2d-9cb2-4f69427fccaf}, !- Handle
  {6daaf92e-1493-4d51-83bd-843bbd26e810}, !- Source Object
  11,                                     !- Outlet Port
  {5256d75f-863c-4419-a9e7-b4c008723c15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66c9df54-d112-440f-8474-dbab74c10de8}, !- Handle
  {6daaf92e-1493-4d51-83bd-843bbd26e810}, !- HVAC Component
  {37725564-bf3d-4aa5-800a-344da0976bd0}, !- Port 1
  {fcc1bfe4-3505-495c-ad3b-e2bf2001562c}; !- Port 2

OS:PortList,
  {f3ebae8a-4821-4333-a228-232e55be225e}, !- Handle
  {6daaf92e-1493-4d51-83bd-843bbd26e810}, !- HVAC Component
  {609aa57d-e66d-4709-a0ca-baa040e3af7d}; !- Port 1

OS:PortList,
  {fa38f60f-a789-438f-82ff-7c33e7132960}, !- Handle
  {6daaf92e-1493-4d51-83bd-843bbd26e810}, !- HVAC Component
  {89749f09-3c1c-475a-9de7-f3eb6f30da1f}; !- Port 1

OS:Sizing:Zone,
  {b6c9ac84-7cdc-4c37-b51e-cca47cb1895f}, !- Handle
  {6daaf92e-1493-4d51-83bd-843bbd26e810}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {5809aca5-bf02-4b59-b634-b279fa854108}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10 Zone HVAC Equipment List, !- Name
  {6daaf92e-1493-4d51-83bd-843bbd26e810}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6675ceb8-cded-461a-92a7-1d96b3fc95e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b79331a-b55d-4a58-b470-8dd10dd20f6c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {65cde170-ab61-4ef4-8a31-e15568c4c733}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {7496f262-e8e6-42e9-969e-b41096c701ad}, !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f3bf8b43-bf28-4095-a8ae-e4246f3d0b56}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {920ed213-2d70-4433-aa3d-ffc06e7a25e6}, !- Zone Air Inlet Port List
  {0cc036a0-16ba-4117-b575-c89900df42f3}, !- Zone Air Exhaust Port List
  {e612e632-b8b1-4184-89f3-38ec2db6e09d}, !- Zone Air Node Name
  {dd10b193-8b25-4399-9f7a-d8166a002109}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {57444438-ebd2-4012-a282-03afe6c1e278}, !- Group Rendering Name
  {79f76c2b-b35a-4c53-be38-c99261826dba}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ac73f1d0-7a22-4f5b-a872-4fedc36a1c5e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12 Zone Air Node, !- Name
  {e612e632-b8b1-4184-89f3-38ec2db6e09d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e612e632-b8b1-4184-89f3-38ec2db6e09d}, !- Handle
  {f3bf8b43-bf28-4095-a8ae-e4246f3d0b56}, !- Source Object
  11,                                     !- Outlet Port
  {ac73f1d0-7a22-4f5b-a872-4fedc36a1c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {920ed213-2d70-4433-aa3d-ffc06e7a25e6}, !- Handle
  {f3bf8b43-bf28-4095-a8ae-e4246f3d0b56}, !- HVAC Component
  {84dfaed3-db67-4644-ba96-9d246859b0f5}, !- Port 1
  {dbf5a6d2-d78b-4453-8986-144f59195ead}; !- Port 2

OS:PortList,
  {0cc036a0-16ba-4117-b575-c89900df42f3}, !- Handle
  {f3bf8b43-bf28-4095-a8ae-e4246f3d0b56}, !- HVAC Component
  {c6d31060-a35f-4a8c-8f05-c41c4f92bac3}; !- Port 1

OS:PortList,
  {dd10b193-8b25-4399-9f7a-d8166a002109}, !- Handle
  {f3bf8b43-bf28-4095-a8ae-e4246f3d0b56}, !- HVAC Component
  {e525c704-561d-4a02-8b2d-4fc7cfa159ee}; !- Port 1

OS:Sizing:Zone,
  {a492995b-f141-442a-b082-adc5502e3824}, !- Handle
  {f3bf8b43-bf28-4095-a8ae-e4246f3d0b56}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {9c1753cb-9225-40ca-b2cd-8311e27971d2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12 Zone HVAC Equipment List, !- Name
  {f3bf8b43-bf28-4095-a8ae-e4246f3d0b56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ab014fe-50cf-4cb0-bef6-eff5b90d0bba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {315e52fd-f3e3-47ae-85bb-bf4d028c9c15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {664c4648-c1af-4dc8-8b11-84675698106f}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {79f76c2b-b35a-4c53-be38-c99261826dba}, !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {629c0753-0d12-4d9c-bbae-bf4c7265284d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ab80aae-de02-4042-87e9-bcab830f73fb}, !- Zone Air Inlet Port List
  {994fa046-4696-4258-bd06-f5e0e512f32e}, !- Zone Air Exhaust Port List
  {3bdf9fd6-a502-4d3c-b4e6-8f056786eb21}, !- Zone Air Node Name
  {dddb9b1e-ece5-4429-b36f-42d3ef2da4eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7b573285-3f98-4b0e-9a87-c78ff372bfcd}, !- Group Rendering Name
  {05f7e50f-0998-4313-9d15-abdaed71cf8f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1c67581-523c-4ff9-90ba-ba04a81158ce}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11 Zone Air Node, !- Name
  {3bdf9fd6-a502-4d3c-b4e6-8f056786eb21}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3bdf9fd6-a502-4d3c-b4e6-8f056786eb21}, !- Handle
  {629c0753-0d12-4d9c-bbae-bf4c7265284d}, !- Source Object
  11,                                     !- Outlet Port
  {b1c67581-523c-4ff9-90ba-ba04a81158ce}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ab80aae-de02-4042-87e9-bcab830f73fb}, !- Handle
  {629c0753-0d12-4d9c-bbae-bf4c7265284d}, !- HVAC Component
  {e8c7197d-c505-4b8a-814f-e2403f24a696}, !- Port 1
  {e129bc1c-b32f-4ea3-8b36-2c2d96410210}; !- Port 2

OS:PortList,
  {994fa046-4696-4258-bd06-f5e0e512f32e}, !- Handle
  {629c0753-0d12-4d9c-bbae-bf4c7265284d}, !- HVAC Component
  {f2945cee-122c-4553-8880-58c3f3c05141}; !- Port 1

OS:PortList,
  {dddb9b1e-ece5-4429-b36f-42d3ef2da4eb}, !- Handle
  {629c0753-0d12-4d9c-bbae-bf4c7265284d}, !- HVAC Component
  {aca444d4-9dba-4311-87b0-8e9f88a56538}; !- Port 1

OS:Sizing:Zone,
  {ada2919f-3ff3-4fcf-b99b-4996beac10b7}, !- Handle
  {629c0753-0d12-4d9c-bbae-bf4c7265284d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {116f9917-3ba4-4f34-838f-74618fb72796}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11 Zone HVAC Equipment List, !- Name
  {629c0753-0d12-4d9c-bbae-bf4c7265284d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae27e520-60bf-4a26-b3bb-574e81dd2f6e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {95d98ce2-4cc6-42c9-8444-a7cc4bd0796e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {407fa5d8-785d-4cfb-b91e-c4b4a566a5fe}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {05f7e50f-0998-4313-9d15-abdaed71cf8f}, !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a8fe760-81c9-4acf-aad0-6c1565b52e43}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8941bff9-5f9d-49f0-bf36-88e6cc8ef882}, !- Zone Air Inlet Port List
  {6f369535-a392-4007-942d-8398cb20949d}, !- Zone Air Exhaust Port List
  {dafe0427-dc27-4e61-ba51-cde6cd27c725}, !- Zone Air Node Name
  {f30ae27c-e6ad-4742-9782-f11d0bb6fba7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {006e1e9a-2311-4918-9d6a-5ae2b1ec2309}, !- Group Rendering Name
  {b4dd8f74-6d3b-42b6-abdf-79728482b067}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3ab0d60e-d054-406d-ba63-8aa1756c16ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11 Zone Air Node, !- Name
  {dafe0427-dc27-4e61-ba51-cde6cd27c725}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dafe0427-dc27-4e61-ba51-cde6cd27c725}, !- Handle
  {8a8fe760-81c9-4acf-aad0-6c1565b52e43}, !- Source Object
  11,                                     !- Outlet Port
  {3ab0d60e-d054-406d-ba63-8aa1756c16ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8941bff9-5f9d-49f0-bf36-88e6cc8ef882}, !- Handle
  {8a8fe760-81c9-4acf-aad0-6c1565b52e43}, !- HVAC Component
  {78a025c5-4259-4b4b-9f73-aa8e71fb4d6f}, !- Port 1
  {ed99ab9c-6a29-4f1c-94d2-a46d9a1fcc6e}; !- Port 2

OS:PortList,
  {6f369535-a392-4007-942d-8398cb20949d}, !- Handle
  {8a8fe760-81c9-4acf-aad0-6c1565b52e43}, !- HVAC Component
  {9a94f789-5f16-4f57-9b66-d6ea15b36381}; !- Port 1

OS:PortList,
  {f30ae27c-e6ad-4742-9782-f11d0bb6fba7}, !- Handle
  {8a8fe760-81c9-4acf-aad0-6c1565b52e43}, !- HVAC Component
  {5d0272c6-6e9b-48b8-a970-dfd83e6bdaf7}; !- Port 1

OS:Sizing:Zone,
  {832f1f23-8734-436a-b91f-3959427d6410}, !- Handle
  {8a8fe760-81c9-4acf-aad0-6c1565b52e43}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b17854e9-df92-40ba-8315-5858ea6a1d36}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11 Zone HVAC Equipment List, !- Name
  {8a8fe760-81c9-4acf-aad0-6c1565b52e43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ddd5ccbb-4035-4560-94b4-e8ca3837b4f3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2004232c-dbba-45d7-b3fb-2a391c0f287b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e6ab0e00-3d55-441c-bac9-b6ed2531eca0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {b4dd8f74-6d3b-42b6-abdf-79728482b067}, !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a410b021-9034-4461-aea6-ad81d3a45595}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ec8db651-8cf0-4991-8a7a-0782fe476e1a}, !- Zone Air Inlet Port List
  {c34cfc04-1def-44c2-b56e-54df5bf5331a}, !- Zone Air Exhaust Port List
  {e2b16027-923b-453b-b306-518dc520c381}, !- Zone Air Node Name
  {3d35951e-2364-44a0-b575-c9b0ba380470}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1d763ee3-401d-4cab-8f89-6fdbdfcc1b14}, !- Group Rendering Name
  {972fb825-8ea8-40a2-91dc-e5004cdc96ee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b4b18c9-35b0-4f0f-a2c9-227cbd1e45ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12 Zone Air Node, !- Name
  {e2b16027-923b-453b-b306-518dc520c381}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e2b16027-923b-453b-b306-518dc520c381}, !- Handle
  {a410b021-9034-4461-aea6-ad81d3a45595}, !- Source Object
  11,                                     !- Outlet Port
  {5b4b18c9-35b0-4f0f-a2c9-227cbd1e45ba}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ec8db651-8cf0-4991-8a7a-0782fe476e1a}, !- Handle
  {a410b021-9034-4461-aea6-ad81d3a45595}, !- HVAC Component
  {97f9c592-3af2-4fcb-bfd7-1491a389c10b}, !- Port 1
  {3bc2c6f3-c02e-40da-83c8-b2c149877f0a}; !- Port 2

OS:PortList,
  {c34cfc04-1def-44c2-b56e-54df5bf5331a}, !- Handle
  {a410b021-9034-4461-aea6-ad81d3a45595}, !- HVAC Component
  {036ba593-0581-4ce3-8635-5bd0f86a590a}; !- Port 1

OS:PortList,
  {3d35951e-2364-44a0-b575-c9b0ba380470}, !- Handle
  {a410b021-9034-4461-aea6-ad81d3a45595}, !- HVAC Component
  {3d783f22-8761-4d95-b24f-57a87e16bce6}; !- Port 1

OS:Sizing:Zone,
  {d7cef37e-9b1c-4d0b-93bc-e2f98eb72d64}, !- Handle
  {a410b021-9034-4461-aea6-ad81d3a45595}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {cd7dce17-3dfc-4ce9-8397-1f51fb6045b1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12 Zone HVAC Equipment List, !- Name
  {a410b021-9034-4461-aea6-ad81d3a45595}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc52b3d2-02b0-4a5b-9bd0-d9fdc86a237a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6e229dd6-60e2-4c25-8d04-9a8afeb45cfc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {c1cf9ff6-ebb8-4c70-9965-000f36b1321b}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {972fb825-8ea8-40a2-91dc-e5004cdc96ee}, !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {52d77679-b48a-4786-90d8-126710c33e1b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66832606-21d5-4cd9-bb61-3d86848e7ffb}, !- Zone Air Inlet Port List
  {6bded823-d248-4968-8118-a6c60f8005e1}, !- Zone Air Exhaust Port List
  {89ff49d8-4f54-4e76-9a2a-0e9e60355af4}, !- Zone Air Node Name
  {2fc978ac-6c9a-4fbe-b586-8a96c41f0809}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80f69c1c-428e-4945-97d2-57a09cf48f22}, !- Group Rendering Name
  {7e40514d-cacb-4706-979a-c7b81ebe5c41}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {871824ee-5b2d-486f-b46f-52ea646a7896}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Zone Air Node, !- Name
  {89ff49d8-4f54-4e76-9a2a-0e9e60355af4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89ff49d8-4f54-4e76-9a2a-0e9e60355af4}, !- Handle
  {52d77679-b48a-4786-90d8-126710c33e1b}, !- Source Object
  11,                                     !- Outlet Port
  {871824ee-5b2d-486f-b46f-52ea646a7896}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66832606-21d5-4cd9-bb61-3d86848e7ffb}, !- Handle
  {52d77679-b48a-4786-90d8-126710c33e1b}, !- HVAC Component
  {20194ba1-3ed2-473c-b782-fc9f09b1440f}; !- Port 1

OS:PortList,
  {6bded823-d248-4968-8118-a6c60f8005e1}, !- Handle
  {52d77679-b48a-4786-90d8-126710c33e1b}; !- HVAC Component

OS:PortList,
  {2fc978ac-6c9a-4fbe-b586-8a96c41f0809}, !- Handle
  {52d77679-b48a-4786-90d8-126710c33e1b}, !- HVAC Component
  {a4148620-6587-4bb0-b34c-b793b0944d24}; !- Port 1

OS:Sizing:Zone,
  {f21bebf1-eb53-4764-ba98-822e3ac2eaf3}, !- Handle
  {52d77679-b48a-4786-90d8-126710c33e1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7cfb7416-4fb7-4c11-84c0-00a996b10e0b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G Zone HVAC Equipment List, !- Name
  {52d77679-b48a-4786-90d8-126710c33e1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2bafe4a0-2c40-4358-bf2d-6a2bd16afe45}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {af505508-7fc9-486f-a884-45c96baeb1ec}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7e40514d-cacb-4706-979a-c7b81ebe5c41}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4711e2e9-9606-45c5-a0e6-93b099005e2e}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5c1a2ffd-b98f-4a4b-a43a-84b409698f16}, !- Zone Air Inlet Port List
  {d6819eeb-1b9f-477e-8bc0-ad5498c98b3f}, !- Zone Air Exhaust Port List
  {82cce97e-6a02-4114-9838-6c776dd0d02d}, !- Zone Air Node Name
  {afdc994e-1743-4cc4-8ada-6457107c44ac}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce5aef5e-5e46-4ef5-9526-707bad2517d5}, !- Group Rendering Name
  {a80acab3-b8e3-4e83-bb26-0a33433c6331}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a573171-946e-4a7f-9415-a7384a00b2e1}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Zone Air Node, !- Name
  {82cce97e-6a02-4114-9838-6c776dd0d02d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82cce97e-6a02-4114-9838-6c776dd0d02d}, !- Handle
  {4711e2e9-9606-45c5-a0e6-93b099005e2e}, !- Source Object
  11,                                     !- Outlet Port
  {0a573171-946e-4a7f-9415-a7384a00b2e1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5c1a2ffd-b98f-4a4b-a43a-84b409698f16}, !- Handle
  {4711e2e9-9606-45c5-a0e6-93b099005e2e}, !- HVAC Component
  {525a1fdd-443b-41aa-90de-9a84800bb1cb}; !- Port 1

OS:PortList,
  {d6819eeb-1b9f-477e-8bc0-ad5498c98b3f}, !- Handle
  {4711e2e9-9606-45c5-a0e6-93b099005e2e}; !- HVAC Component

OS:PortList,
  {afdc994e-1743-4cc4-8ada-6457107c44ac}, !- Handle
  {4711e2e9-9606-45c5-a0e6-93b099005e2e}, !- HVAC Component
  {22506f46-6073-4f64-bcbc-564fd243a865}; !- Port 1

OS:Sizing:Zone,
  {2eda98cc-5bde-416e-9682-5372c11836ac}, !- Handle
  {4711e2e9-9606-45c5-a0e6-93b099005e2e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {62cb167b-dda5-4266-9e60-c5c5ec856473}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G Zone HVAC Equipment List, !- Name
  {4711e2e9-9606-45c5-a0e6-93b099005e2e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {81107aa1-2038-4c4b-93d9-4fc60a2f6832}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35cf7950-e4ca-4425-ab29-29ec13420667}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a80acab3-b8e3-4e83-bb26-0a33433c6331}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e1f23a2a-5cfa-41b0-9693-7ce0cf4a1a56}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f42a7a77-05dd-43fc-8cc7-de055dc7f4f6}, !- Zone Air Inlet Port List
  {608395fd-1aa0-4419-a5f2-697cc5712374}, !- Zone Air Exhaust Port List
  {2e488789-fbd6-436e-883d-152fb16745ce}, !- Zone Air Node Name
  {7246bc37-d577-4821-a16c-ffd62e9e357f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b54e4eb-dd52-4ef3-9fe5-668ed9e4b1a4}, !- Group Rendering Name
  {47d67614-e5a0-42cb-8b7c-407c74470e9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d4cc109-b88d-45b6-84aa-c176a3fd93ac}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Zone Air Node, !- Name
  {2e488789-fbd6-436e-883d-152fb16745ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e488789-fbd6-436e-883d-152fb16745ce}, !- Handle
  {e1f23a2a-5cfa-41b0-9693-7ce0cf4a1a56}, !- Source Object
  11,                                     !- Outlet Port
  {9d4cc109-b88d-45b6-84aa-c176a3fd93ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f42a7a77-05dd-43fc-8cc7-de055dc7f4f6}, !- Handle
  {e1f23a2a-5cfa-41b0-9693-7ce0cf4a1a56}, !- HVAC Component
  {9742f6e3-2225-409f-a2f8-97d172784c2a}; !- Port 1

OS:PortList,
  {608395fd-1aa0-4419-a5f2-697cc5712374}, !- Handle
  {e1f23a2a-5cfa-41b0-9693-7ce0cf4a1a56}; !- HVAC Component

OS:PortList,
  {7246bc37-d577-4821-a16c-ffd62e9e357f}, !- Handle
  {e1f23a2a-5cfa-41b0-9693-7ce0cf4a1a56}, !- HVAC Component
  {0fbdadf2-e141-42e0-b850-731a5d4ade9a}; !- Port 1

OS:Sizing:Zone,
  {aac9aa0c-2221-4847-9228-24fc16056e7f}, !- Handle
  {e1f23a2a-5cfa-41b0-9693-7ce0cf4a1a56}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7bd4f3a7-34fe-4446-9489-5b7c63fc7f7b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G Zone HVAC Equipment List, !- Name
  {e1f23a2a-5cfa-41b0-9693-7ce0cf4a1a56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a2821742-ca04-46e1-bfe2-a1608be6c926}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2d4b929-2818-4cea-ad2b-1096f3528eb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {47d67614-e5a0-42cb-8b7c-407c74470e9d}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {f3e9fab7-7aa4-4fa6-8b13-265285c33bcc}, !- Heating Setpoint Temperature Schedule Name
  {6c685598-d3cd-41e5-978c-0b2c0585e80d}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {669c69c4-113a-4496-a220-4810cb09474f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 12, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {639686f3-e128-4186-8e78-276463b3c412}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {006e1e9a-2311-4918-9d6a-5ae2b1ec2309}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ab07ba2c-6ced-4f66-8f89-03a4770e12f6}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {be2cac53-48e0-4f27-98d4-8ce2c01effc1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a7002c37-2c1a-4d9e-9e0e-4968c22ea54e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {58429b2d-3068-46e7-9371-11244d193a55}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 13, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c8edc7a3-96bb-4176-930e-02575acd658b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7b573285-3f98-4b0e-9a87-c78ff372bfcd}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1d763ee3-401d-4cab-8f89-6fdbdfcc1b14}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d03a5ab4-4799-4679-89a3-020eca603b2c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c2f0f066-906c-4682-afc8-8d48645656ff}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {15a23324-9234-4581-b27b-9c2997c15238}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 13, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85778432-6e51-40e0-a2ab-160ab9269b77}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6e1d362e-69ea-4d7a-aa53-c6d0892b843f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {57444438-ebd2-4012-a282-03afe6c1e278}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {dd771d22-2043-4cce-b6a9-daccd1436a0f}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4a1dbc12-123e-489f-bda4-585cbe766241}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80f69c1c-428e-4945-97d2-57a09cf48f22}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G 1, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0b54e4eb-dd52-4ef3-9fe5-668ed9e4b1a4}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G 1, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ce5aef5e-5e46-4ef5-9526-707bad2517d5}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {711e99c2-5b94-4297-a1da-f91c9c626f7b}, !- Handle
  Space Function Corridor/Transition area other-sch-G 3, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {890d22d2-e1bf-4e45-bb41-be80b8016272}, !- Handle
  Space Function Dwelling units general 3, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {cdb2a6d4-c127-4402-9dd2-40a883dcf755}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {7438c46f-56e2-462f-9fdf-79392666c71f}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {350f13df-34ef-4647-afad-cc8708cd8256}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {2dda9743-4e82-4192-a396-fa06bf0b663c}, !- Layer 1
  {7438c46f-56e2-462f-9fdf-79392666c71f}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {00994f64-cbed-44d2-a45c-05f02503b3f4}, !- Handle
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {5bd2eceb-31c6-4196-8640-275fe61014c2}, !- Handle
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {8d188837-621c-4912-88db-3c367f777719}, !- Handle
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c75be837-b21d-47e5-9382-bd90c4540c30}, !- Handle
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {9aa490c4-9268-48ba-bdf5-886b7dc57506}, !- Handle
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {dc6be5dd-64e7-4c2a-97b2-b3382a4e1ec7}, !- Handle
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {82ec25b6-a472-46ac-9c33-e51b28ab239b}, !- Handle
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.352636;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {e978a38e-94d5-4d09-8c26-0fec5800d523}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Schedule:Ruleset,
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {b6f07960-0087-4d0d-8695-5b0a0ad2f390}, !- Schedule Type Limits Name
  {d4d8d82d-aa17-445e-9f27-c8794634433f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4d8d82d-aa17-445e-9f27-c8794634433f}, !- Handle
  Schedule Day 5,                         !- Name
  {b6f07960-0087-4d0d-8695-5b0a0ad2f390}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d0db5580-b575-41f8-8994-9d0e49c9baca}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {7953b45f-c332-49a1-a407-c69fe089e4b5}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {96bdef0e-e2e2-4494-83e2-429575f80b25}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {3345c533-fd65-4112-b976-18ca91f5ee44}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c99a6fc3-4690-4d7d-88dd-efdf88620533}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c99a6fc3-4690-4d7d-88dd-efdf88620533}, !- Handle
  wkdON_OFF_ALWAYS_OFF 2,                 !- Name
  {b6f07960-0087-4d0d-8695-5b0a0ad2f390}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {9efda40d-4d2f-45f0-9c2f-c3d44973fee9}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {67b6c85e-7237-430f-918f-1c0556829592}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67b6c85e-7237-430f-918f-1c0556829592}, !- Handle
  satON_OFF_ALWAYS_OFF 2,                 !- Name
  {b6f07960-0087-4d0d-8695-5b0a0ad2f390}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {152c9448-34a6-4513-b41d-b343b7797653}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a88da288-6ce2-465b-b002-3c0ef5435b96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a88da288-6ce2-465b-b002-3c0ef5435b96}, !- Handle
  sunON_OFF_ALWAYS_OFF 2,                 !- Name
  {b6f07960-0087-4d0d-8695-5b0a0ad2f390}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {12e8154f-8fab-4621-af28-ba9d12d6dee5}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none|, !- Name
  ,                                       !- Controller List Name
  {e37f1d21-3d7b-422a-bf8d-2aa17d15a715}, !- Availability Schedule
  {871271a0-a49b-4530-8548-4f6370bbe2da}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {209f7383-426b-467c-9bf2-4d2bab6a7dab}, !- Supply Side Inlet Node Name
  {9a100dfa-b0ad-458f-a7b7-3b196b4052d1}, !- Demand Side Outlet Node Name
  {1e3a7c5c-a219-4a33-b9b5-c6fccf91cc52}, !- Demand Side Inlet Node A
  {ac8e9ffd-70da-4272-821c-71a598af1972}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cab233b4-bc60-4b79-9d2c-f224441abfc3}, !- Demand Mixer Name
  {9e7f52af-68e0-4d93-a202-6bf4931fa6eb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {275a0dd2-05ef-44db-94a5-c00825b52ee0}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Supply Inlet Node, !- Name
  {209f7383-426b-467c-9bf2-4d2bab6a7dab}, !- Inlet Port
  {753a6496-9629-4b06-ab55-f534bc076acd}; !- Outlet Port

OS:Node,
  {3df48666-ac0a-461e-bfd3-3e6537b08c08}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Supply Outlet Node, !- Name
  {44a3547c-eba3-4f85-a889-6f3d23309e50}, !- Inlet Port
  {ac8e9ffd-70da-4272-821c-71a598af1972}; !- Outlet Port

OS:Connection,
  {209f7383-426b-467c-9bf2-4d2bab6a7dab}, !- Handle
  {12e8154f-8fab-4621-af28-ba9d12d6dee5}, !- Source Object
  9,                                      !- Outlet Port
  {275a0dd2-05ef-44db-94a5-c00825b52ee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac8e9ffd-70da-4272-821c-71a598af1972}, !- Handle
  {3df48666-ac0a-461e-bfd3-3e6537b08c08}, !- Source Object
  3,                                      !- Outlet Port
  {12e8154f-8fab-4621-af28-ba9d12d6dee5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fc44f9f2-797d-4876-9872-8b3c4ed5d578}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Demand Inlet Node, !- Name
  {1e3a7c5c-a219-4a33-b9b5-c6fccf91cc52}, !- Inlet Port
  {2ff5c018-dcbd-4bee-a668-11ad790d3821}; !- Outlet Port

OS:Node,
  {03f426d3-6a3a-44c0-a21e-67267bd1f855}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Demand Outlet Node, !- Name
  {3617d370-4488-4780-b00a-89cd08ec6591}, !- Inlet Port
  {9a100dfa-b0ad-458f-a7b7-3b196b4052d1}; !- Outlet Port

OS:Node,
  {8a5e3bfa-9a19-4351-bf8d-e00968870b3d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Outlet Air Node, !- Name
  {6d2e6001-e972-4098-a010-8acce02843d8}, !- Inlet Port
  {7f847889-24f7-4149-a2f1-7659624cbe51}; !- Outlet Port

OS:Connection,
  {1e3a7c5c-a219-4a33-b9b5-c6fccf91cc52}, !- Handle
  {12e8154f-8fab-4621-af28-ba9d12d6dee5}, !- Source Object
  11,                                     !- Outlet Port
  {fc44f9f2-797d-4876-9872-8b3c4ed5d578}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a100dfa-b0ad-458f-a7b7-3b196b4052d1}, !- Handle
  {03f426d3-6a3a-44c0-a21e-67267bd1f855}, !- Source Object
  3,                                      !- Outlet Port
  {12e8154f-8fab-4621-af28-ba9d12d6dee5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e7f52af-68e0-4d93-a202-6bf4931fa6eb}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {2ff5c018-dcbd-4bee-a668-11ad790d3821}, !- Inlet Node Name
  {69659c68-2e22-450c-98a4-17d7c2ba524a}, !- Outlet Node Name 1
  {e1d6414e-f19b-4f13-a6fe-8e05b9c2a084}, !- Outlet Node Name 2
  {565c05c1-971e-47f6-95cd-4b648b67211a}, !- Outlet Node Name 3
  {8ea4d4ee-454c-465c-872d-aebfa0d9bd47}, !- Outlet Node Name 4
  {97e010f2-8968-4941-807d-b53ee957de47}, !- Outlet Node Name 5
  {b4cd6808-d040-4e3c-b4dd-cc6246cd7d95}, !- Outlet Node Name 6
  {8ae4e36f-6849-4d7c-8337-1edf0e1dcecd}, !- Outlet Node Name 7
  {551ea9ed-050d-446c-89b8-38fbd0cb563f}, !- Outlet Node Name 8
  {364c3a76-2565-4543-8cf9-eaff539c876c}, !- Outlet Node Name 9
  {f8d7429e-8c8f-45e1-a7f5-f36fad908355}, !- Outlet Node Name 10
  {9fc3dc68-5f69-462d-b152-2257e077c9ff}, !- Outlet Node Name 11
  {6ab0f0b0-c1ed-4948-9cde-85712232b621}, !- Outlet Node Name 12
  {805ed226-d73f-40dc-8816-cfdd4f11f5e6}, !- Outlet Node Name 13
  {14ffa2d6-68ba-4ec2-83db-97099358778e}, !- Outlet Node Name 14
  {2a771a2b-7ec4-4b52-9e6a-973d25e5facd}, !- Outlet Node Name 15
  {1f099a6e-d598-4360-bd30-5c9eead655b8}, !- Outlet Node Name 16
  {19d5dfbf-fa29-4e60-b451-5c50e9046ded}, !- Outlet Node Name 17
  {79b48da7-64a2-4f8c-8f0b-28ad518167a5}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {cab233b4-bc60-4b79-9d2c-f224441abfc3}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {3617d370-4488-4780-b00a-89cd08ec6591}, !- Outlet Node Name
  {ff473b0a-8344-44cf-a9ec-212bc7ed34b9}, !- Inlet Node Name 1
  {7974df45-7200-4346-bef4-84099cb8096a}, !- Inlet Node Name 2
  {b2671c20-41e4-4f33-9c03-23b1cdff76e3}, !- Inlet Node Name 3
  {46cf61fb-9050-45dc-8a6b-dfa7557f6c7c}, !- Inlet Node Name 4
  {e7fd9aaa-29c7-4c47-ba0b-542a9017dc89}, !- Inlet Node Name 5
  {a6057eb4-b27b-420b-ab38-c2751cdbc7e4}, !- Inlet Node Name 6
  {7388bd44-a9f5-4b7b-8440-0b61716d42cb}, !- Inlet Node Name 7
  {d627a883-14ab-49dc-b786-f33d9705db55}, !- Inlet Node Name 8
  {fdbb5bba-bf9c-4ff7-9e8a-d441e2f702a1}, !- Inlet Node Name 9
  {81b79a57-6c37-48bb-b715-a598fc72914e}, !- Inlet Node Name 10
  {3f424934-4a59-4eee-93c8-fd28fa1ff5ff}, !- Inlet Node Name 11
  {25259dcc-68e8-499e-b02a-b4569ef52816}, !- Inlet Node Name 12
  {cf2e26f5-93e6-4cbc-a138-e3c18482c30c}, !- Inlet Node Name 13
  {c2b9098d-9f2f-41dd-aa21-515f825d19c3}, !- Inlet Node Name 14
  {786d34ab-b02b-4564-8334-a0e43f9f3725}, !- Inlet Node Name 15
  {44dcf329-d246-44a6-a828-b6110bb7b7db}, !- Inlet Node Name 16
  {e475c884-04f7-4b88-b398-da04b68e97d2}, !- Inlet Node Name 17
  {665c3baf-8bdc-44f7-bacc-9cc48faa629e}; !- Inlet Node Name 18

OS:Connection,
  {2ff5c018-dcbd-4bee-a668-11ad790d3821}, !- Handle
  {fc44f9f2-797d-4876-9872-8b3c4ed5d578}, !- Source Object
  3,                                      !- Outlet Port
  {9e7f52af-68e0-4d93-a202-6bf4931fa6eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3617d370-4488-4780-b00a-89cd08ec6591}, !- Handle
  {cab233b4-bc60-4b79-9d2c-f224441abfc3}, !- Source Object
  2,                                      !- Outlet Port
  {03f426d3-6a3a-44c0-a21e-67267bd1f855}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b56ebc00-c3bb-4069-bfb6-639a26aeed4f}, !- Handle
  {12e8154f-8fab-4621-af28-ba9d12d6dee5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {871271a0-a49b-4530-8548-4f6370bbe2da}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {db592d59-a779-4f26-93c3-adfe77bb8abe}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3b0ff878-680a-4d4d-9b7c-68dda07145e1}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {9ef733b0-bf90-44ec-8867-d0f7a3351d14}, !- Air Inlet Node Name
  {44a3547c-eba3-4f85-a889-6f3d23309e50}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ce678772-8196-4013-b011-4be5b6f1031d}, !- Handle
  Coil Heating Electric 1,                !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {672d2d7a-7783-457d-af44-12320e792d2f}, !- Air Inlet Node Name
  {fa352c8a-b4da-46b9-8f91-0d7079b57e0b}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cc9ff69c-184b-4d22-ac5a-135eb69c78e3}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61eff210-b782-453a-be9c-98f853ad65a6}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a56ac42-8cac-4888-8fb9-6c3af73c800d}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ecdf0da8-c0c1-464a-8e06-f65724f97aa7}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1b10471a-74b9-40ad-82dc-16f95d1d00f9}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {31f8d88d-a7d8-46dc-8b4e-05e8c18fe84b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36kBtu/hr 15.0SEER, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.31057720480516,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {90ed66c9-d867-4b83-a283-930648be3668}, !- Air Inlet Node Name
  {de6757da-a2fc-4f4d-8935-b8da4893a822}, !- Air Outlet Node Name
  {92d4c923-bea9-4434-89ba-0c80e5a24616}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e0ffd06-2246-470e-98cb-4d43b7f07f00}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65e570ca-76aa-450e-b282-48d7894f2984}, !- Energy Input Ratio Function of Temperature Curve Name
  {d84cc310-4317-47a2-97dc-09b5ca76f1ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae6fae93-07fe-4f5c-af04-c123cba26552}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {6e885914-cf8a-4962-96be-860c6b46901b}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e37f1d21-3d7b-422a-bf8d-2aa17d15a715}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ebb6423-5f1e-4b23-9716-1e7584f1e24e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ebb6423-5f1e-4b23-9716-1e7584f1e24e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0ae9c0ff-9e4a-4aae-ad10-fa47a8b68e30}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {6e885914-cf8a-4962-96be-860c6b46901b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e34dd091-1b1d-4333-86d7-92cfe61efb90}, !- Mixed Air Node Name
  {dfef23a6-b4dc-484e-97ba-3ee5bba2064b}, !- Outdoor Air Stream Node Name
  {e3648874-453f-436a-ac9a-2cf25b50122c}, !- Relief Air Stream Node Name
  {753a6496-9629-4b06-ab55-f534bc076acd}; !- Return Air Stream Node Name

OS:Node,
  {bc7f9636-1be3-4886-88c9-3d6e14c8a2ed}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {15d0b7de-8f1b-4910-8960-8311048912c4}; !- Outlet Port

OS:Node,
  {94075a5f-67d1-4cc5-8c2b-9bc123f863f0}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Relief Air Node, !- Name
  {d9d3bffc-3094-4e3d-b0c6-c0be7f025380}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44a3547c-eba3-4f85-a889-6f3d23309e50}, !- Handle
  {3b0ff878-680a-4d4d-9b7c-68dda07145e1}, !- Source Object
  9,                                      !- Outlet Port
  {3df48666-ac0a-461e-bfd3-3e6537b08c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ff8970f-9f5a-4ab0-8fa1-ecdb4e9db5be}, !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {fa352c8a-b4da-46b9-8f91-0d7079b57e0b}, !- Inlet Port
  {9ef733b0-bf90-44ec-8867-d0f7a3351d14}; !- Outlet Port

OS:Connection,
  {fa352c8a-b4da-46b9-8f91-0d7079b57e0b}, !- Handle
  {ce678772-8196-4013-b011-4be5b6f1031d}, !- Source Object
  6,                                      !- Outlet Port
  {4ff8970f-9f5a-4ab0-8fa1-ecdb4e9db5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ef733b0-bf90-44ec-8867-d0f7a3351d14}, !- Handle
  {4ff8970f-9f5a-4ab0-8fa1-ecdb4e9db5be}, !- Source Object
  3,                                      !- Outlet Port
  {3b0ff878-680a-4d4d-9b7c-68dda07145e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9adc3716-20c5-4cb0-868c-34e453380b6f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36kBtu/hr 15.0SEER Outlet Air Node, !- Name
  {de6757da-a2fc-4f4d-8935-b8da4893a822}, !- Inlet Port
  {672d2d7a-7783-457d-af44-12320e792d2f}; !- Outlet Port

OS:Connection,
  {de6757da-a2fc-4f4d-8935-b8da4893a822}, !- Handle
  {31f8d88d-a7d8-46dc-8b4e-05e8c18fe84b}, !- Source Object
  10,                                     !- Outlet Port
  {9adc3716-20c5-4cb0-868c-34e453380b6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672d2d7a-7783-457d-af44-12320e792d2f}, !- Handle
  {9adc3716-20c5-4cb0-868c-34e453380b6f}, !- Source Object
  3,                                      !- Outlet Port
  {ce678772-8196-4013-b011-4be5b6f1031d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {59373719-abc7-4909-a4b8-eb40e727df91}, !- Handle
  sys_1|doas|shr>erv|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Mixed Air Node, !- Name
  {e34dd091-1b1d-4333-86d7-92cfe61efb90}, !- Inlet Port
  {90ed66c9-d867-4b83-a283-930648be3668}; !- Outlet Port

OS:Connection,
  {753a6496-9629-4b06-ab55-f534bc076acd}, !- Handle
  {275a0dd2-05ef-44db-94a5-c00825b52ee0}, !- Source Object
  3,                                      !- Outlet Port
  {0ae9c0ff-9e4a-4aae-ad10-fa47a8b68e30}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e34dd091-1b1d-4333-86d7-92cfe61efb90}, !- Handle
  {0ae9c0ff-9e4a-4aae-ad10-fa47a8b68e30}, !- Source Object
  5,                                      !- Outlet Port
  {59373719-abc7-4909-a4b8-eb40e727df91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ed66c9-d867-4b83-a283-930648be3668}, !- Handle
  {59373719-abc7-4909-a4b8-eb40e727df91}, !- Source Object
  3,                                      !- Outlet Port
  {31f8d88d-a7d8-46dc-8b4e-05e8c18fe84b}, !- Target Object
  9;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e1e15381-f1a4-4b4e-bf02-0e07f426fa22}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {b6a087c3-3fb2-4d4b-892e-80b35300bf96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6a087c3-3fb2-4d4b-892e-80b35300bf96}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {11fac710-640d-4de0-bd16-0f1bc34728f4}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {e1e15381-f1a4-4b4e-bf02-0e07f426fa22}, !- Schedule Name
  {3df48666-ac0a-461e-bfd3-3e6537b08c08}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {1bedb82a-2b4a-47f1-968a-c5340e4f288d}, !- Handle
  Coil Heating Electric 2,                !- Name
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6161818e-dee4-4ab6-82cc-441b57314565}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ebda6270-60f1-40f4-84a9-f2c436d99ce7}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0296b76d-80f4-44b3-80ba-e322d0b893f8}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f266c0d3-9c86-4ea2-a59f-10675af0a67e}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {557cde45-c888-4c6a-8724-2928b517f72a}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {59a55c33-0622-4260-b94f-d06794b37a10}, !- Handle
  Coil Cooling DX Single Speed 1 11kBtu/hr 10.7EER, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.69871788939898,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92d4c923-bea9-4434-89ba-0c80e5a24616}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e0ffd06-2246-470e-98cb-4d43b7f07f00}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65e570ca-76aa-450e-b282-48d7894f2984}, !- Energy Input Ratio Function of Temperature Curve Name
  {d84cc310-4317-47a2-97dc-09b5ca76f1ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae6fae93-07fe-4f5c-af04-c123cba26552}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {a8469bab-d31e-4f6c-94b0-c122bd897fd6}, !- Handle
  Fan On Off 1,                           !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b72de39-916f-4790-87ca-c4754b797ef3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f162cb96-e906-496f-a27a-d8402e5a3150}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b72de39-916f-4790-87ca-c4754b797ef3}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f162cb96-e906-496f-a27a-d8402e5a3150}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3c5ab704-50a9-41e0-a306-a918757c61a4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  {980798ce-3b06-4dff-a312-a2cdf88bfd69}, !- Air Inlet Node Name
  {a8284afc-f291-433c-9a2f-d10494a379eb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8469bab-d31e-4f6c-94b0-c122bd897fd6}, !- Supply Air Fan Name
  {1bedb82a-2b4a-47f1-968a-c5340e4f288d}, !- Heating Coil Name
  {59a55c33-0622-4260-b94f-d06794b37a10}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7593d768-5bfa-453d-b983-65adebc8196d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Constant,
  {a59246c7-eead-4ec2-a5b0-c5e836225237}, !- Handle
  Always Off Discrete,                    !- Name
  {1b50c379-8a44-4d42-8aa8-731e1a2603c5}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {1b50c379-8a44-4d42-8aa8-731e1a2603c5}, !- Handle
  OnOff 2,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Node,
  {89468658-ec8b-4435-b211-0e80226a499e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC Inlet Air Node, !- Name
  {8aee3a1f-2a7b-486d-afe8-a059d5adce70}, !- Inlet Port
  {980798ce-3b06-4dff-a312-a2cdf88bfd69}; !- Outlet Port

OS:Connection,
  {8aee3a1f-2a7b-486d-afe8-a059d5adce70}, !- Handle
  {c5afc59b-8a89-42d2-9714-2c29a4a8b3ad}, !- Source Object
  2,                                      !- Outlet Port
  {89468658-ec8b-4435-b211-0e80226a499e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {980798ce-3b06-4dff-a312-a2cdf88bfd69}, !- Handle
  {89468658-ec8b-4435-b211-0e80226a499e}, !- Source Object
  3,                                      !- Outlet Port
  {3c5ab704-50a9-41e0-a306-a918757c61a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3eb986fb-036f-4014-a4cb-542c1da5bde2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG PTAC Outlet Air Node, !- Name
  {a8284afc-f291-433c-9a2f-d10494a379eb}, !- Inlet Port
  {6836631b-439b-4d0e-9ed4-365320a0f872}; !- Outlet Port

OS:Connection,
  {6836631b-439b-4d0e-9ed4-365320a0f872}, !- Handle
  {3eb986fb-036f-4014-a4cb-542c1da5bde2}, !- Source Object
  3,                                      !- Outlet Port
  {d35219c0-df7d-4421-9ee2-9abc5bb22f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8284afc-f291-433c-9a2f-d10494a379eb}, !- Handle
  {3c5ab704-50a9-41e0-a306-a918757c61a4}, !- Source Object
  4,                                      !- Outlet Port
  {3eb986fb-036f-4014-a4cb-542c1da5bde2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {62544ab8-c4db-4cc8-89df-e02eb9324635}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2c0aae75-4f66-4550-9bff-67c7e7f51460}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  {98bdf1c9-4c70-476b-85dc-6458ce60acc1}, !- Air Inlet Node Name
  {6d2e6001-e972-4098-a010-8acce02843d8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a83150d-1978-4e68-bebe-bdbecd148d2c}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG Return Air Node, !- Name
  {9087f22e-905d-4a38-ac99-ac2d96e08ef2}, !- Inlet Port
  {ff473b0a-8344-44cf-a9ec-212bc7ed34b9}; !- Outlet Port

OS:Connection,
  {7f847889-24f7-4149-a2f1-7659624cbe51}, !- Handle
  {8a5e3bfa-9a19-4351-bf8d-e00968870b3d}, !- Source Object
  3,                                      !- Outlet Port
  {d35219c0-df7d-4421-9ee2-9abc5bb22f29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9087f22e-905d-4a38-ac99-ac2d96e08ef2}, !- Handle
  {be7c8be5-c078-4769-8bd3-f8ca4eaef9c3}, !- Source Object
  2,                                      !- Outlet Port
  {5a83150d-1978-4e68-bebe-bdbecd148d2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff473b0a-8344-44cf-a9ec-212bc7ed34b9}, !- Handle
  {5a83150d-1978-4e68-bebe-bdbecd148d2c}, !- Source Object
  3,                                      !- Outlet Port
  {cab233b4-bc60-4b79-9d2c-f224441abfc3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {98b8c9a1-2ee5-4810-a9f3-b7582b9a7c4a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1 Inlet Air Node, !- Name
  {69659c68-2e22-450c-98a4-17d7c2ba524a}, !- Inlet Port
  {98bdf1c9-4c70-476b-85dc-6458ce60acc1}; !- Outlet Port

OS:Connection,
  {69659c68-2e22-450c-98a4-17d7c2ba524a}, !- Handle
  {9e7f52af-68e0-4d93-a202-6bf4931fa6eb}, !- Source Object
  3,                                      !- Outlet Port
  {98b8c9a1-2ee5-4810-a9f3-b7582b9a7c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98bdf1c9-4c70-476b-85dc-6458ce60acc1}, !- Handle
  {98b8c9a1-2ee5-4810-a9f3-b7582b9a7c4a}, !- Source Object
  3,                                      !- Outlet Port
  {2c0aae75-4f66-4550-9bff-67c7e7f51460}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6d2e6001-e972-4098-a010-8acce02843d8}, !- Handle
  {2c0aae75-4f66-4550-9bff-67c7e7f51460}, !- Source Object
  4,                                      !- Outlet Port
  {8a5e3bfa-9a19-4351-bf8d-e00968870b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {c62a6af0-15ec-4491-bc97-a2830a856e52}, !- Handle
  Coil Heating Electric 3,                !- Name
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {76e57391-c70b-44f2-82df-1d687e5a72f3}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a56c3303-3b88-4e36-94c6-b3afc5539448}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {996d61bb-c213-43e0-8047-34fba7021f79}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {72dd46b3-2f7e-42a1-a646-890688d75ba6}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f6594ed5-5883-4be4-801d-363688f718f2}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {14cf32fb-5891-4424-99a4-65e19ecf1fb0}, !- Handle
  Coil Cooling DX Single Speed 2 16kBtu/hr 9.5EER, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92d4c923-bea9-4434-89ba-0c80e5a24616}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e0ffd06-2246-470e-98cb-4d43b7f07f00}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65e570ca-76aa-450e-b282-48d7894f2984}, !- Energy Input Ratio Function of Temperature Curve Name
  {d84cc310-4317-47a2-97dc-09b5ca76f1ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae6fae93-07fe-4f5c-af04-c123cba26552}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {289b5253-7597-4bc6-9c0a-712a438430b4}, !- Handle
  Fan On Off 2,                           !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f02c3a50-4e3a-4748-b389-88dd4d68cbb1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e5bf7592-2478-4c3b-a99f-9b57008654e4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f02c3a50-4e3a-4748-b389-88dd4d68cbb1}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e5bf7592-2478-4c3b-a99f-9b57008654e4}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e42e1481-0b7d-430f-8fed-40b72a35bd09}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  {99e185f8-611f-4a7d-a9d7-c9154f8cd7ff}, !- Air Inlet Node Name
  {eac43678-38fe-4532-abf1-501425523a27}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {289b5253-7597-4bc6-9c0a-712a438430b4}, !- Supply Air Fan Name
  {c62a6af0-15ec-4491-bc97-a2830a856e52}, !- Heating Coil Name
  {14cf32fb-5891-4424-99a4-65e19ecf1fb0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7593d768-5bfa-453d-b983-65adebc8196d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {c8aece90-15b0-45e3-b426-919b206cae70}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC Inlet Air Node, !- Name
  {d746c4af-5a01-4607-ba1a-5a16caf25d61}, !- Inlet Port
  {99e185f8-611f-4a7d-a9d7-c9154f8cd7ff}; !- Outlet Port

OS:Connection,
  {d746c4af-5a01-4607-ba1a-5a16caf25d61}, !- Handle
  {238ab3f6-b776-48d5-8d19-79e1dbf6ab9c}, !- Source Object
  2,                                      !- Outlet Port
  {c8aece90-15b0-45e3-b426-919b206cae70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e185f8-611f-4a7d-a9d7-c9154f8cd7ff}, !- Handle
  {c8aece90-15b0-45e3-b426-919b206cae70}, !- Source Object
  3,                                      !- Outlet Port
  {e42e1481-0b7d-430f-8fed-40b72a35bd09}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8bbb79a-6014-454e-a53c-4ab0afe05b0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 PTAC Outlet Air Node, !- Name
  {eac43678-38fe-4532-abf1-501425523a27}, !- Inlet Port
  {0e46fe3c-a5c0-468d-a316-e921d2659fa4}; !- Outlet Port

OS:Connection,
  {0e46fe3c-a5c0-468d-a316-e921d2659fa4}, !- Handle
  {c8bbb79a-6014-454e-a53c-4ab0afe05b0b}, !- Source Object
  3,                                      !- Outlet Port
  {4c2b9834-7384-4b1b-9def-61face89d031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac43678-38fe-4532-abf1-501425523a27}, !- Handle
  {e42e1481-0b7d-430f-8fed-40b72a35bd09}, !- Source Object
  4,                                      !- Outlet Port
  {c8bbb79a-6014-454e-a53c-4ab0afe05b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e80af703-5a72-481a-8c59-197a5bcb2076}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6cc92368-9c1f-4aa4-af28-a4a07c96028f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  {f3f10aa5-72e8-4205-9517-96915d5e513b}, !- Air Inlet Node Name
  {0481bcf9-e4b4-46e2-8bdb-1ed9ce24fc59}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c09b41f0-254b-44d3-947a-3c9ba301886d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Outlet Air Node, !- Name
  {0481bcf9-e4b4-46e2-8bdb-1ed9ce24fc59}, !- Inlet Port
  {2442490b-3c9c-4b06-a8ce-59b9f39f9115}; !- Outlet Port

OS:Node,
  {8ccffb7b-f445-474c-bb90-59f5006c7d04}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7 Return Air Node, !- Name
  {88cd82bb-ff8a-452b-a262-1261e0a7a254}, !- Inlet Port
  {7974df45-7200-4346-bef4-84099cb8096a}; !- Outlet Port

OS:Connection,
  {2442490b-3c9c-4b06-a8ce-59b9f39f9115}, !- Handle
  {c09b41f0-254b-44d3-947a-3c9ba301886d}, !- Source Object
  3,                                      !- Outlet Port
  {4c2b9834-7384-4b1b-9def-61face89d031}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88cd82bb-ff8a-452b-a262-1261e0a7a254}, !- Handle
  {3d901bb5-7a4e-4a9e-81c3-ab4730f948d8}, !- Source Object
  2,                                      !- Outlet Port
  {8ccffb7b-f445-474c-bb90-59f5006c7d04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7974df45-7200-4346-bef4-84099cb8096a}, !- Handle
  {8ccffb7b-f445-474c-bb90-59f5006c7d04}, !- Source Object
  3,                                      !- Outlet Port
  {cab233b4-bc60-4b79-9d2c-f224441abfc3}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {84589a88-a8d2-4670-93f6-951765043aa1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2 Inlet Air Node, !- Name
  {e1d6414e-f19b-4f13-a6fe-8e05b9c2a084}, !- Inlet Port
  {f3f10aa5-72e8-4205-9517-96915d5e513b}; !- Outlet Port

OS:Connection,
  {e1d6414e-f19b-4f13-a6fe-8e05b9c2a084}, !- Handle
  {9e7f52af-68e0-4d93-a202-6bf4931fa6eb}, !- Source Object
  4,                                      !- Outlet Port
  {84589a88-a8d2-4670-93f6-951765043aa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3f10aa5-72e8-4205-9517-96915d5e513b}, !- Handle
  {84589a88-a8d2-4670-93f6-951765043aa1}, !- Source Object
  3,                                      !- Outlet Port
  {6cc92368-9c1f-4aa4-af28-a4a07c96028f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0481bcf9-e4b4-46e2-8bdb-1ed9ce24fc59}, !- Handle
  {6cc92368-9c1f-4aa4-af28-a4a07c96028f}, !- Source Object
  4,                                      !- Outlet Port
  {c09b41f0-254b-44d3-947a-3c9ba301886d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {a800529e-01bd-41d7-a9da-2e46ee57e9e9}, !- Handle
  Coil Heating Electric 4,                !- Name
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {64a90776-5843-42c1-96e4-279bd1f08c0b}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {37faf596-2733-4604-acb5-58f844848cc7}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ae8671e6-2c15-4562-8295-a8334516f1da}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b22fa423-9acc-4f4d-95de-d870e7928a69}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2255d47-73f8-4086-b155-65bd6b3d88f1}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {9d53079a-53dc-4b6f-84c9-28002730ef7f}, !- Handle
  Coil Cooling DX Single Speed 3 9kBtu/hr 11.3EER, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.88781998326231,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92d4c923-bea9-4434-89ba-0c80e5a24616}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e0ffd06-2246-470e-98cb-4d43b7f07f00}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65e570ca-76aa-450e-b282-48d7894f2984}, !- Energy Input Ratio Function of Temperature Curve Name
  {d84cc310-4317-47a2-97dc-09b5ca76f1ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae6fae93-07fe-4f5c-af04-c123cba26552}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {29c1e955-d643-4057-99e1-0f76a9123421}, !- Handle
  Fan On Off 3,                           !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d24c8afe-1036-4723-9326-91220f0f2765}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12ac8198-8963-4791-818a-af80aa2d2061}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d24c8afe-1036-4723-9326-91220f0f2765}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12ac8198-8963-4791-818a-af80aa2d2061}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {798ede92-bdce-469e-9b30-6f71b49e7509}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  {ed117b72-54bd-4096-965a-1f0aa3bbbe72}, !- Air Inlet Node Name
  {649c825e-8a93-4ede-9578-09365f6377ee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {29c1e955-d643-4057-99e1-0f76a9123421}, !- Supply Air Fan Name
  {a800529e-01bd-41d7-a9da-2e46ee57e9e9}, !- Heating Coil Name
  {9d53079a-53dc-4b6f-84c9-28002730ef7f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {7593d768-5bfa-453d-b983-65adebc8196d}; !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b765074e-6b22-4224-805b-1a6ffe58852d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Inlet Air Node, !- Name
  {051b4797-e483-4265-9d6f-998cc8968278}, !- Inlet Port
  {ed117b72-54bd-4096-965a-1f0aa3bbbe72}; !- Outlet Port

OS:Connection,
  {051b4797-e483-4265-9d6f-998cc8968278}, !- Handle
  {75213c40-9340-409b-8f43-30f0a121785b}, !- Source Object
  2,                                      !- Outlet Port
  {b765074e-6b22-4224-805b-1a6ffe58852d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed117b72-54bd-4096-965a-1f0aa3bbbe72}, !- Handle
  {b765074e-6b22-4224-805b-1a6ffe58852d}, !- Source Object
  3,                                      !- Outlet Port
  {798ede92-bdce-469e-9b30-6f71b49e7509}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51f604c9-1aaa-4c57-b4c6-12211aabd318}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG PTAC Outlet Air Node, !- Name
  {649c825e-8a93-4ede-9578-09365f6377ee}, !- Inlet Port
  {ba9f24ce-d34d-42ea-aac2-eba00b2be5f2}; !- Outlet Port

OS:Connection,
  {ba9f24ce-d34d-42ea-aac2-eba00b2be5f2}, !- Handle
  {51f604c9-1aaa-4c57-b4c6-12211aabd318}, !- Source Object
  3,                                      !- Outlet Port
  {c3fd90c7-8615-44b3-9a4e-643db19c3ea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649c825e-8a93-4ede-9578-09365f6377ee}, !- Handle
  {798ede92-bdce-469e-9b30-6f71b49e7509}, !- Source Object
  4,                                      !- Outlet Port
  {51f604c9-1aaa-4c57-b4c6-12211aabd318}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {74130c85-fda5-43f2-9d56-03ae866f14e0}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bdf5f5b1-40d5-4da5-a3ca-7e374da37667}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  {766b32f4-c4ea-4ff4-8fc6-2e81445120b7}, !- Air Inlet Node Name
  {1643c0be-beba-4a97-ba53-40e5371b813a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {09b7ef21-7597-47cf-ba72-c1552cbf9d25}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Outlet Air Node, !- Name
  {1643c0be-beba-4a97-ba53-40e5371b813a}, !- Inlet Port
  {8e6ade7d-7f82-4de7-8363-5b1765c88698}; !- Outlet Port

OS:Node,
  {6b9cab01-2894-4c63-831e-9006209c6ebc}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG Return Air Node, !- Name
  {cba62a54-1dcf-4ab3-b89d-c78485983b90}, !- Inlet Port
  {b2671c20-41e4-4f33-9c03-23b1cdff76e3}; !- Outlet Port

OS:Connection,
  {8e6ade7d-7f82-4de7-8363-5b1765c88698}, !- Handle
  {09b7ef21-7597-47cf-ba72-c1552cbf9d25}, !- Source Object
  3,                                      !- Outlet Port
  {c3fd90c7-8615-44b3-9a4e-643db19c3ea8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cba62a54-1dcf-4ab3-b89d-c78485983b90}, !- Handle
  {5c186b06-6df3-438b-9257-a3276c731e5f}, !- Source Object
  2,                                      !- Outlet Port
  {6b9cab01-2894-4c63-831e-9006209c6ebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2671c20-41e4-4f33-9c03-23b1cdff76e3}, !- Handle
  {6b9cab01-2894-4c63-831e-9006209c6ebc}, !- Source Object
  3,                                      !- Outlet Port
  {cab233b4-bc60-4b79-9d2c-f224441abfc3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {75f29c26-6882-462c-adfe-623f99ef2924}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3 Inlet Air Node, !- Name
  {565c05c1-971e-47f6-95cd-4b648b67211a}, !- Inlet Port
  {766b32f4-c4ea-4ff4-8fc6-2e81445120b7}; !- Outlet Port

OS:Connection,
  {565c05c1-971e-47f6-95cd-4b648b67211a}, !- Handle
  {9e7f52af-68e0-4d93-a202-6bf4931fa6eb}, !- Source Object
  5,                                      !- Outlet Port
  {75f29c26-6882-462c-adfe-623f99ef2924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {766b32f4-c4ea-4ff4-8fc6-2e81445120b7}, !- Handle
  {75f29c26-6882-462c-adfe-623f99ef2924}, !- Source Object
  3,                                      !- Outlet Port
  {bdf5f5b1-40d5-4da5-a3ca-7e374da37667}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1643c0be-beba-4a97-ba53-40e5371b813a}, !- Handle
  {bdf5f5b1-40d5-4da5-a3ca-7e374da37667}, !- Source Object
  4,                                      !- Outlet Port
  {09b7ef21-7597-47cf-ba72-c1552cbf9d25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5ef8a124-6b3d-4dd7-abfd-912b1ebb87da}, !- Handle
  Coil Heating Electric 5,                !- Name
  {7593d768-5bfa-453d-b983-65adebc8196d}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {47ef0566-ee16-4d30-899a-616c740e48a6}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cd06fe0-9311-4726-9235-4b8c3e3d62db}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7d6d7e25-c101-44d2-8b78-d7b25fc24866}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3700464e-82e2-4150-905c-5c293b240f84}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {74f3c6ef-4309-4456-9e80-1c2b1fc05664}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {8221ee87-2d4f-4ec4-88bd-0839903b0144}, !- Handle
  Coil Cooling DX Single Speed 4 26kBtu/hr 9.5EER, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {92d4c923-bea9-4434-89ba-0c80e5a24616}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2e0ffd06-2246-470e-98cb-4d43b7f07f00}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {65e570ca-76aa-450e-b282-48d7894f2984}, !- Energy Input Ratio Function of Temperature Curve Name
  {d84cc310-4317-47a2-97dc-09b5ca76f1ea}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ae6fae93-07fe-4f5c-af04-c123cba26552}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Fan:OnOff,
  {9ec381a3-9d08-467e-884c-1c88279d0e9a}, !- Handle
  Fan On Off 4,                           !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {64dbca1f-6e84-4594-9268-e9b8dda9c80d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e56fa631-b30b-4ab4-900e-fdab08aadbcb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {64dbca1f-6e84-4594-9268-e9b8dda9c80d}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e56fa631-b30b-4ab4-900e-fdab08aadbcb}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d58476cc-901e-43c9-a63d-df90bc3b2975}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG PTAC, !- Name
  {f3382934-8f93-4e0b-bbe2-7bf26d7fb972}, !- Availability Schedule Name
  {39cd0732-f74f-400b-becc-97958dd954e2}, !- Air Inlet Node Name
  {0fa1bf14-4f88-4365-b165-3a64960df49a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
