  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {af9c3b46-a840-44f5-aa09-8d77591ce796}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3bdbd2f3-10a0-4847-92d3-d6d1ba062df7}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000408717556019279,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {7f923ab0-3411-43bc-9db0-9e62a6023b22}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {45c7394d-69b9-4743-a3d1-c8bafb7128b0}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {ea132b62-03e0-4e24-b07e-fa85333e4adc}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {445c835b-2dad-48a6-b8f3-3e96a4af9c8f}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {7f923ab0-3411-43bc-9db0-9e62a6023b22}, !- Layer 1
  {45c7394d-69b9-4743-a3d1-c8bafb7128b0}, !- Layer 2
  {ea132b62-03e0-4e24-b07e-fa85333e4adc}; !- Layer 3

OS:Material,
  {3d5e4d50-e360-4014-a737-4034807dd0cf}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {6dba3de4-6271-405d-855b-4e4fdbee5a62}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {3d5e4d50-e360-4014-a737-4034807dd0cf}, !- Layer 1
  {3d5e4d50-e360-4014-a737-4034807dd0cf}; !- Layer 2

OS:Material,
  {c28f1595-a7fc-410d-ba92-4b7d6fbc892b}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {d4039bbd-c786-459f-a2d0-ee5985ba3623}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {c28f1595-a7fc-410d-ba92-4b7d6fbc892b}; !- Layer 1

OS:Construction,
  {01fc6638-5ea0-4ae4-886a-3d40d3d75d3e}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {c28f1595-a7fc-410d-ba92-4b7d6fbc892b}, !- Layer 1
  {7f923ab0-3411-43bc-9db0-9e62a6023b22}; !- Layer 2

OS:DefaultConstructionSet,
  {0c5fbe61-1e93-4b52-8e67-2972b11b1871}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {2c43bcd5-87b7-47bf-b02a-93e4048a5362}, !- Default Exterior Surface Constructions Name
  {3152a1f5-f649-4219-8e7b-de2196ddc3e3}, !- Default Interior Surface Constructions Name
  {6dc849e1-2d27-463c-af4a-ce3ba2c7c144}, !- Default Ground Contact Surface Constructions Name
  {7213e6ed-02b4-4710-a1ea-92290377b669}, !- Default Exterior SubSurface Constructions Name
  {bb50bc4e-46d5-451c-8c2b-0ac9268ea978}, !- Default Interior SubSurface Constructions Name
  {f94dbfd7-6088-43b2-a93c-344bf5f5f59e}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0c52db52-f474-40d8-8980-236fd36a9ba7}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {45bc4e40-0efc-4079-af01-e95023ce7234}, !- Floor Construction Name
  {419c176c-33c8-40de-a882-27596160337f}, !- Wall Construction Name
  {11d5d496-ef7e-459e-be22-ed84de3c5565}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {3152a1f5-f649-4219-8e7b-de2196ddc3e3}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c51b3c58-de84-487c-8e9c-ba324463fcde}, !- Floor Construction Name
  {41867d1b-e2f9-4ae3-943f-17188b31e567}, !- Wall Construction Name
  {f3d1c416-8e0a-4c12-b5b6-71b1d797aafd}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {08f6bf83-9cc7-43f8-9849-b735998be014}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {8df842dd-c1a2-4468-8670-f52ab45e4c19}, !- Floor Construction Name
  {0f390724-707c-4794-97c3-150b32998c59}, !- Wall Construction Name
  {e25b40d6-69f7-478d-9f63-812c6306c4cd}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9890604c-f954-4cfd-9042-45fd3c72b88a}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {d749ff9c-375e-471f-b55b-f7afb3459ab8}, !- Fixed Window Construction Name
  {d749ff9c-375e-471f-b55b-f7afb3459ab8}, !- Operable Window Construction Name
  {fdff16c0-ef64-42da-a824-445ec924473f}, !- Door Construction Name
  {84350151-92ea-48c5-acb1-f5af7fd98f91}, !- Glass Door Construction Name
  {8fbda4be-c919-457b-882d-5df9ac7e3110}, !- Overhead Door Construction Name
  {32370cfe-1180-41be-99a4-d13d7b564a1f}, !- Skylight Construction Name
  {19d44d7f-1edd-49dc-a108-049dc1ddb0f9}, !- Tubular Daylight Dome Construction Name
  {97cda99f-3e21-41be-9952-36c66c93722d}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {bb50bc4e-46d5-451c-8c2b-0ac9268ea978}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {744dabbd-a025-4ef8-ba55-9fbc865978f3}, !- Fixed Window Construction Name
  {744dabbd-a025-4ef8-ba55-9fbc865978f3}, !- Operable Window Construction Name
  {a0daf2af-3a6f-4389-8a5b-977c373ea402}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {f94dbfd7-6088-43b2-a93c-344bf5f5f59e}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {f54e2ac4-c9c3-4716-a4ec-757734cb7ffa}; !- Layer 1

OS:StandardsInformation:Construction,
  {dbbf9e64-2220-4e0e-bb97-8b47ea804862}, !- Handle
  {f94dbfd7-6088-43b2-a93c-344bf5f5f59e}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {45bc4e40-0efc-4079-af01-e95023ce7234}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {392f713c-6d14-4439-a25b-1af01f7577bf}, !- Layer 1
  {8a02cc2a-7b4f-40c9-bdb5-db1c8c3fdf9b}, !- Layer 2
  {74364e1b-be1a-4afb-ac82-d56d377c840b}; !- Layer 3

OS:StandardsInformation:Construction,
  {622bfe72-b8fa-4782-89fa-ac4bcd3b2408}, !- Handle
  {45bc4e40-0efc-4079-af01-e95023ce7234}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {419c176c-33c8-40de-a882-27596160337f}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {9408b2cb-507a-4fe0-bb3c-d6458b6c9365}, !- Layer 1
  {c1b5d393-c38f-4620-ae7f-ee9689995b3c}, !- Layer 2
  {392f713c-6d14-4439-a25b-1af01f7577bf}, !- Layer 3
  {82b7f625-109e-437d-8242-d3dc5acd3272}; !- Layer 4

OS:StandardsInformation:Construction,
  {33343f95-f843-450b-80db-030528276404}, !- Handle
  {419c176c-33c8-40de-a882-27596160337f}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {11d5d496-ef7e-459e-be22-ed84de3c5565}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {f3fb31ac-cbc3-49b5-82bf-db7db3121f86}, !- Layer 1
  {392f713c-6d14-4439-a25b-1af01f7577bf}; !- Layer 2

OS:StandardsInformation:Construction,
  {98cba182-2444-46b8-bd4a-6c00ff514681}, !- Handle
  {11d5d496-ef7e-459e-be22-ed84de3c5565}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c51b3c58-de84-487c-8e9c-ba324463fcde}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {2de9a79d-fcaa-48b5-9b9f-f669304f06d9}, !- Layer 1
  {74364e1b-be1a-4afb-ac82-d56d377c840b}; !- Layer 2

OS:StandardsInformation:Construction,
  {0845a8d0-375a-4414-a36a-490eb1abe96c}, !- Handle
  {c51b3c58-de84-487c-8e9c-ba324463fcde}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {41867d1b-e2f9-4ae3-943f-17188b31e567}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {384fae76-8049-41c9-bfd5-edecca981aa1}, !- Layer 1
  {384fae76-8049-41c9-bfd5-edecca981aa1}; !- Layer 2

OS:StandardsInformation:Construction,
  {b603b8e7-28ba-4c12-9281-9e94f17d3dc2}, !- Handle
  {41867d1b-e2f9-4ae3-943f-17188b31e567}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f3d1c416-8e0a-4c12-b5b6-71b1d797aafd}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {74364e1b-be1a-4afb-ac82-d56d377c840b}, !- Layer 1
  {2de9a79d-fcaa-48b5-9b9f-f669304f06d9}; !- Layer 2

OS:StandardsInformation:Construction,
  {ca9c24c2-b6f7-49e8-9b9e-f16ec9123854}, !- Handle
  {f3d1c416-8e0a-4c12-b5b6-71b1d797aafd}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8df842dd-c1a2-4468-8670-f52ab45e4c19}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {3509d314-c301-4400-9309-d131c3e21f3e}, !- Layer 1
  {74364e1b-be1a-4afb-ac82-d56d377c840b}; !- Layer 2

OS:StandardsInformation:Construction,
  {6e2438e6-edb9-4541-92d5-287e59898ca1}, !- Handle
  {8df842dd-c1a2-4468-8670-f52ab45e4c19}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {0f390724-707c-4794-97c3-150b32998c59}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {3509d314-c301-4400-9309-d131c3e21f3e}, !- Layer 1
  {74364e1b-be1a-4afb-ac82-d56d377c840b}; !- Layer 2

OS:StandardsInformation:Construction,
  {023ab862-05cb-43a1-99b2-ed21aed3ae73}, !- Handle
  {0f390724-707c-4794-97c3-150b32998c59}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e25b40d6-69f7-478d-9f63-812c6306c4cd}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {3509d314-c301-4400-9309-d131c3e21f3e}, !- Layer 1
  {74364e1b-be1a-4afb-ac82-d56d377c840b}; !- Layer 2

OS:StandardsInformation:Construction,
  {580c283e-09b9-4c52-a8a9-ae45f63d6b86}, !- Handle
  {e25b40d6-69f7-478d-9f63-812c6306c4cd}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d749ff9c-375e-471f-b55b-f7afb3459ab8}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {4eb0d589-b34a-443f-8647-309ad71fd431}; !- Layer 1

OS:StandardsInformation:Construction,
  {553434dd-5664-49e6-b846-b26fe8daaeda}, !- Handle
  {d749ff9c-375e-471f-b55b-f7afb3459ab8}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {fdff16c0-ef64-42da-a824-445ec924473f}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {fdab8530-d352-4828-82fe-c29c5d13192e}, !- Layer 1
  {392f713c-6d14-4439-a25b-1af01f7577bf}; !- Layer 2

OS:StandardsInformation:Construction,
  {c89039f5-31c4-4b4c-97d3-9c3109cb5b6b}, !- Handle
  {fdff16c0-ef64-42da-a824-445ec924473f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {84350151-92ea-48c5-acb1-f5af7fd98f91}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {4eb0d589-b34a-443f-8647-309ad71fd431}; !- Layer 1

OS:StandardsInformation:Construction,
  {0c1bd27f-2554-4b5e-a8d1-d16fcd1d0112}, !- Handle
  {84350151-92ea-48c5-acb1-f5af7fd98f91}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {8fbda4be-c919-457b-882d-5df9ac7e3110}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {392f713c-6d14-4439-a25b-1af01f7577bf}; !- Layer 1

OS:StandardsInformation:Construction,
  {9ba512b1-39fa-41e8-88d9-75d7f773e8a1}, !- Handle
  {8fbda4be-c919-457b-882d-5df9ac7e3110}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {32370cfe-1180-41be-99a4-d13d7b564a1f}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {4eb0d589-b34a-443f-8647-309ad71fd431}; !- Layer 1

OS:StandardsInformation:Construction,
  {9c6432b4-3c2d-4262-ba78-0ddba243301c}, !- Handle
  {32370cfe-1180-41be-99a4-d13d7b564a1f}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {19d44d7f-1edd-49dc-a108-049dc1ddb0f9}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {4eb0d589-b34a-443f-8647-309ad71fd431}; !- Layer 1

OS:StandardsInformation:Construction,
  {923e2c91-cd16-46f7-ade3-a16f2187b3a8}, !- Handle
  {19d44d7f-1edd-49dc-a108-049dc1ddb0f9}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {97cda99f-3e21-41be-9952-36c66c93722d}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {4eb0d589-b34a-443f-8647-309ad71fd431}; !- Layer 1

OS:StandardsInformation:Construction,
  {0f2601ef-558e-4f22-b122-ea82201748b2}, !- Handle
  {97cda99f-3e21-41be-9952-36c66c93722d}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {744dabbd-a025-4ef8-ba55-9fbc865978f3}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {4eb0d589-b34a-443f-8647-309ad71fd431}; !- Layer 1

OS:StandardsInformation:Construction,
  {e092a117-40ab-4744-b055-8a01959b393e}, !- Handle
  {744dabbd-a025-4ef8-ba55-9fbc865978f3}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a0daf2af-3a6f-4389-8a5b-977c373ea402}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {f54e2ac4-c9c3-4716-a4ec-757734cb7ffa}; !- Layer 1

OS:StandardsInformation:Construction,
  {ea334438-219d-4a45-9f31-0cdc75245ddc}, !- Handle
  {a0daf2af-3a6f-4389-8a5b-977c373ea402}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {f54e2ac4-c9c3-4716-a4ec-757734cb7ffa}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {97d20615-cf6e-4e40-8044-129a1065e41b}, !- Handle
  {f54e2ac4-c9c3-4716-a4ec-757734cb7ffa}; !- Material Name

OS:Material:NoMass,
  {392f713c-6d14-4439-a25b-1af01f7577bf}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a8163bc8-d846-4e8c-9c92-4d0f7f6f3ee0}, !- Handle
  {392f713c-6d14-4439-a25b-1af01f7577bf}; !- Material Name

OS:Material,
  {8a02cc2a-7b4f-40c9-bdb5-db1c8c3fdf9b}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {73af36eb-53e9-4729-bf6d-d759d1047957}, !- Handle
  {8a02cc2a-7b4f-40c9-bdb5-db1c8c3fdf9b}; !- Material Name

OS:Material:NoMass,
  {74364e1b-be1a-4afb-ac82-d56d377c840b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c3018653-8859-4f9d-b0d2-74d3434e4563}, !- Handle
  {74364e1b-be1a-4afb-ac82-d56d377c840b}; !- Material Name

OS:Material,
  {9408b2cb-507a-4fe0-bb3c-d6458b6c9365}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {eb9d31bb-f1ae-4747-96ce-8e5a1b3c74ed}, !- Handle
  {9408b2cb-507a-4fe0-bb3c-d6458b6c9365}; !- Material Name

OS:Material,
  {c1b5d393-c38f-4620-ae7f-ee9689995b3c}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0a07ebeb-2521-41da-9791-10fada1c7976}, !- Handle
  {c1b5d393-c38f-4620-ae7f-ee9689995b3c}; !- Material Name

OS:Material,
  {82b7f625-109e-437d-8242-d3dc5acd3272}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b3b5b48a-f8f0-413d-ac95-9c82fdba9691}, !- Handle
  {82b7f625-109e-437d-8242-d3dc5acd3272}; !- Material Name

OS:Material,
  {f3fb31ac-cbc3-49b5-82bf-db7db3121f86}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5b5722d0-dafd-4dd9-998d-1b05c32b272a}, !- Handle
  {f3fb31ac-cbc3-49b5-82bf-db7db3121f86}; !- Material Name

OS:Material,
  {2de9a79d-fcaa-48b5-9b9f-f669304f06d9}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {cd130411-f6b6-4b4f-b1e1-825b5a8d5a5e}, !- Handle
  {2de9a79d-fcaa-48b5-9b9f-f669304f06d9}; !- Material Name

OS:Material,
  {384fae76-8049-41c9-bfd5-edecca981aa1}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3e3ed3f4-2366-4276-940e-0af316592f35}, !- Handle
  {384fae76-8049-41c9-bfd5-edecca981aa1}; !- Material Name

OS:Material,
  {3509d314-c301-4400-9309-d131c3e21f3e}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {623418bb-e23d-4c09-b715-5bcd82c49e7d}, !- Handle
  {3509d314-c301-4400-9309-d131c3e21f3e}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {4eb0d589-b34a-443f-8647-309ad71fd431}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {1db0a017-f7e0-49e5-94c0-0d5aeecbce6d}, !- Handle
  {4eb0d589-b34a-443f-8647-309ad71fd431}; !- Material Name

OS:Material,
  {fdab8530-d352-4828-82fe-c29c5d13192e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f4bcc76f-7254-4ea6-830d-4700e14d25f8}, !- Handle
  {fdab8530-d352-4828-82fe-c29c5d13192e}; !- Material Name

OS:DefaultSurfaceConstructions,
  {2c43bcd5-87b7-47bf-b02a-93e4048a5362}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {7effe98c-4603-44cf-8ce5-5616055f99ea}, !- Floor Construction Name
  {fa86b1db-9924-4853-8e8e-ba5c1ecbed6d}, !- Wall Construction Name
  {5f7967ba-eccd-4970-a14a-de473ef510c4}; !- Roof Ceiling Construction Name

OS:Construction,
  {7effe98c-4603-44cf-8ce5-5616055f99ea}, !- Handle
  BTAP-Ext-Floor-Mass:U-0.138,            !- Name
  ,                                       !- Surface Rendering Name
  {0bccdf4f-5afe-4b17-859b-a75b7689f9f6}, !- Layer 1
  {e1ce62eb-ce91-4b55-b446-f8dd9317c100}, !- Layer 2
  {8cbd4985-0eec-4f6e-ba39-408c7ecb2fdc}; !- Layer 3

OS:StandardsInformation:Construction,
  {44e6d7e2-7197-4bda-bc9a-3fa4070e1c6f}, !- Handle
  {7effe98c-4603-44cf-8ce5-5616055f99ea}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {0bccdf4f-5afe-4b17-859b-a75b7689f9f6}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  6.98591414061624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ccfedfd7-2130-47c3-8512-58ae13bdf218}, !- Handle
  {0bccdf4f-5afe-4b17-859b-a75b7689f9f6}; !- Material Name

OS:Material,
  {e1ce62eb-ce91-4b55-b446-f8dd9317c100}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {085bd2c3-ac51-469b-ad16-dcda1c79e0ca}, !- Handle
  {e1ce62eb-ce91-4b55-b446-f8dd9317c100}; !- Material Name

OS:Material:NoMass,
  {8cbd4985-0eec-4f6e-ba39-408c7ecb2fdc}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1dddc9db-3885-4e98-9925-8928083afd3d}, !- Handle
  {8cbd4985-0eec-4f6e-ba39-408c7ecb2fdc}; !- Material Name

OS:Construction,
  {fa86b1db-9924-4853-8e8e-ba5c1ecbed6d}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.215,             !- Name
  ,                                       !- Surface Rendering Name
  {4661b8e2-0e44-4226-8dcb-71c8459fcd73}, !- Layer 1
  {33971f45-ba73-4ee7-a3a0-12fb487c03be}, !- Layer 2
  {b082c89b-91e2-4b61-82bd-5a516a4a9276}, !- Layer 3
  {38db9ee2-e6a5-4cef-95a9-26b3372b5f4c}; !- Layer 4

OS:StandardsInformation:Construction,
  {429d541d-4b0b-41f9-8044-2a8ac6000cf9}, !- Handle
  {fa86b1db-9924-4853-8e8e-ba5c1ecbed6d}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {4661b8e2-0e44-4226-8dcb-71c8459fcd73}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {8171b490-7213-4c8c-83cd-de92479079ca}, !- Handle
  {4661b8e2-0e44-4226-8dcb-71c8459fcd73}; !- Material Name

OS:Material,
  {33971f45-ba73-4ee7-a3a0-12fb487c03be}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2e49ba28-9466-477a-bd4e-da5a6e8dc8db}, !- Handle
  {33971f45-ba73-4ee7-a3a0-12fb487c03be}; !- Material Name

OS:Material:NoMass,
  {b082c89b-91e2-4b61-82bd-5a516a4a9276}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  4.38022034120929,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {28aa58d7-c446-4309-bdb2-d5f563656e53}, !- Handle
  {b082c89b-91e2-4b61-82bd-5a516a4a9276}; !- Material Name

OS:Material,
  {38db9ee2-e6a5-4cef-95a9-26b3372b5f4c}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {1ab56979-fb0d-4467-bcca-1215a57533bd}, !- Handle
  {38db9ee2-e6a5-4cef-95a9-26b3372b5f4c}; !- Material Name

OS:Construction,
  {5f7967ba-eccd-4970-a14a-de473ef510c4}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.121,            !- Name
  ,                                       !- Surface Rendering Name
  {9cbcef98-18fd-404d-a632-f6eb04388cd3}, !- Layer 1
  {eff49793-4ee4-409a-b480-2f9c1bd65697}; !- Layer 2

OS:StandardsInformation:Construction,
  {1263d2dc-0c14-4e6c-b364-51b6aab749a7}, !- Handle
  {5f7967ba-eccd-4970-a14a-de473ef510c4}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {9cbcef98-18fd-404d-a632-f6eb04388cd3}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {48769654-a1c8-49bc-82ff-4ea22354081e}, !- Handle
  {9cbcef98-18fd-404d-a632-f6eb04388cd3}; !- Material Name

OS:Material:NoMass,
  {eff49793-4ee4-409a-b480-2f9c1bd65697}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  8.26444514207283,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7dbc2a0-84e7-4229-989a-4863863b1638}, !- Handle
  {eff49793-4ee4-409a-b480-2f9c1bd65697}; !- Material Name

OS:DefaultSurfaceConstructions,
  {6dc849e1-2d27-463c-af4a-ce3ba2c7c144}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {a9f0137c-b3f8-4865-bbc9-a73c997c169b}, !- Floor Construction Name
  {65850d73-a07d-427c-9cf7-a73b89eaeb73}, !- Wall Construction Name
  {cefbf7c9-4222-474f-a3ea-23a12c6ab05d}; !- Roof Ceiling Construction Name

OS:Construction,
  {a9f0137c-b3f8-4865-bbc9-a73c997c169b}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757,           !- Name
  ,                                       !- Surface Rendering Name
  {113beaee-db33-4f53-8976-184fab4ca608}, !- Layer 1
  {4a04d406-9de1-4cde-92c4-d5d748bd7de3}; !- Layer 2

OS:StandardsInformation:Construction,
  {532d61fd-fe9b-43be-bf0e-8282b2c95c32}, !- Handle
  {a9f0137c-b3f8-4865-bbc9-a73c997c169b}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {113beaee-db33-4f53-8976-184fab4ca608}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2be00d1b-cefd-4c55-8596-23df882cd2ac}, !- Handle
  {113beaee-db33-4f53-8976-184fab4ca608}; !- Material Name

OS:Material:NoMass,
  {4a04d406-9de1-4cde-92c4-d5d748bd7de3}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.25502993703786,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ea0cd8aa-2e24-49a9-8e46-dc3e17971429}, !- Handle
  {4a04d406-9de1-4cde-92c4-d5d748bd7de3}; !- Material Name

OS:Construction,
  {65850d73-a07d-427c-9cf7-a73b89eaeb73}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {b5fad83b-cac5-411e-a28d-cc9151ae007b}, !- Layer 1
  {7e6124c0-c60a-4e2c-9cc7-adacef405532}; !- Layer 2

OS:StandardsInformation:Construction,
  {88996f12-0772-461c-9722-eea82d735ea6}, !- Handle
  {65850d73-a07d-427c-9cf7-a73b89eaeb73}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {b5fad83b-cac5-411e-a28d-cc9151ae007b}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {731b9449-364b-4b64-bc73-4ba9a2914112}, !- Handle
  {b5fad83b-cac5-411e-a28d-cc9151ae007b}; !- Material Name

OS:Material:NoMass,
  {7e6124c0-c60a-4e2c-9cc7-adacef405532}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b12408dd-cd60-4b92-871c-b646ce436234}, !- Handle
  {7e6124c0-c60a-4e2c-9cc7-adacef405532}; !- Material Name

OS:Construction,
  {cefbf7c9-4222-474f-a3ea-23a12c6ab05d}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.284,            !- Name
  ,                                       !- Surface Rendering Name
  {e5477985-71ef-40cf-bc60-e52edeb4b586}, !- Layer 1
  {54b03bc1-bdbb-4ef2-b399-1a5737c93b30}; !- Layer 2

OS:StandardsInformation:Construction,
  {46b45766-bea5-40d5-a795-8712b17382de}, !- Handle
  {cefbf7c9-4222-474f-a3ea-23a12c6ab05d}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {e5477985-71ef-40cf-bc60-e52edeb4b586}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9d3ad94b-11b3-45ce-b4b4-30bd0d91363c}, !- Handle
  {e5477985-71ef-40cf-bc60-e52edeb4b586}; !- Material Name

OS:Material:NoMass,
  {54b03bc1-bdbb-4ef2-b399-1a5737c93b30}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {090ffd84-3f9e-4f97-a4e2-100e6fed301b}, !- Handle
  {54b03bc1-bdbb-4ef2-b399-1a5737c93b30}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {7213e6ed-02b4-4710-a1ea-92290377b669}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Fixed Window Construction Name
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Operable Window Construction Name
  {cbe41d7a-213a-4b07-9a6a-79d8ffa3c4a6}, !- Door Construction Name
  {debde96d-df67-4d54-b5e2-41fbf21c6d10}, !- Glass Door Construction Name
  {bcc4477e-4078-4f33-affd-5a674d20eb7b}, !- Overhead Door Construction Name
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Skylight Construction Name
  {df8be00a-8e8f-4aed-a5eb-fbf5a2d2e800}, !- Tubular Daylight Dome Construction Name
  {63a3c0a1-dc94-4f80-a59f-5f318e61395f}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {c5519b01-0828-48c0-8495-cb3667bae14c}, !- Handle
  SimpleGlazing:U=0.173 SHGC=0.600,       !- Name
  1.73,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Handle
  BTAP-Ext-FixedWindow:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c5519b01-0828-48c0-8495-cb3667bae14c}; !- Layer 1

OS:Construction,
  {cbe41d7a-213a-4b07-9a6a-79d8ffa3c4a6}, !- Handle
  BTAP-Ext-Door:U-1.73,                   !- Name
  ,                                       !- Surface Rendering Name
  {6a3b7817-a0d0-453e-8f9d-55c8a97abd47}, !- Layer 1
  {bb99188e-87a7-4ffb-9a5d-889500f95b28}; !- Layer 2

OS:StandardsInformation:Construction,
  {cff13c43-6c13-46b2-a67c-9af8dc6514d0}, !- Handle
  {cbe41d7a-213a-4b07-9a6a-79d8ffa3c4a6}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {6a3b7817-a0d0-453e-8f9d-55c8a97abd47}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b95bb23e-b10b-4edc-9d88-a85f5f931bdd}, !- Handle
  {6a3b7817-a0d0-453e-8f9d-55c8a97abd47}; !- Material Name

OS:Material:NoMass,
  {bb99188e-87a7-4ffb-9a5d-889500f95b28}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.578017014236402,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e17c62b5-1bae-4f10-866d-474335b3d75c}, !- Handle
  {bb99188e-87a7-4ffb-9a5d-889500f95b28}; !- Material Name

OS:Construction,
  {debde96d-df67-4d54-b5e2-41fbf21c6d10}, !- Handle
  BTAP-Ext-GlassDoors:U=0.173 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {c5519b01-0828-48c0-8495-cb3667bae14c}; !- Layer 1

OS:Construction,
  {bcc4477e-4078-4f33-affd-5a674d20eb7b}, !- Handle
  BTAP-Ext-OverHeadDoor:U-1.73,           !- Name
  ,                                       !- Surface Rendering Name
  {290fcd48-f2f6-4658-8ddd-720dcdc7dd0d}; !- Layer 1

OS:StandardsInformation:Construction,
  {3606026b-8c6b-4c52-8ac2-144be79f48cb}, !- Handle
  {bcc4477e-4078-4f33-affd-5a674d20eb7b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {290fcd48-f2f6-4658-8ddd-720dcdc7dd0d}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.578034682080925,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6fba8c2b-c2fa-4699-9808-197ce81a229f}, !- Handle
  {290fcd48-f2f6-4658-8ddd-720dcdc7dd0d}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {a6a2f7e8-aff1-4f11-a8ef-420af825ac11}, !- Handle
  SimpleGlazing:U=0.241 SHGC=0.600,       !- Name
  2.41,                                   !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Handle
  BTAP-Ext-Skylights:U=0.241 SHGC=0.600,  !- Name
  ,                                       !- Surface Rendering Name
  {a6a2f7e8-aff1-4f11-a8ef-420af825ac11}; !- Layer 1

OS:Construction,
  {df8be00a-8e8f-4aed-a5eb-fbf5a2d2e800}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a6a2f7e8-aff1-4f11-a8ef-420af825ac11}; !- Layer 1

OS:Construction,
  {63a3c0a1-dc94-4f80-a59f-5f318e61395f}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.241 SHGC=0.600, !- Name
  ,                                       !- Surface Rendering Name
  {a6a2f7e8-aff1-4f11-a8ef-420af825ac11}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {6ebbf705-3122-4c34-9627-83d4c1be03ca}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 1, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c5d1e2a-3078-4ff6-9274-7bbf37ad15ea}, !- Handle
  Space Function Dwelling units general Thermostat 1, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8ba362e-3c71-4b40-ab3e-90cce636a060}, !- Handle
  Space Function Dwelling units general Thermostat 2, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c5d490f3-8033-41b0-b4e7-81c33c890ac4}, !- Handle
  Space Function Dwelling units general Thermostat 3, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {287bfbf6-1346-49ba-8e99-e66309098074}, !- Handle
  Space Function Dwelling units general Thermostat 4, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9656282c-a23b-4a4e-a18e-07729e5731d2}, !- Handle
  Space Function Dwelling units general Thermostat 5, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05c9e8cc-cac3-48ae-82b6-21407f6d0764}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 2, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8320735d-e8ec-4455-a500-bfb68a767d1a}, !- Handle
  Space Function Dwelling units general Thermostat 6, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {baff3a08-f004-480c-9b07-ce64a144bfc7}, !- Handle
  Space Function Dwelling units general Thermostat 7, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6b20e6b6-a149-4d0e-959f-575127bef833}, !- Handle
  Space Function Dwelling units general Thermostat 8, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {104284cc-cefa-4abe-ad70-1c9dfed018cc}, !- Handle
  Space Function Dwelling units general Thermostat 9, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ac0b81c-003d-4061-a89f-f07ff33c752a}, !- Handle
  Space Function Dwelling units general Thermostat 10, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb48f598-19e7-42c3-ba69-f9b6cf38612d}, !- Handle
  Space Function Dwelling units general Thermostat 11, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8d7560c0-181d-401f-9860-7e94445ca2d0}, !- Handle
  Space Function Dwelling units general Thermostat 12, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2e772658-e259-486a-9f98-7b7526251b82}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 3, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d68881aa-f8ad-4191-bc3a-d62ebb568865}, !- Handle
  Space Function Dwelling units general Thermostat 13, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {beba0c9c-50f7-4240-9ed1-2102d5aa284c}, !- Handle
  Space Function Dwelling units general Thermostat 14, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba867505-5480-4349-86ab-0f7698c5f981}, !- Handle
  Space Function Dwelling units general Thermostat 15, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea5df974-c019-482b-ba0a-cdb9fde8836e}, !- Handle
  Space Function Dwelling units general Thermostat 16, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {241e95e8-5635-4de1-96f4-14025842230b}, !- Handle
  Space Function Dwelling units general Thermostat 17, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3512ffaa-e964-475a-87a4-3327731150ce}, !- Handle
  Space Function Dwelling units general Thermostat 18, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:SubSurface,
  {ddbec839-df03-43a4-b2e4-db92558bdd72}, !- Handle
  g EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0253996030892193, 1.80865266986148, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0253996030892193, 0.762, !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.65091824732037, 0.762, !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.65091824732037, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b705dc65-576b-49bc-8db7-a72a9f26f9e2}, !- Handle
  g EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abf13360-d78e-490f-a6cf-ed3f106b8bcc}, !- Handle
  g EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc39a0e2-a9cf-45fd-a62d-7529606dcd53}, !- Handle
  g NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {338e9292-4956-4e31-94c9-a26f2726e040}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f59ba93e-2960-4b9e-8281-2170ffa09fee}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71a68936-ff8b-45be-8e4c-80b0de612be3}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ba2d3ad-6f40-4ba9-b680-cb133b07019e}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c1b5b4c-cf4f-47cf-ba79-108986358bd6}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a8d70fc-7010-4c52-bb11-7a359ef0f07a}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865266986148,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.80865266986148; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bd7cb0e-553d-4dc0-a7f3-9d198be40b30}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14606815-d43d-4ae9-99b1-a0cf7c9a0183}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {514194f1-c5b4-417e-b949-d531bae29cce}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e40a9074-08b1-439d-8f75-6eebc6a0e512}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84d26bb7-8afc-45fc-8f92-360ffb2fd255}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c774791-92f2-4530-a060-3509e63b2f3d}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b19acfd-9194-4dd9-aa5c-69a1f455eb17}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1202c99f-4452-47fa-824d-c2403a3cdc8f}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {84d22058-702b-4fc5-ae7c-9e26e3ba6198}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.78140567858849, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567858849;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b2a3cd6-f049-404a-886c-4865ee17b9ef}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62263416-ca26-466f-a172-148ab31a04fc}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75f7ad28-1a82-4d52-b09e-901426d955d5}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.80865268243218,          !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ffd43da-2821-4bd7-bd20-3cd9c168a173}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {db447cfd-d635-47f3-a747-7cf4652b6499}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8a73cfc6-4180-402d-a600-63af56b33cbf}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  34.7455051633044, 0.0254, 1.80865268243218, !- X,Y,Z Vertex 1 {m}
  34.7455051633044, 0.0254, 0.762,        !- X,Y,Z Vertex 2 {m}
  34.7455051633044, 1.650918, 0.762,      !- X,Y,Z Vertex 3 {m}
  34.7455051633044, 1.650918, 1.80865268243218; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a8d53b1-1ac4-4f1d-a3c8-2e70802e44cc}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {66bcd247-e0a0-468e-a57a-f29bff68e637}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.78374635793937,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.78374635793937;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {09a1e1d8-4d88-4540-8310-9921e2fc20f9}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567858849,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.78140567858849; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d354f0a-0065-4334-9d83-e3f93373f719}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f9a7ec5-1cb1-4dee-a5e9-5be62a7f6761}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.78140567865181,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.78140567865181; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0ded2023-1c9d-4389-8823-ff75aa76c3ed}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {435cb7cd-499a-42b9-b4e9-67d06800b77d}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4def280-b9e9-4060-903d-b8d9168b7c81}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.78140567865181,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.78140567865181;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c76972a5-4d7b-4250-8ec7-8cc706172ca7}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.80865267760629,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.80865267760629; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {02250aae-c293-4d6d-a455-49c0fa1b964e}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d70f5b2-ed47-4ce5-a81e-f704e647dec6}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {ce426976-f992-4fb3-9fcd-393c27d56164}, !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.78374635793937,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.78374635793937; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {31fad020-6443-4eff-98d7-3f55efbc7e6c}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  19.8296308133244, 0.719625417477493, 3.047851, !- X,Y,Z Vertex 1 {m}
  19.8296308133244, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 2 {m}
  14.9158743499796, 0.956692582522507, 3.047851, !- X,Y,Z Vertex 3 {m}
  14.9158743499796, 0.719625417477493, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d6bef9af-cedb-4ff1-a2b8-90c780667b8f}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6874ad3-e54c-4b82-a4f1-a1e92efed177}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {43f3be25-3fee-40cf-b4b1-b025e8d535eb}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70ba93c8-439a-4a70-a9b5-b16e40cad724}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9548235f-541b-4bf0-b2f9-01a95b68facd}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a42f724-da2c-4757-81b4-85be7065222b}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  {26c06642-c866-4e5d-9972-114f545b37a8}, !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  6.60987690670837, 3.27102493710811, 3.047851, !- X,Y,Z Vertex 1 {m}
  6.60987690670837, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.97195809329163, 4.34860306289189, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.97195809329163, 3.27102493710811, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {453deee8-cb42-4fc7-8435-2966f773954d}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 4, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8c6472a5-abd2-455e-8426-10a93059b69e}, !- Handle
  Space Function Dwelling units general Thermostat 19, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6db0280-a6e9-4401-8737-c5aa82433655}, !- Handle
  Space Function Dwelling units general Thermostat 20, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a4e50159-4353-40f0-b908-fc2ddadc71b7}, !- Handle
  Space Function Dwelling units general Thermostat 21, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a437f90-de34-4598-b137-37ac232f7d42}, !- Handle
  Space Function Dwelling units general Thermostat 22, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49e03e00-5ead-43b9-8637-b599208a8b26}, !- Handle
  Space Function Dwelling units general Thermostat 23, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54adcd2d-7ac2-4090-936e-32fb6ecdb9bf}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 5, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b7621898-b1bc-4752-821a-1cc46bb8e811}, !- Handle
  Space Function Dwelling units general Thermostat 24, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96fc08ee-f9dd-4e4c-9ef7-e00a698dcb9d}, !- Handle
  Space Function Dwelling units general Thermostat 25, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bda6da0-6204-4d00-8d33-3519dd0bd2fb}, !- Handle
  Space Function Dwelling units general Thermostat 26, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a777883-2bb7-4a41-95cf-431150cd792a}, !- Handle
  Space Function Dwelling units general Thermostat 27, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c563abc2-9ea2-4d67-b2e5-76f11ea2aaf9}, !- Handle
  Space Function Dwelling units general Thermostat 28, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e53e782-948f-4684-82b7-872bdf26c3b1}, !- Handle
  Space Function Dwelling units general Thermostat 29, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2fe2f42-ccf7-4ba9-8fd5-96ccbfe84bd3}, !- Handle
  Space Function Dwelling units general Thermostat 30, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e223a666-4dc8-4024-b182-e73aa12ce2e8}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 6, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {995afe72-eda5-4f23-a67b-b666d13fc61f}, !- Handle
  Space Function Dwelling units general Thermostat 31, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c29a8998-9ae0-4e06-bbfb-dfaf34c5474c}, !- Handle
  Space Function Dwelling units general Thermostat 32, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98c53528-4488-4719-bfc5-5f7442ce26d5}, !- Handle
  Space Function Dwelling units general Thermostat 33, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cb172503-430e-4471-a386-f35b999bdffa}, !- Handle
  Space Function Dwelling units general Thermostat 34, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f873ec17-7bec-4780-9e07-26fee1ec09ca}, !- Handle
  Space Function Dwelling units general Thermostat 35, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7975ba85-0562-49d6-b90a-911c97f48954}, !- Handle
  Space Function Dwelling units general Thermostat 36, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0074db67-57f8-4fd4-9e31-64bfddf519c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {17ed7972-18a1-4e5c-bf2e-c5c52dc71fc6}, !- Zone Air Inlet Port List
  {ff4c03d6-faf1-4477-a806-c7eacedbf176}, !- Zone Air Exhaust Port List
  {3608e0b8-02a9-4aa1-881f-71a148cb7895}, !- Zone Air Node Name
  {e64bef6e-2da5-4fc0-8388-ebc2de107be1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5cef39db-7509-494f-93d1-8d07fc58d255}, !- Group Rendering Name
  {304a645f-2842-4d3c-b062-52223c6ad4ea}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1e6a7cb7-edc4-4bbf-9957-12fdf2c37b63}, !- Handle
  Node 1,                                 !- Name
  {3608e0b8-02a9-4aa1-881f-71a148cb7895}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3608e0b8-02a9-4aa1-881f-71a148cb7895}, !- Handle
  {0074db67-57f8-4fd4-9e31-64bfddf519c7}, !- Source Object
  11,                                     !- Outlet Port
  {1e6a7cb7-edc4-4bbf-9957-12fdf2c37b63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {17ed7972-18a1-4e5c-bf2e-c5c52dc71fc6}, !- Handle
  {0074db67-57f8-4fd4-9e31-64bfddf519c7}, !- HVAC Component
  {d4bfcfdd-9349-4d79-9e69-c3895c9f563a}; !- Port 1

OS:PortList,
  {ff4c03d6-faf1-4477-a806-c7eacedbf176}, !- Handle
  {0074db67-57f8-4fd4-9e31-64bfddf519c7}; !- HVAC Component

OS:PortList,
  {e64bef6e-2da5-4fc0-8388-ebc2de107be1}, !- Handle
  {0074db67-57f8-4fd4-9e31-64bfddf519c7}, !- HVAC Component
  {51f5d7de-c45c-48a9-a288-2b7710a443e7}; !- Port 1

OS:Sizing:Zone,
  {9df07e94-c1a4-475d-b0ec-e871f16542f2}, !- Handle
  {0074db67-57f8-4fd4-9e31-64bfddf519c7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {186d0cf1-e1f1-4937-84b7-502aebcddcb9}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0074db67-57f8-4fd4-9e31-64bfddf519c7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {68429a01-a906-4e87-86f8-b8bc8296a4cc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2610d7c9-7e8a-48b0-b1b8-a65bee1cb23f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {304a645f-2842-4d3c-b062-52223c6ad4ea}, !- Handle
  Space Function Dwelling units general Thermostat 37, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {29b0277a-f5ef-4ed2-ac30-d6efe327c75d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {94871070-aa74-4820-904d-352c98b2bd1d}, !- Zone Air Inlet Port List
  {a5a6b4ee-c0df-4e51-b837-1f7c841a7c24}, !- Zone Air Exhaust Port List
  {b31c5a22-f3ab-4fe8-beeb-10fbf23397c4}, !- Zone Air Node Name
  {d622036b-196c-46bc-b078-2116048747a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d39f243-66e0-4798-aba7-5fd07414adc0}, !- Group Rendering Name
  {5887b823-ec60-44ea-87d5-706fba18a959}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a204c32c-f2b0-4d7d-b298-dab158ff6d71}, !- Handle
  Node 4,                                 !- Name
  {b31c5a22-f3ab-4fe8-beeb-10fbf23397c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b31c5a22-f3ab-4fe8-beeb-10fbf23397c4}, !- Handle
  {29b0277a-f5ef-4ed2-ac30-d6efe327c75d}, !- Source Object
  11,                                     !- Outlet Port
  {a204c32c-f2b0-4d7d-b298-dab158ff6d71}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {94871070-aa74-4820-904d-352c98b2bd1d}, !- Handle
  {29b0277a-f5ef-4ed2-ac30-d6efe327c75d}, !- HVAC Component
  {938e77df-3ce2-4c0a-b073-189f2bfb6063}; !- Port 1

OS:PortList,
  {a5a6b4ee-c0df-4e51-b837-1f7c841a7c24}, !- Handle
  {29b0277a-f5ef-4ed2-ac30-d6efe327c75d}; !- HVAC Component

OS:PortList,
  {d622036b-196c-46bc-b078-2116048747a5}, !- Handle
  {29b0277a-f5ef-4ed2-ac30-d6efe327c75d}, !- HVAC Component
  {f4ca9049-ed41-4c78-b4a7-f167e5c59530}; !- Port 1

OS:Sizing:Zone,
  {42ba9c59-cd66-4dda-b6c6-90a0033bdac4}, !- Handle
  {29b0277a-f5ef-4ed2-ac30-d6efe327c75d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {201df9c9-3e3d-4c10-9f48-211c42f17fcf}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {29b0277a-f5ef-4ed2-ac30-d6efe327c75d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {78b539e8-88e2-4bbc-813c-3240612fa10e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3fa1d3d3-555a-4d05-8170-2f4f606a7128}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5887b823-ec60-44ea-87d5-706fba18a959}, !- Handle
  Space Function Dwelling units general Thermostat 38, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {20214bb1-2540-4af1-8d65-657593784e1d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fb0b9c2e-cee0-4e4e-a528-c621304e27cf}, !- Zone Air Inlet Port List
  {a4f190f0-a097-4101-8d88-ee7e2c3ecf62}, !- Zone Air Exhaust Port List
  {1d17cfe6-7c14-4e51-9f98-aa996c5c3716}, !- Zone Air Node Name
  {bb38c254-cfeb-4abf-9ae1-d42ddd9a8dab}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f03a9ca8-a070-46fb-9285-6dd0a241e285}, !- Group Rendering Name
  {861db14c-a9c8-44e9-a0ed-2bdaa66ab9c2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4bd09bf-4f68-45d4-a903-1d93ffe29667}, !- Handle
  Node 7,                                 !- Name
  {1d17cfe6-7c14-4e51-9f98-aa996c5c3716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d17cfe6-7c14-4e51-9f98-aa996c5c3716}, !- Handle
  {20214bb1-2540-4af1-8d65-657593784e1d}, !- Source Object
  11,                                     !- Outlet Port
  {b4bd09bf-4f68-45d4-a903-1d93ffe29667}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fb0b9c2e-cee0-4e4e-a528-c621304e27cf}, !- Handle
  {20214bb1-2540-4af1-8d65-657593784e1d}, !- HVAC Component
  {e8d60df3-b720-4a6e-8af0-d3d5e8aa4baa}; !- Port 1

OS:PortList,
  {a4f190f0-a097-4101-8d88-ee7e2c3ecf62}, !- Handle
  {20214bb1-2540-4af1-8d65-657593784e1d}; !- HVAC Component

OS:PortList,
  {bb38c254-cfeb-4abf-9ae1-d42ddd9a8dab}, !- Handle
  {20214bb1-2540-4af1-8d65-657593784e1d}, !- HVAC Component
  {76ca173e-03d1-4a33-aac0-07c7f2c57c61}; !- Port 1

OS:Sizing:Zone,
  {9375bced-0362-4503-922c-3750f40fd077}, !- Handle
  {20214bb1-2540-4af1-8d65-657593784e1d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {eeff8303-74b9-42dc-ad17-fcc1790f1f09}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {20214bb1-2540-4af1-8d65-657593784e1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {853dd120-fd46-466e-8739-9c27dd74bbc2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe15a879-4eef-475b-807e-2461f3698f18}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {861db14c-a9c8-44e9-a0ed-2bdaa66ab9c2}, !- Handle
  Space Function Dwelling units general Thermostat 39, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1656dca5-9ff3-4d64-8dba-fdbdc791808e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e6f5c7b-f488-493e-861f-933302122a49}, !- Zone Air Inlet Port List
  {d09f3cf7-3949-45a4-a4e3-a00c54df50e0}, !- Zone Air Exhaust Port List
  {15fd4a8d-7a79-452e-bdea-ccbebe586789}, !- Zone Air Node Name
  {99b9c89f-f20d-4a37-ae46-111d27165674}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9da5b0cd-d4aa-491e-8345-848ee07bae4e}, !- Group Rendering Name
  {3abfe087-b800-4204-bfb0-0345e9046cd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {da75ec52-2e97-4427-b9e7-25d07f13c2f2}, !- Handle
  Node 10,                                !- Name
  {15fd4a8d-7a79-452e-bdea-ccbebe586789}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15fd4a8d-7a79-452e-bdea-ccbebe586789}, !- Handle
  {1656dca5-9ff3-4d64-8dba-fdbdc791808e}, !- Source Object
  11,                                     !- Outlet Port
  {da75ec52-2e97-4427-b9e7-25d07f13c2f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e6f5c7b-f488-493e-861f-933302122a49}, !- Handle
  {1656dca5-9ff3-4d64-8dba-fdbdc791808e}, !- HVAC Component
  {0c624f07-bb26-4b4f-91fb-6262d2e5b810}; !- Port 1

OS:PortList,
  {d09f3cf7-3949-45a4-a4e3-a00c54df50e0}, !- Handle
  {1656dca5-9ff3-4d64-8dba-fdbdc791808e}; !- HVAC Component

OS:PortList,
  {99b9c89f-f20d-4a37-ae46-111d27165674}, !- Handle
  {1656dca5-9ff3-4d64-8dba-fdbdc791808e}, !- HVAC Component
  {8b62efb2-0bdd-4b7e-9ae3-a8a86bfb79c2}; !- Port 1

OS:Sizing:Zone,
  {9104f62d-467f-4e3f-8525-41a690ac31b5}, !- Handle
  {1656dca5-9ff3-4d64-8dba-fdbdc791808e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3ae0f5bf-379d-42ba-b81d-024cf70a1e42}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {1656dca5-9ff3-4d64-8dba-fdbdc791808e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {16337b9a-f8db-4097-8ba1-86464ae4f97c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a66fe7c6-bd37-4c90-8830-e78a4b432429}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3abfe087-b800-4204-bfb0-0345e9046cd1}, !- Handle
  Space Function Dwelling units general Thermostat 40, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {734b02df-1c12-44e8-be0a-2f43d13d4977}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8545c264-b5ed-4185-ba9b-639f42759ada}, !- Zone Air Inlet Port List
  {05a1c54b-bd19-4ec4-80a3-08e1bb52ea8a}, !- Zone Air Exhaust Port List
  {71e120af-6699-4a0b-8815-81cdc42db202}, !- Zone Air Node Name
  {40caf65a-6a7f-4be8-ac02-f2e00aed3bdc}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0b006bf3-464a-4411-82c5-17b33bf21f69}, !- Group Rendering Name
  {bdb65bca-5446-4f4a-b728-64709c82c9e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c2cd13fd-ed6a-4147-8d9c-b31d616523c8}, !- Handle
  Node 13,                                !- Name
  {71e120af-6699-4a0b-8815-81cdc42db202}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71e120af-6699-4a0b-8815-81cdc42db202}, !- Handle
  {734b02df-1c12-44e8-be0a-2f43d13d4977}, !- Source Object
  11,                                     !- Outlet Port
  {c2cd13fd-ed6a-4147-8d9c-b31d616523c8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8545c264-b5ed-4185-ba9b-639f42759ada}, !- Handle
  {734b02df-1c12-44e8-be0a-2f43d13d4977}, !- HVAC Component
  {e1f90370-ad7a-4cc2-8474-29ae39b6bdea}; !- Port 1

OS:PortList,
  {05a1c54b-bd19-4ec4-80a3-08e1bb52ea8a}, !- Handle
  {734b02df-1c12-44e8-be0a-2f43d13d4977}; !- HVAC Component

OS:PortList,
  {40caf65a-6a7f-4be8-ac02-f2e00aed3bdc}, !- Handle
  {734b02df-1c12-44e8-be0a-2f43d13d4977}, !- HVAC Component
  {472d7295-47db-481e-97bd-25aa074e3802}; !- Port 1

OS:Sizing:Zone,
  {0695f1a3-ad08-439f-b58f-6f38dcf4058a}, !- Handle
  {734b02df-1c12-44e8-be0a-2f43d13d4977}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c333118-cba9-4e26-9297-7756fc543b6d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {734b02df-1c12-44e8-be0a-2f43d13d4977}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {724aa07a-89f1-43ce-82aa-270fa7330ed3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a5c8a5c-1d48-4594-a0a7-1db4f94394e2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bdb65bca-5446-4f4a-b728-64709c82c9e9}, !- Handle
  Space Function Dwelling units general Thermostat 41, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1be58c45-f7f6-4cae-950a-84aaea3ee2d1}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8e8eef6f-9220-409f-99e3-8b5b8b2a23d4}, !- Zone Air Inlet Port List
  {edb7fcb9-8593-4d69-85ac-db0de78e9f34}, !- Zone Air Exhaust Port List
  {07fdd2bb-c571-4bed-980d-6363a85da2fc}, !- Zone Air Node Name
  {c1eeb7dc-299c-4a82-9193-c01b83daefcf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f69cc5ae-2d52-4063-b580-9da542334175}, !- Group Rendering Name
  {56e9b0a5-54e1-4953-8f54-6aa101ab1dc0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6a03012-419b-4e77-a4b8-e092895adb73}, !- Handle
  Node 16,                                !- Name
  {07fdd2bb-c571-4bed-980d-6363a85da2fc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07fdd2bb-c571-4bed-980d-6363a85da2fc}, !- Handle
  {1be58c45-f7f6-4cae-950a-84aaea3ee2d1}, !- Source Object
  11,                                     !- Outlet Port
  {e6a03012-419b-4e77-a4b8-e092895adb73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8e8eef6f-9220-409f-99e3-8b5b8b2a23d4}, !- Handle
  {1be58c45-f7f6-4cae-950a-84aaea3ee2d1}, !- HVAC Component
  {757dbde6-8bfd-415f-9e4f-c7746f0c5eff}; !- Port 1

OS:PortList,
  {edb7fcb9-8593-4d69-85ac-db0de78e9f34}, !- Handle
  {1be58c45-f7f6-4cae-950a-84aaea3ee2d1}; !- HVAC Component

OS:PortList,
  {c1eeb7dc-299c-4a82-9193-c01b83daefcf}, !- Handle
  {1be58c45-f7f6-4cae-950a-84aaea3ee2d1}, !- HVAC Component
  {2a42ea60-8a8d-4e9a-992d-d8c14fd58ec5}; !- Port 1

OS:Sizing:Zone,
  {fd33e853-d6d8-45b9-8fa9-40a66e186135}, !- Handle
  {1be58c45-f7f6-4cae-950a-84aaea3ee2d1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {62db4c81-6aa5-41a8-a010-b5d9d5e3b210}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1be58c45-f7f6-4cae-950a-84aaea3ee2d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {404082a7-643e-4823-bae4-6da63a3b30b7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {374f82b4-d51a-48ba-892d-3ea52347b66c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {56e9b0a5-54e1-4953-8f54-6aa101ab1dc0}, !- Handle
  Space Function Dwelling units general Thermostat 42, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8757487-26a0-41c9-b65a-a4f36d6d9783}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f799287-16fa-435e-a3c6-91f2ed5756c9}, !- Zone Air Inlet Port List
  {f3f886ec-a485-4d0b-962f-99b94d5e8690}, !- Zone Air Exhaust Port List
  {83974e64-e301-4e16-a825-a58be0a88dfb}, !- Zone Air Node Name
  {f704ada1-3f6d-49e4-8acc-c21b2fce6377}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2f8e0d87-0894-4525-9470-03876f78aeac}, !- Group Rendering Name
  {503935fb-9e43-4286-b6f1-372817afa2f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d2aa1a26-6f69-4bca-8210-d6788a6c9778}, !- Handle
  Node 19,                                !- Name
  {83974e64-e301-4e16-a825-a58be0a88dfb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {83974e64-e301-4e16-a825-a58be0a88dfb}, !- Handle
  {b8757487-26a0-41c9-b65a-a4f36d6d9783}, !- Source Object
  11,                                     !- Outlet Port
  {d2aa1a26-6f69-4bca-8210-d6788a6c9778}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f799287-16fa-435e-a3c6-91f2ed5756c9}, !- Handle
  {b8757487-26a0-41c9-b65a-a4f36d6d9783}, !- HVAC Component
  {9a728f15-4a31-4968-b8b9-261fc78213cd}; !- Port 1

OS:PortList,
  {f3f886ec-a485-4d0b-962f-99b94d5e8690}, !- Handle
  {b8757487-26a0-41c9-b65a-a4f36d6d9783}; !- HVAC Component

OS:PortList,
  {f704ada1-3f6d-49e4-8acc-c21b2fce6377}, !- Handle
  {b8757487-26a0-41c9-b65a-a4f36d6d9783}, !- HVAC Component
  {b1a8cd5b-0f20-4e54-89f9-26f4fb60ce8f}; !- Port 1

OS:Sizing:Zone,
  {68f41f95-ab7b-4dce-8e43-7cb8eeb8f6f1}, !- Handle
  {b8757487-26a0-41c9-b65a-a4f36d6d9783}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c06dd728-3f59-48a1-bf21-b1e82bafcfba}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {b8757487-26a0-41c9-b65a-a4f36d6d9783}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b3382b74-886c-413e-8720-471c869a614f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {30965539-48f4-404d-ad51-cc66b8c101d5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {503935fb-9e43-4286-b6f1-372817afa2f3}, !- Handle
  Space Function Dwelling units general Thermostat 43, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dd43b494-d124-483a-ab51-fd63b1229f36}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7df34ba7-6261-44d4-8c36-ba1046c1548b}, !- Zone Air Inlet Port List
  {2d6d37e2-4c12-4385-9e66-59666a6b179a}, !- Zone Air Exhaust Port List
  {cee451e6-bc8b-4d48-949f-83048f6ff251}, !- Zone Air Node Name
  {e6c78068-e2e7-4487-8452-d60e5a0a3d57}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35126c08-58ff-4043-a352-fc0824ac299b}, !- Group Rendering Name
  {99ada90f-a21b-4197-a6e1-5380a2cc2217}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {181d32d5-d62c-4380-b977-646e20e3232d}, !- Handle
  Node 22,                                !- Name
  {cee451e6-bc8b-4d48-949f-83048f6ff251}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cee451e6-bc8b-4d48-949f-83048f6ff251}, !- Handle
  {dd43b494-d124-483a-ab51-fd63b1229f36}, !- Source Object
  11,                                     !- Outlet Port
  {181d32d5-d62c-4380-b977-646e20e3232d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7df34ba7-6261-44d4-8c36-ba1046c1548b}, !- Handle
  {dd43b494-d124-483a-ab51-fd63b1229f36}, !- HVAC Component
  {45a2e54b-c6e4-485c-ac3b-8a27ee1fb07e}; !- Port 1

OS:PortList,
  {2d6d37e2-4c12-4385-9e66-59666a6b179a}, !- Handle
  {dd43b494-d124-483a-ab51-fd63b1229f36}; !- HVAC Component

OS:PortList,
  {e6c78068-e2e7-4487-8452-d60e5a0a3d57}, !- Handle
  {dd43b494-d124-483a-ab51-fd63b1229f36}, !- HVAC Component
  {3b108ee9-bb92-4593-97d9-5ca8713e66af}; !- Port 1

OS:Sizing:Zone,
  {72d48fd8-8b2d-45c9-9802-8eb211d42827}, !- Handle
  {dd43b494-d124-483a-ab51-fd63b1229f36}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {acdfdfcb-3875-40fe-b57f-7f199f906d37}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {dd43b494-d124-483a-ab51-fd63b1229f36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6bb70d47-9051-4402-8172-45ac76d4219d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e11c4aa-dca8-427c-b488-545b65f8ae21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {99ada90f-a21b-4197-a6e1-5380a2cc2217}, !- Handle
  Space Function Dwelling units general Thermostat 44, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c381ac5d-2517-48fb-8a3e-d42f7cc26e52}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {657cdc57-15ad-4e47-b89f-b5478579c70e}, !- Zone Air Inlet Port List
  {341c4a71-5933-46e4-8298-738484b16956}, !- Zone Air Exhaust Port List
  {28170f56-3d83-4e76-bf33-0245b0f94fbc}, !- Zone Air Node Name
  {0756e014-a2ba-4544-b2e7-ddc06b352ffb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e46707bf-01ad-4601-9e1b-54491d4cd3ba}, !- Group Rendering Name
  {042d893a-5471-4c47-8f06-81c31d9ef559}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b5a70b54-cdd6-40bd-beae-f6c0fe4c5c04}, !- Handle
  Node 25,                                !- Name
  {28170f56-3d83-4e76-bf33-0245b0f94fbc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28170f56-3d83-4e76-bf33-0245b0f94fbc}, !- Handle
  {c381ac5d-2517-48fb-8a3e-d42f7cc26e52}, !- Source Object
  11,                                     !- Outlet Port
  {b5a70b54-cdd6-40bd-beae-f6c0fe4c5c04}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {657cdc57-15ad-4e47-b89f-b5478579c70e}, !- Handle
  {c381ac5d-2517-48fb-8a3e-d42f7cc26e52}, !- HVAC Component
  {d93c73e2-5774-43eb-b216-2d4c0629ca2e}; !- Port 1

OS:PortList,
  {341c4a71-5933-46e4-8298-738484b16956}, !- Handle
  {c381ac5d-2517-48fb-8a3e-d42f7cc26e52}; !- HVAC Component

OS:PortList,
  {0756e014-a2ba-4544-b2e7-ddc06b352ffb}, !- Handle
  {c381ac5d-2517-48fb-8a3e-d42f7cc26e52}, !- HVAC Component
  {009490e0-0c95-4103-8fd9-9b04e982bc9c}; !- Port 1

OS:Sizing:Zone,
  {b73d7bd2-9f5a-4a70-819f-1567080365d0}, !- Handle
  {c381ac5d-2517-48fb-8a3e-d42f7cc26e52}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e5b78fe8-174c-4aaa-9f83-dbc68674c801}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {c381ac5d-2517-48fb-8a3e-d42f7cc26e52}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34ae9475-20b6-4323-a467-41063124c248}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b6e9010b-3ca2-41f8-87e8-f117f219a340}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {042d893a-5471-4c47-8f06-81c31d9ef559}, !- Handle
  Space Function Dwelling units general Thermostat 45, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1204ffd6-25e4-41ba-8f8d-bd2a9a2ee075}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1c103223-ef66-4e66-bfe4-2ca97ebdba1c}, !- Zone Air Inlet Port List
  {6a54bd3d-ffd7-4b34-9370-d085e498de25}, !- Zone Air Exhaust Port List
  {43f2acc5-6c6e-401f-b29b-231537e11b6e}, !- Zone Air Node Name
  {5ad4383f-6b56-481b-b765-34d25328602b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc91797c-7c6d-4bee-a8ef-67545f5e4b63}, !- Group Rendering Name
  {05fd2c22-8945-4a70-9d6a-af6281b76f71}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e38992aa-054e-4705-9734-14525363c0dd}, !- Handle
  Node 28,                                !- Name
  {43f2acc5-6c6e-401f-b29b-231537e11b6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43f2acc5-6c6e-401f-b29b-231537e11b6e}, !- Handle
  {1204ffd6-25e4-41ba-8f8d-bd2a9a2ee075}, !- Source Object
  11,                                     !- Outlet Port
  {e38992aa-054e-4705-9734-14525363c0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1c103223-ef66-4e66-bfe4-2ca97ebdba1c}, !- Handle
  {1204ffd6-25e4-41ba-8f8d-bd2a9a2ee075}, !- HVAC Component
  {3dd128fa-2859-477f-b745-0537dbc93afc}; !- Port 1

OS:PortList,
  {6a54bd3d-ffd7-4b34-9370-d085e498de25}, !- Handle
  {1204ffd6-25e4-41ba-8f8d-bd2a9a2ee075}; !- HVAC Component

OS:PortList,
  {5ad4383f-6b56-481b-b765-34d25328602b}, !- Handle
  {1204ffd6-25e4-41ba-8f8d-bd2a9a2ee075}, !- HVAC Component
  {5baa64aa-8dfb-427b-9607-4c15c666b32e}; !- Port 1

OS:Sizing:Zone,
  {5169b24c-1c3d-409a-8bc7-316a8dd1dd51}, !- Handle
  {1204ffd6-25e4-41ba-8f8d-bd2a9a2ee075}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dc38ecb7-abd2-448b-ac8c-c7994ed24603}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {1204ffd6-25e4-41ba-8f8d-bd2a9a2ee075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {eb09e125-4fe7-4a43-b263-28172e273f62}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a637f959-2e11-4ccf-8651-299ac9723207}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {05fd2c22-8945-4a70-9d6a-af6281b76f71}, !- Handle
  Space Function Dwelling units general Thermostat 46, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1b7d597d-4f9b-4701-93c3-fde982a5b7f2}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41dcf9f1-d174-45e3-8ece-3d6fba9a3f1b}, !- Zone Air Inlet Port List
  {d7a86eef-7f96-4ecf-9335-6e2a08735d70}, !- Zone Air Exhaust Port List
  {6a282ae3-2dab-452e-95f9-7d255fc84768}, !- Zone Air Node Name
  {7f186bf3-f640-4820-85ab-2535267fa2ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e33d4ccc-884e-47a8-95ae-ddf6c3b21c65}, !- Group Rendering Name
  {9f936307-daa8-453a-934a-ed0c5b56af51}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74b57072-a753-4ace-8e9f-4eb7ea803ab4}, !- Handle
  Node 31,                                !- Name
  {6a282ae3-2dab-452e-95f9-7d255fc84768}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6a282ae3-2dab-452e-95f9-7d255fc84768}, !- Handle
  {1b7d597d-4f9b-4701-93c3-fde982a5b7f2}, !- Source Object
  11,                                     !- Outlet Port
  {74b57072-a753-4ace-8e9f-4eb7ea803ab4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41dcf9f1-d174-45e3-8ece-3d6fba9a3f1b}, !- Handle
  {1b7d597d-4f9b-4701-93c3-fde982a5b7f2}, !- HVAC Component
  {9937dcb9-97ae-416a-86a9-ddea21f224fb}; !- Port 1

OS:PortList,
  {d7a86eef-7f96-4ecf-9335-6e2a08735d70}, !- Handle
  {1b7d597d-4f9b-4701-93c3-fde982a5b7f2}; !- HVAC Component

OS:PortList,
  {7f186bf3-f640-4820-85ab-2535267fa2ae}, !- Handle
  {1b7d597d-4f9b-4701-93c3-fde982a5b7f2}, !- HVAC Component
  {25d66c2a-1cf2-4c8f-9134-519df8bccfa5}; !- Port 1

OS:Sizing:Zone,
  {dd7750a5-7133-4556-a7ab-d91eec72a28f}, !- Handle
  {1b7d597d-4f9b-4701-93c3-fde982a5b7f2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25ccab0c-0626-477b-86b6-21a4d791a5dd}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {1b7d597d-4f9b-4701-93c3-fde982a5b7f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48454a2d-9b16-4433-8c8a-3676925ba3e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52bfefa6-3a36-409e-99e2-08de51efd721}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9f936307-daa8-453a-934a-ed0c5b56af51}, !- Handle
  Space Function Dwelling units general Thermostat 47, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {069c46d5-8526-4ebf-b950-a6d5d4123e67}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29054e3d-82f1-49be-bd52-e591c145dbee}, !- Zone Air Inlet Port List
  {328c2b54-e1f0-4240-805c-9a35d0a69c42}, !- Zone Air Exhaust Port List
  {8db06a00-71af-466f-b897-39c2c1dbb66c}, !- Zone Air Node Name
  {8699bab0-3914-4485-8167-486b659b9d21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6db11842-693e-43d2-a4b7-64a03972e930}, !- Group Rendering Name
  {484f04bb-4fab-461c-b8a9-0f575f05ef23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b4f06a00-1b57-4f28-a6db-452a36f79a35}, !- Handle
  Node 34,                                !- Name
  {8db06a00-71af-466f-b897-39c2c1dbb66c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8db06a00-71af-466f-b897-39c2c1dbb66c}, !- Handle
  {069c46d5-8526-4ebf-b950-a6d5d4123e67}, !- Source Object
  11,                                     !- Outlet Port
  {b4f06a00-1b57-4f28-a6db-452a36f79a35}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29054e3d-82f1-49be-bd52-e591c145dbee}, !- Handle
  {069c46d5-8526-4ebf-b950-a6d5d4123e67}, !- HVAC Component
  {896fdfe4-2fbe-4ac5-bb19-b832e72798fd}; !- Port 1

OS:PortList,
  {328c2b54-e1f0-4240-805c-9a35d0a69c42}, !- Handle
  {069c46d5-8526-4ebf-b950-a6d5d4123e67}; !- HVAC Component

OS:PortList,
  {8699bab0-3914-4485-8167-486b659b9d21}, !- Handle
  {069c46d5-8526-4ebf-b950-a6d5d4123e67}, !- HVAC Component
  {a7b4a5a1-c10b-4342-be91-e1cb25ad713a}; !- Port 1

OS:Sizing:Zone,
  {1c7ac6b5-7042-4bb8-a07c-e7107f698344}, !- Handle
  {069c46d5-8526-4ebf-b950-a6d5d4123e67}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0081f67f-5afa-4dbd-92bf-1630a835ebc3}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {069c46d5-8526-4ebf-b950-a6d5d4123e67}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae4a8af3-00a2-4089-973b-e02af742a9e6}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {70e5e452-616c-4608-ae15-aa6806ab8515}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {484f04bb-4fab-461c-b8a9-0f575f05ef23}, !- Handle
  Space Function Dwelling units general Thermostat 48, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {39f98b3f-7f9b-4857-88df-513298f3630d}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cced2aca-b477-4054-9f60-188b3634cd34}, !- Zone Air Inlet Port List
  {83b48deb-b43e-458b-81ee-a1746289cd8b}, !- Zone Air Exhaust Port List
  {0d238c89-2a8f-4b6a-8e78-fae6bf4d2530}, !- Zone Air Node Name
  {d21f86ea-6720-4d84-8604-030241172c14}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3a0ade80-d492-4961-920b-9912429551b4}, !- Group Rendering Name
  {1c9dcff0-6929-4eea-8b21-2cd24b31c7fe}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9794c14-c7b7-4979-8bb3-fcbf7b9df2c4}, !- Handle
  Node 37,                                !- Name
  {0d238c89-2a8f-4b6a-8e78-fae6bf4d2530}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0d238c89-2a8f-4b6a-8e78-fae6bf4d2530}, !- Handle
  {39f98b3f-7f9b-4857-88df-513298f3630d}, !- Source Object
  11,                                     !- Outlet Port
  {d9794c14-c7b7-4979-8bb3-fcbf7b9df2c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cced2aca-b477-4054-9f60-188b3634cd34}, !- Handle
  {39f98b3f-7f9b-4857-88df-513298f3630d}, !- HVAC Component
  {62357121-28d3-43ca-8441-f9187e2c3e62}; !- Port 1

OS:PortList,
  {83b48deb-b43e-458b-81ee-a1746289cd8b}, !- Handle
  {39f98b3f-7f9b-4857-88df-513298f3630d}; !- HVAC Component

OS:PortList,
  {d21f86ea-6720-4d84-8604-030241172c14}, !- Handle
  {39f98b3f-7f9b-4857-88df-513298f3630d}, !- HVAC Component
  {20a9a15a-2b46-40e4-b914-da36d1b8f4f4}; !- Port 1

OS:Sizing:Zone,
  {a343506d-f186-4b42-8a4a-3db2ab3298c7}, !- Handle
  {39f98b3f-7f9b-4857-88df-513298f3630d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fe88ea03-708f-4c3c-b82e-91c72c361dee}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {39f98b3f-7f9b-4857-88df-513298f3630d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cd203ef1-a236-4bf1-830b-efb78115df8e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {27b4eada-39c9-4a79-b1f2-751b73bd6b23}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c9dcff0-6929-4eea-8b21-2cd24b31c7fe}, !- Handle
  Space Function Dwelling units general Thermostat 49, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d1a130b1-5d5f-45b1-8fb2-586fa91e9cd5}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b3b9588d-a208-471e-b2f2-b2134f0da9e9}, !- Zone Air Inlet Port List
  {bfd99313-8baf-4f32-8e6e-a2af86b2d7ac}, !- Zone Air Exhaust Port List
  {6cbc445e-f66e-4208-9ae1-4069fa26e00e}, !- Zone Air Node Name
  {4e168e8f-772e-4f3f-ae97-c8d57b49fd47}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {957912ee-cb13-440d-ae56-07b060ec06a4}, !- Group Rendering Name
  {124723f1-e866-44f6-95ff-21a169eec0d3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8f21f80f-01db-41e0-981e-168abbc75e5b}, !- Handle
  Node 40,                                !- Name
  {6cbc445e-f66e-4208-9ae1-4069fa26e00e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6cbc445e-f66e-4208-9ae1-4069fa26e00e}, !- Handle
  {d1a130b1-5d5f-45b1-8fb2-586fa91e9cd5}, !- Source Object
  11,                                     !- Outlet Port
  {8f21f80f-01db-41e0-981e-168abbc75e5b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b3b9588d-a208-471e-b2f2-b2134f0da9e9}, !- Handle
  {d1a130b1-5d5f-45b1-8fb2-586fa91e9cd5}, !- HVAC Component
  {b6fcfc99-14ec-4421-b3cf-922e4afe8954}; !- Port 1

OS:PortList,
  {bfd99313-8baf-4f32-8e6e-a2af86b2d7ac}, !- Handle
  {d1a130b1-5d5f-45b1-8fb2-586fa91e9cd5}; !- HVAC Component

OS:PortList,
  {4e168e8f-772e-4f3f-ae97-c8d57b49fd47}, !- Handle
  {d1a130b1-5d5f-45b1-8fb2-586fa91e9cd5}, !- HVAC Component
  {ddaa8b62-50f9-4522-a6f8-152c357d456a}; !- Port 1

OS:Sizing:Zone,
  {17134f0b-3b41-4400-a0c1-fda2a8f0744e}, !- Handle
  {d1a130b1-5d5f-45b1-8fb2-586fa91e9cd5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5303ab52-20e6-4146-8fa0-16f3e4f05a6f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {d1a130b1-5d5f-45b1-8fb2-586fa91e9cd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9c6e147-d7ff-49bb-9d8f-69394bf74bba}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d1077f88-d5cd-447c-8021-e66765d348c6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {124723f1-e866-44f6-95ff-21a169eec0d3}, !- Handle
  Space Function Dwelling units general Thermostat 50, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9d7812de-78c3-4f9a-88c6-3e69d0da5101}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0588f955-f7ab-481c-894e-6b3e7685284a}, !- Zone Air Inlet Port List
  {1dca161a-6f78-4d51-99bd-44f0f2344b7f}, !- Zone Air Exhaust Port List
  {7f4667a7-1bd9-4607-9f3e-d1aa0713e68d}, !- Zone Air Node Name
  {7fcddcd3-9866-4f1e-9811-a2c9aff6f0ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {bbcd7e01-231a-42bf-9b5e-2a0f2e92a96a}, !- Group Rendering Name
  {0fb0c9a0-bfd4-4951-b74d-07527cf1baec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bb05473c-a449-4a79-aeeb-75c690922677}, !- Handle
  Node 43,                                !- Name
  {7f4667a7-1bd9-4607-9f3e-d1aa0713e68d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f4667a7-1bd9-4607-9f3e-d1aa0713e68d}, !- Handle
  {9d7812de-78c3-4f9a-88c6-3e69d0da5101}, !- Source Object
  11,                                     !- Outlet Port
  {bb05473c-a449-4a79-aeeb-75c690922677}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0588f955-f7ab-481c-894e-6b3e7685284a}, !- Handle
  {9d7812de-78c3-4f9a-88c6-3e69d0da5101}, !- HVAC Component
  {fd3fb25e-77ed-496f-925e-5f0a2ae1cea4}; !- Port 1

OS:PortList,
  {1dca161a-6f78-4d51-99bd-44f0f2344b7f}, !- Handle
  {9d7812de-78c3-4f9a-88c6-3e69d0da5101}; !- HVAC Component

OS:PortList,
  {7fcddcd3-9866-4f1e-9811-a2c9aff6f0ff}, !- Handle
  {9d7812de-78c3-4f9a-88c6-3e69d0da5101}, !- HVAC Component
  {26564bb9-bd54-46d6-8cb3-1ab4c17ed85d}; !- Port 1

OS:Sizing:Zone,
  {7142c394-4ef9-48b3-a394-6208590c1d28}, !- Handle
  {9d7812de-78c3-4f9a-88c6-3e69d0da5101}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a6d4309d-9748-4d3b-97f0-76f3b0f5a1ea}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {9d7812de-78c3-4f9a-88c6-3e69d0da5101}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a9d7b5b-fa33-4c9b-b2fa-3baec5eae982}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67d0c21d-77c3-45a2-936a-085a8d2bcdaa}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0fb0c9a0-bfd4-4951-b74d-07527cf1baec}, !- Handle
  Space Function Dwelling units general Thermostat 51, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {03bb751c-6474-4e98-b8a2-f43ab6058fb4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f3999e68-031c-4307-ba30-56d80014cc88}, !- Zone Air Inlet Port List
  {2fb4b5aa-deed-4a24-aa2f-6e46268e4b5f}, !- Zone Air Exhaust Port List
  {28fe3afb-8cba-415e-9761-ef69c5d22b41}, !- Zone Air Node Name
  {9b868490-f420-4920-bd3f-2f99a37cdb79}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {901f3eb5-26f6-49f0-bdeb-740e35977377}, !- Group Rendering Name
  {88301eef-4639-43c0-bbb0-778b321519cb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {daecf871-917f-44b4-9899-a7cf0f17b189}, !- Handle
  Node 46,                                !- Name
  {28fe3afb-8cba-415e-9761-ef69c5d22b41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28fe3afb-8cba-415e-9761-ef69c5d22b41}, !- Handle
  {03bb751c-6474-4e98-b8a2-f43ab6058fb4}, !- Source Object
  11,                                     !- Outlet Port
  {daecf871-917f-44b4-9899-a7cf0f17b189}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f3999e68-031c-4307-ba30-56d80014cc88}, !- Handle
  {03bb751c-6474-4e98-b8a2-f43ab6058fb4}, !- HVAC Component
  {6edc4356-5341-4669-8d3f-779f5f66158e}; !- Port 1

OS:PortList,
  {2fb4b5aa-deed-4a24-aa2f-6e46268e4b5f}, !- Handle
  {03bb751c-6474-4e98-b8a2-f43ab6058fb4}; !- HVAC Component

OS:PortList,
  {9b868490-f420-4920-bd3f-2f99a37cdb79}, !- Handle
  {03bb751c-6474-4e98-b8a2-f43ab6058fb4}, !- HVAC Component
  {f2e5a3fb-1341-42b9-80ec-f3202beea885}; !- Port 1

OS:Sizing:Zone,
  {c453ea37-3fc3-4d01-bb1e-629bc6eb8840}, !- Handle
  {03bb751c-6474-4e98-b8a2-f43ab6058fb4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f6887c8-c0fd-47b3-8a09-851c60ec2fcb}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {03bb751c-6474-4e98-b8a2-f43ab6058fb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6dc3d7c-ce73-49e7-a5f1-3a5fca732119}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49aa4c2a-e1ce-483b-ab2f-71a173e3cb7c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {88301eef-4639-43c0-bbb0-778b321519cb}, !- Handle
  Space Function Dwelling units general Thermostat 52, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {adc26e2e-4b52-437b-bac2-1b86c7c0fce8}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {91930ebb-b607-465f-a182-0a448e3149d6}, !- Zone Air Inlet Port List
  {8a8ee53e-cc5d-4378-a3cb-f93ee113756b}, !- Zone Air Exhaust Port List
  {b3bebbab-5a77-4af5-b119-5ce05702a0ee}, !- Zone Air Node Name
  {cebafd6c-484e-4e01-b712-a518244ae841}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9424513e-cbdc-42fa-bb73-a82c7c762971}, !- Group Rendering Name
  {685c8f21-73b6-463c-806c-f74d1d7a68c4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d351b1e0-f92a-447d-94c4-31d3cd0b7eeb}, !- Handle
  Node 49,                                !- Name
  {b3bebbab-5a77-4af5-b119-5ce05702a0ee}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b3bebbab-5a77-4af5-b119-5ce05702a0ee}, !- Handle
  {adc26e2e-4b52-437b-bac2-1b86c7c0fce8}, !- Source Object
  11,                                     !- Outlet Port
  {d351b1e0-f92a-447d-94c4-31d3cd0b7eeb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {91930ebb-b607-465f-a182-0a448e3149d6}, !- Handle
  {adc26e2e-4b52-437b-bac2-1b86c7c0fce8}, !- HVAC Component
  {b07e5dd9-5df4-40cc-ab19-2f18d341298c}; !- Port 1

OS:PortList,
  {8a8ee53e-cc5d-4378-a3cb-f93ee113756b}, !- Handle
  {adc26e2e-4b52-437b-bac2-1b86c7c0fce8}; !- HVAC Component

OS:PortList,
  {cebafd6c-484e-4e01-b712-a518244ae841}, !- Handle
  {adc26e2e-4b52-437b-bac2-1b86c7c0fce8}, !- HVAC Component
  {be59a75e-7ef3-486b-b7e2-546a03e87245}; !- Port 1

OS:Sizing:Zone,
  {d116ab6a-224f-4b8d-b7ab-8ec5adcb21e4}, !- Handle
  {adc26e2e-4b52-437b-bac2-1b86c7c0fce8}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b8e74106-e264-472b-be4f-ae0ece5cba63}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {adc26e2e-4b52-437b-bac2-1b86c7c0fce8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3cb71ad2-09f2-4345-a89d-46a0b1f50cab}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8307165b-bee0-422c-8cfa-c90f60d7b200}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {685c8f21-73b6-463c-806c-f74d1d7a68c4}, !- Handle
  Space Function Dwelling units general Thermostat 53, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f8d9e27e-e73e-43a8-9169-5640a8e52601}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {986533c2-a3b9-4c95-9322-0ac47e80de3a}, !- Zone Air Inlet Port List
  {26d24aa5-d18f-40a9-b57f-7de510e52fd3}, !- Zone Air Exhaust Port List
  {196728cf-1481-42ab-a996-2db45054d093}, !- Zone Air Node Name
  {c2869035-388d-4fad-bc69-37f395846f76}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b849ae9c-c9e7-4780-b137-390ed4ce57a9}, !- Group Rendering Name
  {34356b2f-929b-4243-901d-8e3d4918410a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4404b9e-05ac-43fe-93ca-ca5400702b0c}, !- Handle
  Node 55,                                !- Name
  {196728cf-1481-42ab-a996-2db45054d093}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {196728cf-1481-42ab-a996-2db45054d093}, !- Handle
  {f8d9e27e-e73e-43a8-9169-5640a8e52601}, !- Source Object
  11,                                     !- Outlet Port
  {d4404b9e-05ac-43fe-93ca-ca5400702b0c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {986533c2-a3b9-4c95-9322-0ac47e80de3a}, !- Handle
  {f8d9e27e-e73e-43a8-9169-5640a8e52601}, !- HVAC Component
  {d792aa2e-7b11-43f6-8a91-f7530da78cf0}; !- Port 1

OS:PortList,
  {26d24aa5-d18f-40a9-b57f-7de510e52fd3}, !- Handle
  {f8d9e27e-e73e-43a8-9169-5640a8e52601}; !- HVAC Component

OS:PortList,
  {c2869035-388d-4fad-bc69-37f395846f76}, !- Handle
  {f8d9e27e-e73e-43a8-9169-5640a8e52601}, !- HVAC Component
  {1102d350-50c7-44ff-8f3c-5ababff8e396}; !- Port 1

OS:Sizing:Zone,
  {993b96b3-c5f7-4bbf-8816-452f13f26cb2}, !- Handle
  {f8d9e27e-e73e-43a8-9169-5640a8e52601}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1530aba9-1b43-4b08-9762-0f9a9ec10d28}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {f8d9e27e-e73e-43a8-9169-5640a8e52601}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {137e6b7e-7898-4278-8e03-cde04f745e3a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {51b5dfc2-4e27-4039-8487-0d035409301f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {34356b2f-929b-4243-901d-8e3d4918410a}, !- Handle
  Space Function Dwelling units general Thermostat 54, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f9cb3fb-6a03-42c7-bb36-a5a43794ea4e}, !- Zone Air Inlet Port List
  {fb1cfaf6-4284-4410-976f-d1dfc4106b4a}, !- Zone Air Exhaust Port List
  {f24740f3-363e-4aa9-a1e6-b41086b844d2}, !- Zone Air Node Name
  {c79247f2-350b-435a-80b1-d6cc0179fd2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da0cdd3e-6e28-4e7a-846a-e98feee8620b}, !- Group Rendering Name
  {02c25aed-2996-4bbc-92ec-3778b870a602}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71a8b148-450d-481e-9e4b-71277a3c5fa9}, !- Handle
  Node 58,                                !- Name
  {f24740f3-363e-4aa9-a1e6-b41086b844d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f24740f3-363e-4aa9-a1e6-b41086b844d2}, !- Handle
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- Source Object
  11,                                     !- Outlet Port
  {71a8b148-450d-481e-9e4b-71277a3c5fa9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f9cb3fb-6a03-42c7-bb36-a5a43794ea4e}, !- Handle
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- HVAC Component
  {c9068547-c8ed-4150-b7f2-c9bf872ff644}; !- Port 1

OS:PortList,
  {fb1cfaf6-4284-4410-976f-d1dfc4106b4a}, !- Handle
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}; !- HVAC Component

OS:PortList,
  {c79247f2-350b-435a-80b1-d6cc0179fd2d}, !- Handle
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- HVAC Component
  {4a9af383-142d-4efb-aca2-df07d4667855}; !- Port 1

OS:Sizing:Zone,
  {dd2bb70c-c39c-4cd8-b695-0b17e6da9913}, !- Handle
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ec5a78e8-5374-406f-b0c6-f65b2442d06a}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0a5d60e8-2ff2-414b-86ad-982d937bd41e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8d9407a5-669a-4488-a8ed-fc30a92da12a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {02c25aed-2996-4bbc-92ec-3778b870a602}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 7, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {54f512d5-f956-40c7-8a4f-7371288ace3a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1db9dcdb-1582-4790-a443-e3ffc7ac35b9}, !- Zone Air Inlet Port List
  {53edc308-e7d3-4bb5-9bd1-b35de3831209}, !- Zone Air Exhaust Port List
  {fd01dd15-d61d-4066-89b5-9c40fbdc9f5c}, !- Zone Air Node Name
  {e571fc4f-c6bf-4ba9-b187-24cbe0181dcb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e5c50357-29d7-4f08-823e-920848bd7c01}, !- Group Rendering Name
  {eaade1be-87bf-468f-a204-72a5a6f3e3b6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2e121391-e497-41cf-b380-11e736a5d910}, !- Handle
  Node 61,                                !- Name
  {fd01dd15-d61d-4066-89b5-9c40fbdc9f5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd01dd15-d61d-4066-89b5-9c40fbdc9f5c}, !- Handle
  {54f512d5-f956-40c7-8a4f-7371288ace3a}, !- Source Object
  11,                                     !- Outlet Port
  {2e121391-e497-41cf-b380-11e736a5d910}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1db9dcdb-1582-4790-a443-e3ffc7ac35b9}, !- Handle
  {54f512d5-f956-40c7-8a4f-7371288ace3a}, !- HVAC Component
  {cf877162-efbf-48c5-a94f-86f898d28e48}; !- Port 1

OS:PortList,
  {53edc308-e7d3-4bb5-9bd1-b35de3831209}, !- Handle
  {54f512d5-f956-40c7-8a4f-7371288ace3a}; !- HVAC Component

OS:PortList,
  {e571fc4f-c6bf-4ba9-b187-24cbe0181dcb}, !- Handle
  {54f512d5-f956-40c7-8a4f-7371288ace3a}, !- HVAC Component
  {d1c48a2f-1a11-4fa5-9b7c-88b59702ddab}; !- Port 1

OS:Sizing:Zone,
  {46fba59d-365f-4059-8e6e-e138299da33d}, !- Handle
  {54f512d5-f956-40c7-8a4f-7371288ace3a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7f2d4cb5-b381-4b66-9cad-900102d7e6c0}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {54f512d5-f956-40c7-8a4f-7371288ace3a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06954831-2650-4ec0-8c7c-ac06c7813a76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a9788231-535a-4c85-b775-a98de235f9ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {eaade1be-87bf-468f-a204-72a5a6f3e3b6}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 8, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2422fe0e-5a63-4b14-87c1-ec878f8dc73a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c0e6fa2a-8a3e-4edb-bb86-dbb1d71b01d3}, !- Zone Air Inlet Port List
  {cae00dbc-1f1f-42c7-bdb9-5ccad73ab22d}, !- Zone Air Exhaust Port List
  {2fd8f240-781d-4fec-9aca-b095852f50b9}, !- Zone Air Node Name
  {fd59eb2c-c849-482b-a0d2-d3d127a86324}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0accab25-04e9-40b0-a09b-d02fb9f1737a}, !- Group Rendering Name
  {28a9c2c6-407d-48b8-9a38-e20bb3d411e4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a6575dbf-553c-4b8c-8d2f-7eae9a3c22d9}, !- Handle
  Node 64,                                !- Name
  {2fd8f240-781d-4fec-9aca-b095852f50b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2fd8f240-781d-4fec-9aca-b095852f50b9}, !- Handle
  {2422fe0e-5a63-4b14-87c1-ec878f8dc73a}, !- Source Object
  11,                                     !- Outlet Port
  {a6575dbf-553c-4b8c-8d2f-7eae9a3c22d9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c0e6fa2a-8a3e-4edb-bb86-dbb1d71b01d3}, !- Handle
  {2422fe0e-5a63-4b14-87c1-ec878f8dc73a}, !- HVAC Component
  {23bcf307-1fec-4f0f-aca0-d067c94290e4}; !- Port 1

OS:PortList,
  {cae00dbc-1f1f-42c7-bdb9-5ccad73ab22d}, !- Handle
  {2422fe0e-5a63-4b14-87c1-ec878f8dc73a}; !- HVAC Component

OS:PortList,
  {fd59eb2c-c849-482b-a0d2-d3d127a86324}, !- Handle
  {2422fe0e-5a63-4b14-87c1-ec878f8dc73a}, !- HVAC Component
  {8860626c-2672-4db0-991f-e9f095d36e1a}; !- Port 1

OS:Sizing:Zone,
  {32454667-dfa8-42a4-91ba-9fb7f37aa99d}, !- Handle
  {2422fe0e-5a63-4b14-87c1-ec878f8dc73a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1fae5bff-2ee7-40ab-b89e-d463d1165fb0}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2422fe0e-5a63-4b14-87c1-ec878f8dc73a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d158c07c-e95b-4e45-bba1-fc451f1187db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ce671706-15d4-4ccf-91ef-08a84294d913}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {28a9c2c6-407d-48b8-9a38-e20bb3d411e4}, !- Handle
  Space Function Corridor/Transition area other-sch-G Thermostat 9, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Heating Setpoint Temperature Schedule Name
  {85795328-50f5-418c-a3d0-3698d62287f1}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f03a9ca8-a070-46fb-9285-6dd0a241e285}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 12, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {9424513e-cbdc-42fa-bb73-a82c7c762971}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 10, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b849ae9c-c9e7-4780-b137-390ed4ce57a9}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 11, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9da5b0cd-d4aa-491e-8345-848ee07bae4e}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 7, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0b006bf3-464a-4411-82c5-17b33bf21f69}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 8, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3a0ade80-d492-4961-920b-9912429551b4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 1_SCHG 9, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5cef39db-7509-494f-93d1-8d07fc58d255}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 13, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc91797c-7c6d-4bee-a8ef-67545f5e4b63}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 10, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {6db11842-693e-43d2-a4b7-64a03972e930}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 11, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {957912ee-cb13-440d-ae56-07b060ec06a4}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 12, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0d39f243-66e0-4798-aba7-5fd07414adc0}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 8, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {35126c08-58ff-4043-a352-fc0824ac299b}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 2_SCHG 9, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f69cc5ae-2d52-4063-b580-9da542334175}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 13, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e33d4ccc-884e-47a8-95ae-ddf6c3b21c65}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 10, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbcd7e01-231a-42bf-9b5e-2a0f2e92a96a}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 11, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {901f3eb5-26f6-49f0-bdeb-740e35977377}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 12, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {2f8e0d87-0894-4525-9470-03876f78aeac}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 8, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e46707bf-01ad-4601-9e1b-54491d4cd3ba}, !- Handle
  DU_BT=Space Function_ST=Dwelling units general_FL=Building Story 3_SCHG 9, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e5c50357-29d7-4f08-823e-920848bd7c01}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 1_SCH=G 1, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0accab25-04e9-40b0-a09b-d02fb9f1737a}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 2_SCH=G 1, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {da0cdd3e-6e28-4e7a-846a-e98feee8620b}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G 1, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8ff25db8-3468-4819-9ada-da147de7fcb3}, !- Handle
  Space Function Corridor/Transition area other-sch-G 3, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {785b7498-28ef-4458-aa86-602ce5ab1bc0}, !- Handle
  Space Function Dwelling units general 3, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {66c53bef-0677-42d0-9848-29ccbcc7d28c}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {d4fa05d9-765c-4891-9b9a-59ae8bf1b655}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {4509fa93-9cea-4850-9fb2-41f2121b3d93}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {113beaee-db33-4f53-8976-184fab4ca608}, !- Layer 1
  {d4fa05d9-765c-4891-9b9a-59ae8bf1b655}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {43b5b9dd-1c11-4c6f-af9c-ae5324f3d274}, !- Handle
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {b7fab121-496f-4994-a8c2-9ac41e0c598e}, !- Handle
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {37ebc307-402e-40c1-9635-9c985adb7fd8}, !- Handle
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {e66cdf37-d9f4-4afc-99c3-f37b687fdc4a}, !- Handle
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {729bb8d0-2c98-4b30-80ae-224828ffe6db}, !- Handle
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  19.201463;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {44ab36e1-cc96-4817-849d-e298c5043aee}, !- Handle
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  11.581835;                              !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {fef7a6e7-2314-49fb-9105-a895645256fd}, !- Handle
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  3.352636;                               !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {d5a8e4c5-4e3e-4133-ba22-4ed85e53ee98}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:Schedule:Ruleset,
  {c23ea0a1-dd9e-414e-8504-25f0d3f223ea}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {7824788b-8584-4c91-b29e-e8065f0202d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7824788b-8584-4c91-b29e-e8065f0202d2}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {ac193eda-6897-4716-97c6-679541655d5b}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {8325f56b-bd66-4740-939f-66e0f625190d}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {861151f9-4e65-4953-b3a4-7a4436552fdd}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {accd4bbb-8f2d-4f08-921e-17637a4a1f6d}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {c23ea0a1-dd9e-414e-8504-25f0d3f223ea}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {c4be5cae-0aff-4f49-bdcf-8cb40bbce9bc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4be5cae-0aff-4f49-bdcf-8cb40bbce9bc}, !- Handle
  wkdON_OFF_ALWAYS_OFF 2,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {33c795e3-2de1-4578-bc24-3ab523456c50}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {c23ea0a1-dd9e-414e-8504-25f0d3f223ea}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {97f16388-e1b3-4f2d-ba0d-fb4c5af93dd1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {97f16388-e1b3-4f2d-ba0d-fb4c5af93dd1}, !- Handle
  satON_OFF_ALWAYS_OFF 2,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5b7494aa-159b-44c8-8e75-ea1fea6457c9}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {c23ea0a1-dd9e-414e-8504-25f0d3f223ea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d8c4cbcb-486c-4147-94a1-7c23772070f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d8c4cbcb-486c-4147-94a1-7c23772070f0}, !- Handle
  sunON_OFF_ALWAYS_OFF 2,                 !- Name
  {95acb186-3901-4b16-b3bb-a08ca3e1fe25}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {3bc2081b-cba2-4bd7-a5cc-a26649a56c78}, !- Handle
  sys_1|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {f35cbc4a-a459-4a04-8d7c-b4f3de26c25a}, !- Availability Schedule
  {001e5e30-4777-40f8-837f-2a430d237089}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {71f0877c-058f-4b6d-a319-60132b77009e}, !- Supply Side Inlet Node Name
  {d9a664ca-2bc5-4919-bf7b-b464ceb9f582}, !- Demand Side Outlet Node Name
  {e31558a1-b0d2-41af-a238-c0cf51621644}, !- Demand Side Inlet Node A
  {19abbcf8-b206-4f49-a579-b6cf1995ba99}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Demand Mixer Name
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aba94c3a-dc89-420c-bfba-9a78314dccbc}, !- Handle
  Node 2,                                 !- Name
  {71f0877c-058f-4b6d-a319-60132b77009e}, !- Inlet Port
  {3c7591d5-0240-479a-85c5-354ccb77993b}; !- Outlet Port

OS:Node,
  {3ab71e40-48b9-4b8d-a0fb-e3c2a0370ae2}, !- Handle
  Node 3,                                 !- Name
  {ca2358b4-b3dd-4bab-924a-e324a8f8941e}, !- Inlet Port
  {19abbcf8-b206-4f49-a579-b6cf1995ba99}; !- Outlet Port

OS:Connection,
  {71f0877c-058f-4b6d-a319-60132b77009e}, !- Handle
  {3bc2081b-cba2-4bd7-a5cc-a26649a56c78}, !- Source Object
  9,                                      !- Outlet Port
  {aba94c3a-dc89-420c-bfba-9a78314dccbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19abbcf8-b206-4f49-a579-b6cf1995ba99}, !- Handle
  {3ab71e40-48b9-4b8d-a0fb-e3c2a0370ae2}, !- Source Object
  3,                                      !- Outlet Port
  {3bc2081b-cba2-4bd7-a5cc-a26649a56c78}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {cd95521a-8b9b-4450-9a70-7d8c714cd48f}, !- Handle
  Node 5,                                 !- Name
  {e31558a1-b0d2-41af-a238-c0cf51621644}, !- Inlet Port
  {0b35aaf3-b356-4a26-8f8e-806ae79e37ae}; !- Outlet Port

OS:Node,
  {09b66df8-ce11-46cb-b1f2-d695f6ee789c}, !- Handle
  Node 6,                                 !- Name
  {48018aac-8a95-4d6c-8ec9-6651f33a5fcb}, !- Inlet Port
  {d9a664ca-2bc5-4919-bf7b-b464ceb9f582}; !- Outlet Port

OS:Node,
  {6cf5622a-86b9-4668-b306-f6c2cfc52559}, !- Handle
  Node 8,                                 !- Name
  {aabcfcbf-b952-4ffb-9377-1481431bb428}, !- Inlet Port
  {d4bfcfdd-9349-4d79-9e69-c3895c9f563a}; !- Outlet Port

OS:Connection,
  {e31558a1-b0d2-41af-a238-c0cf51621644}, !- Handle
  {3bc2081b-cba2-4bd7-a5cc-a26649a56c78}, !- Source Object
  11,                                     !- Outlet Port
  {cd95521a-8b9b-4450-9a70-7d8c714cd48f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9a664ca-2bc5-4919-bf7b-b464ceb9f582}, !- Handle
  {09b66df8-ce11-46cb-b1f2-d695f6ee789c}, !- Source Object
  3,                                      !- Outlet Port
  {3bc2081b-cba2-4bd7-a5cc-a26649a56c78}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {0b35aaf3-b356-4a26-8f8e-806ae79e37ae}, !- Inlet Node Name
  {311425f2-d274-4cd5-9171-e48db79ef182}, !- Outlet Node Name 1
  {4e375a28-d240-47c4-be1d-2fc59f68341c}, !- Outlet Node Name 2
  {51797e6c-a53e-4926-82eb-8a5d1ad033ae}, !- Outlet Node Name 3
  {525ef919-7f9e-4832-baa5-fbdce72760f3}, !- Outlet Node Name 4
  {689ac343-d90f-4c8f-ba3c-101ac3c84945}, !- Outlet Node Name 5
  {bc191aac-4c3b-46af-9bd2-7c545eecfc1f}, !- Outlet Node Name 6
  {802ddbdd-db6d-41a9-bf77-29156e2fe938}, !- Outlet Node Name 7
  {7673f1d3-3597-455a-9673-026d9469ffd3}, !- Outlet Node Name 8
  {eac6fa49-5e91-4bf6-88c3-515adae9935f}, !- Outlet Node Name 9
  {ecf7480b-cf44-446d-baea-32f41ba01dd1}, !- Outlet Node Name 10
  {d4a731bd-8a3f-4c3a-8fee-e2d44a7ca2d4}, !- Outlet Node Name 11
  {b793fdd1-8bbc-470e-8642-181a4f57a5c9}, !- Outlet Node Name 12
  {78d6be98-fb58-4e08-a30f-640d74e76c76}, !- Outlet Node Name 13
  {11db6355-541a-46a5-8933-99a38324f976}, !- Outlet Node Name 14
  {ee4204e7-0bee-41f7-9a70-a7a542432c2e}, !- Outlet Node Name 15
  {93806fcf-ca68-4675-b12b-098834036382}, !- Outlet Node Name 16
  {27b99de9-e679-4072-89d1-51c2b8421d16}, !- Outlet Node Name 17
  {323425c2-ada9-46e8-84ea-78a9bdbd070b}; !- Outlet Node Name 18

OS:AirLoopHVAC:ZoneMixer,
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {48018aac-8a95-4d6c-8ec9-6651f33a5fcb}, !- Outlet Node Name
  {61b74fdd-d8ba-4aa8-8c3a-f94114dc6ba6}, !- Inlet Node Name 1
  {d682a59d-8923-4219-a750-e8fd7a8c777c}, !- Inlet Node Name 2
  {67347098-4e83-4328-adb1-3aa7189bb76d}, !- Inlet Node Name 3
  {23f19cc0-69e9-4c22-9309-736674ebb2e1}, !- Inlet Node Name 4
  {4f088da8-2926-40bb-9ea3-47ef3acc3e2a}, !- Inlet Node Name 5
  {4535336d-566a-452d-945b-b2dec9914180}, !- Inlet Node Name 6
  {acb1e082-d6e9-4d8e-9b53-7cc423967da5}, !- Inlet Node Name 7
  {795553c6-b034-42ec-bcb6-512a698cebe7}, !- Inlet Node Name 8
  {8263b601-7b06-4e24-977f-72c36ed6e9a8}, !- Inlet Node Name 9
  {38af815f-26f8-4d36-b854-5cda4e7b1d00}, !- Inlet Node Name 10
  {ca97987a-d86a-4831-93bd-f8cd708a9b46}, !- Inlet Node Name 11
  {79e19b5a-0014-4adc-b4bb-889e20a59194}, !- Inlet Node Name 12
  {cc7d1de9-73a4-4fe0-939b-ca408796945d}, !- Inlet Node Name 13
  {16c924df-5f74-476e-b999-46e907004f0e}, !- Inlet Node Name 14
  {eab1ebf4-1ad9-4208-b622-084faa60ec43}, !- Inlet Node Name 15
  {4f9dc601-9e94-48a0-982c-756ff45728a6}, !- Inlet Node Name 16
  {f6056404-27ca-42be-aedf-d48f706f8162}, !- Inlet Node Name 17
  {82499da0-73ce-4923-a1a3-9d67505947db}; !- Inlet Node Name 18

OS:Connection,
  {0b35aaf3-b356-4a26-8f8e-806ae79e37ae}, !- Handle
  {cd95521a-8b9b-4450-9a70-7d8c714cd48f}, !- Source Object
  3,                                      !- Outlet Port
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48018aac-8a95-4d6c-8ec9-6651f33a5fcb}, !- Handle
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Source Object
  2,                                      !- Outlet Port
  {09b66df8-ce11-46cb-b1f2-d695f6ee789c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3b5b9c33-3ff9-4669-9c15-d0019242d9be}, !- Handle
  {3bc2081b-cba2-4bd7-a5cc-a26649a56c78}, !- AirLoop Name
  Total,                                  !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {001e5e30-4777-40f8-837f-2a430d237089}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {a3368321-6fce-42bd-901c-3f06fbad8fd3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {14c7a463-56e0-4827-9bac-b936646bac2a}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3e187ad5-001b-40f1-afbc-b98c944c6440}, !- Air Inlet Node Name
  {ca2358b4-b3dd-4bab-924a-e324a8f8941e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {57cc30f2-30e7-47f3-8c73-3b3e635b7c2a}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {895c4577-a848-4228-a9a3-2882370896c6}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {2b38aa59-b2ce-4897-9744-6cc3409e6887}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {c25c4e5c-1836-4ce8-891f-d36fba2e9e64}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f19772c9-729d-4ea3-bf3a-3dbe51ce769c}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {bf2aba5b-8f10-4364-b619-75b52811c37a}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 206 Clg kBtu/hr 3.2COPH, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  60287.9804834479,                       !- Rated Total Heating Capacity {W}
  3.49582479030831,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f0a27cc6-8eb2-4e49-be93-56e58930d195}, !- Air Inlet Node Name
  {263f4301-9801-4b02-b6e5-408a0e74e6f3}, !- Air Outlet Node Name
  {e94b07ce-23ea-4ce0-9b02-6ceb55f63675}, !- Total Heating Capacity Function of Temperature Curve Name
  {ef080347-a82a-48ea-b830-6aeaa89c74a5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f1555093-1dfc-4b64-9ae0-88375384f6fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {688c4c6f-5c47-4c89-a0e2-71e6879a724a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac496380-4017-4c0b-88a9-aa1de9e1c45f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {d25f6db8-b03f-4100-bdf1-bfe27b97a448}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {44983ce2-939b-4e75-9df9-d219c3ab186a}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c5f10c8-d090-4c3d-a41c-a9b9ffc7db57}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ce996779-e5d0-426e-b80a-dfd7d13c8544}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d72bb2d2-2ca3-40ac-9825-193bbf12f9d7}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c47c4125-08b7-42b3-8ebc-29e923dc4fcd}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 284kBtu/hr 10.0EER, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.46587912526969,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4aae0cb9-1ffa-4dfe-bf8d-a2571d0762e2}, !- Air Inlet Node Name
  {352198d8-4d6b-4e88-9f43-19ba55e6ba51}, !- Air Outlet Node Name
  {1be6a2d1-cd40-4546-82b6-bbba494a9228}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f12f0be-f1ef-40fd-95bc-fd48e89c4c9a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dbdf423e-9ab6-4485-8c39-13305835d888}, !- Energy Input Ratio Function of Temperature Curve Name
  {83d7511f-a191-4582-8f8e-6c152f94484f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {20fd11a9-533b-48c7-ba55-4233bac2c33d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3cb40163-04d3-406e-a1a0-c0458fe44890}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f35cbc4a-a459-4a04-8d7c-b4f3de26c25a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0e0d3ad7-8e0c-4222-97a1-9e61a0dd396b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0e0d3ad7-8e0c-4222-97a1-9e61a0dd396b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6abb2e89-aad3-45a3-992b-1813752c044d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {3cb40163-04d3-406e-a1a0-c0458fe44890}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2f9f453-64db-42aa-86f3-7b4727611bb2}, !- Mixed Air Node Name
  {4b592b41-89e4-4dec-a243-ffa8975034de}, !- Outdoor Air Stream Node Name
  {69673528-5ec0-4ac1-8fab-5a6ad6c3c204}, !- Relief Air Stream Node Name
  {3c7591d5-0240-479a-85c5-354ccb77993b}; !- Return Air Stream Node Name

OS:Node,
  {6b8aec76-69f2-47a3-9228-d730ffc0fb9e}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {ccbbc994-b83a-442c-9a4c-c18e9812e356}; !- Outlet Port

OS:Node,
  {afcb4255-de28-463b-bbfb-b3fb1d6a4f94}, !- Handle
  Node 11,                                !- Name
  {8b2f90a9-057a-4b49-803b-b21b2bad2fa2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ca2358b4-b3dd-4bab-924a-e324a8f8941e}, !- Handle
  {14c7a463-56e0-4827-9bac-b936646bac2a}, !- Source Object
  9,                                      !- Outlet Port
  {3ab71e40-48b9-4b8d-a0fb-e3c2a0370ae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27b2a62f-697e-4722-ab64-0b80b2350cd5}, !- Handle
  Node 12,                                !- Name
  {263f4301-9801-4b02-b6e5-408a0e74e6f3}, !- Inlet Port
  {3e187ad5-001b-40f1-afbc-b98c944c6440}; !- Outlet Port

OS:Connection,
  {263f4301-9801-4b02-b6e5-408a0e74e6f3}, !- Handle
  {bf2aba5b-8f10-4364-b619-75b52811c37a}, !- Source Object
  8,                                      !- Outlet Port
  {27b2a62f-697e-4722-ab64-0b80b2350cd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e187ad5-001b-40f1-afbc-b98c944c6440}, !- Handle
  {27b2a62f-697e-4722-ab64-0b80b2350cd5}, !- Source Object
  3,                                      !- Outlet Port
  {14c7a463-56e0-4827-9bac-b936646bac2a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fa97dc64-704f-49b7-af2a-ece78ae33a45}, !- Handle
  Node 14,                                !- Name
  {352198d8-4d6b-4e88-9f43-19ba55e6ba51}, !- Inlet Port
  {f0a27cc6-8eb2-4e49-be93-56e58930d195}; !- Outlet Port

OS:Connection,
  {352198d8-4d6b-4e88-9f43-19ba55e6ba51}, !- Handle
  {c47c4125-08b7-42b3-8ebc-29e923dc4fcd}, !- Source Object
  9,                                      !- Outlet Port
  {fa97dc64-704f-49b7-af2a-ece78ae33a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f0a27cc6-8eb2-4e49-be93-56e58930d195}, !- Handle
  {fa97dc64-704f-49b7-af2a-ece78ae33a45}, !- Source Object
  3,                                      !- Outlet Port
  {bf2aba5b-8f10-4364-b619-75b52811c37a}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {d3163635-af81-4501-9cbc-6336411dc4c8}, !- Handle
  Node 15,                                !- Name
  {d2f9f453-64db-42aa-86f3-7b4727611bb2}, !- Inlet Port
  {4aae0cb9-1ffa-4dfe-bf8d-a2571d0762e2}; !- Outlet Port

OS:Connection,
  {3c7591d5-0240-479a-85c5-354ccb77993b}, !- Handle
  {aba94c3a-dc89-420c-bfba-9a78314dccbc}, !- Source Object
  3,                                      !- Outlet Port
  {6abb2e89-aad3-45a3-992b-1813752c044d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2f9f453-64db-42aa-86f3-7b4727611bb2}, !- Handle
  {6abb2e89-aad3-45a3-992b-1813752c044d}, !- Source Object
  5,                                      !- Outlet Port
  {d3163635-af81-4501-9cbc-6336411dc4c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4aae0cb9-1ffa-4dfe-bf8d-a2571d0762e2}, !- Handle
  {d3163635-af81-4501-9cbc-6336411dc4c8}, !- Source Object
  3,                                      !- Outlet Port
  {c47c4125-08b7-42b3-8ebc-29e923dc4fcd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {daf8c0bf-088f-4d22-8f4b-553b5572565e}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  20,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {3ab71e40-48b9-4b8d-a0fb-e3c2a0370ae2}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {68429a01-a906-4e87-86f8-b8bc8296a4cc}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {04195a71-d00d-4231-b97e-06124d5e3d4f}, !- Handle
  Coil Heating Electric 1,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {2610d7c9-7e8a-48b0-b1b8-a65bee1cb23f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {aabcfcbf-b952-4ffb-9377-1481431bb428}, !- Air Outlet Node Name
  {d7dc11e4-9f31-4aa2-81a8-27172c39af29}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {04195a71-d00d-4231-b97e-06124d5e3d4f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {660996b4-06a2-4545-97e3-21275aad8c51}, !- Handle
  Node 17,                                !- Name
  {51f5d7de-c45c-48a9-a288-2b7710a443e7}, !- Inlet Port
  {61b74fdd-d8ba-4aa8-8c3a-f94114dc6ba6}; !- Outlet Port

OS:Connection,
  {d4bfcfdd-9349-4d79-9e69-c3895c9f563a}, !- Handle
  {6cf5622a-86b9-4668-b306-f6c2cfc52559}, !- Source Object
  3,                                      !- Outlet Port
  {17ed7972-18a1-4e5c-bf2e-c5c52dc71fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f5d7de-c45c-48a9-a288-2b7710a443e7}, !- Handle
  {e64bef6e-2da5-4fc0-8388-ebc2de107be1}, !- Source Object
  2,                                      !- Outlet Port
  {660996b4-06a2-4545-97e3-21275aad8c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61b74fdd-d8ba-4aa8-8c3a-f94114dc6ba6}, !- Handle
  {660996b4-06a2-4545-97e3-21275aad8c51}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c501574-9fb9-49be-8455-368c9554acf8}, !- Handle
  Node 18,                                !- Name
  {311425f2-d274-4cd5-9171-e48db79ef182}, !- Inlet Port
  {d7dc11e4-9f31-4aa2-81a8-27172c39af29}; !- Outlet Port

OS:Connection,
  {311425f2-d274-4cd5-9171-e48db79ef182}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  3,                                      !- Outlet Port
  {3c501574-9fb9-49be-8455-368c9554acf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7dc11e4-9f31-4aa2-81a8-27172c39af29}, !- Handle
  {3c501574-9fb9-49be-8455-368c9554acf8}, !- Source Object
  3,                                      !- Outlet Port
  {2610d7c9-7e8a-48b0-b1b8-a65bee1cb23f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {aabcfcbf-b952-4ffb-9377-1481431bb428}, !- Handle
  {2610d7c9-7e8a-48b0-b1b8-a65bee1cb23f}, !- Source Object
  3,                                      !- Outlet Port
  {6cf5622a-86b9-4668-b306-f6c2cfc52559}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {78b539e8-88e2-4bbc-813c-3240612fa10e}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {06bef454-f1a6-4604-b681-a35c2c8e3c21}, !- Handle
  Coil Heating Electric 2,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3fa1d3d3-555a-4d05-8170-2f4f606a7128}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {dcc66d65-a8d1-450c-803b-23137b5c326f}, !- Air Outlet Node Name
  {7ca5e224-49a8-458c-98a5-7fcc534b147c}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {06bef454-f1a6-4604-b681-a35c2c8e3c21}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6de09229-cd08-44e0-b974-bbc6cf72af56}, !- Handle
  Node 20,                                !- Name
  {dcc66d65-a8d1-450c-803b-23137b5c326f}, !- Inlet Port
  {938e77df-3ce2-4c0a-b073-189f2bfb6063}; !- Outlet Port

OS:Node,
  {a0605530-6eb6-4294-b061-22e8b8e465fe}, !- Handle
  Node 21,                                !- Name
  {f4ca9049-ed41-4c78-b4a7-f167e5c59530}, !- Inlet Port
  {d682a59d-8923-4219-a750-e8fd7a8c777c}; !- Outlet Port

OS:Connection,
  {938e77df-3ce2-4c0a-b073-189f2bfb6063}, !- Handle
  {6de09229-cd08-44e0-b974-bbc6cf72af56}, !- Source Object
  3,                                      !- Outlet Port
  {94871070-aa74-4820-904d-352c98b2bd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4ca9049-ed41-4c78-b4a7-f167e5c59530}, !- Handle
  {d622036b-196c-46bc-b078-2116048747a5}, !- Source Object
  2,                                      !- Outlet Port
  {a0605530-6eb6-4294-b061-22e8b8e465fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d682a59d-8923-4219-a750-e8fd7a8c777c}, !- Handle
  {a0605530-6eb6-4294-b061-22e8b8e465fe}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d05585ef-bc51-4034-a944-429dd918e978}, !- Handle
  Node 23,                                !- Name
  {4e375a28-d240-47c4-be1d-2fc59f68341c}, !- Inlet Port
  {7ca5e224-49a8-458c-98a5-7fcc534b147c}; !- Outlet Port

OS:Connection,
  {4e375a28-d240-47c4-be1d-2fc59f68341c}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  4,                                      !- Outlet Port
  {d05585ef-bc51-4034-a944-429dd918e978}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ca5e224-49a8-458c-98a5-7fcc534b147c}, !- Handle
  {d05585ef-bc51-4034-a944-429dd918e978}, !- Source Object
  3,                                      !- Outlet Port
  {3fa1d3d3-555a-4d05-8170-2f4f606a7128}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {dcc66d65-a8d1-450c-803b-23137b5c326f}, !- Handle
  {3fa1d3d3-555a-4d05-8170-2f4f606a7128}, !- Source Object
  3,                                      !- Outlet Port
  {6de09229-cd08-44e0-b974-bbc6cf72af56}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {853dd120-fd46-466e-8739-9c27dd74bbc2}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e641025f-61eb-4df0-8d4f-18e08f902630}, !- Handle
  Coil Heating Electric 3,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fe15a879-4eef-475b-807e-2461f3698f18}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {10aabee3-f956-4088-938b-293965bb1028}, !- Air Outlet Node Name
  {52ef4f50-8dd5-475e-913b-87959cac2ae0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e641025f-61eb-4df0-8d4f-18e08f902630}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b24cc821-bd3b-4753-8be2-41c198ccadc2}, !- Handle
  Node 24,                                !- Name
  {10aabee3-f956-4088-938b-293965bb1028}, !- Inlet Port
  {e8d60df3-b720-4a6e-8af0-d3d5e8aa4baa}; !- Outlet Port

OS:Node,
  {563be70c-3892-4be8-8449-e6144c43886d}, !- Handle
  Node 26,                                !- Name
  {76ca173e-03d1-4a33-aac0-07c7f2c57c61}, !- Inlet Port
  {67347098-4e83-4328-adb1-3aa7189bb76d}; !- Outlet Port

OS:Connection,
  {e8d60df3-b720-4a6e-8af0-d3d5e8aa4baa}, !- Handle
  {b24cc821-bd3b-4753-8be2-41c198ccadc2}, !- Source Object
  3,                                      !- Outlet Port
  {fb0b9c2e-cee0-4e4e-a528-c621304e27cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ca173e-03d1-4a33-aac0-07c7f2c57c61}, !- Handle
  {bb38c254-cfeb-4abf-9ae1-d42ddd9a8dab}, !- Source Object
  2,                                      !- Outlet Port
  {563be70c-3892-4be8-8449-e6144c43886d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67347098-4e83-4328-adb1-3aa7189bb76d}, !- Handle
  {563be70c-3892-4be8-8449-e6144c43886d}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f9531437-73bc-4aae-9845-7d6058562028}, !- Handle
  Node 27,                                !- Name
  {51797e6c-a53e-4926-82eb-8a5d1ad033ae}, !- Inlet Port
  {52ef4f50-8dd5-475e-913b-87959cac2ae0}; !- Outlet Port

OS:Connection,
  {51797e6c-a53e-4926-82eb-8a5d1ad033ae}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  5,                                      !- Outlet Port
  {f9531437-73bc-4aae-9845-7d6058562028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ef4f50-8dd5-475e-913b-87959cac2ae0}, !- Handle
  {f9531437-73bc-4aae-9845-7d6058562028}, !- Source Object
  3,                                      !- Outlet Port
  {fe15a879-4eef-475b-807e-2461f3698f18}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {10aabee3-f956-4088-938b-293965bb1028}, !- Handle
  {fe15a879-4eef-475b-807e-2461f3698f18}, !- Source Object
  3,                                      !- Outlet Port
  {b24cc821-bd3b-4753-8be2-41c198ccadc2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {16337b9a-f8db-4097-8ba1-86464ae4f97c}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {34fd55e2-8f69-4258-8d2c-cef4fb4224f4}, !- Handle
  Coil Heating Electric 4,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a66fe7c6-bd37-4c90-8830-e78a4b432429}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {b5c94c82-e488-43a0-a602-052cb7781f6f}, !- Air Outlet Node Name
  {caa115cb-4a94-48c5-869f-6387a22c0ffa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {34fd55e2-8f69-4258-8d2c-cef4fb4224f4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {cc083f82-63a1-4cf5-a48d-874387664bda}, !- Handle
  Node 29,                                !- Name
  {b5c94c82-e488-43a0-a602-052cb7781f6f}, !- Inlet Port
  {0c624f07-bb26-4b4f-91fb-6262d2e5b810}; !- Outlet Port

OS:Node,
  {96fd1f06-8370-4de2-a300-e820248e1db5}, !- Handle
  Node 30,                                !- Name
  {8b62efb2-0bdd-4b7e-9ae3-a8a86bfb79c2}, !- Inlet Port
  {23f19cc0-69e9-4c22-9309-736674ebb2e1}; !- Outlet Port

OS:Connection,
  {0c624f07-bb26-4b4f-91fb-6262d2e5b810}, !- Handle
  {cc083f82-63a1-4cf5-a48d-874387664bda}, !- Source Object
  3,                                      !- Outlet Port
  {7e6f5c7b-f488-493e-861f-933302122a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b62efb2-0bdd-4b7e-9ae3-a8a86bfb79c2}, !- Handle
  {99b9c89f-f20d-4a37-ae46-111d27165674}, !- Source Object
  2,                                      !- Outlet Port
  {96fd1f06-8370-4de2-a300-e820248e1db5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23f19cc0-69e9-4c22-9309-736674ebb2e1}, !- Handle
  {96fd1f06-8370-4de2-a300-e820248e1db5}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {84316060-df89-443d-8301-ba1b97d0fbc6}, !- Handle
  Node 32,                                !- Name
  {525ef919-7f9e-4832-baa5-fbdce72760f3}, !- Inlet Port
  {caa115cb-4a94-48c5-869f-6387a22c0ffa}; !- Outlet Port

OS:Connection,
  {525ef919-7f9e-4832-baa5-fbdce72760f3}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  6,                                      !- Outlet Port
  {84316060-df89-443d-8301-ba1b97d0fbc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa115cb-4a94-48c5-869f-6387a22c0ffa}, !- Handle
  {84316060-df89-443d-8301-ba1b97d0fbc6}, !- Source Object
  3,                                      !- Outlet Port
  {a66fe7c6-bd37-4c90-8830-e78a4b432429}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {b5c94c82-e488-43a0-a602-052cb7781f6f}, !- Handle
  {a66fe7c6-bd37-4c90-8830-e78a4b432429}, !- Source Object
  3,                                      !- Outlet Port
  {cc083f82-63a1-4cf5-a48d-874387664bda}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {724aa07a-89f1-43ce-82aa-270fa7330ed3}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {04363f71-763c-4a34-931a-daf0d3ed6e78}, !- Handle
  Coil Heating Electric 5,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8a5c8a5c-1d48-4594-a0a7-1db4f94394e2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {d0a95ce0-5f76-468e-b97d-0c03c7dacbe8}, !- Air Outlet Node Name
  {e46c437d-be0f-49c2-8673-3b41a0912831}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {04363f71-763c-4a34-931a-daf0d3ed6e78}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {dba438e8-3066-4a2c-bc04-1d0ef4281e29}, !- Handle
  Node 33,                                !- Name
  {d0a95ce0-5f76-468e-b97d-0c03c7dacbe8}, !- Inlet Port
  {e1f90370-ad7a-4cc2-8474-29ae39b6bdea}; !- Outlet Port

OS:Node,
  {434ab2ab-1b59-407c-92db-29ce8b9499a6}, !- Handle
  Node 35,                                !- Name
  {472d7295-47db-481e-97bd-25aa074e3802}, !- Inlet Port
  {4f088da8-2926-40bb-9ea3-47ef3acc3e2a}; !- Outlet Port

OS:Connection,
  {e1f90370-ad7a-4cc2-8474-29ae39b6bdea}, !- Handle
  {dba438e8-3066-4a2c-bc04-1d0ef4281e29}, !- Source Object
  3,                                      !- Outlet Port
  {8545c264-b5ed-4185-ba9b-639f42759ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {472d7295-47db-481e-97bd-25aa074e3802}, !- Handle
  {40caf65a-6a7f-4be8-ac02-f2e00aed3bdc}, !- Source Object
  2,                                      !- Outlet Port
  {434ab2ab-1b59-407c-92db-29ce8b9499a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f088da8-2926-40bb-9ea3-47ef3acc3e2a}, !- Handle
  {434ab2ab-1b59-407c-92db-29ce8b9499a6}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {eec046b1-c92b-40bc-ab16-b20a787e75ae}, !- Handle
  Node 36,                                !- Name
  {689ac343-d90f-4c8f-ba3c-101ac3c84945}, !- Inlet Port
  {e46c437d-be0f-49c2-8673-3b41a0912831}; !- Outlet Port

OS:Connection,
  {689ac343-d90f-4c8f-ba3c-101ac3c84945}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  7,                                      !- Outlet Port
  {eec046b1-c92b-40bc-ab16-b20a787e75ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e46c437d-be0f-49c2-8673-3b41a0912831}, !- Handle
  {eec046b1-c92b-40bc-ab16-b20a787e75ae}, !- Source Object
  3,                                      !- Outlet Port
  {8a5c8a5c-1d48-4594-a0a7-1db4f94394e2}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d0a95ce0-5f76-468e-b97d-0c03c7dacbe8}, !- Handle
  {8a5c8a5c-1d48-4594-a0a7-1db4f94394e2}, !- Source Object
  3,                                      !- Outlet Port
  {dba438e8-3066-4a2c-bc04-1d0ef4281e29}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {404082a7-643e-4823-bae4-6da63a3b30b7}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {61d54420-da7d-4388-b4fa-5e30cd2273ac}, !- Handle
  Coil Heating Electric 6,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {374f82b4-d51a-48ba-892d-3ea52347b66c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {cffe1814-a2f7-4682-8184-06ffa10da434}, !- Air Outlet Node Name
  {202524bd-042c-4a18-a2f8-7def37067d6a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {61d54420-da7d-4388-b4fa-5e30cd2273ac}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {164df2f4-706f-42ab-b891-3c443483f38e}, !- Handle
  Node 38,                                !- Name
  {cffe1814-a2f7-4682-8184-06ffa10da434}, !- Inlet Port
  {757dbde6-8bfd-415f-9e4f-c7746f0c5eff}; !- Outlet Port

OS:Node,
  {f2442d70-cfff-400e-9790-7c8feab1a0d6}, !- Handle
  Node 39,                                !- Name
  {2a42ea60-8a8d-4e9a-992d-d8c14fd58ec5}, !- Inlet Port
  {4535336d-566a-452d-945b-b2dec9914180}; !- Outlet Port

OS:Connection,
  {757dbde6-8bfd-415f-9e4f-c7746f0c5eff}, !- Handle
  {164df2f4-706f-42ab-b891-3c443483f38e}, !- Source Object
  3,                                      !- Outlet Port
  {8e8eef6f-9220-409f-99e3-8b5b8b2a23d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a42ea60-8a8d-4e9a-992d-d8c14fd58ec5}, !- Handle
  {c1eeb7dc-299c-4a82-9193-c01b83daefcf}, !- Source Object
  2,                                      !- Outlet Port
  {f2442d70-cfff-400e-9790-7c8feab1a0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4535336d-566a-452d-945b-b2dec9914180}, !- Handle
  {f2442d70-cfff-400e-9790-7c8feab1a0d6}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d5cc6044-5668-46de-9e2f-0ff01c976f09}, !- Handle
  Node 41,                                !- Name
  {bc191aac-4c3b-46af-9bd2-7c545eecfc1f}, !- Inlet Port
  {202524bd-042c-4a18-a2f8-7def37067d6a}; !- Outlet Port

OS:Connection,
  {bc191aac-4c3b-46af-9bd2-7c545eecfc1f}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  8,                                      !- Outlet Port
  {d5cc6044-5668-46de-9e2f-0ff01c976f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202524bd-042c-4a18-a2f8-7def37067d6a}, !- Handle
  {d5cc6044-5668-46de-9e2f-0ff01c976f09}, !- Source Object
  3,                                      !- Outlet Port
  {374f82b4-d51a-48ba-892d-3ea52347b66c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {cffe1814-a2f7-4682-8184-06ffa10da434}, !- Handle
  {374f82b4-d51a-48ba-892d-3ea52347b66c}, !- Source Object
  3,                                      !- Outlet Port
  {164df2f4-706f-42ab-b891-3c443483f38e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b3382b74-886c-413e-8720-471c869a614f}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e1019139-ecc4-45af-a321-f840b45a09c4}, !- Handle
  Coil Heating Electric 7,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {30965539-48f4-404d-ad51-cc66b8c101d5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {ae05038f-b495-432b-a711-a7dcc413f4d3}, !- Air Outlet Node Name
  {c674d964-c7cd-42a7-ae3f-fe66022f9fc2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e1019139-ecc4-45af-a321-f840b45a09c4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {0297f0b5-9401-462e-aee6-635df6d51d56}, !- Handle
  Node 42,                                !- Name
  {ae05038f-b495-432b-a711-a7dcc413f4d3}, !- Inlet Port
  {9a728f15-4a31-4968-b8b9-261fc78213cd}; !- Outlet Port

OS:Node,
  {8f5a64b4-189e-43b6-85c5-910c9e17172c}, !- Handle
  Node 44,                                !- Name
  {b1a8cd5b-0f20-4e54-89f9-26f4fb60ce8f}, !- Inlet Port
  {acb1e082-d6e9-4d8e-9b53-7cc423967da5}; !- Outlet Port

OS:Connection,
  {9a728f15-4a31-4968-b8b9-261fc78213cd}, !- Handle
  {0297f0b5-9401-462e-aee6-635df6d51d56}, !- Source Object
  3,                                      !- Outlet Port
  {8f799287-16fa-435e-a3c6-91f2ed5756c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a8cd5b-0f20-4e54-89f9-26f4fb60ce8f}, !- Handle
  {f704ada1-3f6d-49e4-8acc-c21b2fce6377}, !- Source Object
  2,                                      !- Outlet Port
  {8f5a64b4-189e-43b6-85c5-910c9e17172c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {acb1e082-d6e9-4d8e-9b53-7cc423967da5}, !- Handle
  {8f5a64b4-189e-43b6-85c5-910c9e17172c}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {13a424e7-5c0b-4b20-aea2-8eeceee87032}, !- Handle
  Node 45,                                !- Name
  {802ddbdd-db6d-41a9-bf77-29156e2fe938}, !- Inlet Port
  {c674d964-c7cd-42a7-ae3f-fe66022f9fc2}; !- Outlet Port

OS:Connection,
  {802ddbdd-db6d-41a9-bf77-29156e2fe938}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  9,                                      !- Outlet Port
  {13a424e7-5c0b-4b20-aea2-8eeceee87032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c674d964-c7cd-42a7-ae3f-fe66022f9fc2}, !- Handle
  {13a424e7-5c0b-4b20-aea2-8eeceee87032}, !- Source Object
  3,                                      !- Outlet Port
  {30965539-48f4-404d-ad51-cc66b8c101d5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ae05038f-b495-432b-a711-a7dcc413f4d3}, !- Handle
  {30965539-48f4-404d-ad51-cc66b8c101d5}, !- Source Object
  3,                                      !- Outlet Port
  {0297f0b5-9401-462e-aee6-635df6d51d56}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6bb70d47-9051-4402-8172-45ac76d4219d}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {afe5c7b5-d336-4a1f-8fe4-440044370926}, !- Handle
  Coil Heating Electric 8,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5e11c4aa-dca8-427c-b488-545b65f8ae21}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {53bc3e97-8d35-4d4a-9d84-c50eeae34630}, !- Air Outlet Node Name
  {8805cc19-1b97-41e0-83f2-e7900552736a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {afe5c7b5-d336-4a1f-8fe4-440044370926}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7ea93faf-4dca-4f2f-a384-f8839191ff0e}, !- Handle
  Node 47,                                !- Name
  {53bc3e97-8d35-4d4a-9d84-c50eeae34630}, !- Inlet Port
  {45a2e54b-c6e4-485c-ac3b-8a27ee1fb07e}; !- Outlet Port

OS:Node,
  {8aae9980-3f7d-48d3-8004-afef6769cf15}, !- Handle
  Node 48,                                !- Name
  {3b108ee9-bb92-4593-97d9-5ca8713e66af}, !- Inlet Port
  {795553c6-b034-42ec-bcb6-512a698cebe7}; !- Outlet Port

OS:Connection,
  {45a2e54b-c6e4-485c-ac3b-8a27ee1fb07e}, !- Handle
  {7ea93faf-4dca-4f2f-a384-f8839191ff0e}, !- Source Object
  3,                                      !- Outlet Port
  {7df34ba7-6261-44d4-8c36-ba1046c1548b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b108ee9-bb92-4593-97d9-5ca8713e66af}, !- Handle
  {e6c78068-e2e7-4487-8452-d60e5a0a3d57}, !- Source Object
  2,                                      !- Outlet Port
  {8aae9980-3f7d-48d3-8004-afef6769cf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {795553c6-b034-42ec-bcb6-512a698cebe7}, !- Handle
  {8aae9980-3f7d-48d3-8004-afef6769cf15}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  10;                                     !- Inlet Port

OS:Node,
  {455a1289-1e33-40c1-8c81-0201922d988f}, !- Handle
  Node 52,                                !- Name
  {7673f1d3-3597-455a-9673-026d9469ffd3}, !- Inlet Port
  {8805cc19-1b97-41e0-83f2-e7900552736a}; !- Outlet Port

OS:Connection,
  {7673f1d3-3597-455a-9673-026d9469ffd3}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  10,                                     !- Outlet Port
  {455a1289-1e33-40c1-8c81-0201922d988f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8805cc19-1b97-41e0-83f2-e7900552736a}, !- Handle
  {455a1289-1e33-40c1-8c81-0201922d988f}, !- Source Object
  3,                                      !- Outlet Port
  {5e11c4aa-dca8-427c-b488-545b65f8ae21}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {53bc3e97-8d35-4d4a-9d84-c50eeae34630}, !- Handle
  {5e11c4aa-dca8-427c-b488-545b65f8ae21}, !- Source Object
  3,                                      !- Outlet Port
  {7ea93faf-4dca-4f2f-a384-f8839191ff0e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {34ae9475-20b6-4323-a467-41063124c248}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {0a604186-592d-4efc-9ae5-409cdfed1d8d}, !- Handle
  Coil Heating Electric 9,                !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {b6e9010b-3ca2-41f8-87e8-f117f219a340}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {0cc6c8f6-fae8-44d3-9c7e-22f97ad6c294}, !- Air Outlet Node Name
  {cfcc8bbc-695d-4d0c-a93e-c478bff2fcd9}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0a604186-592d-4efc-9ae5-409cdfed1d8d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {f09bc541-6925-439d-8fcc-e56b482dfd6a}, !- Handle
  Node 54,                                !- Name
  {0cc6c8f6-fae8-44d3-9c7e-22f97ad6c294}, !- Inlet Port
  {d93c73e2-5774-43eb-b216-2d4c0629ca2e}; !- Outlet Port

OS:Node,
  {69e5e607-3588-4ccc-8e65-17c4a63d1107}, !- Handle
  Node 56,                                !- Name
  {009490e0-0c95-4103-8fd9-9b04e982bc9c}, !- Inlet Port
  {8263b601-7b06-4e24-977f-72c36ed6e9a8}; !- Outlet Port

OS:Connection,
  {d93c73e2-5774-43eb-b216-2d4c0629ca2e}, !- Handle
  {f09bc541-6925-439d-8fcc-e56b482dfd6a}, !- Source Object
  3,                                      !- Outlet Port
  {657cdc57-15ad-4e47-b89f-b5478579c70e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {009490e0-0c95-4103-8fd9-9b04e982bc9c}, !- Handle
  {0756e014-a2ba-4544-b2e7-ddc06b352ffb}, !- Source Object
  2,                                      !- Outlet Port
  {69e5e607-3588-4ccc-8e65-17c4a63d1107}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8263b601-7b06-4e24-977f-72c36ed6e9a8}, !- Handle
  {69e5e607-3588-4ccc-8e65-17c4a63d1107}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {0ba39242-7c88-4590-aa49-391b98cc2da5}, !- Handle
  Node 57,                                !- Name
  {eac6fa49-5e91-4bf6-88c3-515adae9935f}, !- Inlet Port
  {cfcc8bbc-695d-4d0c-a93e-c478bff2fcd9}; !- Outlet Port

OS:Connection,
  {eac6fa49-5e91-4bf6-88c3-515adae9935f}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  11,                                     !- Outlet Port
  {0ba39242-7c88-4590-aa49-391b98cc2da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfcc8bbc-695d-4d0c-a93e-c478bff2fcd9}, !- Handle
  {0ba39242-7c88-4590-aa49-391b98cc2da5}, !- Source Object
  3,                                      !- Outlet Port
  {b6e9010b-3ca2-41f8-87e8-f117f219a340}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0cc6c8f6-fae8-44d3-9c7e-22f97ad6c294}, !- Handle
  {b6e9010b-3ca2-41f8-87e8-f117f219a340}, !- Source Object
  3,                                      !- Outlet Port
  {f09bc541-6925-439d-8fcc-e56b482dfd6a}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eb09e125-4fe7-4a43-b263-28172e273f62}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {6ccb55d6-7b8a-4bca-8d5c-9fcac8d57602}, !- Handle
  Coil Heating Electric 10,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a637f959-2e11-4ccf-8651-299ac9723207}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {392b0487-773e-4e5c-bae4-856e2207a79b}, !- Air Outlet Node Name
  {1dd0c248-69ff-487a-b56a-421b9c1681f2}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {6ccb55d6-7b8a-4bca-8d5c-9fcac8d57602}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {4ab043be-44aa-41b0-839b-ccb6d73cfbe5}, !- Handle
  Node 59,                                !- Name
  {392b0487-773e-4e5c-bae4-856e2207a79b}, !- Inlet Port
  {3dd128fa-2859-477f-b745-0537dbc93afc}; !- Outlet Port

OS:Node,
  {f8364225-2314-467b-87ce-1d25cda3e6fb}, !- Handle
  Node 60,                                !- Name
  {5baa64aa-8dfb-427b-9607-4c15c666b32e}, !- Inlet Port
  {38af815f-26f8-4d36-b854-5cda4e7b1d00}; !- Outlet Port

OS:Connection,
  {3dd128fa-2859-477f-b745-0537dbc93afc}, !- Handle
  {4ab043be-44aa-41b0-839b-ccb6d73cfbe5}, !- Source Object
  3,                                      !- Outlet Port
  {1c103223-ef66-4e66-bfe4-2ca97ebdba1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5baa64aa-8dfb-427b-9607-4c15c666b32e}, !- Handle
  {5ad4383f-6b56-481b-b765-34d25328602b}, !- Source Object
  2,                                      !- Outlet Port
  {f8364225-2314-467b-87ce-1d25cda3e6fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38af815f-26f8-4d36-b854-5cda4e7b1d00}, !- Handle
  {f8364225-2314-467b-87ce-1d25cda3e6fb}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b73b7f1a-e037-4c2d-bba8-830bc5906656}, !- Handle
  Node 62,                                !- Name
  {ecf7480b-cf44-446d-baea-32f41ba01dd1}, !- Inlet Port
  {1dd0c248-69ff-487a-b56a-421b9c1681f2}; !- Outlet Port

OS:Connection,
  {ecf7480b-cf44-446d-baea-32f41ba01dd1}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  12,                                     !- Outlet Port
  {b73b7f1a-e037-4c2d-bba8-830bc5906656}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd0c248-69ff-487a-b56a-421b9c1681f2}, !- Handle
  {b73b7f1a-e037-4c2d-bba8-830bc5906656}, !- Source Object
  3,                                      !- Outlet Port
  {a637f959-2e11-4ccf-8651-299ac9723207}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {392b0487-773e-4e5c-bae4-856e2207a79b}, !- Handle
  {a637f959-2e11-4ccf-8651-299ac9723207}, !- Source Object
  3,                                      !- Outlet Port
  {4ab043be-44aa-41b0-839b-ccb6d73cfbe5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {48454a2d-9b16-4433-8c8a-3676925ba3e6}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {838f328e-57f9-4b30-910b-c434bc73044f}, !- Handle
  Coil Heating Electric 11,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {52bfefa6-3a36-409e-99e2-08de51efd721}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {fe5d6567-0e16-402a-af90-4d4e9c7787be}, !- Air Outlet Node Name
  {e26ac694-1b3f-453e-b3d8-30641e1d1b77}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {838f328e-57f9-4b30-910b-c434bc73044f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5e1f988b-a13d-4115-9fb5-7086976959ab}, !- Handle
  Node 63,                                !- Name
  {fe5d6567-0e16-402a-af90-4d4e9c7787be}, !- Inlet Port
  {9937dcb9-97ae-416a-86a9-ddea21f224fb}; !- Outlet Port

OS:Node,
  {0a2c895e-b54d-428c-843d-1beae44a2d95}, !- Handle
  Node 67,                                !- Name
  {25d66c2a-1cf2-4c8f-9134-519df8bccfa5}, !- Inlet Port
  {ca97987a-d86a-4831-93bd-f8cd708a9b46}; !- Outlet Port

OS:Connection,
  {9937dcb9-97ae-416a-86a9-ddea21f224fb}, !- Handle
  {5e1f988b-a13d-4115-9fb5-7086976959ab}, !- Source Object
  3,                                      !- Outlet Port
  {41dcf9f1-d174-45e3-8ece-3d6fba9a3f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25d66c2a-1cf2-4c8f-9134-519df8bccfa5}, !- Handle
  {7f186bf3-f640-4820-85ab-2535267fa2ae}, !- Source Object
  2,                                      !- Outlet Port
  {0a2c895e-b54d-428c-843d-1beae44a2d95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca97987a-d86a-4831-93bd-f8cd708a9b46}, !- Handle
  {0a2c895e-b54d-428c-843d-1beae44a2d95}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  13;                                     !- Inlet Port

OS:Node,
  {2baf80c2-aede-48b5-b020-7461608d1571}, !- Handle
  Node 68,                                !- Name
  {d4a731bd-8a3f-4c3a-8fee-e2d44a7ca2d4}, !- Inlet Port
  {e26ac694-1b3f-453e-b3d8-30641e1d1b77}; !- Outlet Port

OS:Connection,
  {d4a731bd-8a3f-4c3a-8fee-e2d44a7ca2d4}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  13,                                     !- Outlet Port
  {2baf80c2-aede-48b5-b020-7461608d1571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e26ac694-1b3f-453e-b3d8-30641e1d1b77}, !- Handle
  {2baf80c2-aede-48b5-b020-7461608d1571}, !- Source Object
  3,                                      !- Outlet Port
  {52bfefa6-3a36-409e-99e2-08de51efd721}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {fe5d6567-0e16-402a-af90-4d4e9c7787be}, !- Handle
  {52bfefa6-3a36-409e-99e2-08de51efd721}, !- Source Object
  3,                                      !- Outlet Port
  {5e1f988b-a13d-4115-9fb5-7086976959ab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae4a8af3-00a2-4089-973b-e02af742a9e6}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {0f389e7b-bbdf-42c2-b9d0-6ec7b40027d0}, !- Handle
  Coil Heating Electric 12,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {70e5e452-616c-4608-ae15-aa6806ab8515}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {00c2e81d-975d-4287-a24a-2acb5ad67bd7}, !- Air Outlet Node Name
  {bb064549-4159-4472-b3be-66dd7ff9b898}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {0f389e7b-bbdf-42c2-b9d0-6ec7b40027d0}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {8c1b74f4-155a-4a61-8dc1-086452e5df77}, !- Handle
  Node 69,                                !- Name
  {00c2e81d-975d-4287-a24a-2acb5ad67bd7}, !- Inlet Port
  {896fdfe4-2fbe-4ac5-bb19-b832e72798fd}; !- Outlet Port

OS:Node,
  {8699299d-0016-4480-add5-27e36f0cd5e4}, !- Handle
  Node 70,                                !- Name
  {a7b4a5a1-c10b-4342-be91-e1cb25ad713a}, !- Inlet Port
  {79e19b5a-0014-4adc-b4bb-889e20a59194}; !- Outlet Port

OS:Connection,
  {896fdfe4-2fbe-4ac5-bb19-b832e72798fd}, !- Handle
  {8c1b74f4-155a-4a61-8dc1-086452e5df77}, !- Source Object
  3,                                      !- Outlet Port
  {29054e3d-82f1-49be-bd52-e591c145dbee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7b4a5a1-c10b-4342-be91-e1cb25ad713a}, !- Handle
  {8699bab0-3914-4485-8167-486b659b9d21}, !- Source Object
  2,                                      !- Outlet Port
  {8699299d-0016-4480-add5-27e36f0cd5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79e19b5a-0014-4adc-b4bb-889e20a59194}, !- Handle
  {8699299d-0016-4480-add5-27e36f0cd5e4}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {54114281-7216-4020-8d1c-9321a14863e9}, !- Handle
  Node 73,                                !- Name
  {b793fdd1-8bbc-470e-8642-181a4f57a5c9}, !- Inlet Port
  {bb064549-4159-4472-b3be-66dd7ff9b898}; !- Outlet Port

OS:Connection,
  {b793fdd1-8bbc-470e-8642-181a4f57a5c9}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  14,                                     !- Outlet Port
  {54114281-7216-4020-8d1c-9321a14863e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb064549-4159-4472-b3be-66dd7ff9b898}, !- Handle
  {54114281-7216-4020-8d1c-9321a14863e9}, !- Source Object
  3,                                      !- Outlet Port
  {70e5e452-616c-4608-ae15-aa6806ab8515}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {00c2e81d-975d-4287-a24a-2acb5ad67bd7}, !- Handle
  {70e5e452-616c-4608-ae15-aa6806ab8515}, !- Source Object
  3,                                      !- Outlet Port
  {8c1b74f4-155a-4a61-8dc1-086452e5df77}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cd203ef1-a236-4bf1-830b-efb78115df8e}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {d6ee9b01-33db-4bc9-895e-4e9b407cdfc7}, !- Handle
  Coil Heating Electric 13,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {27b4eada-39c9-4a79-b1f2-751b73bd6b23}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {7907e126-1abb-48c3-8d0e-cdebe8a6ca60}, !- Air Outlet Node Name
  {51d35ad6-75b2-416b-b947-153f4b3be740}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {d6ee9b01-33db-4bc9-895e-4e9b407cdfc7}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1c73e5d3-78c8-472b-a229-4682f4acbdbd}, !- Handle
  Node 74,                                !- Name
  {7907e126-1abb-48c3-8d0e-cdebe8a6ca60}, !- Inlet Port
  {62357121-28d3-43ca-8441-f9187e2c3e62}; !- Outlet Port

OS:Node,
  {4533d4fc-dbe2-4015-87d2-eff04028bdcf}, !- Handle
  Node 75,                                !- Name
  {20a9a15a-2b46-40e4-b914-da36d1b8f4f4}, !- Inlet Port
  {cc7d1de9-73a4-4fe0-939b-ca408796945d}; !- Outlet Port

OS:Connection,
  {62357121-28d3-43ca-8441-f9187e2c3e62}, !- Handle
  {1c73e5d3-78c8-472b-a229-4682f4acbdbd}, !- Source Object
  3,                                      !- Outlet Port
  {cced2aca-b477-4054-9f60-188b3634cd34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20a9a15a-2b46-40e4-b914-da36d1b8f4f4}, !- Handle
  {d21f86ea-6720-4d84-8604-030241172c14}, !- Source Object
  2,                                      !- Outlet Port
  {4533d4fc-dbe2-4015-87d2-eff04028bdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc7d1de9-73a4-4fe0-939b-ca408796945d}, !- Handle
  {4533d4fc-dbe2-4015-87d2-eff04028bdcf}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {81f0af01-96c3-411d-b117-d842770571e5}, !- Handle
  Node 76,                                !- Name
  {78d6be98-fb58-4e08-a30f-640d74e76c76}, !- Inlet Port
  {51d35ad6-75b2-416b-b947-153f4b3be740}; !- Outlet Port

OS:Connection,
  {78d6be98-fb58-4e08-a30f-640d74e76c76}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  15,                                     !- Outlet Port
  {81f0af01-96c3-411d-b117-d842770571e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d35ad6-75b2-416b-b947-153f4b3be740}, !- Handle
  {81f0af01-96c3-411d-b117-d842770571e5}, !- Source Object
  3,                                      !- Outlet Port
  {27b4eada-39c9-4a79-b1f2-751b73bd6b23}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7907e126-1abb-48c3-8d0e-cdebe8a6ca60}, !- Handle
  {27b4eada-39c9-4a79-b1f2-751b73bd6b23}, !- Source Object
  3,                                      !- Outlet Port
  {1c73e5d3-78c8-472b-a229-4682f4acbdbd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f9c6e147-d7ff-49bb-9d8f-69394bf74bba}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {e2c79628-6b83-4f13-8580-753e88680bb4}, !- Handle
  Coil Heating Electric 14,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {d1077f88-d5cd-447c-8021-e66765d348c6}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {4ee2e384-efd4-4d04-8ad7-8e4e9d8f6b8e}, !- Air Outlet Node Name
  {d915637e-655e-4591-b1c3-71faa07f79a0}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {e2c79628-6b83-4f13-8580-753e88680bb4}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6a2de7f0-feae-4f2f-89c1-9b9a48f29af2}, !- Handle
  Node 77,                                !- Name
  {4ee2e384-efd4-4d04-8ad7-8e4e9d8f6b8e}, !- Inlet Port
  {b6fcfc99-14ec-4421-b3cf-922e4afe8954}; !- Outlet Port

OS:Node,
  {60546121-4e27-4b16-919f-12b5a0f1d173}, !- Handle
  Node 78,                                !- Name
  {ddaa8b62-50f9-4522-a6f8-152c357d456a}, !- Inlet Port
  {16c924df-5f74-476e-b999-46e907004f0e}; !- Outlet Port

OS:Connection,
  {b6fcfc99-14ec-4421-b3cf-922e4afe8954}, !- Handle
  {6a2de7f0-feae-4f2f-89c1-9b9a48f29af2}, !- Source Object
  3,                                      !- Outlet Port
  {b3b9588d-a208-471e-b2f2-b2134f0da9e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddaa8b62-50f9-4522-a6f8-152c357d456a}, !- Handle
  {4e168e8f-772e-4f3f-ae97-c8d57b49fd47}, !- Source Object
  2,                                      !- Outlet Port
  {60546121-4e27-4b16-919f-12b5a0f1d173}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16c924df-5f74-476e-b999-46e907004f0e}, !- Handle
  {60546121-4e27-4b16-919f-12b5a0f1d173}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {2419ca53-d0a3-4c98-88d3-62eab17558ff}, !- Handle
  Node 79,                                !- Name
  {11db6355-541a-46a5-8933-99a38324f976}, !- Inlet Port
  {d915637e-655e-4591-b1c3-71faa07f79a0}; !- Outlet Port

OS:Connection,
  {11db6355-541a-46a5-8933-99a38324f976}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  16,                                     !- Outlet Port
  {2419ca53-d0a3-4c98-88d3-62eab17558ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d915637e-655e-4591-b1c3-71faa07f79a0}, !- Handle
  {2419ca53-d0a3-4c98-88d3-62eab17558ff}, !- Source Object
  3,                                      !- Outlet Port
  {d1077f88-d5cd-447c-8021-e66765d348c6}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {4ee2e384-efd4-4d04-8ad7-8e4e9d8f6b8e}, !- Handle
  {d1077f88-d5cd-447c-8021-e66765d348c6}, !- Source Object
  3,                                      !- Outlet Port
  {6a2de7f0-feae-4f2f-89c1-9b9a48f29af2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8a9d7b5b-fa33-4c9b-b2fa-3baec5eae982}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {40b0e9c8-0be4-4a57-b4fb-2a85ef8d9606}, !- Handle
  Coil Heating Electric 15,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {67d0c21d-77c3-45a2-936a-085a8d2bcdaa}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {a0f42d9d-d233-4668-a606-efe12031ecfe}, !- Air Outlet Node Name
  {1864bd86-2881-4ecb-a167-0104fe8fbb21}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {40b0e9c8-0be4-4a57-b4fb-2a85ef8d9606}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {70653a2f-42a0-42ea-b28d-6139c0a2c282}, !- Handle
  Node 80,                                !- Name
  {a0f42d9d-d233-4668-a606-efe12031ecfe}, !- Inlet Port
  {fd3fb25e-77ed-496f-925e-5f0a2ae1cea4}; !- Outlet Port

OS:Node,
  {40327ca9-20f1-42c8-be88-fddc02b220ae}, !- Handle
  Node 81,                                !- Name
  {26564bb9-bd54-46d6-8cb3-1ab4c17ed85d}, !- Inlet Port
  {eab1ebf4-1ad9-4208-b622-084faa60ec43}; !- Outlet Port

OS:Connection,
  {fd3fb25e-77ed-496f-925e-5f0a2ae1cea4}, !- Handle
  {70653a2f-42a0-42ea-b28d-6139c0a2c282}, !- Source Object
  3,                                      !- Outlet Port
  {0588f955-f7ab-481c-894e-6b3e7685284a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26564bb9-bd54-46d6-8cb3-1ab4c17ed85d}, !- Handle
  {7fcddcd3-9866-4f1e-9811-a2c9aff6f0ff}, !- Source Object
  2,                                      !- Outlet Port
  {40327ca9-20f1-42c8-be88-fddc02b220ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab1ebf4-1ad9-4208-b622-084faa60ec43}, !- Handle
  {40327ca9-20f1-42c8-be88-fddc02b220ae}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  17;                                     !- Inlet Port

OS:Node,
  {41eff125-1b85-43f6-b312-b878f63a3795}, !- Handle
  Node 82,                                !- Name
  {ee4204e7-0bee-41f7-9a70-a7a542432c2e}, !- Inlet Port
  {1864bd86-2881-4ecb-a167-0104fe8fbb21}; !- Outlet Port

OS:Connection,
  {ee4204e7-0bee-41f7-9a70-a7a542432c2e}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  17,                                     !- Outlet Port
  {41eff125-1b85-43f6-b312-b878f63a3795}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1864bd86-2881-4ecb-a167-0104fe8fbb21}, !- Handle
  {41eff125-1b85-43f6-b312-b878f63a3795}, !- Source Object
  3,                                      !- Outlet Port
  {67d0c21d-77c3-45a2-936a-085a8d2bcdaa}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a0f42d9d-d233-4668-a606-efe12031ecfe}, !- Handle
  {67d0c21d-77c3-45a2-936a-085a8d2bcdaa}, !- Source Object
  3,                                      !- Outlet Port
  {70653a2f-42a0-42ea-b28d-6139c0a2c282}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {c6dc3d7c-ce73-49e7-a5f1-3a5fca732119}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {f1e67fc5-4d6c-4c71-903b-ab8e4d685d10}, !- Handle
  Coil Heating Electric 16,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {49aa4c2a-e1ce-483b-ab2f-71a173e3cb7c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 16, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {c2025aaf-5d56-4432-af67-a82cd92e91d2}, !- Air Outlet Node Name
  {dcb18bca-57e5-4ebd-85cd-24d657f8410a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {f1e67fc5-4d6c-4c71-903b-ab8e4d685d10}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5209b9cf-05ea-463e-bb97-f0d182b04413}, !- Handle
  Node 83,                                !- Name
  {c2025aaf-5d56-4432-af67-a82cd92e91d2}, !- Inlet Port
  {6edc4356-5341-4669-8d3f-779f5f66158e}; !- Outlet Port

OS:Node,
  {d359df20-a45a-4bf0-97e8-c1d091350d67}, !- Handle
  Node 84,                                !- Name
  {f2e5a3fb-1341-42b9-80ec-f3202beea885}, !- Inlet Port
  {4f9dc601-9e94-48a0-982c-756ff45728a6}; !- Outlet Port

OS:Connection,
  {6edc4356-5341-4669-8d3f-779f5f66158e}, !- Handle
  {5209b9cf-05ea-463e-bb97-f0d182b04413}, !- Source Object
  3,                                      !- Outlet Port
  {f3999e68-031c-4307-ba30-56d80014cc88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2e5a3fb-1341-42b9-80ec-f3202beea885}, !- Handle
  {9b868490-f420-4920-bd3f-2f99a37cdb79}, !- Source Object
  2,                                      !- Outlet Port
  {d359df20-a45a-4bf0-97e8-c1d091350d67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f9dc601-9e94-48a0-982c-756ff45728a6}, !- Handle
  {d359df20-a45a-4bf0-97e8-c1d091350d67}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  18;                                     !- Inlet Port

OS:Node,
  {e7b6d244-2ea0-41b9-a18a-51f75f72e11e}, !- Handle
  Node 85,                                !- Name
  {93806fcf-ca68-4675-b12b-098834036382}, !- Inlet Port
  {dcb18bca-57e5-4ebd-85cd-24d657f8410a}; !- Outlet Port

OS:Connection,
  {93806fcf-ca68-4675-b12b-098834036382}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  18,                                     !- Outlet Port
  {e7b6d244-2ea0-41b9-a18a-51f75f72e11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcb18bca-57e5-4ebd-85cd-24d657f8410a}, !- Handle
  {e7b6d244-2ea0-41b9-a18a-51f75f72e11e}, !- Source Object
  3,                                      !- Outlet Port
  {49aa4c2a-e1ce-483b-ab2f-71a173e3cb7c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c2025aaf-5d56-4432-af67-a82cd92e91d2}, !- Handle
  {49aa4c2a-e1ce-483b-ab2f-71a173e3cb7c}, !- Source Object
  3,                                      !- Outlet Port
  {5209b9cf-05ea-463e-bb97-f0d182b04413}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3cb71ad2-09f2-4345-a89d-46a0b1f50cab}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {34f35aa9-817b-4da6-9e5d-de28fe735f0d}, !- Handle
  Coil Heating Electric 17,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8307165b-bee0-422c-8cfa-c90f60d7b200}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 17, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {093b3a4a-86fd-4ec8-9d49-f225aeee987b}, !- Air Outlet Node Name
  {480fd411-9522-48d3-ab22-92b62c27f42a}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {34f35aa9-817b-4da6-9e5d-de28fe735f0d}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {ff46aec8-d0bf-4def-8a00-ee26c038bed5}, !- Handle
  Node 86,                                !- Name
  {093b3a4a-86fd-4ec8-9d49-f225aeee987b}, !- Inlet Port
  {b07e5dd9-5df4-40cc-ab19-2f18d341298c}; !- Outlet Port

OS:Node,
  {19dd2f37-c4cf-4dc6-889a-7b6a5d921641}, !- Handle
  Node 87,                                !- Name
  {be59a75e-7ef3-486b-b7e2-546a03e87245}, !- Inlet Port
  {f6056404-27ca-42be-aedf-d48f706f8162}; !- Outlet Port

OS:Connection,
  {b07e5dd9-5df4-40cc-ab19-2f18d341298c}, !- Handle
  {ff46aec8-d0bf-4def-8a00-ee26c038bed5}, !- Source Object
  3,                                      !- Outlet Port
  {91930ebb-b607-465f-a182-0a448e3149d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be59a75e-7ef3-486b-b7e2-546a03e87245}, !- Handle
  {cebafd6c-484e-4e01-b712-a518244ae841}, !- Source Object
  2,                                      !- Outlet Port
  {19dd2f37-c4cf-4dc6-889a-7b6a5d921641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6056404-27ca-42be-aedf-d48f706f8162}, !- Handle
  {19dd2f37-c4cf-4dc6-889a-7b6a5d921641}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  19;                                     !- Inlet Port

OS:Node,
  {3df4e9cc-fd47-4633-b32b-553fe64284f8}, !- Handle
  Node 88,                                !- Name
  {27b99de9-e679-4072-89d1-51c2b8421d16}, !- Inlet Port
  {480fd411-9522-48d3-ab22-92b62c27f42a}; !- Outlet Port

OS:Connection,
  {27b99de9-e679-4072-89d1-51c2b8421d16}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  19,                                     !- Outlet Port
  {3df4e9cc-fd47-4633-b32b-553fe64284f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {480fd411-9522-48d3-ab22-92b62c27f42a}, !- Handle
  {3df4e9cc-fd47-4633-b32b-553fe64284f8}, !- Source Object
  3,                                      !- Outlet Port
  {8307165b-bee0-422c-8cfa-c90f60d7b200}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {093b3a4a-86fd-4ec8-9d49-f225aeee987b}, !- Handle
  {8307165b-bee0-422c-8cfa-c90f60d7b200}, !- Source Object
  3,                                      !- Outlet Port
  {ff46aec8-d0bf-4def-8a00-ee26c038bed5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {137e6b7e-7898-4278-8e03-cde04f745e3a}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {260ceabc-8ee3-4287-b1f3-24a5c7427817}, !- Handle
  Coil Heating Electric 18,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {51b5dfc2-4e27-4039-8487-0d035409301f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 18, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {03f4fb7b-53aa-44b1-8446-cd0c46577995}, !- Air Outlet Node Name
  {8bbe226a-d0bc-4299-99c5-32750e79c3cf}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {260ceabc-8ee3-4287-b1f3-24a5c7427817}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5540e84e-5f8e-4669-ac1c-b9bb613d5f82}, !- Handle
  Node 89,                                !- Name
  {03f4fb7b-53aa-44b1-8446-cd0c46577995}, !- Inlet Port
  {d792aa2e-7b11-43f6-8a91-f7530da78cf0}; !- Outlet Port

OS:Node,
  {6dd31864-7852-4b26-a754-18a7d626139a}, !- Handle
  Node 90,                                !- Name
  {1102d350-50c7-44ff-8f3c-5ababff8e396}, !- Inlet Port
  {82499da0-73ce-4923-a1a3-9d67505947db}; !- Outlet Port

OS:Connection,
  {d792aa2e-7b11-43f6-8a91-f7530da78cf0}, !- Handle
  {5540e84e-5f8e-4669-ac1c-b9bb613d5f82}, !- Source Object
  3,                                      !- Outlet Port
  {986533c2-a3b9-4c95-9322-0ac47e80de3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1102d350-50c7-44ff-8f3c-5ababff8e396}, !- Handle
  {c2869035-388d-4fad-bc69-37f395846f76}, !- Source Object
  2,                                      !- Outlet Port
  {6dd31864-7852-4b26-a754-18a7d626139a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82499da0-73ce-4923-a1a3-9d67505947db}, !- Handle
  {6dd31864-7852-4b26-a754-18a7d626139a}, !- Source Object
  3,                                      !- Outlet Port
  {761545b8-ee4c-4d33-9798-57a33aca393d}, !- Target Object
  20;                                     !- Inlet Port

OS:Node,
  {50fcfe35-1be3-45bd-9851-c994c77b5495}, !- Handle
  Node 91,                                !- Name
  {323425c2-ada9-46e8-84ea-78a9bdbd070b}, !- Inlet Port
  {8bbe226a-d0bc-4299-99c5-32750e79c3cf}; !- Outlet Port

OS:Connection,
  {323425c2-ada9-46e8-84ea-78a9bdbd070b}, !- Handle
  {7108fb08-0be3-405a-9e0e-d7beedda0acc}, !- Source Object
  20,                                     !- Outlet Port
  {50fcfe35-1be3-45bd-9851-c994c77b5495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbe226a-d0bc-4299-99c5-32750e79c3cf}, !- Handle
  {50fcfe35-1be3-45bd-9851-c994c77b5495}, !- Source Object
  3,                                      !- Outlet Port
  {51b5dfc2-4e27-4039-8487-0d035409301f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {03f4fb7b-53aa-44b1-8446-cd0c46577995}, !- Handle
  {51b5dfc2-4e27-4039-8487-0d035409301f}, !- Source Object
  3,                                      !- Outlet Port
  {5540e84e-5f8e-4669-ac1c-b9bb613d5f82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d61ed53d-e43a-4d1d-a424-1036532f9244}, !- Handle
  sys_4|mixed|shr>erv|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {d4df7d44-dc83-4444-a38b-be562636a46b}, !- Availability Schedule
  {c7d15f4a-aa90-4fde-9ae4-7c5500fe9fb2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4e5b10b0-1277-4016-8f42-05ad7dc8c700}, !- Supply Side Inlet Node Name
  {9d9828fc-f557-4e6a-adce-d294239ec4c7}, !- Demand Side Outlet Node Name
  {98ad9f56-250f-4bd4-87c3-06a81d1ef2e3}, !- Demand Side Inlet Node A
  {b18fabc8-fd87-43ba-8626-624a2df89c44}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5e1bdf0-f2d4-4bca-987e-273c286c18d0}, !- Demand Mixer Name
  {63829df7-6669-4c35-ba01-6fb1eb0a709e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9ac022cb-0865-46fe-8b40-0d4f4c70914e}, !- Handle
  Node 92,                                !- Name
  {4e5b10b0-1277-4016-8f42-05ad7dc8c700}, !- Inlet Port
  {618726c4-9fda-4e49-a8be-30b235b369b5}; !- Outlet Port

OS:Node,
  {4101ae95-2f14-4993-86e9-0712b6231856}, !- Handle
  Node 93,                                !- Name
  {b674da83-8ceb-437f-aaa3-62b515587564}, !- Inlet Port
  {b18fabc8-fd87-43ba-8626-624a2df89c44}; !- Outlet Port

OS:Connection,
  {4e5b10b0-1277-4016-8f42-05ad7dc8c700}, !- Handle
  {d61ed53d-e43a-4d1d-a424-1036532f9244}, !- Source Object
  9,                                      !- Outlet Port
  {9ac022cb-0865-46fe-8b40-0d4f4c70914e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b18fabc8-fd87-43ba-8626-624a2df89c44}, !- Handle
  {4101ae95-2f14-4993-86e9-0712b6231856}, !- Source Object
  3,                                      !- Outlet Port
  {d61ed53d-e43a-4d1d-a424-1036532f9244}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5751aea8-a9ba-4e7d-b9b8-10b729764947}, !- Handle
  Node 94,                                !- Name
  {98ad9f56-250f-4bd4-87c3-06a81d1ef2e3}, !- Inlet Port
  {d4415724-0efc-4b05-8c32-4df394390146}; !- Outlet Port

OS:Node,
  {e0ee28bb-a25e-4e0d-ba5a-12a6c6af2f12}, !- Handle
  Node 95,                                !- Name
  {0c38124d-9502-4f91-963f-f4eb13f26d55}, !- Inlet Port
  {9d9828fc-f557-4e6a-adce-d294239ec4c7}; !- Outlet Port

OS:Node,
  {f105fd00-b768-496c-a722-ca49a56be687}, !- Handle
  Node 96,                                !- Name
  {b43b1110-dddd-40ab-b999-9324cce5f210}, !- Inlet Port
  {c9068547-c8ed-4150-b7f2-c9bf872ff644}; !- Outlet Port

OS:Connection,
  {98ad9f56-250f-4bd4-87c3-06a81d1ef2e3}, !- Handle
  {d61ed53d-e43a-4d1d-a424-1036532f9244}, !- Source Object
  11,                                     !- Outlet Port
  {5751aea8-a9ba-4e7d-b9b8-10b729764947}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d9828fc-f557-4e6a-adce-d294239ec4c7}, !- Handle
  {e0ee28bb-a25e-4e0d-ba5a-12a6c6af2f12}, !- Source Object
  3,                                      !- Outlet Port
  {d61ed53d-e43a-4d1d-a424-1036532f9244}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63829df7-6669-4c35-ba01-6fb1eb0a709e}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d4415724-0efc-4b05-8c32-4df394390146}, !- Inlet Node Name
  {72fd25eb-c7aa-45dd-964e-287542e8fa88}, !- Outlet Node Name 1
  {7e9e1150-30a4-4cb3-8159-88ba4107e061}, !- Outlet Node Name 2
  {7df1340a-d0a3-4817-aeb1-c1441d17dda9}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {c5e1bdf0-f2d4-4bca-987e-273c286c18d0}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {0c38124d-9502-4f91-963f-f4eb13f26d55}, !- Outlet Node Name
  {dc651496-6d94-4aaf-bf60-167632a99ef5}, !- Inlet Node Name 1
  {91aee528-e51e-42bc-be94-09ae42f4c969}, !- Inlet Node Name 2
  {19be081d-bc36-4a06-b014-5a6265b62598}; !- Inlet Node Name 3

OS:Connection,
  {d4415724-0efc-4b05-8c32-4df394390146}, !- Handle
  {5751aea8-a9ba-4e7d-b9b8-10b729764947}, !- Source Object
  3,                                      !- Outlet Port
  {63829df7-6669-4c35-ba01-6fb1eb0a709e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c38124d-9502-4f91-963f-f4eb13f26d55}, !- Handle
  {c5e1bdf0-f2d4-4bca-987e-273c286c18d0}, !- Source Object
  2,                                      !- Outlet Port
  {e0ee28bb-a25e-4e0d-ba5a-12a6c6af2f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2235d5a5-22fc-4ef1-94d2-8bcc6aee9ca4}, !- Handle
  {d61ed53d-e43a-4d1d-a424-1036532f9244}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c7d15f4a-aa90-4fde-9ae4-7c5500fe9fb2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {fb1779fa-e7bb-441e-9805-9fe7f6f58a8f}; !- Availability Manager Name 1

OS:Fan:OnOff,
  {3ffdad17-7d3b-4bf2-9341-7cedf31084b5}, !- Handle
  Fan On Off 1,                           !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {666f3c3f-f171-48fb-8a06-2c1945bae4f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce8e53e0-4a1a-41d1-9e87-16c0d3a897d2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {666f3c3f-f171-48fb-8a06-2c1945bae4f4}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce8e53e0-4a1a-41d1-9e87-16c0d3a897d2}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e78e1b38-f9f7-4abb-99b8-115a6522d7fd}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d668e60-cd1e-4270-9ca7-0cfe6259db88}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7870e6af-4040-480e-a3a8-4c8a68c06fb3}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f2d0e5ac-e99b-48ec-a54f-c84da69017b4}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {562e04a4-7349-4f6e-b6e5-21a2c2e90103}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {52dd7fd6-ece8-45be-bd74-c874d4ffe93f}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 26kBtu/hr 11.0EER, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.7988306741603,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1be6a2d1-cd40-4546-82b6-bbba494a9228}, !- Total Cooling Capacity Function of Temperature Curve Name
  {1f12f0be-f1ef-40fd-95bc-fd48e89c4c9a}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dbdf423e-9ab6-4485-8c39-13305835d888}, !- Energy Input Ratio Function of Temperature Curve Name
  {83d7511f-a191-4582-8f8e-6c152f94484f}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {20fd11a9-533b-48c7-ba55-4233bac2c33d}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Cubic,
  {6c13576b-d380-4704-b77d-8755e6b1967c}, !- Handle
  Curve Cubic 7,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {eb9b56ab-e0d1-49d7-9f75-4f7e2a1c4962}, !- Handle
  Curve Cubic 8,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {247b7a43-7270-466a-8e59-7aea29472dff}, !- Handle
  Curve Cubic 9,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {988d8e43-21f9-4a88-88e3-5123bc232097}, !- Handle
  Curve Quadratic 6,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {c326010b-2ce4-4248-9d31-2316f29f16a4}, !- Handle
  Curve Cubic 10,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {6add4e19-6994-4add-b834-3ae8abeec9f4}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 19 Clg kBtu/hr 3.3COPH, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  5438.34401650484,                       !- Rated Total Heating Capacity {W}
  3.5136629457766,                        !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e94b07ce-23ea-4ce0-9b02-6ceb55f63675}, !- Total Heating Capacity Function of Temperature Curve Name
  {ef080347-a82a-48ea-b830-6aeaa89c74a5}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {f1555093-1dfc-4b64-9ae0-88375384f6fb}, !- Energy Input Ratio Function of Temperature Curve Name
  {688c4c6f-5c47-4c89-a0e2-71e6879a724a}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac496380-4017-4c0b-88a9-aa1de9e1c45f}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Controller:OutdoorAir,
  {5e84c09f-4acf-4e51-a473-b61dcb09588e}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d4df7d44-dc83-4444-a38b-be562636a46b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cd6934e6-529a-460c-8cf1-91c1041a08ff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cd6934e6-529a-460c-8cf1-91c1041a08ff}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {08e5cf68-0240-4076-9471-a4215c34078a}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {5e84c09f-4acf-4e51-a473-b61dcb09588e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8da89fe0-af84-4f49-9a6f-aaf8ee9c9020}, !- Mixed Air Node Name
  {6f5ffc1a-b32b-40b9-a9c2-9013bfb69621}, !- Outdoor Air Stream Node Name
  {731edf49-8ddd-48b9-baa6-f5cb5940768d}, !- Relief Air Stream Node Name
  {618726c4-9fda-4e49-a8be-30b235b369b5}; !- Return Air Stream Node Name

OS:Node,
  {611dc323-ef53-43cf-8649-6cf46a6c1379}, !- Handle
  Node 97,                                !- Name
  ,                                       !- Inlet Port
  {9122eba7-e7b8-49fe-998f-c95743b88e74}; !- Outlet Port

OS:Node,
  {853775a7-dbdb-4d8a-ade5-b59141a7c487}, !- Handle
  Node 98,                                !- Name
  {631a2c2d-926a-49f7-a22f-8e31d7e9e0c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Coil:Heating:Electric,
  {723f74be-44d7-481e-a42f-484d3f92c4f6}, !- Handle
  Coil Heating Electric 19,               !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirLoopHVAC:UnitaryHeatPump:AirToAir,
  {dbad5206-88a4-4916-b16e-69d2d87a80d2}, !- Handle
  WILD_ST=Corridor/Transition area other-sch-G_FL=Building Story 3_SCH=G ASHP, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {368b8385-c390-4d25-9f29-e195cfa612b4}, !- Air Inlet Node Name
  {b674da83-8ceb-437f-aaa3-62b515587564}, !- Air Outlet Node Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- Controlling Zone or Thermostat Location
  {3ffdad17-7d3b-4bf2-9341-7cedf31084b5}, !- Supply Air Fan Name
  {6add4e19-6994-4add-b834-3ae8abeec9f4}, !- Heating Coil Name
  {52dd7fd6-ece8-45be-bd74-c874d4ffe93f}, !- Cooling Coil Name
  {723f74be-44d7-481e-a42f-484d3f92c4f6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {d4df7d44-dc83-4444-a38b-be562636a46b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Connection,
  {b674da83-8ceb-437f-aaa3-62b515587564}, !- Handle
  {dbad5206-88a4-4916-b16e-69d2d87a80d2}, !- Source Object
  4,                                      !- Outlet Port
  {4101ae95-2f14-4993-86e9-0712b6231856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {530d2b5f-2233-4bde-a7a3-f89df6a0957c}, !- Handle
  Node 99,                                !- Name
  {8da89fe0-af84-4f49-9a6f-aaf8ee9c9020}, !- Inlet Port
  {368b8385-c390-4d25-9f29-e195cfa612b4}; !- Outlet Port

OS:Connection,
  {618726c4-9fda-4e49-a8be-30b235b369b5}, !- Handle
  {9ac022cb-0865-46fe-8b40-0d4f4c70914e}, !- Source Object
  3,                                      !- Outlet Port
  {08e5cf68-0240-4076-9471-a4215c34078a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8da89fe0-af84-4f49-9a6f-aaf8ee9c9020}, !- Handle
  {08e5cf68-0240-4076-9471-a4215c34078a}, !- Source Object
  5,                                      !- Outlet Port
  {530d2b5f-2233-4bde-a7a3-f89df6a0957c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {368b8385-c390-4d25-9f29-e195cfa612b4}, !- Handle
  {530d2b5f-2233-4bde-a7a3-f89df6a0957c}, !- Source Object
  3,                                      !- Outlet Port
  {dbad5206-88a4-4916-b16e-69d2d87a80d2}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {eb5feb7f-fd60-44e0-92fa-e43e60d19843}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8a6b5583-9cc9-42e6-9db6-9057e7901246}, !- Control Zone Name
  {4101ae95-2f14-4993-86e9-0712b6231856}; !- Setpoint Node or NodeList Name

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a5d60e8-2ff2-414b-86ad-982d937bd41e}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8d9407a5-669a-4488-a8ed-fc30a92da12a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {5426027d-aea1-4acd-a2f4-afa7c6c1b050}, !- Air Inlet Node Name
  {b43b1110-dddd-40ab-b999-9324cce5f210}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {90a3acfd-bd80-452a-b1fe-166bd41ce109}, !- Handle
  Node 100,                               !- Name
  {4a9af383-142d-4efb-aca2-df07d4667855}, !- Inlet Port
  {dc651496-6d94-4aaf-bf60-167632a99ef5}; !- Outlet Port

OS:Connection,
  {c9068547-c8ed-4150-b7f2-c9bf872ff644}, !- Handle
  {f105fd00-b768-496c-a722-ca49a56be687}, !- Source Object
  3,                                      !- Outlet Port
  {1f9cb3fb-6a03-42c7-bb36-a5a43794ea4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a9af383-142d-4efb-aca2-df07d4667855}, !- Handle
  {c79247f2-350b-435a-80b1-d6cc0179fd2d}, !- Source Object
  2,                                      !- Outlet Port
  {90a3acfd-bd80-452a-b1fe-166bd41ce109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc651496-6d94-4aaf-bf60-167632a99ef5}, !- Handle
  {90a3acfd-bd80-452a-b1fe-166bd41ce109}, !- Source Object
  3,                                      !- Outlet Port
  {c5e1bdf0-f2d4-4bca-987e-273c286c18d0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f436488e-69bb-42e9-86e5-ece7450517f6}, !- Handle
  Node 101,                               !- Name
  {72fd25eb-c7aa-45dd-964e-287542e8fa88}, !- Inlet Port
  {5426027d-aea1-4acd-a2f4-afa7c6c1b050}; !- Outlet Port

OS:Connection,
  {72fd25eb-c7aa-45dd-964e-287542e8fa88}, !- Handle
  {63829df7-6669-4c35-ba01-6fb1eb0a709e}, !- Source Object
  3,                                      !- Outlet Port
  {f436488e-69bb-42e9-86e5-ece7450517f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5426027d-aea1-4acd-a2f4-afa7c6c1b050}, !- Handle
  {f436488e-69bb-42e9-86e5-ece7450517f6}, !- Source Object
  3,                                      !- Outlet Port
  {8d9407a5-669a-4488-a8ed-fc30a92da12a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b43b1110-dddd-40ab-b999-9324cce5f210}, !- Handle
  {8d9407a5-669a-4488-a8ed-fc30a92da12a}, !- Source Object
  4,                                      !- Outlet Port
  {f105fd00-b768-496c-a722-ca49a56be687}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {06954831-2650-4ec0-8c7c-ac06c7813a76}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a9788231-535a-4c85-b775-a98de235f9ad}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {7f2bee19-2134-4832-91d6-bc35a4edb286}, !- Air Inlet Node Name
  {7e355f01-8bbb-4283-814a-696bba3b1393}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ee99e99-01c8-4b5a-8bbd-18de3af54972}, !- Handle
  Node 102,                               !- Name
  {7e355f01-8bbb-4283-814a-696bba3b1393}, !- Inlet Port
  {cf877162-efbf-48c5-a94f-86f898d28e48}; !- Outlet Port

OS:Node,
  {fcc48d44-65fc-4aa9-8008-6b5453c26deb}, !- Handle
  Node 103,                               !- Name
  {d1c48a2f-1a11-4fa5-9b7c-88b59702ddab}, !- Inlet Port
  {91aee528-e51e-42bc-be94-09ae42f4c969}; !- Outlet Port

OS:Connection,
  {cf877162-efbf-48c5-a94f-86f898d28e48}, !- Handle
  {7ee99e99-01c8-4b5a-8bbd-18de3af54972}, !- Source Object
  3,                                      !- Outlet Port
  {1db9dcdb-1582-4790-a443-e3ffc7ac35b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1c48a2f-1a11-4fa5-9b7c-88b59702ddab}, !- Handle
  {e571fc4f-c6bf-4ba9-b187-24cbe0181dcb}, !- Source Object
  2,                                      !- Outlet Port
  {fcc48d44-65fc-4aa9-8008-6b5453c26deb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91aee528-e51e-42bc-be94-09ae42f4c969}, !- Handle
  {fcc48d44-65fc-4aa9-8008-6b5453c26deb}, !- Source Object
  3,                                      !- Outlet Port
  {c5e1bdf0-f2d4-4bca-987e-273c286c18d0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {0f4154cb-0e10-43d5-b2da-8a2150fd9dd3}, !- Handle
  Node 104,                               !- Name
  {7e9e1150-30a4-4cb3-8159-88ba4107e061}, !- Inlet Port
  {7f2bee19-2134-4832-91d6-bc35a4edb286}; !- Outlet Port

OS:Connection,
  {7e9e1150-30a4-4cb3-8159-88ba4107e061}, !- Handle
  {63829df7-6669-4c35-ba01-6fb1eb0a709e}, !- Source Object
  4,                                      !- Outlet Port
  {0f4154cb-0e10-43d5-b2da-8a2150fd9dd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f2bee19-2134-4832-91d6-bc35a4edb286}, !- Handle
  {0f4154cb-0e10-43d5-b2da-8a2150fd9dd3}, !- Source Object
  3,                                      !- Outlet Port
  {a9788231-535a-4c85-b775-a98de235f9ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e355f01-8bbb-4283-814a-696bba3b1393}, !- Handle
  {a9788231-535a-4c85-b775-a98de235f9ad}, !- Source Object
  4,                                      !- Outlet Port
  {7ee99e99-01c8-4b5a-8bbd-18de3af54972}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d158c07c-e95b-4e45-bba1-fc451f1187db}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ce671706-15d4-4ccf-91ef-08a84294d913}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule Name
  {2a726c3c-5c89-4769-86b4-5a74f3802b8b}, !- Air Inlet Node Name
  {38a7bafb-8f33-4ce9-b48d-c5d0c4b59123}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {67df7919-dbe5-4025-b9fb-3ecfe7878616}, !- Handle
  Node 105,                               !- Name
  {38a7bafb-8f33-4ce9-b48d-c5d0c4b59123}, !- Inlet Port
  {23bcf307-1fec-4f0f-aca0-d067c94290e4}; !- Outlet Port

OS:Node,
  {2451956a-a1c8-4544-a158-e7327e7b6b35}, !- Handle
  Node 106,                               !- Name
  {8860626c-2672-4db0-991f-e9f095d36e1a}, !- Inlet Port
  {19be081d-bc36-4a06-b014-5a6265b62598}; !- Outlet Port

OS:Connection,
  {23bcf307-1fec-4f0f-aca0-d067c94290e4}, !- Handle
  {67df7919-dbe5-4025-b9fb-3ecfe7878616}, !- Source Object
  3,                                      !- Outlet Port
  {c0e6fa2a-8a3e-4edb-bb86-dbb1d71b01d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8860626c-2672-4db0-991f-e9f095d36e1a}, !- Handle
  {fd59eb2c-c849-482b-a0d2-d3d127a86324}, !- Source Object
  2,                                      !- Outlet Port
  {2451956a-a1c8-4544-a158-e7327e7b6b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19be081d-bc36-4a06-b014-5a6265b62598}, !- Handle
  {2451956a-a1c8-4544-a158-e7327e7b6b35}, !- Source Object
  3,                                      !- Outlet Port
  {c5e1bdf0-f2d4-4bca-987e-273c286c18d0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a5aad416-218f-4118-91b6-96b8bc472e91}, !- Handle
  Node 107,                               !- Name
  {7df1340a-d0a3-4817-aeb1-c1441d17dda9}, !- Inlet Port
  {2a726c3c-5c89-4769-86b4-5a74f3802b8b}; !- Outlet Port

OS:Connection,
  {7df1340a-d0a3-4817-aeb1-c1441d17dda9}, !- Handle
  {63829df7-6669-4c35-ba01-6fb1eb0a709e}, !- Source Object
  5,                                      !- Outlet Port
  {a5aad416-218f-4118-91b6-96b8bc472e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a726c3c-5c89-4769-86b4-5a74f3802b8b}, !- Handle
  {a5aad416-218f-4118-91b6-96b8bc472e91}, !- Source Object
  3,                                      !- Outlet Port
  {ce671706-15d4-4ccf-91ef-08a84294d913}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {38a7bafb-8f33-4ce9-b48d-c5d0c4b59123}, !- Handle
  {ce671706-15d4-4ccf-91ef-08a84294d913}, !- Source Object
  4,                                      !- Outlet Port
  {67df7919-dbe5-4025-b9fb-3ecfe7878616}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {02f14333-dbac-4299-b5ca-7a497ad62fe0}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {b041a385-ff8f-423f-8205-8636371ca720}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {4f02d9d5-f3d1-49e7-88eb-8a6a726a9abe}, !- Plant Side Inlet Node Name
  {99462398-342a-4c08-9297-8a257c219b2d}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {cfdc3563-1c12-4a6d-b0a0-e19f208e12f0}, !- Demand Side Inlet Node Name
  {ec8efb9b-a560-4d32-9235-e6d9c6d771c1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {84b1735a-3909-4fd1-aa02-1f3acb52e154}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Demand Mixer Name
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Demand Splitter Name
  {2938fb01-26ef-43d2-9ea7-04c33c4596fd}, !- Supply Mixer Name
  {85bab951-3ccb-408c-9a09-5e4d8e304ceb}; !- Supply Splitter Name

OS:Node,
  {8ae3cc92-1942-4242-9e5d-c27221425b3e}, !- Handle
  Node 108,                               !- Name
  {4f02d9d5-f3d1-49e7-88eb-8a6a726a9abe}, !- Inlet Port
  {af86f27d-ef28-4069-b3de-f96dfb63e1dc}; !- Outlet Port

OS:Node,
  {b041a385-ff8f-423f-8205-8636371ca720}, !- Handle
  Node 109,                               !- Name
  {9b547fa5-348c-4799-8d8f-40cad452a582}, !- Inlet Port
  {99462398-342a-4c08-9297-8a257c219b2d}; !- Outlet Port

OS:Node,
  {a7b2f7bb-e026-471b-aafe-a15c033c644e}, !- Handle
  Node 110,                               !- Name
  {24b1a0a0-1483-466a-b457-f20a7d01e184}, !- Inlet Port
  {f4411e77-e028-401f-8af9-dfd95f8788b0}; !- Outlet Port

OS:Connector:Mixer,
  {2938fb01-26ef-43d2-9ea7-04c33c4596fd}, !- Handle
  Connector Mixer 1,                      !- Name
  {701b9c0b-875b-45c7-ba36-ba5eb1dfd7aa}, !- Outlet Branch Name
  {a1f3091e-a345-4a7f-bede-056825c280fb}, !- Inlet Branch Name 1
  {dd089b4b-9449-4fe5-9b88-72d6d16ec8a8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {85bab951-3ccb-408c-9a09-5e4d8e304ceb}, !- Handle
  Connector Splitter 1,                   !- Name
  {c9bcf945-3761-4d8d-ae56-0d3a73d65207}, !- Inlet Branch Name
  {24b1a0a0-1483-466a-b457-f20a7d01e184}, !- Outlet Branch Name 1
  {7ac965db-36a0-45aa-ba3d-1f4233df0ba5}; !- Outlet Branch Name 2

OS:Connection,
  {4f02d9d5-f3d1-49e7-88eb-8a6a726a9abe}, !- Handle
  {02f14333-dbac-4299-b5ca-7a497ad62fe0}, !- Source Object
  14,                                     !- Outlet Port
  {8ae3cc92-1942-4242-9e5d-c27221425b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b1a0a0-1483-466a-b457-f20a7d01e184}, !- Handle
  {85bab951-3ccb-408c-9a09-5e4d8e304ceb}, !- Source Object
  3,                                      !- Outlet Port
  {a7b2f7bb-e026-471b-aafe-a15c033c644e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99462398-342a-4c08-9297-8a257c219b2d}, !- Handle
  {b041a385-ff8f-423f-8205-8636371ca720}, !- Source Object
  3,                                      !- Outlet Port
  {02f14333-dbac-4299-b5ca-7a497ad62fe0}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {d3c9f850-4231-410f-a123-4352c0deea19}, !- Handle
  Node 111,                               !- Name
  {cfdc3563-1c12-4a6d-b0a0-e19f208e12f0}, !- Inlet Port
  {d25782a3-b627-4a04-bb52-49ee223726b8}; !- Outlet Port

OS:Node,
  {0edf1c29-6957-4feb-a6e5-dddfbb436c3d}, !- Handle
  Node 112,                               !- Name
  {63d65dec-392f-4cb5-bbbb-54e68962c702}, !- Inlet Port
  {ec8efb9b-a560-4d32-9235-e6d9c6d771c1}; !- Outlet Port

OS:Node,
  {24af7ece-ad4a-40f7-b7bb-c49ba59c0e1e}, !- Handle
  Node 113,                               !- Name
  {dda75a02-8acd-457b-abad-949285f510c8}, !- Inlet Port
  {e2906190-ea97-49df-897c-132f182b9b2b}; !- Outlet Port

OS:Connector:Mixer,
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Handle
  Connector Mixer 2,                      !- Name
  {01fe779e-3067-469d-b650-824b1688744c}, !- Outlet Branch Name
  {75d067ce-0cfe-4ab1-865e-9102d956f67a}, !- Inlet Branch Name 1
  {9c95089b-5cb0-4682-b156-f10d48df554e}, !- Inlet Branch Name 2
  {68e7de20-af4c-41cc-99a2-52bdb9262aeb}, !- Inlet Branch Name 3
  {1675013c-8d2f-41e2-8038-54cc37285509}, !- Inlet Branch Name 4
  {1d6613cb-c8d7-4444-8740-600f236ce709}, !- Inlet Branch Name 5
  {edd01238-5076-40ef-a9b8-3ce2a9735793}, !- Inlet Branch Name 6
  {cf29438a-6a82-4974-91bf-7721b603e737}, !- Inlet Branch Name 7
  {882a517b-d11b-4df9-b474-0a3cd787ab0e}, !- Inlet Branch Name 8
  {3f9f5468-ed99-4988-8c57-8b95be74bf57}, !- Inlet Branch Name 9
  {3b2da387-d447-4d7c-a45b-a10993cbe086}, !- Inlet Branch Name 10
  {3c769a89-9a40-4bfe-950b-0d48fb50de8e}, !- Inlet Branch Name 11
  {01725426-5469-4a39-8063-8ad205bc7275}, !- Inlet Branch Name 12
  {2b3d3217-3574-4233-bec9-5f28361ee0d1}, !- Inlet Branch Name 13
  {959ac541-f650-42c0-9f60-1b46a209b6a3}, !- Inlet Branch Name 14
  {4f279960-2e90-44f8-a38b-83c0eac746d2}, !- Inlet Branch Name 15
  {8cea557f-15ea-49ad-b298-469cebe77cf9}, !- Inlet Branch Name 16
  {a8e3a8b1-04e9-4b7c-9d4e-fb939f40f6cd}, !- Inlet Branch Name 17
  {0d581a64-9fef-49b0-b036-1075b814d464}, !- Inlet Branch Name 18
  {bb6373e7-5674-4c06-af39-847c5d8e8160}; !- Inlet Branch Name 19

OS:Connector:Splitter,
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Handle
  Connector Splitter 2,                   !- Name
  {d25782a3-b627-4a04-bb52-49ee223726b8}, !- Inlet Branch Name
  {dda75a02-8acd-457b-abad-949285f510c8}, !- Outlet Branch Name 1
  {4965d405-2bea-40eb-a27f-fc6ada96f79e}, !- Outlet Branch Name 2
  {2e5050e4-1141-4a79-8d97-68b13665c0b0}, !- Outlet Branch Name 3
  {aca31d3b-ec02-4ee8-a267-c6de1d0c91cd}, !- Outlet Branch Name 4
  {5df37413-86b8-4b3f-b093-4865fa1ac037}, !- Outlet Branch Name 5
  {0d470cb9-30da-4b70-bc38-ab02e73669b5}, !- Outlet Branch Name 6
  {3dbe5b76-41ab-4ac1-8559-3d48b8b890ae}, !- Outlet Branch Name 7
  {dd3bfcff-ad9a-4962-8203-674a94b0d54a}, !- Outlet Branch Name 8
  {0cff1134-a5af-4682-9adc-a6778dab1e21}, !- Outlet Branch Name 9
  {1c232ec9-d6b6-4609-b6d2-8f14cd40fa9f}, !- Outlet Branch Name 10
  {7ce0f611-7392-42f8-ae68-d4ebbe8527b7}, !- Outlet Branch Name 11
  {2f7a65b6-a834-4928-94ef-35aedac5f3b8}, !- Outlet Branch Name 12
  {6fdef745-6aac-4ba4-b20d-65c00f055d38}, !- Outlet Branch Name 13
  {1d29a6a6-fc2e-4eab-8ec9-02ee1bf6dd40}, !- Outlet Branch Name 14
  {2334901e-3e1b-42c0-90a3-61f37b785c7b}, !- Outlet Branch Name 15
  {b0842480-6db2-4463-929b-88d2ccb883ef}, !- Outlet Branch Name 16
  {3b572547-f318-4bec-a52e-76833aada0e6}, !- Outlet Branch Name 17
  {c57f5f90-9e2f-47d3-a444-8b5ff2e7447d}, !- Outlet Branch Name 18
  {42ec6ee1-1be1-456c-bcc8-a7af901dbe7c}; !- Outlet Branch Name 19

OS:Connection,
  {cfdc3563-1c12-4a6d-b0a0-e19f208e12f0}, !- Handle
  {02f14333-dbac-4299-b5ca-7a497ad62fe0}, !- Source Object
  17,                                     !- Outlet Port
  {d3c9f850-4231-410f-a123-4352c0deea19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d25782a3-b627-4a04-bb52-49ee223726b8}, !- Handle
  {d3c9f850-4231-410f-a123-4352c0deea19}, !- Source Object
  3,                                      !- Outlet Port
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda75a02-8acd-457b-abad-949285f510c8}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  3,                                      !- Outlet Port
  {24af7ece-ad4a-40f7-b7bb-c49ba59c0e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec8efb9b-a560-4d32-9235-e6d9c6d771c1}, !- Handle
  {0edf1c29-6957-4feb-a6e5-dddfbb436c3d}, !- Source Object
  3,                                      !- Outlet Port
  {02f14333-dbac-4299-b5ca-7a497ad62fe0}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {047096d3-8c48-4a71-ab5a-3cab73da8997}, !- Handle
  {02f14333-dbac-4299-b5ca-7a497ad62fe0}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {84b1735a-3909-4fd1-aa02-1f3acb52e154}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {7a82f158-6177-4836-82c7-9231d34f730c}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {88f8ab78-4d45-4697-996c-72fc5f965eaf}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {7a82f158-6177-4836-82c7-9231d34f730c}, !- Schedule Type Limits Name
  {c9b710f9-dd7e-41c7-9c74-59cf55b7b85d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9b710f9-dd7e-41c7-9c74-59cf55b7b85d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {7a82f158-6177-4836-82c7-9231d34f730c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {16e1fc3a-2d06-4daa-bdb3-be1a41b5380d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {88f8ab78-4d45-4697-996c-72fc5f965eaf}, !- Schedule Name
  {b041a385-ff8f-423f-8205-8636371ca720}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {b9075b4d-502d-496d-8eac-38ef50f964f5}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {af86f27d-ef28-4069-b3de-f96dfb63e1dc}, !- Inlet Node Name
  {aa6d8e51-1455-4d32-a33a-1759b387e3ab}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  71655.6862012933,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {62e1e4e8-b7d8-4349-9b42-bc3a03484061}, !- Handle
  Node 117,                               !- Name
  {aa6d8e51-1455-4d32-a33a-1759b387e3ab}, !- Inlet Port
  {c9bcf945-3761-4d8d-ae56-0d3a73d65207}; !- Outlet Port

OS:Connection,
  {af86f27d-ef28-4069-b3de-f96dfb63e1dc}, !- Handle
  {8ae3cc92-1942-4242-9e5d-c27221425b3e}, !- Source Object
  3,                                      !- Outlet Port
  {b9075b4d-502d-496d-8eac-38ef50f964f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6d8e51-1455-4d32-a33a-1759b387e3ab}, !- Handle
  {b9075b4d-502d-496d-8eac-38ef50f964f5}, !- Source Object
  3,                                      !- Outlet Port
  {62e1e4e8-b7d8-4349-9b42-bc3a03484061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9bcf945-3761-4d8d-ae56-0d3a73d65207}, !- Handle
  {62e1e4e8-b7d8-4349-9b42-bc3a03484061}, !- Source Object
  3,                                      !- Outlet Port
  {85bab951-3ccb-408c-9a09-5e4d8e304ceb}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {0b29a8cd-6281-4c00-b22b-fba7dcf667d0}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {fd518f45-2f27-49e7-ae49-a5d9400c0492}, !- Handle
  160gal Electricity Water Heater - 108kBtu/hr 1 Therm Eff, !- Name
  0.60745140516275,                       !- Tank Volume {m3}
  {88f8ab78-4d45-4697-996c-72fc5f965eaf}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  31739.3359197537,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  69.4854093245855,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  69.4854093245855,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c9343819-5046-4c34-9e0f-e5c72ce6e114}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.0120405577052047,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.0120405577052047,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f4411e77-e028-401f-8af9-dfd95f8788b0}, !- Use Side Inlet Node Name
  {6c146991-9c82-4ecd-bdba-c55bc84eebf8}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {21aa39b8-fb14-4ee5-b095-862b1f7e3f0d}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {f4af9b30-56bb-452f-9aec-71fd798026a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4af9b30-56bb-452f-9aec-71fd798026a0}, !- Handle
  Schedule Day 6,                         !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3be8938-b73b-470a-a9dc-2b101dcd1252}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  {29c54e85-593c-424f-9cc4-6cf61e7f86ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29c54e85-593c-424f-9cc4-6cf61e7f86ae}, !- Handle
  Schedule Day 7,                         !- Name
  {94d055c1-4d92-4cf6-852e-54943191abd9}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {abc8826d-f387-4a1b-9d7c-ac201a6fed60}, !- Handle
  {fd518f45-2f27-49e7-ae49-a5d9400c0492}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {c9343819-5046-4c34-9e0f-e5c72ce6e114}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {0b29a8cd-6281-4c00-b22b-fba7dcf667d0}, !- Schedule Type Limits Name
  {c9f95709-8221-4736-ac2a-423e05df71e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9f95709-8221-4736-ac2a-423e05df71e2}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {0b29a8cd-6281-4c00-b22b-fba7dcf667d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {cf7ed8f7-930e-4d16-b03a-538f5377e3a5}, !- Handle
  Node 118,                               !- Name
  {6c146991-9c82-4ecd-bdba-c55bc84eebf8}, !- Inlet Port
  {a1f3091e-a345-4a7f-bede-056825c280fb}; !- Outlet Port

OS:Connection,
  {f4411e77-e028-401f-8af9-dfd95f8788b0}, !- Handle
  {a7b2f7bb-e026-471b-aafe-a15c033c644e}, !- Source Object
  3,                                      !- Outlet Port
  {fd518f45-2f27-49e7-ae49-a5d9400c0492}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {6c146991-9c82-4ecd-bdba-c55bc84eebf8}, !- Handle
  {fd518f45-2f27-49e7-ae49-a5d9400c0492}, !- Source Object
  32,                                     !- Outlet Port
  {cf7ed8f7-930e-4d16-b03a-538f5377e3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1f3091e-a345-4a7f-bede-056825c280fb}, !- Handle
  {cf7ed8f7-930e-4d16-b03a-538f5377e3a5}, !- Source Object
  3,                                      !- Outlet Port
  {2938fb01-26ef-43d2-9ea7-04c33c4596fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ffebdb12-cd3f-45a0-9d0a-b84b70164647}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {6b95c2e5-41b2-450c-9fc9-f17d768c4670}, !- Inlet Node Name
  {6d570cdc-93cb-4db1-b7e9-ff51588fde1f}; !- Outlet Node Name

OS:Node,
  {d00c6411-f28f-4e65-aff7-d7d76168ae92}, !- Handle
  Node 119,                               !- Name
  {7ac965db-36a0-45aa-ba3d-1f4233df0ba5}, !- Inlet Port
  {6b95c2e5-41b2-450c-9fc9-f17d768c4670}; !- Outlet Port

OS:Connection,
  {7ac965db-36a0-45aa-ba3d-1f4233df0ba5}, !- Handle
  {85bab951-3ccb-408c-9a09-5e4d8e304ceb}, !- Source Object
  4,                                      !- Outlet Port
  {d00c6411-f28f-4e65-aff7-d7d76168ae92}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90073805-db65-4c12-b8f8-ded2eca68c28}, !- Handle
  Node 120,                               !- Name
  {6d570cdc-93cb-4db1-b7e9-ff51588fde1f}, !- Inlet Port
  {dd089b4b-9449-4fe5-9b88-72d6d16ec8a8}; !- Outlet Port

OS:Connection,
  {6b95c2e5-41b2-450c-9fc9-f17d768c4670}, !- Handle
  {d00c6411-f28f-4e65-aff7-d7d76168ae92}, !- Source Object
  3,                                      !- Outlet Port
  {ffebdb12-cd3f-45a0-9d0a-b84b70164647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d570cdc-93cb-4db1-b7e9-ff51588fde1f}, !- Handle
  {ffebdb12-cd3f-45a0-9d0a-b84b70164647}, !- Source Object
  3,                                      !- Outlet Port
  {90073805-db65-4c12-b8f8-ded2eca68c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd089b4b-9449-4fe5-9b88-72d6d16ec8a8}, !- Handle
  {90073805-db65-4c12-b8f8-ded2eca68c28}, !- Source Object
  3,                                      !- Outlet Port
  {2938fb01-26ef-43d2-9ea7-04c33c4596fd}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d1be3267-e142-481e-ac50-96762c8f20b4}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e2906190-ea97-49df-897c-132f182b9b2b}, !- Inlet Node Name
  {05b09f06-4b44-4de2-90dc-374102da3f25}; !- Outlet Node Name

OS:Node,
  {d3b4e122-4a04-44b5-9c6f-0907e4ddbc74}, !- Handle
  Node 121,                               !- Name
  {05b09f06-4b44-4de2-90dc-374102da3f25}, !- Inlet Port
  {75d067ce-0cfe-4ab1-865e-9102d956f67a}; !- Outlet Port

OS:Connection,
  {e2906190-ea97-49df-897c-132f182b9b2b}, !- Handle
  {24af7ece-ad4a-40f7-b7bb-c49ba59c0e1e}, !- Source Object
  3,                                      !- Outlet Port
  {d1be3267-e142-481e-ac50-96762c8f20b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05b09f06-4b44-4de2-90dc-374102da3f25}, !- Handle
  {d1be3267-e142-481e-ac50-96762c8f20b4}, !- Source Object
  3,                                      !- Outlet Port
  {d3b4e122-4a04-44b5-9c6f-0907e4ddbc74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d067ce-0cfe-4ab1-865e-9102d956f67a}, !- Handle
  {d3b4e122-4a04-44b5-9c6f-0907e4ddbc74}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {a77f2d90-99e2-43fe-8501-7b66bc0ba737}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {9f7260f0-5499-432e-9c44-b5473b76d0ed}, !- Inlet Node Name
  {9b547fa5-348c-4799-8d8f-40cad452a582}; !- Outlet Node Name

OS:Node,
  {b8f96d87-3242-4b4a-a97e-aa7193b0051e}, !- Handle
  Node 122,                               !- Name
  {701b9c0b-875b-45c7-ba36-ba5eb1dfd7aa}, !- Inlet Port
  {9f7260f0-5499-432e-9c44-b5473b76d0ed}; !- Outlet Port

OS:Connection,
  {701b9c0b-875b-45c7-ba36-ba5eb1dfd7aa}, !- Handle
  {2938fb01-26ef-43d2-9ea7-04c33c4596fd}, !- Source Object
  2,                                      !- Outlet Port
  {b8f96d87-3242-4b4a-a97e-aa7193b0051e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f7260f0-5499-432e-9c44-b5473b76d0ed}, !- Handle
  {b8f96d87-3242-4b4a-a97e-aa7193b0051e}, !- Source Object
  3,                                      !- Outlet Port
  {a77f2d90-99e2-43fe-8501-7b66bc0ba737}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b547fa5-348c-4799-8d8f-40cad452a582}, !- Handle
  {a77f2d90-99e2-43fe-8501-7b66bc0ba737}, !- Source Object
  3,                                      !- Outlet Port
  {b041a385-ff8f-423f-8205-8636371ca720}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {48aa38bd-5706-4a93-a766-51d3f647c00f}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {555d99e8-3362-454a-8f66-6c9eb4fdb373}, !- Inlet Node Name
  {63d65dec-392f-4cb5-bbbb-54e68962c702}; !- Outlet Node Name

OS:Node,
  {ff0b4887-2c2f-42ee-bb46-f1c4b167f33a}, !- Handle
  Node 123,                               !- Name
  {01fe779e-3067-469d-b650-824b1688744c}, !- Inlet Port
  {555d99e8-3362-454a-8f66-6c9eb4fdb373}; !- Outlet Port

OS:Connection,
  {01fe779e-3067-469d-b650-824b1688744c}, !- Handle
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Source Object
  2,                                      !- Outlet Port
  {ff0b4887-2c2f-42ee-bb46-f1c4b167f33a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {555d99e8-3362-454a-8f66-6c9eb4fdb373}, !- Handle
  {ff0b4887-2c2f-42ee-bb46-f1c4b167f33a}, !- Source Object
  3,                                      !- Outlet Port
  {48aa38bd-5706-4a93-a766-51d3f647c00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63d65dec-392f-4cb5-bbbb-54e68962c702}, !- Handle
  {48aa38bd-5706-4a93-a766-51d3f647c00f}, !- Source Object
  3,                                      !- Outlet Port
  {0edf1c29-6957-4feb-a6e5-dddfbb436c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {34df7811-130a-40b8-929f-b330c64a7782}, !- Handle
  Water Use Connections 1,                !- Name
  {2564a337-5b87-42c0-aa9c-bbe70b84bbfb}, !- Inlet Node Name
  {00ddd691-162f-45b8-9f5a-ddce12e2118e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e040ac7-f3e2-446e-a794-7b086351323e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0d363b50-edb0-467e-8264-3572b0885382}, !- Handle
  G n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {7430efe8-3f50-48b6-ba31-806e047723b8}, !- Target Temperature Schedule Name
  {b1a5a500-0ff1-4677-9a92-35f596577367}, !- Sensible Fraction Schedule Name
  {3988bd9e-2044-4355-b6ec-49e1bdc6db44}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1a5a500-0ff1-4677-9a92-35f596577367}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d7a3fcb6-289f-4769-a11f-bf23341e548a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7a3fcb6-289f-4769-a11f-bf23341e548a}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3988bd9e-2044-4355-b6ec-49e1bdc6db44}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {32f8356f-e998-4fd3-903e-c08bec396b4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32f8356f-e998-4fd3-903e-c08bec396b4d}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7430efe8-3f50-48b6-ba31-806e047723b8}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2cfe607a-4b60-4e18-bbb6-73be5e2ace3f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2cfe607a-4b60-4e18-bbb6-73be5e2ace3f}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4e040ac7-f3e2-446e-a794-7b086351323e}, !- Handle
  G n1 apartment Service Water Use 0.15gal/min, !- Name
  {0d363b50-edb0-467e-8264-3572b0885382}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {43f10911-a43a-4793-9e50-a21b0458414e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43f10911-a43a-4793-9e50-a21b0458414e}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {c8b2338c-f846-49d7-8f9f-3c323656df61}, !- Handle
  Schedule Rule 17,                       !- Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {28670035-e0a1-4798-b498-6c120c944d1d}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28670035-e0a1-4798-b498-6c120c944d1d}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {51a50255-5c3b-4dbe-940c-152208d16d6f}, !- Handle
  Schedule Rule 18,                       !- Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b7d2ca2e-3ed7-476a-9419-b6997e5ccfbd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b7d2ca2e-3ed7-476a-9419-b6997e5ccfbd}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {bdf7f39b-a2d1-4185-80ec-c44dd411a9f8}, !- Handle
  Schedule Rule 19,                       !- Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {394b5c28-ed3a-4554-a6ba-4af904742998}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {394b5c28-ed3a-4554-a6ba-4af904742998}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {25157c9e-d66f-482f-8902-ec14706e6df3}, !- Handle
  Node 126,                               !- Name
  {4965d405-2bea-40eb-a27f-fc6ada96f79e}, !- Inlet Port
  {2564a337-5b87-42c0-aa9c-bbe70b84bbfb}; !- Outlet Port

OS:Connection,
  {4965d405-2bea-40eb-a27f-fc6ada96f79e}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  4,                                      !- Outlet Port
  {25157c9e-d66f-482f-8902-ec14706e6df3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e4413b5e-7ac6-4695-8362-b0768d0b31c6}, !- Handle
  Node 127,                               !- Name
  {00ddd691-162f-45b8-9f5a-ddce12e2118e}, !- Inlet Port
  {9c95089b-5cb0-4682-b156-f10d48df554e}; !- Outlet Port

OS:Connection,
  {2564a337-5b87-42c0-aa9c-bbe70b84bbfb}, !- Handle
  {25157c9e-d66f-482f-8902-ec14706e6df3}, !- Source Object
  3,                                      !- Outlet Port
  {34df7811-130a-40b8-929f-b330c64a7782}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ddd691-162f-45b8-9f5a-ddce12e2118e}, !- Handle
  {34df7811-130a-40b8-929f-b330c64a7782}, !- Source Object
  3,                                      !- Outlet Port
  {e4413b5e-7ac6-4695-8362-b0768d0b31c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c95089b-5cb0-4682-b156-f10d48df554e}, !- Handle
  {e4413b5e-7ac6-4695-8362-b0768d0b31c6}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f320a31f-92ea-4675-8cd6-fdd3391f9128}, !- Handle
  Water Use Connections 2,                !- Name
  {fc7092cc-6692-496e-84eb-decbdda9a000}, !- Inlet Node Name
  {b2fc6423-72fc-4c13-b72d-6b82e2af75f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e61579c5-f77d-4f35-b35b-759b7a8845bb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd27919c-b5ee-4b63-a8a9-d4b31ee4241a}, !- Handle
  G ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {01921d6e-1fed-41a5-a552-b150bd9f3f75}, !- Target Temperature Schedule Name
  {96efdef9-48dc-4a02-a7c0-281864075a79}, !- Sensible Fraction Schedule Name
  {1d2df76e-d598-462f-9980-e1f8fb3c627c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {96efdef9-48dc-4a02-a7c0-281864075a79}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {f0bc1573-b1b6-4960-838f-c158d2b9ca0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f0bc1573-b1b6-4960-838f-c158d2b9ca0b}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d2df76e-d598-462f-9980-e1f8fb3c627c}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1f13ce41-8e95-43f5-ac06-3c22f11ebe59}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1f13ce41-8e95-43f5-ac06-3c22f11ebe59}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01921d6e-1fed-41a5-a552-b150bd9f3f75}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {4fbec940-dd3c-4d70-8e9b-84e0ed73702a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fbec940-dd3c-4d70-8e9b-84e0ed73702a}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e61579c5-f77d-4f35-b35b-759b7a8845bb}, !- Handle
  G ne apartment Service Water Use 0.15gal/min, !- Name
  {dd27919c-b5ee-4b63-a8a9-d4b31ee4241a}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {daebd471-7841-48ee-8f48-8adee1a095c1}, !- Handle
  Node 130,                               !- Name
  {2e5050e4-1141-4a79-8d97-68b13665c0b0}, !- Inlet Port
  {fc7092cc-6692-496e-84eb-decbdda9a000}; !- Outlet Port

OS:Connection,
  {2e5050e4-1141-4a79-8d97-68b13665c0b0}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  5,                                      !- Outlet Port
  {daebd471-7841-48ee-8f48-8adee1a095c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5d5bb9d-138e-4a01-abfb-221279fa0b68}, !- Handle
  Node 131,                               !- Name
  {b2fc6423-72fc-4c13-b72d-6b82e2af75f8}, !- Inlet Port
  {68e7de20-af4c-41cc-99a2-52bdb9262aeb}; !- Outlet Port

OS:Connection,
  {fc7092cc-6692-496e-84eb-decbdda9a000}, !- Handle
  {daebd471-7841-48ee-8f48-8adee1a095c1}, !- Source Object
  3,                                      !- Outlet Port
  {f320a31f-92ea-4675-8cd6-fdd3391f9128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2fc6423-72fc-4c13-b72d-6b82e2af75f8}, !- Handle
  {f320a31f-92ea-4675-8cd6-fdd3391f9128}, !- Source Object
  3,                                      !- Outlet Port
  {d5d5bb9d-138e-4a01-abfb-221279fa0b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68e7de20-af4c-41cc-99a2-52bdb9262aeb}, !- Handle
  {d5d5bb9d-138e-4a01-abfb-221279fa0b68}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9bb1661f-287b-4104-b634-d6036c2e66b4}, !- Handle
  Water Use Connections 3,                !- Name
  {9e114fd0-7945-477d-b66b-377903786336}, !- Inlet Node Name
  {daca159a-34db-4e0f-9cf1-2ae1f5e5f99c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6fe82b63-8204-4f42-b0a3-5366f9315cc3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dd69fa3b-9df4-4bb1-b76f-64173df3b234}, !- Handle
  G nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {6f252801-7b10-4c26-b664-af901792fac9}, !- Target Temperature Schedule Name
  {9b2bad97-b61e-439a-a011-626f2f287b65}, !- Sensible Fraction Schedule Name
  {64227be1-e3a4-4324-a022-e120f583e50b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b2bad97-b61e-439a-a011-626f2f287b65}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {faf63442-e11f-41bd-8846-f06adbb0f574}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faf63442-e11f-41bd-8846-f06adbb0f574}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {64227be1-e3a4-4324-a022-e120f583e50b}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ab42cda5-78d8-465e-8d00-adfc149a9ef1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ab42cda5-78d8-465e-8d00-adfc149a9ef1}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6f252801-7b10-4c26-b664-af901792fac9}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea8824de-0469-4558-859c-25249d8bebd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea8824de-0469-4558-859c-25249d8bebd3}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6fe82b63-8204-4f42-b0a3-5366f9315cc3}, !- Handle
  G nw apartment Service Water Use 0.15gal/min, !- Name
  {dd69fa3b-9df4-4bb1-b76f-64173df3b234}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {18edafa0-5f87-48ab-b4aa-db325f1f13d8}, !- Handle
  Node 132,                               !- Name
  {aca31d3b-ec02-4ee8-a267-c6de1d0c91cd}, !- Inlet Port
  {9e114fd0-7945-477d-b66b-377903786336}; !- Outlet Port

OS:Connection,
  {aca31d3b-ec02-4ee8-a267-c6de1d0c91cd}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  6,                                      !- Outlet Port
  {18edafa0-5f87-48ab-b4aa-db325f1f13d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19645325-2d40-4872-b702-ba6f8809f580}, !- Handle
  Node 133,                               !- Name
  {daca159a-34db-4e0f-9cf1-2ae1f5e5f99c}, !- Inlet Port
  {1675013c-8d2f-41e2-8038-54cc37285509}; !- Outlet Port

OS:Connection,
  {9e114fd0-7945-477d-b66b-377903786336}, !- Handle
  {18edafa0-5f87-48ab-b4aa-db325f1f13d8}, !- Source Object
  3,                                      !- Outlet Port
  {9bb1661f-287b-4104-b634-d6036c2e66b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daca159a-34db-4e0f-9cf1-2ae1f5e5f99c}, !- Handle
  {9bb1661f-287b-4104-b634-d6036c2e66b4}, !- Source Object
  3,                                      !- Outlet Port
  {19645325-2d40-4872-b702-ba6f8809f580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1675013c-8d2f-41e2-8038-54cc37285509}, !- Handle
  {19645325-2d40-4872-b702-ba6f8809f580}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {505458ae-be3f-4bcc-8bef-8bec8c10e020}, !- Handle
  Water Use Connections 4,                !- Name
  {2e73d3ec-ad7f-48a2-ae86-7c798c91159f}, !- Inlet Node Name
  {eb73b16c-677b-44fe-9e7c-4f42d76d2682}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {15a0141f-0c4e-41e4-815d-52dbdfa28e69}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0b20951-1c7c-4818-813a-4a365a9c22ea}, !- Handle
  G s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {6238e748-5a2a-40b8-9712-11dff174d3fa}, !- Target Temperature Schedule Name
  {5100c7ac-dfe3-4b6a-acc7-ff78293e9963}, !- Sensible Fraction Schedule Name
  {8ace1532-ce35-4d10-8d5d-7f2991c92324}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5100c7ac-dfe3-4b6a-acc7-ff78293e9963}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5bf46413-6951-4c00-99da-496effb91d93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bf46413-6951-4c00-99da-496effb91d93}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ace1532-ce35-4d10-8d5d-7f2991c92324}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83bcf32b-6725-4908-b680-ac0bf717dab4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83bcf32b-6725-4908-b680-ac0bf717dab4}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6238e748-5a2a-40b8-9712-11dff174d3fa}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2096cbbb-72a5-4f00-9f58-da0a02d85ad5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2096cbbb-72a5-4f00-9f58-da0a02d85ad5}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {15a0141f-0c4e-41e4-815d-52dbdfa28e69}, !- Handle
  G s1 apartment Service Water Use 0.15gal/min, !- Name
  {a0b20951-1c7c-4818-813a-4a365a9c22ea}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b3eb4241-544d-4996-ad08-86e9bef03b31}, !- Handle
  Node 134,                               !- Name
  {5df37413-86b8-4b3f-b093-4865fa1ac037}, !- Inlet Port
  {2e73d3ec-ad7f-48a2-ae86-7c798c91159f}; !- Outlet Port

OS:Connection,
  {5df37413-86b8-4b3f-b093-4865fa1ac037}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  7,                                      !- Outlet Port
  {b3eb4241-544d-4996-ad08-86e9bef03b31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64abeb01-a7fb-4778-92ac-f1f74013e60a}, !- Handle
  Node 135,                               !- Name
  {eb73b16c-677b-44fe-9e7c-4f42d76d2682}, !- Inlet Port
  {1d6613cb-c8d7-4444-8740-600f236ce709}; !- Outlet Port

OS:Connection,
  {2e73d3ec-ad7f-48a2-ae86-7c798c91159f}, !- Handle
  {b3eb4241-544d-4996-ad08-86e9bef03b31}, !- Source Object
  3,                                      !- Outlet Port
  {505458ae-be3f-4bcc-8bef-8bec8c10e020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb73b16c-677b-44fe-9e7c-4f42d76d2682}, !- Handle
  {505458ae-be3f-4bcc-8bef-8bec8c10e020}, !- Source Object
  3,                                      !- Outlet Port
  {64abeb01-a7fb-4778-92ac-f1f74013e60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d6613cb-c8d7-4444-8740-600f236ce709}, !- Handle
  {64abeb01-a7fb-4778-92ac-f1f74013e60a}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {4fec9543-7a41-42ca-be62-a378a15ab3c0}, !- Handle
  Water Use Connections 5,                !- Name
  {d3185b95-a39f-41a8-a11a-36fdc65fe27e}, !- Inlet Node Name
  {b664f950-de5d-4921-b84b-a3d953aad29d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {85ce80e1-cd5c-4e30-8cb1-0705a84a27ee}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {58529f43-730f-4ee5-bd92-14d41c2707de}, !- Handle
  G sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {ff8acddf-720f-4886-ab40-b8ea4c7f7ad4}, !- Target Temperature Schedule Name
  {27272887-6f90-4006-bb59-c445d4be8e3e}, !- Sensible Fraction Schedule Name
  {2106322c-60dd-4bf7-ad10-8b225bb5856e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27272887-6f90-4006-bb59-c445d4be8e3e}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bf18c921-91ca-4057-a238-0bca2aa44578}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf18c921-91ca-4057-a238-0bca2aa44578}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2106322c-60dd-4bf7-ad10-8b225bb5856e}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5f617091-7b1d-4257-a234-89b7ca3444f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f617091-7b1d-4257-a234-89b7ca3444f5}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff8acddf-720f-4886-ab40-b8ea4c7f7ad4}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f879275-b23b-479f-bd40-d97030f88c3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f879275-b23b-479f-bd40-d97030f88c3b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {85ce80e1-cd5c-4e30-8cb1-0705a84a27ee}, !- Handle
  G sw apartment Service Water Use 0.15gal/min, !- Name
  {58529f43-730f-4ee5-bd92-14d41c2707de}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ebbac67-accb-4bc1-b20e-552f031831d8}, !- Handle
  Node 136,                               !- Name
  {0d470cb9-30da-4b70-bc38-ab02e73669b5}, !- Inlet Port
  {d3185b95-a39f-41a8-a11a-36fdc65fe27e}; !- Outlet Port

OS:Connection,
  {0d470cb9-30da-4b70-bc38-ab02e73669b5}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  8,                                      !- Outlet Port
  {2ebbac67-accb-4bc1-b20e-552f031831d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a0f0efd-1e38-447a-9def-8e6013aed2b3}, !- Handle
  Node 137,                               !- Name
  {b664f950-de5d-4921-b84b-a3d953aad29d}, !- Inlet Port
  {edd01238-5076-40ef-a9b8-3ce2a9735793}; !- Outlet Port

OS:Connection,
  {d3185b95-a39f-41a8-a11a-36fdc65fe27e}, !- Handle
  {2ebbac67-accb-4bc1-b20e-552f031831d8}, !- Source Object
  3,                                      !- Outlet Port
  {4fec9543-7a41-42ca-be62-a378a15ab3c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b664f950-de5d-4921-b84b-a3d953aad29d}, !- Handle
  {4fec9543-7a41-42ca-be62-a378a15ab3c0}, !- Source Object
  3,                                      !- Outlet Port
  {9a0f0efd-1e38-447a-9def-8e6013aed2b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edd01238-5076-40ef-a9b8-3ce2a9735793}, !- Handle
  {9a0f0efd-1e38-447a-9def-8e6013aed2b3}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {06da4fa8-925e-466b-9796-0414f8a34870}, !- Handle
  Water Use Connections 6,                !- Name
  {51476fb9-45d6-4ee6-a779-e5918138b33c}, !- Inlet Node Name
  {212d04ee-d47d-43a9-a024-fa58bbf7a12e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55edc59b-53a5-4d20-995f-52086a328fdd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9163df0b-7481-41c2-99f5-26d4afb0118a}, !- Handle
  M n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {bc890677-b3e6-4b19-b958-7081a8cd9682}, !- Target Temperature Schedule Name
  {3fa6ed45-546e-415c-b8d8-388c3f9af932}, !- Sensible Fraction Schedule Name
  {b9c27ff7-b361-4bd4-9f91-a0a7eda07fcd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3fa6ed45-546e-415c-b8d8-388c3f9af932}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b79cd735-ad95-4be7-8fb5-872e82eb10da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b79cd735-ad95-4be7-8fb5-872e82eb10da}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9c27ff7-b361-4bd4-9f91-a0a7eda07fcd}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4ffe9d2c-9f12-4162-9cb0-bc036ebf45ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ffe9d2c-9f12-4162-9cb0-bc036ebf45ff}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc890677-b3e6-4b19-b958-7081a8cd9682}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18b8d329-5b5f-41ad-9285-37319a561a43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18b8d329-5b5f-41ad-9285-37319a561a43}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55edc59b-53a5-4d20-995f-52086a328fdd}, !- Handle
  M n1 apartment Service Water Use 0.15gal/min, !- Name
  {9163df0b-7481-41c2-99f5-26d4afb0118a}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {63435515-9dfd-411d-8cad-55a3a41ed7da}, !- Handle
  Node 138,                               !- Name
  {3dbe5b76-41ab-4ac1-8559-3d48b8b890ae}, !- Inlet Port
  {51476fb9-45d6-4ee6-a779-e5918138b33c}; !- Outlet Port

OS:Connection,
  {3dbe5b76-41ab-4ac1-8559-3d48b8b890ae}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  9,                                      !- Outlet Port
  {63435515-9dfd-411d-8cad-55a3a41ed7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {010e2934-ea4f-4717-a8d5-3701196629a4}, !- Handle
  Node 139,                               !- Name
  {212d04ee-d47d-43a9-a024-fa58bbf7a12e}, !- Inlet Port
  {cf29438a-6a82-4974-91bf-7721b603e737}; !- Outlet Port

OS:Connection,
  {51476fb9-45d6-4ee6-a779-e5918138b33c}, !- Handle
  {63435515-9dfd-411d-8cad-55a3a41ed7da}, !- Source Object
  3,                                      !- Outlet Port
  {06da4fa8-925e-466b-9796-0414f8a34870}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {212d04ee-d47d-43a9-a024-fa58bbf7a12e}, !- Handle
  {06da4fa8-925e-466b-9796-0414f8a34870}, !- Source Object
  3,                                      !- Outlet Port
  {010e2934-ea4f-4717-a8d5-3701196629a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf29438a-6a82-4974-91bf-7721b603e737}, !- Handle
  {010e2934-ea4f-4717-a8d5-3701196629a4}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {40006ad4-d65c-4dcf-8949-0bbb66dc84cc}, !- Handle
  Water Use Connections 7,                !- Name
  {7a71df8d-fc04-4230-8b01-4c998ac081fc}, !- Inlet Node Name
  {08d852c6-7e33-4d77-9518-f70740070691}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eec9db5d-71d5-4ff7-93ad-6052e6c09999}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c14062f4-b7f6-4e8a-a2ba-757b59b5ff2f}, !- Handle
  M ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5beb6325-e1ba-4b4e-bfe1-e188a247a311}, !- Target Temperature Schedule Name
  {f1a02dc0-8a76-46b1-93d8-94ac68a032a6}, !- Sensible Fraction Schedule Name
  {71afcfae-8344-48ca-af74-5af251cb7ed0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1a02dc0-8a76-46b1-93d8-94ac68a032a6}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8551773e-c21b-4679-9a4b-7584975bea39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8551773e-c21b-4679-9a4b-7584975bea39}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71afcfae-8344-48ca-af74-5af251cb7ed0}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f43fb62-25c5-4a3a-998c-9476eff29eae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f43fb62-25c5-4a3a-998c-9476eff29eae}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5beb6325-e1ba-4b4e-bfe1-e188a247a311}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b4e67301-6832-4ca0-8a82-a5a84eeadc01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4e67301-6832-4ca0-8a82-a5a84eeadc01}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eec9db5d-71d5-4ff7-93ad-6052e6c09999}, !- Handle
  M ne apartment Service Water Use 0.15gal/min, !- Name
  {c14062f4-b7f6-4e8a-a2ba-757b59b5ff2f}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a2d08fa6-815f-4fb2-b398-c77328c97049}, !- Handle
  Node 140,                               !- Name
  {dd3bfcff-ad9a-4962-8203-674a94b0d54a}, !- Inlet Port
  {7a71df8d-fc04-4230-8b01-4c998ac081fc}; !- Outlet Port

OS:Connection,
  {dd3bfcff-ad9a-4962-8203-674a94b0d54a}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  10,                                     !- Outlet Port
  {a2d08fa6-815f-4fb2-b398-c77328c97049}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdcddec6-812c-4ca7-b63f-fee0cea3280f}, !- Handle
  Node 141,                               !- Name
  {08d852c6-7e33-4d77-9518-f70740070691}, !- Inlet Port
  {882a517b-d11b-4df9-b474-0a3cd787ab0e}; !- Outlet Port

OS:Connection,
  {7a71df8d-fc04-4230-8b01-4c998ac081fc}, !- Handle
  {a2d08fa6-815f-4fb2-b398-c77328c97049}, !- Source Object
  3,                                      !- Outlet Port
  {40006ad4-d65c-4dcf-8949-0bbb66dc84cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08d852c6-7e33-4d77-9518-f70740070691}, !- Handle
  {40006ad4-d65c-4dcf-8949-0bbb66dc84cc}, !- Source Object
  3,                                      !- Outlet Port
  {fdcddec6-812c-4ca7-b63f-fee0cea3280f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {882a517b-d11b-4df9-b474-0a3cd787ab0e}, !- Handle
  {fdcddec6-812c-4ca7-b63f-fee0cea3280f}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc062aa5-ec12-4e33-8901-55c4765f3632}, !- Handle
  Water Use Connections 8,                !- Name
  {0c289ee4-9b0c-4482-97b9-13f4a7c7fec0}, !- Inlet Node Name
  {2fc88c70-e631-4201-a62d-fd4b7179c160}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ccfc92f9-d0c0-4b65-b98a-e6112221a84d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d55ec4fd-2c46-4f09-830e-fed6f43812a1}, !- Handle
  M nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {d51c59e2-a4bf-46d8-b75f-eb5181773ffd}, !- Target Temperature Schedule Name
  {74417821-b978-4f09-97a5-9e60243d6b70}, !- Sensible Fraction Schedule Name
  {7dc65639-8112-4998-bb8f-5044ea49f2d8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {74417821-b978-4f09-97a5-9e60243d6b70}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2dd619d6-f7be-49aa-92f5-a900a64a9a80}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2dd619d6-f7be-49aa-92f5-a900a64a9a80}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dc65639-8112-4998-bb8f-5044ea49f2d8}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {20a5bdc2-002c-4981-95a2-c2c3fb54bfce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20a5bdc2-002c-4981-95a2-c2c3fb54bfce}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d51c59e2-a4bf-46d8-b75f-eb5181773ffd}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {657744a1-5605-4690-b20e-3ca38ef68621}; !- Default Day Schedule Name

OS:Schedule:Day,
  {657744a1-5605-4690-b20e-3ca38ef68621}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ccfc92f9-d0c0-4b65-b98a-e6112221a84d}, !- Handle
  M nw apartment Service Water Use 0.15gal/min, !- Name
  {d55ec4fd-2c46-4f09-830e-fed6f43812a1}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {836ea9d1-8899-44a6-81a2-cb7012b1d593}, !- Handle
  Node 142,                               !- Name
  {0cff1134-a5af-4682-9adc-a6778dab1e21}, !- Inlet Port
  {0c289ee4-9b0c-4482-97b9-13f4a7c7fec0}; !- Outlet Port

OS:Connection,
  {0cff1134-a5af-4682-9adc-a6778dab1e21}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  11,                                     !- Outlet Port
  {836ea9d1-8899-44a6-81a2-cb7012b1d593}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7874d2e6-e8cb-461b-b070-472045bcdee1}, !- Handle
  Node 143,                               !- Name
  {2fc88c70-e631-4201-a62d-fd4b7179c160}, !- Inlet Port
  {3f9f5468-ed99-4988-8c57-8b95be74bf57}; !- Outlet Port

OS:Connection,
  {0c289ee4-9b0c-4482-97b9-13f4a7c7fec0}, !- Handle
  {836ea9d1-8899-44a6-81a2-cb7012b1d593}, !- Source Object
  3,                                      !- Outlet Port
  {cc062aa5-ec12-4e33-8901-55c4765f3632}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fc88c70-e631-4201-a62d-fd4b7179c160}, !- Handle
  {cc062aa5-ec12-4e33-8901-55c4765f3632}, !- Source Object
  3,                                      !- Outlet Port
  {7874d2e6-e8cb-461b-b070-472045bcdee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9f5468-ed99-4988-8c57-8b95be74bf57}, !- Handle
  {7874d2e6-e8cb-461b-b070-472045bcdee1}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2e7aefaf-d5cd-4e3a-9417-f993dd2dfe86}, !- Handle
  Water Use Connections 9,                !- Name
  {0c4818e0-1e2e-458f-8f2a-dcb0973afca0}, !- Inlet Node Name
  {0f755c5c-bc13-4dfe-bb97-fae0b84ea5bb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1534a90-f102-4e05-b3cd-aa3a21245607}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de454603-b151-4d29-a955-5a79e834147b}, !- Handle
  M s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {37614cec-3df6-491b-afb7-780faa024483}, !- Target Temperature Schedule Name
  {5b4583dc-4d44-4824-b68d-8fd613034834}, !- Sensible Fraction Schedule Name
  {3ad98db4-86af-4571-b965-18674440bead}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5b4583dc-4d44-4824-b68d-8fd613034834}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b921d606-54ef-4d62-982d-1f9f5eed1e3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b921d606-54ef-4d62-982d-1f9f5eed1e3c}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ad98db4-86af-4571-b965-18674440bead}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c76c45c-8a4c-41e3-9b27-011e25f2a98f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c76c45c-8a4c-41e3-9b27-011e25f2a98f}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {37614cec-3df6-491b-afb7-780faa024483}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {785d38a7-454a-4fdb-bc3e-3126f5bc599e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {785d38a7-454a-4fdb-bc3e-3126f5bc599e}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e1534a90-f102-4e05-b3cd-aa3a21245607}, !- Handle
  M s1 apartment Service Water Use 0.15gal/min, !- Name
  {de454603-b151-4d29-a955-5a79e834147b}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c3589a7f-8d96-4c40-aa2d-7d4075ebd20b}, !- Handle
  Node 144,                               !- Name
  {1c232ec9-d6b6-4609-b6d2-8f14cd40fa9f}, !- Inlet Port
  {0c4818e0-1e2e-458f-8f2a-dcb0973afca0}; !- Outlet Port

OS:Connection,
  {1c232ec9-d6b6-4609-b6d2-8f14cd40fa9f}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  12,                                     !- Outlet Port
  {c3589a7f-8d96-4c40-aa2d-7d4075ebd20b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d600f2a-030e-4490-8983-0570e1184e25}, !- Handle
  Node 145,                               !- Name
  {0f755c5c-bc13-4dfe-bb97-fae0b84ea5bb}, !- Inlet Port
  {3b2da387-d447-4d7c-a45b-a10993cbe086}; !- Outlet Port

OS:Connection,
  {0c4818e0-1e2e-458f-8f2a-dcb0973afca0}, !- Handle
  {c3589a7f-8d96-4c40-aa2d-7d4075ebd20b}, !- Source Object
  3,                                      !- Outlet Port
  {2e7aefaf-d5cd-4e3a-9417-f993dd2dfe86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f755c5c-bc13-4dfe-bb97-fae0b84ea5bb}, !- Handle
  {2e7aefaf-d5cd-4e3a-9417-f993dd2dfe86}, !- Source Object
  3,                                      !- Outlet Port
  {9d600f2a-030e-4490-8983-0570e1184e25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b2da387-d447-4d7c-a45b-a10993cbe086}, !- Handle
  {9d600f2a-030e-4490-8983-0570e1184e25}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fda12a14-5028-4cdf-bf46-002e60d34a9d}, !- Handle
  Water Use Connections 10,               !- Name
  {414f933f-5d64-4e89-a94c-bad2e4bfe9f9}, !- Inlet Node Name
  {bf6794b9-dc49-4351-b1a3-38f2ac4c5c06}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {af7afa14-7e13-4ec6-b108-9571805354f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a2b0bc41-eb62-4238-8b4c-e650456e80b0}, !- Handle
  M se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {dfbdb0ab-b97c-495f-af22-39f2771fce3a}, !- Target Temperature Schedule Name
  {fb79fe5d-971e-47da-882e-e7cf4675b6d7}, !- Sensible Fraction Schedule Name
  {7c0e0d43-8d2e-44c1-9a03-0cd6539999d0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb79fe5d-971e-47da-882e-e7cf4675b6d7}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {dc129a54-4919-4ac6-aa2d-c96baaa9ca9d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dc129a54-4919-4ac6-aa2d-c96baaa9ca9d}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c0e0d43-8d2e-44c1-9a03-0cd6539999d0}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {17a3cbe4-4b7b-4377-b701-2a4b146bb807}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17a3cbe4-4b7b-4377-b701-2a4b146bb807}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dfbdb0ab-b97c-495f-af22-39f2771fce3a}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0e719669-1d44-4ff6-bf56-86df131c4863}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e719669-1d44-4ff6-bf56-86df131c4863}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {af7afa14-7e13-4ec6-b108-9571805354f2}, !- Handle
  M se apartment Service Water Use 0.15gal/min, !- Name
  {a2b0bc41-eb62-4238-8b4c-e650456e80b0}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {027b6540-53db-4c16-a3d9-336e04e4ce45}, !- Handle
  Node 146,                               !- Name
  {7ce0f611-7392-42f8-ae68-d4ebbe8527b7}, !- Inlet Port
  {414f933f-5d64-4e89-a94c-bad2e4bfe9f9}; !- Outlet Port

OS:Connection,
  {7ce0f611-7392-42f8-ae68-d4ebbe8527b7}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  13,                                     !- Outlet Port
  {027b6540-53db-4c16-a3d9-336e04e4ce45}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d06b7bd-4fe7-414a-ba9b-17340cf8ec73}, !- Handle
  Node 147,                               !- Name
  {bf6794b9-dc49-4351-b1a3-38f2ac4c5c06}, !- Inlet Port
  {3c769a89-9a40-4bfe-950b-0d48fb50de8e}; !- Outlet Port

OS:Connection,
  {414f933f-5d64-4e89-a94c-bad2e4bfe9f9}, !- Handle
  {027b6540-53db-4c16-a3d9-336e04e4ce45}, !- Source Object
  3,                                      !- Outlet Port
  {fda12a14-5028-4cdf-bf46-002e60d34a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf6794b9-dc49-4351-b1a3-38f2ac4c5c06}, !- Handle
  {fda12a14-5028-4cdf-bf46-002e60d34a9d}, !- Source Object
  3,                                      !- Outlet Port
  {6d06b7bd-4fe7-414a-ba9b-17340cf8ec73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c769a89-9a40-4bfe-950b-0d48fb50de8e}, !- Handle
  {6d06b7bd-4fe7-414a-ba9b-17340cf8ec73}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a3fdc9ba-9c4e-4eb3-8f82-a4b1fbc640c2}, !- Handle
  Water Use Connections 11,               !- Name
  {bd415b0c-ae23-4d75-8140-e3fb6daf1d4b}, !- Inlet Node Name
  {15e63700-6528-42ea-b0be-448aeb98f276}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb840140-cace-4443-a9b9-b818595fa2f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5086e81d-9a80-4dae-9851-36302994bb86}, !- Handle
  M sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {b6cf0ff0-6978-407b-a46f-7c59b4c60b23}, !- Target Temperature Schedule Name
  {3784bf49-2343-4fb9-a5d4-02b0f0462923}, !- Sensible Fraction Schedule Name
  {ed17b385-7de5-4d54-a478-d6ce94f89914}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3784bf49-2343-4fb9-a5d4-02b0f0462923}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5789b581-7154-4747-8307-4eb37a9c7acd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5789b581-7154-4747-8307-4eb37a9c7acd}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed17b385-7de5-4d54-a478-d6ce94f89914}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7aa074e1-92b2-4e20-b4a0-70b1ad8a7535}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7aa074e1-92b2-4e20-b4a0-70b1ad8a7535}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6cf0ff0-6978-407b-a46f-7c59b4c60b23}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {83d70fbe-6b3d-47c4-b505-bf89e907c0f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83d70fbe-6b3d-47c4-b505-bf89e907c0f5}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb840140-cace-4443-a9b9-b818595fa2f2}, !- Handle
  M sw apartment Service Water Use 0.15gal/min, !- Name
  {5086e81d-9a80-4dae-9851-36302994bb86}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f81101de-2ba9-4ae1-8d7a-e7967288441d}, !- Handle
  Node 148,                               !- Name
  {2f7a65b6-a834-4928-94ef-35aedac5f3b8}, !- Inlet Port
  {bd415b0c-ae23-4d75-8140-e3fb6daf1d4b}; !- Outlet Port

OS:Connection,
  {2f7a65b6-a834-4928-94ef-35aedac5f3b8}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  14,                                     !- Outlet Port
  {f81101de-2ba9-4ae1-8d7a-e7967288441d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a3d646e-89ad-426c-9dc9-baa39dc4d20e}, !- Handle
  Node 149,                               !- Name
  {15e63700-6528-42ea-b0be-448aeb98f276}, !- Inlet Port
  {01725426-5469-4a39-8063-8ad205bc7275}; !- Outlet Port

OS:Connection,
  {bd415b0c-ae23-4d75-8140-e3fb6daf1d4b}, !- Handle
  {f81101de-2ba9-4ae1-8d7a-e7967288441d}, !- Source Object
  3,                                      !- Outlet Port
  {a3fdc9ba-9c4e-4eb3-8f82-a4b1fbc640c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e63700-6528-42ea-b0be-448aeb98f276}, !- Handle
  {a3fdc9ba-9c4e-4eb3-8f82-a4b1fbc640c2}, !- Source Object
  3,                                      !- Outlet Port
  {2a3d646e-89ad-426c-9dc9-baa39dc4d20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01725426-5469-4a39-8063-8ad205bc7275}, !- Handle
  {2a3d646e-89ad-426c-9dc9-baa39dc4d20e}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e25cb98b-650b-461a-90ce-5ad9823cf33f}, !- Handle
  Water Use Connections 12,               !- Name
  {28cb0811-b773-4ad1-a393-4b8f98ab0ad3}, !- Inlet Node Name
  {0bad53e9-2ce7-4a01-9e1c-a9b6ee5a6a2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ee81caff-395b-4e07-ba67-ec2c997de5ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f26c6a57-da69-4215-aa51-4d3cab5c4f89}, !- Handle
  Office Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {4e0f9bba-dd30-49cc-955e-db5e6ec45d3a}, !- Target Temperature Schedule Name
  {ad712b0c-cd84-4322-946b-fd2ce77d1ccb}, !- Sensible Fraction Schedule Name
  {3ae8b197-d3ba-4b6a-a18c-8137c152811f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad712b0c-cd84-4322-946b-fd2ce77d1ccb}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {24637b5a-81cb-469e-aa7d-23a273bf6e7f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24637b5a-81cb-469e-aa7d-23a273bf6e7f}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ae8b197-d3ba-4b6a-a18c-8137c152811f}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fe1f2aa-f322-4a63-9de4-f9278464973c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fe1f2aa-f322-4a63-9de4-f9278464973c}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e0f9bba-dd30-49cc-955e-db5e6ec45d3a}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3a1b5466-e0cc-4e8e-8558-03f196b2ed24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a1b5466-e0cc-4e8e-8558-03f196b2ed24}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ee81caff-395b-4e07-ba67-ec2c997de5ff}, !- Handle
  Office Service Water Use 0.15gal/min,   !- Name
  {f26c6a57-da69-4215-aa51-4d3cab5c4f89}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a06bdab1-4d02-4fe4-9038-8d300d9b7b11}, !- Handle
  Node 150,                               !- Name
  {6fdef745-6aac-4ba4-b20d-65c00f055d38}, !- Inlet Port
  {28cb0811-b773-4ad1-a393-4b8f98ab0ad3}; !- Outlet Port

OS:Connection,
  {6fdef745-6aac-4ba4-b20d-65c00f055d38}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  15,                                     !- Outlet Port
  {a06bdab1-4d02-4fe4-9038-8d300d9b7b11}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fce41da-b7dd-4d15-a16e-cc2ca6f712ff}, !- Handle
  Node 151,                               !- Name
  {0bad53e9-2ce7-4a01-9e1c-a9b6ee5a6a2b}, !- Inlet Port
  {2b3d3217-3574-4233-bec9-5f28361ee0d1}; !- Outlet Port

OS:Connection,
  {28cb0811-b773-4ad1-a393-4b8f98ab0ad3}, !- Handle
  {a06bdab1-4d02-4fe4-9038-8d300d9b7b11}, !- Source Object
  3,                                      !- Outlet Port
  {e25cb98b-650b-461a-90ce-5ad9823cf33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bad53e9-2ce7-4a01-9e1c-a9b6ee5a6a2b}, !- Handle
  {e25cb98b-650b-461a-90ce-5ad9823cf33f}, !- Source Object
  3,                                      !- Outlet Port
  {2fce41da-b7dd-4d15-a16e-cc2ca6f712ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b3d3217-3574-4233-bec9-5f28361ee0d1}, !- Handle
  {2fce41da-b7dd-4d15-a16e-cc2ca6f712ff}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7e5e755f-6abd-4c70-a004-128c0724f7f5}, !- Handle
  Water Use Connections 13,               !- Name
  {43c3dbbb-2f1c-486d-a209-8646c802b3a7}, !- Inlet Node Name
  {f457b451-a4a4-4b4a-bf4e-ec8731eb2da4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {95b75e5c-af68-4c5b-bd1a-bd4ec02c314a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {af1d73fa-6931-4396-8095-a4512c6f96dc}, !- Handle
  T n1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425014208914e-06,                   !- Peak Flow Rate {m3/s}
  {a6965397-9024-450d-96b0-3fe98060c18d}, !- Target Temperature Schedule Name
  {20a7faae-8d20-45db-9def-5dbdf8f98876}, !- Sensible Fraction Schedule Name
  {48a434dd-5a01-4ff9-8895-1c8cdc261281}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20a7faae-8d20-45db-9def-5dbdf8f98876}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cbd75869-fad7-40a7-b718-2a24f84071c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cbd75869-fad7-40a7-b718-2a24f84071c4}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {48a434dd-5a01-4ff9-8895-1c8cdc261281}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a2557f99-181c-493b-99f2-2991c662d349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2557f99-181c-493b-99f2-2991c662d349}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a6965397-9024-450d-96b0-3fe98060c18d}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48883491-7eb4-4f90-b2dc-5d6685ee84b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48883491-7eb4-4f90-b2dc-5d6685ee84b4}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {95b75e5c-af68-4c5b-bd1a-bd4ec02c314a}, !- Handle
  T n1 apartment Service Water Use 0.15gal/min, !- Name
  {af1d73fa-6931-4396-8095-a4512c6f96dc}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5d621ff5-aafd-4f28-8607-5eee26250004}, !- Handle
  Node 152,                               !- Name
  {1d29a6a6-fc2e-4eab-8ec9-02ee1bf6dd40}, !- Inlet Port
  {43c3dbbb-2f1c-486d-a209-8646c802b3a7}; !- Outlet Port

OS:Connection,
  {1d29a6a6-fc2e-4eab-8ec9-02ee1bf6dd40}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  16,                                     !- Outlet Port
  {5d621ff5-aafd-4f28-8607-5eee26250004}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60410a88-7a63-4844-a3ab-f57dea0c4a00}, !- Handle
  Node 153,                               !- Name
  {f457b451-a4a4-4b4a-bf4e-ec8731eb2da4}, !- Inlet Port
  {959ac541-f650-42c0-9f60-1b46a209b6a3}; !- Outlet Port

OS:Connection,
  {43c3dbbb-2f1c-486d-a209-8646c802b3a7}, !- Handle
  {5d621ff5-aafd-4f28-8607-5eee26250004}, !- Source Object
  3,                                      !- Outlet Port
  {7e5e755f-6abd-4c70-a004-128c0724f7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f457b451-a4a4-4b4a-bf4e-ec8731eb2da4}, !- Handle
  {7e5e755f-6abd-4c70-a004-128c0724f7f5}, !- Source Object
  3,                                      !- Outlet Port
  {60410a88-7a63-4844-a3ab-f57dea0c4a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959ac541-f650-42c0-9f60-1b46a209b6a3}, !- Handle
  {60410a88-7a63-4844-a3ab-f57dea0c4a00}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76830661-2a38-4fe3-8391-a2d7aa393961}, !- Handle
  Water Use Connections 14,               !- Name
  {fe5ab3f9-59c1-457f-9cdf-af9aec1f2aef}, !- Inlet Node Name
  {21eed58d-5542-480b-aba9-08768f187f1a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afe6d097-20c4-4a9c-a95c-621982310a34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {165d16db-cc63-4044-8aa3-37b8058afbd3}, !- Handle
  T ne apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {804db0ca-fd91-45c0-bc0b-c0fd2aa17eac}, !- Target Temperature Schedule Name
  {60f81fb6-29bb-4cd7-8c6b-06ac3ba2fe51}, !- Sensible Fraction Schedule Name
  {6454072c-977f-4a22-a5b5-054fcbd0dfb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {60f81fb6-29bb-4cd7-8c6b-06ac3ba2fe51}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e8867b1e-cb9f-4d24-99e9-f574d247ab71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8867b1e-cb9f-4d24-99e9-f574d247ab71}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6454072c-977f-4a22-a5b5-054fcbd0dfb0}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {894e49ab-8d2a-44b9-b514-254e894b3780}; !- Default Day Schedule Name

OS:Schedule:Day,
  {894e49ab-8d2a-44b9-b514-254e894b3780}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {804db0ca-fd91-45c0-bc0b-c0fd2aa17eac}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5e311a70-8585-446e-901e-f39b431e2951}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e311a70-8585-446e-901e-f39b431e2951}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {afe6d097-20c4-4a9c-a95c-621982310a34}, !- Handle
  T ne apartment Service Water Use 0.15gal/min, !- Name
  {165d16db-cc63-4044-8aa3-37b8058afbd3}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5aaea015-4d14-48b7-8c6a-1064ddbe9ff8}, !- Handle
  Node 154,                               !- Name
  {2334901e-3e1b-42c0-90a3-61f37b785c7b}, !- Inlet Port
  {fe5ab3f9-59c1-457f-9cdf-af9aec1f2aef}; !- Outlet Port

OS:Connection,
  {2334901e-3e1b-42c0-90a3-61f37b785c7b}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  17,                                     !- Outlet Port
  {5aaea015-4d14-48b7-8c6a-1064ddbe9ff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88030241-c4bb-409d-a858-738e11873849}, !- Handle
  Node 155,                               !- Name
  {21eed58d-5542-480b-aba9-08768f187f1a}, !- Inlet Port
  {4f279960-2e90-44f8-a38b-83c0eac746d2}; !- Outlet Port

OS:Connection,
  {fe5ab3f9-59c1-457f-9cdf-af9aec1f2aef}, !- Handle
  {5aaea015-4d14-48b7-8c6a-1064ddbe9ff8}, !- Source Object
  3,                                      !- Outlet Port
  {76830661-2a38-4fe3-8391-a2d7aa393961}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21eed58d-5542-480b-aba9-08768f187f1a}, !- Handle
  {76830661-2a38-4fe3-8391-a2d7aa393961}, !- Source Object
  3,                                      !- Outlet Port
  {88030241-c4bb-409d-a858-738e11873849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f279960-2e90-44f8-a38b-83c0eac746d2}, !- Handle
  {88030241-c4bb-409d-a858-738e11873849}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6d473318-2c07-494d-97b2-93d83eb6e42b}, !- Handle
  Water Use Connections 15,               !- Name
  {e451667b-d548-4ecd-b38f-434cc9fba34e}, !- Inlet Node Name
  {7739b347-9e05-4961-bbcf-daec6fb5a6f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a01e08e4-ca0c-4ef3-b036-a0bc67342234}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e485c373-3b14-40e4-859e-4a1149e7ee94}, !- Handle
  T nw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {5f7f8c4f-f120-4582-9e08-ced5b5d05413}, !- Target Temperature Schedule Name
  {b99b215c-2363-410a-b8a9-78055ba27607}, !- Sensible Fraction Schedule Name
  {f2ac6a42-654d-4d9e-9358-8c94da7b4c33}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b99b215c-2363-410a-b8a9-78055ba27607}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ce1f29f2-156f-4594-9d25-c79496af1e60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce1f29f2-156f-4594-9d25-c79496af1e60}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2ac6a42-654d-4d9e-9358-8c94da7b4c33}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1559a815-4665-4587-9833-330543d9db4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1559a815-4665-4587-9833-330543d9db4a}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f7f8c4f-f120-4582-9e08-ced5b5d05413}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cfb81435-f24b-466b-ae61-0aa9adb417e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfb81435-f24b-466b-ae61-0aa9adb417e0}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a01e08e4-ca0c-4ef3-b036-a0bc67342234}, !- Handle
  T nw apartment Service Water Use 0.15gal/min, !- Name
  {e485c373-3b14-40e4-859e-4a1149e7ee94}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd1be6bf-4330-405b-a745-8ab3aa5feb7d}, !- Handle
  Node 156,                               !- Name
  {b0842480-6db2-4463-929b-88d2ccb883ef}, !- Inlet Port
  {e451667b-d548-4ecd-b38f-434cc9fba34e}; !- Outlet Port

OS:Connection,
  {b0842480-6db2-4463-929b-88d2ccb883ef}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  18,                                     !- Outlet Port
  {fd1be6bf-4330-405b-a745-8ab3aa5feb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27c7b5b8-8d6f-4536-81a6-4979011a2236}, !- Handle
  Node 157,                               !- Name
  {7739b347-9e05-4961-bbcf-daec6fb5a6f1}, !- Inlet Port
  {8cea557f-15ea-49ad-b298-469cebe77cf9}; !- Outlet Port

OS:Connection,
  {e451667b-d548-4ecd-b38f-434cc9fba34e}, !- Handle
  {fd1be6bf-4330-405b-a745-8ab3aa5feb7d}, !- Source Object
  3,                                      !- Outlet Port
  {6d473318-2c07-494d-97b2-93d83eb6e42b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7739b347-9e05-4961-bbcf-daec6fb5a6f1}, !- Handle
  {6d473318-2c07-494d-97b2-93d83eb6e42b}, !- Source Object
  3,                                      !- Outlet Port
  {27c7b5b8-8d6f-4536-81a6-4979011a2236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cea557f-15ea-49ad-b298-469cebe77cf9}, !- Handle
  {27c7b5b8-8d6f-4536-81a6-4979011a2236}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5f5cac34-4e94-4705-8cc2-071f3e7a1ece}, !- Handle
  Water Use Connections 16,               !- Name
  {63810dc0-daa5-4474-8422-7e01bc4c2098}, !- Inlet Node Name
  {ae190ee1-a98a-4de5-ac54-360c94723e99}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25a8207e-05b8-486b-93de-d3b6d33c701c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16df44b9-92d3-45eb-b439-f371f1a9fb87}, !- Handle
  T s1 apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {ba48a6fe-e453-49dd-ba32-c82c32e44080}, !- Target Temperature Schedule Name
  {7ac2312e-dda5-4d97-bf93-a38817fa1ea1}, !- Sensible Fraction Schedule Name
  {f382e73f-ae00-4aed-959a-38ae715e59f0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ac2312e-dda5-4d97-bf93-a38817fa1ea1}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6dbd4696-d182-4181-8d30-d026aa9093ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dbd4696-d182-4181-8d30-d026aa9093ea}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f382e73f-ae00-4aed-959a-38ae715e59f0}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e403806-c168-4ea9-8df5-4e4b837b0bf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e403806-c168-4ea9-8df5-4e4b837b0bf3}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ba48a6fe-e453-49dd-ba32-c82c32e44080}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9d672938-91d1-4d47-a9cc-05e80cdd764d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d672938-91d1-4d47-a9cc-05e80cdd764d}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25a8207e-05b8-486b-93de-d3b6d33c701c}, !- Handle
  T s1 apartment Service Water Use 0.15gal/min, !- Name
  {16df44b9-92d3-45eb-b439-f371f1a9fb87}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1737f91c-0fb1-4497-9eb7-6e721a65441a}, !- Handle
  Node 158,                               !- Name
  {3b572547-f318-4bec-a52e-76833aada0e6}, !- Inlet Port
  {63810dc0-daa5-4474-8422-7e01bc4c2098}; !- Outlet Port

OS:Connection,
  {3b572547-f318-4bec-a52e-76833aada0e6}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  19,                                     !- Outlet Port
  {1737f91c-0fb1-4497-9eb7-6e721a65441a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afc59b27-42fe-4b4f-affb-4c0406cb8d39}, !- Handle
  Node 159,                               !- Name
  {ae190ee1-a98a-4de5-ac54-360c94723e99}, !- Inlet Port
  {a8e3a8b1-04e9-4b7c-9d4e-fb939f40f6cd}; !- Outlet Port

OS:Connection,
  {63810dc0-daa5-4474-8422-7e01bc4c2098}, !- Handle
  {1737f91c-0fb1-4497-9eb7-6e721a65441a}, !- Source Object
  3,                                      !- Outlet Port
  {5f5cac34-4e94-4705-8cc2-071f3e7a1ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae190ee1-a98a-4de5-ac54-360c94723e99}, !- Handle
  {5f5cac34-4e94-4705-8cc2-071f3e7a1ece}, !- Source Object
  3,                                      !- Outlet Port
  {afc59b27-42fe-4b4f-affb-4c0406cb8d39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e3a8b1-04e9-4b7c-9d4e-fb939f40f6cd}, !- Handle
  {afc59b27-42fe-4b4f-affb-4c0406cb8d39}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a762057-b65c-47c2-847b-e038593a4705}, !- Handle
  Water Use Connections 17,               !- Name
  {d70cff83-3615-4e00-9788-1119babe79d1}, !- Inlet Node Name
  {471bff07-8a78-4925-bd98-9a1fe860dcfc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {086eed28-db85-4007-8ae3-d76366572caa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd22405d-82e9-47d0-a4d1-eb8ffbd650bd}, !- Handle
  T se apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {13d24e71-e349-42d6-906e-dd3923e5b6e3}, !- Target Temperature Schedule Name
  {3dc1f266-d23d-4658-b1fc-a4a26cf87aed}, !- Sensible Fraction Schedule Name
  {ac840c17-96b3-451f-b7d5-802bc9684a49}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3dc1f266-d23d-4658-b1fc-a4a26cf87aed}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71903828-9eaf-48f9-a164-4d09ad75f4a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71903828-9eaf-48f9-a164-4d09ad75f4a5}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac840c17-96b3-451f-b7d5-802bc9684a49}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18a99c91-71d8-4540-836b-edba5d7089de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18a99c91-71d8-4540-836b-edba5d7089de}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {13d24e71-e349-42d6-906e-dd3923e5b6e3}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0b2fe9f-8f49-4d41-b29d-6aee56d83fa4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0b2fe9f-8f49-4d41-b29d-6aee56d83fa4}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {086eed28-db85-4007-8ae3-d76366572caa}, !- Handle
  T se apartment Service Water Use 0.15gal/min, !- Name
  {bd22405d-82e9-47d0-a4d1-eb8ffbd650bd}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fddd2479-d80b-43de-abdf-6523e64aca43}, !- Handle
  Node 160,                               !- Name
  {c57f5f90-9e2f-47d3-a444-8b5ff2e7447d}, !- Inlet Port
  {d70cff83-3615-4e00-9788-1119babe79d1}; !- Outlet Port

OS:Connection,
  {c57f5f90-9e2f-47d3-a444-8b5ff2e7447d}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  20,                                     !- Outlet Port
  {fddd2479-d80b-43de-abdf-6523e64aca43}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a19a0619-2526-49a4-ab3c-d5f38f828dee}, !- Handle
  Node 161,                               !- Name
  {471bff07-8a78-4925-bd98-9a1fe860dcfc}, !- Inlet Port
  {0d581a64-9fef-49b0-b036-1075b814d464}; !- Outlet Port

OS:Connection,
  {d70cff83-3615-4e00-9788-1119babe79d1}, !- Handle
  {fddd2479-d80b-43de-abdf-6523e64aca43}, !- Source Object
  3,                                      !- Outlet Port
  {3a762057-b65c-47c2-847b-e038593a4705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {471bff07-8a78-4925-bd98-9a1fe860dcfc}, !- Handle
  {3a762057-b65c-47c2-847b-e038593a4705}, !- Source Object
  3,                                      !- Outlet Port
  {a19a0619-2526-49a4-ab3c-d5f38f828dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d581a64-9fef-49b0-b036-1075b814d464}, !- Handle
  {a19a0619-2526-49a4-ab3c-d5f38f828dee}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {414fbbcd-a062-4a25-89f2-75021a5f981e}, !- Handle
  Water Use Connections 18,               !- Name
  {1cd85ce9-b67b-4a70-a204-13b7eb609929}, !- Inlet Node Name
  {89139d78-c82d-43bd-a04d-91a48bb6d0c5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {da949be9-1ef0-4ec2-b72f-690e0bfc8a30}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {89da915c-b3fc-462c-ba58-535cec437325}, !- Handle
  T sw apartment Service Water Use Def 0.15gal/min, !- Name
  ,                                       !- End-Use Subcategory
  9.37425007600047e-06,                   !- Peak Flow Rate {m3/s}
  {06364319-1141-4537-a882-d3134932b63f}, !- Target Temperature Schedule Name
  {4b2dd72d-7fe1-499f-8d4c-d4c3a2f52411}, !- Sensible Fraction Schedule Name
  {07a1c648-852e-4f36-9ee6-3e01b2fd261e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b2dd72d-7fe1-499f-8d4c-d4c3a2f52411}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b39c0d0-6114-4a9c-a7c8-dc67b3d43ab5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b39c0d0-6114-4a9c-a7c8-dc67b3d43ab5}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {07a1c648-852e-4f36-9ee6-3e01b2fd261e}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {27304d5f-50b0-4c7f-a783-fbe9cb82c102}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27304d5f-50b0-4c7f-a783-fbe9cb82c102}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {06364319-1141-4537-a882-d3134932b63f}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0bb6dff-71ae-409e-a814-3f07b3432cd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0bb6dff-71ae-409e-a814-3f07b3432cd2}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {da949be9-1ef0-4ec2-b72f-690e0bfc8a30}, !- Handle
  T sw apartment Service Water Use 0.15gal/min, !- Name
  {89da915c-b3fc-462c-ba58-535cec437325}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {a9b29c3d-e2d6-4bb3-a9f9-0813f94e8d48}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90f5da6e-1926-46ab-8533-9e7598ae6984}, !- Handle
  Node 162,                               !- Name
  {42ec6ee1-1be1-456c-bcc8-a7af901dbe7c}, !- Inlet Port
  {1cd85ce9-b67b-4a70-a204-13b7eb609929}; !- Outlet Port

OS:Connection,
  {42ec6ee1-1be1-456c-bcc8-a7af901dbe7c}, !- Handle
  {adb0de52-7642-42fa-998e-297b9a6bbe12}, !- Source Object
  21,                                     !- Outlet Port
  {90f5da6e-1926-46ab-8533-9e7598ae6984}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdfef74a-e1db-46e6-ad79-aafd2026f1eb}, !- Handle
  Node 163,                               !- Name
  {89139d78-c82d-43bd-a04d-91a48bb6d0c5}, !- Inlet Port
  {bb6373e7-5674-4c06-af39-847c5d8e8160}; !- Outlet Port

OS:Connection,
  {1cd85ce9-b67b-4a70-a204-13b7eb609929}, !- Handle
  {90f5da6e-1926-46ab-8533-9e7598ae6984}, !- Source Object
  3,                                      !- Outlet Port
  {414fbbcd-a062-4a25-89f2-75021a5f981e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89139d78-c82d-43bd-a04d-91a48bb6d0c5}, !- Handle
  {414fbbcd-a062-4a25-89f2-75021a5f981e}, !- Source Object
  3,                                      !- Outlet Port
  {fdfef74a-e1db-46e6-ad79-aafd2026f1eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb6373e7-5674-4c06-af39-847c5d8e8160}, !- Handle
  {fdfef74a-e1db-46e6-ad79-aafd2026f1eb}, !- Source Object
  3,                                      !- Outlet Port
  {de1d6181-323e-47cc-b114-8e98ce6d2575}, !- Target Object
  21;                                     !- Inlet Port

OS:Schedule:Ruleset,
  {8e03e5c8-ef8a-47cc-8033-dca79883048d}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {5d1c30dd-4bba-4176-9b1b-cc458603eb8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d1c30dd-4bba-4176-9b1b-cc458603eb8d}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a3368321-6fce-42bd-901c-3f06fbad8fd3}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {77b94df0-2e30-4790-a2a2-90cf49bc5530}, !- Control Zone or Zone List Name
  {afec1a37-e6a9-4150-a1e5-20306cf697d8}, !- Cooling Control Zone or Zone List Name
  {7a8831ca-d2f6-4b50-9a4d-c55fd2069cbe}, !- Heating Control Zone or Zone List Name
  {2ae26941-538a-47c2-9a31-3f28615f490d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {77b94df0-2e30-4790-a2a2-90cf49bc5530}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {afec1a37-e6a9-4150-a1e5-20306cf697d8}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7a8831ca-d2f6-4b50-9a4d-c55fd2069cbe}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2ae26941-538a-47c2-9a31-3f28615f490d}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f35cbc4a-a459-4a04-8d7c-b4f3de26c25a}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  {84c8aadf-c058-461c-84ce-27bcbcaf7fc8}, !- Default Day Schedule Name
  {70d657e2-c5f6-4aa2-832e-bf87d410832e}, !- Summer Design Day Schedule Name
  {433dc6fc-9916-436f-b821-e42760663357}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {84c8aadf-c058-461c-84ce-27bcbcaf7fc8}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1463655e-2797-4c1f-ba08-cc096fe6be45}, !- Handle
  {f35cbc4a-a459-4a04-8d7c-b4f3de26c25a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  63.56256911050712,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  18,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-15 18:04:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-15 18:04:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {559ff31a-cbdd-430e-9697-515d37f4a8e5}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {433dc6fc-9916-436f-b821-e42760663357}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b7edf3b-edec-418d-b4f1-ce165a2a3e43}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70d657e2-c5f6-4aa2-832e-bf87d410832e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {731fe34b-7e4d-4eae-a349-20241c9b6aa0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9e61614f-ab96-46e6-8633-89c498b8162e}, !- Handle
  sys_1|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {ccbbc994-b83a-442c-9a4c-c18e9812e356}, !- Supply Air Inlet Node
  {05c257f2-98f7-445e-b312-bea91dabb9a2}, !- Supply Air Outlet Node
  {810870c4-85a9-47aa-adbd-bf6ee702e03b}, !- Exhaust Air Inlet Node
  {8b2f90a9-057a-4b49-803b-b21b2bad2fa2}, !- Exhaust Air Outlet Node
  505.011075966096,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aa344be8-841a-4a44-9071-9a6e7a38982c}, !- Handle
  Node 165,                               !- Name
  {05c257f2-98f7-445e-b312-bea91dabb9a2}, !- Inlet Port
  {4b592b41-89e4-4dec-a243-ffa8975034de}; !- Outlet Port

OS:Connection,
  {ccbbc994-b83a-442c-9a4c-c18e9812e356}, !- Handle
  {6b8aec76-69f2-47a3-9228-d730ffc0fb9e}, !- Source Object
  3,                                      !- Outlet Port
  {9e61614f-ab96-46e6-8633-89c498b8162e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {05c257f2-98f7-445e-b312-bea91dabb9a2}, !- Handle
  {9e61614f-ab96-46e6-8633-89c498b8162e}, !- Source Object
  13,                                     !- Outlet Port
  {aa344be8-841a-4a44-9071-9a6e7a38982c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b592b41-89e4-4dec-a243-ffa8975034de}, !- Handle
  {aa344be8-841a-4a44-9071-9a6e7a38982c}, !- Source Object
  3,                                      !- Outlet Port
  {6abb2e89-aad3-45a3-992b-1813752c044d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0086299a-c919-4495-8cce-8110455e2a25}, !- Handle
  Node 166,                               !- Name
  {69673528-5ec0-4ac1-8fab-5a6ad6c3c204}, !- Inlet Port
  {810870c4-85a9-47aa-adbd-bf6ee702e03b}; !- Outlet Port

OS:Connection,
  {69673528-5ec0-4ac1-8fab-5a6ad6c3c204}, !- Handle
  {6abb2e89-aad3-45a3-992b-1813752c044d}, !- Source Object
  7,                                      !- Outlet Port
  {0086299a-c919-4495-8cce-8110455e2a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {810870c4-85a9-47aa-adbd-bf6ee702e03b}, !- Handle
  {0086299a-c919-4495-8cce-8110455e2a25}, !- Source Object
  3,                                      !- Outlet Port
  {9e61614f-ab96-46e6-8633-89c498b8162e}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {8b2f90a9-057a-4b49-803b-b21b2bad2fa2}, !- Handle
  {9e61614f-ab96-46e6-8633-89c498b8162e}, !- Source Object
  15,                                     !- Outlet Port
  {afcb4255-de28-463b-bbfb-b3fb1d6a4f94}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {74c9eb1d-885a-4c3d-b156-be1e99c94e83}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {d3163635-af81-4501-9cbc-6336411dc4c8}, !- Reference Setpoint Node Name
  {d3163635-af81-4501-9cbc-6336411dc4c8}, !- Mixed Air Stream Node Name
  {6b8aec76-69f2-47a3-9228-d730ffc0fb9e}, !- Outdoor Air Stream Node Name
  {aba94c3a-dc89-420c-bfba-9a78314dccbc}, !- Return Air Stream Node Name
  {aa344be8-841a-4a44-9071-9a6e7a38982c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {17992d77-9b8e-4780-b7e0-ddcfba164b05}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {78332dfb-40c7-4b33-aa94-68c7c5802b3b}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneHtgSch0, !- Name
  {5b03dfac-e3c6-4988-9586-6221ca3e3133}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8f199961-c372-4e23-9782-047173194ccb}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneClgSch0, !- Name
  {85795328-50f5-418c-a3d0-3698d62287f1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {68a70e87-fba2-40a3-97ce-8a921621f3f1}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}<23.9 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}>1.7, !- Program Line 1
  SET {8f199961-c372-4e23-9782-047173194ccb} = 29.4, !- Program Line 2
  SET {78332dfb-40c7-4b33-aa94-68c7c5802b3b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}<23.9 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}>1.7, !- Program Line 4
  SET {8f199961-c372-4e23-9782-047173194ccb} = 29.4, !- Program Line 5
  SET {78332dfb-40c7-4b33-aa94-68c7c5802b3b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}<23.9 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}>1.7, !- Program Line 7
  SET {8f199961-c372-4e23-9782-047173194ccb} = 29.4, !- Program Line 8
  SET {78332dfb-40c7-4b33-aa94-68c7c5802b3b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}<23.9 && {17992d77-9b8e-4780-b7e0-ddcfba164b05}>1.7, !- Program Line 10
  SET {8f199961-c372-4e23-9782-047173194ccb} = 29.4, !- Program Line 11
  SET {78332dfb-40c7-4b33-aa94-68c7c5802b3b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8f199961-c372-4e23-9782-047173194ccb} = NULL, !- Program Line 14
  SET {78332dfb-40c7-4b33-aa94-68c7c5802b3b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d049bd3d-15f0-4760-970b-023bcc92a9fd}, !- Handle
  sys1mixedshrnonescashpshashpssfcvzhbezcnonesrfnoneOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {68a70e87-fba2-40a3-97ce-8a921621f3f1}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {fb1779fa-e7bb-441e-9805-9fe7f6f58a8f}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d1d317e8-834e-476e-94a6-a6804b6bfc32}, !- Control Zone or Zone List Name
  {9c98fe45-1292-49d8-bdcc-3b006782f6c4}, !- Cooling Control Zone or Zone List Name
  {79029a4c-8db7-40a8-ac6a-72b631c72d32}, !- Heating Control Zone or Zone List Name
  {32151421-96c3-4a0a-8281-c534f0f2e6ce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d1d317e8-834e-476e-94a6-a6804b6bfc32}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {9c98fe45-1292-49d8-bdcc-3b006782f6c4}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {79029a4c-8db7-40a8-ac6a-72b631c72d32}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {32151421-96c3-4a0a-8281-c534f0f2e6ce}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d4df7d44-dc83-4444-a38b-be562636a46b}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {85772d4e-25a9-4784-a3e3-5286f53feeb2}, !- Schedule Type Limits Name
  {6978240d-360b-45c6-854c-54bd86d986c7}, !- Default Day Schedule Name
  {edab36ac-f390-4bd9-8020-b029e00440a6}, !- Summer Design Day Schedule Name
  {821629bc-7e2b-4007-b11d-5f44a2485aa4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6978240d-360b-45c6-854c-54bd86d986c7}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {85772d4e-25a9-4784-a3e3-5286f53feeb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5c0942a1-a5ba-4fae-8379-14e0ccdca73d}, !- Handle
  {d4df7d44-dc83-4444-a38b-be562636a46b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.7479704912307785,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-02-15 18:04:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-02-15 18:04:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8522b1e0-7f88-42df-a0cc-fc33ab3c0bc2}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {821629bc-7e2b-4007-b11d-5f44a2485aa4}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {85772d4e-25a9-4784-a3e3-5286f53feeb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {07734259-8ff7-4a71-b123-ec1f94710ba1}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {edab36ac-f390-4bd9-8020-b029e00440a6}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {85772d4e-25a9-4784-a3e3-5286f53feeb2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {85772d4e-25a9-4784-a3e3-5286f53feeb2}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ac2702bb-ccd9-4539-b7c6-78f41dda02c5}, !- Handle
  sys_4|mixed|shr>none|sc>ashp|sh>ashp|ssf>cv|zh>b-e|zc>none|srf>none| ERV, !- Name
  {faa11474-88e9-4c05-953e-3896ef767d87}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {9122eba7-e7b8-49fe-998f-c95743b88e74}, !- Supply Air Inlet Node
  {40286771-c4da-4a06-9c62-a49e60ea36fe}, !- Supply Air Outlet Node
  {eb5d7f93-9b70-4e10-871b-8a22035aaa71}, !- Exhaust Air Inlet Node
  {631a2c2d-926a-49f7-a22f-8e31d7e9e0c6}, !- Exhaust Air Outlet Node
  88.2131783654565,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {f74d65d8-41cc-4211-af5c-66274042d356}, !- Handle
  Node 167,                               !- Name
  {40286771-c4da-4a06-9c62-a49e60ea36fe}, !- Inlet Port
  {6f5ffc1a-b32b-40b9-a9c2-9013bfb69621}; !- Outlet Port

OS:Connection,
  {9122eba7-e7b8-49fe-998f-c95743b88e74}, !- Handle
  {611dc323-ef53-43cf-8649-6cf46a6c1379}, !- Source Object
  3,                                      !- Outlet Port
  {ac2702bb-ccd9-4539-b7c6-78f41dda02c5}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {40286771-c4da-4a06-9c62-a49e60ea36fe}, !- Handle
  {ac2702bb-ccd9-4539-b7c6-78f41dda02c5}, !- Source Object
  13,                                     !- Outlet Port
  {f74d65d8-41cc-4211-af5c-66274042d356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f5ffc1a-b32b-40b9-a9c2-9013bfb69621}, !- Handle
  {f74d65d8-41cc-4211-af5c-66274042d356}, !- Source Object
  3,                                      !- Outlet Port
  {08e5cf68-0240-4076-9471-a4215c34078a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3d3c854c-cb3e-4f8a-b1a3-ef9730be85fc}, !- Handle
  Node 168,                               !- Name
  {731edf49-8ddd-48b9-baa6-f5cb5940768d}, !- Inlet Port
  {eb5d7f93-9b70-4e10-871b-8a22035aaa71}; !- Outlet Port

OS:Connection,
  {731edf49-8ddd-48b9-baa6-f5cb5940768d}, !- Handle
  {08e5cf68-0240-4076-9471-a4215c34078a}, !- Source Object
  7,                                      !- Outlet Port
  {3d3c854c-cb3e-4f8a-b1a3-ef9730be85fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb5d7f93-9b70-4e10-871b-8a22035aaa71}, !- Handle
  {3d3c854c-cb3e-4f8a-b1a3-ef9730be85fc}, !- Source Object
  3,                                      !- Outlet Port
  {ac2702bb-ccd9-4539-b7c6-78f41dda02c5}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {631a2c2d-926a-49f7-a22f-8e31d7e9e0c6}, !- Handle
  {ac2702bb-ccd9-4539-b7c6-78f41dda02c5}, !- Source Object
  15,                                     !- Outlet Port
  {853775a7-dbdb-4d8a-ade5-b59141a7c487}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {2c70c56b-e7c8-4c0c-bb2f-50d1998a9590}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {530d2b5f-2233-4bde-a7a3-f89df6a0957c}, !- Reference Setpoint Node Name
  {530d2b5f-2233-4bde-a7a3-f89df6a0957c}, !- Mixed Air Stream Node Name
  {611dc323-ef53-43cf-8649-6cf46a6c1379}, !- Outdoor Air Stream Node Name
  {9ac022cb-0865-46fe-8b40-0d4f4c70914e}, !- Return Air Stream Node Name
  {f74d65d8-41cc-4211-af5c-66274042d356}; !- Setpoint Node or NodeList Name

OS:Curve:Cubic,
  {e94b07ce-23ea-4ce0-9b02-6ceb55f63675}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {ef080347-a82a-48ea-b830-6aeaa89c74a5}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {f1555093-1dfc-4b64-9ae0-88375384f6fb}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {688c4c6f-5c47-4c89-a0e2-71e6879a724a}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ac496380-4017-4c0b-88a9-aa1de9e1c45f}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1be6a2d1-cd40-4546-82b6-bbba494a9228}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1f12f0be-f1ef-40fd-95bc-fd48e89c4c9a}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbdf423e-9ab6-4485-8c39-13305835d888}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {83d7511f-a191-4582-8f8e-6c152f94484f}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {20fd11a9-533b-48c7-ba55-4233bac2c33d}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

