  {c76f172d-bc98-4130-b920-2ec2138100a9}, !- Handle
  {5bc684db-1b70-4f4b-aa58-ae0484f26a00}; !- HVAC Component

OS:Sizing:Zone,
  {b54f73e4-8183-4085-9d80-9e2c282fa174}, !- Handle
  {5bc684db-1b70-4f4b-aa58-ae0484f26a00}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f23152c2-0c7e-4f52-a226-1fd2dc94730f}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {5bc684db-1b70-4f4b-aa58-ae0484f26a00}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {bc245979-80de-4f8e-9ace-29c9da8a3732}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {43ec91f0-bada-4ea6-a8b8-c307fb46a646}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c72f16ee-d60d-4a3d-9097-a6bea82884f1}, !- Zone Air Inlet Port List
  {bc332200-df17-486b-96fe-69bcf65fb8e5}, !- Zone Air Exhaust Port List
  {6c6b8549-0c71-4520-8112-288a8e2696fa}, !- Zone Air Node Name
  {e7ab0f51-894a-4398-bc9c-cea068bf73c5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dafeb825-2f95-4d01-b1f0-42528e9d99d9}, !- Group Rendering Name
  {47a54d24-11a2-4c22-8ccb-4bad29cd5bd5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b28d5495-2097-4afa-9265-76800371ef9e}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4 Zone Air Node, !- Name
  {6c6b8549-0c71-4520-8112-288a8e2696fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c6b8549-0c71-4520-8112-288a8e2696fa}, !- Handle
  {43ec91f0-bada-4ea6-a8b8-c307fb46a646}, !- Source Object
  11,                                     !- Outlet Port
  {b28d5495-2097-4afa-9265-76800371ef9e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c72f16ee-d60d-4a3d-9097-a6bea82884f1}, !- Handle
  {43ec91f0-bada-4ea6-a8b8-c307fb46a646}, !- HVAC Component
  {d4241ffe-f6f0-4b4f-959e-4c908233d79a}; !- Port 1

OS:PortList,
  {bc332200-df17-486b-96fe-69bcf65fb8e5}, !- Handle
  {43ec91f0-bada-4ea6-a8b8-c307fb46a646}; !- HVAC Component

OS:PortList,
  {e7ab0f51-894a-4398-bc9c-cea068bf73c5}, !- Handle
  {43ec91f0-bada-4ea6-a8b8-c307fb46a646}, !- HVAC Component
  {f2fe02fd-09c9-4501-a18a-b061c72545c9}; !- Port 1

OS:Sizing:Zone,
  {4916854a-eaf4-4402-87ef-020d7be5fb7f}, !- Handle
  {43ec91f0-bada-4ea6-a8b8-c307fb46a646}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ddfadb67-7ec7-47d1-8668-a7831149e721}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4 Zone HVAC Equipment List, !- Name
  {43ec91f0-bada-4ea6-a8b8-c307fb46a646}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e154171-2d9a-42f7-99f5-6aac0861a1c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ced0c8e-864a-4ef3-9c0a-79231d2311f2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {47a54d24-11a2-4c22-8ccb-4bad29cd5bd5}, !- Handle
  Space Function Office - open plan Thermostat 43, !- Name
  {2515d9a5-76a0-476d-bd04-30ae6e2fb3f8}, !- Heating Setpoint Temperature Schedule Name
  {ad994f60-09a3-464b-a63f-76c358eedaa8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {917adb87-2090-4b88-a82e-6d0323bb540b}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {44f919df-57f9-4350-a009-78d8d995704b}, !- Zone Air Inlet Port List
  {4e8b8d66-93e1-487a-8870-2b41b60e2a9c}, !- Zone Air Exhaust Port List
  {7c2564b4-067d-46b3-acea-7b2a5d6cd436}, !- Zone Air Node Name
  {cf89684a-3055-4d4c-b340-7600320a6be3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80deb57d-53ab-4722-9212-50c853e76d2c}, !- Group Rendering Name
  {2df41262-a006-4da3-9c88-e2136a73d5ff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96809cf8-5567-4861-ad05-7924e81c1552}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3 Zone Air Node, !- Name
  {7c2564b4-067d-46b3-acea-7b2a5d6cd436}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c2564b4-067d-46b3-acea-7b2a5d6cd436}, !- Handle
  {917adb87-2090-4b88-a82e-6d0323bb540b}, !- Source Object
  11,                                     !- Outlet Port
  {96809cf8-5567-4861-ad05-7924e81c1552}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {44f919df-57f9-4350-a009-78d8d995704b}, !- Handle
  {917adb87-2090-4b88-a82e-6d0323bb540b}, !- HVAC Component
  {88c27c62-591e-4f3c-a1ed-0ac8a283c3f5}; !- Port 1

OS:PortList,
  {4e8b8d66-93e1-487a-8870-2b41b60e2a9c}, !- Handle
  {917adb87-2090-4b88-a82e-6d0323bb540b}; !- HVAC Component

OS:PortList,
  {cf89684a-3055-4d4c-b340-7600320a6be3}, !- Handle
  {917adb87-2090-4b88-a82e-6d0323bb540b}, !- HVAC Component
  {ab884cc5-4bd9-4914-a887-76c2b40bcbe9}; !- Port 1

OS:Sizing:Zone,
  {b57cbb54-7a52-4d62-9239-a8835a0e1af8}, !- Handle
  {917adb87-2090-4b88-a82e-6d0323bb540b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b88ba17b-8e2d-4d1a-a3b0-b50f95c1ecc2}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3 Zone HVAC Equipment List, !- Name
  {917adb87-2090-4b88-a82e-6d0323bb540b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c378af2e-9b93-44b9-99ed-330400909dd9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0639edbe-9332-472e-9558-fc30c8a50795}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2df41262-a006-4da3-9c88-e2136a73d5ff}, !- Handle
  Space Function Office - open plan Thermostat 44, !- Name
  {2515d9a5-76a0-476d-bd04-30ae6e2fb3f8}, !- Heating Setpoint Temperature Schedule Name
  {ad994f60-09a3-464b-a63f-76c358eedaa8}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {18c0df80-e845-4f87-849d-0f58ff6791ac}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63a1b381-f5e3-487c-96d1-f4ce31b8154d}, !- Zone Air Inlet Port List
  {5145591d-6fd8-4ecb-821f-f0fe4296d6b0}, !- Zone Air Exhaust Port List
  {f9627a37-29e8-4aab-9523-430d7abdcbed}, !- Zone Air Node Name
  {fb9844b8-7009-4c27-94d8-8488975ece4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1faa2404-c517-4c49-9f92-45f1d6c6deb5}, !- Group Rendering Name
  {ae8522ed-2884-44ae-9ff9-45b6cd3e3951}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88144e92-ddc4-4cf2-9425-c674ab8cc442}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4 Zone Air Node, !- Name
  {f9627a37-29e8-4aab-9523-430d7abdcbed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f9627a37-29e8-4aab-9523-430d7abdcbed}, !- Handle
  {18c0df80-e845-4f87-849d-0f58ff6791ac}, !- Source Object
  11,                                     !- Outlet Port
  {88144e92-ddc4-4cf2-9425-c674ab8cc442}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63a1b381-f5e3-487c-96d1-f4ce31b8154d}, !- Handle
  {18c0df80-e845-4f87-849d-0f58ff6791ac}, !- HVAC Component
  {2c4ec8de-f55f-4e0c-b75e-1a51fd778646}; !- Port 1

OS:PortList,
  {5145591d-6fd8-4ecb-821f-f0fe4296d6b0}, !- Handle
  {18c0df80-e845-4f87-849d-0f58ff6791ac}; !- HVAC Component

OS:PortList,
  {fb9844b8-7009-4c27-94d8-8488975ece4b}, !- Handle
  {18c0df80-e845-4f87-849d-0f58ff6791ac}, !- HVAC Component
  {a8235bf3-0952-4493-9512-8651b257d832}; !- Port 1

OS:Sizing:Zone,
  {d468f9d0-73f1-487f-8a43-eef2ccc971d6}, !- Handle
  {18c0df80-e845-4f87-849d-0f58ff6791ac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {472b1e93-c15f-4b47-b87a-b8a25dbaa8e5}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4 Zone HVAC Equipment List, !- Name
  {18c0df80-e845-4f87-849d-0f58ff6791ac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7ba89e28-b27e-4950-8310-9afdbb18494a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0a590620-b9be-482d-8147-e61ab21d0e64}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ae8522ed-2884-44ae-9ff9-45b6cd3e3951}, !- Handle
  Space Function Office - open plan Thermostat 45, !- Name
  {2515d9a5-76a0-476d-bd04-30ae6e2fb3f8}, !- Heating Setpoint Temperature Schedule Name
  {ad994f60-09a3-464b-a63f-76c358eedaa8}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {7bc10736-0a52-403a-8c41-a6e73bb6ad9c}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b195c30c-4857-4969-92e7-3cf0db53964c}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b97d4052-d045-45ba-ad31-b79ee03972e6}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c796e17-b944-4636-a7e5-e2db76dfd78f}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9794ab88-94d7-4973-86ea-0f1b67f74142}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {72088b0d-6fa8-4771-bcae-93b05706542e}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80deb57d-53ab-4722-9212-50c853e76d2c}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1faa2404-c517-4c49-9f92-45f1d6c6deb5}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {45c105ba-3a3d-4620-8863-de6f4a95553e}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3fa62d0a-ff6c-48d3-9309-fdb0a17e08b9}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0f1e3e69-536a-418e-9c7c-780d1c29d9eb}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccc38d15-d646-409c-84c0-b60c76251770}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {dafeb825-2f95-4d01-b1f0-42528e9d99d9}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2bbf2ded-696d-484e-a6fe-c46060c4cc0d}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d1da8a4d-f19a-40fe-84e6-683c2fa92ae1}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {f936af55-7e0c-4089-8a93-4448b2d3b0db}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {235ab813-6cc0-4bb2-a58b-9d9b228e17bb}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {19b67a9e-ff81-462e-a7bd-d135af5ee2e7}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ba280ba5-02c8-4d93-a588-3d6dc1481c28}, !- Handle
  Space Function - undefined - 2,         !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {819c05c8-a8dc-4609-916c-22506b701923}, !- Handle
  Space Function Office - open plan 2,    !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {c7fd02fa-29be-48c3-98f8-a688dcbb218b}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {78743482-23c8-4380-ac4f-a11eaf4bec1b}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0408596146036854,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {7e6b48ac-6b4b-4bef-81da-fde7311e801c}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678_std,       !- Name
  ,                                       !- Surface Rendering Name
  {7f4604cd-8eba-41ce-a2d8-fc6731e66091}, !- Layer 1
  {78743482-23c8-4380-ac4f-a11eaf4bec1b}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {752193ec-8dae-4e80-a1e9-4a106459958a}, !- Handle
  {198f6abb-f3b4-46fc-977c-806261fd2cf6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {c3ae78a6-7e8c-4e9f-b913-845f708b7b2d}, !- Handle
  {8274b4df-f5ef-4ea6-a7b3-da9f4a1d7ab6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  33.2738;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {6713f2c8-a72e-4eb2-9147-a73f0958046b}, !- Handle
  {aa582faa-13da-4f36-a518-5e93d04ec017}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  49.911;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {1f402c2e-62e6-42d2-9bd0-043a5e1edf5d}, !- Handle
  {6d86e43c-32bc-416a-9c07-2a14be8ca993}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  49.911;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {64e272d3-b0ff-49fd-ad10-1b128b390a81}, !- Handle
  {369f0950-01d9-449e-a1ba-5822eab20653}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  33.2738;                                !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {d6e00911-72e5-43fe-a7ea-1580abb2c6ac}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {84e38c72-babf-464f-a14e-878a9345936c}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d4f5876b-ff36-414c-be6d-22e0119b0f3d}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fda6bc9a-5b10-4f5c-81af-5db21faf1294}, !- Plant Side Inlet Node Name
  {deb02aff-00be-4673-b78e-b67102794b2f}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {fda5f1ff-7178-4d4e-a01d-12ee38a8c901}, !- Demand Side Inlet Node Name
  {467fd77e-beb0-4ba6-bf74-bcb2adf081aa}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {87f1c9e0-38d3-4f28-a3e4-e9fce808e24e}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {133a6bf0-2ee5-4865-9230-581238b16ec2}, !- Demand Mixer Name
  {c0599b64-481d-4aaa-ab2e-ff95b987dfb7}, !- Demand Splitter Name
  {63f64c16-186f-4101-8e4d-d16d239a85a5}, !- Supply Mixer Name
  {6c12fd9a-375d-4eab-89d8-b303235fb9af}; !- Supply Splitter Name

OS:Node,
  {dfb70b99-31bd-467a-8844-8244a372cfab}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {fda6bc9a-5b10-4f5c-81af-5db21faf1294}, !- Inlet Port
  {8d862a14-e2e4-455c-963c-71eba2a0912f}; !- Outlet Port

OS:Node,
  {d4f5876b-ff36-414c-be6d-22e0119b0f3d}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {b455584d-0309-41fd-8adf-3cb5bb7b519f}, !- Inlet Port
  {deb02aff-00be-4673-b78e-b67102794b2f}; !- Outlet Port

OS:Node,
  {c83aa6f3-97b3-4e26-9162-988d426e8d41}, !- Handle
  Primary Chiller WaterCooled Reciprocating 80tons 0.9kW/ton Supply Inlet Water Node, !- Name
  {3f0ef48a-afba-4177-aacc-ea0e672b644e}, !- Inlet Port
  {ceb906bc-08d4-4101-b2e5-71bbe7fa256d}; !- Outlet Port

OS:Connector:Mixer,
  {63f64c16-186f-4101-8e4d-d16d239a85a5}, !- Handle
  Connector Mixer 1,                      !- Name
  {213ccd21-2f64-412f-a305-13b48664e204}, !- Outlet Branch Name
  {e3c6758f-4456-4bde-8d88-013bfe7b988a}, !- Inlet Branch Name 1
  {70cdec93-1a75-447c-a1dc-fffe855ea980}, !- Inlet Branch Name 2
  {ec98a55e-b996-42a5-9466-9d114db3694f}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {6c12fd9a-375d-4eab-89d8-b303235fb9af}, !- Handle
  Connector Splitter 1,                   !- Name
  {6a1725e2-e42a-422d-9079-5901b73a5507}, !- Inlet Branch Name
  {3f0ef48a-afba-4177-aacc-ea0e672b644e}, !- Outlet Branch Name 1
  {4e530265-bb2f-40a3-9289-446515aeedca}, !- Outlet Branch Name 2
  {1ed29f6a-530b-46fa-9dea-58c9177f2c08}; !- Outlet Branch Name 3

OS:Connection,
  {fda6bc9a-5b10-4f5c-81af-5db21faf1294}, !- Handle
  {84e38c72-babf-464f-a14e-878a9345936c}, !- Source Object
  14,                                     !- Outlet Port
  {dfb70b99-31bd-467a-8844-8244a372cfab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0ef48a-afba-4177-aacc-ea0e672b644e}, !- Handle
  {6c12fd9a-375d-4eab-89d8-b303235fb9af}, !- Source Object
  3,                                      !- Outlet Port
  {c83aa6f3-97b3-4e26-9162-988d426e8d41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deb02aff-00be-4673-b78e-b67102794b2f}, !- Handle
  {d4f5876b-ff36-414c-be6d-22e0119b0f3d}, !- Source Object
  3,                                      !- Outlet Port
  {84e38c72-babf-464f-a14e-878a9345936c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {2585822b-5418-4db5-b91a-da58fcd71fa1}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {fda5f1ff-7178-4d4e-a01d-12ee38a8c901}, !- Inlet Port
  {749b20fd-1f78-4654-a27e-5a8cef23c7eb}; !- Outlet Port

OS:Node,
  {fd9bffea-52a7-475d-a49d-9fe54983f0a3}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {c0d60ccf-8c70-445c-ac8c-c6f2d4451dc4}, !- Inlet Port
  {467fd77e-beb0-4ba6-bf74-bcb2adf081aa}; !- Outlet Port

OS:Node,
  {43911be5-4f76-4256-ab41-09462eeb4da5}, !- Handle
  Coil Cooling Water 1 Inlet Water Node,  !- Name
  {ce6923f6-05a4-4b17-a0e4-d3092520d4a1}, !- Inlet Port
  {185caf83-c3aa-425d-bd22-22b05f0ec72a}; !- Outlet Port

OS:Connector:Mixer,
  {133a6bf0-2ee5-4865-9230-581238b16ec2}, !- Handle
  Connector Mixer 2,                      !- Name
  {c0d60ccf-8c70-445c-ac8c-c6f2d4451dc4}, !- Outlet Branch Name
  {08612969-c583-43bf-8777-8bb1671f7f3b}, !- Inlet Branch Name 1
  {36f462da-678d-4c6d-80c9-d267c5e741a1}, !- Inlet Branch Name 2
  {2857f183-1596-4e3d-99ec-d84fa9b2577d}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {c0599b64-481d-4aaa-ab2e-ff95b987dfb7}, !- Handle
  Connector Splitter 2,                   !- Name
  {749b20fd-1f78-4654-a27e-5a8cef23c7eb}, !- Inlet Branch Name
  {ce6923f6-05a4-4b17-a0e4-d3092520d4a1}, !- Outlet Branch Name 1
  {73635265-002c-47f8-a3d2-3d308c4ffa12}, !- Outlet Branch Name 2
  {f436a33b-d5f4-49f5-9eae-7f67a55031b9}; !- Outlet Branch Name 3

OS:Connection,
  {fda5f1ff-7178-4d4e-a01d-12ee38a8c901}, !- Handle
  {84e38c72-babf-464f-a14e-878a9345936c}, !- Source Object
  17,                                     !- Outlet Port
  {2585822b-5418-4db5-b91a-da58fcd71fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749b20fd-1f78-4654-a27e-5a8cef23c7eb}, !- Handle
  {2585822b-5418-4db5-b91a-da58fcd71fa1}, !- Source Object
  3,                                      !- Outlet Port
  {c0599b64-481d-4aaa-ab2e-ff95b987dfb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce6923f6-05a4-4b17-a0e4-d3092520d4a1}, !- Handle
  {c0599b64-481d-4aaa-ab2e-ff95b987dfb7}, !- Source Object
  3,                                      !- Outlet Port
  {43911be5-4f76-4256-ab41-09462eeb4da5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0d60ccf-8c70-445c-ac8c-c6f2d4451dc4}, !- Handle
  {133a6bf0-2ee5-4865-9230-581238b16ec2}, !- Source Object
  2,                                      !- Outlet Port
  {fd9bffea-52a7-475d-a49d-9fe54983f0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {467fd77e-beb0-4ba6-bf74-bcb2adf081aa}, !- Handle
  {fd9bffea-52a7-475d-a49d-9fe54983f0a3}, !- Source Object
  3,                                      !- Outlet Port
  {84e38c72-babf-464f-a14e-878a9345936c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {79e8ba7b-d1b8-490e-9598-da624c2bb297}, !- Handle
  {84e38c72-babf-464f-a14e-878a9345936c}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {87f1c9e0-38d3-4f28-a3e4-e9fce808e24e}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {1aa3c7ba-55ef-487e-a2a6-0b5490529df6}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {8d862a14-e2e4-455c-963c-71eba2a0912f}, !- Inlet Node Name
  {cfccf72a-f66e-4f78-900b-fe9f7e9f3cf9}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {200e8e4f-f1a2-42ca-91f4-884cfc025ce1}, !- Handle
  Primary Chiller WaterCooled Reciprocating 80tons 0.9kW/ton, !- Name
  280250.769480338,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {48e93c42-93d7-4719-b255-131b86803a2a}, !- Cooling Capacity Function of Temperature Curve Name
  {0c2010ea-9164-48c7-a121-f5f1a3225c98}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {4fb74821-8dde-4ac2-ae63-a8bf7bb36b47}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {ceb906bc-08d4-4101-b2e5-71bbe7fa256d}, !- Chilled Water Inlet Node Name
  {6f10fa31-066d-4f52-bb49-5f34221fa164}, !- Chilled Water Outlet Node Name
  {bbf8aefd-29fa-45dd-8965-5a66e8ce92a4}, !- Condenser Inlet Node Name
  {69a2a6ab-7086-4e11-8563-225d276b086d}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {cb886f8e-dd73-4403-82ef-3696fb267c6c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0c5c005a-fd8c-4e7f-bf8e-5f564b968cf7}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9704d712-a659-40c9-99c3-359021858feb}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {0c2bf6bc-320d-4880-8765-0683625102bd}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {48e93c42-93d7-4719-b255-131b86803a2a}, !- Cooling Capacity Function of Temperature Curve Name
  {0c2010ea-9164-48c7-a121-f5f1a3225c98}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {4fb74821-8dde-4ac2-ae63-a8bf7bb36b47}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {90bfdd71-f007-4c67-8278-eef6ccb93b99}, !- Chilled Water Inlet Node Name
  {5d86374f-e7db-4e7b-8187-f1ec77d41de7}, !- Chilled Water Outlet Node Name
  {9be9da17-83e5-4624-aa90-403de5795564}, !- Condenser Inlet Node Name
  {45836418-bfac-4a60-8f50-71525802b7f9}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {dc105f5d-bd5b-43f9-8a61-da71c8f97ea5}, !- Handle
  Curve Biquadratic 3,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {69118d75-a454-4d8c-b784-8f10ffbbfd63}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9bde2457-fb3c-4732-a07d-7a94a2385cdb}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {35387aff-3a54-41b3-83df-25e2dfbc6714}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {ee0a0d9f-f77d-4911-981b-f906dd1f1f31}, !- Inlet Node Name
  {a5c6f4f1-4c72-49fa-9549-cd764960ea2b}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {a0fc1f06-26a7-4b38-8875-adfbdfef3f25}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {822ef7bf-f140-4304-bee0-5397ee0cce82}, !- Inlet Node Name
  {b455584d-0309-41fd-8adf-3cb5bb7b519f}; !- Outlet Node Name

OS:Node,
  {2380c581-282a-4205-a0f0-befb649b45ac}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {cfccf72a-f66e-4f78-900b-fe9f7e9f3cf9}, !- Inlet Port
  {6a1725e2-e42a-422d-9079-5901b73a5507}; !- Outlet Port

OS:Connection,
  {8d862a14-e2e4-455c-963c-71eba2a0912f}, !- Handle
  {dfb70b99-31bd-467a-8844-8244a372cfab}, !- Source Object
  3,                                      !- Outlet Port
  {1aa3c7ba-55ef-487e-a2a6-0b5490529df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfccf72a-f66e-4f78-900b-fe9f7e9f3cf9}, !- Handle
  {1aa3c7ba-55ef-487e-a2a6-0b5490529df6}, !- Source Object
  3,                                      !- Outlet Port
  {2380c581-282a-4205-a0f0-befb649b45ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a1725e2-e42a-422d-9079-5901b73a5507}, !- Handle
  {2380c581-282a-4205-a0f0-befb649b45ac}, !- Source Object
  3,                                      !- Outlet Port
  {6c12fd9a-375d-4eab-89d8-b303235fb9af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {861194e7-2b78-41f4-8463-29bbdb0cd8e0}, !- Handle
  Primary Chiller WaterCooled Reciprocating 80tons 0.9kW/ton Supply Outlet Water Node, !- Name
  {6f10fa31-066d-4f52-bb49-5f34221fa164}, !- Inlet Port
  {e3c6758f-4456-4bde-8d88-013bfe7b988a}; !- Outlet Port

OS:Connection,
  {ceb906bc-08d4-4101-b2e5-71bbe7fa256d}, !- Handle
  {c83aa6f3-97b3-4e26-9162-988d426e8d41}, !- Source Object
  3,                                      !- Outlet Port
  {200e8e4f-f1a2-42ca-91f4-884cfc025ce1}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6f10fa31-066d-4f52-bb49-5f34221fa164}, !- Handle
  {200e8e4f-f1a2-42ca-91f4-884cfc025ce1}, !- Source Object
  16,                                     !- Outlet Port
  {861194e7-2b78-41f4-8463-29bbdb0cd8e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c6758f-4456-4bde-8d88-013bfe7b988a}, !- Handle
  {861194e7-2b78-41f4-8463-29bbdb0cd8e0}, !- Source Object
  3,                                      !- Outlet Port
  {63f64c16-186f-4101-8e4d-d16d239a85a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4097109-971b-412a-a1e9-3c86390edee2}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Supply Inlet Water Node, !- Name
  {4e530265-bb2f-40a3-9289-446515aeedca}, !- Inlet Port
  {90bfdd71-f007-4c67-8278-eef6ccb93b99}; !- Outlet Port

OS:Connection,
  {4e530265-bb2f-40a3-9289-446515aeedca}, !- Handle
  {6c12fd9a-375d-4eab-89d8-b303235fb9af}, !- Source Object
  4,                                      !- Outlet Port
  {d4097109-971b-412a-a1e9-3c86390edee2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2d8c14e4-264f-4c83-a90b-602705951ea3}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Supply Outlet Water Node, !- Name
  {5d86374f-e7db-4e7b-8187-f1ec77d41de7}, !- Inlet Port
  {70cdec93-1a75-447c-a1dc-fffe855ea980}; !- Outlet Port

OS:Connection,
  {90bfdd71-f007-4c67-8278-eef6ccb93b99}, !- Handle
  {d4097109-971b-412a-a1e9-3c86390edee2}, !- Source Object
  3,                                      !- Outlet Port
  {0c2bf6bc-320d-4880-8765-0683625102bd}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {5d86374f-e7db-4e7b-8187-f1ec77d41de7}, !- Handle
  {0c2bf6bc-320d-4880-8765-0683625102bd}, !- Source Object
  16,                                     !- Outlet Port
  {2d8c14e4-264f-4c83-a90b-602705951ea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70cdec93-1a75-447c-a1dc-fffe855ea980}, !- Handle
  {2d8c14e4-264f-4c83-a90b-602705951ea3}, !- Source Object
  3,                                      !- Outlet Port
  {63f64c16-186f-4101-8e4d-d16d239a85a5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3d593521-18b9-4da2-a043-613c5271ce60}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {1ed29f6a-530b-46fa-9dea-58c9177f2c08}, !- Inlet Port
  {ee0a0d9f-f77d-4911-981b-f906dd1f1f31}; !- Outlet Port

OS:Connection,
  {1ed29f6a-530b-46fa-9dea-58c9177f2c08}, !- Handle
  {6c12fd9a-375d-4eab-89d8-b303235fb9af}, !- Source Object
  5,                                      !- Outlet Port
  {3d593521-18b9-4da2-a043-613c5271ce60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4d6376c4-51e5-4a79-a4cd-4d85b7d65464}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {a5c6f4f1-4c72-49fa-9549-cd764960ea2b}, !- Inlet Port
  {ec98a55e-b996-42a5-9466-9d114db3694f}; !- Outlet Port

OS:Connection,
  {ee0a0d9f-f77d-4911-981b-f906dd1f1f31}, !- Handle
  {3d593521-18b9-4da2-a043-613c5271ce60}, !- Source Object
  3,                                      !- Outlet Port
  {35387aff-3a54-41b3-83df-25e2dfbc6714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5c6f4f1-4c72-49fa-9549-cd764960ea2b}, !- Handle
  {35387aff-3a54-41b3-83df-25e2dfbc6714}, !- Source Object
  3,                                      !- Outlet Port
  {4d6376c4-51e5-4a79-a4cd-4d85b7d65464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec98a55e-b996-42a5-9466-9d114db3694f}, !- Handle
  {4d6376c4-51e5-4a79-a4cd-4d85b7d65464}, !- Source Object
  3,                                      !- Outlet Port
  {63f64c16-186f-4101-8e4d-d16d239a85a5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9fab3054-a838-4a93-947a-f1a36fe87801}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {213ccd21-2f64-412f-a305-13b48664e204}, !- Inlet Port
  {822ef7bf-f140-4304-bee0-5397ee0cce82}; !- Outlet Port

OS:Connection,
  {213ccd21-2f64-412f-a305-13b48664e204}, !- Handle
  {63f64c16-186f-4101-8e4d-d16d239a85a5}, !- Source Object
  2,                                      !- Outlet Port
  {9fab3054-a838-4a93-947a-f1a36fe87801}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822ef7bf-f140-4304-bee0-5397ee0cce82}, !- Handle
  {9fab3054-a838-4a93-947a-f1a36fe87801}, !- Source Object
  3,                                      !- Outlet Port
  {a0fc1f06-26a7-4b38-8875-adfbdfef3f25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b455584d-0309-41fd-8adf-3cb5bb7b519f}, !- Handle
  {a0fc1f06-26a7-4b38-8875-adfbdfef3f25}, !- Source Object
  3,                                      !- Outlet Port
  {d4f5876b-ff36-414c-be6d-22e0119b0f3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {86e2786f-8db9-4edc-88cb-66555a7b03c9}, !- Handle
  CHW Temp,                               !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  {f1c80887-b7bb-4ac2-a1d7-29bbbdcf0e84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1c80887-b7bb-4ac2-a1d7-29bbbdcf0e84}, !- Handle
  Schedule Day 3,                         !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Handle
  TEMPERATURE 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {fbeeb360-4304-4b15-8c50-85cc3082daa2}, !- Handle
  wkdCHW Temp,                            !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {27e4da45-bf7d-40f8-b42d-b2b8e2cb97a8}, !- Handle
  satCHW Temp,                            !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d196bc47-7b10-46f5-8089-713be5e86ff0}, !- Handle
  sunCHW Temp,                            !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {631207e7-af9d-413c-8371-9177304d61c0}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {86e2786f-8db9-4edc-88cb-66555a7b03c9}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {2a6bb4c2-7cbf-485b-a8d6-a390fbfd10b5}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2a6bb4c2-7cbf-485b-a8d6-a390fbfd10b5}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5c97afb2-2597-4820-98ae-fe4a68e42dac}, !- Handle
  satCHW Temprule,                        !- Name
  {86e2786f-8db9-4edc-88cb-66555a7b03c9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {380e4f2e-55a9-4cf2-9b40-328938557f02}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {380e4f2e-55a9-4cf2-9b40-328938557f02}, !- Handle
  satCHW Temp 1,                          !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {dabcd844-19fd-4ad2-90a9-293f5ef60383}, !- Handle
  sunCHW Temprule,                        !- Name
  {86e2786f-8db9-4edc-88cb-66555a7b03c9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f708fb1a-35a9-4bf3-a693-79032f9a7ccf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f708fb1a-35a9-4bf3-a693-79032f9a7ccf}, !- Handle
  sunCHW Temp 1,                          !- Name
  {37afafe1-ed6b-4137-b640-7a0ae9553b14}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {5e5278ec-3122-48c7-9660-0eab3da26cba}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {86e2786f-8db9-4edc-88cb-66555a7b03c9}, !- Schedule Name
  {d4f5876b-ff36-414c-be6d-22e0119b0f3d}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {0a54132f-26d7-444a-afd5-37fd83471dfc}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {295b3be4-e3d8-4269-9596-537faa8480aa}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {fc06765d-8e08-4301-a29e-5261af782d6b}, !- Plant Side Inlet Node Name
  {35364433-d3dc-49cb-9a02-584a83077087}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {91bd5eb5-ec9c-4848-a997-5127a91b7826}, !- Demand Side Inlet Node Name
  {711882d4-9b5f-42e8-88f1-47d77c2a2783}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {823470e4-f531-43ee-98aa-0986412fff65}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {8cf3703d-e092-46cc-8ad2-5b03b5e6e362}, !- Demand Mixer Name
  {516316ae-8ae1-493b-9c06-ad69dc141b76}, !- Demand Splitter Name
  {b6cf4b6f-c515-488b-9bb6-a0a8b35423a7}, !- Supply Mixer Name
  {5c074c5a-c9a9-4b38-81b3-8ecc83b4273e}; !- Supply Splitter Name

OS:Node,
  {d9186945-8e02-440d-86ca-db0d51bc0183}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {fc06765d-8e08-4301-a29e-5261af782d6b}, !- Inlet Port
  {c16b877d-3075-4437-b5ff-2f20e77954ea}; !- Outlet Port

OS:Node,
  {295b3be4-e3d8-4269-9596-537faa8480aa}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {88e2bfb0-d9de-4b2b-9281-5e1056f7daa3}, !- Inlet Port
  {35364433-d3dc-49cb-9a02-584a83077087}; !- Outlet Port

OS:Node,
  {67e99848-9b85-43db-896c-946f584c0aa4}, !- Handle
  Cooling Tower Single Speed 1 Inlet Water Node, !- Name
  {1e67de9d-3d72-40b7-8fca-634a98886df5}, !- Inlet Port
  {a0312504-b18a-437a-8863-261a17918ddf}; !- Outlet Port

OS:Connector:Mixer,
  {b6cf4b6f-c515-488b-9bb6-a0a8b35423a7}, !- Handle
  Connector Mixer 3,                      !- Name
  {e2f18a4c-bb6a-45ac-b522-8e204040a8a8}, !- Outlet Branch Name
  {7ad8c58c-dedf-494f-863f-dcad15b9aaa6}, !- Inlet Branch Name 1
  {3bfb16d5-bff8-4308-9661-47f114b72ef6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {5c074c5a-c9a9-4b38-81b3-8ecc83b4273e}, !- Handle
  Connector Splitter 3,                   !- Name
  {e3a5a473-42d1-4504-9b91-2bd128ea3c81}, !- Inlet Branch Name
  {1e67de9d-3d72-40b7-8fca-634a98886df5}, !- Outlet Branch Name 1
  {be2a0ccc-1e2a-4786-87db-3aae5c70d3c0}; !- Outlet Branch Name 2

OS:Connection,
  {fc06765d-8e08-4301-a29e-5261af782d6b}, !- Handle
  {0a54132f-26d7-444a-afd5-37fd83471dfc}, !- Source Object
  14,                                     !- Outlet Port
  {d9186945-8e02-440d-86ca-db0d51bc0183}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e67de9d-3d72-40b7-8fca-634a98886df5}, !- Handle
  {5c074c5a-c9a9-4b38-81b3-8ecc83b4273e}, !- Source Object
  3,                                      !- Outlet Port
  {67e99848-9b85-43db-896c-946f584c0aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35364433-d3dc-49cb-9a02-584a83077087}, !- Handle
  {295b3be4-e3d8-4269-9596-537faa8480aa}, !- Source Object
  3,                                      !- Outlet Port
  {0a54132f-26d7-444a-afd5-37fd83471dfc}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f30212e3-0e14-405a-abd4-9330d7b8500d}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {91bd5eb5-ec9c-4848-a997-5127a91b7826}, !- Inlet Port
  {d68b04b3-7251-4abf-8fe9-a68a6334b49f}; !- Outlet Port

OS:Node,
  {0d2530d9-1bb2-4d8e-b05e-10b1f68c0f97}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {58ace369-1d98-4318-acd2-7e2149c56e82}, !- Inlet Port
  {711882d4-9b5f-42e8-88f1-47d77c2a2783}; !- Outlet Port

OS:Node,
  {5fb26406-afb6-4620-9cfc-be6d02771313}, !- Handle
  Primary Chiller WaterCooled Reciprocating 80tons 0.9kW/ton Demand Inlet Water Node, !- Name
  {a10338d4-c9c9-40d7-bb2b-7d7bb623c585}, !- Inlet Port
  {bbf8aefd-29fa-45dd-8965-5a66e8ce92a4}; !- Outlet Port

OS:Connector:Mixer,
  {8cf3703d-e092-46cc-8ad2-5b03b5e6e362}, !- Handle
  Connector Mixer 4,                      !- Name
  {58ace369-1d98-4318-acd2-7e2149c56e82}, !- Outlet Branch Name
  {a952f511-699c-460c-916b-bce60c88a758}, !- Inlet Branch Name 1
  {07c86a64-26ad-4a67-976e-0e8cc9ef6e2b}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {516316ae-8ae1-493b-9c06-ad69dc141b76}, !- Handle
  Connector Splitter 4,                   !- Name
  {d68b04b3-7251-4abf-8fe9-a68a6334b49f}, !- Inlet Branch Name
  {a10338d4-c9c9-40d7-bb2b-7d7bb623c585}, !- Outlet Branch Name 1
  {a959327c-2667-4d28-a79d-7e17146c318e}; !- Outlet Branch Name 2

OS:Connection,
  {91bd5eb5-ec9c-4848-a997-5127a91b7826}, !- Handle
  {0a54132f-26d7-444a-afd5-37fd83471dfc}, !- Source Object
  17,                                     !- Outlet Port
  {f30212e3-0e14-405a-abd4-9330d7b8500d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68b04b3-7251-4abf-8fe9-a68a6334b49f}, !- Handle
  {f30212e3-0e14-405a-abd4-9330d7b8500d}, !- Source Object
  3,                                      !- Outlet Port
  {516316ae-8ae1-493b-9c06-ad69dc141b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a10338d4-c9c9-40d7-bb2b-7d7bb623c585}, !- Handle
  {516316ae-8ae1-493b-9c06-ad69dc141b76}, !- Source Object
  3,                                      !- Outlet Port
  {5fb26406-afb6-4620-9cfc-be6d02771313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58ace369-1d98-4318-acd2-7e2149c56e82}, !- Handle
  {8cf3703d-e092-46cc-8ad2-5b03b5e6e362}, !- Source Object
  2,                                      !- Outlet Port
  {0d2530d9-1bb2-4d8e-b05e-10b1f68c0f97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711882d4-9b5f-42e8-88f1-47d77c2a2783}, !- Handle
  {0d2530d9-1bb2-4d8e-b05e-10b1f68c0f97}, !- Source Object
  3,                                      !- Outlet Port
  {0a54132f-26d7-444a-afd5-37fd83471dfc}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {22cad988-c4d6-43b2-ab01-92719f5489f9}, !- Handle
  {0a54132f-26d7-444a-afd5-37fd83471dfc}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {823470e4-f531-43ee-98aa-0986412fff65}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {328a7cd7-ee41-4cad-82c8-0db0a211ee00}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {c16b877d-3075-4437-b5ff-2f20e77954ea}, !- Inlet Node Name
  {fff9ecb3-9f2a-49df-9648-46295bbb9aca}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.917,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {5a1f8d9f-1f87-4322-bfb2-dd39e73f12a5}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {a0312504-b18a-437a-8863-261a17918ddf}, !- Water Inlet Node Name
  {b1d2e2fa-0a40-4270-9e04-86d2f788c6d4}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  5310.01457962747,                       !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {700f2add-feca-43c8-b8b4-3dcdd3d396fe}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {56ee03a0-021d-4136-844d-d7031054e4a9}, !- Inlet Node Name
  {ca6f5881-2b9a-466a-bb23-129660c57e3c}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {08d4f936-e1d8-41dd-9d80-04060b54b547}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c4113be0-b5d9-43f1-bab6-0be50ed8322f}, !- Inlet Node Name
  {88e2bfb0-d9de-4b2b-9281-5e1056f7daa3}; !- Outlet Node Name

OS:Node,
  {48123db6-bb0a-4ae1-b3be-12e791ad9151}, !- Handle
  Pump Variable Speed 2 Outlet Water Node, !- Name
  {fff9ecb3-9f2a-49df-9648-46295bbb9aca}, !- Inlet Port
  {e3a5a473-42d1-4504-9b91-2bd128ea3c81}; !- Outlet Port

OS:Connection,
  {c16b877d-3075-4437-b5ff-2f20e77954ea}, !- Handle
  {d9186945-8e02-440d-86ca-db0d51bc0183}, !- Source Object
  3,                                      !- Outlet Port
  {328a7cd7-ee41-4cad-82c8-0db0a211ee00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fff9ecb3-9f2a-49df-9648-46295bbb9aca}, !- Handle
  {328a7cd7-ee41-4cad-82c8-0db0a211ee00}, !- Source Object
  3,                                      !- Outlet Port
  {48123db6-bb0a-4ae1-b3be-12e791ad9151}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3a5a473-42d1-4504-9b91-2bd128ea3c81}, !- Handle
  {48123db6-bb0a-4ae1-b3be-12e791ad9151}, !- Source Object
  3,                                      !- Outlet Port
  {5c074c5a-c9a9-4b38-81b3-8ecc83b4273e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b223661e-cb46-455b-a95e-01a102bee010}, !- Handle
  Cooling Tower Single Speed 1 Outlet Water Node, !- Name
  {b1d2e2fa-0a40-4270-9e04-86d2f788c6d4}, !- Inlet Port
  {7ad8c58c-dedf-494f-863f-dcad15b9aaa6}; !- Outlet Port

OS:Connection,
  {a0312504-b18a-437a-8863-261a17918ddf}, !- Handle
  {67e99848-9b85-43db-896c-946f584c0aa4}, !- Source Object
  3,                                      !- Outlet Port
  {5a1f8d9f-1f87-4322-bfb2-dd39e73f12a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1d2e2fa-0a40-4270-9e04-86d2f788c6d4}, !- Handle
  {5a1f8d9f-1f87-4322-bfb2-dd39e73f12a5}, !- Source Object
  3,                                      !- Outlet Port
  {b223661e-cb46-455b-a95e-01a102bee010}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad8c58c-dedf-494f-863f-dcad15b9aaa6}, !- Handle
  {b223661e-cb46-455b-a95e-01a102bee010}, !- Source Object
  3,                                      !- Outlet Port
  {b6cf4b6f-c515-488b-9bb6-a0a8b35423a7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {271978a6-bb3e-4901-9101-892bc14e3fbc}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {be2a0ccc-1e2a-4786-87db-3aae5c70d3c0}, !- Inlet Port
  {56ee03a0-021d-4136-844d-d7031054e4a9}; !- Outlet Port

OS:Connection,
  {be2a0ccc-1e2a-4786-87db-3aae5c70d3c0}, !- Handle
  {5c074c5a-c9a9-4b38-81b3-8ecc83b4273e}, !- Source Object
  4,                                      !- Outlet Port
  {271978a6-bb3e-4901-9101-892bc14e3fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a817016-805f-4e9f-b665-2033334ec44d}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {ca6f5881-2b9a-466a-bb23-129660c57e3c}, !- Inlet Port
  {3bfb16d5-bff8-4308-9661-47f114b72ef6}; !- Outlet Port

OS:Connection,
  {56ee03a0-021d-4136-844d-d7031054e4a9}, !- Handle
  {271978a6-bb3e-4901-9101-892bc14e3fbc}, !- Source Object
  3,                                      !- Outlet Port
  {700f2add-feca-43c8-b8b4-3dcdd3d396fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6f5881-2b9a-466a-bb23-129660c57e3c}, !- Handle
  {700f2add-feca-43c8-b8b4-3dcdd3d396fe}, !- Source Object
  3,                                      !- Outlet Port
  {5a817016-805f-4e9f-b665-2033334ec44d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bfb16d5-bff8-4308-9661-47f114b72ef6}, !- Handle
  {5a817016-805f-4e9f-b665-2033334ec44d}, !- Source Object
  3,                                      !- Outlet Port
  {b6cf4b6f-c515-488b-9bb6-a0a8b35423a7}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {8421235b-3a0a-4c5c-9871-9b71c89a4f21}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {e2f18a4c-bb6a-45ac-b522-8e204040a8a8}, !- Inlet Port
  {c4113be0-b5d9-43f1-bab6-0be50ed8322f}; !- Outlet Port

OS:Connection,
  {e2f18a4c-bb6a-45ac-b522-8e204040a8a8}, !- Handle
  {b6cf4b6f-c515-488b-9bb6-a0a8b35423a7}, !- Source Object
  2,                                      !- Outlet Port
  {8421235b-3a0a-4c5c-9871-9b71c89a4f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4113be0-b5d9-43f1-bab6-0be50ed8322f}, !- Handle
  {8421235b-3a0a-4c5c-9871-9b71c89a4f21}, !- Source Object
  3,                                      !- Outlet Port
  {08d4f936-e1d8-41dd-9d80-04060b54b547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88e2bfb0-d9de-4b2b-9281-5e1056f7daa3}, !- Handle
  {08d4f936-e1d8-41dd-9d80-04060b54b547}, !- Source Object
  3,                                      !- Outlet Port
  {295b3be4-e3d8-4269-9596-537faa8480aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd281e3e-b894-4c03-a4ff-3f89fed95b0d}, !- Handle
  Primary Chiller WaterCooled Reciprocating 80tons 0.9kW/ton Demand Outlet Water Node, !- Name
  {69a2a6ab-7086-4e11-8563-225d276b086d}, !- Inlet Port
  {a952f511-699c-460c-916b-bce60c88a758}; !- Outlet Port

OS:Connection,
  {bbf8aefd-29fa-45dd-8965-5a66e8ce92a4}, !- Handle
  {5fb26406-afb6-4620-9cfc-be6d02771313}, !- Source Object
  3,                                      !- Outlet Port
  {200e8e4f-f1a2-42ca-91f4-884cfc025ce1}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {69a2a6ab-7086-4e11-8563-225d276b086d}, !- Handle
  {200e8e4f-f1a2-42ca-91f4-884cfc025ce1}, !- Source Object
  18,                                     !- Outlet Port
  {cd281e3e-b894-4c03-a4ff-3f89fed95b0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a952f511-699c-460c-916b-bce60c88a758}, !- Handle
  {cd281e3e-b894-4c03-a4ff-3f89fed95b0d}, !- Source Object
  3,                                      !- Outlet Port
  {8cf3703d-e092-46cc-8ad2-5b03b5e6e362}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd7f76d2-0876-450c-8fb9-a048d28d3bf8}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Demand Inlet Water Node, !- Name
  {a959327c-2667-4d28-a79d-7e17146c318e}, !- Inlet Port
  {9be9da17-83e5-4624-aa90-403de5795564}; !- Outlet Port

OS:Connection,
  {a959327c-2667-4d28-a79d-7e17146c318e}, !- Handle
  {516316ae-8ae1-493b-9c06-ad69dc141b76}, !- Source Object
  4,                                      !- Outlet Port
  {dd7f76d2-0876-450c-8fb9-a048d28d3bf8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5e40932-445a-4724-ac33-ed93b587e1ff}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton Demand Outlet Water Node, !- Name
  {45836418-bfac-4a60-8f50-71525802b7f9}, !- Inlet Port
  {07c86a64-26ad-4a67-976e-0e8cc9ef6e2b}; !- Outlet Port

OS:Connection,
  {9be9da17-83e5-4624-aa90-403de5795564}, !- Handle
  {dd7f76d2-0876-450c-8fb9-a048d28d3bf8}, !- Source Object
  3,                                      !- Outlet Port
  {0c2bf6bc-320d-4880-8765-0683625102bd}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {45836418-bfac-4a60-8f50-71525802b7f9}, !- Handle
  {0c2bf6bc-320d-4880-8765-0683625102bd}, !- Source Object
  18,                                     !- Outlet Port
  {d5e40932-445a-4724-ac33-ed93b587e1ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07c86a64-26ad-4a67-976e-0e8cc9ef6e2b}, !- Handle
  {d5e40932-445a-4724-ac33-ed93b587e1ff}, !- Source Object
  3,                                      !- Outlet Port
  {8cf3703d-e092-46cc-8ad2-5b03b5e6e362}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d3db9b2c-6273-4fca-8dec-562a66cddf75}, !- Handle
  CW Temp,                                !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  {c3d32029-a78d-4404-913a-a3dfeaa8ce27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c3d32029-a78d-4404-913a-a3dfeaa8ce27}, !- Handle
  Schedule Day 4,                         !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Handle
  TEMPERATURE 2,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {34f00020-a93f-4559-ac6d-419a20673288}, !- Handle
  wkdCW Temp,                             !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {4afab866-0c0a-4f2c-a7fe-a46004dc0bac}, !- Handle
  satCW Temp,                             !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {c2c1c472-5ffe-4c24-9c64-ec083c490d66}, !- Handle
  sunCW Temp,                             !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {37f541a6-de4a-46dc-9b34-ca4e44121e48}, !- Handle
  wkdCW Temp rule,                        !- Name
  {d3db9b2c-6273-4fca-8dec-562a66cddf75}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a73cd0f0-c333-49a0-b6fa-6c316e431971}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a73cd0f0-c333-49a0-b6fa-6c316e431971}, !- Handle
  wkdCW Temp 1,                           !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {a2df0e9d-953e-41e3-b64a-dbc82f79743b}, !- Handle
  satCW Temprule,                         !- Name
  {d3db9b2c-6273-4fca-8dec-562a66cddf75}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a4ddddfb-e3ac-41cf-94df-fe637183e624}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4ddddfb-e3ac-41cf-94df-fe637183e624}, !- Handle
  satCW Temp 1,                           !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {20dd9f39-c86d-4f33-bdf4-f998c33be664}, !- Handle
  sunCW Temprule,                         !- Name
  {d3db9b2c-6273-4fca-8dec-562a66cddf75}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6af1f6c6-a452-4904-9b42-2da63cb95d85}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6af1f6c6-a452-4904-9b42-2da63cb95d85}, !- Handle
  sunCW Temp 1,                           !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {c296226d-0b98-4c75-b201-bbe7c96cb007}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {d3db9b2c-6273-4fca-8dec-562a66cddf75}, !- Schedule Name
  {295b3be4-e3d8-4269-9596-537faa8480aa}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {c5af5de4-dc00-44a7-8163-3d0ad5abbee0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {2329ed18-1e7a-4bdd-9853-a114caed9c0c}, !- Availability Schedule
  {dfbe6cb8-c90b-4417-b3c4-788a42ee4d13}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52d567eb-e16d-42a7-8603-41321fe56540}, !- Supply Side Inlet Node Name
  {d754ab67-a66f-4b0d-9b6d-6d1d86acf854}, !- Demand Side Outlet Node Name
  {762003c4-c6d7-4803-ae9d-2de5760fe6ce}, !- Demand Side Inlet Node A
  {1e87816e-b74e-4ac7-8647-bf68d9788fb8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Demand Mixer Name
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {38d29b5f-e5f3-40c1-8943-6773d7191c47}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Inlet Node, !- Name
  {52d567eb-e16d-42a7-8603-41321fe56540}, !- Inlet Port
  {18f2d624-28f0-4a4d-b0a4-73175d5d9ac0}; !- Outlet Port

OS:Node,
  {58df582d-8067-44e9-aadc-7f682d3b9fc6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Supply Outlet Node, !- Name
  {d2a5be64-2bc0-4344-a43c-315587e68818}, !- Inlet Port
  {1e87816e-b74e-4ac7-8647-bf68d9788fb8}; !- Outlet Port

OS:Connection,
  {52d567eb-e16d-42a7-8603-41321fe56540}, !- Handle
  {c5af5de4-dc00-44a7-8163-3d0ad5abbee0}, !- Source Object
  9,                                      !- Outlet Port
  {38d29b5f-e5f3-40c1-8943-6773d7191c47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e87816e-b74e-4ac7-8647-bf68d9788fb8}, !- Handle
  {58df582d-8067-44e9-aadc-7f682d3b9fc6}, !- Source Object
  3,                                      !- Outlet Port
  {c5af5de4-dc00-44a7-8163-3d0ad5abbee0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {839638ef-6433-4abd-9c90-c4e4fd868ca9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Inlet Node, !- Name
  {762003c4-c6d7-4803-ae9d-2de5760fe6ce}, !- Inlet Port
  {ff68ec6b-7d3f-409f-aa46-abdca26a9c1a}; !- Outlet Port

OS:Node,
  {300a275d-2c47-48e5-90bc-f09861e2aca6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Demand Outlet Node, !- Name
  {ae0aa8b1-a316-4d74-a72b-d19e439c7695}, !- Inlet Port
  {d754ab67-a66f-4b0d-9b6d-6d1d86acf854}; !- Outlet Port

OS:Node,
  {c09f18f6-208f-41b8-8da9-2ae43bd662b7}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Outlet Air Node, !- Name
  {14079aaf-a6c3-4a14-a2ff-a76c17f564ee}, !- Inlet Port
  {4277a87f-4125-46a4-8f47-6b169a876457}; !- Outlet Port

OS:Connection,
  {762003c4-c6d7-4803-ae9d-2de5760fe6ce}, !- Handle
  {c5af5de4-dc00-44a7-8163-3d0ad5abbee0}, !- Source Object
  11,                                     !- Outlet Port
  {839638ef-6433-4abd-9c90-c4e4fd868ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d754ab67-a66f-4b0d-9b6d-6d1d86acf854}, !- Handle
  {300a275d-2c47-48e5-90bc-f09861e2aca6}, !- Source Object
  3,                                      !- Outlet Port
  {c5af5de4-dc00-44a7-8163-3d0ad5abbee0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {ff68ec6b-7d3f-409f-aa46-abdca26a9c1a}, !- Inlet Node Name
  {1a057150-e3f8-4f1f-9016-212fe4b466f2}, !- Outlet Node Name 1
  {030e7823-94e2-415d-bddb-73ccbe767f5f}, !- Outlet Node Name 2
  {b8cc2b06-c39d-4b64-b57c-9319412e77ac}, !- Outlet Node Name 3
  {b220b967-c2f4-4a00-8efd-2c1a4e74eeae}, !- Outlet Node Name 4
  {6290f8b5-0b76-4506-aa4e-6e4688d8a6c2}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {ae0aa8b1-a316-4d74-a72b-d19e439c7695}, !- Outlet Node Name
  {c90a6e06-e561-46f0-944b-85786b36064e}, !- Inlet Node Name 1
  {fca3c6a1-d7ad-4fac-ac60-646af971bc6d}, !- Inlet Node Name 2
  {ee26601f-e87c-4cf0-9b47-97de88fc65eb}, !- Inlet Node Name 3
  {66bf2085-4c50-47f3-915f-c537a4e882a9}, !- Inlet Node Name 4
  {38c0785c-6d30-4e3f-9cad-ac69ab81540b}; !- Inlet Node Name 5

OS:Connection,
  {ff68ec6b-7d3f-409f-aa46-abdca26a9c1a}, !- Handle
  {839638ef-6433-4abd-9c90-c4e4fd868ca9}, !- Source Object
  3,                                      !- Outlet Port
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae0aa8b1-a316-4d74-a72b-d19e439c7695}, !- Handle
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Source Object
  2,                                      !- Outlet Port
  {300a275d-2c47-48e5-90bc-f09861e2aca6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd9b899d-ccc9-4d18-8f25-1e29c53c6efd}, !- Handle
  {c5af5de4-dc00-44a7-8163-3d0ad5abbee0}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {dfbe6cb8-c90b-4417-b3c4-788a42ee4d13}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {23357d65-9eb4-4baf-bf29-b6c4101b0575}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {91f5152b-1822-4066-a0e0-e5e162a7dc34}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {418e3bb8-d39c-418d-a609-f9bed80f19b0}, !- Air Inlet Node Name
  {d2a5be64-2bc0-4344-a43c-315587e68818}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {f95bdbe6-3f29-4fe6-b7cb-90090874cdb2}, !- Handle
  Sys6 Return Fan,                        !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {18f2d624-28f0-4a4d-b0a4-73175d5d9ac0}, !- Air Inlet Node Name
  {6be70e24-0a27-4093-943f-5a44eb9a36e4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dc4844e0-5ec6-483f-a00c-7d78be2591bb}, !- Handle
  Coil Heating Electric 1,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ef76da20-4524-4e81-a0a7-0fecfe534fbd}, !- Air Inlet Node Name
  {06f97b5d-5e07-48dd-b9d5-f1a526336bae}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {217bf271-babc-456c-8d75-f771fef09463}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {185caf83-c3aa-425d-bd22-22b05f0ec72a}, !- Water Inlet Node Name
  {c91f2bfe-439e-4560-95c5-e0fa56012e24}, !- Water Outlet Node Name
  {41fa3311-373e-4372-a9c6-6d38a26b2d07}, !- Air Inlet Node Name
  {f88914b4-476d-40cc-a9de-74bfb53ff7eb}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {fe5f63ee-d430-4b00-8d0b-752456a1778c}, !- Handle
  Coil Cooling Water 1 Outlet Water Node, !- Name
  {c91f2bfe-439e-4560-95c5-e0fa56012e24}, !- Inlet Port
  {08612969-c583-43bf-8777-8bb1671f7f3b}; !- Outlet Port

OS:Connection,
  {185caf83-c3aa-425d-bd22-22b05f0ec72a}, !- Handle
  {43911be5-4f76-4256-ab41-09462eeb4da5}, !- Source Object
  3,                                      !- Outlet Port
  {217bf271-babc-456c-8d75-f771fef09463}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {c91f2bfe-439e-4560-95c5-e0fa56012e24}, !- Handle
  {217bf271-babc-456c-8d75-f771fef09463}, !- Source Object
  11,                                     !- Outlet Port
  {fe5f63ee-d430-4b00-8d0b-752456a1778c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08612969-c583-43bf-8777-8bb1671f7f3b}, !- Handle
  {fe5f63ee-d430-4b00-8d0b-752456a1778c}, !- Source Object
  3,                                      !- Outlet Port
  {133a6bf0-2ee5-4865-9230-581238b16ec2}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {48d22455-9e69-45aa-be52-c340ad408922}, !- Handle
  Controller Water Coil 1,                !- Name
  {217bf271-babc-456c-8d75-f771fef09463}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {d4f6ab89-7630-48ad-ac21-fbe3cccf8aa9}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2329ed18-1e7a-4bdd-9853-a114caed9c0c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44855e2a-bccf-4dab-b9d6-7d19bb6e6431}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {44855e2a-bccf-4dab-b9d6-7d19bb6e6431}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34c9c15b-83c2-4e10-8443-f4c38851ae2d}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {d4f6ab89-7630-48ad-ac21-fbe3cccf8aa9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4fa1238-38ce-4659-a885-13e407da7b1c}, !- Mixed Air Node Name
  {9a9f5efa-5316-45e0-8695-be4707dfee79}, !- Outdoor Air Stream Node Name
  {d9f7c9fd-9d5b-4397-9912-3a15583188a4}, !- Relief Air Stream Node Name
  {e5eff122-88ad-4105-ae98-affa01c16103}; !- Return Air Stream Node Name

OS:Node,
  {2b728c7f-05f0-423e-9055-5a131c5f22c5}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9a9f5efa-5316-45e0-8695-be4707dfee79}; !- Outlet Port

OS:Connection,
  {9a9f5efa-5316-45e0-8695-be4707dfee79}, !- Handle
  {2b728c7f-05f0-423e-9055-5a131c5f22c5}, !- Source Object
  3,                                      !- Outlet Port
  {34c9c15b-83c2-4e10-8443-f4c38851ae2d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f6c2fdcd-7949-4a16-a456-0d7720d7ded6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Relief Air Node, !- Name
  {d9f7c9fd-9d5b-4397-9912-3a15583188a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9f7c9fd-9d5b-4397-9912-3a15583188a4}, !- Handle
  {34c9c15b-83c2-4e10-8443-f4c38851ae2d}, !- Source Object
  7,                                      !- Outlet Port
  {f6c2fdcd-7949-4a16-a456-0d7720d7ded6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a5be64-2bc0-4344-a43c-315587e68818}, !- Handle
  {91f5152b-1822-4066-a0e0-e5e162a7dc34}, !- Source Object
  17,                                     !- Outlet Port
  {58df582d-8067-44e9-aadc-7f682d3b9fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e580476-467e-4c8f-a138-13bb5fbeaa6d}, !- Handle
  Coil Heating Electric 1 Outlet Air Node, !- Name
  {06f97b5d-5e07-48dd-b9d5-f1a526336bae}, !- Inlet Port
  {418e3bb8-d39c-418d-a609-f9bed80f19b0}; !- Outlet Port

OS:Connection,
  {06f97b5d-5e07-48dd-b9d5-f1a526336bae}, !- Handle
  {dc4844e0-5ec6-483f-a00c-7d78be2591bb}, !- Source Object
  6,                                      !- Outlet Port
  {6e580476-467e-4c8f-a138-13bb5fbeaa6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {418e3bb8-d39c-418d-a609-f9bed80f19b0}, !- Handle
  {6e580476-467e-4c8f-a138-13bb5fbeaa6d}, !- Source Object
  3,                                      !- Outlet Port
  {91f5152b-1822-4066-a0e0-e5e162a7dc34}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {af19140c-09b1-43fc-ae7f-bff207dcbc9e}, !- Handle
  Coil Cooling Water 1 Outlet Air Node,   !- Name
  {f88914b4-476d-40cc-a9de-74bfb53ff7eb}, !- Inlet Port
  {ef76da20-4524-4e81-a0a7-0fecfe534fbd}; !- Outlet Port

OS:Connection,
  {f88914b4-476d-40cc-a9de-74bfb53ff7eb}, !- Handle
  {217bf271-babc-456c-8d75-f771fef09463}, !- Source Object
  13,                                     !- Outlet Port
  {af19140c-09b1-43fc-ae7f-bff207dcbc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef76da20-4524-4e81-a0a7-0fecfe534fbd}, !- Handle
  {af19140c-09b1-43fc-ae7f-bff207dcbc9e}, !- Source Object
  3,                                      !- Outlet Port
  {dc4844e0-5ec6-483f-a00c-7d78be2591bb}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {24bb5224-5d6c-4be3-b51b-5268a0c434ea}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Mixed Air Node, !- Name
  {f4fa1238-38ce-4659-a885-13e407da7b1c}, !- Inlet Port
  {41fa3311-373e-4372-a9c6-6d38a26b2d07}; !- Outlet Port

OS:Connection,
  {f4fa1238-38ce-4659-a885-13e407da7b1c}, !- Handle
  {34c9c15b-83c2-4e10-8443-f4c38851ae2d}, !- Source Object
  5,                                      !- Outlet Port
  {24bb5224-5d6c-4be3-b51b-5268a0c434ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41fa3311-373e-4372-a9c6-6d38a26b2d07}, !- Handle
  {24bb5224-5d6c-4be3-b51b-5268a0c434ea}, !- Source Object
  3,                                      !- Outlet Port
  {217bf271-babc-456c-8d75-f771fef09463}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a9e1a0f1-8032-4299-bba1-13234701b65c}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {6be70e24-0a27-4093-943f-5a44eb9a36e4}, !- Inlet Port
  {e5eff122-88ad-4105-ae98-affa01c16103}; !- Outlet Port

OS:Connection,
  {18f2d624-28f0-4a4d-b0a4-73175d5d9ac0}, !- Handle
  {38d29b5f-e5f3-40c1-8943-6773d7191c47}, !- Source Object
  3,                                      !- Outlet Port
  {f95bdbe6-3f29-4fe6-b7cb-90090874cdb2}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {6be70e24-0a27-4093-943f-5a44eb9a36e4}, !- Handle
  {f95bdbe6-3f29-4fe6-b7cb-90090874cdb2}, !- Source Object
  17,                                     !- Outlet Port
  {a9e1a0f1-8032-4299-bba1-13234701b65c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5eff122-88ad-4105-ae98-affa01c16103}, !- Handle
  {a9e1a0f1-8032-4299-bba1-13234701b65c}, !- Source Object
  3,                                      !- Outlet Port
  {34c9c15b-83c2-4e10-8443-f4c38851ae2d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {04c203af-1816-4803-8a39-b966139ab546}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {58df582d-8067-44e9-aadc-7f682d3b9fc6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {a8ed7e7b-db04-4cd4-854d-fcfb47083e4b}, !- Handle
  Coil Heating Electric 2,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  34364.7391319275,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {dbc6bbe0-0aff-4eee-b237-46a0cda1a1dc}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {3d7a8372-4f44-4cf2-9b65-798a7b70e0fb}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a8ed7e7b-db04-4cd4-854d-fcfb47083e4b}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {14079aaf-a6c3-4a14-a2ff-a76c17f564ee}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {53749d1d-e8d9-463d-aaf1-7e56b0715a06}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {09c9cb52-8e83-43cf-8f63-f45e6fbdb18f}, !- Inlet Port
  {c90a6e06-e561-46f0-944b-85786b36064e}; !- Outlet Port

OS:Connection,
  {4277a87f-4125-46a4-8f47-6b169a876457}, !- Handle
  {c09f18f6-208f-41b8-8da9-2ae43bd662b7}, !- Source Object
  3,                                      !- Outlet Port
  {ce71a0ec-3136-4070-bdb5-1f2e61a63a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09c9cb52-8e83-43cf-8f63-f45e6fbdb18f}, !- Handle
  {ff3306c2-809e-43a5-97b8-5c56761168cd}, !- Source Object
  2,                                      !- Outlet Port
  {53749d1d-e8d9-463d-aaf1-7e56b0715a06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90a6e06-e561-46f0-944b-85786b36064e}, !- Handle
  {53749d1d-e8d9-463d-aaf1-7e56b0715a06}, !- Source Object
  3,                                      !- Outlet Port
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f0e9f64c-460c-4dfb-af90-1fafd4769e67}, !- Handle
  Air Terminal Single Duct VAV Reheat 1 Inlet Air Node, !- Name
  {1a057150-e3f8-4f1f-9016-212fe4b466f2}, !- Inlet Port
  {3d7a8372-4f44-4cf2-9b65-798a7b70e0fb}; !- Outlet Port

OS:Connection,
  {1a057150-e3f8-4f1f-9016-212fe4b466f2}, !- Handle
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Source Object
  3,                                      !- Outlet Port
  {f0e9f64c-460c-4dfb-af90-1fafd4769e67}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d7a8372-4f44-4cf2-9b65-798a7b70e0fb}, !- Handle
  {f0e9f64c-460c-4dfb-af90-1fafd4769e67}, !- Source Object
  3,                                      !- Outlet Port
  {dbc6bbe0-0aff-4eee-b237-46a0cda1a1dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14079aaf-a6c3-4a14-a2ff-a76c17f564ee}, !- Handle
  {dbc6bbe0-0aff-4eee-b237-46a0cda1a1dc}, !- Source Object
  12,                                     !- Outlet Port
  {c09f18f6-208f-41b8-8da9-2ae43bd662b7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8d67639f-f08d-4a33-8da3-d2da2551d889}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {7e98560a-6836-46fe-891b-b8d18ba67fa6}, !- Handle
  Coil Heating Electric 3,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  13823.9198684692,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {45e0159e-739d-4d61-89b1-1ebbb4e2baf2}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {4a3db19e-50ba-46f2-98bf-a59250bc38d1}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {7e98560a-6836-46fe-891b-b8d18ba67fa6}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {bf9d6826-604d-4c96-a793-e0926df9564d}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {87146f9d-942d-44d8-ab80-8ab1cfc92d5e}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Outlet Air Node, !- Name
  {bf9d6826-604d-4c96-a793-e0926df9564d}, !- Inlet Port
  {545452c3-60b7-4bd6-9d62-b2193f0b33f9}; !- Outlet Port

OS:Node,
  {31d156eb-b017-4ac4-bfde-13d9c284657c}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {a3cf6176-b5d6-44e9-b7cd-e7d6e9058f50}, !- Inlet Port
  {fca3c6a1-d7ad-4fac-ac60-646af971bc6d}; !- Outlet Port

OS:Connection,
  {545452c3-60b7-4bd6-9d62-b2193f0b33f9}, !- Handle
  {87146f9d-942d-44d8-ab80-8ab1cfc92d5e}, !- Source Object
  3,                                      !- Outlet Port
  {48e2d799-01b1-4896-a9db-4a753b8e05f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3cf6176-b5d6-44e9-b7cd-e7d6e9058f50}, !- Handle
  {52a74ea2-e378-4e74-989b-46b690f84684}, !- Source Object
  2,                                      !- Outlet Port
  {31d156eb-b017-4ac4-bfde-13d9c284657c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca3c6a1-d7ad-4fac-ac60-646af971bc6d}, !- Handle
  {31d156eb-b017-4ac4-bfde-13d9c284657c}, !- Source Object
  3,                                      !- Outlet Port
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {49e4ad07-1dc9-49c1-875d-e18921ecc512}, !- Handle
  Air Terminal Single Duct VAV Reheat 2 Inlet Air Node, !- Name
  {030e7823-94e2-415d-bddb-73ccbe767f5f}, !- Inlet Port
  {4a3db19e-50ba-46f2-98bf-a59250bc38d1}; !- Outlet Port

OS:Connection,
  {030e7823-94e2-415d-bddb-73ccbe767f5f}, !- Handle
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Source Object
  4,                                      !- Outlet Port
  {49e4ad07-1dc9-49c1-875d-e18921ecc512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a3db19e-50ba-46f2-98bf-a59250bc38d1}, !- Handle
  {49e4ad07-1dc9-49c1-875d-e18921ecc512}, !- Source Object
  3,                                      !- Outlet Port
  {45e0159e-739d-4d61-89b1-1ebbb4e2baf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf9d6826-604d-4c96-a793-e0926df9564d}, !- Handle
  {45e0159e-739d-4d61-89b1-1ebbb4e2baf2}, !- Source Object
  12,                                     !- Outlet Port
  {87146f9d-942d-44d8-ab80-8ab1cfc92d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9dc9ac40-6a53-4fc2-b1ed-c28495309d2d}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {cb991aaf-ae55-49c5-b8d5-12de9f520192}, !- Handle
  Coil Heating Electric 4,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  11540.5948162079,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9b302022-0bab-42ef-9c96-371d08990e62}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {b17e3131-6527-4447-9ea2-0a6168496a34}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {cb991aaf-ae55-49c5-b8d5-12de9f520192}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {6a3c0707-8dbc-4224-b055-262159a7479a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3c17bccb-46c8-43ce-b1c8-0ba2157f89fa}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Outlet Air Node, !- Name
  {6a3c0707-8dbc-4224-b055-262159a7479a}, !- Inlet Port
  {98bd02c3-15e7-44bb-82c4-a6c5c2b9b611}; !- Outlet Port

OS:Node,
  {678ac9c4-f772-4b9d-9347-6e81123baa52}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 1 Return Air Node, !- Name
  {965ed32e-0766-46ed-84f3-c2a5acc6ac6e}, !- Inlet Port
  {ee26601f-e87c-4cf0-9b47-97de88fc65eb}; !- Outlet Port

OS:Connection,
  {98bd02c3-15e7-44bb-82c4-a6c5c2b9b611}, !- Handle
  {3c17bccb-46c8-43ce-b1c8-0ba2157f89fa}, !- Source Object
  3,                                      !- Outlet Port
  {a503458e-6a34-4480-a7ef-12deaf3c451f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {965ed32e-0766-46ed-84f3-c2a5acc6ac6e}, !- Handle
  {64c89661-8f26-4b5b-93fd-5cb720229402}, !- Source Object
  2,                                      !- Outlet Port
  {678ac9c4-f772-4b9d-9347-6e81123baa52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee26601f-e87c-4cf0-9b47-97de88fc65eb}, !- Handle
  {678ac9c4-f772-4b9d-9347-6e81123baa52}, !- Source Object
  3,                                      !- Outlet Port
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f721f900-b53b-485b-a23f-4452cc15dc59}, !- Handle
  Air Terminal Single Duct VAV Reheat 3 Inlet Air Node, !- Name
  {b8cc2b06-c39d-4b64-b57c-9319412e77ac}, !- Inlet Port
  {b17e3131-6527-4447-9ea2-0a6168496a34}; !- Outlet Port

OS:Connection,
  {b8cc2b06-c39d-4b64-b57c-9319412e77ac}, !- Handle
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Source Object
  5,                                      !- Outlet Port
  {f721f900-b53b-485b-a23f-4452cc15dc59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b17e3131-6527-4447-9ea2-0a6168496a34}, !- Handle
  {f721f900-b53b-485b-a23f-4452cc15dc59}, !- Source Object
  3,                                      !- Outlet Port
  {9b302022-0bab-42ef-9c96-371d08990e62}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a3c0707-8dbc-4224-b055-262159a7479a}, !- Handle
  {9b302022-0bab-42ef-9c96-371d08990e62}, !- Source Object
  12,                                     !- Outlet Port
  {3c17bccb-46c8-43ce-b1c8-0ba2157f89fa}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f80b41bf-c813-440e-ae9d-812444798e60}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {a0b0e4c7-85ed-4898-9a8f-f17fe72c6129}, !- Handle
  Coil Heating Electric 5,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  6803.1566619873,                        !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {c378af2e-9b93-44b9-99ed-330400909dd9}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {f7928bf3-f36d-425d-a31f-9e00473ae13b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a0b0e4c7-85ed-4898-9a8f-f17fe72c6129}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f83ad572-42af-494b-af57-74cf2190dfeb}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {dd7d2cc3-f461-4dcd-b187-8d1af0ebc5f5}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Outlet Air Node, !- Name
  {f83ad572-42af-494b-af57-74cf2190dfeb}, !- Inlet Port
  {88c27c62-591e-4f3c-a1ed-0ac8a283c3f5}; !- Outlet Port

OS:Node,
  {88e4f99d-cb90-4e7d-b042-34b30817761a}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 3 Return Air Node, !- Name
  {ab884cc5-4bd9-4914-a887-76c2b40bcbe9}, !- Inlet Port
  {66bf2085-4c50-47f3-915f-c537a4e882a9}; !- Outlet Port

OS:Connection,
  {88c27c62-591e-4f3c-a1ed-0ac8a283c3f5}, !- Handle
  {dd7d2cc3-f461-4dcd-b187-8d1af0ebc5f5}, !- Source Object
  3,                                      !- Outlet Port
  {44f919df-57f9-4350-a009-78d8d995704b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab884cc5-4bd9-4914-a887-76c2b40bcbe9}, !- Handle
  {cf89684a-3055-4d4c-b340-7600320a6be3}, !- Source Object
  2,                                      !- Outlet Port
  {88e4f99d-cb90-4e7d-b042-34b30817761a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66bf2085-4c50-47f3-915f-c537a4e882a9}, !- Handle
  {88e4f99d-cb90-4e7d-b042-34b30817761a}, !- Source Object
  3,                                      !- Outlet Port
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9b035f33-4b4a-49cd-8e2e-ea0222c8fa99}, !- Handle
  Air Terminal Single Duct VAV Reheat 4 Inlet Air Node, !- Name
  {b220b967-c2f4-4a00-8efd-2c1a4e74eeae}, !- Inlet Port
  {f7928bf3-f36d-425d-a31f-9e00473ae13b}; !- Outlet Port

OS:Connection,
  {b220b967-c2f4-4a00-8efd-2c1a4e74eeae}, !- Handle
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Source Object
  6,                                      !- Outlet Port
  {9b035f33-4b4a-49cd-8e2e-ea0222c8fa99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7928bf3-f36d-425d-a31f-9e00473ae13b}, !- Handle
  {9b035f33-4b4a-49cd-8e2e-ea0222c8fa99}, !- Source Object
  3,                                      !- Outlet Port
  {c378af2e-9b93-44b9-99ed-330400909dd9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f83ad572-42af-494b-af57-74cf2190dfeb}, !- Handle
  {c378af2e-9b93-44b9-99ed-330400909dd9}, !- Source Object
  12,                                     !- Outlet Port
  {dd7d2cc3-f461-4dcd-b187-8d1af0ebc5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0639edbe-9332-472e-9558-fc30c8a50795}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {56f4a4b7-f0bf-49b3-a8bd-cead9d190fca}, !- Handle
  Coil Heating Electric 6,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  11939.9482727051,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {7ba89e28-b27e-4950-8310-9afdbb18494a}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {14f13e4d-bd88-4c90-a718-3cb69c0bd995}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {56f4a4b7-f0bf-49b3-a8bd-cead9d190fca}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {8e8ca7d3-6dd3-4bb3-b9f2-6ae43de26279}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {828a8a1a-ede5-4a3e-abdc-4f10abf321f3}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Outlet Air Node, !- Name
  {8e8ca7d3-6dd3-4bb3-b9f2-6ae43de26279}, !- Inlet Port
  {2c4ec8de-f55f-4e0c-b75e-1a51fd778646}; !- Outlet Port

OS:Node,
  {03b0c794-2a83-4c05-b2b4-fc3c113e656c}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {a8235bf3-0952-4493-9512-8651b257d832}, !- Inlet Port
  {38c0785c-6d30-4e3f-9cad-ac69ab81540b}; !- Outlet Port

OS:Connection,
  {2c4ec8de-f55f-4e0c-b75e-1a51fd778646}, !- Handle
  {828a8a1a-ede5-4a3e-abdc-4f10abf321f3}, !- Source Object
  3,                                      !- Outlet Port
  {63a1b381-f5e3-487c-96d1-f4ce31b8154d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8235bf3-0952-4493-9512-8651b257d832}, !- Handle
  {fb9844b8-7009-4c27-94d8-8488975ece4b}, !- Source Object
  2,                                      !- Outlet Port
  {03b0c794-2a83-4c05-b2b4-fc3c113e656c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c0785c-6d30-4e3f-9cad-ac69ab81540b}, !- Handle
  {03b0c794-2a83-4c05-b2b4-fc3c113e656c}, !- Source Object
  3,                                      !- Outlet Port
  {9efa5e96-e431-4ab6-a58e-208bf28b6c48}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {f155df67-0900-487a-9a44-5524c265011f}, !- Handle
  Air Terminal Single Duct VAV Reheat 5 Inlet Air Node, !- Name
  {6290f8b5-0b76-4506-aa4e-6e4688d8a6c2}, !- Inlet Port
  {14f13e4d-bd88-4c90-a718-3cb69c0bd995}; !- Outlet Port

OS:Connection,
  {6290f8b5-0b76-4506-aa4e-6e4688d8a6c2}, !- Handle
  {5a2af4f4-73fd-479e-8233-2495bf3af2de}, !- Source Object
  7,                                      !- Outlet Port
  {f155df67-0900-487a-9a44-5524c265011f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f13e4d-bd88-4c90-a718-3cb69c0bd995}, !- Handle
  {f155df67-0900-487a-9a44-5524c265011f}, !- Source Object
  3,                                      !- Outlet Port
  {7ba89e28-b27e-4950-8310-9afdbb18494a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e8ca7d3-6dd3-4bb3-b9f2-6ae43de26279}, !- Handle
  {7ba89e28-b27e-4950-8310-9afdbb18494a}, !- Source Object
  12,                                     !- Outlet Port
  {828a8a1a-ede5-4a3e-abdc-4f10abf321f3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a590620-b9be-482d-8147-e61ab21d0e64}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a4585d46-2ac8-47c8-9427-df034dd28078}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {137be5ea-027a-4b25-9594-3c197695fe77}, !- Availability Schedule
  {93e227f3-34ba-4082-9008-6c15437a6d13}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa37ed27-7a6b-464f-b380-d5bddb85f159}, !- Supply Side Inlet Node Name
  {760afff6-6b75-41a8-a607-6db74a26b990}, !- Demand Side Outlet Node Name
  {e38c20f6-2038-4016-aa32-aed94e9f9c06}, !- Demand Side Inlet Node A
  {43d7499c-0181-42ae-a473-6770281b99e3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f05022ee-0778-4305-a564-98608be93d82}, !- Demand Mixer Name
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5d156224-9526-48f0-bfcb-fcfdfbb8f71c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Supply Inlet Node, !- Name
  {fa37ed27-7a6b-464f-b380-d5bddb85f159}, !- Inlet Port
  {c873abe0-017e-4b45-9027-396dfb092fa2}; !- Outlet Port

OS:Node,
  {ba07f65f-e7d1-483c-8473-d7fe512404ab}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Supply Outlet Node, !- Name
  {8674d5cc-0400-4f5b-8715-ff31c0f131f4}, !- Inlet Port
  {43d7499c-0181-42ae-a473-6770281b99e3}; !- Outlet Port

OS:Connection,
  {fa37ed27-7a6b-464f-b380-d5bddb85f159}, !- Handle
  {a4585d46-2ac8-47c8-9427-df034dd28078}, !- Source Object
  9,                                      !- Outlet Port
  {5d156224-9526-48f0-bfcb-fcfdfbb8f71c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43d7499c-0181-42ae-a473-6770281b99e3}, !- Handle
  {ba07f65f-e7d1-483c-8473-d7fe512404ab}, !- Source Object
  3,                                      !- Outlet Port
  {a4585d46-2ac8-47c8-9427-df034dd28078}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {14e01920-1bfb-48ce-aa86-57ad25d8be9d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Demand Inlet Node, !- Name
  {e38c20f6-2038-4016-aa32-aed94e9f9c06}, !- Inlet Port
  {4947a5ff-6292-483f-985c-0ad5181b3506}; !- Outlet Port

OS:Node,
  {7691e69c-7bb2-4a4c-9813-ae875ae12e1e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Demand Outlet Node, !- Name
  {57c18893-fcad-459b-8fe2-f123dd91bc60}, !- Inlet Port
  {760afff6-6b75-41a8-a607-6db74a26b990}; !- Outlet Port

OS:Node,
  {3d648e0e-0a31-4bf0-903c-f94b7cd10381}, !- Handle
  Air Terminal Single Duct VAV Reheat 6 Outlet Air Node, !- Name
  {05883380-26fe-4e6c-921c-ae6047c0de16}, !- Inlet Port
  {40f197c8-cedf-4884-8567-eb4e720e7877}; !- Outlet Port

OS:Connection,
  {e38c20f6-2038-4016-aa32-aed94e9f9c06}, !- Handle
  {a4585d46-2ac8-47c8-9427-df034dd28078}, !- Source Object
  11,                                     !- Outlet Port
  {14e01920-1bfb-48ce-aa86-57ad25d8be9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {760afff6-6b75-41a8-a607-6db74a26b990}, !- Handle
  {7691e69c-7bb2-4a4c-9813-ae875ae12e1e}, !- Source Object
  3,                                      !- Outlet Port
  {a4585d46-2ac8-47c8-9427-df034dd28078}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {4947a5ff-6292-483f-985c-0ad5181b3506}, !- Inlet Node Name
  {303b6fbf-480a-47d0-bd92-a018283288a6}, !- Outlet Node Name 1
  {a9dd40f4-c183-4e0b-9267-841286223df2}, !- Outlet Node Name 2
  {7788e0fe-4d38-4992-9287-a2d511a50113}, !- Outlet Node Name 3
  {57fa8c91-0973-4cf0-a67d-545094129f95}, !- Outlet Node Name 4
  {2fc6fe98-5df7-45a3-b810-105355a40680}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {f05022ee-0778-4305-a564-98608be93d82}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {57c18893-fcad-459b-8fe2-f123dd91bc60}, !- Outlet Node Name
  {b44de74c-ee87-4ef1-851c-20199a88de75}, !- Inlet Node Name 1
  {3a1be993-4dc9-41de-a617-31979f2dcafa}, !- Inlet Node Name 2
  {299aae0c-41a4-4225-9ecb-434026cc161b}, !- Inlet Node Name 3
  {1d7f6bb7-82cb-4285-b429-d8a410599669}, !- Inlet Node Name 4
  {238b3a3d-17d8-4d4c-bcfb-568db31a3b26}; !- Inlet Node Name 5

OS:Connection,
  {4947a5ff-6292-483f-985c-0ad5181b3506}, !- Handle
  {14e01920-1bfb-48ce-aa86-57ad25d8be9d}, !- Source Object
  3,                                      !- Outlet Port
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c18893-fcad-459b-8fe2-f123dd91bc60}, !- Handle
  {f05022ee-0778-4305-a564-98608be93d82}, !- Source Object
  2,                                      !- Outlet Port
  {7691e69c-7bb2-4a4c-9813-ae875ae12e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {50623d8b-0795-4258-bcbf-4af4311c780a}, !- Handle
  {a4585d46-2ac8-47c8-9427-df034dd28078}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {93e227f3-34ba-4082-9008-6c15437a6d13}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {47c52f25-fe44-4bb0-9db3-4859833a285d}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {0c810136-06e5-42e5-a54c-3caf49cde22b}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {ec114241-4754-4669-8908-d807e21bc0bc}, !- Air Inlet Node Name
  {8674d5cc-0400-4f5b-8715-ff31c0f131f4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {42cb91f0-06bf-4e5c-b070-3242672d4ce6}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {c873abe0-017e-4b45-9027-396dfb092fa2}, !- Air Inlet Node Name
  {84a7d341-00da-488c-a1fa-112adcc47803}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {fb45cab6-822f-4d29-984d-2262ca132472}, !- Handle
  Coil Heating Electric 7,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a42859ca-aa39-4b53-99a7-455afa881c41}, !- Air Inlet Node Name
  {50532af0-2af2-467b-99d9-2c5fe5c2cab3}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {3bebebcd-a759-4111-a1a2-23c48ed1ff9f}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {26ad1b96-ac09-418e-84c6-a5dabbd35e45}, !- Water Inlet Node Name
  {648ec962-b3f2-40cc-a4c0-f33740694874}, !- Water Outlet Node Name
  {e6ffae5f-55b1-4d89-ab06-a90c087efd94}, !- Air Inlet Node Name
  {5d0adda0-6773-4760-8bdf-05a258433f3b}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {78d589c3-6413-4edb-947a-5b0cc8a79665}, !- Handle
  Coil Cooling Water 2 Inlet Water Node,  !- Name
  {73635265-002c-47f8-a3d2-3d308c4ffa12}, !- Inlet Port
  {26ad1b96-ac09-418e-84c6-a5dabbd35e45}; !- Outlet Port

OS:Connection,
  {73635265-002c-47f8-a3d2-3d308c4ffa12}, !- Handle
  {c0599b64-481d-4aaa-ab2e-ff95b987dfb7}, !- Source Object
  4,                                      !- Outlet Port
  {78d589c3-6413-4edb-947a-5b0cc8a79665}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1e0f61f-7183-4b72-afbe-733aa2e36db6}, !- Handle
  Coil Cooling Water 2 Outlet Water Node, !- Name
  {648ec962-b3f2-40cc-a4c0-f33740694874}, !- Inlet Port
  {36f462da-678d-4c6d-80c9-d267c5e741a1}; !- Outlet Port

OS:Connection,
  {26ad1b96-ac09-418e-84c6-a5dabbd35e45}, !- Handle
  {78d589c3-6413-4edb-947a-5b0cc8a79665}, !- Source Object
  3,                                      !- Outlet Port
  {3bebebcd-a759-4111-a1a2-23c48ed1ff9f}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {648ec962-b3f2-40cc-a4c0-f33740694874}, !- Handle
  {3bebebcd-a759-4111-a1a2-23c48ed1ff9f}, !- Source Object
  11,                                     !- Outlet Port
  {e1e0f61f-7183-4b72-afbe-733aa2e36db6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36f462da-678d-4c6d-80c9-d267c5e741a1}, !- Handle
  {e1e0f61f-7183-4b72-afbe-733aa2e36db6}, !- Source Object
  3,                                      !- Outlet Port
  {133a6bf0-2ee5-4865-9230-581238b16ec2}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {e374bf95-6833-443f-9110-9bd06dd664f5}, !- Handle
  Controller Water Coil 2,                !- Name
  {3bebebcd-a759-4111-a1a2-23c48ed1ff9f}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {63b3b73d-1ff3-478e-9b32-13a2863effb7}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {137be5ea-027a-4b25-9594-3c197695fe77}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5a30b441-821d-4f2f-9a1d-5d2e752e64e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5a30b441-821d-4f2f-9a1d-5d2e752e64e0}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {20083618-5492-4f29-b9ce-0b162b690a5f}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {63b3b73d-1ff3-478e-9b32-13a2863effb7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {740e116c-9202-4947-8feb-98b40dde3383}, !- Mixed Air Node Name
  {cf95d1a7-7c2f-4d05-a559-38a881162ed1}, !- Outdoor Air Stream Node Name
  {2492dee3-47e2-4390-8ca1-c76acbf031bc}, !- Relief Air Stream Node Name
  {0e7525fd-bd18-4200-8119-40bcbb987215}; !- Return Air Stream Node Name

OS:Node,
  {378e383c-2dea-4075-8bec-c6d07b61c2f4}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cf95d1a7-7c2f-4d05-a559-38a881162ed1}; !- Outlet Port

OS:Connection,
  {cf95d1a7-7c2f-4d05-a559-38a881162ed1}, !- Handle
  {378e383c-2dea-4075-8bec-c6d07b61c2f4}, !- Source Object
  3,                                      !- Outlet Port
  {20083618-5492-4f29-b9ce-0b162b690a5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d0aae57a-9097-4f6c-b71a-7ac6def588f4}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Relief Air Node, !- Name
  {2492dee3-47e2-4390-8ca1-c76acbf031bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2492dee3-47e2-4390-8ca1-c76acbf031bc}, !- Handle
  {20083618-5492-4f29-b9ce-0b162b690a5f}, !- Source Object
  7,                                      !- Outlet Port
  {d0aae57a-9097-4f6c-b71a-7ac6def588f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8674d5cc-0400-4f5b-8715-ff31c0f131f4}, !- Handle
  {0c810136-06e5-42e5-a54c-3caf49cde22b}, !- Source Object
  17,                                     !- Outlet Port
  {ba07f65f-e7d1-483c-8473-d7fe512404ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29ae7a37-d2b4-47a4-88df-142e8344fc49}, !- Handle
  Coil Heating Electric 7 Outlet Air Node, !- Name
  {50532af0-2af2-467b-99d9-2c5fe5c2cab3}, !- Inlet Port
  {ec114241-4754-4669-8908-d807e21bc0bc}; !- Outlet Port

OS:Connection,
  {50532af0-2af2-467b-99d9-2c5fe5c2cab3}, !- Handle
  {fb45cab6-822f-4d29-984d-2262ca132472}, !- Source Object
  6,                                      !- Outlet Port
  {29ae7a37-d2b4-47a4-88df-142e8344fc49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec114241-4754-4669-8908-d807e21bc0bc}, !- Handle
  {29ae7a37-d2b4-47a4-88df-142e8344fc49}, !- Source Object
  3,                                      !- Outlet Port
  {0c810136-06e5-42e5-a54c-3caf49cde22b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {91436b14-10cf-4f6b-89e4-36e4d94329f0}, !- Handle
  Coil Cooling Water 2 Outlet Air Node,   !- Name
  {5d0adda0-6773-4760-8bdf-05a258433f3b}, !- Inlet Port
  {a42859ca-aa39-4b53-99a7-455afa881c41}; !- Outlet Port

OS:Connection,
  {5d0adda0-6773-4760-8bdf-05a258433f3b}, !- Handle
  {3bebebcd-a759-4111-a1a2-23c48ed1ff9f}, !- Source Object
  13,                                     !- Outlet Port
  {91436b14-10cf-4f6b-89e4-36e4d94329f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42859ca-aa39-4b53-99a7-455afa881c41}, !- Handle
  {91436b14-10cf-4f6b-89e4-36e4d94329f0}, !- Source Object
  3,                                      !- Outlet Port
  {fb45cab6-822f-4d29-984d-2262ca132472}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0979e0e7-0ba9-43c8-aaf1-b4e2818d7673}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Mixed Air Node, !- Name
  {740e116c-9202-4947-8feb-98b40dde3383}, !- Inlet Port
  {e6ffae5f-55b1-4d89-ab06-a90c087efd94}; !- Outlet Port

OS:Connection,
  {740e116c-9202-4947-8feb-98b40dde3383}, !- Handle
  {20083618-5492-4f29-b9ce-0b162b690a5f}, !- Source Object
  5,                                      !- Outlet Port
  {0979e0e7-0ba9-43c8-aaf1-b4e2818d7673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6ffae5f-55b1-4d89-ab06-a90c087efd94}, !- Handle
  {0979e0e7-0ba9-43c8-aaf1-b4e2818d7673}, !- Source Object
  3,                                      !- Outlet Port
  {3bebebcd-a759-4111-a1a2-23c48ed1ff9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {681addb1-9337-421d-994f-c6ce4af3f56d}, !- Handle
  Sys6 Return Fan 1 Outlet Air Node,      !- Name
  {84a7d341-00da-488c-a1fa-112adcc47803}, !- Inlet Port
  {0e7525fd-bd18-4200-8119-40bcbb987215}; !- Outlet Port

OS:Connection,
  {c873abe0-017e-4b45-9027-396dfb092fa2}, !- Handle
  {5d156224-9526-48f0-bfcb-fcfdfbb8f71c}, !- Source Object
  3,                                      !- Outlet Port
  {42cb91f0-06bf-4e5c-b070-3242672d4ce6}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {84a7d341-00da-488c-a1fa-112adcc47803}, !- Handle
  {42cb91f0-06bf-4e5c-b070-3242672d4ce6}, !- Source Object
  17,                                     !- Outlet Port
  {681addb1-9337-421d-994f-c6ce4af3f56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e7525fd-bd18-4200-8119-40bcbb987215}, !- Handle
  {681addb1-9337-421d-994f-c6ce4af3f56d}, !- Source Object
  3,                                      !- Outlet Port
  {20083618-5492-4f29-b9ce-0b162b690a5f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {e3bec56f-cab4-4abd-8494-c4f504d77713}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {ba07f65f-e7d1-483c-8473-d7fe512404ab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {8ab32d5a-6df2-4954-a998-5c1dde235a2c}, !- Handle
  Coil Heating Electric 8,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  25798.1223106384,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {144baea3-df93-4ed8-8838-66577078652e}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {31d6b928-2274-481e-9b2f-1c55f8b5c133}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8ab32d5a-6df2-4954-a998-5c1dde235a2c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {05883380-26fe-4e6c-921c-ae6047c0de16}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {1d85577f-3da8-4c3b-a0c3-abc8428af3f5}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {79c5ac53-b39d-457d-9865-c7cfac92d7c6}, !- Inlet Port
  {b44de74c-ee87-4ef1-851c-20199a88de75}; !- Outlet Port

OS:Connection,
  {40f197c8-cedf-4884-8567-eb4e720e7877}, !- Handle
  {3d648e0e-0a31-4bf0-903c-f94b7cd10381}, !- Source Object
  3,                                      !- Outlet Port
  {591d75b4-5b76-4d34-b3d3-488a27ecf288}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79c5ac53-b39d-457d-9865-c7cfac92d7c6}, !- Handle
  {29dfc498-e7ad-4165-8acd-9325a50a0df1}, !- Source Object
  2,                                      !- Outlet Port
  {1d85577f-3da8-4c3b-a0c3-abc8428af3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b44de74c-ee87-4ef1-851c-20199a88de75}, !- Handle
  {1d85577f-3da8-4c3b-a0c3-abc8428af3f5}, !- Source Object
  3,                                      !- Outlet Port
  {f05022ee-0778-4305-a564-98608be93d82}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d4700d7-215d-4925-9bb3-5cf8cca4f5ee}, !- Handle
  Air Terminal Single Duct VAV Reheat 6 Inlet Air Node, !- Name
  {303b6fbf-480a-47d0-bd92-a018283288a6}, !- Inlet Port
  {31d6b928-2274-481e-9b2f-1c55f8b5c133}; !- Outlet Port

OS:Connection,
  {303b6fbf-480a-47d0-bd92-a018283288a6}, !- Handle
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Source Object
  3,                                      !- Outlet Port
  {3d4700d7-215d-4925-9bb3-5cf8cca4f5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31d6b928-2274-481e-9b2f-1c55f8b5c133}, !- Handle
  {3d4700d7-215d-4925-9bb3-5cf8cca4f5ee}, !- Source Object
  3,                                      !- Outlet Port
  {144baea3-df93-4ed8-8838-66577078652e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {05883380-26fe-4e6c-921c-ae6047c0de16}, !- Handle
  {144baea3-df93-4ed8-8838-66577078652e}, !- Source Object
  12,                                     !- Outlet Port
  {3d648e0e-0a31-4bf0-903c-f94b7cd10381}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {741c48f2-ccaf-441c-97ed-dad060612a29}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {5c29dc31-dcc3-4fe3-8991-d4453bf09d1a}, !- Handle
  Coil Heating Electric 9,                !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  13432.8010082245,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {675ee297-42eb-4a72-a6a2-9a6f840bec95}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {66131146-6ba6-4865-9bf4-54683c5c0637}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5c29dc31-dcc3-4fe3-8991-d4453bf09d1a}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {b961b23d-c0fe-4552-b83a-128ce4b8d3f9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {74b7bcad-aa65-47a9-af5d-e376a9f46979}, !- Handle
  Air Terminal Single Duct VAV Reheat 7 Outlet Air Node, !- Name
  {b961b23d-c0fe-4552-b83a-128ce4b8d3f9}, !- Inlet Port
  {3fdb6fda-b06a-4797-9497-c95db21be621}; !- Outlet Port

OS:Node,
  {f5319c8b-dbe8-4e1b-b9ec-16abfd1c78dd}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {4d4a8252-65ee-4ad4-82eb-85db1c5f4e41}, !- Inlet Port
  {3a1be993-4dc9-41de-a617-31979f2dcafa}; !- Outlet Port

OS:Connection,
  {3fdb6fda-b06a-4797-9497-c95db21be621}, !- Handle
  {74b7bcad-aa65-47a9-af5d-e376a9f46979}, !- Source Object
  3,                                      !- Outlet Port
  {20c0c21e-60a3-4e98-aa5f-65e476e9cfb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4a8252-65ee-4ad4-82eb-85db1c5f4e41}, !- Handle
  {429d2aef-51a0-4559-8ce4-38eeab669b74}, !- Source Object
  2,                                      !- Outlet Port
  {f5319c8b-dbe8-4e1b-b9ec-16abfd1c78dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1be993-4dc9-41de-a617-31979f2dcafa}, !- Handle
  {f5319c8b-dbe8-4e1b-b9ec-16abfd1c78dd}, !- Source Object
  3,                                      !- Outlet Port
  {f05022ee-0778-4305-a564-98608be93d82}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {9ea03853-e73f-4a91-88ed-387d413b6877}, !- Handle
  Air Terminal Single Duct VAV Reheat 7 Inlet Air Node, !- Name
  {a9dd40f4-c183-4e0b-9267-841286223df2}, !- Inlet Port
  {66131146-6ba6-4865-9bf4-54683c5c0637}; !- Outlet Port

OS:Connection,
  {a9dd40f4-c183-4e0b-9267-841286223df2}, !- Handle
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Source Object
  4,                                      !- Outlet Port
  {9ea03853-e73f-4a91-88ed-387d413b6877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66131146-6ba6-4865-9bf4-54683c5c0637}, !- Handle
  {9ea03853-e73f-4a91-88ed-387d413b6877}, !- Source Object
  3,                                      !- Outlet Port
  {675ee297-42eb-4a72-a6a2-9a6f840bec95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b961b23d-c0fe-4552-b83a-128ce4b8d3f9}, !- Handle
  {675ee297-42eb-4a72-a6a2-9a6f840bec95}, !- Source Object
  12,                                     !- Outlet Port
  {74b7bcad-aa65-47a9-af5d-e376a9f46979}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d660f828-8b67-4dd3-9efd-072f6e35167d}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {fef80fd8-cb96-4451-b69a-f2cb9d63be35}, !- Handle
  Coil Heating Electric 10,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  10492.4289464951,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3e154171-2d9a-42f7-99f5-6aac0861a1c3}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {8463d86c-e11e-489c-aad5-5b3f48389122}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {fef80fd8-cb96-4451-b69a-f2cb9d63be35}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {175b9dd0-1044-4e54-9095-0d02e367fbd6}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {3eae28dd-1a77-40c0-9907-ac45ba3e2878}, !- Handle
  Air Terminal Single Duct VAV Reheat 8 Outlet Air Node, !- Name
  {175b9dd0-1044-4e54-9095-0d02e367fbd6}, !- Inlet Port
  {d4241ffe-f6f0-4b4f-959e-4c908233d79a}; !- Outlet Port

OS:Node,
  {20c5630a-346a-4da5-a9a9-4abed079b5d1}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {f2fe02fd-09c9-4501-a18a-b061c72545c9}, !- Inlet Port
  {299aae0c-41a4-4225-9ecb-434026cc161b}; !- Outlet Port

OS:Connection,
  {d4241ffe-f6f0-4b4f-959e-4c908233d79a}, !- Handle
  {3eae28dd-1a77-40c0-9907-ac45ba3e2878}, !- Source Object
  3,                                      !- Outlet Port
  {c72f16ee-d60d-4a3d-9097-a6bea82884f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2fe02fd-09c9-4501-a18a-b061c72545c9}, !- Handle
  {e7ab0f51-894a-4398-bc9c-cea068bf73c5}, !- Source Object
  2,                                      !- Outlet Port
  {20c5630a-346a-4da5-a9a9-4abed079b5d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {299aae0c-41a4-4225-9ecb-434026cc161b}, !- Handle
  {20c5630a-346a-4da5-a9a9-4abed079b5d1}, !- Source Object
  3,                                      !- Outlet Port
  {f05022ee-0778-4305-a564-98608be93d82}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {46416547-7dc7-4669-8a85-3308adad9293}, !- Handle
  Air Terminal Single Duct VAV Reheat 8 Inlet Air Node, !- Name
  {7788e0fe-4d38-4992-9287-a2d511a50113}, !- Inlet Port
  {8463d86c-e11e-489c-aad5-5b3f48389122}; !- Outlet Port

OS:Connection,
  {7788e0fe-4d38-4992-9287-a2d511a50113}, !- Handle
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Source Object
  5,                                      !- Outlet Port
  {46416547-7dc7-4669-8a85-3308adad9293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8463d86c-e11e-489c-aad5-5b3f48389122}, !- Handle
  {46416547-7dc7-4669-8a85-3308adad9293}, !- Source Object
  3,                                      !- Outlet Port
  {3e154171-2d9a-42f7-99f5-6aac0861a1c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {175b9dd0-1044-4e54-9095-0d02e367fbd6}, !- Handle
  {3e154171-2d9a-42f7-99f5-6aac0861a1c3}, !- Source Object
  12,                                     !- Outlet Port
  {3eae28dd-1a77-40c0-9907-ac45ba3e2878}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1ced0c8e-864a-4ef3-9c0a-79231d2311f2}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {1b81aa88-2618-4439-9f9b-9999b0338fe1}, !- Handle
  Coil Heating Electric 11,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  7631.31101131439,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3a157c70-dff7-4f08-bb54-f075203678a1}, !- Handle
  Air Terminal Single Duct VAV Reheat 9,  !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {9c846116-0e40-468e-a9b0-e976ffb76a2b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {1b81aa88-2618-4439-9f9b-9999b0338fe1}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2c61b904-f225-482b-8cd6-7d1f3f937062}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {d39d160d-e966-4f64-b5a5-9551a0bb906c}, !- Handle
  Air Terminal Single Duct VAV Reheat 9 Outlet Air Node, !- Name
  {2c61b904-f225-482b-8cd6-7d1f3f937062}, !- Inlet Port
  {a948e6de-e228-4f15-8501-2e258c16e7a2}; !- Outlet Port

OS:Node,
  {add0303c-5376-4b54-acf3-3ac3ae61e863}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {94d9ba5f-c8dd-41ee-9024-e99b3367ca14}, !- Inlet Port
  {1d7f6bb7-82cb-4285-b429-d8a410599669}; !- Outlet Port

OS:Connection,
  {a948e6de-e228-4f15-8501-2e258c16e7a2}, !- Handle
  {d39d160d-e966-4f64-b5a5-9551a0bb906c}, !- Source Object
  3,                                      !- Outlet Port
  {06081107-81f1-4866-98ad-d920571f0eea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94d9ba5f-c8dd-41ee-9024-e99b3367ca14}, !- Handle
  {eb73f4d3-c5c4-4670-ba3f-6cfc83b702dc}, !- Source Object
  2,                                      !- Outlet Port
  {add0303c-5376-4b54-acf3-3ac3ae61e863}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d7f6bb7-82cb-4285-b429-d8a410599669}, !- Handle
  {add0303c-5376-4b54-acf3-3ac3ae61e863}, !- Source Object
  3,                                      !- Outlet Port
  {f05022ee-0778-4305-a564-98608be93d82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a5b5148d-c76b-4681-bc32-6c694fc554a3}, !- Handle
  Air Terminal Single Duct VAV Reheat 9 Inlet Air Node, !- Name
  {57fa8c91-0973-4cf0-a67d-545094129f95}, !- Inlet Port
  {9c846116-0e40-468e-a9b0-e976ffb76a2b}; !- Outlet Port

OS:Connection,
  {57fa8c91-0973-4cf0-a67d-545094129f95}, !- Handle
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Source Object
  6,                                      !- Outlet Port
  {a5b5148d-c76b-4681-bc32-6c694fc554a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c846116-0e40-468e-a9b0-e976ffb76a2b}, !- Handle
  {a5b5148d-c76b-4681-bc32-6c694fc554a3}, !- Source Object
  3,                                      !- Outlet Port
  {3a157c70-dff7-4f08-bb54-f075203678a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c61b904-f225-482b-8cd6-7d1f3f937062}, !- Handle
  {3a157c70-dff7-4f08-bb54-f075203678a1}, !- Source Object
  12,                                     !- Outlet Port
  {d39d160d-e966-4f64-b5a5-9551a0bb906c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {367e39b8-f6e5-4aec-9df4-72a82579cc4d}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {a64aa598-0bee-4c4f-aa30-e3e48c958373}, !- Handle
  Coil Heating Electric 12,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  11323.4221458435,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {fab9db70-be87-410b-b402-ea1440159ed8}, !- Handle
  Air Terminal Single Duct VAV Reheat 10, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {7a8b6173-f00e-4b2d-8c26-6ffd9f407715}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a64aa598-0bee-4c4f-aa30-e3e48c958373}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {961308a3-b3e9-41ad-969a-3331909734a1}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {5bf0203e-3520-4b45-b930-0f59f2d1ab83}, !- Handle
  Air Terminal Single Duct VAV Reheat 10 Outlet Air Node, !- Name
  {961308a3-b3e9-41ad-969a-3331909734a1}, !- Inlet Port
  {ebd1177d-1653-440b-826b-f78ba864ea54}; !- Outlet Port

OS:Node,
  {086530ae-4109-4ee3-ae9a-0f8b58e29f4d}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {0a2ed614-724b-4e53-9c34-cfab7dfb56bf}, !- Inlet Port
  {238b3a3d-17d8-4d4c-bcfb-568db31a3b26}; !- Outlet Port

OS:Connection,
  {ebd1177d-1653-440b-826b-f78ba864ea54}, !- Handle
  {5bf0203e-3520-4b45-b930-0f59f2d1ab83}, !- Source Object
  3,                                      !- Outlet Port
  {3f84d1b9-dc7b-4c92-9c6b-abb245cbafa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2ed614-724b-4e53-9c34-cfab7dfb56bf}, !- Handle
  {74403bfd-8500-4578-99ae-5a15aa94bc57}, !- Source Object
  2,                                      !- Outlet Port
  {086530ae-4109-4ee3-ae9a-0f8b58e29f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {238b3a3d-17d8-4d4c-bcfb-568db31a3b26}, !- Handle
  {086530ae-4109-4ee3-ae9a-0f8b58e29f4d}, !- Source Object
  3,                                      !- Outlet Port
  {f05022ee-0778-4305-a564-98608be93d82}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {1af6dbe6-c4b8-4856-ac47-0a4f97f5574b}, !- Handle
  Air Terminal Single Duct VAV Reheat 10 Inlet Air Node, !- Name
  {2fc6fe98-5df7-45a3-b810-105355a40680}, !- Inlet Port
  {7a8b6173-f00e-4b2d-8c26-6ffd9f407715}; !- Outlet Port

OS:Connection,
  {2fc6fe98-5df7-45a3-b810-105355a40680}, !- Handle
  {27ddd81a-b427-4444-a41f-8348eabba6a1}, !- Source Object
  7,                                      !- Outlet Port
  {1af6dbe6-c4b8-4856-ac47-0a4f97f5574b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a8b6173-f00e-4b2d-8c26-6ffd9f407715}, !- Handle
  {1af6dbe6-c4b8-4856-ac47-0a4f97f5574b}, !- Source Object
  3,                                      !- Outlet Port
  {fab9db70-be87-410b-b402-ea1440159ed8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {961308a3-b3e9-41ad-969a-3331909734a1}, !- Handle
  {fab9db70-be87-410b-b402-ea1440159ed8}, !- Source Object
  12,                                     !- Outlet Port
  {5bf0203e-3520-4b45-b930-0f59f2d1ab83}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {57a49627-2825-46ae-b39d-47e1c430baec}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5efe74f0-a029-41d4-a95f-03a875fff9e7}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2, !- Name
  ,                                       !- Controller List Name
  {d738e34a-15bc-4b41-91a0-3c2ca8c17ef0}, !- Availability Schedule
  {6580a110-c688-4202-9cdb-eb3bf4bd90fc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {439d3c1d-0c90-4211-a058-5475c8a401a3}, !- Supply Side Inlet Node Name
  {c633c9d1-01b3-4f1e-9c5d-08bbfb56a019}, !- Demand Side Outlet Node Name
  {454cd3db-0cc2-4efa-b5b2-dbb87c331799}, !- Demand Side Inlet Node A
  {babd8f4f-06e4-40a1-9fba-f3f21fb80a2e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Demand Mixer Name
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c65e3fc4-40ba-4a41-8f1f-d87e20bea753}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Supply Inlet Node, !- Name
  {439d3c1d-0c90-4211-a058-5475c8a401a3}, !- Inlet Port
  {4461f32e-1e87-4577-b047-aa86d0056c81}; !- Outlet Port

OS:Node,
  {29c1f1f8-48b6-4dea-a2ca-8539433f718d}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Supply Outlet Node, !- Name
  {f590d496-82dd-4909-908c-909c534f9b56}, !- Inlet Port
  {babd8f4f-06e4-40a1-9fba-f3f21fb80a2e}; !- Outlet Port

OS:Connection,
  {439d3c1d-0c90-4211-a058-5475c8a401a3}, !- Handle
  {5efe74f0-a029-41d4-a95f-03a875fff9e7}, !- Source Object
  9,                                      !- Outlet Port
  {c65e3fc4-40ba-4a41-8f1f-d87e20bea753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {babd8f4f-06e4-40a1-9fba-f3f21fb80a2e}, !- Handle
  {29c1f1f8-48b6-4dea-a2ca-8539433f718d}, !- Source Object
  3,                                      !- Outlet Port
  {5efe74f0-a029-41d4-a95f-03a875fff9e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {22e72053-1b43-495c-b560-3fa063f0d17e}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Demand Inlet Node, !- Name
  {454cd3db-0cc2-4efa-b5b2-dbb87c331799}, !- Inlet Port
  {e3249edf-9d00-433f-a992-760f1b2cc607}; !- Outlet Port

OS:Node,
  {ec613011-1d9d-467a-ab92-1bdf53279453}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Demand Outlet Node, !- Name
  {1f93eb3a-5ae4-4135-965b-8c86f5ebcaaf}, !- Inlet Port
  {c633c9d1-01b3-4f1e-9c5d-08bbfb56a019}; !- Outlet Port

OS:Node,
  {c33f5650-138b-40ff-a30e-51d670161877}, !- Handle
  Air Terminal Single Duct VAV Reheat 11 Outlet Air Node, !- Name
  {3c463a8d-f067-44e5-9a19-a1cff388480e}, !- Inlet Port
  {d163f94c-4d68-486d-bff8-263a69d37540}; !- Outlet Port

OS:Connection,
  {454cd3db-0cc2-4efa-b5b2-dbb87c331799}, !- Handle
  {5efe74f0-a029-41d4-a95f-03a875fff9e7}, !- Source Object
  11,                                     !- Outlet Port
  {22e72053-1b43-495c-b560-3fa063f0d17e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c633c9d1-01b3-4f1e-9c5d-08bbfb56a019}, !- Handle
  {ec613011-1d9d-467a-ab92-1bdf53279453}, !- Source Object
  3,                                      !- Outlet Port
  {5efe74f0-a029-41d4-a95f-03a875fff9e7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {e3249edf-9d00-433f-a992-760f1b2cc607}, !- Inlet Node Name
  {9ba64f79-fed5-40aa-a839-547a771eaf32}, !- Outlet Node Name 1
  {605773cd-3f35-4374-acf5-aead4a6025d4}, !- Outlet Node Name 2
  {92d26d99-73e9-4d38-921e-fcb3b9b003f1}, !- Outlet Node Name 3
  {6edce3db-702b-4707-9919-bfe71a296afa}, !- Outlet Node Name 4
  {d4687aeb-0562-4631-97d7-578f042a338d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1f93eb3a-5ae4-4135-965b-8c86f5ebcaaf}, !- Outlet Node Name
  {13016a0b-e517-418b-84ac-8a825c1b92c5}, !- Inlet Node Name 1
  {aa0c82cf-98f2-48a5-aef2-2a79fe0fe177}, !- Inlet Node Name 2
  {a80ee831-f8c5-45d4-ba4c-f3bf4110ac63}, !- Inlet Node Name 3
  {1fe83e32-2619-4fd4-84bc-12a7a24ba36f}, !- Inlet Node Name 4
  {1ace970d-e2e3-40d2-adfb-38d70bd4e79d}; !- Inlet Node Name 5

OS:Connection,
  {e3249edf-9d00-433f-a992-760f1b2cc607}, !- Handle
  {22e72053-1b43-495c-b560-3fa063f0d17e}, !- Source Object
  3,                                      !- Outlet Port
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f93eb3a-5ae4-4135-965b-8c86f5ebcaaf}, !- Handle
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Source Object
  2,                                      !- Outlet Port
  {ec613011-1d9d-467a-ab92-1bdf53279453}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8ccff84d-0aa9-4f53-919e-3607960aa334}, !- Handle
  {5efe74f0-a029-41d4-a95f-03a875fff9e7}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {6580a110-c688-4202-9cdb-eb3bf4bd90fc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {d261352e-7d91-4495-b301-817cb047bde6}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {42362b53-9a1e-499e-959c-75d04b27fc5b}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.5,                                    !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -4.1457,                                !- Fan Power Coefficient 1
  16.803,                                 !- Fan Power Coefficient 2
  -19.471,                                !- Fan Power Coefficient 3
  7.8488,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {178d9672-1b7d-4cd0-bf23-c59cebee8ce8}, !- Air Inlet Node Name
  {f590d496-82dd-4909-908c-909c534f9b56}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {b7fc561a-10b7-4ff0-89cb-4ed574683c65}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4461f32e-1e87-4577-b047-aa86d0056c81}, !- Air Inlet Node Name
  {950f0f21-f121-4427-bb24-fc8237301fbf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5fcfab54-669d-4567-b361-bd9551ead0c0}, !- Handle
  Coil Heating Electric 13,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3728518b-5a81-4f19-a0ec-684e32770b22}, !- Air Inlet Node Name
  {a51e68ce-a1ae-4d0c-8396-7b0827b439d0}; !- Air Outlet Node Name

OS:Coil:Cooling:Water,
  {2a7c2381-395c-4c00-9f50-01af6b34e477}, !- Handle
  Coil Cooling Water 3,                   !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {fb92633f-9038-4a5b-bb90-e54b46f47963}, !- Water Inlet Node Name
  {a15a263f-952c-4d5d-9304-eb7d43a61c8f}, !- Water Outlet Node Name
  {ae732889-cda0-4c67-8556-ba78326cf4cd}, !- Air Inlet Node Name
  {af5de18b-7300-4490-9538-830d81b1845f}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {eab986cb-3e99-4564-a4ef-1aae7410389a}, !- Handle
  Coil Cooling Water 3 Inlet Water Node,  !- Name
  {f436a33b-d5f4-49f5-9eae-7f67a55031b9}, !- Inlet Port
  {fb92633f-9038-4a5b-bb90-e54b46f47963}; !- Outlet Port

OS:Connection,
  {f436a33b-d5f4-49f5-9eae-7f67a55031b9}, !- Handle
  {c0599b64-481d-4aaa-ab2e-ff95b987dfb7}, !- Source Object
  5,                                      !- Outlet Port
  {eab986cb-3e99-4564-a4ef-1aae7410389a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b8d2cda-0d6a-438b-ab00-7a1259a4c3ee}, !- Handle
  Coil Cooling Water 3 Outlet Water Node, !- Name
  {a15a263f-952c-4d5d-9304-eb7d43a61c8f}, !- Inlet Port
  {2857f183-1596-4e3d-99ec-d84fa9b2577d}; !- Outlet Port

OS:Connection,
  {fb92633f-9038-4a5b-bb90-e54b46f47963}, !- Handle
  {eab986cb-3e99-4564-a4ef-1aae7410389a}, !- Source Object
  3,                                      !- Outlet Port
  {2a7c2381-395c-4c00-9f50-01af6b34e477}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {a15a263f-952c-4d5d-9304-eb7d43a61c8f}, !- Handle
  {2a7c2381-395c-4c00-9f50-01af6b34e477}, !- Source Object
  11,                                     !- Outlet Port
  {4b8d2cda-0d6a-438b-ab00-7a1259a4c3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2857f183-1596-4e3d-99ec-d84fa9b2577d}, !- Handle
  {4b8d2cda-0d6a-438b-ab00-7a1259a4c3ee}, !- Source Object
  3,                                      !- Outlet Port
  {133a6bf0-2ee5-4865-9230-581238b16ec2}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {bd7ac204-cb24-4b26-b4d1-ff49b7705d5c}, !- Handle
  Controller Water Coil 3,                !- Name
  {2a7c2381-395c-4c00-9f50-01af6b34e477}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  ;                                       !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {953baa4d-f16a-41e9-a6ee-52a29f208fa1}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d738e34a-15bc-4b41-91a0-3c2ca8c17ef0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {436adf2b-d96c-4027-b8f4-72d18d80af2c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {436adf2b-d96c-4027-b8f4-72d18d80af2c}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e4ea7125-6609-4ea7-ac49-d1fef6a310b2}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {953baa4d-f16a-41e9-a6ee-52a29f208fa1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c1e4447d-6733-4104-a504-ec40b4236ab3}, !- Mixed Air Node Name
  {cb09ef6f-d1de-42c2-af62-ff8c081ffc91}, !- Outdoor Air Stream Node Name
  {a3f36e77-edb8-4854-9943-f43c159f2e04}, !- Relief Air Stream Node Name
  {5fb360ad-8f71-43f5-9ba9-c66e56abd0de}; !- Return Air Stream Node Name

OS:Node,
  {d9881a8e-7763-41d0-8058-991c11fc36f8}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cb09ef6f-d1de-42c2-af62-ff8c081ffc91}; !- Outlet Port

OS:Connection,
  {cb09ef6f-d1de-42c2-af62-ff8c081ffc91}, !- Handle
  {d9881a8e-7763-41d0-8058-991c11fc36f8}, !- Source Object
  3,                                      !- Outlet Port
  {e4ea7125-6609-4ea7-ac49-d1fef6a310b2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {94aa1f0e-bb48-497c-b3ba-b6951548bd13}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Relief Air Node, !- Name
  {a3f36e77-edb8-4854-9943-f43c159f2e04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3f36e77-edb8-4854-9943-f43c159f2e04}, !- Handle
  {e4ea7125-6609-4ea7-ac49-d1fef6a310b2}, !- Source Object
  7,                                      !- Outlet Port
  {94aa1f0e-bb48-497c-b3ba-b6951548bd13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f590d496-82dd-4909-908c-909c534f9b56}, !- Handle
  {42362b53-9a1e-499e-959c-75d04b27fc5b}, !- Source Object
  17,                                     !- Outlet Port
  {29c1f1f8-48b6-4dea-a2ca-8539433f718d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e27583ee-0752-4525-aea3-e73e31a7aa17}, !- Handle
  Coil Heating Electric 13 Outlet Air Node, !- Name
  {a51e68ce-a1ae-4d0c-8396-7b0827b439d0}, !- Inlet Port
  {178d9672-1b7d-4cd0-bf23-c59cebee8ce8}; !- Outlet Port

OS:Connection,
  {a51e68ce-a1ae-4d0c-8396-7b0827b439d0}, !- Handle
  {5fcfab54-669d-4567-b361-bd9551ead0c0}, !- Source Object
  6,                                      !- Outlet Port
  {e27583ee-0752-4525-aea3-e73e31a7aa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {178d9672-1b7d-4cd0-bf23-c59cebee8ce8}, !- Handle
  {e27583ee-0752-4525-aea3-e73e31a7aa17}, !- Source Object
  3,                                      !- Outlet Port
  {42362b53-9a1e-499e-959c-75d04b27fc5b}, !- Target Object
  16;                                     !- Inlet Port

OS:Node,
  {ae63295e-8fea-4ff0-9d4e-065fe4fb538f}, !- Handle
  Coil Cooling Water 3 Outlet Air Node,   !- Name
  {af5de18b-7300-4490-9538-830d81b1845f}, !- Inlet Port
  {3728518b-5a81-4f19-a0ec-684e32770b22}; !- Outlet Port

OS:Connection,
  {af5de18b-7300-4490-9538-830d81b1845f}, !- Handle
  {2a7c2381-395c-4c00-9f50-01af6b34e477}, !- Source Object
  13,                                     !- Outlet Port
  {ae63295e-8fea-4ff0-9d4e-065fe4fb538f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3728518b-5a81-4f19-a0ec-684e32770b22}, !- Handle
  {ae63295e-8fea-4ff0-9d4e-065fe4fb538f}, !- Source Object
  3,                                      !- Outlet Port
  {5fcfab54-669d-4567-b361-bd9551ead0c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2c97e687-0a2e-4498-9b24-cfe629d08b44}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Mixed Air Node, !- Name
  {c1e4447d-6733-4104-a504-ec40b4236ab3}, !- Inlet Port
  {ae732889-cda0-4c67-8556-ba78326cf4cd}; !- Outlet Port

OS:Connection,
  {c1e4447d-6733-4104-a504-ec40b4236ab3}, !- Handle
  {e4ea7125-6609-4ea7-ac49-d1fef6a310b2}, !- Source Object
  5,                                      !- Outlet Port
  {2c97e687-0a2e-4498-9b24-cfe629d08b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae732889-cda0-4c67-8556-ba78326cf4cd}, !- Handle
  {2c97e687-0a2e-4498-9b24-cfe629d08b44}, !- Source Object
  3,                                      !- Outlet Port
  {2a7c2381-395c-4c00-9f50-01af6b34e477}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e6a8ee0-042f-4851-9def-4225d81a551b}, !- Handle
  Sys6 Return Fan 2 Outlet Air Node,      !- Name
  {950f0f21-f121-4427-bb24-fc8237301fbf}, !- Inlet Port
  {5fb360ad-8f71-43f5-9ba9-c66e56abd0de}; !- Outlet Port

OS:Connection,
  {4461f32e-1e87-4577-b047-aa86d0056c81}, !- Handle
  {c65e3fc4-40ba-4a41-8f1f-d87e20bea753}, !- Source Object
  3,                                      !- Outlet Port
  {b7fc561a-10b7-4ff0-89cb-4ed574683c65}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {950f0f21-f121-4427-bb24-fc8237301fbf}, !- Handle
  {b7fc561a-10b7-4ff0-89cb-4ed574683c65}, !- Source Object
  17,                                     !- Outlet Port
  {1e6a8ee0-042f-4851-9def-4225d81a551b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb360ad-8f71-43f5-9ba9-c66e56abd0de}, !- Handle
  {1e6a8ee0-042f-4851-9def-4225d81a551b}, !- Source Object
  3,                                      !- Outlet Port
  {e4ea7125-6609-4ea7-ac49-d1fef6a310b2}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {521631ad-f077-40da-9742-0f23648ef47e}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {29c1f1f8-48b6-4dea-a2ca-8539433f718d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {71dfbbcc-975c-4263-b989-f4ca1d0a3056}, !- Handle
  Coil Heating Electric 14,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  22799.3182182312,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {879cd11f-70ca-4136-9dd8-025fa26b8b99}, !- Handle
  Air Terminal Single Duct VAV Reheat 11, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {36395b80-94a4-4361-8d65-80254161269c}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  1.96707314364,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {71dfbbcc-975c-4263-b989-f4ca1d0a3056}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {3c463a8d-f067-44e5-9a19-a1cff388480e}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {45cb6f92-66fa-4d4b-a6ea-4fa22e3fcd54}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {4ef27f57-2f5f-4def-a821-9f251624b919}, !- Inlet Port
  {13016a0b-e517-418b-84ac-8a825c1b92c5}; !- Outlet Port

OS:Connection,
  {d163f94c-4d68-486d-bff8-263a69d37540}, !- Handle
  {c33f5650-138b-40ff-a30e-51d670161877}, !- Source Object
  3,                                      !- Outlet Port
  {42c170d3-108d-43a0-afd3-4038820dd35e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ef27f57-2f5f-4def-a821-9f251624b919}, !- Handle
  {4912d13d-612b-4f56-abe9-c2e19421d7fa}, !- Source Object
  2,                                      !- Outlet Port
  {45cb6f92-66fa-4d4b-a6ea-4fa22e3fcd54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13016a0b-e517-418b-84ac-8a825c1b92c5}, !- Handle
  {45cb6f92-66fa-4d4b-a6ea-4fa22e3fcd54}, !- Source Object
  3,                                      !- Outlet Port
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {84ecee42-5be9-439a-b9e8-dabb48c9866f}, !- Handle
  Air Terminal Single Duct VAV Reheat 11 Inlet Air Node, !- Name
  {9ba64f79-fed5-40aa-a839-547a771eaf32}, !- Inlet Port
  {36395b80-94a4-4361-8d65-80254161269c}; !- Outlet Port

OS:Connection,
  {9ba64f79-fed5-40aa-a839-547a771eaf32}, !- Handle
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Source Object
  3,                                      !- Outlet Port
  {84ecee42-5be9-439a-b9e8-dabb48c9866f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36395b80-94a4-4361-8d65-80254161269c}, !- Handle
  {84ecee42-5be9-439a-b9e8-dabb48c9866f}, !- Source Object
  3,                                      !- Outlet Port
  {879cd11f-70ca-4136-9dd8-025fa26b8b99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c463a8d-f067-44e5-9a19-a1cff388480e}, !- Handle
  {879cd11f-70ca-4136-9dd8-025fa26b8b99}, !- Source Object
  12,                                     !- Outlet Port
  {c33f5650-138b-40ff-a30e-51d670161877}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {02bd60ab-3f0f-40be-a693-98651f22ce5d}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {5fece67c-a45e-4d8c-bd13-bfcfaabc4298}, !- Handle
  Coil Heating Electric 15,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  12404.4446468353,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {ad48a5b1-9eef-4117-88e0-ba47b1f7b8f2}, !- Handle
  Air Terminal Single Duct VAV Reheat 12, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {66388485-b377-4b65-86b3-b59b098e443a}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {5fece67c-a45e-4d8c-bd13-bfcfaabc4298}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {fc9177e8-e4b1-4945-9321-d7defbaec1c8}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {435726eb-f2ea-4688-97bf-bce534967621}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Outlet Air Node, !- Name
  {fc9177e8-e4b1-4945-9321-d7defbaec1c8}, !- Inlet Port
  {b8f5d1b7-6b37-4126-bf94-79af0276c3e7}; !- Outlet Port

OS:Node,
  {b7f461e5-af63-4951-9c4e-6cf4671bf5cb}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {9d0e0de8-a622-4780-bfe5-908f4270aa87}, !- Inlet Port
  {aa0c82cf-98f2-48a5-aef2-2a79fe0fe177}; !- Outlet Port

OS:Connection,
  {b8f5d1b7-6b37-4126-bf94-79af0276c3e7}, !- Handle
  {435726eb-f2ea-4688-97bf-bce534967621}, !- Source Object
  3,                                      !- Outlet Port
  {05bfd368-1f98-4201-b95f-57f73ad32521}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d0e0de8-a622-4780-bfe5-908f4270aa87}, !- Handle
  {a5fc24ba-a5b8-4b9b-a965-19ba44fd39b0}, !- Source Object
  2,                                      !- Outlet Port
  {b7f461e5-af63-4951-9c4e-6cf4671bf5cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0c82cf-98f2-48a5-aef2-2a79fe0fe177}, !- Handle
  {b7f461e5-af63-4951-9c4e-6cf4671bf5cb}, !- Source Object
  3,                                      !- Outlet Port
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {40e15d58-05b1-42a1-8640-f4eb19435206}, !- Handle
  Air Terminal Single Duct VAV Reheat 12 Inlet Air Node, !- Name
  {605773cd-3f35-4374-acf5-aead4a6025d4}, !- Inlet Port
  {66388485-b377-4b65-86b3-b59b098e443a}; !- Outlet Port

OS:Connection,
  {605773cd-3f35-4374-acf5-aead4a6025d4}, !- Handle
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Source Object
  4,                                      !- Outlet Port
  {40e15d58-05b1-42a1-8640-f4eb19435206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66388485-b377-4b65-86b3-b59b098e443a}, !- Handle
  {40e15d58-05b1-42a1-8640-f4eb19435206}, !- Source Object
  3,                                      !- Outlet Port
  {ad48a5b1-9eef-4117-88e0-ba47b1f7b8f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fc9177e8-e4b1-4945-9321-d7defbaec1c8}, !- Handle
  {ad48a5b1-9eef-4117-88e0-ba47b1f7b8f2}, !- Source Object
  12,                                     !- Outlet Port
  {435726eb-f2ea-4688-97bf-bce534967621}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8586f61c-f1d8-4a44-9bdb-e00d5637b391}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {6f81f0f5-ad0f-4787-b823-de6b2657d73f}, !- Handle
  Coil Heating Electric 16,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  9368.79987716675,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {9aff7fdc-2612-408d-9f02-779aaa1f0c07}, !- Handle
  Air Terminal Single Duct VAV Reheat 13, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {36843d31-78bb-49bf-b510-e3ee49cbf7f7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.2625243882,                           !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {6f81f0f5-ad0f-4787-b823-de6b2657d73f}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {e90689af-3fbe-4e46-9585-26b3bcd02687}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {9f33de3a-abc3-4409-a9bf-0c2574aa8f1d}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Outlet Air Node, !- Name
  {e90689af-3fbe-4e46-9585-26b3bcd02687}, !- Inlet Port
  {7779e2da-776b-465f-b240-e77886ed3e2b}; !- Outlet Port

OS:Node,
  {f83325f7-388f-46eb-9d1b-b48657ae848c}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {9dc39b21-20eb-4e7e-9e8e-185646f2d4a8}, !- Inlet Port
  {a80ee831-f8c5-45d4-ba4c-f3bf4110ac63}; !- Outlet Port

OS:Connection,
  {7779e2da-776b-465f-b240-e77886ed3e2b}, !- Handle
  {9f33de3a-abc3-4409-a9bf-0c2574aa8f1d}, !- Source Object
  3,                                      !- Outlet Port
  {a91fd3bb-f7ff-4fb2-b40c-b4c6f6676bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9dc39b21-20eb-4e7e-9e8e-185646f2d4a8}, !- Handle
  {89b78de2-b338-4c62-8a75-c391c69a891f}, !- Source Object
  2,                                      !- Outlet Port
  {f83325f7-388f-46eb-9d1b-b48657ae848c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a80ee831-f8c5-45d4-ba4c-f3bf4110ac63}, !- Handle
  {f83325f7-388f-46eb-9d1b-b48657ae848c}, !- Source Object
  3,                                      !- Outlet Port
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bf6c1cec-4c77-4c8c-81b2-91f01f4558d2}, !- Handle
  Air Terminal Single Duct VAV Reheat 13 Inlet Air Node, !- Name
  {92d26d99-73e9-4d38-921e-fcb3b9b003f1}, !- Inlet Port
  {36843d31-78bb-49bf-b510-e3ee49cbf7f7}; !- Outlet Port

OS:Connection,
  {92d26d99-73e9-4d38-921e-fcb3b9b003f1}, !- Handle
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Source Object
  5,                                      !- Outlet Port
  {bf6c1cec-4c77-4c8c-81b2-91f01f4558d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36843d31-78bb-49bf-b510-e3ee49cbf7f7}, !- Handle
  {bf6c1cec-4c77-4c8c-81b2-91f01f4558d2}, !- Source Object
  3,                                      !- Outlet Port
  {9aff7fdc-2612-408d-9f02-779aaa1f0c07}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e90689af-3fbe-4e46-9585-26b3bcd02687}, !- Handle
  {9aff7fdc-2612-408d-9f02-779aaa1f0c07}, !- Source Object
  12,                                     !- Outlet Port
  {9f33de3a-abc3-4409-a9bf-0c2574aa8f1d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a139cd59-98b3-407c-b1a3-8b9682d63531}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {427eb422-b703-417b-974b-e0db15217923}, !- Handle
  Coil Heating Electric 17,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  10493.7376499176,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {36d832ab-02ce-4637-8c66-cf1b4b6fe3b6}, !- Handle
  Air Terminal Single Duct VAV Reheat 14, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {7ee550c9-b683-465d-b65d-e6b572c025d4}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.41467628196,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {427eb422-b703-417b-974b-e0db15217923}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {70560f5a-3a41-4e80-8b12-e3925391602f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f20be5ac-cc9d-40d0-9cdf-354be588a6d3}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Outlet Air Node, !- Name
  {70560f5a-3a41-4e80-8b12-e3925391602f}, !- Inlet Port
  {1eb96955-b9cc-4f23-b13a-c7cbd46adb5b}; !- Outlet Port

OS:Node,
  {a54d4dab-bc85-4fc4-9fc3-ee6f344148c8}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {e9b4bd03-1d42-4dd3-8b0a-a14e0fe20b59}, !- Inlet Port
  {1fe83e32-2619-4fd4-84bc-12a7a24ba36f}; !- Outlet Port

OS:Connection,
  {1eb96955-b9cc-4f23-b13a-c7cbd46adb5b}, !- Handle
  {f20be5ac-cc9d-40d0-9cdf-354be588a6d3}, !- Source Object
  3,                                      !- Outlet Port
  {6d6532ec-ac59-4af4-b165-5e4c4cb7cba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b4bd03-1d42-4dd3-8b0a-a14e0fe20b59}, !- Handle
  {42bcc9cf-e406-4ede-bd67-9498f5cf8a5c}, !- Source Object
  2,                                      !- Outlet Port
  {a54d4dab-bc85-4fc4-9fc3-ee6f344148c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fe83e32-2619-4fd4-84bc-12a7a24ba36f}, !- Handle
  {a54d4dab-bc85-4fc4-9fc3-ee6f344148c8}, !- Source Object
  3,                                      !- Outlet Port
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a648021d-886a-4400-929e-7e6aa6e80f7c}, !- Handle
  Air Terminal Single Duct VAV Reheat 14 Inlet Air Node, !- Name
  {6edce3db-702b-4707-9919-bfe71a296afa}, !- Inlet Port
  {7ee550c9-b683-465d-b65d-e6b572c025d4}; !- Outlet Port

OS:Connection,
  {6edce3db-702b-4707-9919-bfe71a296afa}, !- Handle
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Source Object
  6,                                      !- Outlet Port
  {a648021d-886a-4400-929e-7e6aa6e80f7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ee550c9-b683-465d-b65d-e6b572c025d4}, !- Handle
  {a648021d-886a-4400-929e-7e6aa6e80f7c}, !- Source Object
  3,                                      !- Outlet Port
  {36d832ab-02ce-4637-8c66-cf1b4b6fe3b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {70560f5a-3a41-4e80-8b12-e3925391602f}, !- Handle
  {36d832ab-02ce-4637-8c66-cf1b4b6fe3b6}, !- Source Object
  12,                                     !- Outlet Port
  {f20be5ac-cc9d-40d0-9cdf-354be588a6d3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {21c6cf36-49a6-46b6-9a3a-9d4cd1fddc99}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:Coil:Heating:Electric,
  {0b0604e9-0bb9-42cd-a3c3-53f849bae692}, !- Handle
  Coil Heating Electric 18,               !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  ,                                       !- Efficiency
  10962.3345851898,                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d2b3e3ab-a176-410b-bca2-80e0f8e11c17}, !- Handle
  Air Terminal Single Duct VAV Reheat 15, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule Name
  {f8892846-c085-4dfd-8b61-9795b812b41f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.26250716784,                          !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {0b0604e9-0bb9-42cd-a3c3-53f849bae692}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {f9218874-29a6-46bb-a23b-dbc5414cc509}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {f54e8517-000b-4c4f-a846-5d2d26826023}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Outlet Air Node, !- Name
  {f9218874-29a6-46bb-a23b-dbc5414cc509}, !- Inlet Port
  {4265a050-ead7-4b01-80cd-a9ae760708c1}; !- Outlet Port

OS:Node,
  {24312a6e-2204-45da-bc6c-d068aad0eddd}, !- Handle
  ALL_ST=Office - open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {c5387475-502f-4d60-8350-808375401573}, !- Inlet Port
  {1ace970d-e2e3-40d2-adfb-38d70bd4e79d}; !- Outlet Port

OS:Connection,
  {4265a050-ead7-4b01-80cd-a9ae760708c1}, !- Handle
  {f54e8517-000b-4c4f-a846-5d2d26826023}, !- Source Object
  3,                                      !- Outlet Port
  {f19d5a02-921d-4fe6-877c-6ac048af47c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5387475-502f-4d60-8350-808375401573}, !- Handle
  {f76efd20-0d50-49f2-96d0-8b33fceeabbf}, !- Source Object
  2,                                      !- Outlet Port
  {24312a6e-2204-45da-bc6c-d068aad0eddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ace970d-e2e3-40d2-adfb-38d70bd4e79d}, !- Handle
  {24312a6e-2204-45da-bc6c-d068aad0eddd}, !- Source Object
  3,                                      !- Outlet Port
  {ff6f6485-926b-4800-bd3b-bbb14a977a5f}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {efdc5e0c-acac-4911-baf1-79acd48b5736}, !- Handle
  Air Terminal Single Duct VAV Reheat 15 Inlet Air Node, !- Name
  {d4687aeb-0562-4631-97d7-578f042a338d}, !- Inlet Port
  {f8892846-c085-4dfd-8b61-9795b812b41f}; !- Outlet Port

OS:Connection,
  {d4687aeb-0562-4631-97d7-578f042a338d}, !- Handle
  {f2adcc53-a638-4ee5-8b6e-204c85e2a366}, !- Source Object
  7,                                      !- Outlet Port
  {efdc5e0c-acac-4911-baf1-79acd48b5736}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8892846-c085-4dfd-8b61-9795b812b41f}, !- Handle
  {efdc5e0c-acac-4911-baf1-79acd48b5736}, !- Source Object
  3,                                      !- Outlet Port
  {d2b3e3ab-a176-410b-bca2-80e0f8e11c17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f9218874-29a6-46bb-a23b-dbc5414cc509}, !- Handle
  {d2b3e3ab-a176-410b-bca2-80e0f8e11c17}, !- Source Object
  12,                                     !- Outlet Port
  {f54e8517-000b-4c4f-a846-5d2d26826023}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c7d63f7-b60b-4787-b1a3-3668748e7f19}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {eb92d2dd-91ba-4906-86e0-6c857fee3978}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {73ef7576-9d8d-4ec5-bc78-f008876e232f}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {29952a62-f1cc-4aa4-9d9d-91d68c1d3618}, !- Plant Side Inlet Node Name
  {49e386a8-ca49-4ea8-a6ca-d0306e3cfbbd}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {16f34f52-1279-480f-b474-b7fe613d690f}, !- Demand Side Inlet Node Name
  {7a678285-e07c-4704-89cd-24a88a42b0ee}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {fd5eaf09-daf0-4397-8bf8-d997c8d8b9c1}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Demand Mixer Name
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Demand Splitter Name
  {b9e2e70f-3de1-4531-8736-beac5a9b374e}, !- Supply Mixer Name
  {acd1fa81-9c4d-41f7-a6b8-93e3673b552f}; !- Supply Splitter Name

OS:Node,
  {2a701845-3e31-4b8b-b41f-bbe921dcadcb}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {29952a62-f1cc-4aa4-9d9d-91d68c1d3618}, !- Inlet Port
  {c4590296-27c0-41cb-9657-3fe004795ea3}; !- Outlet Port

OS:Node,
  {73ef7576-9d8d-4ec5-bc78-f008876e232f}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {fb718245-749f-4af5-9d3c-9ec88cf427ba}, !- Inlet Port
  {49e386a8-ca49-4ea8-a6ca-d0306e3cfbbd}; !- Outlet Port

OS:Node,
  {b727cfad-f1b7-4ed8-a115-4ae99c3f559d}, !- Handle
  126gal Electricity Water Heater - 85kBtu/hr 1 Therm Eff Supply Inlet Water Node, !- Name
  {6a6f5d80-418f-4b44-b54b-c3e3927c8899}, !- Inlet Port
  {ac3f203a-c267-4e72-9154-0aa5611ac815}; !- Outlet Port

OS:Connector:Mixer,
  {b9e2e70f-3de1-4531-8736-beac5a9b374e}, !- Handle
  Connector Mixer 5,                      !- Name
  {1a29b276-951b-45e3-81d7-8a910028fb5a}, !- Outlet Branch Name
  {124f955a-8d76-4605-8052-8212967083c0}, !- Inlet Branch Name 1
  {85d40ac0-9d6c-430d-b807-c6e660b3aba6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {acd1fa81-9c4d-41f7-a6b8-93e3673b552f}, !- Handle
  Connector Splitter 5,                   !- Name
  {ade861e1-96d3-49b3-91c5-d51fb1913862}, !- Inlet Branch Name
  {6a6f5d80-418f-4b44-b54b-c3e3927c8899}, !- Outlet Branch Name 1
  {62e8dd8d-7125-4429-833f-52a62bb3813a}; !- Outlet Branch Name 2

OS:Connection,
  {29952a62-f1cc-4aa4-9d9d-91d68c1d3618}, !- Handle
  {eb92d2dd-91ba-4906-86e0-6c857fee3978}, !- Source Object
  14,                                     !- Outlet Port
  {2a701845-3e31-4b8b-b41f-bbe921dcadcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a6f5d80-418f-4b44-b54b-c3e3927c8899}, !- Handle
  {acd1fa81-9c4d-41f7-a6b8-93e3673b552f}, !- Source Object
  3,                                      !- Outlet Port
  {b727cfad-f1b7-4ed8-a115-4ae99c3f559d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e386a8-ca49-4ea8-a6ca-d0306e3cfbbd}, !- Handle
  {73ef7576-9d8d-4ec5-bc78-f008876e232f}, !- Source Object
  3,                                      !- Outlet Port
  {eb92d2dd-91ba-4906-86e0-6c857fee3978}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {77db35b8-1454-4def-ae7b-2bfe64d5043f}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {16f34f52-1279-480f-b474-b7fe613d690f}, !- Inlet Port
  {8ddfc62b-eec6-4bf9-878e-4d6ddad454ec}; !- Outlet Port

OS:Node,
  {1534960a-f017-4182-a2cf-4be67665ac57}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {9258d18e-c275-46f0-b861-668cae12473c}, !- Inlet Port
  {7a678285-e07c-4704-89cd-24a88a42b0ee}; !- Outlet Port

OS:Node,
  {1722e23d-69bc-4271-a54e-04f86c45b64d}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {bdd65753-1eab-4a75-9f4e-eea06b03d440}, !- Inlet Port
  {c588790d-8f93-4a38-a00d-362a8650bfb2}; !- Outlet Port

OS:Connector:Mixer,
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Handle
  Connector Mixer 6,                      !- Name
  {57a586b5-823b-4f6a-9ec7-0bb6abbc2ed4}, !- Outlet Branch Name
  {36607bee-1b88-458a-960d-2fbbe943f616}, !- Inlet Branch Name 1
  {30c0be71-fa6a-402a-b316-2ec9bc616607}, !- Inlet Branch Name 2
  {4bea466d-151b-4db3-9765-ee7bcbf94733}, !- Inlet Branch Name 3
  {321c3f29-5ce1-4101-a5fe-4c06b1e9edb1}, !- Inlet Branch Name 4
  {9a29aca8-e4d0-4837-87b9-82962d0108b2}, !- Inlet Branch Name 5
  {13a52de1-5b81-4098-9452-aea790bbc3c8}, !- Inlet Branch Name 6
  {fc36fcbc-60fc-4995-87b2-b7f8d9179ec9}, !- Inlet Branch Name 7
  {090a4a99-587c-4b3e-9a2d-65403f3fe4c1}, !- Inlet Branch Name 8
  {00c0ace0-98ef-4443-93a6-507f87bc64fc}, !- Inlet Branch Name 9
  {81ba705d-4ba1-4385-9107-4f797b99cc53}, !- Inlet Branch Name 10
  {6f41bc23-00c3-4527-908d-ec7ad113bc03}, !- Inlet Branch Name 11
  {608d6f25-5bb7-45df-bc80-edae1f3f279f}, !- Inlet Branch Name 12
  {ddc18e8e-f23f-41e6-a5a5-7b558caf9e01}, !- Inlet Branch Name 13
  {41173c22-8772-4ab2-a1d5-51f6f2f98905}, !- Inlet Branch Name 14
  {ccb32e19-503e-45ab-b984-c2a07362ea5a}, !- Inlet Branch Name 15
  {526b29ac-a430-4dc7-b5a9-224272657d00}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Handle
  Connector Splitter 6,                   !- Name
  {8ddfc62b-eec6-4bf9-878e-4d6ddad454ec}, !- Inlet Branch Name
  {bdd65753-1eab-4a75-9f4e-eea06b03d440}, !- Outlet Branch Name 1
  {8ec66ef2-73e2-46a5-b9a3-79cfdf29adad}, !- Outlet Branch Name 2
  {026029fd-99e4-4073-8a99-7b98b33a96b5}, !- Outlet Branch Name 3
  {4bd95f48-b290-489c-9af1-42d8a51cca4e}, !- Outlet Branch Name 4
  {6b4087a9-4ebc-4379-8d1e-89b9ec3bbe51}, !- Outlet Branch Name 5
  {a059a4e1-8be1-44b1-ba2b-bd9cb3a5ef04}, !- Outlet Branch Name 6
  {bdd3147a-ce9d-476b-aecc-c960e5e47990}, !- Outlet Branch Name 7
  {a68d5b72-9ea7-4e8a-afde-542f5a36c134}, !- Outlet Branch Name 8
  {60d714e7-0cb2-4dca-b3f2-05c89b040c9e}, !- Outlet Branch Name 9
  {c85147f3-e31f-4de9-a95e-2bd8329fe11d}, !- Outlet Branch Name 10
  {f962336a-3e5d-4f4e-8ab0-0d64c6165bb1}, !- Outlet Branch Name 11
  {9102de28-0fd2-4bd6-8655-92ec164c2ce5}, !- Outlet Branch Name 12
  {255dd1e1-e17a-4922-b328-d398e9ad6de7}, !- Outlet Branch Name 13
  {ff590184-af79-4915-a666-a8b6ef5bdeaa}, !- Outlet Branch Name 14
  {aea0d494-f423-4d12-828f-c62ae2d79bbd}, !- Outlet Branch Name 15
  {f29c0bd3-3c24-4a84-b7c3-ba17ddb5d17c}; !- Outlet Branch Name 16

OS:Connection,
  {16f34f52-1279-480f-b474-b7fe613d690f}, !- Handle
  {eb92d2dd-91ba-4906-86e0-6c857fee3978}, !- Source Object
  17,                                     !- Outlet Port
  {77db35b8-1454-4def-ae7b-2bfe64d5043f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ddfc62b-eec6-4bf9-878e-4d6ddad454ec}, !- Handle
  {77db35b8-1454-4def-ae7b-2bfe64d5043f}, !- Source Object
  3,                                      !- Outlet Port
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdd65753-1eab-4a75-9f4e-eea06b03d440}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  3,                                      !- Outlet Port
  {1722e23d-69bc-4271-a54e-04f86c45b64d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a678285-e07c-4704-89cd-24a88a42b0ee}, !- Handle
  {1534960a-f017-4182-a2cf-4be67665ac57}, !- Source Object
  3,                                      !- Outlet Port
  {eb92d2dd-91ba-4906-86e0-6c857fee3978}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a01689c3-2925-4637-b7bd-e44382c08332}, !- Handle
  {eb92d2dd-91ba-4906-86e0-6c857fee3978}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {fd5eaf09-daf0-4397-8bf8-d997c8d8b9c1}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {3d804167-feb8-4571-8196-317b50ee6ee4}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {4ca9df3c-8362-4ae6-8b7a-02d4adef2b86}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {3d804167-feb8-4571-8196-317b50ee6ee4}, !- Schedule Type Limits Name
  {da763658-ea43-4f41-8ffd-4a3a4eca244b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da763658-ea43-4f41-8ffd-4a3a4eca244b}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {3d804167-feb8-4571-8196-317b50ee6ee4}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {b3399cf6-0f37-4d72-aca3-bb1468a77fe9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {4ca9df3c-8362-4ae6-8b7a-02d4adef2b86}, !- Schedule Name
  {73ef7576-9d8d-4ec5-bc78-f008876e232f}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {4cc64346-3671-4096-94f3-34005f7f29f0}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {c4590296-27c0-41cb-9657-3fe004795ea3}, !- Inlet Node Name
  {0cfaa1de-ac13-4e9a-80a8-597daa87730d}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  87091.1781641816,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {5990e1c1-2eb6-48ee-b1ce-dfcd4658da9c}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {0cfaa1de-ac13-4e9a-80a8-597daa87730d}, !- Inlet Port
  {ade861e1-96d3-49b3-91c5-d51fb1913862}; !- Outlet Port

OS:Connection,
  {c4590296-27c0-41cb-9657-3fe004795ea3}, !- Handle
  {2a701845-3e31-4b8b-b41f-bbe921dcadcb}, !- Source Object
  3,                                      !- Outlet Port
  {4cc64346-3671-4096-94f3-34005f7f29f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cfaa1de-ac13-4e9a-80a8-597daa87730d}, !- Handle
  {4cc64346-3671-4096-94f3-34005f7f29f0}, !- Source Object
  3,                                      !- Outlet Port
  {5990e1c1-2eb6-48ee-b1ce-dfcd4658da9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ade861e1-96d3-49b3-91c5-d51fb1913862}, !- Handle
  {5990e1c1-2eb6-48ee-b1ce-dfcd4658da9c}, !- Source Object
  3,                                      !- Outlet Port
  {acd1fa81-9c4d-41f7-a6b8-93e3673b552f}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {8ca7a4ac-7da3-4dea-a17d-6e9ed869d660}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {eb214f6a-1e26-471e-b372-2cff58f1fc0e}, !- Handle
  126gal Electricity Water Heater - 85kBtu/hr 1 Therm Eff, !- Name
  0.477586657140061,                      !- Tank Volume {m3}
  {4ca9df3c-8362-4ae6-8b7a-02d4adef2b86}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  24953.9028355682,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  59.1907781540129,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  59.1907781540129,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {0d7918bb-ef24-4c21-b392-99169b648801}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.11340391204849,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.11340391204849,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {ac3f203a-c267-4e72-9154-0aa5611ac815}, !- Use Side Inlet Node Name
  {3d95da6a-c256-4259-b746-e755a687bee7}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0da4f225-1076-460b-98ef-09c1f6985f21}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  {92c8b448-a252-4ea9-a32a-05fe8af9b407}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92c8b448-a252-4ea9-a32a-05fe8af9b407}, !- Handle
  Schedule Day 5,                         !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3f311e6-b05c-4d54-95fb-0d6e2b1f814d}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  {36229da1-3208-435e-9a34-f31e50a7a54f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36229da1-3208-435e-9a34-f31e50a7a54f}, !- Handle
  Schedule Day 6,                         !- Name
  {6edbab21-d53c-4fdc-807a-63bf17d07830}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {04bcee0b-d838-453b-bb67-16d166d0693b}, !- Handle
  {eb214f6a-1e26-471e-b372-2cff58f1fc0e}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {0d7918bb-ef24-4c21-b392-99169b648801}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {8ca7a4ac-7da3-4dea-a17d-6e9ed869d660}, !- Schedule Type Limits Name
  {d1568bb7-b8f7-4201-8bfb-c5f27675f708}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1568bb7-b8f7-4201-8bfb-c5f27675f708}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {8ca7a4ac-7da3-4dea-a17d-6e9ed869d660}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {242517f8-d993-4bbb-9cb6-513c0da1f202}, !- Handle
  126gal Electricity Water Heater - 85kBtu/hr 1 Therm Eff Supply Outlet Water Node, !- Name
  {3d95da6a-c256-4259-b746-e755a687bee7}, !- Inlet Port
  {124f955a-8d76-4605-8052-8212967083c0}; !- Outlet Port

OS:Connection,
  {ac3f203a-c267-4e72-9154-0aa5611ac815}, !- Handle
  {b727cfad-f1b7-4ed8-a115-4ae99c3f559d}, !- Source Object
  3,                                      !- Outlet Port
  {eb214f6a-1e26-471e-b372-2cff58f1fc0e}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {3d95da6a-c256-4259-b746-e755a687bee7}, !- Handle
  {eb214f6a-1e26-471e-b372-2cff58f1fc0e}, !- Source Object
  32,                                     !- Outlet Port
  {242517f8-d993-4bbb-9cb6-513c0da1f202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {124f955a-8d76-4605-8052-8212967083c0}, !- Handle
  {242517f8-d993-4bbb-9cb6-513c0da1f202}, !- Source Object
  3,                                      !- Outlet Port
  {b9e2e70f-3de1-4531-8736-beac5a9b374e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0fa8c0b4-36de-477c-afa5-a56e9e0ac679}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {6d22403d-0afb-49ae-8014-2feff797f7ff}, !- Inlet Node Name
  {e0fad7e9-556b-4766-af4e-68f0c9599586}; !- Outlet Node Name

OS:Node,
  {c0c7fd55-3991-4c8d-9818-0fad2f7901ca}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {62e8dd8d-7125-4429-833f-52a62bb3813a}, !- Inlet Port
  {6d22403d-0afb-49ae-8014-2feff797f7ff}; !- Outlet Port

OS:Connection,
  {62e8dd8d-7125-4429-833f-52a62bb3813a}, !- Handle
  {acd1fa81-9c4d-41f7-a6b8-93e3673b552f}, !- Source Object
  4,                                      !- Outlet Port
  {c0c7fd55-3991-4c8d-9818-0fad2f7901ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5c32d35d-ec0f-4b0f-bc62-c0ab6d8d9b06}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {e0fad7e9-556b-4766-af4e-68f0c9599586}, !- Inlet Port
  {85d40ac0-9d6c-430d-b807-c6e660b3aba6}; !- Outlet Port

OS:Connection,
  {6d22403d-0afb-49ae-8014-2feff797f7ff}, !- Handle
  {c0c7fd55-3991-4c8d-9818-0fad2f7901ca}, !- Source Object
  3,                                      !- Outlet Port
  {0fa8c0b4-36de-477c-afa5-a56e9e0ac679}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fad7e9-556b-4766-af4e-68f0c9599586}, !- Handle
  {0fa8c0b4-36de-477c-afa5-a56e9e0ac679}, !- Source Object
  3,                                      !- Outlet Port
  {5c32d35d-ec0f-4b0f-bc62-c0ab6d8d9b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d40ac0-9d6c-430d-b807-c6e660b3aba6}, !- Handle
  {5c32d35d-ec0f-4b0f-bc62-c0ab6d8d9b06}, !- Source Object
  3,                                      !- Outlet Port
  {b9e2e70f-3de1-4531-8736-beac5a9b374e}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7fd923ee-e0ac-4cc2-a69a-416c46e7c5cd}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {c588790d-8f93-4a38-a00d-362a8650bfb2}, !- Inlet Node Name
  {60d076db-7afb-4181-9130-97c7bf9903a6}; !- Outlet Node Name

OS:Node,
  {daebcf43-eb90-4036-b70e-1dd2a199dcb0}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {60d076db-7afb-4181-9130-97c7bf9903a6}, !- Inlet Port
  {36607bee-1b88-458a-960d-2fbbe943f616}; !- Outlet Port

OS:Connection,
  {c588790d-8f93-4a38-a00d-362a8650bfb2}, !- Handle
  {1722e23d-69bc-4271-a54e-04f86c45b64d}, !- Source Object
  3,                                      !- Outlet Port
  {7fd923ee-e0ac-4cc2-a69a-416c46e7c5cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60d076db-7afb-4181-9130-97c7bf9903a6}, !- Handle
  {7fd923ee-e0ac-4cc2-a69a-416c46e7c5cd}, !- Source Object
  3,                                      !- Outlet Port
  {daebcf43-eb90-4036-b70e-1dd2a199dcb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36607bee-1b88-458a-960d-2fbbe943f616}, !- Handle
  {daebcf43-eb90-4036-b70e-1dd2a199dcb0}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {190459ac-9aa6-46ee-8e3b-3ca1ce388b8d}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {0c6d3a88-f680-44f4-b92f-23b86f91f8a4}, !- Inlet Node Name
  {fb718245-749f-4af5-9d3c-9ec88cf427ba}; !- Outlet Node Name

OS:Node,
  {ee1b86e7-234a-4036-a2f8-3997e13e87f7}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {1a29b276-951b-45e3-81d7-8a910028fb5a}, !- Inlet Port
  {0c6d3a88-f680-44f4-b92f-23b86f91f8a4}; !- Outlet Port

OS:Connection,
  {1a29b276-951b-45e3-81d7-8a910028fb5a}, !- Handle
  {b9e2e70f-3de1-4531-8736-beac5a9b374e}, !- Source Object
  2,                                      !- Outlet Port
  {ee1b86e7-234a-4036-a2f8-3997e13e87f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6d3a88-f680-44f4-b92f-23b86f91f8a4}, !- Handle
  {ee1b86e7-234a-4036-a2f8-3997e13e87f7}, !- Source Object
  3,                                      !- Outlet Port
  {190459ac-9aa6-46ee-8e3b-3ca1ce388b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb718245-749f-4af5-9d3c-9ec88cf427ba}, !- Handle
  {190459ac-9aa6-46ee-8e3b-3ca1ce388b8d}, !- Source Object
  3,                                      !- Outlet Port
  {73ef7576-9d8d-4ec5-bc78-f008876e232f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d61318c2-a7d4-4ba9-8f61-42d1d7e7d738}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {485c6907-f89c-4af4-8871-06ebf9853cd2}, !- Inlet Node Name
  {9258d18e-c275-46f0-b861-668cae12473c}; !- Outlet Node Name

OS:Node,
  {0f5be2e2-b2bb-4260-9f55-73e979f8736e}, !- Handle
  Pipe Adiabatic 8 Inlet Water Node,      !- Name
  {57a586b5-823b-4f6a-9ec7-0bb6abbc2ed4}, !- Inlet Port
  {485c6907-f89c-4af4-8871-06ebf9853cd2}; !- Outlet Port

OS:Connection,
  {57a586b5-823b-4f6a-9ec7-0bb6abbc2ed4}, !- Handle
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Source Object
  2,                                      !- Outlet Port
  {0f5be2e2-b2bb-4260-9f55-73e979f8736e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {485c6907-f89c-4af4-8871-06ebf9853cd2}, !- Handle
  {0f5be2e2-b2bb-4260-9f55-73e979f8736e}, !- Source Object
  3,                                      !- Outlet Port
  {d61318c2-a7d4-4ba9-8f61-42d1d7e7d738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9258d18e-c275-46f0-b861-668cae12473c}, !- Handle
  {d61318c2-a7d4-4ba9-8f61-42d1d7e7d738}, !- Source Object
  3,                                      !- Outlet Port
  {1534960a-f017-4182-a2cf-4be67665ac57}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8fe3cbb5-6bfb-4494-994f-fd8665726f2a}, !- Handle
  Water Use Connections 1,                !- Name
  {e511df9f-e61d-40d4-98e9-476559f99eb2}, !- Inlet Node Name
  {2af3701c-334a-471a-be7f-f4fe81ed4b94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6321de5-5765-4784-8353-e575951fe26d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {782e1a7d-1ec3-4ad1-b72c-cefa9410d20c}, !- Handle
  Core_bottom Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.38082560431289e-05,                   !- Peak Flow Rate {m3/s}
  {9f1fc93c-4b19-489b-8c46-16e7f62455eb}, !- Target Temperature Schedule Name
  {2442a325-3f01-4840-b561-59f18e627634}, !- Sensible Fraction Schedule Name
  {d86b7a24-d37f-40cb-847b-502a9736a7ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2442a325-3f01-4840-b561-59f18e627634}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {879631e3-801b-4f11-883b-97f26a0fa44c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {879631e3-801b-4f11-883b-97f26a0fa44c}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d86b7a24-d37f-40cb-847b-502a9736a7ff}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {5656a24e-bd32-4008-ac27-54d11b3a6b37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5656a24e-bd32-4008-ac27-54d11b3a6b37}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f1fc93c-4b19-489b-8c46-16e7f62455eb}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c4872f9d-71d0-42e8-ac57-74f1bba87da9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4872f9d-71d0-42e8-ac57-74f1bba87da9}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6321de5-5765-4784-8353-e575951fe26d}, !- Handle
  Core_bottom Service Water Use 0.38gal/min, !- Name
  {782e1a7d-1ec3-4ad1-b72c-cefa9410d20c}, !- Water Use Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  {0aad3801-419f-43a4-8b20-f2afacd0881a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0aad3801-419f-43a4-8b20-f2afacd0881a}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {f0c1d9f4-a534-48c1-9b07-a07d92d485f0}, !- Handle
  Schedule Rule 17,                       !- Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f396b240-0b82-4185-b2e7-55d037b97bc1}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f396b240-0b82-4185-b2e7-55d037b97bc1}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {6f125844-e670-41cc-acf7-326319e296bc}, !- Handle
  Schedule Rule 18,                       !- Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9e30ed62-5327-4cdd-8922-a4388f083c28}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e30ed62-5327-4cdd-8922-a4388f083c28}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d0d2e878-31ce-4899-b6b6-725c7010ac63}, !- Handle
  Schedule Rule 19,                       !- Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {81ed4933-47d3-4409-bb9b-62863079fb4e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81ed4933-47d3-4409-bb9b-62863079fb4e}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {1bb51372-6fda-4440-860a-7ba81f60a042}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {8ec66ef2-73e2-46a5-b9a3-79cfdf29adad}, !- Inlet Port
  {e511df9f-e61d-40d4-98e9-476559f99eb2}; !- Outlet Port

OS:Connection,
  {8ec66ef2-73e2-46a5-b9a3-79cfdf29adad}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  4,                                      !- Outlet Port
  {1bb51372-6fda-4440-860a-7ba81f60a042}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85ec1ed4-036f-4228-abc6-6a7b7f736fec}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {2af3701c-334a-471a-be7f-f4fe81ed4b94}, !- Inlet Port
  {30c0be71-fa6a-402a-b316-2ec9bc616607}; !- Outlet Port

OS:Connection,
  {e511df9f-e61d-40d4-98e9-476559f99eb2}, !- Handle
  {1bb51372-6fda-4440-860a-7ba81f60a042}, !- Source Object
  3,                                      !- Outlet Port
  {8fe3cbb5-6bfb-4494-994f-fd8665726f2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2af3701c-334a-471a-be7f-f4fe81ed4b94}, !- Handle
  {8fe3cbb5-6bfb-4494-994f-fd8665726f2a}, !- Source Object
  3,                                      !- Outlet Port
  {85ec1ed4-036f-4228-abc6-6a7b7f736fec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30c0be71-fa6a-402a-b316-2ec9bc616607}, !- Handle
  {85ec1ed4-036f-4228-abc6-6a7b7f736fec}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a73181e5-df70-4cb7-9c3f-3069ba6384ae}, !- Handle
  Water Use Connections 2,                !- Name
  {51867d5d-26e1-46e5-86d5-b5215d6a80d2}, !- Inlet Node Name
  {7ba1af3b-81a2-45ef-956e-067916e6f02a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c2ae5831-9688-4b75-b246-258f8e9147b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a892a0b-38e2-4b37-be44-72dd4244042b}, !- Handle
  Core_mid Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.38082560431289e-05,                   !- Peak Flow Rate {m3/s}
  {2fe38071-d5b7-466b-b7e5-3eb4a83c1f03}, !- Target Temperature Schedule Name
  {1af7000e-ff27-40f5-9a9b-b268f7485640}, !- Sensible Fraction Schedule Name
  {7bb84d06-5568-4ef6-b820-0764863634b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1af7000e-ff27-40f5-9a9b-b268f7485640}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d73093d2-ef85-4219-a473-f16cb285f907}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d73093d2-ef85-4219-a473-f16cb285f907}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7bb84d06-5568-4ef6-b820-0764863634b0}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c989b2c1-84d6-458a-a93b-9df368c1a51c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c989b2c1-84d6-458a-a93b-9df368c1a51c}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fe38071-d5b7-466b-b7e5-3eb4a83c1f03}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {79352168-f05b-41ec-b614-68ccbc8740f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79352168-f05b-41ec-b614-68ccbc8740f2}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c2ae5831-9688-4b75-b246-258f8e9147b5}, !- Handle
  Core_mid Service Water Use 0.38gal/min, !- Name
  {0a892a0b-38e2-4b37-be44-72dd4244042b}, !- Water Use Equipment Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3f587ced-7223-4ac4-9703-49cedf9a3ac1}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {026029fd-99e4-4073-8a99-7b98b33a96b5}, !- Inlet Port
  {51867d5d-26e1-46e5-86d5-b5215d6a80d2}; !- Outlet Port

OS:Connection,
  {026029fd-99e4-4073-8a99-7b98b33a96b5}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  5,                                      !- Outlet Port
  {3f587ced-7223-4ac4-9703-49cedf9a3ac1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c15676ec-7133-437b-a442-ed55d9fe1490}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {7ba1af3b-81a2-45ef-956e-067916e6f02a}, !- Inlet Port
  {4bea466d-151b-4db3-9765-ee7bcbf94733}; !- Outlet Port

OS:Connection,
  {51867d5d-26e1-46e5-86d5-b5215d6a80d2}, !- Handle
  {3f587ced-7223-4ac4-9703-49cedf9a3ac1}, !- Source Object
  3,                                      !- Outlet Port
  {a73181e5-df70-4cb7-9c3f-3069ba6384ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ba1af3b-81a2-45ef-956e-067916e6f02a}, !- Handle
  {a73181e5-df70-4cb7-9c3f-3069ba6384ae}, !- Source Object
  3,                                      !- Outlet Port
  {c15676ec-7133-437b-a442-ed55d9fe1490}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bea466d-151b-4db3-9765-ee7bcbf94733}, !- Handle
  {c15676ec-7133-437b-a442-ed55d9fe1490}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {7d2cf76a-20a7-4ecd-acb3-bfedb00a574f}, !- Handle
  Water Use Connections 3,                !- Name
  {7ce0639e-9c0f-429f-8287-39c267c0b082}, !- Inlet Node Name
  {9605677e-3e76-4af7-8ab2-2ed9409da025}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {774e8b94-4929-40c6-9bf2-f9bbc850f527}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {777d1787-c0b5-4d0b-9591-906ad85e8479}, !- Handle
  Core_top Service Water Use Def 0.38gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.38082560431289e-05,                   !- Peak Flow Rate {m3/s}
  {4f1813e8-0e63-4903-ab5e-3e4301aa509f}, !- Target Temperature Schedule Name
  {13571447-33a6-41bd-aaef-2c344fe0a491}, !- Sensible Fraction Schedule Name
  {1aedb9dd-0b02-4702-a052-b2a6e8a5e2c4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13571447-33a6-41bd-aaef-2c344fe0a491}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0a2374f1-f389-4dc2-bee5-1208ef6511ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a2374f1-f389-4dc2-bee5-1208ef6511ab}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1aedb9dd-0b02-4702-a052-b2a6e8a5e2c4}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8b0c6551-0dc2-4608-80ba-efdd03744413}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b0c6551-0dc2-4608-80ba-efdd03744413}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f1813e8-0e63-4903-ab5e-3e4301aa509f}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {be40b55d-d739-4d9b-8f64-f87ae2e4353a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be40b55d-d739-4d9b-8f64-f87ae2e4353a}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {774e8b94-4929-40c6-9bf2-f9bbc850f527}, !- Handle
  Core_top Service Water Use 0.38gal/min, !- Name
  {777d1787-c0b5-4d0b-9591-906ad85e8479}, !- Water Use Equipment Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c0bb45a9-58b7-4973-a335-0fde92f62e47}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {4bd95f48-b290-489c-9af1-42d8a51cca4e}, !- Inlet Port
  {7ce0639e-9c0f-429f-8287-39c267c0b082}; !- Outlet Port

OS:Connection,
  {4bd95f48-b290-489c-9af1-42d8a51cca4e}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  6,                                      !- Outlet Port
  {c0bb45a9-58b7-4973-a335-0fde92f62e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d3b48acd-42f0-4f7f-ac3f-4947e3c34ce5}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {9605677e-3e76-4af7-8ab2-2ed9409da025}, !- Inlet Port
  {321c3f29-5ce1-4101-a5fe-4c06b1e9edb1}; !- Outlet Port

OS:Connection,
  {7ce0639e-9c0f-429f-8287-39c267c0b082}, !- Handle
  {c0bb45a9-58b7-4973-a335-0fde92f62e47}, !- Source Object
  3,                                      !- Outlet Port
  {7d2cf76a-20a7-4ecd-acb3-bfedb00a574f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9605677e-3e76-4af7-8ab2-2ed9409da025}, !- Handle
  {7d2cf76a-20a7-4ecd-acb3-bfedb00a574f}, !- Source Object
  3,                                      !- Outlet Port
  {d3b48acd-42f0-4f7f-ac3f-4947e3c34ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321c3f29-5ce1-4101-a5fe-4c06b1e9edb1}, !- Handle
  {d3b48acd-42f0-4f7f-ac3f-4947e3c34ce5}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {885c9f77-2397-4f37-b429-737a69c3c78e}, !- Handle
  Water Use Connections 4,                !- Name
  {fe815926-9f31-4e5f-8672-ee8e4c5d9ebd}, !- Inlet Node Name
  {832ed640-9da6-49b8-9a64-61d0bf378bd7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {be023f78-1932-4fc0-9307-83bcb6c2f79b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {76a54e35-6695-4d09-b3f6-d7c1a4783c56}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {ec57b77b-844c-4763-8d60-f846a020599d}, !- Target Temperature Schedule Name
  {300a86f2-0f1d-4c8e-b538-d649700c5196}, !- Sensible Fraction Schedule Name
  {1cee05a1-fe44-4bd7-8cfd-96f8468ca358}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {300a86f2-0f1d-4c8e-b538-d649700c5196}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4d4f4fb1-692b-4ec0-9ffa-75c20f18e05a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d4f4fb1-692b-4ec0-9ffa-75c20f18e05a}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cee05a1-fe44-4bd7-8cfd-96f8468ca358}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {efd1f31b-ef7a-482a-9d14-09e750192882}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efd1f31b-ef7a-482a-9d14-09e750192882}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ec57b77b-844c-4763-8d60-f846a020599d}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {911b755e-54de-46b5-9bef-4da4f25d2449}; !- Default Day Schedule Name

OS:Schedule:Day,
  {911b755e-54de-46b5-9bef-4da4f25d2449}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {be023f78-1932-4fc0-9307-83bcb6c2f79b}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.08gal/min, !- Name
  {76a54e35-6695-4d09-b3f6-d7c1a4783c56}, !- Water Use Equipment Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c4d6cd7c-31f8-47c8-9e73-cf750259e86f}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {6b4087a9-4ebc-4379-8d1e-89b9ec3bbe51}, !- Inlet Port
  {fe815926-9f31-4e5f-8672-ee8e4c5d9ebd}; !- Outlet Port

OS:Connection,
  {6b4087a9-4ebc-4379-8d1e-89b9ec3bbe51}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  7,                                      !- Outlet Port
  {c4d6cd7c-31f8-47c8-9e73-cf750259e86f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a6d64af7-8dfd-44b4-8619-cad0be945eee}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {832ed640-9da6-49b8-9a64-61d0bf378bd7}, !- Inlet Port
  {9a29aca8-e4d0-4837-87b9-82962d0108b2}; !- Outlet Port

OS:Connection,
  {fe815926-9f31-4e5f-8672-ee8e4c5d9ebd}, !- Handle
  {c4d6cd7c-31f8-47c8-9e73-cf750259e86f}, !- Source Object
  3,                                      !- Outlet Port
  {885c9f77-2397-4f37-b429-737a69c3c78e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832ed640-9da6-49b8-9a64-61d0bf378bd7}, !- Handle
  {885c9f77-2397-4f37-b429-737a69c3c78e}, !- Source Object
  3,                                      !- Outlet Port
  {a6d64af7-8dfd-44b4-8619-cad0be945eee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a29aca8-e4d0-4837-87b9-82962d0108b2}, !- Handle
  {a6d64af7-8dfd-44b4-8619-cad0be945eee}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {db67acb8-8786-4750-9a04-ef6e1bad93ed}, !- Handle
  Water Use Connections 5,                !- Name
  {273bbbe2-0214-47e0-a8a8-e707da111f20}, !- Inlet Node Name
  {10afbbd2-0a48-4e88-9c70-40db8d3bccba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2dbd49d4-f3db-4e8f-9a5b-a4096b8b9467}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {52fe257e-99d3-4621-8e2c-dfe592fc43e1}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17743540551091e-06,                   !- Peak Flow Rate {m3/s}
  {2554544c-79c0-4cc4-882b-64f735a69985}, !- Target Temperature Schedule Name
  {c41b4c21-ca68-4861-b7af-8296483e7834}, !- Sensible Fraction Schedule Name
  {d1c96ab2-2d46-4a7b-9699-0c940914fdfb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c41b4c21-ca68-4861-b7af-8296483e7834}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a26864a-7f13-465c-bf25-517e32f90ccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a26864a-7f13-465c-bf25-517e32f90ccf}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1c96ab2-2d46-4a7b-9699-0c940914fdfb}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9f4d2d5-1a0c-4e17-94dc-d709de975dff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9f4d2d5-1a0c-4e17-94dc-d709de975dff}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2554544c-79c0-4cc4-882b-64f735a69985}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fede1643-52d9-46af-895f-00df2da60923}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fede1643-52d9-46af-895f-00df2da60923}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2dbd49d4-f3db-4e8f-9a5b-a4096b8b9467}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.05gal/min, !- Name
  {52fe257e-99d3-4621-8e2c-dfe592fc43e1}, !- Water Use Equipment Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {155813bd-e71a-4093-ad4c-aaecf08c283b}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {a059a4e1-8be1-44b1-ba2b-bd9cb3a5ef04}, !- Inlet Port
  {273bbbe2-0214-47e0-a8a8-e707da111f20}; !- Outlet Port

OS:Connection,
  {a059a4e1-8be1-44b1-ba2b-bd9cb3a5ef04}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  8,                                      !- Outlet Port
  {155813bd-e71a-4093-ad4c-aaecf08c283b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22311293-c67b-40a5-b039-a4a444d3f668}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {10afbbd2-0a48-4e88-9c70-40db8d3bccba}, !- Inlet Port
  {13a52de1-5b81-4098-9452-aea790bbc3c8}; !- Outlet Port

OS:Connection,
  {273bbbe2-0214-47e0-a8a8-e707da111f20}, !- Handle
  {155813bd-e71a-4093-ad4c-aaecf08c283b}, !- Source Object
  3,                                      !- Outlet Port
  {db67acb8-8786-4750-9a04-ef6e1bad93ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10afbbd2-0a48-4e88-9c70-40db8d3bccba}, !- Handle
  {db67acb8-8786-4750-9a04-ef6e1bad93ed}, !- Source Object
  3,                                      !- Outlet Port
  {22311293-c67b-40a5-b039-a4a444d3f668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13a52de1-5b81-4098-9452-aea790bbc3c8}, !- Handle
  {22311293-c67b-40a5-b039-a4a444d3f668}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {89678ce7-711f-4e22-91dc-51b1dceccec8}, !- Handle
  Water Use Connections 6,                !- Name
  {42fe6db0-5e8f-4987-9e2e-15ee4d1dd554}, !- Inlet Node Name
  {806ce51b-5256-4297-b072-3171c495ea80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbcce0db-1696-4c5c-b871-692ec45f8cec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {943df64a-738f-4039-b7fe-2d49fac4b224}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {ed11c51f-bb9e-4e19-b34f-a1dc7c3d0fc8}, !- Target Temperature Schedule Name
  {e9b5b657-5fa4-437f-81b8-911aab984b9b}, !- Sensible Fraction Schedule Name
  {c5aadaf1-c5af-4c26-be26-7fed0520b182}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9b5b657-5fa4-437f-81b8-911aab984b9b}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d005e124-1e2b-4567-8d20-62f6e6376848}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d005e124-1e2b-4567-8d20-62f6e6376848}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5aadaf1-c5af-4c26-be26-7fed0520b182}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5000c1d5-605f-494b-b3de-56ed00d4a6d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5000c1d5-605f-494b-b3de-56ed00d4a6d5}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ed11c51f-bb9e-4e19-b34f-a1dc7c3d0fc8}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {779ca727-ca28-4ed2-a1f5-9578e6cdc7e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {779ca727-ca28-4ed2-a1f5-9578e6cdc7e5}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbcce0db-1696-4c5c-b871-692ec45f8cec}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.08gal/min, !- Name
  {943df64a-738f-4039-b7fe-2d49fac4b224}, !- Water Use Equipment Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a53a689c-a87f-4517-b689-90166e299cfc}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {bdd3147a-ce9d-476b-aecc-c960e5e47990}, !- Inlet Port
  {42fe6db0-5e8f-4987-9e2e-15ee4d1dd554}; !- Outlet Port

OS:Connection,
  {bdd3147a-ce9d-476b-aecc-c960e5e47990}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  9,                                      !- Outlet Port
  {a53a689c-a87f-4517-b689-90166e299cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92c5380f-e63d-49c5-83d2-7f86e4d68b08}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {806ce51b-5256-4297-b072-3171c495ea80}, !- Inlet Port
  {fc36fcbc-60fc-4995-87b2-b7f8d9179ec9}; !- Outlet Port

OS:Connection,
  {42fe6db0-5e8f-4987-9e2e-15ee4d1dd554}, !- Handle
  {a53a689c-a87f-4517-b689-90166e299cfc}, !- Source Object
  3,                                      !- Outlet Port
  {89678ce7-711f-4e22-91dc-51b1dceccec8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {806ce51b-5256-4297-b072-3171c495ea80}, !- Handle
  {89678ce7-711f-4e22-91dc-51b1dceccec8}, !- Source Object
  3,                                      !- Outlet Port
  {92c5380f-e63d-49c5-83d2-7f86e4d68b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc36fcbc-60fc-4995-87b2-b7f8d9179ec9}, !- Handle
  {92c5380f-e63d-49c5-83d2-7f86e4d68b08}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {97131143-1338-40fc-a2cc-9c7596ca7ce8}, !- Handle
  Water Use Connections 7,                !- Name
  {c2087638-e918-41d5-80f2-d167d527b66a}, !- Inlet Node Name
  {2399bfca-0599-4185-bd40-d6d7f3798c8d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9eb1299-b31e-4166-8600-36d12ff32031}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9aeba41c-fb5d-4ded-b212-64118fbef0fe}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17722698075488e-06,                   !- Peak Flow Rate {m3/s}
  {f938fd06-aa78-48fb-87f9-7696547748f9}, !- Target Temperature Schedule Name
  {25c0bf93-9f47-458d-abd0-5117ef4506c6}, !- Sensible Fraction Schedule Name
  {c571b8e7-0c5d-4a92-af5b-28a933428170}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25c0bf93-9f47-458d-abd0-5117ef4506c6}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {79f59166-8d72-4cb7-9c8a-d724eb0f1021}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79f59166-8d72-4cb7-9c8a-d724eb0f1021}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c571b8e7-0c5d-4a92-af5b-28a933428170}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {376eab38-4888-47a1-89ca-8fc036f200b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {376eab38-4888-47a1-89ca-8fc036f200b5}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f938fd06-aa78-48fb-87f9-7696547748f9}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2f660ef6-38bc-4da0-821c-ae77d3e79f45}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f660ef6-38bc-4da0-821c-ae77d3e79f45}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9eb1299-b31e-4166-8600-36d12ff32031}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.05gal/min, !- Name
  {9aeba41c-fb5d-4ded-b212-64118fbef0fe}, !- Water Use Equipment Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc485a27-7778-4791-91ab-8f9438035bce}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {a68d5b72-9ea7-4e8a-afde-542f5a36c134}, !- Inlet Port
  {c2087638-e918-41d5-80f2-d167d527b66a}; !- Outlet Port

OS:Connection,
  {a68d5b72-9ea7-4e8a-afde-542f5a36c134}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  10,                                     !- Outlet Port
  {dc485a27-7778-4791-91ab-8f9438035bce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81fb7fb1-a475-4a35-90a2-5a01f534bf83}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {2399bfca-0599-4185-bd40-d6d7f3798c8d}, !- Inlet Port
  {090a4a99-587c-4b3e-9a2d-65403f3fe4c1}; !- Outlet Port

OS:Connection,
  {c2087638-e918-41d5-80f2-d167d527b66a}, !- Handle
  {dc485a27-7778-4791-91ab-8f9438035bce}, !- Source Object
  3,                                      !- Outlet Port
  {97131143-1338-40fc-a2cc-9c7596ca7ce8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2399bfca-0599-4185-bd40-d6d7f3798c8d}, !- Handle
  {97131143-1338-40fc-a2cc-9c7596ca7ce8}, !- Source Object
  3,                                      !- Outlet Port
  {81fb7fb1-a475-4a35-90a2-5a01f534bf83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {090a4a99-587c-4b3e-9a2d-65403f3fe4c1}, !- Handle
  {81fb7fb1-a475-4a35-90a2-5a01f534bf83}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {39f39193-ffaf-411e-9135-ba8999334356}, !- Handle
  Water Use Connections 8,                !- Name
  {25437256-68da-4aef-89e0-383eb2d5143e}, !- Inlet Node Name
  {67b7ac69-25a7-4e4b-bfcc-311bc6dd57d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2f891045-6631-4d9b-b8c2-767babc3857a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {341c3754-8fad-43ca-a49c-5d72debe6d61}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {8f7b01b6-928b-4176-9f4e-4dc856531953}, !- Target Temperature Schedule Name
  {1d8914bb-88c7-46de-befb-4ce9bf6a73bb}, !- Sensible Fraction Schedule Name
  {9e0b4017-9716-4421-80b3-1570b4dcc582}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d8914bb-88c7-46de-befb-4ce9bf6a73bb}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {629c7eb5-b90a-4f6f-81d5-38859ed25dee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {629c7eb5-b90a-4f6f-81d5-38859ed25dee}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e0b4017-9716-4421-80b3-1570b4dcc582}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa4202f5-54f6-4483-93a5-44726a07fe20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa4202f5-54f6-4483-93a5-44726a07fe20}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8f7b01b6-928b-4176-9f4e-4dc856531953}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c49fb793-4334-4dd1-aefa-984f2439dd0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c49fb793-4334-4dd1-aefa-984f2439dd0d}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2f891045-6631-4d9b-b8c2-767babc3857a}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.08gal/min, !- Name
  {341c3754-8fad-43ca-a49c-5d72debe6d61}, !- Water Use Equipment Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f4da784-94bc-4f7c-a155-9c087f353879}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {60d714e7-0cb2-4dca-b3f2-05c89b040c9e}, !- Inlet Port
  {25437256-68da-4aef-89e0-383eb2d5143e}; !- Outlet Port

OS:Connection,
  {60d714e7-0cb2-4dca-b3f2-05c89b040c9e}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  11,                                     !- Outlet Port
  {2f4da784-94bc-4f7c-a155-9c087f353879}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43bfbf9a-6023-4acb-a922-89ab04cc2ac9}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {67b7ac69-25a7-4e4b-bfcc-311bc6dd57d6}, !- Inlet Port
  {00c0ace0-98ef-4443-93a6-507f87bc64fc}; !- Outlet Port

OS:Connection,
  {25437256-68da-4aef-89e0-383eb2d5143e}, !- Handle
  {2f4da784-94bc-4f7c-a155-9c087f353879}, !- Source Object
  3,                                      !- Outlet Port
  {39f39193-ffaf-411e-9135-ba8999334356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b7ac69-25a7-4e4b-bfcc-311bc6dd57d6}, !- Handle
  {39f39193-ffaf-411e-9135-ba8999334356}, !- Source Object
  3,                                      !- Outlet Port
  {43bfbf9a-6023-4acb-a922-89ab04cc2ac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00c0ace0-98ef-4443-93a6-507f87bc64fc}, !- Handle
  {43bfbf9a-6023-4acb-a922-89ab04cc2ac9}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3316e564-6a4b-4b23-82e2-75ebd522d405}, !- Handle
  Water Use Connections 9,                !- Name
  {ed26b542-9981-42ca-8cf8-48120bfa57b9}, !- Inlet Node Name
  {54d9bab4-fc67-4458-8363-cc38f7c1e674}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9fc6cc1d-08a8-479f-92ac-4e95ee3352e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c2021164-eace-4d87-97ec-15986b7a119f}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17743540551091e-06,                   !- Peak Flow Rate {m3/s}
  {90a2c2f1-ebf6-4bde-8699-6d1f28ba6a4d}, !- Target Temperature Schedule Name
  {7ecd456d-a3ac-4e3d-96dd-0e8693c72a0c}, !- Sensible Fraction Schedule Name
  {9f6c547b-5f8a-491d-a58a-975263bb86e5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7ecd456d-a3ac-4e3d-96dd-0e8693c72a0c}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2de9ed27-6eee-448a-8264-fc12b7a1b95e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2de9ed27-6eee-448a-8264-fc12b7a1b95e}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f6c547b-5f8a-491d-a58a-975263bb86e5}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {781c2db8-3c5f-4b7d-9299-d2180df225fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {781c2db8-3c5f-4b7d-9299-d2180df225fa}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90a2c2f1-ebf6-4bde-8699-6d1f28ba6a4d}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1dde37aa-eb4d-4275-9f17-3e1df1ab496a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1dde37aa-eb4d-4275-9f17-3e1df1ab496a}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9fc6cc1d-08a8-479f-92ac-4e95ee3352e2}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.05gal/min, !- Name
  {c2021164-eace-4d87-97ec-15986b7a119f}, !- Water Use Equipment Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8ea11444-8ed4-44ea-b439-7e0d6784d7fb}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {c85147f3-e31f-4de9-a95e-2bd8329fe11d}, !- Inlet Port
  {ed26b542-9981-42ca-8cf8-48120bfa57b9}; !- Outlet Port

OS:Connection,
  {c85147f3-e31f-4de9-a95e-2bd8329fe11d}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  12,                                     !- Outlet Port
  {8ea11444-8ed4-44ea-b439-7e0d6784d7fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f835b938-1a18-46ed-8de8-0cec7110f33c}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {54d9bab4-fc67-4458-8363-cc38f7c1e674}, !- Inlet Port
  {81ba705d-4ba1-4385-9107-4f797b99cc53}; !- Outlet Port

OS:Connection,
  {ed26b542-9981-42ca-8cf8-48120bfa57b9}, !- Handle
  {8ea11444-8ed4-44ea-b439-7e0d6784d7fb}, !- Source Object
  3,                                      !- Outlet Port
  {3316e564-6a4b-4b23-82e2-75ebd522d405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54d9bab4-fc67-4458-8363-cc38f7c1e674}, !- Handle
  {3316e564-6a4b-4b23-82e2-75ebd522d405}, !- Source Object
  3,                                      !- Outlet Port
  {f835b938-1a18-46ed-8de8-0cec7110f33c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81ba705d-4ba1-4385-9107-4f797b99cc53}, !- Handle
  {f835b938-1a18-46ed-8de8-0cec7110f33c}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f80ee328-f669-4062-a18c-e22eb1c6bfe1}, !- Handle
  Water Use Connections 10,               !- Name
  {24d00d09-08be-47fa-ac7c-77eab915088f}, !- Inlet Node Name
  {d9b10b95-54b9-4aea-a3b2-5d460eefebcf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f9683d30-4953-4f1a-93ca-db69cef5c7a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d4595953-5d88-4247-8c8a-9873d2831512}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {0816d622-0e04-4ec5-9302-153a43f06746}, !- Target Temperature Schedule Name
  {2382ddd3-0ac9-4f14-9bf7-0fce5c4a708d}, !- Sensible Fraction Schedule Name
  {f0240d4f-427c-4c36-9961-21143b8e1cdd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2382ddd3-0ac9-4f14-9bf7-0fce5c4a708d}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {03f41b0e-74a2-4e01-a8dc-1933e58d05d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03f41b0e-74a2-4e01-a8dc-1933e58d05d2}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0240d4f-427c-4c36-9961-21143b8e1cdd}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3bbc868-7472-4500-b19d-ff5b4830f98a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3bbc868-7472-4500-b19d-ff5b4830f98a}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0816d622-0e04-4ec5-9302-153a43f06746}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5b39c46-6dfe-4143-b233-82b33d2178da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5b39c46-6dfe-4143-b233-82b33d2178da}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f9683d30-4953-4f1a-93ca-db69cef5c7a2}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.08gal/min, !- Name
  {d4595953-5d88-4247-8c8a-9873d2831512}, !- Water Use Equipment Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {93aae6ad-d197-4500-ba3d-c85fa1391f1c}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {f962336a-3e5d-4f4e-8ab0-0d64c6165bb1}, !- Inlet Port
  {24d00d09-08be-47fa-ac7c-77eab915088f}; !- Outlet Port

OS:Connection,
  {f962336a-3e5d-4f4e-8ab0-0d64c6165bb1}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  13,                                     !- Outlet Port
  {93aae6ad-d197-4500-ba3d-c85fa1391f1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d68ab9d3-e9fd-48c5-aa24-75563d738e34}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {d9b10b95-54b9-4aea-a3b2-5d460eefebcf}, !- Inlet Port
  {6f41bc23-00c3-4527-908d-ec7ad113bc03}; !- Outlet Port

OS:Connection,
  {24d00d09-08be-47fa-ac7c-77eab915088f}, !- Handle
  {93aae6ad-d197-4500-ba3d-c85fa1391f1c}, !- Source Object
  3,                                      !- Outlet Port
  {f80ee328-f669-4062-a18c-e22eb1c6bfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9b10b95-54b9-4aea-a3b2-5d460eefebcf}, !- Handle
  {f80ee328-f669-4062-a18c-e22eb1c6bfe1}, !- Source Object
  3,                                      !- Outlet Port
  {d68ab9d3-e9fd-48c5-aa24-75563d738e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f41bc23-00c3-4527-908d-ec7ad113bc03}, !- Handle
  {d68ab9d3-e9fd-48c5-aa24-75563d738e34}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {88b1a1bc-807f-4693-91ff-045ecd13eeac}, !- Handle
  Water Use Connections 11,               !- Name
  {6ec1660d-af61-4a99-ba58-e0d5a99b9834}, !- Inlet Node Name
  {06763710-0817-4fb7-961f-3592d4a98ca9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fdf5b5fd-cd1a-4551-8135-bc2bc3bb35ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a99a94ea-e3a6-4735-aebb-9bc42b02327b}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17722698075488e-06,                   !- Peak Flow Rate {m3/s}
  {21b31744-1527-45b3-9e32-794df7475412}, !- Target Temperature Schedule Name
  {7b9581b7-ae55-4215-bf85-e3d2b485252e}, !- Sensible Fraction Schedule Name
  {d277a955-050d-48a1-b69d-02be466280cb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7b9581b7-ae55-4215-bf85-e3d2b485252e}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fc95b47e-a857-4e82-b717-83f2b0acec61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc95b47e-a857-4e82-b717-83f2b0acec61}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d277a955-050d-48a1-b69d-02be466280cb}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18aedbd9-917f-4dbd-8541-180d1865561b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18aedbd9-917f-4dbd-8541-180d1865561b}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21b31744-1527-45b3-9e32-794df7475412}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86fc2c99-b68a-4a93-8784-9641b36d0ab6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86fc2c99-b68a-4a93-8784-9641b36d0ab6}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fdf5b5fd-cd1a-4551-8135-bc2bc3bb35ec}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.05gal/min, !- Name
  {a99a94ea-e3a6-4735-aebb-9bc42b02327b}, !- Water Use Equipment Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {79c90caa-fab8-4eae-b577-40e7edefcaec}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {9102de28-0fd2-4bd6-8655-92ec164c2ce5}, !- Inlet Port
  {6ec1660d-af61-4a99-ba58-e0d5a99b9834}; !- Outlet Port

OS:Connection,
  {9102de28-0fd2-4bd6-8655-92ec164c2ce5}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  14,                                     !- Outlet Port
  {79c90caa-fab8-4eae-b577-40e7edefcaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {564699d8-0918-4b3f-80c2-6bccc5e8cc0f}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {06763710-0817-4fb7-961f-3592d4a98ca9}, !- Inlet Port
  {608d6f25-5bb7-45df-bc80-edae1f3f279f}; !- Outlet Port

OS:Connection,
  {6ec1660d-af61-4a99-ba58-e0d5a99b9834}, !- Handle
  {79c90caa-fab8-4eae-b577-40e7edefcaec}, !- Source Object
  3,                                      !- Outlet Port
  {88b1a1bc-807f-4693-91ff-045ecd13eeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06763710-0817-4fb7-961f-3592d4a98ca9}, !- Handle
  {88b1a1bc-807f-4693-91ff-045ecd13eeac}, !- Source Object
  3,                                      !- Outlet Port
  {564699d8-0918-4b3f-80c2-6bccc5e8cc0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608d6f25-5bb7-45df-bc80-edae1f3f279f}, !- Handle
  {564699d8-0918-4b3f-80c2-6bccc5e8cc0f}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d187daef-1a0a-4851-bca4-410dd85d3bf5}, !- Handle
  Water Use Connections 12,               !- Name
  {558514b7-9ae7-4fc5-a2c4-6ad58a3f16b5}, !- Inlet Node Name
  {a3cbcdf2-fd4d-47ee-bab4-41183a9aaaac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f5c7eac1-bb4b-45ef-bc1b-a660b4ae4b77}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9207c7fb-c38f-4fae-8cf0-c492ad3b63e7}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {8fa9190f-fe27-47a8-b521-9dce5e2a4e7c}, !- Target Temperature Schedule Name
  {3ecf7a49-866b-4e6f-b9bb-6efca371b185}, !- Sensible Fraction Schedule Name
  {0aa49a92-b319-4b3c-8fba-6447c39bd454}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3ecf7a49-866b-4e6f-b9bb-6efca371b185}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b721b702-106e-4e16-8d9f-bc9176df0750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b721b702-106e-4e16-8d9f-bc9176df0750}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0aa49a92-b319-4b3c-8fba-6447c39bd454}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {787f60fb-f450-494e-a327-4401a9d312f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {787f60fb-f450-494e-a327-4401a9d312f5}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fa9190f-fe27-47a8-b521-9dce5e2a4e7c}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d1b646e8-5840-49f9-b7a5-879531dbfdb0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d1b646e8-5840-49f9-b7a5-879531dbfdb0}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f5c7eac1-bb4b-45ef-bc1b-a660b4ae4b77}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.08gal/min, !- Name
  {9207c7fb-c38f-4fae-8cf0-c492ad3b63e7}, !- Water Use Equipment Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6e026282-1a9d-4b4c-a02d-6d95fd975054}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {255dd1e1-e17a-4922-b328-d398e9ad6de7}, !- Inlet Port
  {558514b7-9ae7-4fc5-a2c4-6ad58a3f16b5}; !- Outlet Port

OS:Connection,
  {255dd1e1-e17a-4922-b328-d398e9ad6de7}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  15,                                     !- Outlet Port
  {6e026282-1a9d-4b4c-a02d-6d95fd975054}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d7a8e40-c47e-4985-9555-8838cb178708}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {a3cbcdf2-fd4d-47ee-bab4-41183a9aaaac}, !- Inlet Port
  {ddc18e8e-f23f-41e6-a5a5-7b558caf9e01}; !- Outlet Port

OS:Connection,
  {558514b7-9ae7-4fc5-a2c4-6ad58a3f16b5}, !- Handle
  {6e026282-1a9d-4b4c-a02d-6d95fd975054}, !- Source Object
  3,                                      !- Outlet Port
  {d187daef-1a0a-4851-bca4-410dd85d3bf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3cbcdf2-fd4d-47ee-bab4-41183a9aaaac}, !- Handle
  {d187daef-1a0a-4851-bca4-410dd85d3bf5}, !- Source Object
  3,                                      !- Outlet Port
  {3d7a8e40-c47e-4985-9555-8838cb178708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddc18e8e-f23f-41e6-a5a5-7b558caf9e01}, !- Handle
  {3d7a8e40-c47e-4985-9555-8838cb178708}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {317da2a0-d0cb-4a73-a0d9-c41e377c7f31}, !- Handle
  Water Use Connections 13,               !- Name
  {04dc4e39-d701-490a-a530-a54b1ad43d6b}, !- Inlet Node Name
  {365a1b97-156b-4443-bbc3-4fa66e54dd26}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4561ac93-c4da-45cc-8781-3a3232a4046f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f2c0a9e2-8ba0-4665-aa53-62ce9a073066}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17743540551091e-06,                   !- Peak Flow Rate {m3/s}
  {905af8d4-0c1f-4157-89d0-7cbcaa006a17}, !- Target Temperature Schedule Name
  {27979576-863f-4277-9a46-a2e0762419e1}, !- Sensible Fraction Schedule Name
  {57b6b148-fd89-410a-a0bd-c5ddb2fc7727}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27979576-863f-4277-9a46-a2e0762419e1}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39284011-9d9f-412d-a348-24e58e3fe929}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39284011-9d9f-412d-a348-24e58e3fe929}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {57b6b148-fd89-410a-a0bd-c5ddb2fc7727}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1173961a-6bcf-45a9-9bbb-80dfdf2cbe61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1173961a-6bcf-45a9-9bbb-80dfdf2cbe61}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {905af8d4-0c1f-4157-89d0-7cbcaa006a17}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38027667-5718-418f-bcca-1825221c1301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38027667-5718-418f-bcca-1825221c1301}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4561ac93-c4da-45cc-8781-3a3232a4046f}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.05gal/min, !- Name
  {f2c0a9e2-8ba0-4665-aa53-62ce9a073066}, !- Water Use Equipment Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {865fd986-4eff-48aa-8212-ff5bfe5c2c3b}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {ff590184-af79-4915-a666-a8b6ef5bdeaa}, !- Inlet Port
  {04dc4e39-d701-490a-a530-a54b1ad43d6b}; !- Outlet Port

OS:Connection,
  {ff590184-af79-4915-a666-a8b6ef5bdeaa}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  16,                                     !- Outlet Port
  {865fd986-4eff-48aa-8212-ff5bfe5c2c3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3e3ed55-2753-4a81-9219-dc56da006669}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {365a1b97-156b-4443-bbc3-4fa66e54dd26}, !- Inlet Port
  {41173c22-8772-4ab2-a1d5-51f6f2f98905}; !- Outlet Port

OS:Connection,
  {04dc4e39-d701-490a-a530-a54b1ad43d6b}, !- Handle
  {865fd986-4eff-48aa-8212-ff5bfe5c2c3b}, !- Source Object
  3,                                      !- Outlet Port
  {317da2a0-d0cb-4a73-a0d9-c41e377c7f31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365a1b97-156b-4443-bbc3-4fa66e54dd26}, !- Handle
  {317da2a0-d0cb-4a73-a0d9-c41e377c7f31}, !- Source Object
  3,                                      !- Outlet Port
  {b3e3ed55-2753-4a81-9219-dc56da006669}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41173c22-8772-4ab2-a1d5-51f6f2f98905}, !- Handle
  {b3e3ed55-2753-4a81-9219-dc56da006669}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e76a598e-6fe8-4515-841f-911d1584c0ac}, !- Handle
  Water Use Connections 14,               !- Name
  {0d56facf-6927-47b8-95b8-87ac77a0f554}, !- Inlet Node Name
  {4ad65d73-3ce3-4bc5-a3bf-ece73ec2cc99}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75c994e5-521d-49b9-a2e0-1e0bf2bb2ae5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f10e2cd3-cfcf-4462-ba4a-f0911223e1da}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.01898931813348e-06,                   !- Peak Flow Rate {m3/s}
  {3a47c8a0-b909-44c6-9295-423b024218f5}, !- Target Temperature Schedule Name
  {f0817e90-ebd1-4cd0-b5a3-c841e40444df}, !- Sensible Fraction Schedule Name
  {c8c8e7f3-f8c1-401f-a89c-b28509c3422c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f0817e90-ebd1-4cd0-b5a3-c841e40444df}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {47ce6c10-e262-4970-9a10-bfd233ec32f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47ce6c10-e262-4970-9a10-bfd233ec32f8}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c8c8e7f3-f8c1-401f-a89c-b28509c3422c}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e0ad3b8b-4550-45f5-88e0-105db48ec979}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0ad3b8b-4550-45f5-88e0-105db48ec979}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a47c8a0-b909-44c6-9295-423b024218f5}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {71d651c7-72de-4646-b841-ed05b9f89bdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71d651c7-72de-4646-b841-ed05b9f89bdb}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {75c994e5-521d-49b9-a2e0-1e0bf2bb2ae5}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.08gal/min, !- Name
  {f10e2cd3-cfcf-4462-ba4a-f0911223e1da}, !- Water Use Equipment Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f88772cb-c1ee-4bf1-b9cb-4e1918316ccd}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {aea0d494-f423-4d12-828f-c62ae2d79bbd}, !- Inlet Port
  {0d56facf-6927-47b8-95b8-87ac77a0f554}; !- Outlet Port

OS:Connection,
  {aea0d494-f423-4d12-828f-c62ae2d79bbd}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  17,                                     !- Outlet Port
  {f88772cb-c1ee-4bf1-b9cb-4e1918316ccd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {84874f9e-ddff-4666-abf5-d7cf57646d2d}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {4ad65d73-3ce3-4bc5-a3bf-ece73ec2cc99}, !- Inlet Port
  {ccb32e19-503e-45ab-b984-c2a07362ea5a}; !- Outlet Port

OS:Connection,
  {0d56facf-6927-47b8-95b8-87ac77a0f554}, !- Handle
  {f88772cb-c1ee-4bf1-b9cb-4e1918316ccd}, !- Source Object
  3,                                      !- Outlet Port
  {e76a598e-6fe8-4515-841f-911d1584c0ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ad65d73-3ce3-4bc5-a3bf-ece73ec2cc99}, !- Handle
  {e76a598e-6fe8-4515-841f-911d1584c0ac}, !- Source Object
  3,                                      !- Outlet Port
  {84874f9e-ddff-4666-abf5-d7cf57646d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb32e19-503e-45ab-b984-c2a07362ea5a}, !- Handle
  {84874f9e-ddff-4666-abf5-d7cf57646d2d}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64063601-31ee-4c5d-988a-6f67de8fb1af}, !- Handle
  Water Use Connections 15,               !- Name
  {1d5cfc07-f3f0-4166-8216-d1dcd4d2f6bf}, !- Inlet Node Name
  {5977796e-7a45-4601-8083-370453725d65}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0bdda403-fa4e-4a21-b948-7275c9dd76a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd8be2b0-ae5a-4415-bf1a-a9b527952e6d}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.17722698075488e-06,                   !- Peak Flow Rate {m3/s}
  {c37547c0-6aff-49ac-a63d-139edaed5558}, !- Target Temperature Schedule Name
  {b1bdb32f-aacb-4767-b6ea-1d8ff9a5cee4}, !- Sensible Fraction Schedule Name
  {fe8e2a6d-f469-4ff0-aa3b-42944f44b12b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b1bdb32f-aacb-4767-b6ea-1d8ff9a5cee4}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2bf35de3-f331-4e35-93ae-67f7a6ce5d40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bf35de3-f331-4e35-93ae-67f7a6ce5d40}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fe8e2a6d-f469-4ff0-aa3b-42944f44b12b}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6363b26f-413a-4f6f-94c8-3658aa723e5c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6363b26f-413a-4f6f-94c8-3658aa723e5c}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c37547c0-6aff-49ac-a63d-139edaed5558}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {91d24d4a-df21-4c7b-9570-02e31d39fa2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91d24d4a-df21-4c7b-9570-02e31d39fa2b}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0bdda403-fa4e-4a21-b948-7275c9dd76a2}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.05gal/min, !- Name
  {bd8be2b0-ae5a-4415-bf1a-a9b527952e6d}, !- Water Use Equipment Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  {848a8da0-e32e-4c5e-b402-ceb1fb356f5d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8397a7c5-fdb6-40a8-8ee8-d57a3eaaefc2}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {f29c0bd3-3c24-4a84-b7c3-ba17ddb5d17c}, !- Inlet Port
  {1d5cfc07-f3f0-4166-8216-d1dcd4d2f6bf}; !- Outlet Port

OS:Connection,
  {f29c0bd3-3c24-4a84-b7c3-ba17ddb5d17c}, !- Handle
  {ceea9df4-782d-4b2a-9927-0ce25ac01110}, !- Source Object
  18,                                     !- Outlet Port
  {8397a7c5-fdb6-40a8-8ee8-d57a3eaaefc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b16c8f37-6a4e-49f7-824b-bff4cd81d398}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {5977796e-7a45-4601-8083-370453725d65}, !- Inlet Port
  {526b29ac-a430-4dc7-b5a9-224272657d00}; !- Outlet Port

OS:Connection,
  {1d5cfc07-f3f0-4166-8216-d1dcd4d2f6bf}, !- Handle
  {8397a7c5-fdb6-40a8-8ee8-d57a3eaaefc2}, !- Source Object
  3,                                      !- Outlet Port
  {64063601-31ee-4c5d-988a-6f67de8fb1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5977796e-7a45-4601-8083-370453725d65}, !- Handle
  {64063601-31ee-4c5d-988a-6f67de8fb1af}, !- Source Object
  3,                                      !- Outlet Port
  {b16c8f37-6a4e-49f7-824b-bff4cd81d398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {526b29ac-a430-4dc7-b5a9-224272657d00}, !- Handle
  {b16c8f37-6a4e-49f7-824b-bff4cd81d398}, !- Source Object
  3,                                      !- Outlet Port
  {5a088b47-da9d-402a-b2b6-eeaa8eb0770b}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Parameters,
  {632f6646-fe88-46bd-b70a-07f47af30d88}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {5017bf0d-edd5-452b-bd4e-b8cdbcac28c8}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Curve:Cubic,
  {977960ca-7f6f-410f-a927-c97c68259e88}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8499d903-e4ed-4f9b-899b-57d3df6a2aed}, !- Handle
  VarVolFan-AFBIInletVanes-NECB2011-FPLR, !- Name
  -4.1457,                                !- Coefficient1 Constant
  16.803,                                 !- Coefficient2 x
  -19.471,                                !- Coefficient3 x**2
  7.8488,                                 !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {1ce11519-cf16-46c4-be36-98f066a777ad}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {fdc91942-b8cd-47c0-bd09-ef3dee57573b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdc91942-b8cd-47c0-bd09-ef3dee57573b}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {23357d65-9eb4-4baf-bf29-b6c4101b0575}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {70f3949d-3a33-4520-a90e-621d5fe210d2}, !- Control Zone or Zone List Name
  {4c2590e6-fa15-48d8-a17c-0f7dee13ca44}, !- Cooling Control Zone or Zone List Name
  {648bc46d-2805-40c5-bc15-4a116305a498}, !- Heating Control Zone or Zone List Name
  {6a9adc28-81b4-44ac-a48c-6b3cfab8b488}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {70f3949d-3a33-4520-a90e-621d5fe210d2}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {4c2590e6-fa15-48d8-a17c-0f7dee13ca44}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {648bc46d-2805-40c5-bc15-4a116305a498}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6a9adc28-81b4-44ac-a48c-6b3cfab8b488}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2329ed18-1e7a-4bdd-9853-a114caed9c0c}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  {2979420e-81ee-4e76-8997-064f2a26dea0}, !- Default Day Schedule Name
  {b93b9bbf-16d9-49ce-bcb0-f3bbb3726308}, !- Summer Design Day Schedule Name
  {8f359fdb-0988-49cd-bd67-588f14354742}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2979420e-81ee-4e76-8997-064f2a26dea0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Default, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {13203679-514f-436f-85e7-3dd9de51e4e3}, !- Handle
  {2329ed18-1e7a-4bdd-9853-a114caed9c0c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  83.123094119094475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 16:51:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 16:51:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3e478039-30af-4333-a081-be34bc157ce1}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f359fdb-0988-49cd-bd67-588f14354742}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34fa920e-203d-4967-8ceb-0fd570a59558}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b93b9bbf-16d9-49ce-bcb0-f3bbb3726308}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {81c5589e-4b9a-4e34-84c4-f82820eab1df}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {2329ed18-1e7a-4bdd-9853-a114caed9c0c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f17e6f0a-842f-4ce7-abbb-a247666f1f61}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f17e6f0a-842f-4ce7-abbb-a247666f1f61}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {b04a534e-fc0c-4026-8a8e-74f49a857d24}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {b970be9c-6440-47a2-9ea5-6d79fe8717a7}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvHtgSch0, !- Name
  {2515d9a5-76a0-476d-bd04-30ae6e2fb3f8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {1e5354a0-db61-4578-8d03-cca9abdfca7d}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvClgSch0, !- Name
  {ad994f60-09a3-464b-a63f-76c358eedaa8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {58df958d-225c-4962-b028-84038f17ecc9}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}<23.9 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}>1.7, !- Program Line 1
  SET {1e5354a0-db61-4578-8d03-cca9abdfca7d} = 29.4, !- Program Line 2
  SET {b970be9c-6440-47a2-9ea5-6d79fe8717a7} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}<23.9 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}>1.7, !- Program Line 4
  SET {1e5354a0-db61-4578-8d03-cca9abdfca7d} = 29.4, !- Program Line 5
  SET {b970be9c-6440-47a2-9ea5-6d79fe8717a7} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}<23.9 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}>1.7, !- Program Line 7
  SET {1e5354a0-db61-4578-8d03-cca9abdfca7d} = 29.4, !- Program Line 8
  SET {b970be9c-6440-47a2-9ea5-6d79fe8717a7} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}<23.9 && {b04a534e-fc0c-4026-8a8e-74f49a857d24}>1.7, !- Program Line 10
  SET {1e5354a0-db61-4578-8d03-cca9abdfca7d} = 29.4, !- Program Line 11
  SET {b970be9c-6440-47a2-9ea5-6d79fe8717a7} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {1e5354a0-db61-4578-8d03-cca9abdfca7d} = NULL, !- Program Line 14
  SET {b970be9c-6440-47a2-9ea5-6d79fe8717a7} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {366a9068-0011-49cd-8eba-31df44d3e4c6}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvvOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {58df958d-225c-4962-b028-84038f17ecc9}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {47c52f25-fe44-4bb0-9db3-4859833a285d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ca5d2b6d-d7cb-4353-9f09-94e722e8a4a4}, !- Control Zone or Zone List Name
  {fc2a3c43-ae4a-4dd8-99fa-c542fe665197}, !- Cooling Control Zone or Zone List Name
  {d57145d4-a3a9-4b6a-be8d-a68f159b93a6}, !- Heating Control Zone or Zone List Name
  {39c79892-e5a5-4839-8688-f4b72329bf2f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ca5d2b6d-d7cb-4353-9f09-94e722e8a4a4}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {fc2a3c43-ae4a-4dd8-99fa-c542fe665197}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d57145d4-a3a9-4b6a-be8d-a68f159b93a6}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {39c79892-e5a5-4839-8688-f4b72329bf2f}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {137be5ea-027a-4b25-9594-3c197695fe77}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  {ef5c8093-8521-4f3d-804c-9f216db2c5c3}, !- Default Day Schedule Name
  {a44aeb75-e68b-46db-9d5e-cf1d5a1f5914}, !- Summer Design Day Schedule Name
  {641e9f2b-6bf6-42f6-9e02-9ab83ac55ff6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ef5c8093-8521-4f3d-804c-9f216db2c5c3}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {1c19e6bc-92a4-4c55-8ea5-ca5dd4cdfe45}, !- Handle
  {137be5ea-027a-4b25-9594-3c197695fe77}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  83.123094119094475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 16:51:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 16:51:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f0eca6a-d45b-43af-be1b-f9a85218d1fa}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {641e9f2b-6bf6-42f6-9e02-9ab83ac55ff6}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ead742ba-fc8b-4c5c-bf04-7dfe6930b974}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a44aeb75-e68b-46db-9d5e-cf1d5a1f5914}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {72c6dbf0-0721-47fe-840f-5c115ee4e6c9}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {137be5ea-027a-4b25-9594-3c197695fe77}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {25d7c97b-f14f-403f-b291-d2c31f770ca1}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25d7c97b-f14f-403f-b291-d2c31f770ca1}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {8a54b775-b9ca-436c-89bc-88521b9535b9}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {6c3cdd9f-a936-480c-890b-4c88c1e738a8}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1HtgSch0, !- Name
  {2515d9a5-76a0-476d-bd04-30ae6e2fb3f8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {fd463cd4-c8ac-4ce6-9557-cf98713a3c1b}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1ClgSch0, !- Name
  {ad994f60-09a3-464b-a63f-76c358eedaa8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {39ddf95f-296c-4d1b-9460-be3d0f043f96}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8a54b775-b9ca-436c-89bc-88521b9535b9}<23.9 && {8a54b775-b9ca-436c-89bc-88521b9535b9}>1.7, !- Program Line 1
  SET {fd463cd4-c8ac-4ce6-9557-cf98713a3c1b} = 29.4, !- Program Line 2
  SET {6c3cdd9f-a936-480c-890b-4c88c1e738a8} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8a54b775-b9ca-436c-89bc-88521b9535b9}<23.9 && {8a54b775-b9ca-436c-89bc-88521b9535b9}>1.7, !- Program Line 4
  SET {fd463cd4-c8ac-4ce6-9557-cf98713a3c1b} = 29.4, !- Program Line 5
  SET {6c3cdd9f-a936-480c-890b-4c88c1e738a8} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8a54b775-b9ca-436c-89bc-88521b9535b9}<23.9 && {8a54b775-b9ca-436c-89bc-88521b9535b9}>1.7, !- Program Line 7
  SET {fd463cd4-c8ac-4ce6-9557-cf98713a3c1b} = 29.4, !- Program Line 8
  SET {6c3cdd9f-a936-480c-890b-4c88c1e738a8} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8a54b775-b9ca-436c-89bc-88521b9535b9}<23.9 && {8a54b775-b9ca-436c-89bc-88521b9535b9}>1.7, !- Program Line 10
  SET {fd463cd4-c8ac-4ce6-9557-cf98713a3c1b} = 29.4, !- Program Line 11
  SET {6c3cdd9f-a936-480c-890b-4c88c1e738a8} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {fd463cd4-c8ac-4ce6-9557-cf98713a3c1b} = NULL, !- Program Line 14
  SET {6c3cdd9f-a936-480c-890b-4c88c1e738a8} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {bfe07854-9be8-4469-bb8c-6307b1d8fad8}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {39ddf95f-296c-4d1b-9460-be3d0f043f96}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {d261352e-7d91-4495-b301-817cb047bde6}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {a7428d46-8d98-41ed-a9c9-5cf8dffe9a91}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eaade2e6-be35-4c2e-87b1-d80fd170333a}, !- Control Zone or Zone List Name
  {b7d9e85e-95ae-4af7-a8f5-cc8e0c726693}, !- Cooling Control Zone or Zone List Name
  {69062c01-72f1-463c-88ac-1f5df6ed6493}, !- Heating Control Zone or Zone List Name
  {f80b688a-9e40-429a-bcfe-c248fedb94d4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eaade2e6-be35-4c2e-87b1-d80fd170333a}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {b7d9e85e-95ae-4af7-a8f5-cc8e0c726693}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {69062c01-72f1-463c-88ac-1f5df6ed6493}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f80b688a-9e40-429a-bcfe-c248fedb94d4}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d738e34a-15bc-4b41-91a0-3c2ca8c17ef0}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  {19ed6866-f84c-443d-a010-fa1a355d3113}, !- Default Day Schedule Name
  {fcb52b2e-bb22-4ec9-b625-8416c5dff191}, !- Summer Design Day Schedule Name
  {be2b8848-dda7-423d-8dfc-b093d6130c14}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {19ed6866-f84c-443d-a010-fa1a355d3113}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Default, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {77b33fe5-038b-4fe0-af50-40120fffb581}, !- Handle
  {d738e34a-15bc-4b41-91a0-3c2ca8c17ef0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  83.123094119094475,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 16:51:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 16:51:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {c76dba7b-9c54-4796-864f-a5571faa0841}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be2b8848-dda7-423d-8dfc-b093d6130c14}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Winter Design Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c74c620f-f370-41f6-a092-462f93543737}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fcb52b2e-bb22-4ec9-b625-8416c5dff191}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Summer Design Day, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {513e2491-6ff1-4f2e-9993-c619221f0880}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday Rule, !- Name
  {d738e34a-15bc-4b41-91a0-3c2ca8c17ef0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7c654484-aac1-4428-a8e1-2a197f4edc60}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c654484-aac1-4428-a8e1-2a197f4edc60}, !- Handle
  sys_6|mixed|shr>none|sh>c-e|sc>c-chw|ssf>vv|zh>b-e|zc>none|srf>vv| 2 Occ Sch Sunday, !- Name
  {959797e3-774c-4bf1-8ced-36d9d84470ed}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {9c51cc57-0a96-4434-a931-2df95f5e639e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {38537861-b60a-496c-9003-114c5614639b}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2HtgSch0, !- Name
  {2515d9a5-76a0-476d-bd04-30ae6e2fb3f8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e10d73ca-df94-4639-87a2-2d222ab96a11}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2ClgSch0, !- Name
  {ad994f60-09a3-464b-a63f-76c358eedaa8}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {d832e128-4a21-4e73-97b2-b42a770659cc}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9c51cc57-0a96-4434-a931-2df95f5e639e}<23.9 && {9c51cc57-0a96-4434-a931-2df95f5e639e}>1.7, !- Program Line 1
  SET {e10d73ca-df94-4639-87a2-2d222ab96a11} = 29.4, !- Program Line 2
  SET {38537861-b60a-496c-9003-114c5614639b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9c51cc57-0a96-4434-a931-2df95f5e639e}<23.9 && {9c51cc57-0a96-4434-a931-2df95f5e639e}>1.7, !- Program Line 4
  SET {e10d73ca-df94-4639-87a2-2d222ab96a11} = 29.4, !- Program Line 5
  SET {38537861-b60a-496c-9003-114c5614639b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9c51cc57-0a96-4434-a931-2df95f5e639e}<23.9 && {9c51cc57-0a96-4434-a931-2df95f5e639e}>1.7, !- Program Line 7
  SET {e10d73ca-df94-4639-87a2-2d222ab96a11} = 29.4, !- Program Line 8
  SET {38537861-b60a-496c-9003-114c5614639b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9c51cc57-0a96-4434-a931-2df95f5e639e}<23.9 && {9c51cc57-0a96-4434-a931-2df95f5e639e}>1.7, !- Program Line 10
  SET {e10d73ca-df94-4639-87a2-2d222ab96a11} = 29.4, !- Program Line 11
  SET {38537861-b60a-496c-9003-114c5614639b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e10d73ca-df94-4639-87a2-2d222ab96a11} = NULL, !- Program Line 14
  SET {38537861-b60a-496c-9003-114c5614639b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {a5bea6e7-6846-4a01-bef7-99b1195e82d0}, !- Handle
  sys6mixedshrnoneshcesccchwssfvvzhbezcnonesrfvv2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {d832e128-4a21-4e73-97b2-b42a770659cc}; !- Program Name 1

OS:Curve:Biquadratic,
  {48e93c42-93d7-4719-b255-131b86803a2a}, !- Handle
  WaterCooled_Reciprocating_CAPFT_NECB2011, !- Name
  1.03031,                                !- Coefficient1 Constant
  0.0334698,                              !- Coefficient2 x
  0.00023639,                             !- Coefficient3 x**2
  -0.00729587,                            !- Coefficient4 y
  -2.3166e-05,                            !- Coefficient5 y**2
  -0.000148943,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {0c2010ea-9164-48c7-a121-f5f1a3225c98}, !- Handle
  WaterCooled_Reciprocating_EIRFT_NECB2011, !- Name
  0.499699,                               !- Coefficient1 Constant
  -0.0130841,                             !- Coefficient2 x
  0.000266425,                            !- Coefficient3 x**2
  0.0165925,                              !- Coefficient4 y
  0.000185393,                            !- Coefficient5 y**2
  -0.000375646,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4fb74821-8dde-4ac2-ae63-a8bf7bb36b47}, !- Handle
  WaterCooled_Reciprocating_EIRFPLR_NECB2011, !- Name
  0.081441,                               !- Coefficient1 Constant
  0.419271,                               !- Coefficient2 x
  0.499396,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

