  {31b0b827-1ea6-4a23-94f1-025c528201ac}, !- Handle
  {d8e1d7e3-592f-4439-bedc-4e2817447454}; !- HVAC Component

OS:Sizing:Zone,
  {e80c18d9-0668-4924-a4ec-61eacc1ce2fc}, !- Handle
  {d8e1d7e3-592f-4439-bedc-4e2817447454}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {0b7102cd-e863-474f-aceb-457d8c88efdc}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A Zone HVAC Equipment List, !- Name
  {d8e1d7e3-592f-4439-bedc-4e2817447454}, !- Thermal Zone
  ;                                       !- Load Distribution Scheme

OS:ThermostatSetpoint:DualSetpoint,
  {0495b335-f00d-4ffa-bffd-0698db177a01}, !- Handle
  Space Function - undefined - Thermostat 9; !- Name

OS:ThermalZone,
  {5bb2f7da-c998-41cc-80ca-54166c0b9510}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd52ddfd-ecb2-4edd-9d42-d86a7003ff6f}, !- Zone Air Inlet Port List
  {c4f09a1d-3ed7-4827-92b6-c705a4c7ff77}, !- Zone Air Exhaust Port List
  {30ff3174-c212-440b-a7aa-fba844cef1e7}, !- Zone Air Node Name
  {a70a75c7-4994-407c-a72a-e18f9302ad95}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4b3c5318-43bd-450f-b194-108ff846ada4}, !- Group Rendering Name
  {a9e1d550-e528-49d9-a13b-a0eb1206fb0f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ae4c4cbf-ae64-4941-8cb3-2fbcf15534c1}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone Air Node, !- Name
  {30ff3174-c212-440b-a7aa-fba844cef1e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30ff3174-c212-440b-a7aa-fba844cef1e7}, !- Handle
  {5bb2f7da-c998-41cc-80ca-54166c0b9510}, !- Source Object
  11,                                     !- Outlet Port
  {ae4c4cbf-ae64-4941-8cb3-2fbcf15534c1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd52ddfd-ecb2-4edd-9d42-d86a7003ff6f}, !- Handle
  {5bb2f7da-c998-41cc-80ca-54166c0b9510}, !- HVAC Component
  {7b94ac04-1f80-40e8-90e1-9947b9b66d16}; !- Port 1

OS:PortList,
  {c4f09a1d-3ed7-4827-92b6-c705a4c7ff77}, !- Handle
  {5bb2f7da-c998-41cc-80ca-54166c0b9510}; !- HVAC Component

OS:PortList,
  {a70a75c7-4994-407c-a72a-e18f9302ad95}, !- Handle
  {5bb2f7da-c998-41cc-80ca-54166c0b9510}, !- HVAC Component
  {33e5b7da-bc6d-4a80-990a-703ae60a0769}; !- Port 1

OS:Sizing:Zone,
  {a180e66d-3130-46a6-b3fd-03e9bbc907d7}, !- Handle
  {5bb2f7da-c998-41cc-80ca-54166c0b9510}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {32b3478c-3892-45e8-9f54-fc22bfb4f64a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Zone HVAC Equipment List, !- Name
  {5bb2f7da-c998-41cc-80ca-54166c0b9510}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ddc905c-8341-438b-9515-aaeb0668684f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1af0ccf1-3870-46df-865a-e7138c922582}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a9e1d550-e528-49d9-a13b-a0eb1206fb0f}, !- Handle
  Space Function Office open plan Thermostat 43, !- Name
  {c37cd25e-455c-47f0-9604-02c795621dcc}, !- Heating Setpoint Temperature Schedule Name
  {79e245cb-b4cf-402d-9028-d1fb507cf2e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {62d2d515-8515-4a74-9702-9e625f094ef5}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f87dbc48-c0b0-4d2e-903b-837e5f131758}, !- Zone Air Inlet Port List
  {6dacc2b1-f21e-460a-a90f-3ce10e557cdc}, !- Zone Air Exhaust Port List
  {1451855c-4d1f-45ba-b947-6e696b34fc3b}, !- Zone Air Node Name
  {c00850a1-497d-4984-a48b-7fa03ac135d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f15140e7-79d1-4dd9-bcc1-331834848d01}, !- Group Rendering Name
  {2303991b-4b5b-408e-b5fa-66e6ce8f7c55}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {62e960b3-6922-411b-b445-f763e2457567}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone Air Node, !- Name
  {1451855c-4d1f-45ba-b947-6e696b34fc3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1451855c-4d1f-45ba-b947-6e696b34fc3b}, !- Handle
  {62d2d515-8515-4a74-9702-9e625f094ef5}, !- Source Object
  11,                                     !- Outlet Port
  {62e960b3-6922-411b-b445-f763e2457567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f87dbc48-c0b0-4d2e-903b-837e5f131758}, !- Handle
  {62d2d515-8515-4a74-9702-9e625f094ef5}, !- HVAC Component
  {18dd6bcf-21ac-4d07-af3f-bdb65ceabd7a}; !- Port 1

OS:PortList,
  {6dacc2b1-f21e-460a-a90f-3ce10e557cdc}, !- Handle
  {62d2d515-8515-4a74-9702-9e625f094ef5}; !- HVAC Component

OS:PortList,
  {c00850a1-497d-4984-a48b-7fa03ac135d8}, !- Handle
  {62d2d515-8515-4a74-9702-9e625f094ef5}, !- HVAC Component
  {33bc56ad-af24-4e77-a78e-57a6952d6189}; !- Port 1

OS:Sizing:Zone,
  {51d6928b-416e-409c-bd38-51971fb80e12}, !- Handle
  {62d2d515-8515-4a74-9702-9e625f094ef5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {842570ff-9ff5-4c3f-b1ad-93acde886ed8}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Zone HVAC Equipment List, !- Name
  {62d2d515-8515-4a74-9702-9e625f094ef5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b59fc3c3-6d6d-4dd6-b5dc-c829af1ae2cf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fe099415-2453-4d10-82fd-b0e8e1362a65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2303991b-4b5b-408e-b5fa-66e6ce8f7c55}, !- Handle
  Space Function Office open plan Thermostat 44, !- Name
  {c37cd25e-455c-47f0-9604-02c795621dcc}, !- Heating Setpoint Temperature Schedule Name
  {79e245cb-b4cf-402d-9028-d1fb507cf2e5}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eac288eb-60de-4f39-9c80-006e0197479a}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {30134b10-755e-4e69-bc46-29f411796a8e}, !- Zone Air Inlet Port List
  {142edbab-e0a7-4127-bf54-b861118d6259}, !- Zone Air Exhaust Port List
  {cb50df6b-9f70-4eae-95cf-ffe43403e43c}, !- Zone Air Node Name
  {2867ed8d-ea43-4e38-8bcc-31586811de0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c22ae6f6-ae2f-4540-8d30-44ad4d185cdc}, !- Group Rendering Name
  {f1ffd3c0-b1c1-417f-b6b9-eca170d94cc3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6a853be-e0a9-447c-b492-019c876c5058}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone Air Node, !- Name
  {cb50df6b-9f70-4eae-95cf-ffe43403e43c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cb50df6b-9f70-4eae-95cf-ffe43403e43c}, !- Handle
  {eac288eb-60de-4f39-9c80-006e0197479a}, !- Source Object
  11,                                     !- Outlet Port
  {c6a853be-e0a9-447c-b492-019c876c5058}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {30134b10-755e-4e69-bc46-29f411796a8e}, !- Handle
  {eac288eb-60de-4f39-9c80-006e0197479a}, !- HVAC Component
  {8657c44a-b89a-4ee8-b5f4-e2a1b45aaae1}; !- Port 1

OS:PortList,
  {142edbab-e0a7-4127-bf54-b861118d6259}, !- Handle
  {eac288eb-60de-4f39-9c80-006e0197479a}; !- HVAC Component

OS:PortList,
  {2867ed8d-ea43-4e38-8bcc-31586811de0b}, !- Handle
  {eac288eb-60de-4f39-9c80-006e0197479a}, !- HVAC Component
  {0c6ecf0a-b3cb-468b-8645-8008e927235d}; !- Port 1

OS:Sizing:Zone,
  {ee84aec8-315d-488a-bef2-9f328321f34c}, !- Handle
  {eac288eb-60de-4f39-9c80-006e0197479a}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1,                                      !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {c603ec64-8d04-4989-9282-84dd63184989}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Zone HVAC Equipment List, !- Name
  {eac288eb-60de-4f39-9c80-006e0197479a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b9203817-b143-4a89-84d1-0a46395a4498}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e389ccb-f4fc-4de7-8875-dafd550a6d00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f1ffd3c0-b1c1-417f-b6b9-eca170d94cc3}, !- Handle
  Space Function Office open plan Thermostat 45, !- Name
  {c37cd25e-455c-47f0-9604-02c795621dcc}, !- Heating Setpoint Temperature Schedule Name
  {79e245cb-b4cf-402d-9028-d1fb507cf2e5}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f85a85f8-2201-42e0-abc7-dc9fdc2f34c5}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 1_SCH=A, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {e0064db5-a1e3-42e2-adb3-0e85caf2599a}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 2_SCH=A, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc046074-3d6e-4955-b8a5-1d471366333b}, !- Handle
  ALL_ST=- undefined -_FL=Building Story 3_SCH=A, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d8de69fe-fafc-420a-9b3b-a42aa1fb6a7d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9665ee3d-a76c-4189-9aa3-69a66bf4049d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e3b72197-9743-4505-9359-b8fd26a5a067}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f15140e7-79d1-4dd9-bcc1-331834848d01}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c22ae6f6-ae2f-4540-8d30-44ad4d185cdc}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9005a888-22fd-43b7-b34b-c35ff03dbe87}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {61d67b04-8e50-4956-96c6-cba8369dd195}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {634b98ee-e10b-4dcc-9150-a47cf16d86bd}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0dcb7821-44e7-4557-87c1-c63c3f7a1551}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4b3c5318-43bd-450f-b194-108ff846ada4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a23704b9-531e-4957-8ba3-da0fd9637c44}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {20892b06-e6ae-427f-93c3-bb9f545bd775}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {89614697-085b-42c4-8503-66db4dc4f9c4}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {47775bd7-7f8f-4b2e-a6fb-e2d8d8448d60}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2e22161b-1d25-4abf-84a7-ac09a26c807f}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {cc7bae72-1f85-43a6-9558-68678eb43b34}, !- Handle
  Space Function - undefined - 2,         !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24bddfe9-4c5a-402f-adb7-b2740aa6e35f}, !- Handle
  Space Function Office open plan 1,      !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Foundation:Kiva,
  {a643aa2e-78b5-4c36-8e04-1a535aff0b7c}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {79054fa2-1442-4d6d-8bc6-c806dbba8b6f}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0363958681740979,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {2fa6db73-906e-44a5-9a95-398d7a98567a}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.757_std,       !- Name
  ,                                       !- Surface Rendering Name
  {70d17ebf-5762-4621-9c75-07a251ab0d85}, !- Layer 1
  {79054fa2-1442-4d6d-8bc6-c806dbba8b6f}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {16c4ca1e-d8cb-40a0-a539-a30cc2a28e79}, !- Handle
  {198f6abb-f3b4-46fc-977c-806261fd2cf6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  0;                                      !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {941fe486-80b3-4709-ac97-17d1140e4bb9}, !- Handle
  {8274b4df-f5ef-4ea6-a7b3-da9f4a1d7ab6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  33.2738;                                !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {ae3d31dd-b5c1-4457-b835-d2e196a6643c}, !- Handle
  {aa582faa-13da-4f36-a518-5e93d04ec017}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  49.911;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {54cf3eba-d782-49ca-963c-e04e36eeb8c6}, !- Handle
  {6d86e43c-32bc-416a-9c07-2a14be8ca993}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  49.911;                                 !- Total Exposed Perimeter {m}

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {f0b4dd65-d822-4f8e-922e-0bb72a05eb24}, !- Handle
  {369f0950-01d9-449e-a1ba-5822eab20653}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  33.2738;                                !- Total Exposed Perimeter {m}

OS:Foundation:Kiva:Settings,
  {1431e1f9-39b0-46db-842a-ab91137996d2}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {91baaa22-8f83-45f7-983a-bd16d036ae5a}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {4fec36b5-e3ae-4c6c-9124-e232252d8cb3}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {91c7a568-13bc-4b53-99a2-743077aa65b3}, !- Plant Side Inlet Node Name
  {c7d45d99-2a33-4cb1-94c0-9733d5fe0310}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a46f37d9-0443-4406-b9b3-2ea9bcdd2678}, !- Demand Side Inlet Node Name
  {cee58ca6-8e1d-4b14-9ab2-687414f23a25}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {242b0c55-badb-44f0-965a-dffe855e059c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Demand Mixer Name
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Demand Splitter Name
  {00680246-8eda-4be9-8e9e-5527ad78a2ac}, !- Supply Mixer Name
  {f130e675-7ebd-4102-b6fa-d5040b1be1c1}; !- Supply Splitter Name

OS:Node,
  {18897030-3633-4717-b6ad-4eda6481965a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {91c7a568-13bc-4b53-99a2-743077aa65b3}, !- Inlet Port
  {d9d72206-94c2-4cc2-85e3-7d1c34059538}; !- Outlet Port

OS:Node,
  {4fec36b5-e3ae-4c6c-9124-e232252d8cb3}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {404709dc-4000-45c6-8863-3b68db837aba}, !- Inlet Port
  {c7d45d99-2a33-4cb1-94c0-9733d5fe0310}; !- Outlet Port

OS:Node,
  {70f0451d-0b91-4aa6-9576-2dc20d68cf55}, !- Handle
  Primary Boiler 299kBtu/hr 0.85 AFUE Inlet Water Node, !- Name
  {1bde4bb6-be5e-434f-8fbf-8321c02ac73d}, !- Inlet Port
  {35304ec4-1300-45ff-ac96-8972411271bd}; !- Outlet Port

OS:Connector:Mixer,
  {00680246-8eda-4be9-8e9e-5527ad78a2ac}, !- Handle
  Connector Mixer 1,                      !- Name
  {947a0092-ba79-4dfb-98b4-4e5bb4cff3b5}, !- Outlet Branch Name
  {6535879e-ef8f-42a9-800b-bed2322deb90}, !- Inlet Branch Name 1
  {a527dcfb-beb9-4871-b8f2-f85f565b8f6b}, !- Inlet Branch Name 2
  {822cc9df-7107-4940-8010-84da34c53f62}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {f130e675-7ebd-4102-b6fa-d5040b1be1c1}, !- Handle
  Connector Splitter 1,                   !- Name
  {e4a04554-2833-428c-ac27-56f7e0a3b83c}, !- Inlet Branch Name
  {1bde4bb6-be5e-434f-8fbf-8321c02ac73d}, !- Outlet Branch Name 1
  {4240db4f-5313-46f3-b8cd-ab3cb570442b}, !- Outlet Branch Name 2
  {f2b054f9-dcee-42c6-90af-0f34d63ca6e6}; !- Outlet Branch Name 3

OS:Connection,
  {91c7a568-13bc-4b53-99a2-743077aa65b3}, !- Handle
  {91baaa22-8f83-45f7-983a-bd16d036ae5a}, !- Source Object
  14,                                     !- Outlet Port
  {18897030-3633-4717-b6ad-4eda6481965a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bde4bb6-be5e-434f-8fbf-8321c02ac73d}, !- Handle
  {f130e675-7ebd-4102-b6fa-d5040b1be1c1}, !- Source Object
  3,                                      !- Outlet Port
  {70f0451d-0b91-4aa6-9576-2dc20d68cf55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d45d99-2a33-4cb1-94c0-9733d5fe0310}, !- Handle
  {4fec36b5-e3ae-4c6c-9124-e232252d8cb3}, !- Source Object
  3,                                      !- Outlet Port
  {91baaa22-8f83-45f7-983a-bd16d036ae5a}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {0bab233b-0f15-41c4-b0c5-de909a0fba3f}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {a46f37d9-0443-4406-b9b3-2ea9bcdd2678}, !- Inlet Port
  {fed3dc53-a39c-4e61-ae53-cb62b81a29fd}; !- Outlet Port

OS:Node,
  {5304966e-ee5a-4ada-a62c-ae1d62010b35}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {4a966297-7b4a-4818-93ec-4437cf8b9cc8}, !- Inlet Port
  {cee58ca6-8e1d-4b14-9ab2-687414f23a25}; !- Outlet Port

OS:Node,
  {ac8752a5-7fb4-4087-80f1-bbcf8f099a23}, !- Handle
  Coil Heating Water Baseboard 1 Inlet Water Node, !- Name
  {4ead54f3-2ae9-45c1-977d-8c27e0a7ddca}, !- Inlet Port
  {48aa9255-e629-4b24-9ed2-b3eb17c2f287}; !- Outlet Port

OS:Connector:Mixer,
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Handle
  Connector Mixer 2,                      !- Name
  {4a966297-7b4a-4818-93ec-4437cf8b9cc8}, !- Outlet Branch Name
  {779dd769-5076-4f73-9239-c58d34ded7da}, !- Inlet Branch Name 1
  {5a80fb99-6e15-44ca-afc3-f54f5e29d968}, !- Inlet Branch Name 2
  {9a8b1637-11cd-46a7-8536-5e432881e7a8}, !- Inlet Branch Name 3
  {1b2f5baf-804c-455a-8602-fdfc3bc327e5}, !- Inlet Branch Name 4
  {ce266478-d485-4dd8-a5d6-a11e65b40a1a}, !- Inlet Branch Name 5
  {0058a7a9-3449-4e07-9f23-58b8bdcabb3e}, !- Inlet Branch Name 6
  {97dc5c73-8b99-44c5-818d-0471e0a94b41}, !- Inlet Branch Name 7
  {eb189da5-e27c-458b-a8ed-8e8f6b730dae}, !- Inlet Branch Name 8
  {e42fdacb-41a0-4695-b49a-5f2ffc8422dd}, !- Inlet Branch Name 9
  {fdd8dc9c-4454-4d50-9481-49f8b72d81cc}, !- Inlet Branch Name 10
  {4719edb0-9d1e-46fb-b327-e7cf52a5f56c}, !- Inlet Branch Name 11
  {574db90f-8b8b-44f0-b94b-b178f16741d8}, !- Inlet Branch Name 12
  {ec018573-a43d-4731-ab11-c836677a530e}, !- Inlet Branch Name 13
  {672abf7f-ad28-4ca2-b6b5-d8fbbfc471e8}, !- Inlet Branch Name 14
  {bc017d19-6e2f-42d9-853f-4741b64f9223}; !- Inlet Branch Name 15

OS:Connector:Splitter,
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Handle
  Connector Splitter 2,                   !- Name
  {fed3dc53-a39c-4e61-ae53-cb62b81a29fd}, !- Inlet Branch Name
  {4ead54f3-2ae9-45c1-977d-8c27e0a7ddca}, !- Outlet Branch Name 1
  {b0ae0789-f185-4f29-9a28-7bb86fc10fda}, !- Outlet Branch Name 2
  {342e2bf9-4e74-4d93-bd9a-7bdec125570d}, !- Outlet Branch Name 3
  {e1b82411-7a1f-4808-8388-826081a33fa2}, !- Outlet Branch Name 4
  {1977a0b1-0ad4-4432-9bc8-88656cd89fef}, !- Outlet Branch Name 5
  {bd11abf1-880b-4baa-9b4a-eb43fbaec860}, !- Outlet Branch Name 6
  {40596868-667a-4d34-9729-a0d548c679ce}, !- Outlet Branch Name 7
  {51b14d0c-7ffa-4e6f-b1f1-c316804c42c4}, !- Outlet Branch Name 8
  {30f7c3d0-aaf3-4ba3-a2ae-a0d09c35c0e1}, !- Outlet Branch Name 9
  {87e71ff2-55dc-4c62-8b49-205f98fdee88}, !- Outlet Branch Name 10
  {ba1ca9d2-afdf-45a1-a6ef-69d8dbedff6a}, !- Outlet Branch Name 11
  {02dc499b-00fb-4559-a28f-018f4cfd3ecf}, !- Outlet Branch Name 12
  {084e3f73-9f10-4b64-a092-bfeedd907d34}, !- Outlet Branch Name 13
  {2967c004-61f7-4454-bd5d-19fced7b2afa}, !- Outlet Branch Name 14
  {e2ba9f70-c415-4a93-a173-ada8402a31b6}; !- Outlet Branch Name 15

OS:Connection,
  {a46f37d9-0443-4406-b9b3-2ea9bcdd2678}, !- Handle
  {91baaa22-8f83-45f7-983a-bd16d036ae5a}, !- Source Object
  17,                                     !- Outlet Port
  {0bab233b-0f15-41c4-b0c5-de909a0fba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fed3dc53-a39c-4e61-ae53-cb62b81a29fd}, !- Handle
  {0bab233b-0f15-41c4-b0c5-de909a0fba3f}, !- Source Object
  3,                                      !- Outlet Port
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ead54f3-2ae9-45c1-977d-8c27e0a7ddca}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  3,                                      !- Outlet Port
  {ac8752a5-7fb4-4087-80f1-bbcf8f099a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a966297-7b4a-4818-93ec-4437cf8b9cc8}, !- Handle
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Source Object
  2,                                      !- Outlet Port
  {5304966e-ee5a-4ada-a62c-ae1d62010b35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cee58ca6-8e1d-4b14-9ab2-687414f23a25}, !- Handle
  {5304966e-ee5a-4ada-a62c-ae1d62010b35}, !- Source Object
  3,                                      !- Outlet Port
  {91baaa22-8f83-45f7-983a-bd16d036ae5a}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {3b9b8753-8181-4720-919d-b761d1f2c5d5}, !- Handle
  {91baaa22-8f83-45f7-983a-bd16d036ae5a}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {242b0c55-badb-44f0-965a-dffe855e059c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {3e141953-6103-4e9c-9858-1c3f733dc8be}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {d9d72206-94c2-4cc2-85e3-7d1c34059538}, !- Inlet Node Name
  {111b707c-6b47-4439-9487-b092ebc30383}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  200710.224008028,                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {26bb307b-a147-494d-84fc-1aaf9e5ad32c}, !- Handle
  Primary Boiler 299kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  87663.0030623297,                       !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {88f1422d-736d-4cd0-8c6c-d52fe53f9d49}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {35304ec4-1300-45ff-ac96-8972411271bd}, !- Boiler Water Inlet Node Name
  {6d48476e-b633-44a5-9c7d-daa87c862134}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {8a8ce8f8-a18c-467f-80d4-5a80ca483958}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE,    !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.85,                                   !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {88f1422d-736d-4cd0-8c6c-d52fe53f9d49}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {0abc095b-5b01-4ee5-a6f3-d588044d4f7f}, !- Boiler Water Inlet Node Name
  {031bced4-6db4-4d26-b730-c14b36b51e1c}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {3929d982-ad78-47a5-9304-2f90f04d8d98}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {561ec7ea-0081-4dcf-941b-d875677b1ea7}, !- Inlet Node Name
  {018cef7f-e3e7-4e26-bdc8-344a72937af9}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f19a5f75-a1d4-4bcb-b226-16c5fcafdddc}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {3927a745-c8fd-48d8-9da8-5db20109f7ec}, !- Inlet Node Name
  {404709dc-4000-45c6-8863-3b68db837aba}; !- Outlet Node Name

OS:Node,
  {3e5b42e0-aedb-4c15-90dc-a78041bd6c6e}, !- Handle
  Pump Variable Speed 1 Outlet Water Node, !- Name
  {111b707c-6b47-4439-9487-b092ebc30383}, !- Inlet Port
  {e4a04554-2833-428c-ac27-56f7e0a3b83c}; !- Outlet Port

OS:Connection,
  {d9d72206-94c2-4cc2-85e3-7d1c34059538}, !- Handle
  {18897030-3633-4717-b6ad-4eda6481965a}, !- Source Object
  3,                                      !- Outlet Port
  {3e141953-6103-4e9c-9858-1c3f733dc8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {111b707c-6b47-4439-9487-b092ebc30383}, !- Handle
  {3e141953-6103-4e9c-9858-1c3f733dc8be}, !- Source Object
  3,                                      !- Outlet Port
  {3e5b42e0-aedb-4c15-90dc-a78041bd6c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a04554-2833-428c-ac27-56f7e0a3b83c}, !- Handle
  {3e5b42e0-aedb-4c15-90dc-a78041bd6c6e}, !- Source Object
  3,                                      !- Outlet Port
  {f130e675-7ebd-4102-b6fa-d5040b1be1c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {782e73ed-3f68-4739-9dd0-0cddfa4a8cfd}, !- Handle
  Primary Boiler 299kBtu/hr 0.85 AFUE Outlet Water Node, !- Name
  {6d48476e-b633-44a5-9c7d-daa87c862134}, !- Inlet Port
  {6535879e-ef8f-42a9-800b-bed2322deb90}; !- Outlet Port

OS:Connection,
  {35304ec4-1300-45ff-ac96-8972411271bd}, !- Handle
  {70f0451d-0b91-4aa6-9576-2dc20d68cf55}, !- Source Object
  3,                                      !- Outlet Port
  {26bb307b-a147-494d-84fc-1aaf9e5ad32c}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {6d48476e-b633-44a5-9c7d-daa87c862134}, !- Handle
  {26bb307b-a147-494d-84fc-1aaf9e5ad32c}, !- Source Object
  12,                                     !- Outlet Port
  {782e73ed-3f68-4739-9dd0-0cddfa4a8cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6535879e-ef8f-42a9-800b-bed2322deb90}, !- Handle
  {782e73ed-3f68-4739-9dd0-0cddfa4a8cfd}, !- Source Object
  3,                                      !- Outlet Port
  {00680246-8eda-4be9-8e9e-5527ad78a2ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30513be7-0131-4bc8-bd9a-95798e5195be}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Inlet Water Node, !- Name
  {4240db4f-5313-46f3-b8cd-ab3cb570442b}, !- Inlet Port
  {0abc095b-5b01-4ee5-a6f3-d588044d4f7f}; !- Outlet Port

OS:Connection,
  {4240db4f-5313-46f3-b8cd-ab3cb570442b}, !- Handle
  {f130e675-7ebd-4102-b6fa-d5040b1be1c1}, !- Source Object
  4,                                      !- Outlet Port
  {30513be7-0131-4bc8-bd9a-95798e5195be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {487edac5-1290-4a59-9392-0bda6e5dd188}, !- Handle
  Secondary Boiler 0kBtu/hr 0.85 AFUE Outlet Water Node, !- Name
  {031bced4-6db4-4d26-b730-c14b36b51e1c}, !- Inlet Port
  {a527dcfb-beb9-4871-b8f2-f85f565b8f6b}; !- Outlet Port

OS:Connection,
  {0abc095b-5b01-4ee5-a6f3-d588044d4f7f}, !- Handle
  {30513be7-0131-4bc8-bd9a-95798e5195be}, !- Source Object
  3,                                      !- Outlet Port
  {8a8ce8f8-a18c-467f-80d4-5a80ca483958}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {031bced4-6db4-4d26-b730-c14b36b51e1c}, !- Handle
  {8a8ce8f8-a18c-467f-80d4-5a80ca483958}, !- Source Object
  12,                                     !- Outlet Port
  {487edac5-1290-4a59-9392-0bda6e5dd188}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a527dcfb-beb9-4871-b8f2-f85f565b8f6b}, !- Handle
  {487edac5-1290-4a59-9392-0bda6e5dd188}, !- Source Object
  3,                                      !- Outlet Port
  {00680246-8eda-4be9-8e9e-5527ad78a2ac}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {b4541894-6180-4cfc-a5f2-695d648e7385}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {f2b054f9-dcee-42c6-90af-0f34d63ca6e6}, !- Inlet Port
  {561ec7ea-0081-4dcf-941b-d875677b1ea7}; !- Outlet Port

OS:Connection,
  {f2b054f9-dcee-42c6-90af-0f34d63ca6e6}, !- Handle
  {f130e675-7ebd-4102-b6fa-d5040b1be1c1}, !- Source Object
  5,                                      !- Outlet Port
  {b4541894-6180-4cfc-a5f2-695d648e7385}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2727bb7-ece6-4faa-baa9-d4f61cf6a3ce}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {018cef7f-e3e7-4e26-bdc8-344a72937af9}, !- Inlet Port
  {822cc9df-7107-4940-8010-84da34c53f62}; !- Outlet Port

OS:Connection,
  {561ec7ea-0081-4dcf-941b-d875677b1ea7}, !- Handle
  {b4541894-6180-4cfc-a5f2-695d648e7385}, !- Source Object
  3,                                      !- Outlet Port
  {3929d982-ad78-47a5-9304-2f90f04d8d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {018cef7f-e3e7-4e26-bdc8-344a72937af9}, !- Handle
  {3929d982-ad78-47a5-9304-2f90f04d8d98}, !- Source Object
  3,                                      !- Outlet Port
  {a2727bb7-ece6-4faa-baa9-d4f61cf6a3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822cc9df-7107-4940-8010-84da34c53f62}, !- Handle
  {a2727bb7-ece6-4faa-baa9-d4f61cf6a3ce}, !- Source Object
  3,                                      !- Outlet Port
  {00680246-8eda-4be9-8e9e-5527ad78a2ac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8afe3997-43ba-4a7b-96c2-e18363c99567}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {947a0092-ba79-4dfb-98b4-4e5bb4cff3b5}, !- Inlet Port
  {3927a745-c8fd-48d8-9da8-5db20109f7ec}; !- Outlet Port

OS:Connection,
  {947a0092-ba79-4dfb-98b4-4e5bb4cff3b5}, !- Handle
  {00680246-8eda-4be9-8e9e-5527ad78a2ac}, !- Source Object
  2,                                      !- Outlet Port
  {8afe3997-43ba-4a7b-96c2-e18363c99567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3927a745-c8fd-48d8-9da8-5db20109f7ec}, !- Handle
  {8afe3997-43ba-4a7b-96c2-e18363c99567}, !- Source Object
  3,                                      !- Outlet Port
  {f19a5f75-a1d4-4bcb-b226-16c5fcafdddc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {404709dc-4000-45c6-8863-3b68db837aba}, !- Handle
  {f19a5f75-a1d4-4bcb-b226-16c5fcafdddc}, !- Source Object
  3,                                      !- Outlet Port
  {4fec36b5-e3ae-4c6c-9124-e232252d8cb3}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {34ab878c-8f45-4466-bd20-156d6b3b2a93}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {4fec36b5-e3ae-4c6c-9124-e232252d8cb3}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {060b7a3e-b8f2-4d5f-a6db-a848c8c51c77}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv|, !- Name
  ,                                       !- Controller List Name
  {13709710-bdc4-4e13-8fb2-c714ec47e41e}, !- Availability Schedule
  {bfa97782-3b4f-4eda-8f31-426cfa28b27f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f0f3f1d3-285f-4ed8-95e5-9066828e144f}, !- Supply Side Inlet Node Name
  {3424ae44-ecdc-404c-ae83-e9b511fe59c0}, !- Demand Side Outlet Node Name
  {97a81227-adca-423a-8578-b27fb385122c}, !- Demand Side Inlet Node A
  {5ef357d8-70f4-4034-9e6a-c1c43b3d7fe9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Demand Mixer Name
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9d4e08d7-cf4b-404a-83b3-dcf937630503}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Inlet Node, !- Name
  {f0f3f1d3-285f-4ed8-95e5-9066828e144f}, !- Inlet Port
  {6b54491e-efcf-4796-9a15-0415b94aab80}; !- Outlet Port

OS:Node,
  {76b1d972-44af-4f1f-904e-2b068b54af91}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Supply Outlet Node, !- Name
  {7e5811aa-7e0c-41b0-81c4-d5f257fdf6ea}, !- Inlet Port
  {5ef357d8-70f4-4034-9e6a-c1c43b3d7fe9}; !- Outlet Port

OS:Connection,
  {f0f3f1d3-285f-4ed8-95e5-9066828e144f}, !- Handle
  {060b7a3e-b8f2-4d5f-a6db-a848c8c51c77}, !- Source Object
  9,                                      !- Outlet Port
  {9d4e08d7-cf4b-404a-83b3-dcf937630503}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ef357d8-70f4-4034-9e6a-c1c43b3d7fe9}, !- Handle
  {76b1d972-44af-4f1f-904e-2b068b54af91}, !- Source Object
  3,                                      !- Outlet Port
  {060b7a3e-b8f2-4d5f-a6db-a848c8c51c77}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a3cc228e-92bb-499a-a9fa-3288e44d685c}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Inlet Node, !- Name
  {97a81227-adca-423a-8578-b27fb385122c}, !- Inlet Port
  {67799c1e-5070-4c81-b443-ff6e42de88c8}; !- Outlet Port

OS:Node,
  {73773ab7-aa93-4677-8fe7-de39a726d585}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Demand Outlet Node, !- Name
  {93ce5b85-c812-4b01-8413-00aa61de52f0}, !- Inlet Port
  {3424ae44-ecdc-404c-ae83-e9b511fe59c0}; !- Outlet Port

OS:Node,
  {e47ec09b-d8d8-45ff-a70b-b23cdaeb658d}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Outlet Air Node, !- Name
  {eecfe678-c660-44f4-a548-e6fb551cdcd6}, !- Inlet Port
  {f7bcc445-efca-46e2-b113-f11cfcc23ea2}; !- Outlet Port

OS:Connection,
  {97a81227-adca-423a-8578-b27fb385122c}, !- Handle
  {060b7a3e-b8f2-4d5f-a6db-a848c8c51c77}, !- Source Object
  11,                                     !- Outlet Port
  {a3cc228e-92bb-499a-a9fa-3288e44d685c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3424ae44-ecdc-404c-ae83-e9b511fe59c0}, !- Handle
  {73773ab7-aa93-4677-8fe7-de39a726d585}, !- Source Object
  3,                                      !- Outlet Port
  {060b7a3e-b8f2-4d5f-a6db-a848c8c51c77}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {67799c1e-5070-4c81-b443-ff6e42de88c8}, !- Inlet Node Name
  {9e524ad2-ca58-43c6-8874-e430f7fae340}, !- Outlet Node Name 1
  {bfd05445-45df-42b0-a598-5deace910d84}, !- Outlet Node Name 2
  {a4b28295-86e4-4f1b-b00e-3f5806696a4e}, !- Outlet Node Name 3
  {de47cf44-61ee-4fa6-b40f-1d5a56ecb592}, !- Outlet Node Name 4
  {767dde6a-3538-42e1-999b-645fceda139b}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {93ce5b85-c812-4b01-8413-00aa61de52f0}, !- Outlet Node Name
  {3cf20f12-1d5a-450d-bf21-22bb4e554c37}, !- Inlet Node Name 1
  {fad9fec5-a7eb-4852-8af2-1c7a2a3e4a21}, !- Inlet Node Name 2
  {a33ae1e3-707e-4852-9098-a58e48d84814}, !- Inlet Node Name 3
  {3b526bd9-35ac-4dc1-9400-584bd033966f}, !- Inlet Node Name 4
  {c181200b-f791-41fe-add7-2159b89a7fa0}; !- Inlet Node Name 5

OS:Connection,
  {67799c1e-5070-4c81-b443-ff6e42de88c8}, !- Handle
  {a3cc228e-92bb-499a-a9fa-3288e44d685c}, !- Source Object
  3,                                      !- Outlet Port
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93ce5b85-c812-4b01-8413-00aa61de52f0}, !- Handle
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Source Object
  2,                                      !- Outlet Port
  {73773ab7-aa93-4677-8fe7-de39a726d585}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1bc71f02-ca42-4a70-acac-3be5d849a6f9}, !- Handle
  {060b7a3e-b8f2-4d5f-a6db-a848c8c51c77}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {bfa97782-3b4f-4eda-8f31-426cfa28b27f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f3820be8-5bd2-4a77-91ea-b7755d416e6b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1cb2b746-700a-4a20-8b26-a1c7d89664fc}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a484233a-3d52-4ee6-a036-281187e09582}, !- Air Inlet Node Name
  {7e5811aa-7e0c-41b0-81c4-d5f257fdf6ea}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {1bb28dd5-776e-4eff-b79a-aae94765189b}, !- Handle
  Sys6 Return Fan,                        !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6b54491e-efcf-4796-9a15-0415b94aab80}, !- Air Inlet Node Name
  {8f12d50a-c3d5-4cdb-b6d5-6f3b27eb6db5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {cb341b7f-8121-4976-93a6-6a66ccb944c5}, !- Handle
  Curve Cubic 1,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {525c2428-2f54-48db-a4b7-51a909ecad0b}, !- Handle
  Curve Cubic 2,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {78fae8d9-25e5-4ab6-9dcb-81e23dd48bd0}, !- Handle
  Curve Cubic 3,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {f12e30b3-ad68-4794-b548-4804d02a871b}, !- Handle
  Curve Quadratic 1,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3ad53056-23c2-49ab-9628-5180b8bebabc}, !- Handle
  Curve Cubic 4,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {fb639770-fb53-44ba-a380-892d4d376857}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 296 Clg kBtu/hr 3.2COPH, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  86879.2409789327,                       !- Rated Total Heating Capacity {W}
  3.53879600873414,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {ab8ffe30-2f9a-4837-99df-ea66aa512b79}, !- Air Inlet Node Name
  {acec1f36-5879-412d-9ee2-2e4446b2d1c1}, !- Air Outlet Node Name
  {138b77fc-07a6-413e-b3fe-fb2c5fa7c037}, !- Total Heating Capacity Function of Temperature Curve Name
  {f326234f-d3c7-4bff-b64e-57ba83fd9132}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {b1fa744e-3280-4286-bf22-bb79cba2b06c}, !- Energy Input Ratio Function of Temperature Curve Name
  {12d8755d-ee28-4750-aa98-2f6f3ef51cbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3049e014-dbfc-4365-a4bc-9c3e66462984}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {3a6f5b76-60ac-42da-8e97-2b0758674b2b}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {737c9a04-6b2a-4f90-adb3-afa3eddd370e}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4ce6e28-b072-4030-ba8f-b8dcf97d1967}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bdcb7f72-40ac-48f4-8a75-e80229be64df}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b905889-2a4f-440c-b191-00dc530d60b3}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {091485c8-d352-4d58-b707-a1b2760ef7a0}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 409kBtu/hr 9.5EER, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {dd140930-c26b-4d5d-bacf-083b47d03b6b}, !- Air Inlet Node Name
  {eba78d18-1d69-44ac-b8ac-23f31784053a}, !- Air Outlet Node Name
  {e3419124-a68b-4ef9-81ff-921bbf306a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {61fdbfcc-af1f-4c16-b34c-487ea41716a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75696818-123e-4c2c-9327-e213dc0bfd24}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9b595ff-c5fa-418d-8e45-8b4446d2af11}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a46d0c69-71a6-4ebe-a6ee-8c1910955ace}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {82292f01-e73f-4398-9afb-1e4c4b2dbb3c}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {13709710-bdc4-4e13-8fb2-c714ec47e41e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cb6f04f7-7bdd-4055-b3a3-7003baa05105}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cb6f04f7-7bdd-4055-b3a3-7003baa05105}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d56f1e6-0612-4c5d-b70e-ff0c0a4d979c}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {82292f01-e73f-4398-9afb-1e4c4b2dbb3c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96119a58-5ed3-44e3-9ddd-6e1380c1dceb}, !- Mixed Air Node Name
  {7ad14979-d4dc-4222-be59-e2bad9a76c63}, !- Outdoor Air Stream Node Name
  {f7ec266f-2854-4379-954b-a2594aaf4a31}, !- Relief Air Stream Node Name
  {3e9c3f66-4ec7-4eb1-b975-96a9bb996ded}; !- Return Air Stream Node Name

OS:Node,
  {56831e58-339a-4ddb-9b95-29f673f6f7b2}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {39b6163c-6bbb-4174-b6f6-77fdd600f40a}; !- Outlet Port

OS:Node,
  {5b9f7c7c-fc8a-446a-8dbb-22f4667170da}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Relief Air Node, !- Name
  {854c2eef-e4d2-4694-9b40-bf9d3986eeeb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e5811aa-7e0c-41b0-81c4-d5f257fdf6ea}, !- Handle
  {1cb2b746-700a-4a20-8b26-a1c7d89664fc}, !- Source Object
  9,                                      !- Outlet Port
  {76b1d972-44af-4f1f-904e-2b068b54af91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8a669b3-5f9b-4574-b345-3cf377393f46}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 296 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {acec1f36-5879-412d-9ee2-2e4446b2d1c1}, !- Inlet Port
  {a484233a-3d52-4ee6-a036-281187e09582}; !- Outlet Port

OS:Connection,
  {acec1f36-5879-412d-9ee2-2e4446b2d1c1}, !- Handle
  {fb639770-fb53-44ba-a380-892d4d376857}, !- Source Object
  9,                                      !- Outlet Port
  {c8a669b3-5f9b-4574-b345-3cf377393f46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a484233a-3d52-4ee6-a036-281187e09582}, !- Handle
  {c8a669b3-5f9b-4574-b345-3cf377393f46}, !- Source Object
  3,                                      !- Outlet Port
  {1cb2b746-700a-4a20-8b26-a1c7d89664fc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6181850b-bf63-4044-8830-62349c00992c}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 409kBtu/hr 9.5EER Outlet Air Node, !- Name
  {eba78d18-1d69-44ac-b8ac-23f31784053a}, !- Inlet Port
  {ab8ffe30-2f9a-4837-99df-ea66aa512b79}; !- Outlet Port

OS:Connection,
  {eba78d18-1d69-44ac-b8ac-23f31784053a}, !- Handle
  {091485c8-d352-4d58-b707-a1b2760ef7a0}, !- Source Object
  10,                                     !- Outlet Port
  {6181850b-bf63-4044-8830-62349c00992c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab8ffe30-2f9a-4837-99df-ea66aa512b79}, !- Handle
  {6181850b-bf63-4044-8830-62349c00992c}, !- Source Object
  3,                                      !- Outlet Port
  {fb639770-fb53-44ba-a380-892d4d376857}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e379d05c-777c-4219-b798-82d338200e00}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Mixed Air Node, !- Name
  {96119a58-5ed3-44e3-9ddd-6e1380c1dceb}, !- Inlet Port
  {dd140930-c26b-4d5d-bacf-083b47d03b6b}; !- Outlet Port

OS:Connection,
  {96119a58-5ed3-44e3-9ddd-6e1380c1dceb}, !- Handle
  {2d56f1e6-0612-4c5d-b70e-ff0c0a4d979c}, !- Source Object
  5,                                      !- Outlet Port
  {e379d05c-777c-4219-b798-82d338200e00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd140930-c26b-4d5d-bacf-083b47d03b6b}, !- Handle
  {e379d05c-777c-4219-b798-82d338200e00}, !- Source Object
  3,                                      !- Outlet Port
  {091485c8-d352-4d58-b707-a1b2760ef7a0}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {497b7008-786e-4c54-bce9-ff5b3b92c7c5}, !- Handle
  Sys6 Return Fan Outlet Air Node,        !- Name
  {8f12d50a-c3d5-4cdb-b6d5-6f3b27eb6db5}, !- Inlet Port
  {3e9c3f66-4ec7-4eb1-b975-96a9bb996ded}; !- Outlet Port

OS:Connection,
  {6b54491e-efcf-4796-9a15-0415b94aab80}, !- Handle
  {9d4e08d7-cf4b-404a-83b3-dcf937630503}, !- Source Object
  3,                                      !- Outlet Port
  {1bb28dd5-776e-4eff-b79a-aae94765189b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8f12d50a-c3d5-4cdb-b6d5-6f3b27eb6db5}, !- Handle
  {1bb28dd5-776e-4eff-b79a-aae94765189b}, !- Source Object
  9,                                      !- Outlet Port
  {497b7008-786e-4c54-bce9-ff5b3b92c7c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9c3f66-4ec7-4eb1-b975-96a9bb996ded}, !- Handle
  {497b7008-786e-4c54-bce9-ff5b3b92c7c5}, !- Source Object
  3,                                      !- Outlet Port
  {2d56f1e6-0612-4c5d-b70e-ff0c0a4d979c}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {fe6a2ee7-69d1-46bf-8a27-f6d17547dc0e}, !- Handle
  Supply Air Temp,                        !- Name
  ,                                       !- Schedule Type Limits Name
  {332f3a4b-1828-4047-a7fa-35141da7c1c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {332f3a4b-1828-4047-a7fa-35141da7c1c9}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {aa216413-9a2d-4bb4-8c22-e9da8340986d}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {76b1d972-44af-4f1f-904e-2b068b54af91}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {a1f34e7b-8a2d-45fb-90e6-058ca5c36655}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {48aa9255-e629-4b24-9ed2-b3eb17c2f287}, !- Water Inlet Node Name
  {b7f59247-b2ff-41f3-9367-840d2b04f550}; !- Water Outlet Node Name

OS:Node,
  {9be1d51f-877a-4e76-bca5-c6408bef2247}, !- Handle
  Coil Heating Water Baseboard 1 Outlet Water Node, !- Name
  {b7f59247-b2ff-41f3-9367-840d2b04f550}, !- Inlet Port
  {779dd769-5076-4f73-9239-c58d34ded7da}; !- Outlet Port

OS:Connection,
  {48aa9255-e629-4b24-9ed2-b3eb17c2f287}, !- Handle
  {ac8752a5-7fb4-4087-80f1-bbcf8f099a23}, !- Source Object
  3,                                      !- Outlet Port
  {a1f34e7b-8a2d-45fb-90e6-058ca5c36655}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b7f59247-b2ff-41f3-9367-840d2b04f550}, !- Handle
  {a1f34e7b-8a2d-45fb-90e6-058ca5c36655}, !- Source Object
  10,                                     !- Outlet Port
  {9be1d51f-877a-4e76-bca5-c6408bef2247}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {779dd769-5076-4f73-9239-c58d34ded7da}, !- Handle
  {9be1d51f-877a-4e76-bca5-c6408bef2247}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1853b462-4765-4155-89c9-252a201c4f56}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {a1f34e7b-8a2d-45fb-90e6-058ca5c36655}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {cf82e09e-c44d-46d0-a41b-2ce4df662908}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f16e11eb-5cb7-4a42-a666-91b29d5529c5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {eecfe678-c660-44f4-a548-e6fb551cdcd6}, !- Air Outlet Node Name
  {b5bf8774-408b-4ccd-985f-026d9fb4403b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {cf82e09e-c44d-46d0-a41b-2ce4df662908}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {733997fe-338a-470d-81e1-aa874d668bc3}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A Return Air Node, !- Name
  {834cb5fb-e7e9-4b9d-aae5-f0cb618e20b4}, !- Inlet Port
  {3cf20f12-1d5a-450d-bf21-22bb4e554c37}; !- Outlet Port

OS:Connection,
  {f7bcc445-efca-46e2-b113-f11cfcc23ea2}, !- Handle
  {e47ec09b-d8d8-45ff-a70b-b23cdaeb658d}, !- Source Object
  3,                                      !- Outlet Port
  {08b62204-933e-4b3b-9f98-c754d44e23c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {834cb5fb-e7e9-4b9d-aae5-f0cb618e20b4}, !- Handle
  {a0431b43-7f6e-4302-85ff-e7ace6cf0e47}, !- Source Object
  2,                                      !- Outlet Port
  {733997fe-338a-470d-81e1-aa874d668bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf20f12-1d5a-450d-bf21-22bb4e554c37}, !- Handle
  {733997fe-338a-470d-81e1-aa874d668bc3}, !- Source Object
  3,                                      !- Outlet Port
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2e7787fb-0295-475f-a3b4-7e88dee5748e}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 1 Inlet Air Node, !- Name
  {9e524ad2-ca58-43c6-8874-e430f7fae340}, !- Inlet Port
  {b5bf8774-408b-4ccd-985f-026d9fb4403b}; !- Outlet Port

OS:Connection,
  {9e524ad2-ca58-43c6-8874-e430f7fae340}, !- Handle
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Source Object
  3,                                      !- Outlet Port
  {2e7787fb-0295-475f-a3b4-7e88dee5748e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5bf8774-408b-4ccd-985f-026d9fb4403b}, !- Handle
  {2e7787fb-0295-475f-a3b4-7e88dee5748e}, !- Source Object
  3,                                      !- Outlet Port
  {f16e11eb-5cb7-4a42-a666-91b29d5529c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {eecfe678-c660-44f4-a548-e6fb551cdcd6}, !- Handle
  {f16e11eb-5cb7-4a42-a666-91b29d5529c5}, !- Source Object
  3,                                      !- Outlet Port
  {e47ec09b-d8d8-45ff-a70b-b23cdaeb658d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f6155745-6fa1-417a-9fbd-42f342241127}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0d82b4df-6bdc-4af0-ae88-3933dca3177f}, !- Water Inlet Node Name
  {08346208-b5a0-4470-afaf-4a713365412f}; !- Water Outlet Node Name

OS:Node,
  {bfcb312e-6156-4358-a2dd-76604294b706}, !- Handle
  Coil Heating Water Baseboard 2 Inlet Water Node, !- Name
  {b0ae0789-f185-4f29-9a28-7bb86fc10fda}, !- Inlet Port
  {0d82b4df-6bdc-4af0-ae88-3933dca3177f}; !- Outlet Port

OS:Connection,
  {b0ae0789-f185-4f29-9a28-7bb86fc10fda}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  4,                                      !- Outlet Port
  {bfcb312e-6156-4358-a2dd-76604294b706}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd8085cd-cd04-4135-89c6-29c9a7fa70a2}, !- Handle
  Coil Heating Water Baseboard 2 Outlet Water Node, !- Name
  {08346208-b5a0-4470-afaf-4a713365412f}, !- Inlet Port
  {5a80fb99-6e15-44ca-afc3-f54f5e29d968}; !- Outlet Port

OS:Connection,
  {0d82b4df-6bdc-4af0-ae88-3933dca3177f}, !- Handle
  {bfcb312e-6156-4358-a2dd-76604294b706}, !- Source Object
  3,                                      !- Outlet Port
  {f6155745-6fa1-417a-9fbd-42f342241127}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {08346208-b5a0-4470-afaf-4a713365412f}, !- Handle
  {f6155745-6fa1-417a-9fbd-42f342241127}, !- Source Object
  10,                                     !- Outlet Port
  {cd8085cd-cd04-4135-89c6-29c9a7fa70a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a80fb99-6e15-44ca-afc3-f54f5e29d968}, !- Handle
  {cd8085cd-cd04-4135-89c6-29c9a7fa70a2}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {18813f00-d4c4-40aa-ac24-9db361ee173c}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {f6155745-6fa1-417a-9fbd-42f342241127}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {fddca3b3-d62b-4022-9b75-78e18790d938}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {f1ae4bd0-3174-40a1-9e48-1c128adff55c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {134ddd1f-d564-4059-9d19-c7d9aa02b21a}, !- Air Outlet Node Name
  {fb42bd81-f88e-4ba9-91dd-7da732f21f38}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {fddca3b3-d62b-4022-9b75-78e18790d938}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {3a0e4a79-e8b5-421e-a000-b846299dde25}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Outlet Air Node, !- Name
  {134ddd1f-d564-4059-9d19-c7d9aa02b21a}, !- Inlet Port
  {0d5c3343-efed-48ed-96e2-42e349926714}; !- Outlet Port

OS:Node,
  {dfc3676e-872c-47a8-b455-b72cd40ddb09}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 2 Return Air Node, !- Name
  {dcc2ab45-8632-4b6c-903e-5645cb5273a9}, !- Inlet Port
  {fad9fec5-a7eb-4852-8af2-1c7a2a3e4a21}; !- Outlet Port

OS:Connection,
  {0d5c3343-efed-48ed-96e2-42e349926714}, !- Handle
  {3a0e4a79-e8b5-421e-a000-b846299dde25}, !- Source Object
  3,                                      !- Outlet Port
  {7351b93c-0298-4d5e-a01c-0cbedc581cc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc2ab45-8632-4b6c-903e-5645cb5273a9}, !- Handle
  {17cf14e8-29d1-40c0-8b67-aefd3730080b}, !- Source Object
  2,                                      !- Outlet Port
  {dfc3676e-872c-47a8-b455-b72cd40ddb09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad9fec5-a7eb-4852-8af2-1c7a2a3e4a21}, !- Handle
  {dfc3676e-872c-47a8-b455-b72cd40ddb09}, !- Source Object
  3,                                      !- Outlet Port
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {f4339790-ffc8-46d4-ae91-fe537fc0f50a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 2 Inlet Air Node, !- Name
  {bfd05445-45df-42b0-a598-5deace910d84}, !- Inlet Port
  {fb42bd81-f88e-4ba9-91dd-7da732f21f38}; !- Outlet Port

OS:Connection,
  {bfd05445-45df-42b0-a598-5deace910d84}, !- Handle
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Source Object
  4,                                      !- Outlet Port
  {f4339790-ffc8-46d4-ae91-fe537fc0f50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb42bd81-f88e-4ba9-91dd-7da732f21f38}, !- Handle
  {f4339790-ffc8-46d4-ae91-fe537fc0f50a}, !- Source Object
  3,                                      !- Outlet Port
  {f1ae4bd0-3174-40a1-9e48-1c128adff55c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {134ddd1f-d564-4059-9d19-c7d9aa02b21a}, !- Handle
  {f1ae4bd0-3174-40a1-9e48-1c128adff55c}, !- Source Object
  3,                                      !- Outlet Port
  {3a0e4a79-e8b5-421e-a000-b846299dde25}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8da0f595-f98e-4f9e-8753-4b589142b966}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {751552e7-93d8-4a2d-b5ac-6378b407ac7a}, !- Water Inlet Node Name
  {045c2ba9-419f-4c30-98f8-8e127aeb70cd}; !- Water Outlet Node Name

OS:Node,
  {fa36d5c6-6c35-43d2-99b5-a15465e52bcf}, !- Handle
  Coil Heating Water Baseboard 3 Inlet Water Node, !- Name
  {342e2bf9-4e74-4d93-bd9a-7bdec125570d}, !- Inlet Port
  {751552e7-93d8-4a2d-b5ac-6378b407ac7a}; !- Outlet Port

OS:Connection,
  {342e2bf9-4e74-4d93-bd9a-7bdec125570d}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  5,                                      !- Outlet Port
  {fa36d5c6-6c35-43d2-99b5-a15465e52bcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9710a15e-0484-4c52-88de-b3b26bc0a65e}, !- Handle
  Coil Heating Water Baseboard 3 Outlet Water Node, !- Name
  {045c2ba9-419f-4c30-98f8-8e127aeb70cd}, !- Inlet Port
  {9a8b1637-11cd-46a7-8536-5e432881e7a8}; !- Outlet Port

OS:Connection,
  {751552e7-93d8-4a2d-b5ac-6378b407ac7a}, !- Handle
  {fa36d5c6-6c35-43d2-99b5-a15465e52bcf}, !- Source Object
  3,                                      !- Outlet Port
  {8da0f595-f98e-4f9e-8753-4b589142b966}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {045c2ba9-419f-4c30-98f8-8e127aeb70cd}, !- Handle
  {8da0f595-f98e-4f9e-8753-4b589142b966}, !- Source Object
  10,                                     !- Outlet Port
  {9710a15e-0484-4c52-88de-b3b26bc0a65e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8b1637-11cd-46a7-8536-5e432881e7a8}, !- Handle
  {9710a15e-0484-4c52-88de-b3b26bc0a65e}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9b659b0f-bcdc-4384-8eb9-fc4f2c63e366}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {8da0f595-f98e-4f9e-8753-4b589142b966}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {bded2f50-0374-4acf-8f6b-c23a0ebc717f}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {bf86663a-a506-49f4-9517-b8d6700cb45c}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {bb1a2522-fff8-4de3-aead-af903985d506}, !- Air Outlet Node Name
  {737b0a77-eb1d-48ed-b05e-32d1aaddd465}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {bded2f50-0374-4acf-8f6b-c23a0ebc717f}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {6b9d4f06-49fe-4d9b-9d09-033871903c67}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Outlet Air Node, !- Name
  {bb1a2522-fff8-4de3-aead-af903985d506}, !- Inlet Port
  {8319d3f3-3bad-4264-8a76-514d3acf3223}; !- Outlet Port

OS:Node,
  {6e345f02-cbb6-4bfd-9b34-e1be1e8c7a28}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 1 Return Air Node, !- Name
  {d957ff57-64f3-477c-924c-ed5004579fc4}, !- Inlet Port
  {a33ae1e3-707e-4852-9098-a58e48d84814}; !- Outlet Port

OS:Connection,
  {8319d3f3-3bad-4264-8a76-514d3acf3223}, !- Handle
  {6b9d4f06-49fe-4d9b-9d09-033871903c67}, !- Source Object
  3,                                      !- Outlet Port
  {5d292eee-d172-436c-b4c2-57c3c9f1de2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d957ff57-64f3-477c-924c-ed5004579fc4}, !- Handle
  {a1695285-6c1d-4b70-890c-40bece4d520b}, !- Source Object
  2,                                      !- Outlet Port
  {6e345f02-cbb6-4bfd-9b34-e1be1e8c7a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33ae1e3-707e-4852-9098-a58e48d84814}, !- Handle
  {6e345f02-cbb6-4bfd-9b34-e1be1e8c7a28}, !- Source Object
  3,                                      !- Outlet Port
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a6d21f8b-b493-4f5b-8c30-f09a258d03cc}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 3 Inlet Air Node, !- Name
  {a4b28295-86e4-4f1b-b00e-3f5806696a4e}, !- Inlet Port
  {737b0a77-eb1d-48ed-b05e-32d1aaddd465}; !- Outlet Port

OS:Connection,
  {a4b28295-86e4-4f1b-b00e-3f5806696a4e}, !- Handle
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Source Object
  5,                                      !- Outlet Port
  {a6d21f8b-b493-4f5b-8c30-f09a258d03cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {737b0a77-eb1d-48ed-b05e-32d1aaddd465}, !- Handle
  {a6d21f8b-b493-4f5b-8c30-f09a258d03cc}, !- Source Object
  3,                                      !- Outlet Port
  {bf86663a-a506-49f4-9517-b8d6700cb45c}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bb1a2522-fff8-4de3-aead-af903985d506}, !- Handle
  {bf86663a-a506-49f4-9517-b8d6700cb45c}, !- Source Object
  3,                                      !- Outlet Port
  {6b9d4f06-49fe-4d9b-9d09-033871903c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9a3a9c34-5267-4275-a079-a46362a29f3c}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9d135e56-fb6f-4725-866e-b3712b8fe177}, !- Water Inlet Node Name
  {37e57fdc-29f3-4e07-9157-26f2d4d11f9e}; !- Water Outlet Node Name

OS:Node,
  {8488c38c-0428-482f-9234-48e56ecfaf72}, !- Handle
  Coil Heating Water Baseboard 4 Inlet Water Node, !- Name
  {e1b82411-7a1f-4808-8388-826081a33fa2}, !- Inlet Port
  {9d135e56-fb6f-4725-866e-b3712b8fe177}; !- Outlet Port

OS:Connection,
  {e1b82411-7a1f-4808-8388-826081a33fa2}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  6,                                      !- Outlet Port
  {8488c38c-0428-482f-9234-48e56ecfaf72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e0bf349-d4ff-4ac3-b38d-e07e7176665b}, !- Handle
  Coil Heating Water Baseboard 4 Outlet Water Node, !- Name
  {37e57fdc-29f3-4e07-9157-26f2d4d11f9e}, !- Inlet Port
  {1b2f5baf-804c-455a-8602-fdfc3bc327e5}; !- Outlet Port

OS:Connection,
  {9d135e56-fb6f-4725-866e-b3712b8fe177}, !- Handle
  {8488c38c-0428-482f-9234-48e56ecfaf72}, !- Source Object
  3,                                      !- Outlet Port
  {9a3a9c34-5267-4275-a079-a46362a29f3c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {37e57fdc-29f3-4e07-9157-26f2d4d11f9e}, !- Handle
  {9a3a9c34-5267-4275-a079-a46362a29f3c}, !- Source Object
  10,                                     !- Outlet Port
  {2e0bf349-d4ff-4ac3-b38d-e07e7176665b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b2f5baf-804c-455a-8602-fdfc3bc327e5}, !- Handle
  {2e0bf349-d4ff-4ac3-b38d-e07e7176665b}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b59fc3c3-6d6d-4dd6-b5dc-c829af1ae2cf}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {9a3a9c34-5267-4275-a079-a46362a29f3c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {7b84b222-5c0f-433e-916c-dad74bc475fc}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {fe099415-2453-4d10-82fd-b0e8e1362a65}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {ee1fb405-6d3d-45da-a412-64e10e3beef5}, !- Air Outlet Node Name
  {11aa6a92-c014-4ae5-9575-e53afa5bf798}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {7b84b222-5c0f-433e-916c-dad74bc475fc}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {1c609ae1-e1a3-4fb7-afab-c7852d6bfa9b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Outlet Air Node, !- Name
  {ee1fb405-6d3d-45da-a412-64e10e3beef5}, !- Inlet Port
  {18dd6bcf-21ac-4d07-af3f-bdb65ceabd7a}; !- Outlet Port

OS:Node,
  {8905634d-94bf-4092-8753-b5f9a3a18fcb}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 3 Return Air Node, !- Name
  {33bc56ad-af24-4e77-a78e-57a6952d6189}, !- Inlet Port
  {3b526bd9-35ac-4dc1-9400-584bd033966f}; !- Outlet Port

OS:Connection,
  {18dd6bcf-21ac-4d07-af3f-bdb65ceabd7a}, !- Handle
  {1c609ae1-e1a3-4fb7-afab-c7852d6bfa9b}, !- Source Object
  3,                                      !- Outlet Port
  {f87dbc48-c0b0-4d2e-903b-837e5f131758}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33bc56ad-af24-4e77-a78e-57a6952d6189}, !- Handle
  {c00850a1-497d-4984-a48b-7fa03ac135d8}, !- Source Object
  2,                                      !- Outlet Port
  {8905634d-94bf-4092-8753-b5f9a3a18fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b526bd9-35ac-4dc1-9400-584bd033966f}, !- Handle
  {8905634d-94bf-4092-8753-b5f9a3a18fcb}, !- Source Object
  3,                                      !- Outlet Port
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {477b5904-bced-406f-884c-2b69009bbbd5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 4 Inlet Air Node, !- Name
  {de47cf44-61ee-4fa6-b40f-1d5a56ecb592}, !- Inlet Port
  {11aa6a92-c014-4ae5-9575-e53afa5bf798}; !- Outlet Port

OS:Connection,
  {de47cf44-61ee-4fa6-b40f-1d5a56ecb592}, !- Handle
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Source Object
  6,                                      !- Outlet Port
  {477b5904-bced-406f-884c-2b69009bbbd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11aa6a92-c014-4ae5-9575-e53afa5bf798}, !- Handle
  {477b5904-bced-406f-884c-2b69009bbbd5}, !- Source Object
  3,                                      !- Outlet Port
  {fe099415-2453-4d10-82fd-b0e8e1362a65}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {ee1fb405-6d3d-45da-a412-64e10e3beef5}, !- Handle
  {fe099415-2453-4d10-82fd-b0e8e1362a65}, !- Source Object
  3,                                      !- Outlet Port
  {1c609ae1-e1a3-4fb7-afab-c7852d6bfa9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eb666510-6fd3-4b01-a540-cbd3d38e1bfa}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5d8dd0ab-5021-4326-afa7-e735c5abdbfb}, !- Water Inlet Node Name
  {1c0b0541-f4f3-44cb-ba50-fc3c296e4269}; !- Water Outlet Node Name

OS:Node,
  {b0dcd1fa-ff9a-4a34-88c1-213e95bd9dca}, !- Handle
  Coil Heating Water Baseboard 5 Inlet Water Node, !- Name
  {1977a0b1-0ad4-4432-9bc8-88656cd89fef}, !- Inlet Port
  {5d8dd0ab-5021-4326-afa7-e735c5abdbfb}; !- Outlet Port

OS:Connection,
  {1977a0b1-0ad4-4432-9bc8-88656cd89fef}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  7,                                      !- Outlet Port
  {b0dcd1fa-ff9a-4a34-88c1-213e95bd9dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {78717fd1-2c21-4cb0-be25-f75c82bd4351}, !- Handle
  Coil Heating Water Baseboard 5 Outlet Water Node, !- Name
  {1c0b0541-f4f3-44cb-ba50-fc3c296e4269}, !- Inlet Port
  {ce266478-d485-4dd8-a5d6-a11e65b40a1a}; !- Outlet Port

OS:Connection,
  {5d8dd0ab-5021-4326-afa7-e735c5abdbfb}, !- Handle
  {b0dcd1fa-ff9a-4a34-88c1-213e95bd9dca}, !- Source Object
  3,                                      !- Outlet Port
  {eb666510-6fd3-4b01-a540-cbd3d38e1bfa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1c0b0541-f4f3-44cb-ba50-fc3c296e4269}, !- Handle
  {eb666510-6fd3-4b01-a540-cbd3d38e1bfa}, !- Source Object
  10,                                     !- Outlet Port
  {78717fd1-2c21-4cb0-be25-f75c82bd4351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce266478-d485-4dd8-a5d6-a11e65b40a1a}, !- Handle
  {78717fd1-2c21-4cb0-be25-f75c82bd4351}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9203817-b143-4a89-84d1-0a46395a4498}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {eb666510-6fd3-4b01-a540-cbd3d38e1bfa}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {46826005-320c-4c46-875f-489da0b3e9e5}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {5e389ccb-f4fc-4de7-8875-dafd550a6d00}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {8f4ee39d-5dd5-4d96-af04-1b8fef7c1b74}, !- Air Outlet Node Name
  {3f749f79-866c-4180-bd09-9f999844abbe}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {46826005-320c-4c46-875f-489da0b3e9e5}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {eb1f6e43-c523-4844-a920-38c312a95c24}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Outlet Air Node, !- Name
  {8f4ee39d-5dd5-4d96-af04-1b8fef7c1b74}, !- Inlet Port
  {8657c44a-b89a-4ee8-b5f4-e2a1b45aaae1}; !- Outlet Port

OS:Node,
  {96378689-e59d-4cd6-a2f3-725e78f703f9}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 1_SCH=A 4 Return Air Node, !- Name
  {0c6ecf0a-b3cb-468b-8645-8008e927235d}, !- Inlet Port
  {c181200b-f791-41fe-add7-2159b89a7fa0}; !- Outlet Port

OS:Connection,
  {8657c44a-b89a-4ee8-b5f4-e2a1b45aaae1}, !- Handle
  {eb1f6e43-c523-4844-a920-38c312a95c24}, !- Source Object
  3,                                      !- Outlet Port
  {30134b10-755e-4e69-bc46-29f411796a8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c6ecf0a-b3cb-468b-8645-8008e927235d}, !- Handle
  {2867ed8d-ea43-4e38-8bcc-31586811de0b}, !- Source Object
  2,                                      !- Outlet Port
  {96378689-e59d-4cd6-a2f3-725e78f703f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c181200b-f791-41fe-add7-2159b89a7fa0}, !- Handle
  {96378689-e59d-4cd6-a2f3-725e78f703f9}, !- Source Object
  3,                                      !- Outlet Port
  {695ca031-b3f9-4e43-b391-53187a15c757}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {893c0fb8-8db1-4232-8018-61b3556cd971}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 5 Inlet Air Node, !- Name
  {767dde6a-3538-42e1-999b-645fceda139b}, !- Inlet Port
  {3f749f79-866c-4180-bd09-9f999844abbe}; !- Outlet Port

OS:Connection,
  {767dde6a-3538-42e1-999b-645fceda139b}, !- Handle
  {0f575b4b-b15d-40d0-bf02-6fb0ade26b0e}, !- Source Object
  7,                                      !- Outlet Port
  {893c0fb8-8db1-4232-8018-61b3556cd971}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f749f79-866c-4180-bd09-9f999844abbe}, !- Handle
  {893c0fb8-8db1-4232-8018-61b3556cd971}, !- Source Object
  3,                                      !- Outlet Port
  {5e389ccb-f4fc-4de7-8875-dafd550a6d00}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {8f4ee39d-5dd5-4d96-af04-1b8fef7c1b74}, !- Handle
  {5e389ccb-f4fc-4de7-8875-dafd550a6d00}, !- Source Object
  3,                                      !- Outlet Port
  {eb1f6e43-c523-4844-a920-38c312a95c24}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c8701f69-7d2e-4226-8eb7-4da8b29c8ead}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1, !- Name
  ,                                       !- Controller List Name
  {e925b21f-4f75-4813-a06f-96604000761e}, !- Availability Schedule
  {80581798-77d3-4afa-842f-300ff36c1a6b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f9911494-da43-4ca0-aad0-fa879aa8dbe2}, !- Supply Side Inlet Node Name
  {a5021fbf-e5ee-4e48-bc1a-266a3c6f4618}, !- Demand Side Outlet Node Name
  {7a912ded-75cd-4927-8fd2-fc39fd1003c7}, !- Demand Side Inlet Node A
  {ff53db00-f7d2-45b3-8584-d46628aba264}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Demand Mixer Name
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a12202e5-53d2-4598-a293-e76dfa6fd81d}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Supply Inlet Node, !- Name
  {f9911494-da43-4ca0-aad0-fa879aa8dbe2}, !- Inlet Port
  {d001473b-3941-4816-ae76-24e288d8199c}; !- Outlet Port

OS:Node,
  {d5c52481-e07c-46e4-ad4b-10c26808d9d9}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Supply Outlet Node, !- Name
  {d935a87c-ffcd-4f00-a4f5-03e601217dec}, !- Inlet Port
  {ff53db00-f7d2-45b3-8584-d46628aba264}; !- Outlet Port

OS:Connection,
  {f9911494-da43-4ca0-aad0-fa879aa8dbe2}, !- Handle
  {c8701f69-7d2e-4226-8eb7-4da8b29c8ead}, !- Source Object
  9,                                      !- Outlet Port
  {a12202e5-53d2-4598-a293-e76dfa6fd81d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff53db00-f7d2-45b3-8584-d46628aba264}, !- Handle
  {d5c52481-e07c-46e4-ad4b-10c26808d9d9}, !- Source Object
  3,                                      !- Outlet Port
  {c8701f69-7d2e-4226-8eb7-4da8b29c8ead}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {369ca9fd-3497-442f-8063-cd8a1be869db}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Demand Inlet Node, !- Name
  {7a912ded-75cd-4927-8fd2-fc39fd1003c7}, !- Inlet Port
  {d8b69290-f51d-4863-a0d7-35451a34a94f}; !- Outlet Port

OS:Node,
  {b8b93048-fc6d-4c91-b612-040c405b394a}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Demand Outlet Node, !- Name
  {4c58d47e-0b48-45b1-9dc7-a4103cf14311}, !- Inlet Port
  {a5021fbf-e5ee-4e48-bc1a-266a3c6f4618}; !- Outlet Port

OS:Node,
  {8c996cef-29b9-4927-a66f-1e29d6381108}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Outlet Air Node, !- Name
  {02aa35df-ac60-4e16-8907-1190c6f4f2fd}, !- Inlet Port
  {8cf74c2d-e772-4f3d-bcd1-cc4db22bda57}; !- Outlet Port

OS:Connection,
  {7a912ded-75cd-4927-8fd2-fc39fd1003c7}, !- Handle
  {c8701f69-7d2e-4226-8eb7-4da8b29c8ead}, !- Source Object
  11,                                     !- Outlet Port
  {369ca9fd-3497-442f-8063-cd8a1be869db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5021fbf-e5ee-4e48-bc1a-266a3c6f4618}, !- Handle
  {b8b93048-fc6d-4c91-b612-040c405b394a}, !- Source Object
  3,                                      !- Outlet Port
  {c8701f69-7d2e-4226-8eb7-4da8b29c8ead}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d8b69290-f51d-4863-a0d7-35451a34a94f}, !- Inlet Node Name
  {9d056e85-0fea-4d5f-8e6e-9e99e950cc4e}, !- Outlet Node Name 1
  {362ad454-ebc2-43a1-9c5c-ffe7174c3f83}, !- Outlet Node Name 2
  {7537c9e2-0193-4b1e-9026-9595031a2344}, !- Outlet Node Name 3
  {d5bc533c-9a33-4f67-b7d5-6ded89943f33}, !- Outlet Node Name 4
  {44a502ce-130f-43eb-96ee-9647e0e6b1a4}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4c58d47e-0b48-45b1-9dc7-a4103cf14311}, !- Outlet Node Name
  {0576a6de-cedb-4b77-9199-81e364fc0d2e}, !- Inlet Node Name 1
  {5eaa83cd-2c8b-4160-a58a-a7130c9e9983}, !- Inlet Node Name 2
  {d5c1703e-5bf1-4873-8591-8063c45dedfe}, !- Inlet Node Name 3
  {b2f80426-1fb2-46a1-adaa-bdbfa591f654}, !- Inlet Node Name 4
  {eceb7169-e86b-407b-b974-8f13dfca404b}; !- Inlet Node Name 5

OS:Connection,
  {d8b69290-f51d-4863-a0d7-35451a34a94f}, !- Handle
  {369ca9fd-3497-442f-8063-cd8a1be869db}, !- Source Object
  3,                                      !- Outlet Port
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c58d47e-0b48-45b1-9dc7-a4103cf14311}, !- Handle
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Source Object
  2,                                      !- Outlet Port
  {b8b93048-fc6d-4c91-b612-040c405b394a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e54547ab-1cf1-4389-91f4-bdc4d5e33a89}, !- Handle
  {c8701f69-7d2e-4226-8eb7-4da8b29c8ead}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {80581798-77d3-4afa-842f-300ff36c1a6b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {adec6769-80cc-467e-8a06-d433e78ae6e9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6bc6fe7b-dae2-457f-8537-b941d3803682}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {10ad1877-e481-4da8-a9cf-beb583d6c4f5}, !- Air Inlet Node Name
  {d935a87c-ffcd-4f00-a4f5-03e601217dec}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {9f3c125d-0f21-44b5-81ad-446e85c03060}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d001473b-3941-4816-ae76-24e288d8199c}, !- Air Inlet Node Name
  {b1d7e256-0201-4195-a75b-d5a22bc6e747}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {afc1d325-a2fe-451f-8ab0-1adf70b14eea}, !- Handle
  Curve Cubic 6,                          !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4a2134bd-2f27-4249-8e68-afc7d00b52ad}, !- Handle
  Curve Cubic 7,                          !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {5c3cd739-06cd-4644-a02f-796c258c934f}, !- Handle
  Curve Cubic 8,                          !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {1c209b4e-d281-4925-8a47-39262d4b8d7e}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e484d966-551f-4a8f-b345-2ff8186ab47d}, !- Handle
  Curve Cubic 9,                          !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {5e9b969f-7edf-4cfe-b653-30a0e903ec46}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 262 Clg kBtu/hr 3.2COPH, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  76649.9284972416,                       !- Rated Total Heating Capacity {W}
  3.52226553921873,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {fbd1b3c4-cc2c-485f-8ca9-f63b81d349c3}, !- Air Inlet Node Name
  {8e723fba-0ae9-4844-a8a5-519b1fb81b38}, !- Air Outlet Node Name
  {138b77fc-07a6-413e-b3fe-fb2c5fa7c037}, !- Total Heating Capacity Function of Temperature Curve Name
  {f326234f-d3c7-4bff-b64e-57ba83fd9132}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {b1fa744e-3280-4286-bf22-bb79cba2b06c}, !- Energy Input Ratio Function of Temperature Curve Name
  {12d8755d-ee28-4750-aa98-2f6f3ef51cbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3049e014-dbfc-4365-a4bc-9c3e66462984}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {fc8ee5d7-369c-403c-a8bc-f785469ea0aa}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7987e12c-474d-4d44-bc63-50cece1fef6c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {46e2f33a-e96a-4028-abe4-5a691f95de19}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {92ad953b-bd00-452f-baf0-9c8661f70cfe}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {da3469a4-3786-4c3a-884d-d21dd7299189}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0aa00b29-6223-4aea-a163-87a573cf8ba1}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 361kBtu/hr 9.5EER, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {437a7fb8-3d37-436b-be34-cf7783d83d76}, !- Air Inlet Node Name
  {16b6b432-d77d-4b66-b022-7c0bd410d987}, !- Air Outlet Node Name
  {e3419124-a68b-4ef9-81ff-921bbf306a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {61fdbfcc-af1f-4c16-b34c-487ea41716a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75696818-123e-4c2c-9327-e213dc0bfd24}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9b595ff-c5fa-418d-8e45-8b4446d2af11}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a46d0c69-71a6-4ebe-a6ee-8c1910955ace}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {2b79bb79-280a-46d0-98f4-7ebd9d6db3bb}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e925b21f-4f75-4813-a06f-96604000761e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {02673a6c-0408-4d8a-91bc-33e98ef39339}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {02673a6c-0408-4d8a-91bc-33e98ef39339}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a484bf37-1a06-4d13-9079-98c05e729e81}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {2b79bb79-280a-46d0-98f4-7ebd9d6db3bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e90f35b3-b30b-4412-9ee9-ba0ff2759ad8}, !- Mixed Air Node Name
  {780f342a-9369-4e9d-8d8b-5a0defd2bfe5}, !- Outdoor Air Stream Node Name
  {c91ab551-6277-42b4-ad72-204803fc4554}, !- Relief Air Stream Node Name
  {a5e69663-2523-4bbb-984a-6b6b777fdbd0}; !- Return Air Stream Node Name

OS:Node,
  {055d4b20-1c48-450e-bb24-6e428a2e44f8}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1f64d04f-7359-4fda-948a-f9ab6e61e5e0}; !- Outlet Port

OS:Node,
  {4deb158c-c1e0-4e94-829f-bd0c4b00da5d}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Relief Air Node, !- Name
  {19eff141-8062-46eb-9a96-3dd933e7ad3c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d935a87c-ffcd-4f00-a4f5-03e601217dec}, !- Handle
  {6bc6fe7b-dae2-457f-8537-b941d3803682}, !- Source Object
  9,                                      !- Outlet Port
  {d5c52481-e07c-46e4-ad4b-10c26808d9d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ef7dd207-63f2-445b-92ab-4edb430c6c23}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 1 262 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {8e723fba-0ae9-4844-a8a5-519b1fb81b38}, !- Inlet Port
  {10ad1877-e481-4da8-a9cf-beb583d6c4f5}; !- Outlet Port

OS:Connection,
  {8e723fba-0ae9-4844-a8a5-519b1fb81b38}, !- Handle
  {5e9b969f-7edf-4cfe-b653-30a0e903ec46}, !- Source Object
  9,                                      !- Outlet Port
  {ef7dd207-63f2-445b-92ab-4edb430c6c23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ad1877-e481-4da8-a9cf-beb583d6c4f5}, !- Handle
  {ef7dd207-63f2-445b-92ab-4edb430c6c23}, !- Source Object
  3,                                      !- Outlet Port
  {6bc6fe7b-dae2-457f-8537-b941d3803682}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {af080a39-aa9d-4804-8c81-40c8a75117e0}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 1 361kBtu/hr 9.5EER Outlet Air Node, !- Name
  {16b6b432-d77d-4b66-b022-7c0bd410d987}, !- Inlet Port
  {fbd1b3c4-cc2c-485f-8ca9-f63b81d349c3}; !- Outlet Port

OS:Connection,
  {16b6b432-d77d-4b66-b022-7c0bd410d987}, !- Handle
  {0aa00b29-6223-4aea-a163-87a573cf8ba1}, !- Source Object
  10,                                     !- Outlet Port
  {af080a39-aa9d-4804-8c81-40c8a75117e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbd1b3c4-cc2c-485f-8ca9-f63b81d349c3}, !- Handle
  {af080a39-aa9d-4804-8c81-40c8a75117e0}, !- Source Object
  3,                                      !- Outlet Port
  {5e9b969f-7edf-4cfe-b653-30a0e903ec46}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2b1e52c1-0b0f-455c-ae77-196849133334}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Mixed Air Node, !- Name
  {e90f35b3-b30b-4412-9ee9-ba0ff2759ad8}, !- Inlet Port
  {437a7fb8-3d37-436b-be34-cf7783d83d76}; !- Outlet Port

OS:Connection,
  {e90f35b3-b30b-4412-9ee9-ba0ff2759ad8}, !- Handle
  {a484bf37-1a06-4d13-9079-98c05e729e81}, !- Source Object
  5,                                      !- Outlet Port
  {2b1e52c1-0b0f-455c-ae77-196849133334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {437a7fb8-3d37-436b-be34-cf7783d83d76}, !- Handle
  {2b1e52c1-0b0f-455c-ae77-196849133334}, !- Source Object
  3,                                      !- Outlet Port
  {0aa00b29-6223-4aea-a163-87a573cf8ba1}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {f4c6eadc-90c7-4870-b882-57385e634405}, !- Handle
  Sys6 Return Fan 1 Outlet Air Node,      !- Name
  {b1d7e256-0201-4195-a75b-d5a22bc6e747}, !- Inlet Port
  {a5e69663-2523-4bbb-984a-6b6b777fdbd0}; !- Outlet Port

OS:Connection,
  {d001473b-3941-4816-ae76-24e288d8199c}, !- Handle
  {a12202e5-53d2-4598-a293-e76dfa6fd81d}, !- Source Object
  3,                                      !- Outlet Port
  {9f3c125d-0f21-44b5-81ad-446e85c03060}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b1d7e256-0201-4195-a75b-d5a22bc6e747}, !- Handle
  {9f3c125d-0f21-44b5-81ad-446e85c03060}, !- Source Object
  9,                                      !- Outlet Port
  {f4c6eadc-90c7-4870-b882-57385e634405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5e69663-2523-4bbb-984a-6b6b777fdbd0}, !- Handle
  {f4c6eadc-90c7-4870-b882-57385e634405}, !- Source Object
  3,                                      !- Outlet Port
  {a484bf37-1a06-4d13-9079-98c05e729e81}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {1b158cf2-495d-4d96-bd36-08a17f0afcb0}, !- Handle
  Supply Air Temp 1,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {4c303b07-3589-4c54-82b3-fd1ff56f9eb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c303b07-3589-4c54-82b3-fd1ff56f9eb8}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {41d6aa17-18b0-4388-a26c-70f5c8228273}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {d5c52481-e07c-46e4-ad4b-10c26808d9d9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {3622619a-f855-4db6-95a6-f19a520e384c}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f823d91e-8a3a-499d-91ea-78784a32007e}, !- Water Inlet Node Name
  {ed107c8a-927b-4c2d-991f-024313db2b15}; !- Water Outlet Node Name

OS:Node,
  {fac341d3-5baa-4641-9e97-a28eedd63155}, !- Handle
  Coil Heating Water Baseboard 6 Inlet Water Node, !- Name
  {bd11abf1-880b-4baa-9b4a-eb43fbaec860}, !- Inlet Port
  {f823d91e-8a3a-499d-91ea-78784a32007e}; !- Outlet Port

OS:Connection,
  {bd11abf1-880b-4baa-9b4a-eb43fbaec860}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  8,                                      !- Outlet Port
  {fac341d3-5baa-4641-9e97-a28eedd63155}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bd18cd0-a4a0-4f43-9870-4f77827c4035}, !- Handle
  Coil Heating Water Baseboard 6 Outlet Water Node, !- Name
  {ed107c8a-927b-4c2d-991f-024313db2b15}, !- Inlet Port
  {0058a7a9-3449-4e07-9f23-58b8bdcabb3e}; !- Outlet Port

OS:Connection,
  {f823d91e-8a3a-499d-91ea-78784a32007e}, !- Handle
  {fac341d3-5baa-4641-9e97-a28eedd63155}, !- Source Object
  3,                                      !- Outlet Port
  {3622619a-f855-4db6-95a6-f19a520e384c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ed107c8a-927b-4c2d-991f-024313db2b15}, !- Handle
  {3622619a-f855-4db6-95a6-f19a520e384c}, !- Source Object
  10,                                     !- Outlet Port
  {2bd18cd0-a4a0-4f43-9870-4f77827c4035}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0058a7a9-3449-4e07-9f23-58b8bdcabb3e}, !- Handle
  {2bd18cd0-a4a0-4f43-9870-4f77827c4035}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {02231a2e-d47d-4da6-9d0a-5597eb09626b}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {3622619a-f855-4db6-95a6-f19a520e384c}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a9223248-9df1-4d25-b862-49e133fede60}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {33df3a0c-f6c2-4a46-8e31-dbc960b622c8}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {02aa35df-ac60-4e16-8907-1190c6f4f2fd}, !- Air Outlet Node Name
  {e85e8685-792e-42a3-81f8-9ccd27ff7efa}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a9223248-9df1-4d25-b862-49e133fede60}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {65fc1914-a53a-4900-bf68-a96f0b32fc3e}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A Return Air Node, !- Name
  {af409e54-42e8-4e62-bfcf-0dead6cfbbd2}, !- Inlet Port
  {0576a6de-cedb-4b77-9199-81e364fc0d2e}; !- Outlet Port

OS:Connection,
  {8cf74c2d-e772-4f3d-bcd1-cc4db22bda57}, !- Handle
  {8c996cef-29b9-4927-a66f-1e29d6381108}, !- Source Object
  3,                                      !- Outlet Port
  {766f2a81-c18c-4513-8f93-7c9f16e146eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af409e54-42e8-4e62-bfcf-0dead6cfbbd2}, !- Handle
  {29f52589-74cb-446c-b9d2-4f6e649f4876}, !- Source Object
  2,                                      !- Outlet Port
  {65fc1914-a53a-4900-bf68-a96f0b32fc3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0576a6de-cedb-4b77-9199-81e364fc0d2e}, !- Handle
  {65fc1914-a53a-4900-bf68-a96f0b32fc3e}, !- Source Object
  3,                                      !- Outlet Port
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd764ff3-85fc-4746-adf8-03e8b8af8b8b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 6 Inlet Air Node, !- Name
  {9d056e85-0fea-4d5f-8e6e-9e99e950cc4e}, !- Inlet Port
  {e85e8685-792e-42a3-81f8-9ccd27ff7efa}; !- Outlet Port

OS:Connection,
  {9d056e85-0fea-4d5f-8e6e-9e99e950cc4e}, !- Handle
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Source Object
  3,                                      !- Outlet Port
  {dd764ff3-85fc-4746-adf8-03e8b8af8b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e85e8685-792e-42a3-81f8-9ccd27ff7efa}, !- Handle
  {dd764ff3-85fc-4746-adf8-03e8b8af8b8b}, !- Source Object
  3,                                      !- Outlet Port
  {33df3a0c-f6c2-4a46-8e31-dbc960b622c8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {02aa35df-ac60-4e16-8907-1190c6f4f2fd}, !- Handle
  {33df3a0c-f6c2-4a46-8e31-dbc960b622c8}, !- Source Object
  3,                                      !- Outlet Port
  {8c996cef-29b9-4927-a66f-1e29d6381108}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {38f872ae-ed96-4aa9-94b1-5c384c160521}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {124f9267-b497-441b-9289-0cc1cf1d4e96}, !- Water Inlet Node Name
  {cfed74dd-a05c-4a4f-b8d7-152b973cfc3e}; !- Water Outlet Node Name

OS:Node,
  {8325d9a8-80e8-4437-92b4-768925afcff5}, !- Handle
  Coil Heating Water Baseboard 7 Inlet Water Node, !- Name
  {40596868-667a-4d34-9729-a0d548c679ce}, !- Inlet Port
  {124f9267-b497-441b-9289-0cc1cf1d4e96}; !- Outlet Port

OS:Connection,
  {40596868-667a-4d34-9729-a0d548c679ce}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  9,                                      !- Outlet Port
  {8325d9a8-80e8-4437-92b4-768925afcff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0157c08d-355b-4e0c-8bf9-c12d3377d38c}, !- Handle
  Coil Heating Water Baseboard 7 Outlet Water Node, !- Name
  {cfed74dd-a05c-4a4f-b8d7-152b973cfc3e}, !- Inlet Port
  {97dc5c73-8b99-44c5-818d-0471e0a94b41}; !- Outlet Port

OS:Connection,
  {124f9267-b497-441b-9289-0cc1cf1d4e96}, !- Handle
  {8325d9a8-80e8-4437-92b4-768925afcff5}, !- Source Object
  3,                                      !- Outlet Port
  {38f872ae-ed96-4aa9-94b1-5c384c160521}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cfed74dd-a05c-4a4f-b8d7-152b973cfc3e}, !- Handle
  {38f872ae-ed96-4aa9-94b1-5c384c160521}, !- Source Object
  10,                                     !- Outlet Port
  {0157c08d-355b-4e0c-8bf9-c12d3377d38c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97dc5c73-8b99-44c5-818d-0471e0a94b41}, !- Handle
  {0157c08d-355b-4e0c-8bf9-c12d3377d38c}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b9ecc3c0-519a-4b86-8250-8aa67e3f4176}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {38f872ae-ed96-4aa9-94b1-5c384c160521}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {571b21c4-0dc9-4756-b5c8-32ba4e81bc61}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {3d8054ff-33a8-4de6-953b-5e8521819c2a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {41be0070-1eac-435c-b5a3-60bcb070683d}, !- Air Outlet Node Name
  {d8470565-4edf-4b37-98a5-b6618c3b83d4}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {571b21c4-0dc9-4756-b5c8-32ba4e81bc61}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {89031be2-504d-49fc-9176-fc3343c12a95}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Outlet Air Node, !- Name
  {41be0070-1eac-435c-b5a3-60bcb070683d}, !- Inlet Port
  {1ddf7b09-215e-4f05-b61f-030758b37394}; !- Outlet Port

OS:Node,
  {c044a693-c853-4d2d-9dd4-91c9651f0efa}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 3 Return Air Node, !- Name
  {1b455497-05e6-4103-9288-6260d3f2cb05}, !- Inlet Port
  {5eaa83cd-2c8b-4160-a58a-a7130c9e9983}; !- Outlet Port

OS:Connection,
  {1ddf7b09-215e-4f05-b61f-030758b37394}, !- Handle
  {89031be2-504d-49fc-9176-fc3343c12a95}, !- Source Object
  3,                                      !- Outlet Port
  {71f14327-32fe-4e41-81c1-95b535bc48ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b455497-05e6-4103-9288-6260d3f2cb05}, !- Handle
  {4c90e424-8950-4177-9e49-30ae10e3a4fe}, !- Source Object
  2,                                      !- Outlet Port
  {c044a693-c853-4d2d-9dd4-91c9651f0efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eaa83cd-2c8b-4160-a58a-a7130c9e9983}, !- Handle
  {c044a693-c853-4d2d-9dd4-91c9651f0efa}, !- Source Object
  3,                                      !- Outlet Port
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c1875a8d-97e4-4ab0-89f4-7ff3a81d2270}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 7 Inlet Air Node, !- Name
  {362ad454-ebc2-43a1-9c5c-ffe7174c3f83}, !- Inlet Port
  {d8470565-4edf-4b37-98a5-b6618c3b83d4}; !- Outlet Port

OS:Connection,
  {362ad454-ebc2-43a1-9c5c-ffe7174c3f83}, !- Handle
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Source Object
  4,                                      !- Outlet Port
  {c1875a8d-97e4-4ab0-89f4-7ff3a81d2270}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8470565-4edf-4b37-98a5-b6618c3b83d4}, !- Handle
  {c1875a8d-97e4-4ab0-89f4-7ff3a81d2270}, !- Source Object
  3,                                      !- Outlet Port
  {3d8054ff-33a8-4de6-953b-5e8521819c2a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {41be0070-1eac-435c-b5a3-60bcb070683d}, !- Handle
  {3d8054ff-33a8-4de6-953b-5e8521819c2a}, !- Source Object
  3,                                      !- Outlet Port
  {89031be2-504d-49fc-9176-fc3343c12a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {917393fc-1fdf-4397-967a-205a89267fa1}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5a3394f1-2e1c-4a72-a77d-d443657ef896}, !- Water Inlet Node Name
  {64307fef-8d79-4d9a-80d4-5fc9cc4b1128}; !- Water Outlet Node Name

OS:Node,
  {b98e76b1-44e1-43c6-9890-88bd680c9f4f}, !- Handle
  Coil Heating Water Baseboard 8 Inlet Water Node, !- Name
  {51b14d0c-7ffa-4e6f-b1f1-c316804c42c4}, !- Inlet Port
  {5a3394f1-2e1c-4a72-a77d-d443657ef896}; !- Outlet Port

OS:Connection,
  {51b14d0c-7ffa-4e6f-b1f1-c316804c42c4}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  10,                                     !- Outlet Port
  {b98e76b1-44e1-43c6-9890-88bd680c9f4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98a0b990-7ace-4c3d-882a-ba8ff0df126d}, !- Handle
  Coil Heating Water Baseboard 8 Outlet Water Node, !- Name
  {64307fef-8d79-4d9a-80d4-5fc9cc4b1128}, !- Inlet Port
  {eb189da5-e27c-458b-a8ed-8e8f6b730dae}; !- Outlet Port

OS:Connection,
  {5a3394f1-2e1c-4a72-a77d-d443657ef896}, !- Handle
  {b98e76b1-44e1-43c6-9890-88bd680c9f4f}, !- Source Object
  3,                                      !- Outlet Port
  {917393fc-1fdf-4397-967a-205a89267fa1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {64307fef-8d79-4d9a-80d4-5fc9cc4b1128}, !- Handle
  {917393fc-1fdf-4397-967a-205a89267fa1}, !- Source Object
  10,                                     !- Outlet Port
  {98a0b990-7ace-4c3d-882a-ba8ff0df126d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb189da5-e27c-458b-a8ed-8e8f6b730dae}, !- Handle
  {98a0b990-7ace-4c3d-882a-ba8ff0df126d}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {2ddc905c-8341-438b-9515-aaeb0668684f}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {917393fc-1fdf-4397-967a-205a89267fa1}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a4b82bcc-d61d-4fb1-9b42-e6600ab009c9}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {1af0ccf1-3870-46df-865a-e7138c922582}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {9bcb04f9-3da9-465c-ae1d-f6d3aa68a4ed}, !- Air Outlet Node Name
  {5c5fe341-893f-480c-9219-f0117e80971b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a4b82bcc-d61d-4fb1-9b42-e6600ab009c9}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {b74311ff-4587-454f-a93c-a6533a13f3f1}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Outlet Air Node, !- Name
  {9bcb04f9-3da9-465c-ae1d-f6d3aa68a4ed}, !- Inlet Port
  {7b94ac04-1f80-40e8-90e1-9947b9b66d16}; !- Outlet Port

OS:Node,
  {79b1f800-0aee-4ffd-b9d8-ce2c35498e78}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 4 Return Air Node, !- Name
  {33e5b7da-bc6d-4a80-990a-703ae60a0769}, !- Inlet Port
  {d5c1703e-5bf1-4873-8591-8063c45dedfe}; !- Outlet Port

OS:Connection,
  {7b94ac04-1f80-40e8-90e1-9947b9b66d16}, !- Handle
  {b74311ff-4587-454f-a93c-a6533a13f3f1}, !- Source Object
  3,                                      !- Outlet Port
  {fd52ddfd-ecb2-4edd-9d42-d86a7003ff6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e5b7da-bc6d-4a80-990a-703ae60a0769}, !- Handle
  {a70a75c7-4994-407c-a72a-e18f9302ad95}, !- Source Object
  2,                                      !- Outlet Port
  {79b1f800-0aee-4ffd-b9d8-ce2c35498e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5c1703e-5bf1-4873-8591-8063c45dedfe}, !- Handle
  {79b1f800-0aee-4ffd-b9d8-ce2c35498e78}, !- Source Object
  3,                                      !- Outlet Port
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {db10cf20-3fe8-48ce-8671-23f3d2cc7ca2}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 8 Inlet Air Node, !- Name
  {7537c9e2-0193-4b1e-9026-9595031a2344}, !- Inlet Port
  {5c5fe341-893f-480c-9219-f0117e80971b}; !- Outlet Port

OS:Connection,
  {7537c9e2-0193-4b1e-9026-9595031a2344}, !- Handle
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Source Object
  5,                                      !- Outlet Port
  {db10cf20-3fe8-48ce-8671-23f3d2cc7ca2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5fe341-893f-480c-9219-f0117e80971b}, !- Handle
  {db10cf20-3fe8-48ce-8671-23f3d2cc7ca2}, !- Source Object
  3,                                      !- Outlet Port
  {1af0ccf1-3870-46df-865a-e7138c922582}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9bcb04f9-3da9-465c-ae1d-f6d3aa68a4ed}, !- Handle
  {1af0ccf1-3870-46df-865a-e7138c922582}, !- Source Object
  3,                                      !- Outlet Port
  {b74311ff-4587-454f-a93c-a6533a13f3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8195f5a4-a82c-40db-be86-25d959eeaf90}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ad2799b9-461b-4218-9077-19d59fee8721}, !- Water Inlet Node Name
  {cc989bac-9fc7-4ee5-b8ec-c395f50b1752}; !- Water Outlet Node Name

OS:Node,
  {37e6fef6-f4b7-4162-9dd2-8dcab0e77f3a}, !- Handle
  Coil Heating Water Baseboard 9 Inlet Water Node, !- Name
  {30f7c3d0-aaf3-4ba3-a2ae-a0d09c35c0e1}, !- Inlet Port
  {ad2799b9-461b-4218-9077-19d59fee8721}; !- Outlet Port

OS:Connection,
  {30f7c3d0-aaf3-4ba3-a2ae-a0d09c35c0e1}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  11,                                     !- Outlet Port
  {37e6fef6-f4b7-4162-9dd2-8dcab0e77f3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3046a2ae-2f46-4183-ba88-91b97a0c17d5}, !- Handle
  Coil Heating Water Baseboard 9 Outlet Water Node, !- Name
  {cc989bac-9fc7-4ee5-b8ec-c395f50b1752}, !- Inlet Port
  {e42fdacb-41a0-4695-b49a-5f2ffc8422dd}; !- Outlet Port

OS:Connection,
  {ad2799b9-461b-4218-9077-19d59fee8721}, !- Handle
  {37e6fef6-f4b7-4162-9dd2-8dcab0e77f3a}, !- Source Object
  3,                                      !- Outlet Port
  {8195f5a4-a82c-40db-be86-25d959eeaf90}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {cc989bac-9fc7-4ee5-b8ec-c395f50b1752}, !- Handle
  {8195f5a4-a82c-40db-be86-25d959eeaf90}, !- Source Object
  10,                                     !- Outlet Port
  {3046a2ae-2f46-4183-ba88-91b97a0c17d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42fdacb-41a0-4695-b49a-5f2ffc8422dd}, !- Handle
  {3046a2ae-2f46-4183-ba88-91b97a0c17d5}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7fa544c8-c401-4a59-b9bf-e441c3bb27ff}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {8195f5a4-a82c-40db-be86-25d959eeaf90}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {5667fce5-34bd-4d26-ba47-5bc283a5856e}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {a4cde6a2-fbbc-48f9-bbd8-dfde973780e9}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {59d716ba-68b8-47e0-8c5a-e8f9604af62e}, !- Air Outlet Node Name
  {f5059914-9776-4e3a-bdc7-73df28d5dac7}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {5667fce5-34bd-4d26-ba47-5bc283a5856e}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {9e56cdb9-6e3f-4082-8042-a2c7d9845bbd}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Outlet Air Node, !- Name
  {59d716ba-68b8-47e0-8c5a-e8f9604af62e}, !- Inlet Port
  {d558e5d9-43d8-48d6-8b93-f1da430cfe03}; !- Outlet Port

OS:Node,
  {6dee9e37-4320-4251-8402-28dd56444c8d}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 2 Return Air Node, !- Name
  {4b6d71cd-8483-47e4-b96e-b1efb1aea7c8}, !- Inlet Port
  {b2f80426-1fb2-46a1-adaa-bdbfa591f654}; !- Outlet Port

OS:Connection,
  {d558e5d9-43d8-48d6-8b93-f1da430cfe03}, !- Handle
  {9e56cdb9-6e3f-4082-8042-a2c7d9845bbd}, !- Source Object
  3,                                      !- Outlet Port
  {11e01693-7d5e-4c79-ab0a-a8d5cf87c0a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b6d71cd-8483-47e4-b96e-b1efb1aea7c8}, !- Handle
  {7cb58d9f-9d35-4567-b2c1-272ce178c117}, !- Source Object
  2,                                      !- Outlet Port
  {6dee9e37-4320-4251-8402-28dd56444c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f80426-1fb2-46a1-adaa-bdbfa591f654}, !- Handle
  {6dee9e37-4320-4251-8402-28dd56444c8d}, !- Source Object
  3,                                      !- Outlet Port
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9dd88b50-497e-4158-8f69-9beadb3ffb59}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 9 Inlet Air Node, !- Name
  {d5bc533c-9a33-4f67-b7d5-6ded89943f33}, !- Inlet Port
  {f5059914-9776-4e3a-bdc7-73df28d5dac7}; !- Outlet Port

OS:Connection,
  {d5bc533c-9a33-4f67-b7d5-6ded89943f33}, !- Handle
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Source Object
  6,                                      !- Outlet Port
  {9dd88b50-497e-4158-8f69-9beadb3ffb59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5059914-9776-4e3a-bdc7-73df28d5dac7}, !- Handle
  {9dd88b50-497e-4158-8f69-9beadb3ffb59}, !- Source Object
  3,                                      !- Outlet Port
  {a4cde6a2-fbbc-48f9-bbd8-dfde973780e9}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {59d716ba-68b8-47e0-8c5a-e8f9604af62e}, !- Handle
  {a4cde6a2-fbbc-48f9-bbd8-dfde973780e9}, !- Source Object
  3,                                      !- Outlet Port
  {9e56cdb9-6e3f-4082-8042-a2c7d9845bbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f49a3bf5-0602-45b3-9eb8-f05dcae25a51}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c213ee9e-ea0a-41e4-bf1f-ee9e75d33986}, !- Water Inlet Node Name
  {db06d153-b997-41ea-93b7-5d64135c8958}; !- Water Outlet Node Name

OS:Node,
  {09e226a6-32f8-4c86-b6d2-c26cb5c0e1bb}, !- Handle
  Coil Heating Water Baseboard 10 Inlet Water Node, !- Name
  {87e71ff2-55dc-4c62-8b49-205f98fdee88}, !- Inlet Port
  {c213ee9e-ea0a-41e4-bf1f-ee9e75d33986}; !- Outlet Port

OS:Connection,
  {87e71ff2-55dc-4c62-8b49-205f98fdee88}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  12,                                     !- Outlet Port
  {09e226a6-32f8-4c86-b6d2-c26cb5c0e1bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {94865341-0932-45a3-88bf-9b0a5ecdf8ee}, !- Handle
  Coil Heating Water Baseboard 10 Outlet Water Node, !- Name
  {db06d153-b997-41ea-93b7-5d64135c8958}, !- Inlet Port
  {fdd8dc9c-4454-4d50-9481-49f8b72d81cc}; !- Outlet Port

OS:Connection,
  {c213ee9e-ea0a-41e4-bf1f-ee9e75d33986}, !- Handle
  {09e226a6-32f8-4c86-b6d2-c26cb5c0e1bb}, !- Source Object
  3,                                      !- Outlet Port
  {f49a3bf5-0602-45b3-9eb8-f05dcae25a51}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {db06d153-b997-41ea-93b7-5d64135c8958}, !- Handle
  {f49a3bf5-0602-45b3-9eb8-f05dcae25a51}, !- Source Object
  10,                                     !- Outlet Port
  {94865341-0932-45a3-88bf-9b0a5ecdf8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdd8dc9c-4454-4d50-9481-49f8b72d81cc}, !- Handle
  {94865341-0932-45a3-88bf-9b0a5ecdf8ee}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7809afb1-9a44-4163-9180-97d19def67ff}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {f49a3bf5-0602-45b3-9eb8-f05dcae25a51}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {b0013f9e-3026-434c-89a2-761d68d57544}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {8a0a48eb-1172-4ceb-97da-1a4206478364}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {c4b428cf-a61e-4932-a39d-fb822bcb35b9}, !- Air Outlet Node Name
  {05c5249b-e6c4-40f3-bb7f-75c292502d36}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {b0013f9e-3026-434c-89a2-761d68d57544}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {5b0408e0-ed69-439f-8608-6b3451dc3cc7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Outlet Air Node, !- Name
  {c4b428cf-a61e-4932-a39d-fb822bcb35b9}, !- Inlet Port
  {b9d1875b-8eef-42e5-9b8a-99b8085d091f}; !- Outlet Port

OS:Node,
  {ba3bcd38-2e48-4705-82f0-99b03bfac542}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 2_SCH=A 1 Return Air Node, !- Name
  {982e1a90-b96b-4dae-a841-0729452bfdf2}, !- Inlet Port
  {eceb7169-e86b-407b-b974-8f13dfca404b}; !- Outlet Port

OS:Connection,
  {b9d1875b-8eef-42e5-9b8a-99b8085d091f}, !- Handle
  {5b0408e0-ed69-439f-8608-6b3451dc3cc7}, !- Source Object
  3,                                      !- Outlet Port
  {9d5a2628-d842-420b-9c3e-c1d791fdc4e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {982e1a90-b96b-4dae-a841-0729452bfdf2}, !- Handle
  {c1a2421a-8da7-42bc-a43a-0a39bffe87c4}, !- Source Object
  2,                                      !- Outlet Port
  {ba3bcd38-2e48-4705-82f0-99b03bfac542}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eceb7169-e86b-407b-b974-8f13dfca404b}, !- Handle
  {ba3bcd38-2e48-4705-82f0-99b03bfac542}, !- Source Object
  3,                                      !- Outlet Port
  {81e0106b-bef7-4aae-b867-7eadee9453c5}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {29314d02-f012-4dd7-b266-7e6a7d414c38}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 10 Inlet Air Node, !- Name
  {44a502ce-130f-43eb-96ee-9647e0e6b1a4}, !- Inlet Port
  {05c5249b-e6c4-40f3-bb7f-75c292502d36}; !- Outlet Port

OS:Connection,
  {44a502ce-130f-43eb-96ee-9647e0e6b1a4}, !- Handle
  {6949083b-9bc3-4aaa-b12c-1a55a1e8a830}, !- Source Object
  7,                                      !- Outlet Port
  {29314d02-f012-4dd7-b266-7e6a7d414c38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05c5249b-e6c4-40f3-bb7f-75c292502d36}, !- Handle
  {29314d02-f012-4dd7-b266-7e6a7d414c38}, !- Source Object
  3,                                      !- Outlet Port
  {8a0a48eb-1172-4ceb-97da-1a4206478364}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c4b428cf-a61e-4932-a39d-fb822bcb35b9}, !- Handle
  {8a0a48eb-1172-4ceb-97da-1a4206478364}, !- Source Object
  3,                                      !- Outlet Port
  {5b0408e0-ed69-439f-8608-6b3451dc3cc7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {2dd6ee46-b568-43ca-a05a-e00b75284cf3}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2, !- Name
  ,                                       !- Controller List Name
  {8e31021e-1790-4ef0-b5ec-210cce9d1ab0}, !- Availability Schedule
  {e3f6e24d-33f1-4408-bf5a-c18d53ee2564}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7ae2c9b4-7dcd-4ac7-95e9-856f9c4c8873}, !- Supply Side Inlet Node Name
  {b9538dc7-014b-4e37-9321-01a7bbce44b3}, !- Demand Side Outlet Node Name
  {8d33f32b-f043-4776-9903-82ce49977a5a}, !- Demand Side Inlet Node A
  {f12f86aa-9764-4e9e-a0e0-01f587bc7efc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Demand Mixer Name
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {748a2ebc-474b-4948-95d8-69df3cd66c72}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Supply Inlet Node, !- Name
  {7ae2c9b4-7dcd-4ac7-95e9-856f9c4c8873}, !- Inlet Port
  {ec6dedb2-890b-4578-a225-5e04f91a2390}; !- Outlet Port

OS:Node,
  {c446de4d-1800-490b-a2f8-2c7f76c3b6b7}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Supply Outlet Node, !- Name
  {593853f4-ac28-4ce6-9429-2dfdd80d5d8e}, !- Inlet Port
  {f12f86aa-9764-4e9e-a0e0-01f587bc7efc}; !- Outlet Port

OS:Connection,
  {7ae2c9b4-7dcd-4ac7-95e9-856f9c4c8873}, !- Handle
  {2dd6ee46-b568-43ca-a05a-e00b75284cf3}, !- Source Object
  9,                                      !- Outlet Port
  {748a2ebc-474b-4948-95d8-69df3cd66c72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f12f86aa-9764-4e9e-a0e0-01f587bc7efc}, !- Handle
  {c446de4d-1800-490b-a2f8-2c7f76c3b6b7}, !- Source Object
  3,                                      !- Outlet Port
  {2dd6ee46-b568-43ca-a05a-e00b75284cf3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c9ee7ad-a151-437c-81f2-650a577db49a}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Demand Inlet Node, !- Name
  {8d33f32b-f043-4776-9903-82ce49977a5a}, !- Inlet Port
  {1ddbf16f-b141-453c-ad56-a489061c9461}; !- Outlet Port

OS:Node,
  {5aaa317b-b988-4662-83ab-506fd7cff168}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Demand Outlet Node, !- Name
  {0b8ed952-ce74-4a17-9bbe-1362a807d8e9}, !- Inlet Port
  {b9538dc7-014b-4e37-9321-01a7bbce44b3}; !- Outlet Port

OS:Node,
  {35b17c0f-a035-4265-b44a-fda41301da5b}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Outlet Air Node, !- Name
  {3f0d0668-d884-48fd-96d2-2aa886eadaa5}, !- Inlet Port
  {8622f107-8997-4842-8a1e-8590e94b790f}; !- Outlet Port

OS:Connection,
  {8d33f32b-f043-4776-9903-82ce49977a5a}, !- Handle
  {2dd6ee46-b568-43ca-a05a-e00b75284cf3}, !- Source Object
  11,                                     !- Outlet Port
  {6c9ee7ad-a151-437c-81f2-650a577db49a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9538dc7-014b-4e37-9321-01a7bbce44b3}, !- Handle
  {5aaa317b-b988-4662-83ab-506fd7cff168}, !- Source Object
  3,                                      !- Outlet Port
  {2dd6ee46-b568-43ca-a05a-e00b75284cf3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1ddbf16f-b141-453c-ad56-a489061c9461}, !- Inlet Node Name
  {96e868b5-17d3-42c0-b09b-c1229b096be0}, !- Outlet Node Name 1
  {8d4f5a44-e431-4a00-a72a-2328b43e107b}, !- Outlet Node Name 2
  {2cae3cf4-2c0d-4878-9200-da117cde4899}, !- Outlet Node Name 3
  {53d37a45-85ba-4c87-9537-1ffb4f1ba774}, !- Outlet Node Name 4
  {aa244c07-af5d-40ce-9e28-8bfb8e6ba6d5}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {0b8ed952-ce74-4a17-9bbe-1362a807d8e9}, !- Outlet Node Name
  {a1e5f950-7c0c-4aa3-8264-144cad26285b}, !- Inlet Node Name 1
  {ae4d5e19-c9cc-40c5-8664-566d53a61cf6}, !- Inlet Node Name 2
  {3222b07f-90f9-4aa4-ab38-6852f1bcb5c6}, !- Inlet Node Name 3
  {1a91f8a4-4168-4fa9-b49c-974ac0e381f3}, !- Inlet Node Name 4
  {e4a8a7b6-823c-44b8-b335-e5fb8ee23017}; !- Inlet Node Name 5

OS:Connection,
  {1ddbf16f-b141-453c-ad56-a489061c9461}, !- Handle
  {6c9ee7ad-a151-437c-81f2-650a577db49a}, !- Source Object
  3,                                      !- Outlet Port
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b8ed952-ce74-4a17-9bbe-1362a807d8e9}, !- Handle
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Source Object
  2,                                      !- Outlet Port
  {5aaa317b-b988-4662-83ab-506fd7cff168}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5c9ac462-4239-40cc-9d5f-c471f64ff8e6}, !- Handle
  {2dd6ee46-b568-43ca-a05a-e00b75284cf3}, !- AirLoop Name
  ,                                       !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  13.1,                                   !- Central Heating Design Supply Air Temperature {C}
  ,                                       !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  ,                                       !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  autosize;                               !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {e3f6e24d-33f1-4408-bf5a-c18d53ee2564}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {47159d23-8347-41a9-af17-fbceb41060b2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {49296f98-8945-4eb8-b40c-3eb9aeb9536b}, !- Handle
  Sys6 Supply Fan 2,                      !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fd72e312-00e5-489c-87ed-04d3c57040ba}, !- Air Inlet Node Name
  {593853f4-ac28-4ce6-9429-2dfdd80d5d8e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {7ed740a0-89e5-46ee-b2e5-12b5861faaa6}, !- Handle
  Sys6 Return Fan 2,                      !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ec6dedb2-890b-4578-a225-5e04f91a2390}, !- Air Inlet Node Name
  {202f49cd-5b6d-4ad9-adde-5e520ffaebb1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Curve:Cubic,
  {17492ed0-21d9-45ba-8d91-b4e0ab2a2fef}, !- Handle
  Curve Cubic 11,                         !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {54529955-f19f-4364-9604-35f9f9fae71e}, !- Handle
  Curve Cubic 12,                         !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {9a67de41-8d10-4889-b34f-b92d55880190}, !- Handle
  Curve Cubic 13,                         !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {662833d8-8f6d-4aa3-a03b-772a3389a0d9}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {7dca456f-3059-43e6-9548-0607a897e163}, !- Handle
  Curve Cubic 14,                         !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:DX:SingleSpeed,
  {9dc11750-b476-41d4-9d7f-b7c1f6429ca2}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 242 Clg kBtu/hr 3.2COPH, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  70822.0904422101,                       !- Rated Total Heating Capacity {W}
  3.51284780958325,                       !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {17843834-3d69-46e8-aa66-5af7bb2697f8}, !- Air Inlet Node Name
  {9294fc23-50e0-4f62-b5dc-95f597ea0c8d}, !- Air Outlet Node Name
  {138b77fc-07a6-413e-b3fe-fb2c5fa7c037}, !- Total Heating Capacity Function of Temperature Curve Name
  {f326234f-d3c7-4bff-b64e-57ba83fd9132}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {b1fa744e-3280-4286-bf22-bb79cba2b06c}, !- Energy Input Ratio Function of Temperature Curve Name
  {12d8755d-ee28-4750-aa98-2f6f3ef51cbb}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {3049e014-dbfc-4365-a4bc-9c3e66462984}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  -10,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.166667,                               !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Curve:Biquadratic,
  {7be65e17-61c3-4cfe-bddc-4fdee9a6612a}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d54a2fde-f0f0-4d0a-ac0a-dcf7e16b4f7a}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {0867766b-96ec-40fa-bb2c-79053e414f39}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4bba985a-d1fa-480b-8544-2b79fb7b14db}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9cd7126c-1c04-4e5e-83bd-5885c051dd68}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {5f50d186-c4b4-49ee-9364-b23c051d478b}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 334kBtu/hr 9.5EER, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.29940335082439,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {57f9ec08-9a70-4e13-8227-b47871582ef4}, !- Air Inlet Node Name
  {cc5f16a4-e7ff-43e9-851e-67fcdb382064}, !- Air Outlet Node Name
  {e3419124-a68b-4ef9-81ff-921bbf306a70}, !- Total Cooling Capacity Function of Temperature Curve Name
  {61fdbfcc-af1f-4c16-b34c-487ea41716a9}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {75696818-123e-4c2c-9327-e213dc0bfd24}, !- Energy Input Ratio Function of Temperature Curve Name
  {f9b595ff-c5fa-418d-8e45-8b4446d2af11}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {a46d0c69-71a6-4ebe-a6ee-8c1910955ace}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0.9,                                    !- Evaporative Condenser Effectiveness {dimensionless}
  autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  10,                                     !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

OS:Controller:OutdoorAir,
  {586561ff-f8b0-407e-aab1-2f314a044d78}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8e31021e-1790-4ef0-b5ec-210cce9d1ab0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c5d1a496-a8f7-45e0-ac51-97fe678bcc4d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c5d1a496-a8f7-45e0-ac51-97fe678bcc4d}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dcf2b8d2-698d-4fa4-a351-31a27b9a0071}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {586561ff-f8b0-407e-aab1-2f314a044d78}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {561bce89-668b-4493-b374-42c24e267c88}, !- Mixed Air Node Name
  {03c917d9-ef39-46e4-8799-0f18db2cf92f}, !- Outdoor Air Stream Node Name
  {e68ad1d8-b5cd-4b40-a833-90d57f1a309f}, !- Relief Air Stream Node Name
  {39b1413b-2f4b-4ba0-80f1-2c9ade728aae}; !- Return Air Stream Node Name

OS:Node,
  {b24f4c30-6c88-4839-8290-b0012d82a00e}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {efe51e0f-0c73-4540-a100-f40a456e7ea5}; !- Outlet Port

OS:Node,
  {40236914-3e98-44ab-83db-901b723bcced}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Relief Air Node, !- Name
  {df0f2bd1-1d9c-4083-94f2-0c31e7c3d3d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {593853f4-ac28-4ce6-9429-2dfdd80d5d8e}, !- Handle
  {49296f98-8945-4eb8-b40c-3eb9aeb9536b}, !- Source Object
  9,                                      !- Outlet Port
  {c446de4d-1800-490b-a2f8-2c7f76c3b6b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d79231f-2ab1-4f03-958e-0a72ce392599}, !- Handle
  CoilHeatingDXSingleSpeed_ashp 2 242 Clg kBtu/hr 3.2COPH Outlet Air Node, !- Name
  {9294fc23-50e0-4f62-b5dc-95f597ea0c8d}, !- Inlet Port
  {fd72e312-00e5-489c-87ed-04d3c57040ba}; !- Outlet Port

OS:Connection,
  {9294fc23-50e0-4f62-b5dc-95f597ea0c8d}, !- Handle
  {9dc11750-b476-41d4-9d7f-b7c1f6429ca2}, !- Source Object
  9,                                      !- Outlet Port
  {6d79231f-2ab1-4f03-958e-0a72ce392599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd72e312-00e5-489c-87ed-04d3c57040ba}, !- Handle
  {6d79231f-2ab1-4f03-958e-0a72ce392599}, !- Source Object
  3,                                      !- Outlet Port
  {49296f98-8945-4eb8-b40c-3eb9aeb9536b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b0b3c106-aacc-4955-af5b-8ae5cb9d0083}, !- Handle
  CoilCoolingDXSingleSpeed_ashp 2 334kBtu/hr 9.5EER Outlet Air Node, !- Name
  {cc5f16a4-e7ff-43e9-851e-67fcdb382064}, !- Inlet Port
  {17843834-3d69-46e8-aa66-5af7bb2697f8}; !- Outlet Port

OS:Connection,
  {cc5f16a4-e7ff-43e9-851e-67fcdb382064}, !- Handle
  {5f50d186-c4b4-49ee-9364-b23c051d478b}, !- Source Object
  10,                                     !- Outlet Port
  {b0b3c106-aacc-4955-af5b-8ae5cb9d0083}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17843834-3d69-46e8-aa66-5af7bb2697f8}, !- Handle
  {b0b3c106-aacc-4955-af5b-8ae5cb9d0083}, !- Source Object
  3,                                      !- Outlet Port
  {9dc11750-b476-41d4-9d7f-b7c1f6429ca2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f9de4fff-4a7a-4f73-b232-0ba144df4363}, !- Handle
  sys_6|mixed|shr>erv|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Mixed Air Node, !- Name
  {561bce89-668b-4493-b374-42c24e267c88}, !- Inlet Port
  {57f9ec08-9a70-4e13-8227-b47871582ef4}; !- Outlet Port

OS:Connection,
  {561bce89-668b-4493-b374-42c24e267c88}, !- Handle
  {dcf2b8d2-698d-4fa4-a351-31a27b9a0071}, !- Source Object
  5,                                      !- Outlet Port
  {f9de4fff-4a7a-4f73-b232-0ba144df4363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f9ec08-9a70-4e13-8227-b47871582ef4}, !- Handle
  {f9de4fff-4a7a-4f73-b232-0ba144df4363}, !- Source Object
  3,                                      !- Outlet Port
  {5f50d186-c4b4-49ee-9364-b23c051d478b}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {9e407244-0212-4fe2-9e14-af01f5beb78d}, !- Handle
  Sys6 Return Fan 2 Outlet Air Node,      !- Name
  {202f49cd-5b6d-4ad9-adde-5e520ffaebb1}, !- Inlet Port
  {39b1413b-2f4b-4ba0-80f1-2c9ade728aae}; !- Outlet Port

OS:Connection,
  {ec6dedb2-890b-4578-a225-5e04f91a2390}, !- Handle
  {748a2ebc-474b-4948-95d8-69df3cd66c72}, !- Source Object
  3,                                      !- Outlet Port
  {7ed740a0-89e5-46ee-b2e5-12b5861faaa6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {202f49cd-5b6d-4ad9-adde-5e520ffaebb1}, !- Handle
  {7ed740a0-89e5-46ee-b2e5-12b5861faaa6}, !- Source Object
  9,                                      !- Outlet Port
  {9e407244-0212-4fe2-9e14-af01f5beb78d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b1413b-2f4b-4ba0-80f1-2c9ade728aae}, !- Handle
  {9e407244-0212-4fe2-9e14-af01f5beb78d}, !- Source Object
  3,                                      !- Outlet Port
  {dcf2b8d2-698d-4fa4-a351-31a27b9a0071}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b0630c82-96e7-4492-86f8-a057689d312f}, !- Handle
  Supply Air Temp 2,                      !- Name
  ,                                       !- Schedule Type Limits Name
  {0e80fd0c-d359-4860-a390-972f21958784}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e80fd0c-d359-4860-a390-972f21958784}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:SetpointManager:Warmest,
  {d529da85-b542-431d-9e75-e7949cb294c8}, !- Handle
  Setpoint Manager Warmest 3,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  24,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {c446de4d-1800-490b-a2f8-2c7f76c3b6b7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water:Baseboard,
  {5d656366-c346-4520-8188-5db02da963a6}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {40ee0112-f245-4181-949a-69576a1231b7}, !- Water Inlet Node Name
  {0074796f-f508-4057-9eba-df06387fa3a4}; !- Water Outlet Node Name

OS:Node,
  {97b2746f-09a8-4773-a08c-6074c8804367}, !- Handle
  Coil Heating Water Baseboard 11 Inlet Water Node, !- Name
  {ba1ca9d2-afdf-45a1-a6ef-69d8dbedff6a}, !- Inlet Port
  {40ee0112-f245-4181-949a-69576a1231b7}; !- Outlet Port

OS:Connection,
  {ba1ca9d2-afdf-45a1-a6ef-69d8dbedff6a}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  13,                                     !- Outlet Port
  {97b2746f-09a8-4773-a08c-6074c8804367}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {101dd862-b6ac-4ad7-b35f-2aa8515c5a93}, !- Handle
  Coil Heating Water Baseboard 11 Outlet Water Node, !- Name
  {0074796f-f508-4057-9eba-df06387fa3a4}, !- Inlet Port
  {4719edb0-9d1e-46fb-b327-e7cf52a5f56c}; !- Outlet Port

OS:Connection,
  {40ee0112-f245-4181-949a-69576a1231b7}, !- Handle
  {97b2746f-09a8-4773-a08c-6074c8804367}, !- Source Object
  3,                                      !- Outlet Port
  {5d656366-c346-4520-8188-5db02da963a6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {0074796f-f508-4057-9eba-df06387fa3a4}, !- Handle
  {5d656366-c346-4520-8188-5db02da963a6}, !- Source Object
  10,                                     !- Outlet Port
  {101dd862-b6ac-4ad7-b35f-2aa8515c5a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4719edb0-9d1e-46fb-b327-e7cf52a5f56c}, !- Handle
  {101dd862-b6ac-4ad7-b35f-2aa8515c5a93}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9ee857ba-c765-4f88-af7d-d6811c1b8354}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {5d656366-c346-4520-8188-5db02da963a6}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {51ced3c0-2fe5-4c51-8092-677a62cd053a}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {32a56a25-f459-44ca-8b93-a742ed5fe158}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {3f0d0668-d884-48fd-96d2-2aa886eadaa5}, !- Air Outlet Node Name
  {b24cdbdc-cd41-4e5d-b3d6-764b7eb64a4d}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {51ced3c0-2fe5-4c51-8092-677a62cd053a}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {59f9afbb-1ebc-4d8e-984b-d0a0e39eb751}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 2 Return Air Node, !- Name
  {f5d0d8b9-749d-4d56-803f-c0eb4ac6dd4a}, !- Inlet Port
  {a1e5f950-7c0c-4aa3-8264-144cad26285b}; !- Outlet Port

OS:Connection,
  {8622f107-8997-4842-8a1e-8590e94b790f}, !- Handle
  {35b17c0f-a035-4265-b44a-fda41301da5b}, !- Source Object
  3,                                      !- Outlet Port
  {52c5eee9-33fb-4d76-92d2-e19e0345613c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5d0d8b9-749d-4d56-803f-c0eb4ac6dd4a}, !- Handle
  {b56c8567-076b-4eb3-b7d0-9b73819761e8}, !- Source Object
  2,                                      !- Outlet Port
  {59f9afbb-1ebc-4d8e-984b-d0a0e39eb751}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1e5f950-7c0c-4aa3-8264-144cad26285b}, !- Handle
  {59f9afbb-1ebc-4d8e-984b-d0a0e39eb751}, !- Source Object
  3,                                      !- Outlet Port
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b8a7a05-47ad-42f4-bab0-72ec72987964}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 11 Inlet Air Node, !- Name
  {96e868b5-17d3-42c0-b09b-c1229b096be0}, !- Inlet Port
  {b24cdbdc-cd41-4e5d-b3d6-764b7eb64a4d}; !- Outlet Port

OS:Connection,
  {96e868b5-17d3-42c0-b09b-c1229b096be0}, !- Handle
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Source Object
  3,                                      !- Outlet Port
  {5b8a7a05-47ad-42f4-bab0-72ec72987964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b24cdbdc-cd41-4e5d-b3d6-764b7eb64a4d}, !- Handle
  {5b8a7a05-47ad-42f4-bab0-72ec72987964}, !- Source Object
  3,                                      !- Outlet Port
  {32a56a25-f459-44ca-8b93-a742ed5fe158}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {3f0d0668-d884-48fd-96d2-2aa886eadaa5}, !- Handle
  {32a56a25-f459-44ca-8b93-a742ed5fe158}, !- Source Object
  3,                                      !- Outlet Port
  {35b17c0f-a035-4265-b44a-fda41301da5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a722b12c-b6b9-42e5-a5cd-e7484861c2da}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {208fa066-b6b9-4fd4-b27c-9a7488517c66}, !- Water Inlet Node Name
  {927ece30-13a4-4e06-ab1c-1e85df6a992b}; !- Water Outlet Node Name

OS:Node,
  {a57f8c96-a2b7-439f-8faa-1db0086db558}, !- Handle
  Coil Heating Water Baseboard 12 Inlet Water Node, !- Name
  {02dc499b-00fb-4559-a28f-018f4cfd3ecf}, !- Inlet Port
  {208fa066-b6b9-4fd4-b27c-9a7488517c66}; !- Outlet Port

OS:Connection,
  {02dc499b-00fb-4559-a28f-018f4cfd3ecf}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  14,                                     !- Outlet Port
  {a57f8c96-a2b7-439f-8faa-1db0086db558}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04fad0f2-0537-4fc1-b395-ba71e525c52c}, !- Handle
  Coil Heating Water Baseboard 12 Outlet Water Node, !- Name
  {927ece30-13a4-4e06-ab1c-1e85df6a992b}, !- Inlet Port
  {574db90f-8b8b-44f0-b94b-b178f16741d8}; !- Outlet Port

OS:Connection,
  {208fa066-b6b9-4fd4-b27c-9a7488517c66}, !- Handle
  {a57f8c96-a2b7-439f-8faa-1db0086db558}, !- Source Object
  3,                                      !- Outlet Port
  {a722b12c-b6b9-42e5-a5cd-e7484861c2da}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {927ece30-13a4-4e06-ab1c-1e85df6a992b}, !- Handle
  {a722b12c-b6b9-42e5-a5cd-e7484861c2da}, !- Source Object
  10,                                     !- Outlet Port
  {04fad0f2-0537-4fc1-b395-ba71e525c52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {574db90f-8b8b-44f0-b94b-b178f16741d8}, !- Handle
  {04fad0f2-0537-4fc1-b395-ba71e525c52c}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {aa1d4fed-5d1d-4d09-9605-5d5eb5c7e0b2}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {a722b12c-b6b9-42e5-a5cd-e7484861c2da}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {c2165d7c-4c6b-48b9-b31e-d41d860f3ea6}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {74c0254a-d1ed-4541-b28c-087667e7fb8a}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {bd1588b6-a7ab-44ca-aaf5-32b85262dc70}, !- Air Outlet Node Name
  {5414b823-a9ba-4fb5-8715-7aef42446330}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {c2165d7c-4c6b-48b9-b31e-d41d860f3ea6}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {7d5d7063-9b91-40ab-bfdc-341a1e516cf0}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Outlet Air Node, !- Name
  {bd1588b6-a7ab-44ca-aaf5-32b85262dc70}, !- Inlet Port
  {6348c01f-1e1b-4b27-aa2e-9dfadf48402a}; !- Outlet Port

OS:Node,
  {7b3b7dba-885a-4d8c-a071-d0a1ef430894}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A Return Air Node, !- Name
  {7892c1d4-ad7d-486b-9fd7-dd8cc685119b}, !- Inlet Port
  {ae4d5e19-c9cc-40c5-8664-566d53a61cf6}; !- Outlet Port

OS:Connection,
  {6348c01f-1e1b-4b27-aa2e-9dfadf48402a}, !- Handle
  {7d5d7063-9b91-40ab-bfdc-341a1e516cf0}, !- Source Object
  3,                                      !- Outlet Port
  {fadcfaa3-c787-4904-8e7d-4eed8d0ca790}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7892c1d4-ad7d-486b-9fd7-dd8cc685119b}, !- Handle
  {54ef0259-8ef3-4a0e-af86-523032f8ad63}, !- Source Object
  2,                                      !- Outlet Port
  {7b3b7dba-885a-4d8c-a071-d0a1ef430894}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae4d5e19-c9cc-40c5-8664-566d53a61cf6}, !- Handle
  {7b3b7dba-885a-4d8c-a071-d0a1ef430894}, !- Source Object
  3,                                      !- Outlet Port
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d8192e1d-52ec-4b9c-9fbf-a5fedcec9843}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 12 Inlet Air Node, !- Name
  {8d4f5a44-e431-4a00-a72a-2328b43e107b}, !- Inlet Port
  {5414b823-a9ba-4fb5-8715-7aef42446330}; !- Outlet Port

OS:Connection,
  {8d4f5a44-e431-4a00-a72a-2328b43e107b}, !- Handle
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Source Object
  4,                                      !- Outlet Port
  {d8192e1d-52ec-4b9c-9fbf-a5fedcec9843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5414b823-a9ba-4fb5-8715-7aef42446330}, !- Handle
  {d8192e1d-52ec-4b9c-9fbf-a5fedcec9843}, !- Source Object
  3,                                      !- Outlet Port
  {74c0254a-d1ed-4541-b28c-087667e7fb8a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {bd1588b6-a7ab-44ca-aaf5-32b85262dc70}, !- Handle
  {74c0254a-d1ed-4541-b28c-087667e7fb8a}, !- Source Object
  3,                                      !- Outlet Port
  {7d5d7063-9b91-40ab-bfdc-341a1e516cf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {58f2ff3e-a019-4321-903b-4c435da9ccec}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ca710ce8-f111-4933-8e60-c0d644e8e160}, !- Water Inlet Node Name
  {7a859f1f-93d1-48f8-8f6c-9a8862c6c67d}; !- Water Outlet Node Name

OS:Node,
  {9ac109e6-a8b9-4844-8eaf-c361aaaba3c4}, !- Handle
  Coil Heating Water Baseboard 13 Inlet Water Node, !- Name
  {084e3f73-9f10-4b64-a092-bfeedd907d34}, !- Inlet Port
  {ca710ce8-f111-4933-8e60-c0d644e8e160}; !- Outlet Port

OS:Connection,
  {084e3f73-9f10-4b64-a092-bfeedd907d34}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  15,                                     !- Outlet Port
  {9ac109e6-a8b9-4844-8eaf-c361aaaba3c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aefab7a-4ce8-4a35-a295-e46d147414dc}, !- Handle
  Coil Heating Water Baseboard 13 Outlet Water Node, !- Name
  {7a859f1f-93d1-48f8-8f6c-9a8862c6c67d}, !- Inlet Port
  {ec018573-a43d-4731-ab11-c836677a530e}; !- Outlet Port

OS:Connection,
  {ca710ce8-f111-4933-8e60-c0d644e8e160}, !- Handle
  {9ac109e6-a8b9-4844-8eaf-c361aaaba3c4}, !- Source Object
  3,                                      !- Outlet Port
  {58f2ff3e-a019-4321-903b-4c435da9ccec}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7a859f1f-93d1-48f8-8f6c-9a8862c6c67d}, !- Handle
  {58f2ff3e-a019-4321-903b-4c435da9ccec}, !- Source Object
  10,                                     !- Outlet Port
  {1aefab7a-4ce8-4a35-a295-e46d147414dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec018573-a43d-4731-ab11-c836677a530e}, !- Handle
  {1aefab7a-4ce8-4a35-a295-e46d147414dc}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {4c2d50d6-614e-45c8-bda9-8027a8e4a003}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {58f2ff3e-a019-4321-903b-4c435da9ccec}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {a21b36e1-2feb-47e5-8e14-42ab08b25238}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {572b6d7e-a3af-4b9b-b806-a50f81934353}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {23096385-b728-4eaa-ba52-ddc2ee972d04}, !- Air Outlet Node Name
  {290bbca2-574a-4aec-bab7-6f73b0fd471b}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {a21b36e1-2feb-47e5-8e14-42ab08b25238}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {57167b5d-06b9-402a-ab36-5e7983ebc131}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Outlet Air Node, !- Name
  {23096385-b728-4eaa-ba52-ddc2ee972d04}, !- Inlet Port
  {be2eeff8-35cd-4273-b79d-13a6aa5d2327}; !- Outlet Port

OS:Node,
  {9df68611-9177-4fcd-9448-399a23b009e0}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 1 Return Air Node, !- Name
  {10f5e54a-4515-45cb-ad1d-3d5edb7463dc}, !- Inlet Port
  {3222b07f-90f9-4aa4-ab38-6852f1bcb5c6}; !- Outlet Port

OS:Connection,
  {be2eeff8-35cd-4273-b79d-13a6aa5d2327}, !- Handle
  {57167b5d-06b9-402a-ab36-5e7983ebc131}, !- Source Object
  3,                                      !- Outlet Port
  {79dad1c5-1218-4d98-b753-ecf8f4244eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10f5e54a-4515-45cb-ad1d-3d5edb7463dc}, !- Handle
  {fbb5cd80-8ddd-40bd-b26a-f61b53d8e08e}, !- Source Object
  2,                                      !- Outlet Port
  {9df68611-9177-4fcd-9448-399a23b009e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3222b07f-90f9-4aa4-ab38-6852f1bcb5c6}, !- Handle
  {9df68611-9177-4fcd-9448-399a23b009e0}, !- Source Object
  3,                                      !- Outlet Port
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b208bfaa-d239-4521-9c50-97a7c1c38ac5}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 13 Inlet Air Node, !- Name
  {2cae3cf4-2c0d-4878-9200-da117cde4899}, !- Inlet Port
  {290bbca2-574a-4aec-bab7-6f73b0fd471b}; !- Outlet Port

OS:Connection,
  {2cae3cf4-2c0d-4878-9200-da117cde4899}, !- Handle
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Source Object
  5,                                      !- Outlet Port
  {b208bfaa-d239-4521-9c50-97a7c1c38ac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290bbca2-574a-4aec-bab7-6f73b0fd471b}, !- Handle
  {b208bfaa-d239-4521-9c50-97a7c1c38ac5}, !- Source Object
  3,                                      !- Outlet Port
  {572b6d7e-a3af-4b9b-b806-a50f81934353}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {23096385-b728-4eaa-ba52-ddc2ee972d04}, !- Handle
  {572b6d7e-a3af-4b9b-b806-a50f81934353}, !- Source Object
  3,                                      !- Outlet Port
  {57167b5d-06b9-402a-ab36-5e7983ebc131}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {fc06c9eb-9e0c-4154-bd9b-271ee99d48a7}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bc83e5d1-45c3-4576-868c-95ae157ccd6e}, !- Water Inlet Node Name
  {4265c5f2-fb8b-41af-bf99-e9a7e7f960a2}; !- Water Outlet Node Name

OS:Node,
  {da0829e1-86bb-4957-9a0d-84230ed8a230}, !- Handle
  Coil Heating Water Baseboard 14 Inlet Water Node, !- Name
  {2967c004-61f7-4454-bd5d-19fced7b2afa}, !- Inlet Port
  {bc83e5d1-45c3-4576-868c-95ae157ccd6e}; !- Outlet Port

OS:Connection,
  {2967c004-61f7-4454-bd5d-19fced7b2afa}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  16,                                     !- Outlet Port
  {da0829e1-86bb-4957-9a0d-84230ed8a230}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b5e26f9-3576-4b22-9ffb-2117f115bded}, !- Handle
  Coil Heating Water Baseboard 14 Outlet Water Node, !- Name
  {4265c5f2-fb8b-41af-bf99-e9a7e7f960a2}, !- Inlet Port
  {672abf7f-ad28-4ca2-b6b5-d8fbbfc471e8}; !- Outlet Port

OS:Connection,
  {bc83e5d1-45c3-4576-868c-95ae157ccd6e}, !- Handle
  {da0829e1-86bb-4957-9a0d-84230ed8a230}, !- Source Object
  3,                                      !- Outlet Port
  {fc06c9eb-9e0c-4154-bd9b-271ee99d48a7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4265c5f2-fb8b-41af-bf99-e9a7e7f960a2}, !- Handle
  {fc06c9eb-9e0c-4154-bd9b-271ee99d48a7}, !- Source Object
  10,                                     !- Outlet Port
  {5b5e26f9-3576-4b22-9ffb-2117f115bded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {672abf7f-ad28-4ca2-b6b5-d8fbbfc471e8}, !- Handle
  {5b5e26f9-3576-4b22-9ffb-2117f115bded}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a913cd6f-67f6-4c71-8869-8655eb026dff}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {fc06c9eb-9e0c-4154-bd9b-271ee99d48a7}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {174e5a40-6874-4553-a45d-e0509feb6002}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {94dddcb3-2148-4cf0-a757-a2b92c98b786}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {7e386d11-82b8-443c-95ed-7adc61cb8da5}, !- Air Outlet Node Name
  {35f2bec6-1b6b-4f66-bb00-85ea5baa0541}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {174e5a40-6874-4553-a45d-e0509feb6002}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {608604a9-0170-45b4-9289-1b9f3b8c2832}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Outlet Air Node, !- Name
  {7e386d11-82b8-443c-95ed-7adc61cb8da5}, !- Inlet Port
  {6ec019ae-619f-44a9-99f4-a9d955ff260b}; !- Outlet Port

OS:Node,
  {cc8091aa-3afd-48c8-bffe-27bd80321732}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 3 Return Air Node, !- Name
  {5416599e-0992-433a-b988-358dad749f54}, !- Inlet Port
  {1a91f8a4-4168-4fa9-b49c-974ac0e381f3}; !- Outlet Port

OS:Connection,
  {6ec019ae-619f-44a9-99f4-a9d955ff260b}, !- Handle
  {608604a9-0170-45b4-9289-1b9f3b8c2832}, !- Source Object
  3,                                      !- Outlet Port
  {019f630f-5c4e-47fb-ae4a-293b8809495a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5416599e-0992-433a-b988-358dad749f54}, !- Handle
  {589e3998-eaa1-4d6b-8ec3-30e5b4d9ad07}, !- Source Object
  2,                                      !- Outlet Port
  {cc8091aa-3afd-48c8-bffe-27bd80321732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a91f8a4-4168-4fa9-b49c-974ac0e381f3}, !- Handle
  {cc8091aa-3afd-48c8-bffe-27bd80321732}, !- Source Object
  3,                                      !- Outlet Port
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {57660ba8-c5ba-42c6-8dea-79540b9211a7}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 14 Inlet Air Node, !- Name
  {53d37a45-85ba-4c87-9537-1ffb4f1ba774}, !- Inlet Port
  {35f2bec6-1b6b-4f66-bb00-85ea5baa0541}; !- Outlet Port

OS:Connection,
  {53d37a45-85ba-4c87-9537-1ffb4f1ba774}, !- Handle
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Source Object
  6,                                      !- Outlet Port
  {57660ba8-c5ba-42c6-8dea-79540b9211a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f2bec6-1b6b-4f66-bb00-85ea5baa0541}, !- Handle
  {57660ba8-c5ba-42c6-8dea-79540b9211a7}, !- Source Object
  3,                                      !- Outlet Port
  {94dddcb3-2148-4cf0-a757-a2b92c98b786}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7e386d11-82b8-443c-95ed-7adc61cb8da5}, !- Handle
  {94dddcb3-2148-4cf0-a757-a2b92c98b786}, !- Source Object
  3,                                      !- Outlet Port
  {608604a9-0170-45b4-9289-1b9f3b8c2832}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3c4286b2-894f-49e4-abff-092ada7ddddd}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {547b0b08-dd70-4bf9-bc0a-52a5f44a4895}, !- Water Inlet Node Name
  {9794ff33-8cbb-49b0-8288-8a97ffe47f6d}; !- Water Outlet Node Name

OS:Node,
  {9ac44268-73f1-4108-915e-d1f6b9f55889}, !- Handle
  Coil Heating Water Baseboard 15 Inlet Water Node, !- Name
  {e2ba9f70-c415-4a93-a173-ada8402a31b6}, !- Inlet Port
  {547b0b08-dd70-4bf9-bc0a-52a5f44a4895}; !- Outlet Port

OS:Connection,
  {e2ba9f70-c415-4a93-a173-ada8402a31b6}, !- Handle
  {1ea6455b-0533-460a-be32-2e83dacba5e0}, !- Source Object
  17,                                     !- Outlet Port
  {9ac44268-73f1-4108-915e-d1f6b9f55889}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16bd42c4-d993-4c2a-8de2-1fd0c6ddd707}, !- Handle
  Coil Heating Water Baseboard 15 Outlet Water Node, !- Name
  {9794ff33-8cbb-49b0-8288-8a97ffe47f6d}, !- Inlet Port
  {bc017d19-6e2f-42d9-853f-4741b64f9223}; !- Outlet Port

OS:Connection,
  {547b0b08-dd70-4bf9-bc0a-52a5f44a4895}, !- Handle
  {9ac44268-73f1-4108-915e-d1f6b9f55889}, !- Source Object
  3,                                      !- Outlet Port
  {3c4286b2-894f-49e4-abff-092ada7ddddd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9794ff33-8cbb-49b0-8288-8a97ffe47f6d}, !- Handle
  {3c4286b2-894f-49e4-abff-092ada7ddddd}, !- Source Object
  10,                                     !- Outlet Port
  {16bd42c4-d993-4c2a-8de2-1fd0c6ddd707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc017d19-6e2f-42d9-853f-4741b64f9223}, !- Handle
  {16bd42c4-d993-4c2a-8de2-1fd0c6ddd707}, !- Source Object
  3,                                      !- Outlet Port
  {6a6d7f6d-0849-4818-84cf-c8433c47cc60}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {87e09747-5774-4d65-8ae3-336aa6f7cdec}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {3c4286b2-894f-49e4-abff-092ada7ddddd}; !- Heating Coil Name

OS:Coil:Heating:Gas,
  {21a98d4e-9953-4aa7-98ee-b317756e05f1}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  0.924,                                  !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:AirTerminal:SingleDuct:ConstantVolume:Reheat,
  {23207799-7b69-41c8-886a-ed3d8b3eb69f}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule Name
  {a14b1f28-4a80-4329-bba8-0d0b601965ed}, !- Air Outlet Node Name
  {35b02e52-a925-496c-bdce-197a85f9690e}, !- Air Inlet Node Name
  autosize,                               !- Maximum Air Flow Rate {m3/s}
  {21a98d4e-9953-4aa7-98ee-b317756e05f1}, !- Reheat Coil Name
  autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  0.001,                                  !- Convergence Tolerance
  35;                                     !- Maximum Reheat Air Temperature {C}

OS:Node,
  {162b9ef0-b61d-4529-829a-dfe3e1038a31}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Outlet Air Node, !- Name
  {a14b1f28-4a80-4329-bba8-0d0b601965ed}, !- Inlet Port
  {15478240-715c-4637-be30-c4fba7757abd}; !- Outlet Port

OS:Node,
  {1596363c-7f22-43df-ab38-9eb9f8da3618}, !- Handle
  ALL_ST=Office open plan_FL=Building Story 3_SCH=A 4 Return Air Node, !- Name
  {2d5e2113-ad1e-41d9-bedb-94e4dc55e837}, !- Inlet Port
  {e4a8a7b6-823c-44b8-b335-e5fb8ee23017}; !- Outlet Port

OS:Connection,
  {15478240-715c-4637-be30-c4fba7757abd}, !- Handle
  {162b9ef0-b61d-4529-829a-dfe3e1038a31}, !- Source Object
  3,                                      !- Outlet Port
  {185c244d-071f-42d5-a9e5-0cf791f9fac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d5e2113-ad1e-41d9-bedb-94e4dc55e837}, !- Handle
  {bbd98e9d-f4dc-4da2-8c80-d602842ebe02}, !- Source Object
  2,                                      !- Outlet Port
  {1596363c-7f22-43df-ab38-9eb9f8da3618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4a8a7b6-823c-44b8-b335-e5fb8ee23017}, !- Handle
  {1596363c-7f22-43df-ab38-9eb9f8da3618}, !- Source Object
  3,                                      !- Outlet Port
  {282827f7-5e95-4bb8-95d7-e6b42015d2a0}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {15e37918-ffe5-40d2-b6bc-141b8d173155}, !- Handle
  Air Terminal Single Duct Constant Volume Reheat 15 Inlet Air Node, !- Name
  {aa244c07-af5d-40ce-9e28-8bfb8e6ba6d5}, !- Inlet Port
  {35b02e52-a925-496c-bdce-197a85f9690e}; !- Outlet Port

OS:Connection,
  {aa244c07-af5d-40ce-9e28-8bfb8e6ba6d5}, !- Handle
  {a3c742d5-2e5b-431d-9372-e2f45507da44}, !- Source Object
  7,                                      !- Outlet Port
  {15e37918-ffe5-40d2-b6bc-141b8d173155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b02e52-a925-496c-bdce-197a85f9690e}, !- Handle
  {15e37918-ffe5-40d2-b6bc-141b8d173155}, !- Source Object
  3,                                      !- Outlet Port
  {23207799-7b69-41c8-886a-ed3d8b3eb69f}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a14b1f28-4a80-4329-bba8-0d0b601965ed}, !- Handle
  {23207799-7b69-41c8-886a-ed3d8b3eb69f}, !- Source Object
  3,                                      !- Outlet Port
  {162b9ef0-b61d-4529-829a-dfe3e1038a31}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {41f1288a-633f-4484-a5d4-38fa1c243084}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {84b4eda1-df31-4c02-99cb-e20dd4492e95}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d5a3c661-3487-4055-904f-24e1ee5e47ee}, !- Plant Side Inlet Node Name
  {4e61e12e-76de-4c61-8915-bbb3ec5763b5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {a4660f50-c071-45be-a2d6-a561836f6d8f}, !- Demand Side Inlet Node Name
  {77727345-0b7f-4ad8-a3b1-f94c2e62ceea}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {47943425-06f8-4de1-9384-2f3e84dc56fc}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Demand Mixer Name
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Demand Splitter Name
  {3b1491a3-4446-4e2f-990c-3595ca0fc65a}, !- Supply Mixer Name
  {e1bdb5f2-fb59-458b-99fb-a8d15e252857}; !- Supply Splitter Name

OS:Node,
  {96b6d188-e040-4bf7-a0fa-71896bae40ac}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {d5a3c661-3487-4055-904f-24e1ee5e47ee}, !- Inlet Port
  {05609d35-d207-4d79-897a-fdab41ed1f41}; !- Outlet Port

OS:Node,
  {84b4eda1-df31-4c02-99cb-e20dd4492e95}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {1b9fe266-37f6-4a3d-bacb-81c8cfc8fae5}, !- Inlet Port
  {4e61e12e-76de-4c61-8915-bbb3ec5763b5}; !- Outlet Port

OS:Node,
  {5f6040e3-387e-40df-ab1c-22f8ddc10f47}, !- Handle
  125gal NaturalGas Water Heater - 84kBtu/hr 0.813 Therm Eff Supply Inlet Water Node, !- Name
  {65da194c-c6bb-4580-a1f2-17be024d24d5}, !- Inlet Port
  {c6fa073b-57e9-4df4-a3e4-8f621a222e25}; !- Outlet Port

OS:Connector:Mixer,
  {3b1491a3-4446-4e2f-990c-3595ca0fc65a}, !- Handle
  Connector Mixer 3,                      !- Name
  {0c248a6d-1a78-46ad-8af6-52c69d44a46d}, !- Outlet Branch Name
  {d17626d2-ef41-4901-9fd1-0eaac9423e28}, !- Inlet Branch Name 1
  {b70b0883-fbc6-4274-b403-f39f81ea113e}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e1bdb5f2-fb59-458b-99fb-a8d15e252857}, !- Handle
  Connector Splitter 3,                   !- Name
  {57c3ef9f-9636-47dc-bb05-8544ad5aba17}, !- Inlet Branch Name
  {65da194c-c6bb-4580-a1f2-17be024d24d5}, !- Outlet Branch Name 1
  {4a35fc0f-6163-4a3b-9fba-18ad57cb3acc}; !- Outlet Branch Name 2

OS:Connection,
  {d5a3c661-3487-4055-904f-24e1ee5e47ee}, !- Handle
  {41f1288a-633f-4484-a5d4-38fa1c243084}, !- Source Object
  14,                                     !- Outlet Port
  {96b6d188-e040-4bf7-a0fa-71896bae40ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65da194c-c6bb-4580-a1f2-17be024d24d5}, !- Handle
  {e1bdb5f2-fb59-458b-99fb-a8d15e252857}, !- Source Object
  3,                                      !- Outlet Port
  {5f6040e3-387e-40df-ab1c-22f8ddc10f47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e61e12e-76de-4c61-8915-bbb3ec5763b5}, !- Handle
  {84b4eda1-df31-4c02-99cb-e20dd4492e95}, !- Source Object
  3,                                      !- Outlet Port
  {41f1288a-633f-4484-a5d4-38fa1c243084}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {15a7b397-c425-4ffc-868c-a8c0c27cc1d8}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {a4660f50-c071-45be-a2d6-a561836f6d8f}, !- Inlet Port
  {87ca0805-4fbe-4ff1-b34a-d7dce2a2a529}; !- Outlet Port

OS:Node,
  {a1127b34-9dd5-464f-b788-dd45162358e2}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {0c06abbe-44de-4132-9f70-61fb44eba510}, !- Inlet Port
  {77727345-0b7f-4ad8-a3b1-f94c2e62ceea}; !- Outlet Port

OS:Node,
  {94a42666-37f0-4ec2-a053-452f68668ee5}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6c415283-5b33-4fb7-9c3c-e4602002530f}, !- Inlet Port
  {ba402d5a-5cd1-45a6-94f1-57f87648f1ab}; !- Outlet Port

OS:Connector:Mixer,
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Handle
  Connector Mixer 4,                      !- Name
  {f4486522-a99a-4459-a917-955405e68cc5}, !- Outlet Branch Name
  {cfd581e4-082d-4908-9eb7-d5c200170a3a}, !- Inlet Branch Name 1
  {c9f21966-5900-44db-b411-533c5514e7d3}, !- Inlet Branch Name 2
  {7b842893-410c-498f-a220-c4bf47bf8fbd}, !- Inlet Branch Name 3
  {6db7f084-8582-4409-ab06-5ed9f9699eee}, !- Inlet Branch Name 4
  {348b972e-0d26-4446-88db-c59784fce37f}, !- Inlet Branch Name 5
  {7c6c7163-75ee-4e25-adbc-d836bdbad743}, !- Inlet Branch Name 6
  {1f44e7fa-18b0-4c7a-9997-ebf9b987d85d}, !- Inlet Branch Name 7
  {33414de8-7cad-4a85-aa22-931ef6eb69eb}, !- Inlet Branch Name 8
  {e01ac3f1-473e-4390-9eee-3dde8d8fc6f2}, !- Inlet Branch Name 9
  {abb34a95-acd8-4fc3-a1d1-2a44ba7cbced}, !- Inlet Branch Name 10
  {50bf4442-2113-47e9-bc99-93d707e3828a}, !- Inlet Branch Name 11
  {3a8e269a-b4d0-426b-9724-37dea4c4bd2c}, !- Inlet Branch Name 12
  {c45e8288-5ad4-4052-b94c-7c778f5f14b1}, !- Inlet Branch Name 13
  {a0ec0ea0-6c59-45f4-8a54-b994ba30376f}, !- Inlet Branch Name 14
  {916f602f-eca5-4843-a541-80441b5fb95a}, !- Inlet Branch Name 15
  {245dab1b-4777-484d-a4bf-d65da59053de}; !- Inlet Branch Name 16

OS:Connector:Splitter,
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Handle
  Connector Splitter 4,                   !- Name
  {87ca0805-4fbe-4ff1-b34a-d7dce2a2a529}, !- Inlet Branch Name
  {6c415283-5b33-4fb7-9c3c-e4602002530f}, !- Outlet Branch Name 1
  {e96a3d72-e1c5-4bbb-b17e-25e667cdcd15}, !- Outlet Branch Name 2
  {bee928e8-9790-4ed7-a9bf-7350177d76b7}, !- Outlet Branch Name 3
  {48c7233a-eb98-4730-98b8-2a0321d08ddd}, !- Outlet Branch Name 4
  {cf64e9d2-e34a-4011-b2a8-483f352b8984}, !- Outlet Branch Name 5
  {4304f8ce-7936-426b-8047-955445543cf6}, !- Outlet Branch Name 6
  {b804de6d-3434-4a03-8596-5c1b4a8ff2dc}, !- Outlet Branch Name 7
  {132dfe98-9f62-436a-8cbd-708930971374}, !- Outlet Branch Name 8
  {340d7f0b-2a4f-4834-9683-0bbf403d59bb}, !- Outlet Branch Name 9
  {89ce9b2f-1e61-40ae-b42c-0b6e78c10752}, !- Outlet Branch Name 10
  {2754ff07-36c2-44c2-9587-dcfa25c56120}, !- Outlet Branch Name 11
  {2d1b7a99-2670-4be9-9ca5-eabeb3848c7c}, !- Outlet Branch Name 12
  {f776db04-810e-4832-a1bd-d0c345ac9f5a}, !- Outlet Branch Name 13
  {732d0527-98b6-46d7-a717-11e9e442a654}, !- Outlet Branch Name 14
  {9eff5076-4025-4cef-ad20-82c211a7a183}, !- Outlet Branch Name 15
  {73b27348-0ec4-48c6-94d6-c90d0dc0d212}; !- Outlet Branch Name 16

OS:Connection,
  {a4660f50-c071-45be-a2d6-a561836f6d8f}, !- Handle
  {41f1288a-633f-4484-a5d4-38fa1c243084}, !- Source Object
  17,                                     !- Outlet Port
  {15a7b397-c425-4ffc-868c-a8c0c27cc1d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87ca0805-4fbe-4ff1-b34a-d7dce2a2a529}, !- Handle
  {15a7b397-c425-4ffc-868c-a8c0c27cc1d8}, !- Source Object
  3,                                      !- Outlet Port
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c415283-5b33-4fb7-9c3c-e4602002530f}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  3,                                      !- Outlet Port
  {94a42666-37f0-4ec2-a053-452f68668ee5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77727345-0b7f-4ad8-a3b1-f94c2e62ceea}, !- Handle
  {a1127b34-9dd5-464f-b788-dd45162358e2}, !- Source Object
  3,                                      !- Outlet Port
  {41f1288a-633f-4484-a5d4-38fa1c243084}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {6e50c70c-2bb0-41ee-abf0-f664ae64ade3}, !- Handle
  {41f1288a-633f-4484-a5d4-38fa1c243084}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {47943425-06f8-4de1-9384-2f3e84dc56fc}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {b978c623-f7f0-433c-9a57-a1db2fcf5442}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7af68500-4cbc-4fa1-8b34-bc9722b919e9}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b978c623-f7f0-433c-9a57-a1db2fcf5442}, !- Schedule Type Limits Name
  {8c990608-7a15-4398-ac08-c1f27a44857a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c990608-7a15-4398-ac08-c1f27a44857a}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b978c623-f7f0-433c-9a57-a1db2fcf5442}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {c418468d-0f62-4871-a732-972f98e7ed68}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7af68500-4cbc-4fa1-8b34-bc9722b919e9}, !- Schedule Name
  {84b4eda1-df31-4c02-99cb-e20dd4492e95}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {edc999d0-f5da-4192-8f5e-e5164dcb69e6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {05609d35-d207-4d79-897a-fdab41ed1f41}, !- Inlet Node Name
  {657a0986-6048-4d1e-a68b-6c8b948a031e}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  86956.19103483,                         !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {a80da77f-2e49-428f-bf95-2824c2616495}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {657a0986-6048-4d1e-a68b-6c8b948a031e}, !- Inlet Port
  {57c3ef9f-9636-47dc-bb05-8544ad5aba17}; !- Outlet Port

OS:Connection,
  {05609d35-d207-4d79-897a-fdab41ed1f41}, !- Handle
  {96b6d188-e040-4bf7-a0fa-71896bae40ac}, !- Source Object
  3,                                      !- Outlet Port
  {edc999d0-f5da-4192-8f5e-e5164dcb69e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {657a0986-6048-4d1e-a68b-6c8b948a031e}, !- Handle
  {edc999d0-f5da-4192-8f5e-e5164dcb69e6}, !- Source Object
  3,                                      !- Outlet Port
  {a80da77f-2e49-428f-bf95-2824c2616495}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57c3ef9f-9636-47dc-bb05-8544ad5aba17}, !- Handle
  {a80da77f-2e49-428f-bf95-2824c2616495}, !- Source Object
  3,                                      !- Outlet Port
  {e1bdb5f2-fb59-458b-99fb-a8d15e252857}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {93870354-8019-4ddb-8f56-be39f8ffd546}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d6aa57aa-a238-4eb4-9143-ab51d807bc38}, !- Handle
  125gal NaturalGas Water Heater - 84kBtu/hr 0.813 Therm Eff, !- Name
  0.471544953646784,                      !- Tank Volume {m3}
  {7af68500-4cbc-4fa1-8b34-bc9722b919e9}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  24638.2238280445,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.812682914864581,                      !- Heater Thermal Efficiency
  {b1c7dac0-a5af-4333-a45c-2d75a2fb2aac}, !- Part Load Factor Curve Name
  58.6905249283305,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  58.6905249283305,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {06bbb877-09eb-476d-9e42-dfa7b5f41714}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  8.03531559151522,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  8.03531559151522,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {c6fa073b-57e9-4df4-a3e4-8f621a222e25}, !- Use Side Inlet Node Name
  {54dcef68-2cd9-4026-b6cf-4a42402546e0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {47940def-e17b-438a-8932-084d71c5a0c4}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {c49ff394-d6d6-4b36-a136-d0498057eb9d}, !- Schedule Type Limits Name
  {3d5e007c-14c5-4346-baae-ed4efab28fbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d5e007c-14c5-4346-baae-ed4efab28fbd}, !- Handle
  Schedule Day 6,                         !- Name
  {c49ff394-d6d6-4b36-a136-d0498057eb9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {4ab6e2e4-d3ab-4373-b004-4be624ff4159}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {c49ff394-d6d6-4b36-a136-d0498057eb9d}, !- Schedule Type Limits Name
  {5bf10bbf-33d7-4d10-bc86-e7b781d91323}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bf10bbf-33d7-4d10-bc86-e7b781d91323}, !- Handle
  Schedule Day 7,                         !- Name
  {c49ff394-d6d6-4b36-a136-d0498057eb9d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {7c2dd60c-113d-4867-96e2-c47618f28ff7}, !- Handle
  {d6aa57aa-a238-4eb4-9143-ab51d807bc38}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {06bbb877-09eb-476d-9e42-dfa7b5f41714}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {93870354-8019-4ddb-8f56-be39f8ffd546}, !- Schedule Type Limits Name
  {6cc8edc9-184f-44fd-a64c-82fb3f13e0fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cc8edc9-184f-44fd-a64c-82fb3f13e0fc}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {93870354-8019-4ddb-8f56-be39f8ffd546}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {a8606a19-5105-42f7-9cc0-48e956567c15}, !- Handle
  125gal NaturalGas Water Heater - 84kBtu/hr 0.813 Therm Eff Supply Outlet Water Node, !- Name
  {54dcef68-2cd9-4026-b6cf-4a42402546e0}, !- Inlet Port
  {d17626d2-ef41-4901-9fd1-0eaac9423e28}; !- Outlet Port

OS:Connection,
  {c6fa073b-57e9-4df4-a3e4-8f621a222e25}, !- Handle
  {5f6040e3-387e-40df-ab1c-22f8ddc10f47}, !- Source Object
  3,                                      !- Outlet Port
  {d6aa57aa-a238-4eb4-9143-ab51d807bc38}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {54dcef68-2cd9-4026-b6cf-4a42402546e0}, !- Handle
  {d6aa57aa-a238-4eb4-9143-ab51d807bc38}, !- Source Object
  32,                                     !- Outlet Port
  {a8606a19-5105-42f7-9cc0-48e956567c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d17626d2-ef41-4901-9fd1-0eaac9423e28}, !- Handle
  {a8606a19-5105-42f7-9cc0-48e956567c15}, !- Source Object
  3,                                      !- Outlet Port
  {3b1491a3-4446-4e2f-990c-3595ca0fc65a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9c054d93-7c8a-447d-9481-ef5aebaf8e45}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {3dcdb999-83d8-4a2b-bf06-55dbcfeba0e9}, !- Inlet Node Name
  {e98af2be-856f-4dd5-aeb2-0b4540ede493}; !- Outlet Node Name

OS:Node,
  {a2728a62-468a-42ca-91d5-a611c7554eec}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {4a35fc0f-6163-4a3b-9fba-18ad57cb3acc}, !- Inlet Port
  {3dcdb999-83d8-4a2b-bf06-55dbcfeba0e9}; !- Outlet Port

OS:Connection,
  {4a35fc0f-6163-4a3b-9fba-18ad57cb3acc}, !- Handle
  {e1bdb5f2-fb59-458b-99fb-a8d15e252857}, !- Source Object
  4,                                      !- Outlet Port
  {a2728a62-468a-42ca-91d5-a611c7554eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7207654c-8b57-4597-8786-ef3065bac07c}, !- Handle
  Pipe Adiabatic 3 Outlet Water Node,     !- Name
  {e98af2be-856f-4dd5-aeb2-0b4540ede493}, !- Inlet Port
  {b70b0883-fbc6-4274-b403-f39f81ea113e}; !- Outlet Port

OS:Connection,
  {3dcdb999-83d8-4a2b-bf06-55dbcfeba0e9}, !- Handle
  {a2728a62-468a-42ca-91d5-a611c7554eec}, !- Source Object
  3,                                      !- Outlet Port
  {9c054d93-7c8a-447d-9481-ef5aebaf8e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e98af2be-856f-4dd5-aeb2-0b4540ede493}, !- Handle
  {9c054d93-7c8a-447d-9481-ef5aebaf8e45}, !- Source Object
  3,                                      !- Outlet Port
  {7207654c-8b57-4597-8786-ef3065bac07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b70b0883-fbc6-4274-b403-f39f81ea113e}, !- Handle
  {7207654c-8b57-4597-8786-ef3065bac07c}, !- Source Object
  3,                                      !- Outlet Port
  {3b1491a3-4446-4e2f-990c-3595ca0fc65a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f6bc4331-3c58-4163-b28c-6eba27c5913c}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {ba402d5a-5cd1-45a6-94f1-57f87648f1ab}, !- Inlet Node Name
  {d20012f9-3877-42bc-8dc7-1596d7cf9d3b}; !- Outlet Node Name

OS:Node,
  {5329b91a-0fb0-4748-89f2-07a4d8642f01}, !- Handle
  Pipe Adiabatic 4 Outlet Water Node,     !- Name
  {d20012f9-3877-42bc-8dc7-1596d7cf9d3b}, !- Inlet Port
  {cfd581e4-082d-4908-9eb7-d5c200170a3a}; !- Outlet Port

OS:Connection,
  {ba402d5a-5cd1-45a6-94f1-57f87648f1ab}, !- Handle
  {94a42666-37f0-4ec2-a053-452f68668ee5}, !- Source Object
  3,                                      !- Outlet Port
  {f6bc4331-3c58-4163-b28c-6eba27c5913c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20012f9-3877-42bc-8dc7-1596d7cf9d3b}, !- Handle
  {f6bc4331-3c58-4163-b28c-6eba27c5913c}, !- Source Object
  3,                                      !- Outlet Port
  {5329b91a-0fb0-4748-89f2-07a4d8642f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfd581e4-082d-4908-9eb7-d5c200170a3a}, !- Handle
  {5329b91a-0fb0-4748-89f2-07a4d8642f01}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {79051547-2932-4ea9-a81b-857a299616b5}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {d95017e7-3b2f-425c-bcd3-4e8ba2023879}, !- Inlet Node Name
  {1b9fe266-37f6-4a3d-bacb-81c8cfc8fae5}; !- Outlet Node Name

OS:Node,
  {42cd6809-1952-46fd-bac2-b66fa89280fb}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {0c248a6d-1a78-46ad-8af6-52c69d44a46d}, !- Inlet Port
  {d95017e7-3b2f-425c-bcd3-4e8ba2023879}; !- Outlet Port

OS:Connection,
  {0c248a6d-1a78-46ad-8af6-52c69d44a46d}, !- Handle
  {3b1491a3-4446-4e2f-990c-3595ca0fc65a}, !- Source Object
  2,                                      !- Outlet Port
  {42cd6809-1952-46fd-bac2-b66fa89280fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d95017e7-3b2f-425c-bcd3-4e8ba2023879}, !- Handle
  {42cd6809-1952-46fd-bac2-b66fa89280fb}, !- Source Object
  3,                                      !- Outlet Port
  {79051547-2932-4ea9-a81b-857a299616b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b9fe266-37f6-4a3d-bacb-81c8cfc8fae5}, !- Handle
  {79051547-2932-4ea9-a81b-857a299616b5}, !- Source Object
  3,                                      !- Outlet Port
  {84b4eda1-df31-4c02-99cb-e20dd4492e95}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {797dd47a-b0d8-4ee1-9962-d1fa4276f076}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {fbc90c1f-029e-402a-b017-e60bac5fdfc3}, !- Inlet Node Name
  {0c06abbe-44de-4132-9f70-61fb44eba510}; !- Outlet Node Name

OS:Node,
  {c601b1a7-92d7-4fb1-b74a-13a9926f181b}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {f4486522-a99a-4459-a917-955405e68cc5}, !- Inlet Port
  {fbc90c1f-029e-402a-b017-e60bac5fdfc3}; !- Outlet Port

OS:Connection,
  {f4486522-a99a-4459-a917-955405e68cc5}, !- Handle
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Source Object
  2,                                      !- Outlet Port
  {c601b1a7-92d7-4fb1-b74a-13a9926f181b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc90c1f-029e-402a-b017-e60bac5fdfc3}, !- Handle
  {c601b1a7-92d7-4fb1-b74a-13a9926f181b}, !- Source Object
  3,                                      !- Outlet Port
  {797dd47a-b0d8-4ee1-9962-d1fa4276f076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c06abbe-44de-4132-9f70-61fb44eba510}, !- Handle
  {797dd47a-b0d8-4ee1-9962-d1fa4276f076}, !- Source Object
  3,                                      !- Outlet Port
  {a1127b34-9dd5-464f-b788-dd45162358e2}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8bac4e35-49d5-4f24-abc6-868c19a3207b}, !- Handle
  Water Use Connections 1,                !- Name
  {85d64eae-41e1-4d50-bc1b-91139a95f062}, !- Inlet Node Name
  {d4b5571c-1789-4589-97bc-bcdbd0f48b88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb190f52-05cc-40ad-956f-73952693696f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ee706e8c-7d5b-4d16-bb0b-43c1c74cd02e}, !- Handle
  Core_bottom Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {44b75c0a-cbef-4bc4-9d6f-1233bd675002}, !- Target Temperature Schedule Name
  {5daf6311-6b4b-4b46-a003-30df37226e3a}, !- Sensible Fraction Schedule Name
  {0621fa24-378f-4050-bf3d-038dba313755}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5daf6311-6b4b-4b46-a003-30df37226e3a}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {1cdae693-3d0d-42f9-ae37-14eaf6709f7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1cdae693-3d0d-42f9-ae37-14eaf6709f7c}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0621fa24-378f-4050-bf3d-038dba313755}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {57c9bb66-f4fa-4fa0-85d6-7258aa0a58c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57c9bb66-f4fa-4fa0-85d6-7258aa0a58c0}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44b75c0a-cbef-4bc4-9d6f-1233bd675002}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {8e522026-249e-4cf0-a984-053427029ad7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e522026-249e-4cf0-a984-053427029ad7}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb190f52-05cc-40ad-956f-73952693696f}, !- Handle
  Core_bottom Service Water Use 0.37gal/min, !- Name
  {ee706e8c-7d5b-4d16-bb0b-43c1c74cd02e}, !- Water Use Equipment Definition Name
  {0301d7f6-33a7-4967-9d2b-ab9b1cfbe5aa}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {72734265-2e36-4bb3-95b3-3905a8aa3749}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  {ced76434-1ea7-4486-9c29-c00e6d657f49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ced76434-1ea7-4486-9c29-c00e6d657f49}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {5723dfe7-df92-45c4-9a1c-570b40200676}, !- Handle
  Schedule Rule 17,                       !- Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {ff25ce24-1eeb-4971-b269-ebd45f6ad7ee}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ff25ce24-1eeb-4971-b269-ebd45f6ad7ee}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {bc9ef8bd-dae7-45f4-81dc-04429e3eea57}, !- Handle
  Schedule Rule 18,                       !- Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {05e107c6-35cb-47de-b2b8-48b09b434ed0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {05e107c6-35cb-47de-b2b8-48b09b434ed0}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {b52b8421-254e-4e28-aa1d-cbad4c0b1a66}, !- Handle
  Schedule Rule 19,                       !- Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {e26de043-bd7b-4070-899f-8420d582591e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e26de043-bd7b-4070-899f-8420d582591e}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {4b0392e5-51f8-4ab5-9d26-fa4ae00d96a3}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {e96a3d72-e1c5-4bbb-b17e-25e667cdcd15}, !- Inlet Port
  {85d64eae-41e1-4d50-bc1b-91139a95f062}; !- Outlet Port

OS:Connection,
  {e96a3d72-e1c5-4bbb-b17e-25e667cdcd15}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  4,                                      !- Outlet Port
  {4b0392e5-51f8-4ab5-9d26-fa4ae00d96a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0997afde-1f03-4be4-87b2-71f0cce4d733}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {d4b5571c-1789-4589-97bc-bcdbd0f48b88}, !- Inlet Port
  {c9f21966-5900-44db-b411-533c5514e7d3}; !- Outlet Port

OS:Connection,
  {85d64eae-41e1-4d50-bc1b-91139a95f062}, !- Handle
  {4b0392e5-51f8-4ab5-9d26-fa4ae00d96a3}, !- Source Object
  3,                                      !- Outlet Port
  {8bac4e35-49d5-4f24-abc6-868c19a3207b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4b5571c-1789-4589-97bc-bcdbd0f48b88}, !- Handle
  {8bac4e35-49d5-4f24-abc6-868c19a3207b}, !- Source Object
  3,                                      !- Outlet Port
  {0997afde-1f03-4be4-87b2-71f0cce4d733}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9f21966-5900-44db-b411-533c5514e7d3}, !- Handle
  {0997afde-1f03-4be4-87b2-71f0cce4d733}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {abe3c9dd-8b5c-4959-89f2-2144d870f94a}, !- Handle
  Water Use Connections 2,                !- Name
  {4e3cfafc-1838-4bf0-847a-63e26591f4cd}, !- Inlet Node Name
  {a83fb90a-3c21-4543-89b9-78120e809099}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e22b1cc-abda-46f8-8ae2-37ee7cb1dc76}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b43339a-dfb2-4192-94f7-eda00749bc03}, !- Handle
  Core_mid Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {5bd31c63-9898-4707-a114-3ee0d7b3957d}, !- Target Temperature Schedule Name
  {c579a8a2-a9b2-4e05-ba3d-c058cd69cfd4}, !- Sensible Fraction Schedule Name
  {3d29bba6-5c5f-4d29-ad8f-d30a046b94cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c579a8a2-a9b2-4e05-ba3d-c058cd69cfd4}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {624b94d9-ea34-4051-a31c-33f0b8e14b31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {624b94d9-ea34-4051-a31c-33f0b8e14b31}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3d29bba6-5c5f-4d29-ad8f-d30a046b94cc}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {94338c9d-1aaf-4f2f-8bc5-81be9d5e8935}; !- Default Day Schedule Name

OS:Schedule:Day,
  {94338c9d-1aaf-4f2f-8bc5-81be9d5e8935}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bd31c63-9898-4707-a114-3ee0d7b3957d}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {53b3475c-5661-409c-ba86-6a21514066c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53b3475c-5661-409c-ba86-6a21514066c7}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4e22b1cc-abda-46f8-8ae2-37ee7cb1dc76}, !- Handle
  Core_mid Service Water Use 0.37gal/min, !- Name
  {9b43339a-dfb2-4192-94f7-eda00749bc03}, !- Water Use Equipment Definition Name
  {493f6d08-7166-456d-ac62-2aa6ae1e0923}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7bc43fc-4758-427d-8dbb-3593264d2ca4}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {bee928e8-9790-4ed7-a9bf-7350177d76b7}, !- Inlet Port
  {4e3cfafc-1838-4bf0-847a-63e26591f4cd}; !- Outlet Port

OS:Connection,
  {bee928e8-9790-4ed7-a9bf-7350177d76b7}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  5,                                      !- Outlet Port
  {d7bc43fc-4758-427d-8dbb-3593264d2ca4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c88b5506-0c28-42ec-b1af-9bee8d93455e}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {a83fb90a-3c21-4543-89b9-78120e809099}, !- Inlet Port
  {7b842893-410c-498f-a220-c4bf47bf8fbd}; !- Outlet Port

OS:Connection,
  {4e3cfafc-1838-4bf0-847a-63e26591f4cd}, !- Handle
  {d7bc43fc-4758-427d-8dbb-3593264d2ca4}, !- Source Object
  3,                                      !- Outlet Port
  {abe3c9dd-8b5c-4959-89f2-2144d870f94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a83fb90a-3c21-4543-89b9-78120e809099}, !- Handle
  {abe3c9dd-8b5c-4959-89f2-2144d870f94a}, !- Source Object
  3,                                      !- Outlet Port
  {c88b5506-0c28-42ec-b1af-9bee8d93455e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b842893-410c-498f-a220-c4bf47bf8fbd}, !- Handle
  {c88b5506-0c28-42ec-b1af-9bee8d93455e}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {f43f39e6-85de-4920-922e-e60092de0651}, !- Handle
  Water Use Connections 3,                !- Name
  {13879ded-4224-4e65-85a4-96d575425e0f}, !- Inlet Node Name
  {d6745cd9-ea03-4fcd-8f83-35d7bf7236c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c3d19383-89ba-467f-8f90-3c68dd5eefb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {973a0fdd-c46d-41a6-b345-0f0ec8198fe0}, !- Handle
  Core_top Service Water Use Def 0.37gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.35070700247297e-05,                   !- Peak Flow Rate {m3/s}
  {47a452e6-528f-4ff2-88a6-7afb7ec2f1dd}, !- Target Temperature Schedule Name
  {69501b94-4a63-494c-89de-18732c2bdf2e}, !- Sensible Fraction Schedule Name
  {df68fe88-9b61-417f-91bb-5b6525985cf4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69501b94-4a63-494c-89de-18732c2bdf2e}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {6d26c10c-ae9b-4430-822f-931a1fc9c0ad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d26c10c-ae9b-4430-822f-931a1fc9c0ad}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df68fe88-9b61-417f-91bb-5b6525985cf4}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8534e90-c0c6-458e-9392-4dfb50f4ef17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8534e90-c0c6-458e-9392-4dfb50f4ef17}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {47a452e6-528f-4ff2-88a6-7afb7ec2f1dd}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ea39d000-b6d1-4493-b198-9d54a91cb9ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea39d000-b6d1-4493-b198-9d54a91cb9ac}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c3d19383-89ba-467f-8f90-3c68dd5eefb6}, !- Handle
  Core_top Service Water Use 0.37gal/min, !- Name
  {973a0fdd-c46d-41a6-b345-0f0ec8198fe0}, !- Water Use Equipment Definition Name
  {b422ea64-bad8-4f36-9616-c0c97070580c}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f14dbfd-16ec-4f8e-811f-353f4d031d6b}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {48c7233a-eb98-4730-98b8-2a0321d08ddd}, !- Inlet Port
  {13879ded-4224-4e65-85a4-96d575425e0f}; !- Outlet Port

OS:Connection,
  {48c7233a-eb98-4730-98b8-2a0321d08ddd}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  6,                                      !- Outlet Port
  {7f14dbfd-16ec-4f8e-811f-353f4d031d6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e94b4c6f-d29e-4417-9636-5a1dd7bdfc17}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {d6745cd9-ea03-4fcd-8f83-35d7bf7236c8}, !- Inlet Port
  {6db7f084-8582-4409-ab06-5ed9f9699eee}; !- Outlet Port

OS:Connection,
  {13879ded-4224-4e65-85a4-96d575425e0f}, !- Handle
  {7f14dbfd-16ec-4f8e-811f-353f4d031d6b}, !- Source Object
  3,                                      !- Outlet Port
  {f43f39e6-85de-4920-922e-e60092de0651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6745cd9-ea03-4fcd-8f83-35d7bf7236c8}, !- Handle
  {f43f39e6-85de-4920-922e-e60092de0651}, !- Source Object
  3,                                      !- Outlet Port
  {e94b4c6f-d29e-4417-9636-5a1dd7bdfc17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db7f084-8582-4409-ab06-5ed9f9699eee}, !- Handle
  {e94b4c6f-d29e-4417-9636-5a1dd7bdfc17}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d8b5b8df-e75c-431a-a0ef-2448c0a3e3d3}, !- Handle
  Water Use Connections 4,                !- Name
  {0f454086-0003-490d-bbb9-ccc7570384d9}, !- Inlet Node Name
  {3fd16bbc-6f99-4550-958f-d7fe6eb7b64f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1def212f-0cb0-4a73-822b-fb01a969ba8a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b2f63b3d-ea3a-45e2-b0f2-ea511fb67424}, !- Handle
  Perimeter_bot_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {e542082a-cbfd-4a53-b1a1-b64127d422f7}, !- Target Temperature Schedule Name
  {64d772e4-21e6-44d8-8c1f-0b707b9b991b}, !- Sensible Fraction Schedule Name
  {823597fc-ac20-4932-94e1-5ae383985aa2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {64d772e4-21e6-44d8-8c1f-0b707b9b991b}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {404603af-ab79-42a0-9f75-0435d39407f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {404603af-ab79-42a0-9f75-0435d39407f0}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {823597fc-ac20-4932-94e1-5ae383985aa2}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {99e226db-5b67-4f35-83a1-0ea4b0a7325c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99e226db-5b67-4f35-83a1-0ea4b0a7325c}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e542082a-cbfd-4a53-b1a1-b64127d422f7}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c85892f-07ee-40ae-94e5-bc34893ef3c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c85892f-07ee-40ae-94e5-bc34893ef3c7}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1def212f-0cb0-4a73-822b-fb01a969ba8a}, !- Handle
  Perimeter_bot_zn_1 Service Water Use 0.08gal/min, !- Name
  {b2f63b3d-ea3a-45e2-b0f2-ea511fb67424}, !- Water Use Equipment Definition Name
  {dac06210-f4a7-4108-99da-b010224bcaf1}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15c20c43-cdda-4136-9ce0-631ac61efc36}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {cf64e9d2-e34a-4011-b2a8-483f352b8984}, !- Inlet Port
  {0f454086-0003-490d-bbb9-ccc7570384d9}; !- Outlet Port

OS:Connection,
  {cf64e9d2-e34a-4011-b2a8-483f352b8984}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  7,                                      !- Outlet Port
  {15c20c43-cdda-4136-9ce0-631ac61efc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5aaa269b-50e1-4c0c-8203-5b6dada391b0}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {3fd16bbc-6f99-4550-958f-d7fe6eb7b64f}, !- Inlet Port
  {348b972e-0d26-4446-88db-c59784fce37f}; !- Outlet Port

OS:Connection,
  {0f454086-0003-490d-bbb9-ccc7570384d9}, !- Handle
  {15c20c43-cdda-4136-9ce0-631ac61efc36}, !- Source Object
  3,                                      !- Outlet Port
  {d8b5b8df-e75c-431a-a0ef-2448c0a3e3d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fd16bbc-6f99-4550-958f-d7fe6eb7b64f}, !- Handle
  {d8b5b8df-e75c-431a-a0ef-2448c0a3e3d3}, !- Source Object
  3,                                      !- Outlet Port
  {5aaa269b-50e1-4c0c-8203-5b6dada391b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {348b972e-0d26-4446-88db-c59784fce37f}, !- Handle
  {5aaa269b-50e1-4c0c-8203-5b6dada391b0}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {44fe3e10-9cd0-4613-893d-1f3e1c94e1d0}, !- Handle
  Water Use Connections 5,                !- Name
  {ac77e168-894f-4287-88e5-8422ace579b6}, !- Inlet Node Name
  {1b860b4e-7f24-46b2-b3ac-436870ace1d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d63ff80-aa9d-492c-9019-4bd75ffd5b1e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e20c5fe-f780-44f7-b7ef-00ad9b8f1d08}, !- Handle
  Perimeter_bot_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {f5e5c68c-3424-4bef-b012-75b21fec7e8d}, !- Target Temperature Schedule Name
  {a4e6bab8-4e4f-482e-81db-549ff41fca37}, !- Sensible Fraction Schedule Name
  {8fb65567-37aa-413c-8315-aba5371662df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a4e6bab8-4e4f-482e-81db-549ff41fca37}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {350085b5-3844-47d3-bddc-ed40f1e3156c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {350085b5-3844-47d3-bddc-ed40f1e3156c}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fb65567-37aa-413c-8315-aba5371662df}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f53698e-e7e6-439c-846b-4e6f9bd7870c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f53698e-e7e6-439c-846b-4e6f9bd7870c}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5e5c68c-3424-4bef-b012-75b21fec7e8d}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fdc150d3-c2e9-4639-a741-4d8ad9f6da31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fdc150d3-c2e9-4639-a741-4d8ad9f6da31}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d63ff80-aa9d-492c-9019-4bd75ffd5b1e}, !- Handle
  Perimeter_bot_zn_2 Service Water Use 0.05gal/min, !- Name
  {7e20c5fe-f780-44f7-b7ef-00ad9b8f1d08}, !- Water Use Equipment Definition Name
  {a20d9a0e-f1f9-4c21-938a-707c85783069}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ba3d1260-dc69-411d-a940-50ec102e817e}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {4304f8ce-7936-426b-8047-955445543cf6}, !- Inlet Port
  {ac77e168-894f-4287-88e5-8422ace579b6}; !- Outlet Port

OS:Connection,
  {4304f8ce-7936-426b-8047-955445543cf6}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  8,                                      !- Outlet Port
  {ba3d1260-dc69-411d-a940-50ec102e817e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c1e43b8-8c80-4598-9ebb-43817735f277}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {1b860b4e-7f24-46b2-b3ac-436870ace1d9}, !- Inlet Port
  {7c6c7163-75ee-4e25-adbc-d836bdbad743}; !- Outlet Port

OS:Connection,
  {ac77e168-894f-4287-88e5-8422ace579b6}, !- Handle
  {ba3d1260-dc69-411d-a940-50ec102e817e}, !- Source Object
  3,                                      !- Outlet Port
  {44fe3e10-9cd0-4613-893d-1f3e1c94e1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b860b4e-7f24-46b2-b3ac-436870ace1d9}, !- Handle
  {44fe3e10-9cd0-4613-893d-1f3e1c94e1d0}, !- Source Object
  3,                                      !- Outlet Port
  {3c1e43b8-8c80-4598-9ebb-43817735f277}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6c7163-75ee-4e25-adbc-d836bdbad743}, !- Handle
  {3c1e43b8-8c80-4598-9ebb-43817735f277}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {682746a6-af8e-4819-9428-672acc290458}, !- Handle
  Water Use Connections 6,                !- Name
  {77d6017c-b126-4b22-bce8-d7b462b3b89f}, !- Inlet Node Name
  {12ed5f81-10c1-49ec-913f-b9641264fa81}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52b67a05-7fa5-4198-a2ce-2f3b3ff4b47c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3412e54-0879-40b9-b937-2b5c492a56bf}, !- Handle
  Perimeter_bot_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {c03d0499-cb5b-4b3d-b7c0-8f4d14ad5894}, !- Target Temperature Schedule Name
  {a8b883bb-d095-4839-962b-bf83bc7b4ad3}, !- Sensible Fraction Schedule Name
  {253d8901-8c7b-4572-956f-e8d283740dcd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8b883bb-d095-4839-962b-bf83bc7b4ad3}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {552ad10a-23fc-41c1-af93-c44a2d4516df}; !- Default Day Schedule Name

OS:Schedule:Day,
  {552ad10a-23fc-41c1-af93-c44a2d4516df}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {253d8901-8c7b-4572-956f-e8d283740dcd}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90a7ec36-0e2f-46df-bb9e-4d670e1de80e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90a7ec36-0e2f-46df-bb9e-4d670e1de80e}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c03d0499-cb5b-4b3d-b7c0-8f4d14ad5894}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d4d5c88-83a4-4ff4-b357-157e87ce7c6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d4d5c88-83a4-4ff4-b357-157e87ce7c6f}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {52b67a05-7fa5-4198-a2ce-2f3b3ff4b47c}, !- Handle
  Perimeter_bot_zn_3 Service Water Use 0.08gal/min, !- Name
  {b3412e54-0879-40b9-b937-2b5c492a56bf}, !- Water Use Equipment Definition Name
  {c7f6e37f-54b9-4246-b00b-8ba5739f031d}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ce984fe-01ed-453f-97e3-3cb65e56ad46}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {b804de6d-3434-4a03-8596-5c1b4a8ff2dc}, !- Inlet Port
  {77d6017c-b126-4b22-bce8-d7b462b3b89f}; !- Outlet Port

OS:Connection,
  {b804de6d-3434-4a03-8596-5c1b4a8ff2dc}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  9,                                      !- Outlet Port
  {7ce984fe-01ed-453f-97e3-3cb65e56ad46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eeadd7c3-8b95-4a09-8f1e-ac6a8e269938}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {12ed5f81-10c1-49ec-913f-b9641264fa81}, !- Inlet Port
  {1f44e7fa-18b0-4c7a-9997-ebf9b987d85d}; !- Outlet Port

OS:Connection,
  {77d6017c-b126-4b22-bce8-d7b462b3b89f}, !- Handle
  {7ce984fe-01ed-453f-97e3-3cb65e56ad46}, !- Source Object
  3,                                      !- Outlet Port
  {682746a6-af8e-4819-9428-672acc290458}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12ed5f81-10c1-49ec-913f-b9641264fa81}, !- Handle
  {682746a6-af8e-4819-9428-672acc290458}, !- Source Object
  3,                                      !- Outlet Port
  {eeadd7c3-8b95-4a09-8f1e-ac6a8e269938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f44e7fa-18b0-4c7a-9997-ebf9b987d85d}, !- Handle
  {eeadd7c3-8b95-4a09-8f1e-ac6a8e269938}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {c299e74e-f349-475f-987a-9ea26098fdb8}, !- Handle
  Water Use Connections 7,                !- Name
  {0cd5a1bb-1baa-4f83-8f9a-978b7de09491}, !- Inlet Node Name
  {9410280a-bc04-4891-a37c-5e859963abbe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4d7e2135-03d6-46e3-b7d3-f30084bddd93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {661ad82f-b3b6-4975-bc1f-a823f2475bbf}, !- Handle
  Perimeter_bot_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {f2290a34-415a-4796-8401-53c53c22dab1}, !- Target Temperature Schedule Name
  {fd2f554c-5dc5-4caf-8fde-61cecd039e34}, !- Sensible Fraction Schedule Name
  {990a8346-cac9-442c-9ad7-65ae008e03a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fd2f554c-5dc5-4caf-8fde-61cecd039e34}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c56e891-0c66-4e84-b8f6-2248bed9dec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c56e891-0c66-4e84-b8f6-2248bed9dec3}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {990a8346-cac9-442c-9ad7-65ae008e03a3}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9087463-4b51-40b4-9e26-69eb016b9e48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9087463-4b51-40b4-9e26-69eb016b9e48}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2290a34-415a-4796-8401-53c53c22dab1}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a1c9e5b6-5916-4a93-9426-23fcdd787761}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1c9e5b6-5916-4a93-9426-23fcdd787761}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4d7e2135-03d6-46e3-b7d3-f30084bddd93}, !- Handle
  Perimeter_bot_zn_4 Service Water Use 0.05gal/min, !- Name
  {661ad82f-b3b6-4975-bc1f-a823f2475bbf}, !- Water Use Equipment Definition Name
  {27fdb3c4-855f-48df-983a-24f85fe57204}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8f999dbb-f778-4c97-8fc4-9a384d71f97c}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {132dfe98-9f62-436a-8cbd-708930971374}, !- Inlet Port
  {0cd5a1bb-1baa-4f83-8f9a-978b7de09491}; !- Outlet Port

OS:Connection,
  {132dfe98-9f62-436a-8cbd-708930971374}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  10,                                     !- Outlet Port
  {8f999dbb-f778-4c97-8fc4-9a384d71f97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4dee7bd6-1b62-4b81-8aa1-aea9abc79c57}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {9410280a-bc04-4891-a37c-5e859963abbe}, !- Inlet Port
  {33414de8-7cad-4a85-aa22-931ef6eb69eb}; !- Outlet Port

OS:Connection,
  {0cd5a1bb-1baa-4f83-8f9a-978b7de09491}, !- Handle
  {8f999dbb-f778-4c97-8fc4-9a384d71f97c}, !- Source Object
  3,                                      !- Outlet Port
  {c299e74e-f349-475f-987a-9ea26098fdb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9410280a-bc04-4891-a37c-5e859963abbe}, !- Handle
  {c299e74e-f349-475f-987a-9ea26098fdb8}, !- Source Object
  3,                                      !- Outlet Port
  {4dee7bd6-1b62-4b81-8aa1-aea9abc79c57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33414de8-7cad-4a85-aa22-931ef6eb69eb}, !- Handle
  {4dee7bd6-1b62-4b81-8aa1-aea9abc79c57}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f8fc42cd-0895-43a1-84b6-58fffba9edd3}, !- Handle
  Water Use Connections 8,                !- Name
  {e74134a6-2b73-4cf2-9a88-74d6dda70a8e}, !- Inlet Node Name
  {fc57026d-f748-4453-ac17-51ce5388a839}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25fd50fd-20f7-4b83-8155-b5a77d3a4e73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {11778e85-9b87-4d47-81ad-34885290da2d}, !- Handle
  Perimeter_mid_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {7ccb4264-3e10-4bc5-a1db-6c36dfc42a40}, !- Target Temperature Schedule Name
  {c5c18236-97a1-4d97-8ae4-ef683b71a5a0}, !- Sensible Fraction Schedule Name
  {53e34f2b-1d4a-4a04-9bf1-ba1d0aac4f99}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5c18236-97a1-4d97-8ae4-ef683b71a5a0}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {646746c9-91b3-4ed8-9f68-c7b6eab94553}; !- Default Day Schedule Name

OS:Schedule:Day,
  {646746c9-91b3-4ed8-9f68-c7b6eab94553}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {53e34f2b-1d4a-4a04-9bf1-ba1d0aac4f99}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9388bdbb-a66f-4c7f-9253-f9466fa6b7f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9388bdbb-a66f-4c7f-9253-f9466fa6b7f8}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ccb4264-3e10-4bc5-a1db-6c36dfc42a40}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a465d814-5f48-4ca3-b76c-cd6d15b556cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a465d814-5f48-4ca3-b76c-cd6d15b556cc}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {25fd50fd-20f7-4b83-8155-b5a77d3a4e73}, !- Handle
  Perimeter_mid_zn_1 Service Water Use 0.08gal/min, !- Name
  {11778e85-9b87-4d47-81ad-34885290da2d}, !- Water Use Equipment Definition Name
  {bcf7adbf-62d7-4451-bd90-23e37f8bd918}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3c8505de-a73d-4d7c-be91-fa6331c826c0}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {340d7f0b-2a4f-4834-9683-0bbf403d59bb}, !- Inlet Port
  {e74134a6-2b73-4cf2-9a88-74d6dda70a8e}; !- Outlet Port

OS:Connection,
  {340d7f0b-2a4f-4834-9683-0bbf403d59bb}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  11,                                     !- Outlet Port
  {3c8505de-a73d-4d7c-be91-fa6331c826c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58c9b740-2c1b-4527-a8a9-6f0269a0b72e}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {fc57026d-f748-4453-ac17-51ce5388a839}, !- Inlet Port
  {e01ac3f1-473e-4390-9eee-3dde8d8fc6f2}; !- Outlet Port

OS:Connection,
  {e74134a6-2b73-4cf2-9a88-74d6dda70a8e}, !- Handle
  {3c8505de-a73d-4d7c-be91-fa6331c826c0}, !- Source Object
  3,                                      !- Outlet Port
  {f8fc42cd-0895-43a1-84b6-58fffba9edd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc57026d-f748-4453-ac17-51ce5388a839}, !- Handle
  {f8fc42cd-0895-43a1-84b6-58fffba9edd3}, !- Source Object
  3,                                      !- Outlet Port
  {58c9b740-2c1b-4527-a8a9-6f0269a0b72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01ac3f1-473e-4390-9eee-3dde8d8fc6f2}, !- Handle
  {58c9b740-2c1b-4527-a8a9-6f0269a0b72e}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c5dcc037-6c2b-450a-8da5-b47294afed79}, !- Handle
  Water Use Connections 9,                !- Name
  {92011a0a-01d1-42ee-90da-dc6bb37aa0e1}, !- Inlet Node Name
  {d1ef54d7-032a-47fe-a5e5-dccb47dad1c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db7bad5a-ffdf-4ab2-ab8e-f2f44b9b9101}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37bddbd4-1ba4-46b4-a6bd-8f78c12c6498}, !- Handle
  Perimeter_mid_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {44d22c45-bae9-46ee-9431-9905594730fd}, !- Target Temperature Schedule Name
  {3b5cef1e-11c4-4196-bbd9-68c9a5c66736}, !- Sensible Fraction Schedule Name
  {4bc00212-f48f-444d-a019-f1ec6923c959}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3b5cef1e-11c4-4196-bbd9-68c9a5c66736}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {735244eb-32e3-42a7-be85-5b4e485e62d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {735244eb-32e3-42a7-be85-5b4e485e62d2}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bc00212-f48f-444d-a019-f1ec6923c959}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff48c446-fd16-4c7a-ab2b-b93f46d19836}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff48c446-fd16-4c7a-ab2b-b93f46d19836}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44d22c45-bae9-46ee-9431-9905594730fd}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8471da5b-db51-4f96-82fb-62e8e6d8ea12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8471da5b-db51-4f96-82fb-62e8e6d8ea12}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db7bad5a-ffdf-4ab2-ab8e-f2f44b9b9101}, !- Handle
  Perimeter_mid_zn_2 Service Water Use 0.05gal/min, !- Name
  {37bddbd4-1ba4-46b4-a6bd-8f78c12c6498}, !- Water Use Equipment Definition Name
  {722a09e4-0646-4e5a-b78d-58b632bc69f7}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bea5a46c-6b6c-4776-9b1c-21d839baa6a3}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {89ce9b2f-1e61-40ae-b42c-0b6e78c10752}, !- Inlet Port
  {92011a0a-01d1-42ee-90da-dc6bb37aa0e1}; !- Outlet Port

OS:Connection,
  {89ce9b2f-1e61-40ae-b42c-0b6e78c10752}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  12,                                     !- Outlet Port
  {bea5a46c-6b6c-4776-9b1c-21d839baa6a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c8ba37a-3aaf-437f-bb7d-194b7590e7c8}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {d1ef54d7-032a-47fe-a5e5-dccb47dad1c6}, !- Inlet Port
  {abb34a95-acd8-4fc3-a1d1-2a44ba7cbced}; !- Outlet Port

OS:Connection,
  {92011a0a-01d1-42ee-90da-dc6bb37aa0e1}, !- Handle
  {bea5a46c-6b6c-4776-9b1c-21d839baa6a3}, !- Source Object
  3,                                      !- Outlet Port
  {c5dcc037-6c2b-450a-8da5-b47294afed79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1ef54d7-032a-47fe-a5e5-dccb47dad1c6}, !- Handle
  {c5dcc037-6c2b-450a-8da5-b47294afed79}, !- Source Object
  3,                                      !- Outlet Port
  {4c8ba37a-3aaf-437f-bb7d-194b7590e7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abb34a95-acd8-4fc3-a1d1-2a44ba7cbced}, !- Handle
  {4c8ba37a-3aaf-437f-bb7d-194b7590e7c8}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6825c672-26ea-4134-9b5d-9271b0e9151c}, !- Handle
  Water Use Connections 10,               !- Name
  {9060ac0a-e03e-4e8a-8f41-fb8ad443de87}, !- Inlet Node Name
  {2ed29dd2-5073-48cc-803a-4db677742125}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a07d160b-275b-4f32-9e5b-a6a751643f0f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c06d05f6-5820-471b-a2b2-8c5eee6bf9f0}, !- Handle
  Perimeter_mid_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {1c354466-43e0-4ff6-8255-ebb7f3e00ac9}, !- Target Temperature Schedule Name
  {549a6c51-4fe0-4910-a4bb-f0031b7fad67}, !- Sensible Fraction Schedule Name
  {6a8639b6-06fe-4c3e-b1a3-21ad10bd13ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {549a6c51-4fe0-4910-a4bb-f0031b7fad67}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a674244e-0a2f-42b7-86ae-e6f4e8a0b092}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a674244e-0a2f-42b7-86ae-e6f4e8a0b092}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6a8639b6-06fe-4c3e-b1a3-21ad10bd13ce}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fab2f12-de37-476b-b4f3-d58ed7eac8a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fab2f12-de37-476b-b4f3-d58ed7eac8a4}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c354466-43e0-4ff6-8255-ebb7f3e00ac9}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4a293baf-0b59-48a8-9f86-88cfd31858b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4a293baf-0b59-48a8-9f86-88cfd31858b5}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a07d160b-275b-4f32-9e5b-a6a751643f0f}, !- Handle
  Perimeter_mid_zn_3 Service Water Use 0.08gal/min, !- Name
  {c06d05f6-5820-471b-a2b2-8c5eee6bf9f0}, !- Water Use Equipment Definition Name
  {ec891589-6c66-4218-912e-610c05f9fca6}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71e80a5d-1a36-48b3-b62c-acc02ddb9ce3}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {2754ff07-36c2-44c2-9587-dcfa25c56120}, !- Inlet Port
  {9060ac0a-e03e-4e8a-8f41-fb8ad443de87}; !- Outlet Port

OS:Connection,
  {2754ff07-36c2-44c2-9587-dcfa25c56120}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  13,                                     !- Outlet Port
  {71e80a5d-1a36-48b3-b62c-acc02ddb9ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e32a8e09-351b-4717-bbca-b5d1557d8bd7}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {2ed29dd2-5073-48cc-803a-4db677742125}, !- Inlet Port
  {50bf4442-2113-47e9-bc99-93d707e3828a}; !- Outlet Port

OS:Connection,
  {9060ac0a-e03e-4e8a-8f41-fb8ad443de87}, !- Handle
  {71e80a5d-1a36-48b3-b62c-acc02ddb9ce3}, !- Source Object
  3,                                      !- Outlet Port
  {6825c672-26ea-4134-9b5d-9271b0e9151c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed29dd2-5073-48cc-803a-4db677742125}, !- Handle
  {6825c672-26ea-4134-9b5d-9271b0e9151c}, !- Source Object
  3,                                      !- Outlet Port
  {e32a8e09-351b-4717-bbca-b5d1557d8bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50bf4442-2113-47e9-bc99-93d707e3828a}, !- Handle
  {e32a8e09-351b-4717-bbca-b5d1557d8bd7}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {283b3b45-232b-49d2-ae5d-345e1fdb868c}, !- Handle
  Water Use Connections 11,               !- Name
  {c813fa32-efa7-4c0e-b8c7-266e46163016}, !- Inlet Node Name
  {6ce3579f-8409-4097-bb47-7323425369cd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {119f7c8f-1036-41ee-b4d4-063d320e0a55}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e283c588-2a7e-4c0d-9885-71b0773ac2da}, !- Handle
  Perimeter_mid_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {54c516ed-ce9d-45d1-84b3-1b9abcd9b55a}, !- Target Temperature Schedule Name
  {b6431d8f-2986-4835-8990-b492af976ff2}, !- Sensible Fraction Schedule Name
  {0f64ecfe-f2b4-41d4-b1eb-4d4e7757886c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6431d8f-2986-4835-8990-b492af976ff2}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78fbdaa5-c0aa-41e4-89e9-fad81d365dc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78fbdaa5-c0aa-41e4-89e9-fad81d365dc9}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f64ecfe-f2b4-41d4-b1eb-4d4e7757886c}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {15dabbb9-2d1d-45c5-9c67-5410bda394dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15dabbb9-2d1d-45c5-9c67-5410bda394dc}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {54c516ed-ce9d-45d1-84b3-1b9abcd9b55a}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a6fbd2c7-46e5-4748-8107-1325636339b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6fbd2c7-46e5-4748-8107-1325636339b9}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {119f7c8f-1036-41ee-b4d4-063d320e0a55}, !- Handle
  Perimeter_mid_zn_4 Service Water Use 0.05gal/min, !- Name
  {e283c588-2a7e-4c0d-9885-71b0773ac2da}, !- Water Use Equipment Definition Name
  {fd517fa4-3c26-440a-aa97-3ace8c1c83b8}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f9165580-eeaa-4b81-983a-7c493ca24808}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {2d1b7a99-2670-4be9-9ca5-eabeb3848c7c}, !- Inlet Port
  {c813fa32-efa7-4c0e-b8c7-266e46163016}; !- Outlet Port

OS:Connection,
  {2d1b7a99-2670-4be9-9ca5-eabeb3848c7c}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  14,                                     !- Outlet Port
  {f9165580-eeaa-4b81-983a-7c493ca24808}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f6c9fa1-e085-4dab-addb-cf235cb3e5ce}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {6ce3579f-8409-4097-bb47-7323425369cd}, !- Inlet Port
  {3a8e269a-b4d0-426b-9724-37dea4c4bd2c}; !- Outlet Port

OS:Connection,
  {c813fa32-efa7-4c0e-b8c7-266e46163016}, !- Handle
  {f9165580-eeaa-4b81-983a-7c493ca24808}, !- Source Object
  3,                                      !- Outlet Port
  {283b3b45-232b-49d2-ae5d-345e1fdb868c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ce3579f-8409-4097-bb47-7323425369cd}, !- Handle
  {283b3b45-232b-49d2-ae5d-345e1fdb868c}, !- Source Object
  3,                                      !- Outlet Port
  {0f6c9fa1-e085-4dab-addb-cf235cb3e5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8e269a-b4d0-426b-9724-37dea4c4bd2c}, !- Handle
  {0f6c9fa1-e085-4dab-addb-cf235cb3e5ce}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2bb000f0-2528-4511-ba33-932b238fa56e}, !- Handle
  Water Use Connections 12,               !- Name
  {39f9631c-adf2-45b6-9809-93c787aeb178}, !- Inlet Node Name
  {b105ad78-fe37-47d9-b7d8-c61b94c4c12e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e38af681-ff1f-475e-8232-328d815d2d9c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8f536606-c2b4-4f28-9100-29771b75677f}, !- Handle
  Perimeter_top_zn_1 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {3a8036ed-caf3-4af2-aca5-f22c2db30b9d}, !- Target Temperature Schedule Name
  {c5922484-51ec-4e58-94a9-d94f9d6c53ba}, !- Sensible Fraction Schedule Name
  {657a7378-9fb2-4266-bffd-f461a20f2ed2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5922484-51ec-4e58-94a9-d94f9d6c53ba}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f7a5fb8-5827-456b-9b80-8b9258fa3eec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f7a5fb8-5827-456b-9b80-8b9258fa3eec}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {657a7378-9fb2-4266-bffd-f461a20f2ed2}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {786ca97d-be73-4eaf-8b9a-b189b00d3e98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {786ca97d-be73-4eaf-8b9a-b189b00d3e98}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a8036ed-caf3-4af2-aca5-f22c2db30b9d}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d6d4ab7d-e102-46a4-bf81-f9a5e416a8b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6d4ab7d-e102-46a4-bf81-f9a5e416a8b0}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e38af681-ff1f-475e-8232-328d815d2d9c}, !- Handle
  Perimeter_top_zn_1 Service Water Use 0.08gal/min, !- Name
  {8f536606-c2b4-4f28-9100-29771b75677f}, !- Water Use Equipment Definition Name
  {4c8e12a9-92e8-4ff5-b054-f47863b51cf4}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f288751f-ef35-42ba-a036-8d1b80211ae9}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {f776db04-810e-4832-a1bd-d0c345ac9f5a}, !- Inlet Port
  {39f9631c-adf2-45b6-9809-93c787aeb178}; !- Outlet Port

OS:Connection,
  {f776db04-810e-4832-a1bd-d0c345ac9f5a}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  15,                                     !- Outlet Port
  {f288751f-ef35-42ba-a036-8d1b80211ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3038789a-7650-4226-b3bc-3b4f7bbded05}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {b105ad78-fe37-47d9-b7d8-c61b94c4c12e}, !- Inlet Port
  {c45e8288-5ad4-4052-b94c-7c778f5f14b1}; !- Outlet Port

OS:Connection,
  {39f9631c-adf2-45b6-9809-93c787aeb178}, !- Handle
  {f288751f-ef35-42ba-a036-8d1b80211ae9}, !- Source Object
  3,                                      !- Outlet Port
  {2bb000f0-2528-4511-ba33-932b238fa56e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b105ad78-fe37-47d9-b7d8-c61b94c4c12e}, !- Handle
  {2bb000f0-2528-4511-ba33-932b238fa56e}, !- Source Object
  3,                                      !- Outlet Port
  {3038789a-7650-4226-b3bc-3b4f7bbded05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c45e8288-5ad4-4052-b94c-7c778f5f14b1}, !- Handle
  {3038789a-7650-4226-b3bc-3b4f7bbded05}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a4c7ce32-549e-4ed2-bf47-4319f91a005b}, !- Handle
  Water Use Connections 13,               !- Name
  {79bb346f-b884-49f8-91c8-090228d5d79a}, !- Inlet Node Name
  {8bc3c1c4-9b8a-4a3e-ae6d-c0ddc5dfeedd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8d3f965e-7639-473c-9486-dfad6b69e9b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9ae237f-b5c3-4303-ba39-5667a09cefe7}, !- Handle
  Perimeter_top_zn_2 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13723930224434e-06,                   !- Peak Flow Rate {m3/s}
  {cdb3d8bc-eff5-41f1-bea3-d70d5a62414f}, !- Target Temperature Schedule Name
  {855716eb-d45c-4e49-9d1d-00934c026571}, !- Sensible Fraction Schedule Name
  {9e12316b-4c89-4681-95cd-555e64b72ca2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {855716eb-d45c-4e49-9d1d-00934c026571}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0461042-529f-40d5-9538-518f2989860b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0461042-529f-40d5-9538-518f2989860b}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e12316b-4c89-4681-95cd-555e64b72ca2}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {89f9ae01-5845-41c3-8972-a14ec1e95492}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89f9ae01-5845-41c3-8972-a14ec1e95492}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cdb3d8bc-eff5-41f1-bea3-d70d5a62414f}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2aea47f9-c847-4503-98eb-7a8c0e8679e2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2aea47f9-c847-4503-98eb-7a8c0e8679e2}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8d3f965e-7639-473c-9486-dfad6b69e9b0}, !- Handle
  Perimeter_top_zn_2 Service Water Use 0.05gal/min, !- Name
  {e9ae237f-b5c3-4303-ba39-5667a09cefe7}, !- Water Use Equipment Definition Name
  {eb32a2fb-5981-48a3-a152-e410cbe800cd}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ac58fbaf-e006-42d4-af50-8c63cbad2c65}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {732d0527-98b6-46d7-a717-11e9e442a654}, !- Inlet Port
  {79bb346f-b884-49f8-91c8-090228d5d79a}; !- Outlet Port

OS:Connection,
  {732d0527-98b6-46d7-a717-11e9e442a654}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  16,                                     !- Outlet Port
  {ac58fbaf-e006-42d4-af50-8c63cbad2c65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08e0ed70-afa2-4282-8c27-24df0d6b5f5b}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {8bc3c1c4-9b8a-4a3e-ae6d-c0ddc5dfeedd}, !- Inlet Port
  {a0ec0ea0-6c59-45f4-8a54-b994ba30376f}; !- Outlet Port

OS:Connection,
  {79bb346f-b884-49f8-91c8-090228d5d79a}, !- Handle
  {ac58fbaf-e006-42d4-af50-8c63cbad2c65}, !- Source Object
  3,                                      !- Outlet Port
  {a4c7ce32-549e-4ed2-bf47-4319f91a005b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bc3c1c4-9b8a-4a3e-ae6d-c0ddc5dfeedd}, !- Handle
  {a4c7ce32-549e-4ed2-bf47-4319f91a005b}, !- Source Object
  3,                                      !- Outlet Port
  {08e0ed70-afa2-4282-8c27-24df0d6b5f5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0ec0ea0-6c59-45f4-8a54-b994ba30376f}, !- Handle
  {08e0ed70-afa2-4282-8c27-24df0d6b5f5b}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a58ac680-2416-4757-9605-9b76ccbac95f}, !- Handle
  Water Use Connections 14,               !- Name
  {762afc42-fbc3-4be9-948f-16c2d8a98216}, !- Inlet Node Name
  {02df5c02-d069-479a-bf4a-377d6bfd6be6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f8076b40-8a68-45fa-93f0-7775b6e44956}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4395d284-767d-41dc-9c71-35b7593c15ff}, !- Handle
  Perimeter_top_zn_3 Service Water Use Def 0.08gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.95549666220865e-06,                   !- Peak Flow Rate {m3/s}
  {3ace40a5-5410-4e2c-863c-1133dcf4c968}, !- Target Temperature Schedule Name
  {027e19be-4096-46db-96a9-20214a14351a}, !- Sensible Fraction Schedule Name
  {c81639ec-841b-4613-ae04-e193a8e772a2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {027e19be-4096-46db-96a9-20214a14351a}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4b7e9750-9654-43b8-b7b0-e4b8a54f0465}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b7e9750-9654-43b8-b7b0-e4b8a54f0465}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c81639ec-841b-4613-ae04-e193a8e772a2}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9b896c9a-91ab-4668-b562-744e34841261}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b896c9a-91ab-4668-b562-744e34841261}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ace40a5-5410-4e2c-863c-1133dcf4c968}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7e01e1c0-2322-49fa-aaaa-688f91bc9755}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e01e1c0-2322-49fa-aaaa-688f91bc9755}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f8076b40-8a68-45fa-93f0-7775b6e44956}, !- Handle
  Perimeter_top_zn_3 Service Water Use 0.08gal/min, !- Name
  {4395d284-767d-41dc-9c71-35b7593c15ff}, !- Water Use Equipment Definition Name
  {67aa5b71-cfb3-4a14-86b6-9f9ba9a407f8}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {725a9988-3242-419a-89b3-190eadb4f9f8}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {9eff5076-4025-4cef-ad20-82c211a7a183}, !- Inlet Port
  {762afc42-fbc3-4be9-948f-16c2d8a98216}; !- Outlet Port

OS:Connection,
  {9eff5076-4025-4cef-ad20-82c211a7a183}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  17,                                     !- Outlet Port
  {725a9988-3242-419a-89b3-190eadb4f9f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88d472d3-090f-44f7-91dd-3fe4b856670f}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {02df5c02-d069-479a-bf4a-377d6bfd6be6}, !- Inlet Port
  {916f602f-eca5-4843-a541-80441b5fb95a}; !- Outlet Port

OS:Connection,
  {762afc42-fbc3-4be9-948f-16c2d8a98216}, !- Handle
  {725a9988-3242-419a-89b3-190eadb4f9f8}, !- Source Object
  3,                                      !- Outlet Port
  {a58ac680-2416-4757-9605-9b76ccbac95f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02df5c02-d069-479a-bf4a-377d6bfd6be6}, !- Handle
  {a58ac680-2416-4757-9605-9b76ccbac95f}, !- Source Object
  3,                                      !- Outlet Port
  {88d472d3-090f-44f7-91dd-3fe4b856670f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916f602f-eca5-4843-a541-80441b5fb95a}, !- Handle
  {88d472d3-090f-44f7-91dd-3fe4b856670f}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e6e7cdb2-5ca9-483b-a361-8e9ff42b4441}, !- Handle
  Water Use Connections 15,               !- Name
  {189110a2-f3bc-4433-a34d-47111dd96c25}, !- Inlet Node Name
  {950946b2-074e-44d9-aa55-7e8fa1a49dc8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {55fc6ea9-42b3-46fa-b85d-b745df468410}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e5a1275-ab1e-43f4-8569-27e15243181f}, !- Handle
  Perimeter_top_zn_4 Service Water Use Def 0.05gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.13703351416286e-06,                   !- Peak Flow Rate {m3/s}
  {6ad62bf4-5c5d-40be-8aab-5ebd1faebae1}, !- Target Temperature Schedule Name
  {b621a830-d54f-4f93-8218-e7caaed69e8f}, !- Sensible Fraction Schedule Name
  {4173c829-680c-4137-9bdc-240e2955843e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b621a830-d54f-4f93-8218-e7caaed69e8f}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d83e6b48-a225-4129-acd8-c9651a7ff39c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d83e6b48-a225-4129-acd8-c9651a7ff39c}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4173c829-680c-4137-9bdc-240e2955843e}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6a84c31-8116-4baf-b6ba-dba8199df750}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6a84c31-8116-4baf-b6ba-dba8199df750}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ad62bf4-5c5d-40be-8aab-5ebd1faebae1}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {30122c9a-d3b6-4ffd-ae55-fb1196b9af75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30122c9a-d3b6-4ffd-ae55-fb1196b9af75}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {55fc6ea9-42b3-46fa-b85d-b745df468410}, !- Handle
  Perimeter_top_zn_4 Service Water Use 0.05gal/min, !- Name
  {2e5a1275-ab1e-43f4-8569-27e15243181f}, !- Water Use Equipment Definition Name
  {a47d34ed-7efc-47ea-bdaa-671d58f47564}, !- Space Name
  {72734265-2e36-4bb3-95b3-3905a8aa3749}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f397dc79-b5b3-41b9-8a91-7ebae8c66e52}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {73b27348-0ec4-48c6-94d6-c90d0dc0d212}, !- Inlet Port
  {189110a2-f3bc-4433-a34d-47111dd96c25}; !- Outlet Port

OS:Connection,
  {73b27348-0ec4-48c6-94d6-c90d0dc0d212}, !- Handle
  {ac303563-eb9c-47b6-850d-bbb88bdd57de}, !- Source Object
  18,                                     !- Outlet Port
  {f397dc79-b5b3-41b9-8a91-7ebae8c66e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d51700b5-38d2-4823-a379-94ce93b72bd2}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {950946b2-074e-44d9-aa55-7e8fa1a49dc8}, !- Inlet Port
  {245dab1b-4777-484d-a4bf-d65da59053de}; !- Outlet Port

OS:Connection,
  {189110a2-f3bc-4433-a34d-47111dd96c25}, !- Handle
  {f397dc79-b5b3-41b9-8a91-7ebae8c66e52}, !- Source Object
  3,                                      !- Outlet Port
  {e6e7cdb2-5ca9-483b-a361-8e9ff42b4441}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {950946b2-074e-44d9-aa55-7e8fa1a49dc8}, !- Handle
  {e6e7cdb2-5ca9-483b-a361-8e9ff42b4441}, !- Source Object
  3,                                      !- Outlet Port
  {d51700b5-38d2-4823-a379-94ce93b72bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245dab1b-4777-484d-a4bf-d65da59053de}, !- Handle
  {d51700b5-38d2-4823-a379-94ce93b72bd2}, !- Source Object
  3,                                      !- Outlet Port
  {0c917718-001f-4f81-8b24-346c66970dd8}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Parameters,
  {4dd321a4-22f8-4ff0-8d40-c9325cecdcaf}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {99320677-908d-4187-ac99-047fcc34217a}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {69045385-cde7-4322-a692-b5f431e6a486}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {ecbfc2c4-1982-4517-966f-f0cdfc8a3c35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ecbfc2c4-1982-4517-966f-f0cdfc8a3c35}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f3820be8-5bd2-4a77-91ea-b7755d416e6b}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {27b27e0b-15fc-4daa-8d98-172bf980779e}, !- Control Zone or Zone List Name
  {7bcd3f61-4e66-49c4-841c-f2f8069c9e03}, !- Cooling Control Zone or Zone List Name
  {af4be88b-a959-4f07-8018-95ae9f931944}, !- Heating Control Zone or Zone List Name
  {afb91c05-c619-4f0a-abe1-666614a72b7a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {27b27e0b-15fc-4daa-8d98-172bf980779e}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {7bcd3f61-4e66-49c4-841c-f2f8069c9e03}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af4be88b-a959-4f07-8018-95ae9f931944}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {afb91c05-c619-4f0a-abe1-666614a72b7a}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {13709710-bdc4-4e13-8fb2-c714ec47e41e}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  {912dcf4c-216b-4239-a992-f5272cf4014e}, !- Default Day Schedule Name
  {2fe9a4d3-83e0-4a80-844c-126818508399}, !- Summer Design Day Schedule Name
  {1488d9d2-389b-4600-8e0c-576dc97a973d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {912dcf4c-216b-4239-a992-f5272cf4014e}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Default, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {996896af-cc99-4aca-b8c3-3011985ce344}, !- Handle
  {13709710-bdc4-4e13-8fb2-c714ec47e41e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  83.066608825093468,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 15:09:51 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 15:09:51 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {11d567e3-64e5-41a8-843a-1d8798a13963}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1488d9d2-389b-4600-8e0c-576dc97a973d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Winter Design Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1fbddad-ad05-423c-ad8d-8f065068644f}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fe9a4d3-83e0-4a80-844c-126818508399}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Summer Design Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e5c0af0e-186d-4771-8351-9665ae1f5250}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday Rule, !- Name
  {13709710-bdc4-4e13-8fb2-c714ec47e41e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a73727d9-448c-4d56-b5d7-9cf9119f515d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a73727d9-448c-4d56-b5d7-9cf9119f515d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| Occ Sch Sunday, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {0cd33d6e-99bf-4949-84e3-9dc07b3ac0a7}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {39b6163c-6bbb-4174-b6f6-77fdd600f40a}, !- Supply Air Inlet Node
  {01d77e5f-145e-485a-84f6-71ac1ca0898c}, !- Supply Air Outlet Node
  {486d23b2-0ef2-47d0-9c45-63b1a043833b}, !- Exhaust Air Inlet Node
  {854c2eef-e4d2-4694-9b40-bf9d3986eeeb}, !- Exhaust Air Outlet Node
  897.446570606695,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {44676544-a251-4fa6-bc6b-009391cb71b5}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Primary Outlet Air Node, !- Name
  {01d77e5f-145e-485a-84f6-71ac1ca0898c}, !- Inlet Port
  {7ad14979-d4dc-4222-be59-e2bad9a76c63}; !- Outlet Port

OS:Connection,
  {39b6163c-6bbb-4174-b6f6-77fdd600f40a}, !- Handle
  {56831e58-339a-4ddb-9b95-29f673f6f7b2}, !- Source Object
  3,                                      !- Outlet Port
  {0cd33d6e-99bf-4949-84e3-9dc07b3ac0a7}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {01d77e5f-145e-485a-84f6-71ac1ca0898c}, !- Handle
  {0cd33d6e-99bf-4949-84e3-9dc07b3ac0a7}, !- Source Object
  13,                                     !- Outlet Port
  {44676544-a251-4fa6-bc6b-009391cb71b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad14979-d4dc-4222-be59-e2bad9a76c63}, !- Handle
  {44676544-a251-4fa6-bc6b-009391cb71b5}, !- Source Object
  3,                                      !- Outlet Port
  {2d56f1e6-0612-4c5d-b70e-ff0c0a4d979c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {adb8464a-0546-411c-b49c-b6a326f4f04d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| ERV Secondary Inlet Air Node, !- Name
  {f7ec266f-2854-4379-954b-a2594aaf4a31}, !- Inlet Port
  {486d23b2-0ef2-47d0-9c45-63b1a043833b}; !- Outlet Port

OS:Connection,
  {f7ec266f-2854-4379-954b-a2594aaf4a31}, !- Handle
  {2d56f1e6-0612-4c5d-b70e-ff0c0a4d979c}, !- Source Object
  7,                                      !- Outlet Port
  {adb8464a-0546-411c-b49c-b6a326f4f04d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {486d23b2-0ef2-47d0-9c45-63b1a043833b}, !- Handle
  {adb8464a-0546-411c-b49c-b6a326f4f04d}, !- Source Object
  3,                                      !- Outlet Port
  {0cd33d6e-99bf-4949-84e3-9dc07b3ac0a7}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {854c2eef-e4d2-4694-9b40-bf9d3986eeeb}, !- Handle
  {0cd33d6e-99bf-4949-84e3-9dc07b3ac0a7}, !- Source Object
  15,                                     !- Outlet Port
  {5b9f7c7c-fc8a-446a-8dbb-22f4667170da}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {770e1ace-d9e8-4934-82e8-ba2d6ebcd54a}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 1, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {e379d05c-777c-4219-b798-82d338200e00}, !- Reference Setpoint Node Name
  {e379d05c-777c-4219-b798-82d338200e00}, !- Mixed Air Stream Node Name
  {56831e58-339a-4ddb-9b95-29f673f6f7b2}, !- Outdoor Air Stream Node Name
  {497b7008-786e-4c54-bce9-ff5b3b92c7c5}, !- Return Air Stream Node Name
  {44676544-a251-4fa6-bc6b-009391cb71b5}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {11a52d48-1580-4ea7-8e3c-5a37bfcb5004}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcvHtgSch0, !- Name
  {c37cd25e-455c-47f0-9604-02c795621dcc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {ba39f037-3be5-4da5-88dd-fb00a699277c}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcvClgSch0, !- Name
  {79e245cb-b4cf-402d-9028-d1fb507cf2e5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {8a5777b5-0c96-45ac-bbc9-9544f9128031}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcvOptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}<23.9 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}>1.7, !- Program Line 1
  SET {ba39f037-3be5-4da5-88dd-fb00a699277c} = 29.4, !- Program Line 2
  SET {11a52d48-1580-4ea7-8e3c-5a37bfcb5004} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}<23.9 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}>1.7, !- Program Line 4
  SET {ba39f037-3be5-4da5-88dd-fb00a699277c} = 29.4, !- Program Line 5
  SET {11a52d48-1580-4ea7-8e3c-5a37bfcb5004} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}<23.9 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}>1.7, !- Program Line 7
  SET {ba39f037-3be5-4da5-88dd-fb00a699277c} = 29.4, !- Program Line 8
  SET {11a52d48-1580-4ea7-8e3c-5a37bfcb5004} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}<23.9 && {58b7489a-7ece-4161-8016-bb6d2e7a4dd9}>1.7, !- Program Line 10
  SET {ba39f037-3be5-4da5-88dd-fb00a699277c} = 29.4, !- Program Line 11
  SET {11a52d48-1580-4ea7-8e3c-5a37bfcb5004} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ba39f037-3be5-4da5-88dd-fb00a699277c} = NULL, !- Program Line 14
  SET {11a52d48-1580-4ea7-8e3c-5a37bfcb5004} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {092d9672-2e01-4b76-bcba-66d47cd5dd85}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcvOptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8a5777b5-0c96-45ac-bbc9-9544f9128031}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {adec6769-80cc-467e-8a06-d433e78ae6e9}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {868a2499-2f8a-4079-9ed2-7989c6d4be16}, !- Control Zone or Zone List Name
  {6f6bf4ac-e674-47c1-b104-8ac30c2a8224}, !- Cooling Control Zone or Zone List Name
  {80b3e33c-a233-4dcc-a6ba-2a4a8c1bc19f}, !- Heating Control Zone or Zone List Name
  {386075d5-8217-4768-9439-282808939ffe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {868a2499-2f8a-4079-9ed2-7989c6d4be16}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {6f6bf4ac-e674-47c1-b104-8ac30c2a8224}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {80b3e33c-a233-4dcc-a6ba-2a4a8c1bc19f}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {386075d5-8217-4768-9439-282808939ffe}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e925b21f-4f75-4813-a06f-96604000761e}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  {b0a30fb1-9b18-43ee-96b9-cc4b779d80e2}, !- Default Day Schedule Name
  {e3f59f59-dc63-4269-a463-5f7d9cef1e69}, !- Summer Design Day Schedule Name
  {4b8f9f30-a9f6-4996-9ba4-1271e224cc21}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b0a30fb1-9b18-43ee-96b9-cc4b779d80e2}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Default, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {bd992466-411b-404d-942d-95b0b2290af3}, !- Handle
  {e925b21f-4f75-4813-a06f-96604000761e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  83.066608825093468,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 15:09:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 15:09:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b441abf9-2ca4-4070-907a-46e27b5163c0}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b8f9f30-a9f6-4996-9ba4-1271e224cc21}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Winter Design Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5fa67c5-32de-4053-b9f4-3d41437fe3e7}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e3f59f59-dc63-4269-a463-5f7d9cef1e69}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Summer Design Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6adfa8fe-eb88-4e98-b62f-896c61bbf222}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday Rule, !- Name
  {e925b21f-4f75-4813-a06f-96604000761e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {de43c85f-5c9a-4ae7-9102-58c805e3b238}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {de43c85f-5c9a-4ae7-9102-58c805e3b238}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 Occ Sch Sunday, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b7b76187-b789-47a8-95d4-0f4ffece80a0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {1f64d04f-7359-4fda-948a-f9ab6e61e5e0}, !- Supply Air Inlet Node
  {45cc8376-822f-4f85-85e6-c510f49e392e}, !- Supply Air Outlet Node
  {90990030-6b90-47fa-a40a-61bc511f8474}, !- Exhaust Air Inlet Node
  {19eff141-8062-46eb-9a96-3dd933e7ad3c}, !- Exhaust Air Outlet Node
  897.446570606695,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {703319d5-eec3-4649-acd8-6d65c9ee3925}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV Primary Outlet Air Node, !- Name
  {45cc8376-822f-4f85-85e6-c510f49e392e}, !- Inlet Port
  {780f342a-9369-4e9d-8d8b-5a0defd2bfe5}; !- Outlet Port

OS:Connection,
  {1f64d04f-7359-4fda-948a-f9ab6e61e5e0}, !- Handle
  {055d4b20-1c48-450e-bb24-6e428a2e44f8}, !- Source Object
  3,                                      !- Outlet Port
  {b7b76187-b789-47a8-95d4-0f4ffece80a0}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {45cc8376-822f-4f85-85e6-c510f49e392e}, !- Handle
  {b7b76187-b789-47a8-95d4-0f4ffece80a0}, !- Source Object
  13,                                     !- Outlet Port
  {703319d5-eec3-4649-acd8-6d65c9ee3925}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {780f342a-9369-4e9d-8d8b-5a0defd2bfe5}, !- Handle
  {703319d5-eec3-4649-acd8-6d65c9ee3925}, !- Source Object
  3,                                      !- Outlet Port
  {a484bf37-1a06-4d13-9079-98c05e729e81}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e84f973-56f5-4834-8ff9-3b66a83483bf}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 1 ERV Secondary Inlet Air Node, !- Name
  {c91ab551-6277-42b4-ad72-204803fc4554}, !- Inlet Port
  {90990030-6b90-47fa-a40a-61bc511f8474}; !- Outlet Port

OS:Connection,
  {c91ab551-6277-42b4-ad72-204803fc4554}, !- Handle
  {a484bf37-1a06-4d13-9079-98c05e729e81}, !- Source Object
  7,                                      !- Outlet Port
  {0e84f973-56f5-4834-8ff9-3b66a83483bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90990030-6b90-47fa-a40a-61bc511f8474}, !- Handle
  {0e84f973-56f5-4834-8ff9-3b66a83483bf}, !- Source Object
  3,                                      !- Outlet Port
  {b7b76187-b789-47a8-95d4-0f4ffece80a0}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {19eff141-8062-46eb-9a96-3dd933e7ad3c}, !- Handle
  {b7b76187-b789-47a8-95d4-0f4ffece80a0}, !- Source Object
  15,                                     !- Outlet Port
  {4deb158c-c1e0-4e94-829f-bd0c4b00da5d}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {f492b2a3-d4e3-4518-abc9-cd00ff8e32ff}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 2, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {2b1e52c1-0b0f-455c-ae77-196849133334}, !- Reference Setpoint Node Name
  {2b1e52c1-0b0f-455c-ae77-196849133334}, !- Mixed Air Stream Node Name
  {055d4b20-1c48-450e-bb24-6e428a2e44f8}, !- Outdoor Air Stream Node Name
  {f4c6eadc-90c7-4870-b882-57385e634405}, !- Return Air Stream Node Name
  {703319d5-eec3-4649-acd8-6d65c9ee3925}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {5c22109e-84eb-4840-911b-df3a44958879}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {64cf0b7e-94cd-4aa8-a2e0-fb2ad2661614}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1HtgSch0, !- Name
  {c37cd25e-455c-47f0-9604-02c795621dcc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {e256b38f-deba-4380-ac95-8565a49eeac4}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1ClgSch0, !- Name
  {79e245cb-b4cf-402d-9028-d1fb507cf2e5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {86f7b5e0-4e9c-4dcd-8d63-0a064765867d}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {5c22109e-84eb-4840-911b-df3a44958879}<23.9 && {5c22109e-84eb-4840-911b-df3a44958879}>1.7, !- Program Line 1
  SET {e256b38f-deba-4380-ac95-8565a49eeac4} = 29.4, !- Program Line 2
  SET {64cf0b7e-94cd-4aa8-a2e0-fb2ad2661614} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {5c22109e-84eb-4840-911b-df3a44958879}<23.9 && {5c22109e-84eb-4840-911b-df3a44958879}>1.7, !- Program Line 4
  SET {e256b38f-deba-4380-ac95-8565a49eeac4} = 29.4, !- Program Line 5
  SET {64cf0b7e-94cd-4aa8-a2e0-fb2ad2661614} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {5c22109e-84eb-4840-911b-df3a44958879}<23.9 && {5c22109e-84eb-4840-911b-df3a44958879}>1.7, !- Program Line 7
  SET {e256b38f-deba-4380-ac95-8565a49eeac4} = 29.4, !- Program Line 8
  SET {64cf0b7e-94cd-4aa8-a2e0-fb2ad2661614} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {5c22109e-84eb-4840-911b-df3a44958879}<23.9 && {5c22109e-84eb-4840-911b-df3a44958879}>1.7, !- Program Line 10
  SET {e256b38f-deba-4380-ac95-8565a49eeac4} = 29.4, !- Program Line 11
  SET {64cf0b7e-94cd-4aa8-a2e0-fb2ad2661614} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {e256b38f-deba-4380-ac95-8565a49eeac4} = NULL, !- Program Line 14
  SET {64cf0b7e-94cd-4aa8-a2e0-fb2ad2661614} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {0dd20950-bf1f-4e50-8898-7918ebbbc833}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {86f7b5e0-4e9c-4dcd-8d63-0a064765867d}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {47159d23-8347-41a9-af17-fbceb41060b2}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bd649ed5-68e9-486f-9d84-e1e28d25abe5}, !- Control Zone or Zone List Name
  {ad943a4d-b51c-4f37-90d1-069920e7eb97}, !- Cooling Control Zone or Zone List Name
  {c6d244c7-f0ac-4616-9fb7-6b99a601d9c4}, !- Heating Control Zone or Zone List Name
  {0d807c8a-5a13-4259-beca-01623026cbbe}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd649ed5-68e9-486f-9d84-e1e28d25abe5}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {ad943a4d-b51c-4f37-90d1-069920e7eb97}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c6d244c7-f0ac-4616-9fb7-6b99a601d9c4}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0d807c8a-5a13-4259-beca-01623026cbbe}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8e31021e-1790-4ef0-b5ec-210cce9d1ab0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  {45d1636f-ab3d-4a53-8381-0728f928c126}, !- Default Day Schedule Name
  {b6eadd13-1813-4872-b721-56183b103681}, !- Summer Design Day Schedule Name
  {f5f2627a-f0ce-4e6f-981c-234918cc37e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {45d1636f-ab3d-4a53-8381-0728f928c126}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Default, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {f8097458-ed25-4365-b1e4-db459294990f}, !- Handle
  {8e31021e-1790-4ef0-b5ec-210cce9d1ab0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  83.066608825093468,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2023-09-12 15:09:52 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2023-09-12 15:09:52 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {36ea3918-0f27-406b-8db6-ff94d923e746}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f5f2627a-f0ce-4e6f-981c-234918cc37e8}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Winter Design Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2c1ab13d-9f67-48f8-b20f-c54dcfdf44ae}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b6eadd13-1813-4872-b721-56183b103681}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Summer Design Day, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4f17bd9c-23e1-4ead-8ac8-859dd9de89e0}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Sunday Rule, !- Name
  {8e31021e-1790-4ef0-b5ec-210cce9d1ab0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2cd02da8-7b90-417f-92b3-c8852cc510bf}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2cd02da8-7b90-417f-92b3-c8852cc510bf}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 Occ Sch Sunday, !- Name
  {2dff7581-32ba-4391-bbec-b10d9f985448}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6a7f14b8-3fc7-49e4-9b98-5f7aa4627087}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV, !- Name
  {db3e7794-ae53-479a-8451-4102758c04db}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0.5,                                    !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0.5,                                    !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0.5,                                    !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  {efe51e0f-0c73-4540-a100-f40a456e7ea5}, !- Supply Air Inlet Node
  {a335dbe6-3172-4378-abeb-6229ef6793dc}, !- Supply Air Outlet Node
  {f2f25c5d-5fee-4b16-a91c-c14a761961ed}, !- Exhaust Air Inlet Node
  {df0f2bd1-1d9c-4083-94f2-0c31e7c3d3d5}, !- Exhaust Air Outlet Node
  897.446570606695,                       !- Nominal Electric Power {W}
  Yes,                                    !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  Yes;                                    !- Economizer Lockout

OS:Node,
  {aac0953d-988c-4c25-9ef8-f13ecdffec9c}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV Primary Outlet Air Node, !- Name
  {a335dbe6-3172-4378-abeb-6229ef6793dc}, !- Inlet Port
  {03c917d9-ef39-46e4-8799-0f18db2cf92f}; !- Outlet Port

OS:Connection,
  {efe51e0f-0c73-4540-a100-f40a456e7ea5}, !- Handle
  {b24f4c30-6c88-4839-8290-b0012d82a00e}, !- Source Object
  3,                                      !- Outlet Port
  {6a7f14b8-3fc7-49e4-9b98-5f7aa4627087}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {a335dbe6-3172-4378-abeb-6229ef6793dc}, !- Handle
  {6a7f14b8-3fc7-49e4-9b98-5f7aa4627087}, !- Source Object
  13,                                     !- Outlet Port
  {aac0953d-988c-4c25-9ef8-f13ecdffec9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03c917d9-ef39-46e4-8799-0f18db2cf92f}, !- Handle
  {aac0953d-988c-4c25-9ef8-f13ecdffec9c}, !- Source Object
  3,                                      !- Outlet Port
  {dcf2b8d2-698d-4fa4-a351-31a27b9a0071}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0b2a19f-73f0-4b69-a0fd-3ff023e98d1d}, !- Handle
  sys_6|mixed|shr>none|sh>ashp|sc>ashp|ssf>cv|zh>b-hw|zc>none|srf>cv| 2 ERV Secondary Inlet Air Node, !- Name
  {e68ad1d8-b5cd-4b40-a833-90d57f1a309f}, !- Inlet Port
  {f2f25c5d-5fee-4b16-a91c-c14a761961ed}; !- Outlet Port

OS:Connection,
  {e68ad1d8-b5cd-4b40-a833-90d57f1a309f}, !- Handle
  {dcf2b8d2-698d-4fa4-a351-31a27b9a0071}, !- Source Object
  7,                                      !- Outlet Port
  {f0b2a19f-73f0-4b69-a0fd-3ff023e98d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2f25c5d-5fee-4b16-a91c-c14a761961ed}, !- Handle
  {f0b2a19f-73f0-4b69-a0fd-3ff023e98d1d}, !- Source Object
  3,                                      !- Outlet Port
  {6a7f14b8-3fc7-49e4-9b98-5f7aa4627087}, !- Target Object
  14;                                     !- Inlet Port

OS:Connection,
  {df0f2bd1-1d9c-4083-94f2-0c31e7c3d3d5}, !- Handle
  {6a7f14b8-3fc7-49e4-9b98-5f7aa4627087}, !- Source Object
  15,                                     !- Outlet Port
  {40236914-3e98-44ab-83db-901b723bcced}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirPretreat,
  {9f46f9e5-a3bc-4750-8cb9-009a245c00d5}, !- Handle
  Setpoint Manager Outdoor Air Pretreat 3, !- Name
  ,                                       !- Control Variable
  -99,                                    !- Minimum Setpoint Temperature {C}
  99,                                     !- Maximum Setpoint Temperature {C}
  1e-05,                                  !- Minimum Setpoint Humidity Ratio {kgWater/kgDryAir}
  1,                                      !- Maximum Setpoint Humidity Ratio {kgWater/kgDryAir}
  {f9de4fff-4a7a-4f73-b232-0ba144df4363}, !- Reference Setpoint Node Name
  {f9de4fff-4a7a-4f73-b232-0ba144df4363}, !- Mixed Air Stream Node Name
  {b24f4c30-6c88-4839-8290-b0012d82a00e}, !- Outdoor Air Stream Node Name
  {9e407244-0212-4fe2-9e14-af01f5beb78d}, !- Return Air Stream Node Name
  {aac0953d-988c-4c25-9ef8-f13ecdffec9c}; !- Setpoint Node or NodeList Name

OS:EnergyManagementSystem:Sensor,
  {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {4cd4aa76-4fdd-465d-a8fd-7afa04833817}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2HtgSch0, !- Name
  {c37cd25e-455c-47f0-9604-02c795621dcc}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Actuator,
  {03a8628c-0375-4203-af4e-f859a31dd292}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2ClgSch0, !- Name
  {79e245cb-b4cf-402d-9028-d1fb507cf2e5}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value,                         !- Actuated Component Control Type
  ;                                       !- Zone or Space Name

OS:EnergyManagementSystem:Program,
  {27ab9f29-1f72-40fc-8857-5ff7dec2510a}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}<23.9 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}>1.7, !- Program Line 1
  SET {03a8628c-0375-4203-af4e-f859a31dd292} = 29.4, !- Program Line 2
  SET {4cd4aa76-4fdd-465d-a8fd-7afa04833817} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}<23.9 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}>1.7, !- Program Line 4
  SET {03a8628c-0375-4203-af4e-f859a31dd292} = 29.4, !- Program Line 5
  SET {4cd4aa76-4fdd-465d-a8fd-7afa04833817} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}<23.9 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}>1.7, !- Program Line 7
  SET {03a8628c-0375-4203-af4e-f859a31dd292} = 29.4, !- Program Line 8
  SET {4cd4aa76-4fdd-465d-a8fd-7afa04833817} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}<23.9 && {9e8a1ea2-e3d6-463f-a48f-382864d6e8d9}>1.7, !- Program Line 10
  SET {03a8628c-0375-4203-af4e-f859a31dd292} = 29.4, !- Program Line 11
  SET {4cd4aa76-4fdd-465d-a8fd-7afa04833817} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {03a8628c-0375-4203-af4e-f859a31dd292} = NULL, !- Program Line 14
  SET {4cd4aa76-4fdd-465d-a8fd-7afa04833817} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {74e731a7-162b-41b0-8eff-8dcf08bdebe6}, !- Handle
  sys6mixedshrnoneshashpscashpssfcvzhbhwzcnonesrfcv2OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {27ab9f29-1f72-40fc-8857-5ff7dec2510a}; !- Program Name 1

OS:Curve:Cubic,
  {138b77fc-07a6-413e-b3fe-fb2c5fa7c037}, !- Handle
  DXHEAT-NECB2011-REF-CAPFT,              !- Name
  0.729009,                               !- Coefficient1 Constant
  0.0319275,                              !- Coefficient2 x
  0.000136404,                            !- Coefficient3 x**2
  -8.748e-06,                             !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {f326234f-d3c7-4bff-b64e-57ba83fd9132}, !- Handle
  DXHEAT-NECB2011-REF-CAPFFLOW,           !- Name
  0.84,                                   !- Coefficient1 Constant
  0.16,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {b1fa744e-3280-4286-bf22-bb79cba2b06c}, !- Handle
  DXHEAT-NECB2011-REF-EIRFT,              !- Name
  1.2183,                                 !- Coefficient1 Constant
  -0.03612,                               !- Coefficient2 x
  0.00142,                                !- Coefficient3 x**2
  -2.68e-05,                              !- Coefficient4 x**3
  -20,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Quadratic,
  {12d8755d-ee28-4750-aa98-2f6f3ef51cbb}, !- Handle
  DXHEAT-NECB2011-REF-EIRFFLOW,           !- Name
  1.3824,                                 !- Coefficient1 Constant
  -0.4336,                                !- Coefficient2 x
  0.0512,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3049e014-dbfc-4365-a4bc-9c3e66462984}, !- Handle
  DXHEAT-NECB2011-REF-PLFFPLR,            !- Name
  0.3696,                                 !- Coefficient1 Constant
  2.3362,                                 !- Coefficient2 x
  -2.9577,                                !- Coefficient3 x**2
  1.2596,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e3419124-a68b-4ef9-81ff-921bbf306a70}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {61fdbfcc-af1f-4c16-b34c-487ea41716a9}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {75696818-123e-4c2c-9327-e213dc0bfd24}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f9b595ff-c5fa-418d-8e45-8b4446d2af11}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {a46d0c69-71a6-4ebe-a6ee-8c1910955ace}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {88f1422d-736d-4cd0-8c6c-d52fe53f9d49}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b1c7dac0-a5af-4333-a45c-2d75a2fb2aac}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cc6909da-d5ae-446e-a0d5-20dfccacb8d8}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

