
OS:Version,
  {7cc54f64-7c3d-4357-be03-fc66de71a24b}, !- Handle
  3.0.1;                                  !- Version Identifier

OS:Schedule:Constant,
  {656a9015-4648-4f22-bced-065a6354f104}, !- Handle
  Always On Discrete,                     !- Name
  {8a611c0b-4fd7-4b44-8ae2-a94b597ca24d}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {8a611c0b-4fd7-4b44-8ae2-a94b597ca24d}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {6c5ce5cc-dd38-4994-9d2b-3c53e7d62738}, !- Handle
  Calgary Intl AP_AB_CAN,                 !- Name
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {4a5c5234-564e-4da6-b9f2-aebcf5c6119f}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  No,                                     !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value {W}
  0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6,                                      !- Minimum Number of Warmup Days
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Space,
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Handle
  T SE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {6ee338d5-a9f3-4b4b-bf6c-cf596d9d263c}; !- Thermal Zone Name

OS:Space,
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Handle
  G Corridor,                             !- Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {d6055713-1c27-4a4a-8725-8395f28c9638}; !- Thermal Zone Name

OS:SubSurface,
  {41e9a74a-c2b3-4443-ae24-b92f74a0f940}, !- Handle
  TWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Handle
  t WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66195dd7-4158-483d-b874-3388a680b571}, !- Handle
  T SW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {31b8b6eb-6fbb-483b-a7db-09eac3cbb21a}; !- Thermal Zone Name

OS:Surface,
  {e93a1e7c-48fb-4ed9-ac7e-05134be3a756}, !- Handle
  m EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Handle
  M S2 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {2fe21e13-de7f-4774-b339-90c54d0101dd}; !- Thermal Zone Name

OS:Space,
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Handle
  M SE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {f160a31a-9c8f-44f1-a7a0-6e6c3f71579f}; !- Thermal Zone Name

OS:Surface,
  {eb40ffd2-f2df-4f54-8cf1-a3497185a43a}, !- Handle
  m EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e93a1e7c-48fb-4ed9-ac7e-05134be3a756}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Handle
  t SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Handle
  T N1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {ff72cb6b-2dea-4cfd-9a6d-7e39738d7f52}; !- Thermal Zone Name

OS:Space,
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Handle
  T Corridor,                             !- Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {b87de988-69b0-4288-a8b5-c0ec5bb3f8b5}; !- Thermal Zone Name

OS:Surface,
  {8f8d4456-97e9-4b0f-ab22-f64fe1c8d8f2}, !- Handle
  t SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fdb38349-a07f-4613-871c-2a0d97c95f4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9167359e-9688-41e4-ae83-b41424807596}, !- Handle
  T N2 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {f9a1b3f6-098c-4d1b-95db-7ee81b4b50e9}; !- Thermal Zone Name

OS:SubSurface,
  {47add576-68f1-4d3c-a0aa-8c7e8554161b}, !- Handle
  TWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Handle
  t NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Handle
  M SW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {3f262f99-1e62-481b-a95a-a46259c2dc09}; !- Thermal Zone Name

OS:Surface,
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Handle
  t Roof NWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Handle
  T NW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {2587ae30-6229-4dd0-a45e-61312ccdd2ba}; !- Thermal Zone Name

OS:Surface,
  {238b064b-51ef-4a46-9119-1d36c89acc33}, !- Handle
  m Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Handle
  M Corridor,                             !- Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  7.61962839691078,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {215b28fe-de6c-4e2e-bf75-d041bd270c57}; !- Thermal Zone Name

OS:Surface,
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Handle
  g SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Handle
  G S1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {d0491415-35e1-48c9-ba28-3f46d54d6d1c}; !- Thermal Zone Name

OS:Surface,
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Handle
  g EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a2ba44-30e4-47ad-b199-5a45f4cd0a96}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Handle
  G S2 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {6f5447db-7f9a-4094-b318-3725e0d136c0}; !- Thermal Zone Name

OS:Surface,
  {c3a2ba44-30e4-47ad-b199-5a45f4cd0a96}, !- Handle
  g EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b46169b5-2ad6-4c06-9301-0d3a61fe20b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14098aef-319d-416c-a469-3b909122a632}, !- Handle
  t GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Handle
  m NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f025dc15-ffd2-401c-a986-d4284339a97c}, !- Handle
  m NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d70594d1-39e9-4527-baca-7be02e206c76}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e339bfd6-0b62-4f74-861b-a1bc50f642b6}, !- Handle
  m Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Handle
  M NE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {60ee0664-29cb-467c-9b9a-5633fcfadb2c}; !- Thermal Zone Name

OS:Surface,
  {172d355a-f304-4226-a550-f61d503a0109}, !- Handle
  t GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Handle
  T NE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {08b1f623-96b9-411f-ba6e-71eeb44b2c25}; !- Thermal Zone Name

OS:Space,
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Handle
  G NW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {fa0ff50d-c56e-4d4b-bd0b-41a6c06cc1eb}; !- Thermal Zone Name

OS:Space,
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Handle
  T S1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {d2f78ca6-3956-42a9-99ac-d1dc0e9432ac}; !- Thermal Zone Name

OS:Space,
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Handle
  M N1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {88f0b946-6cb9-4142-b2a2-b8042a3ad417}; !- Thermal Zone Name

OS:Space,
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Handle
  Office,                                 !- Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {a7f50ea8-b67a-4ad0-8107-3c6b7986369a}; !- Thermal Zone Name

OS:SubSurface,
  {7e0b63a5-0d9e-4614-a9df-cd09cb851780}, !- Handle
  TWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Handle
  t NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2474fa55-e493-4710-b009-0cdaa0c1a981}, !- Handle
  g Ceilin NEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Handle
  G NE Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  34.7455054899131,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {e9872582-33d7-43fb-baf1-193243333eef}; !- Thermal Zone Name

OS:SubSurface,
  {5e33e43f-fd7d-48e4-88f8-d91051398763}, !- Handle
  TWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Handle
  t SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Handle
  T S2 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.14355407629293,                       !- Z Origin {m}
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Building Story Name
  {3345c580-c95b-4c25-84f7-6fb7d7f09af7}; !- Thermal Zone Name

OS:Space,
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Handle
  G SW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {a42009ea-995b-4b7f-871c-c564fe403277}; !- Thermal Zone Name

OS:SubSurface,
  {cc0cb30e-20b6-444c-a462-97896e5e1efb}, !- Handle
  MWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Handle
  m NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Handle
  M N2 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {d6a8fffd-d997-4f12-8009-6c1363bc56fd}; !- Thermal Zone Name

OS:Surface,
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Handle
  m NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5e79dcd-d6de-49ea-bd40-36d0e0890630}, !- Handle
  m Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95295c9e-17f2-4ee1-872c-772c6b0afbab}, !- Handle
  GWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Handle
  g NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Handle
  g SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c604a7fc-75c5-4c12-aac1-a25d32baac6e}, !- Handle
  t GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce26f5cd-65b0-45e8-a387-a4885dbe55dd}, !- Handle
  MWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Handle
  m WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Handle
  g EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Handle
  G N1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {9740e710-1de1-4b94-980a-9843c6cdfbd6}; !- Thermal Zone Name

OS:Surface,
  {32726477-d3c5-4cb1-9f80-e41fced89ada}, !- Handle
  g EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9922a5a5-bd1e-44c4-afea-f3b3deb36d4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca421e4e-b3a1-4307-b10c-eebccdb88991}, !- Handle
  g EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26154c94-49af-490b-8d3e-6c5673ae8961}, !- Handle
  g EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca421e4e-b3a1-4307-b10c-eebccdb88991}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Handle
  t EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {da0582e0-c615-4686-846f-5fa728e7e69d}, !- Handle
  TWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Handle
  t SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Handle
  m SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {29f7895e-ac0c-4623-926d-975974086e4e}, !- Handle
  Gas:Facility,                           !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Space,
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Handle
  G N2 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  23.1636703266088,                       !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {adca533c-0468-407c-b890-d518ccf74735}, !- Building Story Name
  {e383b371-4e12-4282-becc-c9bf03140ea7}; !- Thermal Zone Name

OS:Surface,
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Handle
  g NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {064f3759-a4a1-4253-9ad0-9ab203f7738d}, !- Handle
  g NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6472fd19-48a2-421d-8db9-5d18c15954d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  46.3273404899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Building,
  {761ed503-73d7-48c5-8197-2a7009e22170}, !- Handle
  MidriseApartment,                       !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {69f8dd3a-8194-4c06-9d19-1de14c0ec73a}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  4,                                      !- Standards Number of Stories
  4,                                      !- Standards Number of Above Ground Stories
  BTAPPRE1980,                            !- Standards Template
  MidriseApartment,                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Space,
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Handle
  M S1 Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  11.5818351633044,                       !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {1ef5d4f3-b22f-4637-a874-e167433f43bc}; !- Thermal Zone Name

OS:Surface,
  {7dc6a20b-a4d0-4ad3-a44c-d0d93cfdfa84}, !- Handle
  t GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc8f935-cc7d-467e-95a2-473d08a7beb3}, !- Handle
  g Floor C,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {685992b0-44ad-47d5-b7f8-0ed36982b7ad}, !- Handle
  GWindow1 W SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Handle
  g WWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Handle
  m NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304301636913e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc24c062-0ad7-4301-a61b-d50a7be3035f}, !- Handle
  m NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {716b6360-a915-4a30-b1c8-ec181c534c51}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  46.327341, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {adb10805-b9f8-461d-9a8e-200d436b3ab3}, !- Handle
  m GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c50c13d9-9cc1-43b4-a1b5-c8006d7d3014}, !- Handle
  g GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {32d2e447-31a9-4381-88cc-71b272037fc1}, !- Handle
  t GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {a822ff24-e4e3-4c6b-8a4e-4fe82b0bb29b}, !- Handle
  Electricity:Facility,                   !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:SubSurface,
  {a7622df8-7ae3-4303-83b0-94efc9f53ab1}, !- Handle
  MWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Handle
  m EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46903d54-4518-4e75-8031-146e60314b95}, !- Handle
  GWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6052717a-b449-46d4-ada5-bad81bf70f7a}, !- Handle
  g EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6176e360-54d0-44ac-a266-d10aedab6668}, !- Handle
  g Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a93ea5e-ff36-4193-b6f6-b66539496a32}, !- Handle
  TWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Handle
  t SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Handle
  g EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9db63e42-1d44-497a-9b0e-5325f861f301}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9db63e42-1d44-497a-9b0e-5325f861f301}, !- Handle
  g EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fae2b8a5-01f7-4c28-bf70-47cc485f5410}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78881d4e-03fe-4770-82cf-c22685e2945c}, !- Handle
  GWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8e8faef-f7f6-4298-aa37-e27d3552ccd2}, !- Handle
  g EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82bd34d1-195e-4406-a19d-2eb1810917bb}, !- Handle
  t GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Handle
  t SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Handle
  m WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Timestep,
  {edfa6676-4fa1-4f8d-b586-211f30877da9}, !- Handle
  4;                                      !- Number of Timesteps per Hour

OS:Surface,
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Handle
  t NIWall SEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4bf23822-96d1-4966-b977-44c557377193}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bf23822-96d1-4966-b977-44c557377193}, !- Handle
  t NIWall SEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b22ddd3a-c80b-4104-aba6-2c3c2faedf30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  46.327341, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Handle
  m SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {38a63ba5-45e3-4ae8-a074-18f7334f96c4}, !- Handle
  TWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Handle
  t NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Handle
  m EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Handle
  m EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e33118a-bc3d-497a-9549-aaffb48e7c31}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e33118a-bc3d-497a-9549-aaffb48e7c31}, !- Handle
  m EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7ecf1ef3-c703-46bd-8b01-82977e66eb9d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Handle
  g NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Handle
  t WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Handle
  t EWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Handle
  t EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c23f7327-8225-448f-8249-f1ef8e586e17}, !- Handle
  t EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aa77ea57-67c6-4d67-bc88-32429135eec4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {533c2d73-c8a4-4335-9970-cab144718379}, !- Handle
  GWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc83631d-4a58-46ad-b52c-4055924d46cc}, !- Handle
  m GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5758e5f8-053a-4ce6-9c81-c38fbad69ad9}, !- Handle
  t GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Handle
  M NW Apartment,                         !- Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  9.29594664423115,                       !- Y Origin {m}
  3.04785135876431,                       !- Z Origin {m}
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Building Story Name
  {ebb724fa-b514-48df-a7d7-11690fc4c131}; !- Thermal Zone Name

OS:Surface,
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Handle
  m SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38f883df-0f73-4a2a-9fd1-26a91e2ee0cd}, !- Handle
  m SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4f329b8-5ef2-4d43-90fb-b1405cd2d648}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7097f868-5195-4814-a8b5-63f7bf661805}, !- Handle
  TWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90963fab-d41a-4776-8158-5800d81f7f47}, !- Handle
  g Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Handle
  m SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c041ba7-f105-4185-a779-998bd6cb0ad0}, !- Handle
  m SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c467be40-c8ea-41d0-995a-a4656ec97f84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abaef75f-9aa1-4865-9baa-5058002f5f6d}, !- Handle
  MWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Handle
  m WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6110bce7-d14f-4734-b786-3368f1fa9fd9}, !- Handle
  MWindow1 N NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {329cc372-873c-43a5-9272-e604a7426627}, !- Handle
  m NWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Handle
  g SIWall N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31a041ea-149a-4d29-a8df-e2ec4e7981ab}, !- Handle
  g SIWall N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e6970b9f-5b70-45dd-a129-a0873e1f12a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  11.5818351633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Handle
  g SWall SWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Handle
  m EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.327341, 1.676318, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Handle
  t NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f9ec0f2-4a12-4979-8fb3-3df3d28f0d08}, !- Handle
  m GFloor SWA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c00ca208-b2e0-4988-8b8f-59ea5e2e725c}, !- Handle
  m Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Handle
  g NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a3ac4274-3a90-4438-a2c6-d9b489ae50ff}, !- Handle
  g NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {30b4a10c-a054-43f2-b636-8739035a194f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {062bf596-5683-48c3-aa87-d2bf9f13ad26}, !- Handle
  t EIWALL S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cf04123-6bd6-4886-abb9-59405b5a5d3d}, !- Handle
  t EIWALL S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {062bf596-5683-48c3-aa87-d2bf9f13ad26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbb4bab-02b4-4dd5-9a25-d0ce73b9d2a1}, !- Handle
  t GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f886c264-0c3a-4fcf-a573-b9ce3c891ec0}, !- Handle
  m Ceilin S2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Handle
  t NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03ebae37-082f-43ed-838c-33e3a167d8a7}, !- Handle
  t NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49b9efbf-1872-4f67-ad3e-c15cfac54455}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636701633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Handle
  m EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86a0c6c6-2f67-41ea-a22b-0eed7f018635}, !- Handle
  m EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b60ed3e7-62cf-4284-9988-cb23e2ff0a1c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2c1fb5cb-d744-485f-b19b-edb542a335ee}, !- Handle
  g GFloor N1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Handle
  g SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e41b7305-7b07-4aa3-a452-3c8444b4e344}, !- Handle
  g SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4f1ec902-d894-430d-bf35-9684cdbb4ad3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Handle
  t SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b340da59-e4f6-4224-acdd-1740a5bcfa0b}, !- Handle
  t SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae1a3426-8fbe-4aa4-9b96-265d1ab44c17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 1.67631824732037, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Handle
  m SWall S1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ba3edf7-d8cf-4248-8c68-3c2a4f2b5e7a}, !- Handle
  m GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06bbdf9c-3c49-4c88-8c4b-0191b1091d67}, !- Handle
  g GFloor N2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {423aae32-5565-4476-aeef-4342771309eb}, !- Handle
  GWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Handle
  g WWall NWA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34b4c81e-9b09-4e82-a10f-1f713ebf0b11}, !- Handle
  g Ceilin S1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Handle
  g EWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273404899131, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.3273404899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 3 {m}
  46.3273404899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b69fa2b-40bf-4f4c-9dbb-b45b3e3e44a2}, !- Handle
  m Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Handle
  t Roof C,                               !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00a58f76-1083-44a9-98b5-4d1abb762575}, !- Handle
  m GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a43f181-503a-4ef0-b7b4-c6287181f587}, !- Handle
  MWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Handle
  t Roof NEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0f7e2eb-7fa9-4cac-a318-a956e44304ff}, !- Handle
  g GFloor NEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eb3e0266-afad-475f-861e-c5a267f69950}, !- Handle
  g Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Handle
  t EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a001ef4a-7d6c-48d4-bd74-450d0824361f}, !- Handle
  t EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75fd5c8a-5998-43b5-97e6-c018c31fedd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d16dbe4a-4631-46f4-a078-d25c75315c43}, !- Handle
  MWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94cd84cb-eb01-4ef6-ac5a-e5477085598a}, !- Handle
  g GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:RunPeriod,
  {17246936-3daa-4b32-8968-1e0c617730af}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  Yes,                                    !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {6b30ce84-4bf6-4d71-9282-36aa3baccbd4}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:SubSurface,
  {3ffc9a8a-234f-4dd0-b672-8d298f0c6d68}, !- Handle
  TWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2de693c3-45db-4f7f-be74-82fc1220c3c3}, !- Handle
  TWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.381000000012441, 2.1731,   !- X,Y,Z Vertex 1 {m}
  46.327341, 0.381000000012441, 0.954,    !- X,Y,Z Vertex 2 {m}
  46.327341, 1.29530000001236, 0.954,     !- X,Y,Z Vertex 3 {m}
  46.327341, 1.29530000001236, 2.1731;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Handle
  t EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {844d8a65-aa9a-4388-905d-0eba9f481575}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {844d8a65-aa9a-4388-905d-0eba9f481575}, !- Handle
  t EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd8ce1a2-fa04-48b6-b755-c5c9659eb5aa}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35569ce9-6ed1-474e-94ed-b9b53c411482}, !- Handle
  t Floor C,                              !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Handle
  t WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67631824732037, 3.047851,          !- X,Y,Z Vertex 1 {m}
  0, 1.67631824732037, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Handle
  g EIWALL SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7798389d-c509-40d9-91d6-adc1aec9c8a2}, !- Handle
  g EIWALL SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ded359fe-9e00-4904-9917-e7115e3e3eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Handle
  t Roof S1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {74c4318f-e443-4d02-9a26-c7e64a6d5271}, !- Handle
  m GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe8f496c-357d-4c24-b069-cb1c352df354}, !- Handle
  GWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06024d70-3f00-4d93-88bd-353e08a25705}, !- Handle
  t SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {18d892cd-e1a0-44c5-912c-483cf40d5e4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18d892cd-e1a0-44c5-912c-483cf40d5e4b}, !- Handle
  t SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06024d70-3f00-4d93-88bd-353e08a25705}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455053266088, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455053266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a224810-4373-4cae-9881-b0bb511c13e0}, !- Handle
  g SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1eb08487-139c-4b7e-9c80-62df703ec34a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1eb08487-139c-4b7e-9c80-62df703ec34a}, !- Handle
  g SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a224810-4373-4cae-9881-b0bb511c13e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0122e97d-e5f0-4bbe-ac4b-60a57dd65143}, !- Handle
  g Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {516e7d8c-7643-4ced-8226-66cb619a2c42}, !- Handle
  MWindow1 E SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b656eb60-f5b7-4c91-b0bf-9e7c799dbd8e}, !- Handle
  m Ceilin N2A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Handle
  m SWall S2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Handle
  t EWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ceabc2d2-2c2d-4f75-8882-483069268c42}, !- Handle
  MWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c94dcaa-b38d-467c-abed-1ee8f1c9509e}, !- Handle
  m Ceilin NWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4608bfe5-cb9f-42f7-b7fe-387d9e1982ad}, !- Handle
  GWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Handle
  g SWall SEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304301636913e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Handle
  t NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bf48e683-2c32-4038-bf2c-4e4e9ff3646f}, !- Handle
  t NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23b45aae-e2e1-4523-b04d-86aa560b5716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  11.5818351633044, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b525bb62-38a2-465b-b99e-ce5a3c7c32df}, !- Handle
  m GFloor S2A,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9f8624c5-40a1-49d1-89f1-802dd3649e49}, !- Handle
  TWindow1 S SEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c6c5fd5-0942-4157-ad25-faf3440f5d88}, !- Handle
  MWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b9c5e1f-745c-4b9e-86aa-c7fa2fddd93b}, !- Handle
  Entrance Door,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c83f9036-726e-4da7-9e5d-3295ece930cc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.3273404466331, 0.0508000000062577, 2.13349999999656, !- X,Y,Z Vertex 1 {m}
  46.3273406230384, 0.0508000000061772, 0.0253999999966025, !- X,Y,Z Vertex 2 {m}
  46.3273408626211, 1.62550000000607, 0.0253999999966627, !- X,Y,Z Vertex 3 {m}
  46.3273406862158, 1.62550000000615, 2.13349999999662; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39149afc-8412-4cf6-9fdb-b7671cf27e75}, !- Handle
  g Ceiling C,                            !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {fcf53c68-a8b2-4d87-9da1-5081300f1aa9}, !- Handle
  ElectricityNet:Facility,                !- Name
  Hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {fb3029b0-fe96-4acb-864c-ac1837a27aaf}, !- Handle
  t NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1bd7483-b3ca-45f7-a077-89814288befe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1bd7483-b3ca-45f7-a077-89814288befe}, !- Handle
  t NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb3029b0-fe96-4acb-864c-ac1837a27aaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636701633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636701633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {16d0e2c8-b3d9-460d-b9a6-f0430ab1508d}, !- Handle
  m EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86cd0499-a033-4062-8d70-a2279875a2ec}, !- Handle
  m EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {16d0e2c8-b3d9-460d-b9a6-f0430ab1508d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {76702075-4def-4826-896f-771ca21d6190}, !- Handle
  g WWall C,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.67631824732037, 3.047851,          !- X,Y,Z Vertex 1 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 3 {m}
  0, -3.9691078068671e-07, 3.047851;      !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c3e60ffa-1992-4ef1-bc27-c17be997af81}, !- Handle
  GWindow1 S SWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Handle
  m EIWALL NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fd01f23-7167-4a4e-977b-43f8309750da}, !- Handle
  m EIWALL NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {431c09b5-5017-4aa9-b2b9-2751a4b0cdde}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5f48544-dfff-4cbf-b9eb-ce095bf2a985}, !- Handle
  m Ceilin SEA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c1920fe-9292-4fc9-a4db-eae6da22f4cc}, !- Handle
  m SIWall N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {287e7e6d-963f-4faa-9c92-5ca8556465c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 0, 3.047851,     !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {287e7e6d-963f-4faa-9c92-5ca8556465c2}, !- Handle
  m SIWall N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c1920fe-9292-4fc9-a4db-eae6da22f4cc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  34.7455054899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  23.1636701633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  23.1636701633044, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Handle
  t Roof N2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73b80291-0c26-4ad4-86ff-39ce0ff3320d}, !- Handle
  g Ceilin N1A,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Handle
  t SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b24f9329-4728-49b7-bbda-cef3fe20c637}, !- Handle
  t SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {881b6c21-3f1b-469c-a6d3-0ab94ee4c5f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.327341, 1.676318, 3.047851,          !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455053266088, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455053266088, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41b2e3c5-e83f-42af-9b69-368c3a807697}, !- Handle
  TWindow1 E NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 1.9049, 2.1732,              !- X,Y,Z Vertex 1 {m}
  11.581835, 1.9049, 0.954,               !- X,Y,Z Vertex 2 {m}
  11.581835, 5.7149, 0.954,               !- X,Y,Z Vertex 3 {m}
  11.581835, 5.7149, 2.1732;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Handle
  m NWall N1A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {237f47e9-942b-4bfc-8e38-d34b101a0b88}, !- Handle
  m Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {52c84127-ec57-4a89-9285-bd8955f7b657}, !- Handle
  t EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b109f71-d4cc-45c3-b039-71764d46d4d3}, !- Handle
  t EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {52c84127-ec57-4a89-9285-bd8955f7b657}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ae5d935-056d-4b66-bbc3-992d52fd6f7d}, !- Handle
  m GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dcdb189-9fd1-4c0d-985e-07b309b7dce6}, !- Handle
  g GFloor NWA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Handle
  m NIWall S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8ee2181-e3b2-4ab8-af8a-4120fdffdb97}, !- Handle
  m NIWall S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b0cc56c-1454-4617-ba61-125ca4e5ae9b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  23.1636703266088, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Handle
  m SIWall NWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68e6e7a1-756e-4412-a08e-a55123509bbb}, !- Handle
  m SIWall NWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {772936a8-54ee-4ead-a5d9-615785de8335}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.5818351633044, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  11.5818351633044, 1.67631824732037, 0,  !- X,Y,Z Vertex 2 {m}
  0, 1.676318, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 1.676318, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1b674ab-0acc-4deb-bc48-755a8ad4cd9e}, !- Handle
  MWindow1 S S2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c5ce6d8-944e-413f-8df7-02e52aea52c7}, !- Handle
  g Ceilin SWA,                           !- Name
  RoofCeiling,                            !- Surface Type
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Handle
  g NWall NEA,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Handle
  t Roof N1A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ca03ccf8-71b9-415e-aa14-de43b4da791b}, !- Handle
  GWindow1 S S1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  2.895, 0, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  2.895, 0, 0.954,                        !- X,Y,Z Vertex 2 {m}
  8.68601049868766, 0, 0.954,             !- X,Y,Z Vertex 3 {m}
  8.68601049868766, 0, 2.1732;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55909614-8144-4fa3-8128-60336d36690d}, !- Handle
  g SIWall NEA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.047851,                         !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 2 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 3 {m}
  11.581835, 0, 3.047851;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2ac605d2-229b-48f2-80ef-680280f90109}, !- Handle
  g SIWall NEA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55909614-8144-4fa3-8128-60336d36690d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  46.3273404899131, 1.67631824732037, 3.047851, !- X,Y,Z Vertex 1 {m}
  46.327341, 1.676318, 0,                 !- X,Y,Z Vertex 2 {m}
  34.7455054899131, 1.67631824732037, 0,  !- X,Y,Z Vertex 3 {m}
  34.7455054899131, 1.67631824732037, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e3c24bf-b7ed-4525-bea2-435e8469ba20}, !- Handle
  g NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5ea7bc0c-45fb-4944-a6be-d73dc3c4576f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ea7bc0c-45fb-4944-a6be-d73dc3c4576f}, !- Handle
  g NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e3c24bf-b7ed-4525-bea2-435e8469ba20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:HeatBalanceAlgorithm,
  {1dece26d-d2e9-45ee-a6a9-a9c584ed7381}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Surface,
  {5fb6c35f-3af9-471f-862e-c109153d6709}, !- Handle
  m NIWall S2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {928da7a6-6da5-49c5-b921-883d1c6c7527}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 7.619628, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {928da7a6-6da5-49c5-b921-883d1c6c7527}, !- Handle
  m NIWall S2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5fb6c35f-3af9-471f-862e-c109153d6709}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.1636703266088, -3.9691078068671e-07, 3.047851, !- X,Y,Z Vertex 1 {m}
  23.1636703266088, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 2 {m}
  34.7455054899131, -3.9691078068671e-07, 0, !- X,Y,Z Vertex 3 {m}
  34.7455054899131, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62194174-081f-4cf0-97e6-fa8d19a434fc}, !- Handle
  MWindow14,                              !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.381, 2.1731,               !- X,Y,Z Vertex 1 {m}
  46.327341, 0.381, 0.954,                !- X,Y,Z Vertex 2 {m}
  46.327341, 1.2953, 0.954,               !- X,Y,Z Vertex 3 {m}
  46.327341, 1.2953, 2.1731;              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Handle
  t Roof SWA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Handle
  t Roof SEA,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2d4e737-1919-4fc7-a409-570c4d66d232}, !- Handle
  TWindow1 W NWA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 5.678, 2.1732,                       !- X,Y,Z Vertex 1 {m}
  0, 5.678, 0.954,                        !- X,Y,Z Vertex 2 {m}
  0, 1.868, 0.954,                        !- X,Y,Z Vertex 3 {m}
  0, 1.868, 2.1732;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bc94736a-850d-4866-80aa-c5884469c56e}, !- Handle
  g GFloor SEA,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ea10bb2-1a83-47ce-9eb1-2fb7fd05d986}, !- Handle
  g EIWALL N2A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af3544a8-454c-4522-b0ae-6770d11d41fb}, !- Handle
  g EIWALL N2A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ea10bb2-1a83-47ce-9eb1-2fb7fd05d986}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 1 {m}
  -1.63304301636913e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304301636913e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Handle
  t Roof S2A,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 3.047851,                  !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8907f6af-2052-4773-9da8-7d2085c2f716}, !- Handle
  MWindow1 N N1A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6aeccaed-5a77-4560-81d1-ac6a229ba228}, !- Handle
  GWindow1 N N2A,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Handle
  g NWall N2A,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Handle
  t EIWALL S1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6089f26-f990-4d65-8bbb-9bccbeffe3be}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6089f26-f990-4d65-8bbb-9bccbeffe3be}, !- Handle
  t EIWALL S1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5048412-65cd-4699-a9c8-18a8b83c8e48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.047851;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {14020247-2488-4f77-847c-2444299c9f21}, !- Handle
  g NIWall SWA,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 3.047851,          !- X,Y,Z Vertex 1 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 7.619628, 0,                         !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 3.047851;                  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23f5bcdd-4d96-4b79-aaa3-fa5d4ff54e2f}, !- Handle
  g NIWall SWA Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {14020247-2488-4f77-847c-2444299c9f21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -3.9691078068671e-07, 3.047851,      !- X,Y,Z Vertex 1 {m}
  0, -3.9691078068671e-07, 0,             !- X,Y,Z Vertex 2 {m}
  11.581835, -3.9691078068671e-07, 0,     !- X,Y,Z Vertex 3 {m}
  11.581835, -3.9691078068671e-07, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Handle
  m EIWALL N1A,                           !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {517cd48e-a3d9-4002-b8eb-f01f36c6d818}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 0, 3.047851,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 3 {m}
  11.581835, 7.619628, 3.047851;          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {517cd48e-a3d9-4002-b8eb-f01f36c6d818}, !- Handle
  m EIWALL N1A Reversed,                  !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12411267-2c07-43b4-8bf0-459c91ceb16b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.63304399336539e-07, 7.619628, 3.047851, !- X,Y,Z Vertex 1 {m}
  -1.63304399336539e-07, 7.619628, 0,     !- X,Y,Z Vertex 2 {m}
  -1.63304399336539e-07, 0, 0,            !- X,Y,Z Vertex 3 {m}
  -1.63304399336539e-07, 0, 3.047851;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ced355ab-ccf1-48d3-99d6-818e78f2476e}, !- Handle
  g GFloor S1A,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.581835, 7.619628, 0,                 !- X,Y,Z Vertex 1 {m}
  11.581835, 0, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.619628, 0;                         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11565674-4a54-4b56-b376-80434ac0d4dd}, !- Handle
  GWindow1 N NEA,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  8.686, 7.619628, 2.1732,                !- X,Y,Z Vertex 1 {m}
  8.686, 7.619628, 0.954,                 !- X,Y,Z Vertex 2 {m}
  2.89498950131234, 7.619628, 0.954,      !- X,Y,Z Vertex 3 {m}
  2.89498950131234, 7.619628, 2.1732;     !- X,Y,Z Vertex 4 {m}

OS:Facility,
  {a088617f-bd6c-4c3c-8620-c25da6ddb620}; !- Handle

OS:BuildingStory,
  {adca533c-0468-407c-b890-d518ccf74735}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {271f3401-76be-4edd-8369-7d5a808299e2}, !- Handle
  Building Story 2,                       !- Name
  3.04785135876431,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:BuildingStory,
  {7a967551-5561-4b56-b05a-af0754ca7895}, !- Handle
  Building Story 3,                       !- Name
  9.14355407629293,                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:WeatherFile,
  {ce00bc91-3712-4227-b161-2e9bc379342b}, !- Handle
  Calgary Intl AP,                        !- City
  AB,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  718770,                                 !- WMO Number
  51.114,                                 !- Latitude {deg}
  -114.02,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1084.1,                                 !- Elevation {m}
  /home/osdev/openstudio-standards/data/weather/CAN_AB_Calgary.Intl.AP.718770_CWEC2016.epw, !- Url
  93FEA5D3;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {c0ebd23f-775a-4457-ba80-d7e5f7a41fe5}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  5,                                      !- Annual Average Outdoor Air Temperature {C}
  23.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Site:GroundTemperature:BuildingSurface,
  {818f6264-5208-4e5e-bb23-80ce9fed15b3}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:SpaceType,
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  ,                                       !- Default Construction Set Name
  {9b9bd12c-a9f6-4394-b92c-49c9836039b6}, !- Default Schedule Set Name
  {45e5d54b-fd93-4212-b1b0-8af2d2a1aba5}, !- Group Rendering Name
  {ab8c9f15-1105-424b-beb0-ddd6509d1736}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Corr. < 2.4m wide-sch-G;                !- Standards Space Type

OS:Rendering:Color,
  {d09ba00a-8983-4fa7-9695-dd3c96e1369f}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  ,                                       !- Default Construction Set Name
  {4ff5d055-f81e-4612-aed7-acde9fbc053d}, !- Default Schedule Set Name
  {a3a3395b-e965-48ba-a8ce-2125f2de6a85}, !- Group Rendering Name
  {da08891f-a1ea-4506-bd9d-389cacb6cd2a}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Dwelling Unit(s);                       !- Standards Space Type

OS:Rendering:Color,
  {66685e04-e4a9-4d08-a887-a6bf4c472239}, !- Handle
  Space Function Dwelling Unit(s),        !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SpaceType,
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  ,                                       !- Default Construction Set Name
  {6c07d5c6-7544-43f4-b168-2b3469cd76e8}, !- Default Schedule Set Name
  {f05dcf92-edf9-48bc-a605-211379f48390}, !- Group Rendering Name
  {6010c1b9-f8ff-4f50-96e1-869ded96d7b1}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Conf./meet./multi-purpose;              !- Standards Space Type

OS:Rendering:Color,
  {63920e9c-4f6e-4c47-a9a8-3f817c62a709}, !- Handle
  Space Function Conf./meet./multi-purpose, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:SizingPeriod:DesignDay,
  {88cf1a5f-3840-43d0-94a1-b6c507b575e5}, !- Handle
  Calgary Intl AP Ann Clg .4% Condns DB=>MWB, !- Name
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  12.1,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  16.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  160,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.339,                                  !- ASHRAE Taub {dimensionless}
  2.421;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {57c2d546-2ba5-46fd-b29b-a818e307728b}, !- Handle
  Calgary Intl AP Ann Htg 99.6% Condns DB, !- Name
  -28.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -28.5,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  88961,                                  !- Barometric Pressure {Pa}
  2.9,                                    !- Wind Speed {m/s}
  200,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Rendering:Color,
  {3151b126-256a-4a50-95bb-7d9673bbefee}, !- Handle
  Space Function Conf./meet./multi-purpose 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {213ba74f-e66e-4e7b-b185-49efdeb817f6}, !- Handle
  Space Function Conf./meet./multi-purpose People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.199993455542467,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8af4f97e-11fc-46fd-a635-893b5e369907}, !- Handle
  Space Function Conf./meet./multi-purpose People, !- Name
  {213ba74f-e66e-4e7b-b185-49efdeb817f6}, !- People Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8291c75f-286f-48d4-a01b-7330d4b703ee}, !- Work Efficiency Schedule Name
  {31816448-d935-4eed-91dc-ba5a8228e97b}, !- Clothing Insulation Schedule Name
  {27d1f8ac-4d22-4ab7-ac27-2b1dcc5f3d1e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {31816448-d935-4eed-91dc-ba5a8228e97b}, !- Handle
  Clothing Schedule,                      !- Name
  {da7d8e0a-ca0e-4538-bb23-2b618ab2f6a5}, !- Schedule Type Limits Name
  {feca2167-e443-4abb-81d2-b5cbb493c534}; !- Default Day Schedule Name

OS:Schedule:Day,
  {feca2167-e443-4abb-81d2-b5cbb493c534}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {da7d8e0a-ca0e-4538-bb23-2b618ab2f6a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {f778e4e4-4494-4e3f-a689-b443a6503adc}, !- Handle
  Schedule Rule 1,                        !- Name
  {31816448-d935-4eed-91dc-ba5a8228e97b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1fc51944-18df-42d2-9037-4761df4c58f6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {1fc51944-18df-42d2-9037-4761df4c58f6}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {da7d8e0a-ca0e-4538-bb23-2b618ab2f6a5}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {da7d8e0a-ca0e-4538-bb23-2b618ab2f6a5}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {27d1f8ac-4d22-4ab7-ac27-2b1dcc5f3d1e}, !- Handle
  Air Velocity Schedule,                  !- Name
  {858c26c8-04f6-4677-b5ab-34b9ecc5e374}, !- Schedule Type Limits Name
  {10f0092a-d7be-46d0-9a35-6fed9e10f143}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10f0092a-d7be-46d0-9a35-6fed9e10f143}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {858c26c8-04f6-4677-b5ab-34b9ecc5e374}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {858c26c8-04f6-4677-b5ab-34b9ecc5e374}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {8291c75f-286f-48d4-a01b-7330d4b703ee}, !- Handle
  Work Efficiency Schedule,               !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {0136e910-e855-4d4e-a8ab-d7774b1cf1f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0136e910-e855-4d4e-a8ab-d7774b1cf1f0}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {61520351-296a-472f-acb1-d31a1f75aed4}, !- Handle
  Space Function Conf./meet./multi-purpose Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8799011291773,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {d1b78ace-3ec3-4996-86cd-b4d40ef19cf4}, !- Handle
  Space Function Conf./meet./multi-purpose Lights, !- Name
  {61520351-296a-472f-acb1-d31a1f75aed4}, !- Lights Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {bdee59ef-c953-498a-b54a-d1759bb79150}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.999991679497248,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {526c639c-a9bd-497c-a70e-ec1ef7ddb78d}, !- Handle
  Space Function Conf./meet./multi-purpose Elec Equip, !- Name
  {bdee59ef-c953-498a-b54a-d1759bb79150}, !- Electric Equipment Definition Name
  {d878049e-9383-4c78-b237-b3106f3ac989}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {6010c1b9-f8ff-4f50-96e1-869ded96d7b1}, !- Handle
  Space Function Conf./meet./multi-purpose Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.0254008311733046,                     !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {6c07d5c6-7544-43f4-b168-2b3469cd76e8}, !- Handle
  Space Function Conf./meet./multi-purpose Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {45e9b834-8e28-4bb2-8eca-52e4cda55b7b}, !- Number of People Schedule Name
  {6de37dcf-d049-4315-821f-46569791b8d8}, !- People Activity Level Schedule Name
  {c95f12b1-a683-40e7-a19d-4c77315d527c}, !- Lighting Schedule Name
  {31711ec9-04ec-4f14-bd6f-4142ba16673d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55a2fe27-cc4f-4907-870a-f90a621b89c6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {45e9b834-8e28-4bb2-8eca-52e4cda55b7b}, !- Handle
  NECB-C-Occupancy,                       !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {e510e1d4-a75f-4974-a61d-fc6274219cf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e510e1d4-a75f-4974-a61d-fc6274219cf5}, !- Handle
  NECB-C-Occupancy Default,               !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {819740cf-7c85-435c-97f6-79519e3b094c}, !- Handle
  Schedule Rule 2,                        !- Name
  {45e9b834-8e28-4bb2-8eca-52e4cda55b7b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7fc8d499-b709-4907-bebd-8f6aa3b6b23e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7fc8d499-b709-4907-bebd-8f6aa3b6b23e}, !- Handle
  NECB-C-Occupancy Default|Wkdy Day,      !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {c9a17e32-2829-4bbd-a9fe-abcca67a84cd}, !- Handle
  Schedule Rule 3,                        !- Name
  {45e9b834-8e28-4bb2-8eca-52e4cda55b7b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {13f7c483-0b0f-4a38-9e23-e347ff8b7a10}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {13f7c483-0b0f-4a38-9e23-e347ff8b7a10}, !- Handle
  NECB-C-Occupancy Sat Day,               !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.7,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  21,                                     !- Hour 11
  0,                                      !- Minute 11
  0.2,                                    !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0;                                      !- Value Until Time 12

OS:Schedule:Rule,
  {6f8ae4fe-1d6c-4171-b2df-c9ffac937ad7}, !- Handle
  Schedule Rule 4,                        !- Name
  {45e9b834-8e28-4bb2-8eca-52e4cda55b7b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d1e763c-5f75-4a81-be11-b282be353c93}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d1e763c-5f75-4a81-be11-b282be353c93}, !- Handle
  NECB-C-Occupancy Sun|Hol Day,           !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0;                                      !- Value Until Time 6

OS:Schedule:Ruleset,
  {6de37dcf-d049-4315-821f-46569791b8d8}, !- Handle
  NECB-Activity,                          !- Name
  {779e2f52-44da-48bd-8291-91ddc438b9c3}, !- Schedule Type Limits Name
  {f445b02a-7aaf-4c57-af39-87d639d0109e}, !- Default Day Schedule Name
  {7ecb1542-e992-4031-a8f7-d07a56f5f041}, !- Summer Design Day Schedule Name
  {29dd56fe-0041-4ec2-ba9c-5c1bda4ee0c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f445b02a-7aaf-4c57-af39-87d639d0109e}, !- Handle
  NECB-Activity Default,                  !- Name
  {779e2f52-44da-48bd-8291-91ddc438b9c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {ce26eac5-417f-4c6f-b427-c3e1603864a4}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {29dd56fe-0041-4ec2-ba9c-5c1bda4ee0c7}, !- Handle
  NECB-Activity Winter Design Day,        !- Name
  {779e2f52-44da-48bd-8291-91ddc438b9c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7eeeb7cd-0c7f-4bfd-93ac-14bc04655b34}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7ecb1542-e992-4031-a8f7-d07a56f5f041}, !- Handle
  NECB-Activity Summer Design Day,        !- Name
  {779e2f52-44da-48bd-8291-91ddc438b9c3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  130;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {779e2f52-44da-48bd-8291-91ddc438b9c3}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {c95f12b1-a683-40e7-a19d-4c77315d527c}, !- Handle
  NECB-C-Lighting,                        !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {4f0037d5-b13d-4428-ad01-062e5017fd63}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f0037d5-b13d-4428-ad01-062e5017fd63}, !- Handle
  NECB-C-Lighting Default,                !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {5e005948-b300-470b-90bd-3c833f426815}, !- Handle
  Schedule Rule 5,                        !- Name
  {c95f12b1-a683-40e7-a19d-4c77315d527c}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {15f2cb5c-1c31-4afc-a965-38a6707bbcb2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {15f2cb5c-1c31-4afc-a965-38a6707bbcb2}, !- Handle
  NECB-C-Lighting Default|Wkdy Day,       !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2ae91834-cf65-4bcf-8402-3653965dcd52}, !- Handle
  Schedule Rule 6,                        !- Name
  {c95f12b1-a683-40e7-a19d-4c77315d527c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {460c366e-2aee-4e81-b0c8-ba1daab4e50e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {460c366e-2aee-4e81-b0c8-ba1daab4e50e}, !- Handle
  NECB-C-Lighting Sat Day,                !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {d769329d-b1b9-46a0-8b37-cc7e1d7f5e52}, !- Handle
  Schedule Rule 7,                        !- Name
  {c95f12b1-a683-40e7-a19d-4c77315d527c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9e5fdc17-3b3d-4e4a-ae33-bcf4c1e9048d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9e5fdc17-3b3d-4e4a-ae33-bcf4c1e9048d}, !- Handle
  NECB-C-Lighting Sun|Hol Day,            !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {31711ec9-04ec-4f14-bd6f-4142ba16673d}, !- Handle
  NECB-C-Electric-Equipment,              !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {1ac67630-a95b-4a88-8c62-bd0ed20023d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ac67630-a95b-4a88-8c62-bd0ed20023d2}, !- Handle
  NECB-C-Electric-Equipment Default,      !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {2ae67fdc-4292-49b8-96e0-b82b4fea8567}, !- Handle
  Schedule Rule 8,                        !- Name
  {31711ec9-04ec-4f14-bd6f-4142ba16673d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {a4cd3fd3-d2d2-4d9d-8296-e935f89fca58}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a4cd3fd3-d2d2-4d9d-8296-e935f89fca58}, !- Handle
  NECB-C-Electric-Equipment Default|Wkdy Day, !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {050e8987-bb17-440c-9f0e-2b1d9ef0ec61}, !- Handle
  Schedule Rule 9,                        !- Name
  {31711ec9-04ec-4f14-bd6f-4142ba16673d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {415711f6-21ba-49d0-8c97-b41dae48b953}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {415711f6-21ba-49d0-8c97-b41dae48b953}, !- Handle
  NECB-C-Electric-Equipment Sat Day,      !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.05;                                   !- Value Until Time 6

OS:Schedule:Rule,
  {869a5b7a-e8bf-4b05-b89b-c13fbde28b82}, !- Handle
  Schedule Rule 10,                       !- Name
  {31711ec9-04ec-4f14-bd6f-4142ba16673d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8760c51c-d553-4824-a91b-a6e437d6a67c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8760c51c-d553-4824-a91b-a6e437d6a67c}, !- Handle
  NECB-C-Electric-Equipment Sun|Hol Day,  !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  19,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.05;                                   !- Value Until Time 5

OS:Schedule:Ruleset,
  {55a2fe27-cc4f-4907-870a-f90a621b89c6}, !- Handle
  Always On,                              !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {0d773f32-4fce-4353-b3c5-6104d8fd5f24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d773f32-4fce-4353-b3c5-6104d8fd5f24}, !- Handle
  Always On Default,                      !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {965c3ff2-e7ba-40d8-9b22-c9a00749a600}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat, !- Name
  {b0a5a59d-2076-4ad9-9d58-11b754efabca}, !- Heating Setpoint Temperature Schedule Name
  {564766ef-9dba-4c49-85ac-886b52dadce3}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b0a5a59d-2076-4ad9-9d58-11b754efabca}, !- Handle
  NECB-C-Thermostat Setpoint-Heating,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {3f52416b-61c8-4e82-a56c-baeff7a80756}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f52416b-61c8-4e82-a56c-baeff7a80756}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {a2cb53a4-446b-489e-9264-21710a22cc3c}, !- Handle
  Schedule Rule 11,                       !- Name
  {b0a5a59d-2076-4ad9-9d58-11b754efabca}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {63e9641d-f33d-437b-a5f9-b6c9d7d37059}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63e9641d-f33d-437b-a5f9-b6c9d7d37059}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {166531ee-18b5-4af2-8904-c7e8c26ac7ba}, !- Handle
  Schedule Rule 12,                       !- Name
  {b0a5a59d-2076-4ad9-9d58-11b754efabca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c3e36fb2-4a69-48e2-b3d0-fd84901d09d3}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c3e36fb2-4a69-48e2-b3d0-fd84901d09d3}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sat Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  21,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {66d8119d-a0a7-47a6-ab4a-8e158318b58a}, !- Handle
  Schedule Rule 13,                       !- Name
  {b0a5a59d-2076-4ad9-9d58-11b754efabca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1bd67014-829f-4108-8094-c82d4d8e9108}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1bd67014-829f-4108-8094-c82d4d8e9108}, !- Handle
  NECB-C-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  18,                                     !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  20,                                     !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  22,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  18;                                     !- Value Until Time 4

OS:ScheduleTypeLimits,
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {564766ef-9dba-4c49-85ac-886b52dadce3}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {e61dcdf2-8e63-4fe4-a816-66781dd9b7a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e61dcdf2-8e63-4fe4-a816-66781dd9b7a2}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {cd343253-a49d-4bbd-a8e6-395cec7cdb98}, !- Handle
  Schedule Rule 14,                       !- Name
  {564766ef-9dba-4c49-85ac-886b52dadce3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4873bc7b-6e45-49c1-9752-b4930583c864}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4873bc7b-6e45-49c1-9752-b4930583c864}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {3dd0eeec-54c6-4acd-90c4-d985c9093de3}, !- Handle
  Schedule Rule 15,                       !- Name
  {564766ef-9dba-4c49-85ac-886b52dadce3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f8512a8a-8b4b-4634-9d79-9a719ee0ceab}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f8512a8a-8b4b-4634-9d79-9a719ee0ceab}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Schedule:Rule,
  {7cc5283a-1f8c-4634-9876-f27b32f63782}, !- Handle
  Schedule Rule 16,                       !- Name
  {564766ef-9dba-4c49-85ac-886b52dadce3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c2f4e077-9279-4c04-8e1b-54f2c4aef43c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c2f4e077-9279-4c04-8e1b-54f2c4aef43c}, !- Handle
  NECB-C-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  35,                                     !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  35;                                     !- Value Until Time 3

OS:Rendering:Color,
  {8e299361-14f6-4ace-8387-45b0686f83ee}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G 1, !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {75baee73-3af1-4c0b-bf2d-136cb8d4cb44}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {2731b7d0-43e8-4621-a01c-b491ad30c1ce}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G People, !- Name
  {75baee73-3af1-4c0b-bf2d-136cb8d4cb44}, !- People Definition Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8291c75f-286f-48d4-a01b-7330d4b703ee}, !- Work Efficiency Schedule Name
  {31816448-d935-4eed-91dc-ba5a8228e97b}, !- Clothing Insulation Schedule Name
  {27d1f8ac-4d22-4ab7-ac27-2b1dcc5f3d1e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {ee63ee33-c724-4d2d-ac92-a8bafdd8b328}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.39993008840184,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {0e2f5e94-6a9d-453c-980b-48c3bf13e303}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Lights, !- Name
  {ee63ee33-c724-4d2d-ac92-a8bafdd8b328}, !- Lights Definition Name
  {ffd7adfe-4499-46ec-bfc5-f7315431281a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ab8c9f15-1105-424b-beb0-ddd6509d1736}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9b9bd12c-a9f6-4394-b92c-49c9836039b6}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a0dd1399-3613-408e-9425-ea623a0773cc}, !- Number of People Schedule Name
  {6de37dcf-d049-4315-821f-46569791b8d8}, !- People Activity Level Schedule Name
  {e2b3001f-a5dc-42b8-b7a7-3f0f77af0b80}, !- Lighting Schedule Name
  {fbd4d8ed-aa18-48cd-a1b1-614b8cc008d5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55a2fe27-cc4f-4907-870a-f90a621b89c6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {a0dd1399-3613-408e-9425-ea623a0773cc}, !- Handle
  NECB-G-Occupancy,                       !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {404bba69-b763-48ff-9b65-82828a51f1ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {404bba69-b763-48ff-9b65-82828a51f1ae}, !- Handle
  NECB-G-Occupancy Default,               !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {2291df3a-33d3-4705-ad79-6915aa204d92}, !- Handle
  Schedule Rule 17,                       !- Name
  {a0dd1399-3613-408e-9425-ea623a0773cc}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3bd06d88-a27c-424a-a160-77517fdbc73c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3bd06d88-a27c-424a-a160-77517fdbc73c}, !- Handle
  NECB-G-Occupancy Default|Wkdy Day,      !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {6a38c839-d996-4d0b-a5b6-08877f043a71}, !- Handle
  Schedule Rule 18,                       !- Name
  {a0dd1399-3613-408e-9425-ea623a0773cc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {25786a0b-a4be-4d07-9aa6-c2c59dca608f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {25786a0b-a4be-4d07-9aa6-c2c59dca608f}, !- Handle
  NECB-G-Occupancy Sat Day,               !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Rule,
  {cbb4d373-826e-4413-87fc-006bed0dc783}, !- Handle
  Schedule Rule 19,                       !- Name
  {a0dd1399-3613-408e-9425-ea623a0773cc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {0ab2841c-1301-48f6-ab85-82b72c7b81f5}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0ab2841c-1301-48f6-ab85-82b72c7b81f5}, !- Handle
  NECB-G-Occupancy Sun|Hol Day,           !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.9,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9;                                    !- Value Until Time 5

OS:Schedule:Ruleset,
  {e2b3001f-a5dc-42b8-b7a7-3f0f77af0b80}, !- Handle
  NECB-G-Lighting,                        !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {eaeb7488-18ff-4098-b97e-b8e91f170e27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eaeb7488-18ff-4098-b97e-b8e91f170e27}, !- Handle
  NECB-G-Lighting Default,                !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {a9b92c04-debb-4294-9d44-66e5f9a276dc}, !- Handle
  Schedule Rule 20,                       !- Name
  {e2b3001f-a5dc-42b8-b7a7-3f0f77af0b80}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d4183077-ef20-410e-b3f6-8b58ac25f5c9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d4183077-ef20-410e-b3f6-8b58ac25f5c9}, !- Handle
  NECB-G-Lighting Default|Wkdy Day,       !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {1180aa49-17c7-4aa0-ba55-02ae15efe23c}, !- Handle
  Schedule Rule 21,                       !- Name
  {e2b3001f-a5dc-42b8-b7a7-3f0f77af0b80}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {fadf14db-a539-4d2c-855b-ae0fc7fa6a00}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fadf14db-a539-4d2c-855b-ae0fc7fa6a00}, !- Handle
  NECB-G-Lighting Sat Day,                !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Rule,
  {451115f4-316e-44af-a395-4fa2f77da852}, !- Handle
  Schedule Rule 22,                       !- Name
  {e2b3001f-a5dc-42b8-b7a7-3f0f77af0b80}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {70c8f04a-87e4-4ea6-8d0c-5912412f669c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {70c8f04a-87e4-4ea6-8d0c-5912412f669c}, !- Handle
  NECB-G-Lighting Sun|Hol Day,            !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.8,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.6;                                    !- Value Until Time 8

OS:Schedule:Ruleset,
  {fbd4d8ed-aa18-48cd-a1b1-614b8cc008d5}, !- Handle
  NECB-G-Electric-Equipment,              !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  {c0857b81-08a0-414a-b386-bdbab615a5f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c0857b81-08a0-414a-b386-bdbab615a5f8}, !- Handle
  NECB-G-Electric-Equipment Default,      !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {8a7bfe13-96ec-44f0-b4da-466b82831219}, !- Handle
  Schedule Rule 23,                       !- Name
  {fbd4d8ed-aa18-48cd-a1b1-614b8cc008d5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {4652aa2e-aa65-490a-a72c-b88fc0762695}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4652aa2e-aa65-490a-a72c-b88fc0762695}, !- Handle
  NECB-G-Electric-Equipment Default|Wkdy Day, !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {07f130af-4b3b-429e-8469-3ad72099d676}, !- Handle
  Schedule Rule 24,                       !- Name
  {fbd4d8ed-aa18-48cd-a1b1-614b8cc008d5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {63ab454b-b318-4f09-b0c6-7a57a3945bcf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {63ab454b-b318-4f09-b0c6-7a57a3945bcf}, !- Handle
  NECB-G-Electric-Equipment Sat Day,      !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:Schedule:Rule,
  {47511e19-88e9-4021-a419-eb60dd45c9b0}, !- Handle
  Schedule Rule 25,                       !- Name
  {fbd4d8ed-aa18-48cd-a1b1-614b8cc008d5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {036a9d9c-e957-42f9-8196-6b90bf2e3c8a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {036a9d9c-e957-42f9-8196-6b90bf2e3c8a}, !- Handle
  NECB-G-Electric-Equipment Sun|Hol Day,  !- Name
  {5be22202-bbb5-460c-8183-f47b7cfae15a}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  20,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5;                                    !- Value Until Time 9

OS:ThermostatSetpoint:DualSetpoint,
  {8a5144a2-11e8-46d6-aaa4-5f700a38fa18}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat, !- Name
  {45b1a263-f950-4749-b75d-5d74a8cdad07}, !- Heating Setpoint Temperature Schedule Name
  {8d47b294-ac7f-4123-b26d-73f909f15f5b}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {45b1a263-f950-4749-b75d-5d74a8cdad07}, !- Handle
  NECB-G-Thermostat Setpoint-Heating,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {fb80b389-5802-46b3-912c-001913415d95}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb80b389-5802-46b3-912c-001913415d95}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {47a0867a-0862-4b4f-a6b2-2a12d42deef2}, !- Handle
  Schedule Rule 26,                       !- Name
  {45b1a263-f950-4749-b75d-5d74a8cdad07}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {f9c02320-7587-42fe-b9e0-dd4e441ac6ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f9c02320-7587-42fe-b9e0-dd4e441ac6ea}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Default|Wkdy Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {65441263-51b4-44fe-87ac-01345bbd8a36}, !- Handle
  Schedule Rule 27,                       !- Name
  {45b1a263-f950-4749-b75d-5d74a8cdad07}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {87cf6af1-c5f0-47f8-a1da-fe7f320587ef}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {87cf6af1-c5f0-47f8-a1da-fe7f320587ef}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sat Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Rule,
  {12f2c133-4564-4c38-ba8a-d623eb76d05e}, !- Handle
  Schedule Rule 28,                       !- Name
  {45b1a263-f950-4749-b75d-5d74a8cdad07}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b424a074-9199-40ce-ba07-160bf29a8ae6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b424a074-9199-40ce-ba07-160bf29a8ae6}, !- Handle
  NECB-G-Thermostat Setpoint-Heating Sun|Hol Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  22,                                     !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  18,                                     !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  20,                                     !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  22;                                     !- Value Until Time 4

OS:Schedule:Ruleset,
  {8d47b294-ac7f-4123-b26d-73f909f15f5b}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {c1b7e751-cf05-4f2e-b8ab-4c59b8f8ada8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1b7e751-cf05-4f2e-b8ab-4c59b8f8ada8}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {ed881d95-ee30-4ce4-8d07-3c47bfd0d147}, !- Handle
  Schedule Rule 29,                       !- Name
  {8d47b294-ac7f-4123-b26d-73f909f15f5b}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3a984d14-24fa-41e4-816a-1915afb7ea50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a984d14-24fa-41e4-816a-1915afb7ea50}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Default|Wkdy Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {4d3e1ad3-279b-4810-9c37-98a1d402d6b7}, !- Handle
  Schedule Rule 30,                       !- Name
  {8d47b294-ac7f-4123-b26d-73f909f15f5b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {81cd22dd-b688-4e64-81aa-300b3c5efda2}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {81cd22dd-b688-4e64-81aa-300b3c5efda2}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sat Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {5c932ed8-887e-4f77-9947-fee84b6f477b}, !- Handle
  Schedule Rule 31,                       !- Name
  {8d47b294-ac7f-4123-b26d-73f909f15f5b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {76c7cb57-d571-4d8e-924b-4e0004cafc6d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76c7cb57-d571-4d8e-924b-4e0004cafc6d}, !- Handle
  NECB-G-Thermostat Setpoint-Cooling Sun|Hol Day, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24;                                     !- Value Until Time 1

OS:Rendering:Color,
  {7f5a0737-07b2-4032-b834-a98ffcd2966e}, !- Handle
  Space Function Dwelling Unit(s) 1,      !- Name
  255,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:People:Definition,
  {fdaad6f9-be2b-46fc-a377-05d9cae77be4}, !- Handle
  Space Function Dwelling Unit(s) People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0166840611459001,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {8c7d53f2-8a95-486e-bc2d-8f5ff65d2443}, !- Handle
  Space Function Dwelling Unit(s) People, !- Name
  {fdaad6f9-be2b-46fc-a377-05d9cae77be4}, !- People Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {8291c75f-286f-48d4-a01b-7330d4b703ee}, !- Work Efficiency Schedule Name
  {31816448-d935-4eed-91dc-ba5a8228e97b}, !- Clothing Insulation Schedule Name
  {27d1f8ac-4d22-4ab7-ac27-2b1dcc5f3d1e}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {54cce7a7-7b4f-48a2-8aec-d4d42997a979}, !- Handle
  Space Function Dwelling Unit(s) Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {c0bb1754-ab41-4c95-b770-aae7c254fc15}, !- Handle
  Space Function Dwelling Unit(s) Lights, !- Name
  {54cce7a7-7b4f-48a2-8aec-d4d42997a979}, !- Lights Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {d799fbb5-6f90-4657-af06-a5438fbb6c5b}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  4.99995838672233,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5;                                    !- Fraction Radiant

OS:ElectricEquipment,
  {87c13d42-f6c1-472f-938a-5bc59067f5ae}, !- Handle
  Space Function Dwelling Unit(s) Elec Equip, !- Name
  {d799fbb5-6f90-4657-af06-a5438fbb6c5b}, !- Electric Equipment Definition Name
  {c8981956-15db-48cd-9dc9-fdbfec63fa3c}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {da08891f-a1ea-4506-bd9d-389cacb6cd2a}, !- Handle
  Space Function Dwelling Unit(s) Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {4ff5d055-f81e-4612-aed7-acde9fbc053d}, !- Handle
  Space Function Dwelling Unit(s) Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {a0dd1399-3613-408e-9425-ea623a0773cc}, !- Number of People Schedule Name
  {6de37dcf-d049-4315-821f-46569791b8d8}, !- People Activity Level Schedule Name
  {e2b3001f-a5dc-42b8-b7a7-3f0f77af0b80}, !- Lighting Schedule Name
  {fbd4d8ed-aa18-48cd-a1b1-614b8cc008d5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {55a2fe27-cc4f-4907-870a-f90a621b89c6}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bb808b5f-6f94-4540-b5b0-8a7b500ac528}, !- Handle
  Space Function Dwelling Unit(s) Thermostat, !- Name
  {45b1a263-f950-4749-b75d-5d74a8cdad07}, !- Heating Setpoint Temperature Schedule Name
  {8d47b294-ac7f-4123-b26d-73f909f15f5b}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {9fd96365-8bfc-4224-801d-f50fa62f0504}, !- Handle
  G Corridor Infiltration,                !- Name
  {ab4b5dbb-3b66-43ba-b6e3-9e7c2c0d8d03}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e81e95e-7a1c-470a-bdba-d0fad71eeca1}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc0109ff-c64e-4a56-8537-0c8fdbcd9967}, !- Handle
  G N2 Apartment Infiltration,            !- Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b5189d86-6a6a-4c75-913c-27ad83d55351}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {115dd78a-d210-4a26-aac6-311f13509e1f}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {821e3b75-1c5e-4d5d-a516-5ebe3190dd38}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a28e70f-7933-43a1-87bc-1b77d4c6ce24}, !- Handle
  G S2 Apartment Infiltration,            !- Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f40408b3-466d-4760-ab10-b51203b82bea}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a61512af-3dc5-44c0-91d6-37363b76f148}, !- Handle
  M Corridor Infiltration,                !- Name
  {fec56cd7-1bb5-4bb0-8e3b-dab87b5a2de0}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1e6f9180-fae1-4ae2-80f8-5dbdc64bcf6f}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97d67009-1999-4c02-a120-3ebbc0acc521}, !- Handle
  M N2 Apartment Infiltration,            !- Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a373340e-470d-45be-9983-2f36c33949dc}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7415ecdb-708d-4409-87a9-422b49d77968}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {817d31d4-6a1d-4cca-a733-a775749f315b}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86d25948-fe28-4ad0-9af5-3cd509278066}, !- Handle
  M S2 Apartment Infiltration,            !- Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b7414d40-01f8-45f1-a3af-4a4fae0663e4}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29a0cafd-fae2-4acd-bab2-889016412d54}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c788fdc2-4b17-49bf-9c4a-7f507caaa71a}, !- Handle
  Office Infiltration,                    !- Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0490a8ae-39f2-4107-85e4-1df7f1600c94}, !- Handle
  T Corridor Infiltration,                !- Name
  {320a911a-e18e-4155-bcf9-b9823aa5a2c5}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6baedc73-655f-4eab-9c6b-0e148bd331c2}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {11029583-4a74-422c-8c00-58901250d969}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70ae0524-da2a-4b55-90db-7421c2903f6d}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4a9815ac-ab5d-4834-a0a6-90d3ca11beef}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df02358f-da38-4e63-80da-5c39417d1ccc}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7a690b8-a2df-4360-b037-b55cfeea9b45}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee35f08c-c7e1-4dbb-b5d4-8de363dc52e8}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9aab609-92b1-4488-86d4-9cf4b6f7f2e9}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space or SpaceType Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {991757d7-cca9-4f56-9148-7c1c05d5ef68}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {c65ef6a7-f1b0-4c61-9da5-6a9e982a0568}, !- Handle
  TARP;                                   !- Algorithm

OS:Material:NoMass,
  {88185e39-cbf9-4682-bad8-0c3225a0f0ed}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {4bc1e7e0-bedb-4040-8c1a-ab4275d3a502}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {4c7423c6-3bfe-418c-8fb8-c91e51b6bd6a}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {3badc813-edc8-44f3-80d9-5a26727fcd62}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {88185e39-cbf9-4682-bad8-0c3225a0f0ed}, !- Layer 1
  {4bc1e7e0-bedb-4040-8c1a-ab4275d3a502}, !- Layer 2
  {4c7423c6-3bfe-418c-8fb8-c91e51b6bd6a}; !- Layer 3

OS:Material,
  {90aee256-477a-4eb9-bad8-d1b73e7df330}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {a2570646-fadb-42ad-bcb9-a122ac3efd9d}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {90aee256-477a-4eb9-bad8-d1b73e7df330}, !- Layer 1
  {90aee256-477a-4eb9-bad8-d1b73e7df330}; !- Layer 2

OS:Material,
  {ce1b3333-4489-408a-9418-227feb8c9edd}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {e64e4c43-aa19-458c-becb-9d5527893b1c}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {ce1b3333-4489-408a-9418-227feb8c9edd}; !- Layer 1

OS:Construction,
  {878d84c1-03d2-444b-af31-d505f1dcd0f0}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ce1b3333-4489-408a-9418-227feb8c9edd}, !- Layer 1
  {88185e39-cbf9-4682-bad8-0c3225a0f0ed}; !- Layer 2

OS:DefaultConstructionSet,
  {69f8dd3a-8194-4c06-9d19-1de14c0ec73a}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {fd8b5664-675b-4e47-89ca-1acd2e9400ec}, !- Default Exterior Surface Constructions Name
  {b89e61c6-0f2e-478a-a17a-19380ab46a9a}, !- Default Interior Surface Constructions Name
  {618d299d-e562-4a47-b075-f4b8969049ad}, !- Default Ground Contact Surface Constructions Name
  {f58e179f-3da6-45f4-b76f-b3ed3fc698bf}, !- Default Exterior SubSurface Constructions Name
  {ebcc50f6-3d60-40a9-8137-4162ef395af1}, !- Default Interior SubSurface Constructions Name
  {dd9ed294-800c-4399-bd00-296bf5dcc433}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {3075447b-532e-4227-8917-2fb2bf794c07}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {21f25602-518d-4040-acb6-c9e78c65da00}, !- Floor Construction Name
  {05363a66-c908-4c0d-9473-c3bf001efbdf}, !- Wall Construction Name
  {e39dd2ef-0cfd-4122-95e3-579af9ea496f}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {b89e61c6-0f2e-478a-a17a-19380ab46a9a}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d742bd58-7052-466f-a653-c3b4338b27f2}, !- Floor Construction Name
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Wall Construction Name
  {dd62e047-40f5-4f5a-acc4-d62c656a3969}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {392ff689-1cda-4eb4-b080-8ba01cd2eaae}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {7aa43ef9-c538-4481-b48d-ed623ae27f80}, !- Floor Construction Name
  {78f46d50-7992-467e-98e3-313ace050833}, !- Wall Construction Name
  {c0e98f83-0a6b-4146-a179-fd97f1e3dd71}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {660c4831-2767-458e-a0c9-2dab183b497d}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {6d80fa34-f18c-4189-b598-71fb44492ce2}, !- Fixed Window Construction Name
  {6d80fa34-f18c-4189-b598-71fb44492ce2}, !- Operable Window Construction Name
  {62f67fb0-0bc4-4b5f-b156-563929db975f}, !- Door Construction Name
  {86547017-1654-43a9-9490-6fce41bc2318}, !- Glass Door Construction Name
  {8aa28f94-5ff9-40d5-985b-96f5a948752f}, !- Overhead Door Construction Name
  {391cc73c-2034-4cc3-9ced-e30285ea2a56}, !- Skylight Construction Name
  {247bc695-6c03-428b-8ac8-2beda5362495}, !- Tubular Daylight Dome Construction Name
  {9fd6ad57-a39e-42b6-8d32-19927285d473}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {ebcc50f6-3d60-40a9-8137-4162ef395af1}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {d2ebab96-2b5c-4a10-82d8-646b1c343f93}, !- Fixed Window Construction Name
  {d2ebab96-2b5c-4a10-82d8-646b1c343f93}, !- Operable Window Construction Name
  {8e4b7663-f419-4552-a83e-7b0ed2cc2c62}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {dd9ed294-800c-4399-bd00-296bf5dcc433}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {77e3074e-156a-45f0-ab95-a2be87f97d3e}; !- Layer 1

OS:StandardsInformation:Construction,
  {dc620fb3-7dcf-45a3-a373-6943c5cf69c6}, !- Handle
  {dd9ed294-800c-4399-bd00-296bf5dcc433}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {21f25602-518d-4040-acb6-c9e78c65da00}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {162de83f-36ec-49a8-8c07-b1953576e1f2}, !- Layer 1
  {05a92e89-cb9f-4758-9ea4-0804bb65c652}, !- Layer 2
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}; !- Layer 3

OS:StandardsInformation:Construction,
  {e07f86a8-f1fc-4117-aafe-09eae3b08af0}, !- Handle
  {21f25602-518d-4040-acb6-c9e78c65da00}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {05363a66-c908-4c0d-9473-c3bf001efbdf}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {dfead146-e52e-415b-8dc1-6d3387489202}, !- Layer 1
  {2ec7135b-d93f-43ea-ae62-5a3d1d31de11}, !- Layer 2
  {162de83f-36ec-49a8-8c07-b1953576e1f2}, !- Layer 3
  {cafce73b-fa36-4bdd-baa8-fd9f8770a003}; !- Layer 4

OS:StandardsInformation:Construction,
  {64ec95c2-6ee6-4cd0-96af-a1f878865c92}, !- Handle
  {05363a66-c908-4c0d-9473-c3bf001efbdf}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e39dd2ef-0cfd-4122-95e3-579af9ea496f}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {f84607b5-916b-4ead-a694-ea1782639d49}, !- Layer 1
  {162de83f-36ec-49a8-8c07-b1953576e1f2}; !- Layer 2

OS:StandardsInformation:Construction,
  {d300cc45-39d5-455a-91f4-8990b44ae373}, !- Handle
  {e39dd2ef-0cfd-4122-95e3-579af9ea496f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {d742bd58-7052-466f-a653-c3b4338b27f2}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {71e95b6d-74ce-4fac-a7a7-ac2b7ad81945}, !- Layer 1
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}; !- Layer 2

OS:StandardsInformation:Construction,
  {fa20031f-a9e5-437c-a6b5-2944c361d734}, !- Handle
  {d742bd58-7052-466f-a653-c3b4338b27f2}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {a136257d-0279-4a9c-8ffd-6a918bc1d1d1}, !- Layer 1
  {a136257d-0279-4a9c-8ffd-6a918bc1d1d1}; !- Layer 2

OS:StandardsInformation:Construction,
  {8c69409a-5bc9-4cb4-b5be-4f2146df905e}, !- Handle
  {a8e6572d-5ced-4b09-a997-86cee48a4eaa}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {dd62e047-40f5-4f5a-acc4-d62c656a3969}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}, !- Layer 1
  {71e95b6d-74ce-4fac-a7a7-ac2b7ad81945}; !- Layer 2

OS:StandardsInformation:Construction,
  {d69d2317-be2b-45e5-8dff-1ee9ca452f3a}, !- Handle
  {dd62e047-40f5-4f5a-acc4-d62c656a3969}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7aa43ef9-c538-4481-b48d-ed623ae27f80}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {e99113e8-88e5-4ad0-9cdd-a6eab39dea60}, !- Layer 1
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}; !- Layer 2

OS:StandardsInformation:Construction,
  {e32a9151-a2ef-4e08-a029-bb12e601c3cc}, !- Handle
  {7aa43ef9-c538-4481-b48d-ed623ae27f80}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {78f46d50-7992-467e-98e3-313ace050833}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e99113e8-88e5-4ad0-9cdd-a6eab39dea60}, !- Layer 1
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}; !- Layer 2

OS:StandardsInformation:Construction,
  {e22c693f-cf2e-405c-842c-b4f4f801f06e}, !- Handle
  {78f46d50-7992-467e-98e3-313ace050833}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c0e98f83-0a6b-4146-a179-fd97f1e3dd71}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {e99113e8-88e5-4ad0-9cdd-a6eab39dea60}, !- Layer 1
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}; !- Layer 2

OS:StandardsInformation:Construction,
  {52b4402d-79a8-4127-9436-664777e251c1}, !- Handle
  {c0e98f83-0a6b-4146-a179-fd97f1e3dd71}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {6d80fa34-f18c-4189-b598-71fb44492ce2}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {f9ff4011-f530-48d5-9d25-e087880ae687}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d92cda9-09c5-4e15-a13d-3b394c2acf11}, !- Handle
  {6d80fa34-f18c-4189-b598-71fb44492ce2}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {62f67fb0-0bc4-4b5f-b156-563929db975f}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {55083c02-d82d-44cf-96d4-415dbc896dc7}, !- Layer 1
  {162de83f-36ec-49a8-8c07-b1953576e1f2}; !- Layer 2

OS:StandardsInformation:Construction,
  {b0b98369-9264-4c93-96f5-dfe246af28d1}, !- Handle
  {62f67fb0-0bc4-4b5f-b156-563929db975f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {86547017-1654-43a9-9490-6fce41bc2318}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {f9ff4011-f530-48d5-9d25-e087880ae687}; !- Layer 1

OS:StandardsInformation:Construction,
  {49f49e29-98ca-47aa-af0c-101134a3341a}, !- Handle
  {86547017-1654-43a9-9490-6fce41bc2318}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {8aa28f94-5ff9-40d5-985b-96f5a948752f}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {162de83f-36ec-49a8-8c07-b1953576e1f2}; !- Layer 1

OS:StandardsInformation:Construction,
  {93dd689d-290f-44c4-ad27-b485d30c3484}, !- Handle
  {8aa28f94-5ff9-40d5-985b-96f5a948752f}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {391cc73c-2034-4cc3-9ced-e30285ea2a56}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {f9ff4011-f530-48d5-9d25-e087880ae687}; !- Layer 1

OS:StandardsInformation:Construction,
  {9a5bed4c-3ec4-4641-bb94-a3a2eaa64896}, !- Handle
  {391cc73c-2034-4cc3-9ced-e30285ea2a56}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {247bc695-6c03-428b-8ac8-2beda5362495}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {f9ff4011-f530-48d5-9d25-e087880ae687}; !- Layer 1

OS:StandardsInformation:Construction,
  {8e240209-2731-4fb7-bbb4-e80fd9563dbe}, !- Handle
  {247bc695-6c03-428b-8ac8-2beda5362495}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {9fd6ad57-a39e-42b6-8d32-19927285d473}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {f9ff4011-f530-48d5-9d25-e087880ae687}; !- Layer 1

OS:StandardsInformation:Construction,
  {d777c093-2a44-498d-9adb-e55069eb287d}, !- Handle
  {9fd6ad57-a39e-42b6-8d32-19927285d473}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {d2ebab96-2b5c-4a10-82d8-646b1c343f93}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {f9ff4011-f530-48d5-9d25-e087880ae687}; !- Layer 1

OS:StandardsInformation:Construction,
  {d7901214-7e1f-47e3-b70a-e6ac74dfab00}, !- Handle
  {d2ebab96-2b5c-4a10-82d8-646b1c343f93}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8e4b7663-f419-4552-a83e-7b0ed2cc2c62}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {77e3074e-156a-45f0-ab95-a2be87f97d3e}; !- Layer 1

OS:StandardsInformation:Construction,
  {bc5d8738-6692-4637-89f2-56bc54e02cae}, !- Handle
  {8e4b7663-f419-4552-a83e-7b0ed2cc2c62}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {77e3074e-156a-45f0-ab95-a2be87f97d3e}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {db90ac1e-a24a-4c44-8c83-e05918eb1069}, !- Handle
  {77e3074e-156a-45f0-ab95-a2be87f97d3e}; !- Material Name

OS:Material:NoMass,
  {162de83f-36ec-49a8-8c07-b1953576e1f2}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3ec1c295-51b0-45ee-a973-b0c074fb8869}, !- Handle
  {162de83f-36ec-49a8-8c07-b1953576e1f2}; !- Material Name

OS:Material,
  {05a92e89-cb9f-4758-9ea4-0804bb65c652}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7e45ec4a-309b-4675-b908-10ba070a30b2}, !- Handle
  {05a92e89-cb9f-4758-9ea4-0804bb65c652}; !- Material Name

OS:Material:NoMass,
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {965f5e24-a798-4167-a83b-739d540d882c}, !- Handle
  {37f22f2c-8c24-4acf-9e42-a4e90c38cc72}; !- Material Name

OS:Material,
  {dfead146-e52e-415b-8dc1-6d3387489202}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {ca1b2e88-6202-48e8-99ef-b0f4e295a42e}, !- Handle
  {dfead146-e52e-415b-8dc1-6d3387489202}; !- Material Name

OS:Material,
  {2ec7135b-d93f-43ea-ae62-5a3d1d31de11}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d09f1fb9-518d-4c54-9bee-517a69754288}, !- Handle
  {2ec7135b-d93f-43ea-ae62-5a3d1d31de11}; !- Material Name

OS:Material,
  {cafce73b-fa36-4bdd-baa8-fd9f8770a003}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {be5df43a-7671-47b0-a422-13bb7f1df444}, !- Handle
  {cafce73b-fa36-4bdd-baa8-fd9f8770a003}; !- Material Name

OS:Material,
  {f84607b5-916b-4ead-a694-ea1782639d49}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b0de58d2-7523-43dc-b7e4-32ab450109fe}, !- Handle
  {f84607b5-916b-4ead-a694-ea1782639d49}; !- Material Name

OS:Material,
  {71e95b6d-74ce-4fac-a7a7-ac2b7ad81945}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {ec6a44f6-9360-4de0-ab95-7cbd332b292d}, !- Handle
  {71e95b6d-74ce-4fac-a7a7-ac2b7ad81945}; !- Material Name

OS:Material,
  {a136257d-0279-4a9c-8ffd-6a918bc1d1d1}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
