OS:Curve:Biquadratic,
  {e76bc993-a60b-47f1-8b55-bcf891e72965}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e4066b0-0393-43de-afb2-6c420118df37}, !- Handle
  Curve Quadratic 14,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5bf9891d-22c7-4f12-af5e-f5afe9062d94}, !- Handle
  Curve Cubic 7,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3d0e85dc-6bef-4d62-9e40-7d75a01e3453}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 2kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {552da6cc-dccb-46c1-8861-60e3527888b4}, !- Air Inlet Node Name
  {d14ca907-739c-417a-bee0-74d1a76505a1}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {3ebafec3-6be5-4c8f-9072-21e013097581}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {932d9be3-e139-407d-a515-41961a369612}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e7e223d0-5fc0-4635-9a12-d7a544f9990c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e7e223d0-5fc0-4635-9a12-d7a544f9990c}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {81a0b48d-632f-47d2-b0c4-b7b66b99f03b}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {3ebafec3-6be5-4c8f-9072-21e013097581}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ff41f28-6206-4773-bf04-5ebfca8f7724}, !- Mixed Air Node Name
  {336e2628-aa67-4d1c-a4b9-b19ac7ba6113}, !- Outdoor Air Stream Node Name
  {d50b1da6-730b-4606-852a-3f7df21bf913}, !- Relief Air Stream Node Name
  {8a93ff66-5a3b-4366-a5d1-766559e6d635}; !- Return Air Stream Node Name

OS:Node,
  {9c0413fe-b173-4ca7-ad66-e4e2d9eb7e72}, !- Handle
  Node 72,                                !- Name
  ,                                       !- Inlet Port
  {336e2628-aa67-4d1c-a4b9-b19ac7ba6113}; !- Outlet Port

OS:Connection,
  {336e2628-aa67-4d1c-a4b9-b19ac7ba6113}, !- Handle
  {c73a5a33-d61b-4d15-9eb0-34022e6f0c89}, !- Name
  {9c0413fe-b173-4ca7-ad66-e4e2d9eb7e72}, !- Source Object
  3,                                      !- Outlet Port
  {81a0b48d-632f-47d2-b0c4-b7b66b99f03b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1154b785-e7c0-4e7e-b434-9efa6569a993}, !- Handle
  Node 74,                                !- Name
  {d50b1da6-730b-4606-852a-3f7df21bf913}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d50b1da6-730b-4606-852a-3f7df21bf913}, !- Handle
  {fab5f287-bbcd-4891-93c6-04f4aacad85c}, !- Name
  {81a0b48d-632f-47d2-b0c4-b7b66b99f03b}, !- Source Object
  7,                                      !- Outlet Port
  {1154b785-e7c0-4e7e-b434-9efa6569a993}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a241632e-72e2-4f70-a202-452fa344ba1c}, !- Handle
  {8478f446-fa86-4feb-aa0d-8de56c9dcf86}, !- Name
  {c3724f6d-7328-4873-9ad7-3e667356f056}, !- Source Object
  9,                                      !- Outlet Port
  {17403670-3d62-428f-ab0d-be1fc4bc87d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ddcd8d82-b4ea-4983-b12e-ebfa21ca1989}, !- Handle
  Node 75,                                !- Name
  {f8916f89-1d0d-49f8-bbfa-3b70af638b78}, !- Inlet Port
  {a508e138-7b02-48eb-b275-06edf662b235}; !- Outlet Port

OS:Connection,
  {f8916f89-1d0d-49f8-bbfa-3b70af638b78}, !- Handle
  {e8d6ea20-d47b-4e52-b414-cc518b36a0c2}, !- Name
  {3e36f900-8351-422c-9274-767eb905910c}, !- Source Object
  6,                                      !- Outlet Port
  {ddcd8d82-b4ea-4983-b12e-ebfa21ca1989}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a508e138-7b02-48eb-b275-06edf662b235}, !- Handle
  {03d03ef1-51b2-4b48-870c-f0bbd1760e66}, !- Name
  {ddcd8d82-b4ea-4983-b12e-ebfa21ca1989}, !- Source Object
  3,                                      !- Outlet Port
  {c3724f6d-7328-4873-9ad7-3e667356f056}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23a3fb21-4c9c-4404-820c-4d80db57244f}, !- Handle
  Node 77,                                !- Name
  {d14ca907-739c-417a-bee0-74d1a76505a1}, !- Inlet Port
  {ee21e304-6ad7-488e-bb71-ba8dfd9794a9}; !- Outlet Port

OS:Connection,
  {d14ca907-739c-417a-bee0-74d1a76505a1}, !- Handle
  {64381bbc-671e-48bb-880c-4cf7dc9744cb}, !- Name
  {3d0e85dc-6bef-4d62-9e40-7d75a01e3453}, !- Source Object
  9,                                      !- Outlet Port
  {23a3fb21-4c9c-4404-820c-4d80db57244f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee21e304-6ad7-488e-bb71-ba8dfd9794a9}, !- Handle
  {fc43465b-25ff-40f0-9601-00ae976557cf}, !- Name
  {23a3fb21-4c9c-4404-820c-4d80db57244f}, !- Source Object
  3,                                      !- Outlet Port
  {3e36f900-8351-422c-9274-767eb905910c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c17e10f1-20e8-4e19-9305-22bad953ba7e}, !- Handle
  Node 78,                                !- Name
  {3ff41f28-6206-4773-bf04-5ebfca8f7724}, !- Inlet Port
  {552da6cc-dccb-46c1-8861-60e3527888b4}; !- Outlet Port

OS:Connection,
  {8a93ff66-5a3b-4366-a5d1-766559e6d635}, !- Handle
  {69043566-dc8b-4125-a9cf-8fa924f0298a}, !- Name
  {08abb468-1de2-404a-8500-7ec7bcd0e646}, !- Source Object
  3,                                      !- Outlet Port
  {81a0b48d-632f-47d2-b0c4-b7b66b99f03b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3ff41f28-6206-4773-bf04-5ebfca8f7724}, !- Handle
  {6c0b63d4-3ab7-401f-9e0b-feeefc65090d}, !- Name
  {81a0b48d-632f-47d2-b0c4-b7b66b99f03b}, !- Source Object
  5,                                      !- Outlet Port
  {c17e10f1-20e8-4e19-9305-22bad953ba7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {552da6cc-dccb-46c1-8861-60e3527888b4}, !- Handle
  {36ddc39f-f6d0-4d16-b4ce-03557b68498d}, !- Name
  {c17e10f1-20e8-4e19-9305-22bad953ba7e}, !- Source Object
  3,                                      !- Outlet Port
  {3d0e85dc-6bef-4d62-9e40-7d75a01e3453}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e81d0ae5-0c69-405b-93c9-5109ed3f5c95}, !- Handle
  Makeup-Air Unit Supply Air Temp 3,      !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {199738b3-748e-480b-8e4f-1633084804c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {199738b3-748e-480b-8e4f-1633084804c3}, !- Handle
  Makeup Air Unit Supply Air Temp Default 3, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e40bbfc8-5793-4fbf-af00-3dfe17dc7402}, !- Handle
  Setpoint Manager Scheduled 4,           !- Name
  Temperature,                            !- Control Variable
  {e81d0ae5-0c69-405b-93c9-5109ed3f5c95}, !- Schedule Name
  {17403670-3d62-428f-ab0d-be1fc4bc87d6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {0df95696-24f1-4c1d-822b-934e70d4c677}, !- Handle
  Coil Heating Electric 8,                !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b2dddd09-f5c2-4559-8bd0-9e38ef43afb1}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {74b7c215-ef18-4757-ad83-00878337a42c}, !- Handle
  Curve Quadratic 15,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6eddafc-13c0-4eda-a37f-c4d0d695edfd}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4212dea-ebcf-4a86-bcc4-e9520dfdcd33}, !- Handle
  Curve Quadratic 16,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {72c14ca3-3b6b-4abe-9a2b-69d4a392eca3}, !- Handle
  Curve Cubic 8,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e8a8c92f-9f5c-4d48-9053-cc32ac1ae5a4}, !- Handle
  Coil Cooling DX Single Speed 4 13kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {f5c2876f-fa9d-4cb5-ac3b-665a996fece3}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {261eaa2d-a7cc-4707-bf77-44e5f3db8e45}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {c38c1389-d0ea-4fa8-bb16-5f7adf49c39f}, !- Air Inlet Node Name
  {a1224d0f-9620-407a-8684-263441b2603b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f5c2876f-fa9d-4cb5-ac3b-665a996fece3}, !- Supply Air Fan Name
  {0df95696-24f1-4c1d-822b-934e70d4c677}, !- Heating Coil Name
  {e8a8c92f-9f5c-4d48-9053-cc32ac1ae5a4}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {6dbea07e-81d9-42dc-a04c-c8a9c24f5b26}, !- Handle
  Node 80,                                !- Name
  {223ae99f-fb8b-4fd2-9c0c-ff212766b11a}, !- Inlet Port
  {c38c1389-d0ea-4fa8-bb16-5f7adf49c39f}; !- Outlet Port

OS:Connection,
  {223ae99f-fb8b-4fd2-9c0c-ff212766b11a}, !- Handle
  {b8569d9b-c068-4c65-b2b1-6bfc42dc56b9}, !- Name
  {f6dd64f7-cab4-4ce4-9da0-b0588cfed426}, !- Source Object
  3,                                      !- Outlet Port
  {6dbea07e-81d9-42dc-a04c-c8a9c24f5b26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c38c1389-d0ea-4fa8-bb16-5f7adf49c39f}, !- Handle
  {eeedffcc-1c24-4151-a26b-e3e1027d5d7d}, !- Name
  {6dbea07e-81d9-42dc-a04c-c8a9c24f5b26}, !- Source Object
  3,                                      !- Outlet Port
  {261eaa2d-a7cc-4707-bf77-44e5f3db8e45}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04260bde-9547-4be7-9fa7-0ad3caef0965}, !- Handle
  Node 81,                                !- Name
  {a1224d0f-9620-407a-8684-263441b2603b}, !- Inlet Port
  {03ece4d4-9be7-4132-8aca-c819bff0541f}; !- Outlet Port

OS:Connection,
  {03ece4d4-9be7-4132-8aca-c819bff0541f}, !- Handle
  {678076a2-1bef-4f4c-b262-1d0d2516d68c}, !- Name
  {04260bde-9547-4be7-9fa7-0ad3caef0965}, !- Source Object
  3,                                      !- Outlet Port
  {ea668ebe-0323-46ee-b9ee-e6f0fd7c1076}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a1224d0f-9620-407a-8684-263441b2603b}, !- Handle
  {ceb440b3-29f3-4261-ba38-92c93a139f78}, !- Name
  {261eaa2d-a7cc-4707-bf77-44e5f3db8e45}, !- Source Object
  4,                                      !- Outlet Port
  {04260bde-9547-4be7-9fa7-0ad3caef0965}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {261e8a3c-a292-44e0-b790-fa2cfd158a27}, !- Handle
  Zone HVAC Baseboard Convective Electric 4, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26dc0be2-f233-406e-84db-993a0184fe31}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {62c5121c-c437-4302-926a-cf5d95b1d9f2}, !- Air Inlet Node Name
  {067b6e6e-2ae1-4ab3-b288-6fb19b752ff8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ec63b7f8-7d79-4baa-a3e6-096bcbfb3f01}, !- Handle
  Node 82,                                !- Name
  {c113a1ba-9887-4f7e-a801-15ecf176bca8}, !- Inlet Port
  {cd8fbb0e-1dc5-4c98-8e19-4ea2bc905cbe}; !- Outlet Port

OS:Connection,
  {9d13ca60-be70-45ae-8688-946c587beb69}, !- Handle
  {5cc710c9-67b5-4a23-8cd2-c308ec4d70ea}, !- Name
  {d4d58623-89e3-46c2-9840-19aec143d2f6}, !- Source Object
  3,                                      !- Outlet Port
  {ea668ebe-0323-46ee-b9ee-e6f0fd7c1076}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {c113a1ba-9887-4f7e-a801-15ecf176bca8}, !- Handle
  {7a0338dd-fa83-42d0-b109-4fb58f0d3d81}, !- Name
  {5fa2a441-6a05-48ab-9103-fcdab0dfc42b}, !- Source Object
  3,                                      !- Outlet Port
  {ec63b7f8-7d79-4baa-a3e6-096bcbfb3f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd8fbb0e-1dc5-4c98-8e19-4ea2bc905cbe}, !- Handle
  {1159a713-166c-4497-8921-dbff71122517}, !- Name
  {ec63b7f8-7d79-4baa-a3e6-096bcbfb3f01}, !- Source Object
  3,                                      !- Outlet Port
  {254dcb28-17b5-430d-9f80-712a3674cbde}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9eaefc4d-8bda-478f-a817-efd32c5a1626}, !- Handle
  Node 83,                                !- Name
  {7299b396-e312-4f82-8655-8ce972db895d}, !- Inlet Port
  {62c5121c-c437-4302-926a-cf5d95b1d9f2}; !- Outlet Port

OS:Connection,
  {7299b396-e312-4f82-8655-8ce972db895d}, !- Handle
  {ea7ebeed-ab05-40c1-8985-c1b4f38c4a66}, !- Name
  {4a47404a-9b87-4ec8-b36f-83d3934d071f}, !- Source Object
  3,                                      !- Outlet Port
  {9eaefc4d-8bda-478f-a817-efd32c5a1626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62c5121c-c437-4302-926a-cf5d95b1d9f2}, !- Handle
  {dc23295d-978d-4955-841a-138a44f69c3f}, !- Name
  {9eaefc4d-8bda-478f-a817-efd32c5a1626}, !- Source Object
  3,                                      !- Outlet Port
  {26dc0be2-f233-406e-84db-993a0184fe31}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {067b6e6e-2ae1-4ab3-b288-6fb19b752ff8}, !- Handle
  {d7bae4ee-f52c-4bc2-b60c-fbb807000838}, !- Name
  {26dc0be2-f233-406e-84db-993a0184fe31}, !- Source Object
  4,                                      !- Outlet Port
  {d4d58623-89e3-46c2-9840-19aec143d2f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0a9774cc-988f-4c2c-b727-a4c4ae1c2820}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {8ec85fd0-67ad-4e1b-b140-5075358f7b19}, !- Availability Schedule
  {1ddf99d4-204d-4307-a906-73d0dd98572a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {abd8d722-e49b-446e-8757-8172b508c9b7}, !- Supply Side Inlet Node Name
  {b6fccdec-b4ff-4280-b682-ae26510ca29b}, !- Demand Side Outlet Node Name
  {6871e3ba-153c-41b6-b23d-aa1f7840e270}, !- Demand Side Inlet Node A
  {654ed328-13ed-4c32-92b3-d3ee1e2b5dbe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a9862bc-1c82-42aa-a2bc-055a89d46613}, !- Demand Mixer Name
  {cb7086e1-cebb-43fd-b519-a07b1547187c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {33995c43-14a8-428c-96a0-50e9220a0c27}, !- Handle
  Node 84,                                !- Name
  {abd8d722-e49b-446e-8757-8172b508c9b7}, !- Inlet Port
  {afed6686-615d-4f7b-8fb0-4f85975bf1f1}; !- Outlet Port

OS:Node,
  {bc5c6cd6-8fb9-4296-b1b4-fd7d30ac2ac8}, !- Handle
  Node 85,                                !- Name
  {8606820d-db5d-428e-a946-130d46bcd1de}, !- Inlet Port
  {654ed328-13ed-4c32-92b3-d3ee1e2b5dbe}; !- Outlet Port

OS:Connection,
  {abd8d722-e49b-446e-8757-8172b508c9b7}, !- Handle
  {a4226df0-afd4-49f8-8f2f-318c617851ca}, !- Name
  {0a9774cc-988f-4c2c-b727-a4c4ae1c2820}, !- Source Object
  8,                                      !- Outlet Port
  {33995c43-14a8-428c-96a0-50e9220a0c27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {654ed328-13ed-4c32-92b3-d3ee1e2b5dbe}, !- Handle
  {b48883ba-15fc-48b5-bcb3-2409f50c0bc0}, !- Name
  {bc5c6cd6-8fb9-4296-b1b4-fd7d30ac2ac8}, !- Source Object
  3,                                      !- Outlet Port
  {0a9774cc-988f-4c2c-b727-a4c4ae1c2820}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {eeba1efb-c9fa-4403-b471-e3c8777ed73c}, !- Handle
  Node 86,                                !- Name
  {6871e3ba-153c-41b6-b23d-aa1f7840e270}, !- Inlet Port
  {bc4081ae-19bc-47bd-b569-298d844e193d}; !- Outlet Port

OS:Node,
  {67e203b1-ddf9-423b-b058-fba524102071}, !- Handle
  Node 87,                                !- Name
  {55d90997-72fd-4373-affa-057abd557a93}, !- Inlet Port
  {b6fccdec-b4ff-4280-b682-ae26510ca29b}; !- Outlet Port

OS:Node,
  {0b03e993-5ef7-4a10-a02e-25582e85c1c2}, !- Handle
  Node 88,                                !- Name
  {746b0ecd-9890-4247-8b60-a6d8c51f5e95}, !- Inlet Port
  {3fa5d5a6-675d-486c-9a85-b2e25c364e87}; !- Outlet Port

OS:Connection,
  {6871e3ba-153c-41b6-b23d-aa1f7840e270}, !- Handle
  {23283232-ad48-44ea-88c0-3eb07131a5a8}, !- Name
  {0a9774cc-988f-4c2c-b727-a4c4ae1c2820}, !- Source Object
  10,                                     !- Outlet Port
  {eeba1efb-c9fa-4403-b471-e3c8777ed73c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6fccdec-b4ff-4280-b682-ae26510ca29b}, !- Handle
  {62ceaac8-84a0-49a1-92ac-44d340c2c434}, !- Name
  {67e203b1-ddf9-423b-b058-fba524102071}, !- Source Object
  3,                                      !- Outlet Port
  {0a9774cc-988f-4c2c-b727-a4c4ae1c2820}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cb7086e1-cebb-43fd-b519-a07b1547187c}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {bc4081ae-19bc-47bd-b569-298d844e193d}, !- Inlet Node Name
  {115d5c00-374a-4651-973d-453001746e7f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a9862bc-1c82-42aa-a2bc-055a89d46613}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {55d90997-72fd-4373-affa-057abd557a93}, !- Outlet Node Name
  {a8c32bbd-4440-4617-8dc5-6605f246b5b3}; !- Inlet Node Name 1

OS:Connection,
  {bc4081ae-19bc-47bd-b569-298d844e193d}, !- Handle
  {e3d28e62-eb63-4e28-9170-2ff4c9af9ea6}, !- Name
  {eeba1efb-c9fa-4403-b471-e3c8777ed73c}, !- Source Object
  3,                                      !- Outlet Port
  {cb7086e1-cebb-43fd-b519-a07b1547187c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55d90997-72fd-4373-affa-057abd557a93}, !- Handle
  {ce7b06f7-9003-49e1-8d35-a23d88af1911}, !- Name
  {7a9862bc-1c82-42aa-a2bc-055a89d46613}, !- Source Object
  2,                                      !- Outlet Port
  {67e203b1-ddf9-423b-b058-fba524102071}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {92544afc-b247-4afe-95b8-847107706cd5}, !- Handle
  {0a9774cc-988f-4c2c-b727-a4c4ae1c2820}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1ddf99d4-204d-4307-a906-73d0dd98572a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {69c71f81-a6e9-4cb6-bbeb-0576a229c8fc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9a1cc72d-2bda-4d20-8f40-05e9fdc36750}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1fa33ada-8502-47d5-977d-2ca300341775}, !- Air Inlet Node Name
  {8606820d-db5d-428e-a946-130d46bcd1de}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {089eee2d-833f-4d79-a559-8a1196db4a88}, !- Handle
  Coil Heating Electric 9,                !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f5466868-20ef-4c21-8e2d-85de13ca02c3}, !- Air Inlet Node Name
  {3cfa3da5-2aec-420d-9271-5e02e40a10af}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {120caa3b-b32c-4683-a7cf-584b7f783949}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5a422a1-1eae-42e2-ac4c-039b61183ec8}, !- Handle
  Curve Quadratic 17,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fc72441b-2496-4737-8bf6-3a148f8cc9d2}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {508df7b4-6aef-4469-8cd5-65444562cba1}, !- Handle
  Curve Quadratic 18,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b32dca6-3dd6-46ed-af66-7354fb87f19c}, !- Handle
  Curve Cubic 9,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a5c16e94-08c4-4548-aeb4-62ef082845af}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 2kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {38059dfe-7422-460c-ac4f-94e0441f8e4f}, !- Air Inlet Node Name
  {5fc86aec-d0b9-4157-8d4a-320c427afcbf}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cea6a844-17f8-4d28-be48-ba89477dc63f}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8ec85fd0-67ad-4e1b-b140-5075358f7b19}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {92fc6d87-d133-4e3e-b793-e31bb359b09d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {92fc6d87-d133-4e3e-b793-e31bb359b09d}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {229b7694-1853-4ee9-b796-24ab10baf9a3}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {cea6a844-17f8-4d28-be48-ba89477dc63f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f4f57d2b-e3f3-4716-9dac-536477586d89}, !- Mixed Air Node Name
  {1e5c4113-e835-4151-92d0-742e46f00bd8}, !- Outdoor Air Stream Node Name
  {eb8816ef-751a-4995-bbf6-4d60385397d7}, !- Relief Air Stream Node Name
  {afed6686-615d-4f7b-8fb0-4f85975bf1f1}; !- Return Air Stream Node Name

OS:Node,
  {1b53645d-5176-42cc-971a-959d46619647}, !- Handle
  Node 89,                                !- Name
  ,                                       !- Inlet Port
  {1e5c4113-e835-4151-92d0-742e46f00bd8}; !- Outlet Port

OS:Connection,
  {1e5c4113-e835-4151-92d0-742e46f00bd8}, !- Handle
  {67ba3ff6-9f3c-439a-a09d-e1244053c6c8}, !- Name
  {1b53645d-5176-42cc-971a-959d46619647}, !- Source Object
  3,                                      !- Outlet Port
  {229b7694-1853-4ee9-b796-24ab10baf9a3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5849a711-b54c-4d78-bdc8-a57b4a15270b}, !- Handle
  Node 90,                                !- Name
  {eb8816ef-751a-4995-bbf6-4d60385397d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eb8816ef-751a-4995-bbf6-4d60385397d7}, !- Handle
  {246afac6-d18b-475c-bf0f-b86e9e428e6b}, !- Name
  {229b7694-1853-4ee9-b796-24ab10baf9a3}, !- Source Object
  7,                                      !- Outlet Port
  {5849a711-b54c-4d78-bdc8-a57b4a15270b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8606820d-db5d-428e-a946-130d46bcd1de}, !- Handle
  {a04272d5-1627-4d0f-803b-9e1430b7c162}, !- Name
  {9a1cc72d-2bda-4d20-8f40-05e9fdc36750}, !- Source Object
  9,                                      !- Outlet Port
  {bc5c6cd6-8fb9-4296-b1b4-fd7d30ac2ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55e1688f-c808-4f03-84a5-e2b465e8f4c3}, !- Handle
  Node 91,                                !- Name
  {3cfa3da5-2aec-420d-9271-5e02e40a10af}, !- Inlet Port
  {1fa33ada-8502-47d5-977d-2ca300341775}; !- Outlet Port

OS:Connection,
  {3cfa3da5-2aec-420d-9271-5e02e40a10af}, !- Handle
  {393e8348-a886-4343-beca-6bc845a1e890}, !- Name
  {089eee2d-833f-4d79-a559-8a1196db4a88}, !- Source Object
  6,                                      !- Outlet Port
  {55e1688f-c808-4f03-84a5-e2b465e8f4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fa33ada-8502-47d5-977d-2ca300341775}, !- Handle
  {7ddce3e0-16bc-43fe-90d0-b46d96da0ccb}, !- Name
  {55e1688f-c808-4f03-84a5-e2b465e8f4c3}, !- Source Object
  3,                                      !- Outlet Port
  {9a1cc72d-2bda-4d20-8f40-05e9fdc36750}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f609c9e8-4b5d-44be-ba43-76f0178e897f}, !- Handle
  Node 92,                                !- Name
  {5fc86aec-d0b9-4157-8d4a-320c427afcbf}, !- Inlet Port
  {f5466868-20ef-4c21-8e2d-85de13ca02c3}; !- Outlet Port

OS:Connection,
  {5fc86aec-d0b9-4157-8d4a-320c427afcbf}, !- Handle
  {0ecf2686-b70e-4065-98b9-002dfb0d7da2}, !- Name
  {a5c16e94-08c4-4548-aeb4-62ef082845af}, !- Source Object
  9,                                      !- Outlet Port
  {f609c9e8-4b5d-44be-ba43-76f0178e897f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5466868-20ef-4c21-8e2d-85de13ca02c3}, !- Handle
  {2f83fab2-58ec-41e6-8b41-64d383a43cdb}, !- Name
  {f609c9e8-4b5d-44be-ba43-76f0178e897f}, !- Source Object
  3,                                      !- Outlet Port
  {089eee2d-833f-4d79-a559-8a1196db4a88}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0564a9fc-06b1-410e-8bc5-d58f15e522cf}, !- Handle
  Node 93,                                !- Name
  {f4f57d2b-e3f3-4716-9dac-536477586d89}, !- Inlet Port
  {38059dfe-7422-460c-ac4f-94e0441f8e4f}; !- Outlet Port

OS:Connection,
  {afed6686-615d-4f7b-8fb0-4f85975bf1f1}, !- Handle
  {fb6a1234-ddf0-4ef1-80e3-a4d4a2cff08b}, !- Name
  {33995c43-14a8-428c-96a0-50e9220a0c27}, !- Source Object
  3,                                      !- Outlet Port
  {229b7694-1853-4ee9-b796-24ab10baf9a3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f4f57d2b-e3f3-4716-9dac-536477586d89}, !- Handle
  {ef6083f8-38cb-4611-b38e-4dd1b3e02fa7}, !- Name
  {229b7694-1853-4ee9-b796-24ab10baf9a3}, !- Source Object
  5,                                      !- Outlet Port
  {0564a9fc-06b1-410e-8bc5-d58f15e522cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38059dfe-7422-460c-ac4f-94e0441f8e4f}, !- Handle
  {0b221021-c922-4f7a-9750-080ec11c7f06}, !- Name
  {0564a9fc-06b1-410e-8bc5-d58f15e522cf}, !- Source Object
  3,                                      !- Outlet Port
  {a5c16e94-08c4-4548-aeb4-62ef082845af}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {4dadcafc-addd-4e73-8821-2790bf97c149}, !- Handle
  Makeup-Air Unit Supply Air Temp 4,      !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {2ff29d6d-018b-464c-a661-a6b6dac2e487}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ff29d6d-018b-464c-a661-a6b6dac2e487}, !- Handle
  Makeup Air Unit Supply Air Temp Default 4, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3bfc8520-8b6a-4023-901d-edf4b442ddeb}, !- Handle
  Setpoint Manager Scheduled 5,           !- Name
  Temperature,                            !- Control Variable
  {4dadcafc-addd-4e73-8821-2790bf97c149}, !- Schedule Name
  {bc5c6cd6-8fb9-4296-b1b4-fd7d30ac2ac8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {ec9494b3-fd05-4334-b24b-de6e6290ca03}, !- Handle
  Coil Heating Electric 10,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b8d539e9-c1e6-4f34-8309-a8f88bf4941f}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf0f06d3-a600-473c-be76-948d1dc5dc8c}, !- Handle
  Curve Quadratic 19,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {45bffca2-97cc-4114-b2e2-e1da3e056abd}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {253aec22-fb36-4e25-8a19-c8f67afd682a}, !- Handle
  Curve Quadratic 20,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0fe60a90-a615-4261-9b24-25404c590e2a}, !- Handle
  Curve Cubic 10,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6b703411-95c8-479f-8bb0-b24d9c4c4a14}, !- Handle
  Coil Cooling DX Single Speed 5 20kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fe4f937b-9017-4086-a3f2-79aa6ae2ceee}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {95a557ad-ea72-441b-ac16-995b1ce04f67}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {275a78ef-ccc9-4d81-960b-0099acf27e15}, !- Air Inlet Node Name
  {96bb7f56-644d-4183-ad51-95aad702230a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fe4f937b-9017-4086-a3f2-79aa6ae2ceee}, !- Supply Air Fan Name
  {ec9494b3-fd05-4334-b24b-de6e6290ca03}, !- Heating Coil Name
  {6b703411-95c8-479f-8bb0-b24d9c4c4a14}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {d9323159-1a49-48d9-a336-080f0f251cc9}, !- Handle
  Node 94,                                !- Name
  {a9613cd2-3c3f-49ff-8dee-a11c3caab3cd}, !- Inlet Port
  {275a78ef-ccc9-4d81-960b-0099acf27e15}; !- Outlet Port

OS:Connection,
  {a9613cd2-3c3f-49ff-8dee-a11c3caab3cd}, !- Handle
  {e3d66182-f7c2-4cd9-a6b6-ab1cdc6c2f0c}, !- Name
  {c45500cc-86a3-401c-9abe-182317ef0ff8}, !- Source Object
  3,                                      !- Outlet Port
  {d9323159-1a49-48d9-a336-080f0f251cc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275a78ef-ccc9-4d81-960b-0099acf27e15}, !- Handle
  {b7bf4f62-5b37-46aa-a6c6-ba4be9c3c056}, !- Name
  {d9323159-1a49-48d9-a336-080f0f251cc9}, !- Source Object
  3,                                      !- Outlet Port
  {95a557ad-ea72-441b-ac16-995b1ce04f67}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6080ebbc-20a5-4665-812b-a4415d41c5c3}, !- Handle
  Node 95,                                !- Name
  {96bb7f56-644d-4183-ad51-95aad702230a}, !- Inlet Port
  {eec4b795-0304-4411-8da8-d2a1f5da501b}; !- Outlet Port

OS:Connection,
  {eec4b795-0304-4411-8da8-d2a1f5da501b}, !- Handle
  {198253c5-74e6-46a5-b136-f1616540f8cb}, !- Name
  {6080ebbc-20a5-4665-812b-a4415d41c5c3}, !- Source Object
  3,                                      !- Outlet Port
  {8ee86c86-c970-406e-8fb8-a3795edabf44}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96bb7f56-644d-4183-ad51-95aad702230a}, !- Handle
  {e83ff727-8580-45ef-8b4e-1663d4dbd092}, !- Name
  {95a557ad-ea72-441b-ac16-995b1ce04f67}, !- Source Object
  4,                                      !- Outlet Port
  {6080ebbc-20a5-4665-812b-a4415d41c5c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e81fa83d-c962-4731-91fe-74d91eea5a03}, !- Handle
  Zone HVAC Baseboard Convective Electric 5, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0cbc8a35-9d82-4f48-8666-3eeb8a1fa3dd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {c7880990-065a-46c7-a8c3-0fd1fc37c569}, !- Air Inlet Node Name
  {746b0ecd-9890-4247-8b60-a6d8c51f5e95}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1893e3e-278f-4db4-8bff-43c55752e26e}, !- Handle
  Node 96,                                !- Name
  {9d32617c-64fa-4253-9ad1-3b077fa68c64}, !- Inlet Port
  {a8c32bbd-4440-4617-8dc5-6605f246b5b3}; !- Outlet Port

OS:Connection,
  {3fa5d5a6-675d-486c-9a85-b2e25c364e87}, !- Handle
  {b7013b79-bc4e-4995-bb3e-084aa0c722ff}, !- Name
  {0b03e993-5ef7-4a10-a02e-25582e85c1c2}, !- Source Object
  3,                                      !- Outlet Port
  {8ee86c86-c970-406e-8fb8-a3795edabf44}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {9d32617c-64fa-4253-9ad1-3b077fa68c64}, !- Handle
  {55f0e68a-d7e3-4c78-942e-15edbaf14847}, !- Name
  {903432ff-6c51-4c4f-9f2e-d0899fd39939}, !- Source Object
  3,                                      !- Outlet Port
  {d1893e3e-278f-4db4-8bff-43c55752e26e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8c32bbd-4440-4617-8dc5-6605f246b5b3}, !- Handle
  {7eb705cb-dd88-40fe-986d-4a8de4f69613}, !- Name
  {d1893e3e-278f-4db4-8bff-43c55752e26e}, !- Source Object
  3,                                      !- Outlet Port
  {7a9862bc-1c82-42aa-a2bc-055a89d46613}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cb48e82d-bf92-434c-8d22-cf9bd880d02f}, !- Handle
  Node 97,                                !- Name
  {115d5c00-374a-4651-973d-453001746e7f}, !- Inlet Port
  {c7880990-065a-46c7-a8c3-0fd1fc37c569}; !- Outlet Port

OS:Connection,
  {115d5c00-374a-4651-973d-453001746e7f}, !- Handle
  {bf2259b4-e517-40fd-8e7c-188cacbd50d2}, !- Name
  {cb7086e1-cebb-43fd-b519-a07b1547187c}, !- Source Object
  3,                                      !- Outlet Port
  {cb48e82d-bf92-434c-8d22-cf9bd880d02f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7880990-065a-46c7-a8c3-0fd1fc37c569}, !- Handle
  {4d2d2f8f-0570-4b38-b029-c82c94b00056}, !- Name
  {cb48e82d-bf92-434c-8d22-cf9bd880d02f}, !- Source Object
  3,                                      !- Outlet Port
  {0cbc8a35-9d82-4f48-8666-3eeb8a1fa3dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {746b0ecd-9890-4247-8b60-a6d8c51f5e95}, !- Handle
  {a9abee2a-1b14-49cb-9735-b5e36b5abdf1}, !- Name
  {0cbc8a35-9d82-4f48-8666-3eeb8a1fa3dd}, !- Source Object
  4,                                      !- Outlet Port
  {0b03e993-5ef7-4a10-a02e-25582e85c1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b667674c-86f8-4156-9ab5-73c1b533b4ee}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {0f36bc78-b502-4b48-8e27-e4e4bc3abc03}, !- Availability Schedule
  {a4f5a0cf-2014-4e34-88a0-8a6ade3f31d8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca241d44-7772-4e12-b608-37f6eafc8b69}, !- Supply Side Inlet Node Name
  {1f5f2d44-b7b1-44d7-983d-d8d93b0a2a85}, !- Demand Side Outlet Node Name
  {0464199a-4091-4926-b468-4ee106916804}, !- Demand Side Inlet Node A
  {8fa5d68c-fab9-4cde-89e8-a68f855447c3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {75ea074e-019c-41b1-9902-6322690a8be4}, !- Demand Mixer Name
  {a072f060-24cc-4065-b1bd-8d5073b180f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eada099f-1ce8-4ffd-b487-b5feb64d9d49}, !- Handle
  Node 98,                                !- Name
  {ca241d44-7772-4e12-b608-37f6eafc8b69}, !- Inlet Port
  {12bb4ac0-fbac-420e-bb22-630531528a9f}; !- Outlet Port

OS:Node,
  {ba775df4-df58-47d6-ac07-108bc54cd777}, !- Handle
  Node 99,                                !- Name
  {95ef46ae-8121-4d8d-bae6-c0086ddbceb1}, !- Inlet Port
  {8fa5d68c-fab9-4cde-89e8-a68f855447c3}; !- Outlet Port

OS:Connection,
  {ca241d44-7772-4e12-b608-37f6eafc8b69}, !- Handle
  {07d5763f-82c7-44d3-9bac-910a5e99ab9d}, !- Name
  {b667674c-86f8-4156-9ab5-73c1b533b4ee}, !- Source Object
  8,                                      !- Outlet Port
  {eada099f-1ce8-4ffd-b487-b5feb64d9d49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8fa5d68c-fab9-4cde-89e8-a68f855447c3}, !- Handle
  {3d92d4cf-a711-4c8b-9f22-43143497f377}, !- Name
  {ba775df4-df58-47d6-ac07-108bc54cd777}, !- Source Object
  3,                                      !- Outlet Port
  {b667674c-86f8-4156-9ab5-73c1b533b4ee}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {193b4ebc-7870-4403-9dd8-695f264993e6}, !- Handle
  Node 100,                               !- Name
  {0464199a-4091-4926-b468-4ee106916804}, !- Inlet Port
  {cac30607-55c0-4a54-a0a0-9e044e5f2540}; !- Outlet Port

OS:Node,
  {2d8c2d2e-9733-461c-b9d9-671af4001bf0}, !- Handle
  Node 101,                               !- Name
  {6b814ec5-1d57-48cf-96e1-34991b3991b4}, !- Inlet Port
  {1f5f2d44-b7b1-44d7-983d-d8d93b0a2a85}; !- Outlet Port

OS:Node,
  {1d694f42-f080-409d-8fe3-524bc599c86a}, !- Handle
  Node 102,                               !- Name
  {2d7f087f-180b-457e-b1c0-133033ad734c}, !- Inlet Port
  {62481ab9-d8b8-432c-82e0-cea98e60b7cb}; !- Outlet Port

OS:Connection,
  {0464199a-4091-4926-b468-4ee106916804}, !- Handle
  {4434465e-273b-4fec-b0fa-7340648f3fb3}, !- Name
  {b667674c-86f8-4156-9ab5-73c1b533b4ee}, !- Source Object
  10,                                     !- Outlet Port
  {193b4ebc-7870-4403-9dd8-695f264993e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f5f2d44-b7b1-44d7-983d-d8d93b0a2a85}, !- Handle
  {41f2edcc-152c-438f-88e5-945ce50dbab6}, !- Name
  {2d8c2d2e-9733-461c-b9d9-671af4001bf0}, !- Source Object
  3,                                      !- Outlet Port
  {b667674c-86f8-4156-9ab5-73c1b533b4ee}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a072f060-24cc-4065-b1bd-8d5073b180f7}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {cac30607-55c0-4a54-a0a0-9e044e5f2540}, !- Inlet Node Name
  {41b655d5-12a5-440c-a56e-6330b0d36d46}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {75ea074e-019c-41b1-9902-6322690a8be4}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {6b814ec5-1d57-48cf-96e1-34991b3991b4}, !- Outlet Node Name
  {0241fe57-1025-4980-8a61-25b8401b5eee}; !- Inlet Node Name 1

OS:Connection,
  {cac30607-55c0-4a54-a0a0-9e044e5f2540}, !- Handle
  {d581a40a-5c85-4444-a3cd-d606c1b3d5d6}, !- Name
  {193b4ebc-7870-4403-9dd8-695f264993e6}, !- Source Object
  3,                                      !- Outlet Port
  {a072f060-24cc-4065-b1bd-8d5073b180f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b814ec5-1d57-48cf-96e1-34991b3991b4}, !- Handle
  {0ff9d0b2-867f-4b06-b8c1-0e5775bf169f}, !- Name
  {75ea074e-019c-41b1-9902-6322690a8be4}, !- Source Object
  2,                                      !- Outlet Port
  {2d8c2d2e-9733-461c-b9d9-671af4001bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {71fadfa7-6160-47ea-a8d9-101002db153d}, !- Handle
  {b667674c-86f8-4156-9ab5-73c1b533b4ee}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a4f5a0cf-2014-4e34-88a0-8a6ade3f31d8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {0c63232b-e239-4889-bba7-4db8be8e2189}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3da0e196-0731-49cd-b3b9-720b9c747478}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {90dc09b8-c0d0-4c53-a000-c54f5f1f3c16}, !- Air Inlet Node Name
  {95ef46ae-8121-4d8d-bae6-c0086ddbceb1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8f8d0b42-f5dd-45b6-b286-a574e784866b}, !- Handle
  Coil Heating Electric 11,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a9f318fc-25f0-474f-bde3-2b23ccbf93c8}, !- Air Inlet Node Name
  {8a714949-14c8-450f-bec5-e3d06485f546}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {26a4e56d-ee2e-4ed8-8446-5e859d9552bc}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33b0cb7d-7b4b-4d25-ab55-0e15fe259164}, !- Handle
  Curve Quadratic 21,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {67835d88-c604-4d85-ad4c-b3dee9d16103}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e84158c0-2766-4f6c-9915-bf4394343d71}, !- Handle
  Curve Quadratic 22,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {70b35bf2-6198-44b3-bd53-c9eb2c689082}, !- Handle
  Curve Cubic 11,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3df51eb4-308c-41a9-8316-42facec7c5d5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 3kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {15e07678-94e6-4077-a9df-ac1944fcdd26}, !- Air Inlet Node Name
  {789b6093-64f4-417f-ad8a-e0d213c2bbe9}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {66c39a7f-0b1a-4f10-b761-6b951ba5452c}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0f36bc78-b502-4b48-8e27-e4e4bc3abc03}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {661fc53d-9d6a-4f1d-bad4-a46ddccdae09}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {661fc53d-9d6a-4f1d-bad4-a46ddccdae09}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d82c8bc4-fb99-4aa7-928f-4cb163c7d399}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {66c39a7f-0b1a-4f10-b761-6b951ba5452c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e4f8818f-001f-417d-bd9b-44fc513598af}, !- Mixed Air Node Name
  {a6776c8e-e090-490f-ab06-2450cd2252f5}, !- Outdoor Air Stream Node Name
  {7f55bd66-67d5-4890-817f-ab7822f0bbb2}, !- Relief Air Stream Node Name
  {12bb4ac0-fbac-420e-bb22-630531528a9f}; !- Return Air Stream Node Name

OS:Node,
  {9d5171eb-5f8c-4458-bef7-7ce77ac3595e}, !- Handle
  Node 103,                               !- Name
  ,                                       !- Inlet Port
  {a6776c8e-e090-490f-ab06-2450cd2252f5}; !- Outlet Port

OS:Connection,
  {a6776c8e-e090-490f-ab06-2450cd2252f5}, !- Handle
  {c412b148-612f-4f71-811e-2e08752cf195}, !- Name
  {9d5171eb-5f8c-4458-bef7-7ce77ac3595e}, !- Source Object
  3,                                      !- Outlet Port
  {d82c8bc4-fb99-4aa7-928f-4cb163c7d399}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9cba4d0f-bd82-4e03-8544-24d5d0ac8bf1}, !- Handle
  Node 104,                               !- Name
  {7f55bd66-67d5-4890-817f-ab7822f0bbb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f55bd66-67d5-4890-817f-ab7822f0bbb2}, !- Handle
  {da77ec49-6a29-4450-b20b-fcd7b7f51138}, !- Name
  {d82c8bc4-fb99-4aa7-928f-4cb163c7d399}, !- Source Object
  7,                                      !- Outlet Port
  {9cba4d0f-bd82-4e03-8544-24d5d0ac8bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95ef46ae-8121-4d8d-bae6-c0086ddbceb1}, !- Handle
  {3b9c9dc2-f985-44f0-946f-ccc12e0da508}, !- Name
  {3da0e196-0731-49cd-b3b9-720b9c747478}, !- Source Object
  9,                                      !- Outlet Port
  {ba775df4-df58-47d6-ac07-108bc54cd777}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dd5a8127-2d99-4af6-bcce-7fa4b53a5d98}, !- Handle
  Node 105,                               !- Name
  {8a714949-14c8-450f-bec5-e3d06485f546}, !- Inlet Port
  {90dc09b8-c0d0-4c53-a000-c54f5f1f3c16}; !- Outlet Port

OS:Connection,
  {8a714949-14c8-450f-bec5-e3d06485f546}, !- Handle
  {6fd789fe-cc53-4373-8287-e7e3694ec3b5}, !- Name
  {8f8d0b42-f5dd-45b6-b286-a574e784866b}, !- Source Object
  6,                                      !- Outlet Port
  {dd5a8127-2d99-4af6-bcce-7fa4b53a5d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90dc09b8-c0d0-4c53-a000-c54f5f1f3c16}, !- Handle
  {9486f2f1-852c-40f9-a035-97fe7e91aa02}, !- Name
  {dd5a8127-2d99-4af6-bcce-7fa4b53a5d98}, !- Source Object
  3,                                      !- Outlet Port
  {3da0e196-0731-49cd-b3b9-720b9c747478}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a18adf2-16e3-4adf-aa00-cff69a3b4c2e}, !- Handle
  Node 106,                               !- Name
  {789b6093-64f4-417f-ad8a-e0d213c2bbe9}, !- Inlet Port
  {a9f318fc-25f0-474f-bde3-2b23ccbf93c8}; !- Outlet Port

OS:Connection,
  {789b6093-64f4-417f-ad8a-e0d213c2bbe9}, !- Handle
  {3c357b7d-951f-4215-a867-245f0e5d60aa}, !- Name
  {3df51eb4-308c-41a9-8316-42facec7c5d5}, !- Source Object
  9,                                      !- Outlet Port
  {2a18adf2-16e3-4adf-aa00-cff69a3b4c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9f318fc-25f0-474f-bde3-2b23ccbf93c8}, !- Handle
  {92dbede0-40d2-4c40-8406-ca3522861b9e}, !- Name
  {2a18adf2-16e3-4adf-aa00-cff69a3b4c2e}, !- Source Object
  3,                                      !- Outlet Port
  {8f8d0b42-f5dd-45b6-b286-a574e784866b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f4ef3a91-cbd2-4293-be55-3a7a7ea87786}, !- Handle
  Node 107,                               !- Name
  {e4f8818f-001f-417d-bd9b-44fc513598af}, !- Inlet Port
  {15e07678-94e6-4077-a9df-ac1944fcdd26}; !- Outlet Port

OS:Connection,
  {12bb4ac0-fbac-420e-bb22-630531528a9f}, !- Handle
  {37139df1-3125-458a-9bba-cdbdcf6433a2}, !- Name
  {eada099f-1ce8-4ffd-b487-b5feb64d9d49}, !- Source Object
  3,                                      !- Outlet Port
  {d82c8bc4-fb99-4aa7-928f-4cb163c7d399}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4f8818f-001f-417d-bd9b-44fc513598af}, !- Handle
  {088fbc6b-110d-49f7-a08c-00d83f7d8de3}, !- Name
  {d82c8bc4-fb99-4aa7-928f-4cb163c7d399}, !- Source Object
  5,                                      !- Outlet Port
  {f4ef3a91-cbd2-4293-be55-3a7a7ea87786}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15e07678-94e6-4077-a9df-ac1944fcdd26}, !- Handle
  {597dc441-dd8c-44ef-bb26-753d345aae32}, !- Name
  {f4ef3a91-cbd2-4293-be55-3a7a7ea87786}, !- Source Object
  3,                                      !- Outlet Port
  {3df51eb4-308c-41a9-8316-42facec7c5d5}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {7d20596a-ceb5-4c31-a2d0-a0799bb0a939}, !- Handle
  Makeup-Air Unit Supply Air Temp 5,      !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {52194193-1a87-487c-9c02-8ded91994d3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52194193-1a87-487c-9c02-8ded91994d3d}, !- Handle
  Makeup Air Unit Supply Air Temp Default 5, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {10363693-1a0e-40a4-988d-7cfb7f0e8e7f}, !- Handle
  Setpoint Manager Scheduled 6,           !- Name
  Temperature,                            !- Control Variable
  {7d20596a-ceb5-4c31-a2d0-a0799bb0a939}, !- Schedule Name
  {ba775df4-df58-47d6-ac07-108bc54cd777}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {89f8900f-3212-4d64-84f7-f09ca59541c9}, !- Handle
  Coil Heating Electric 12,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {0806eed2-6258-4edf-9530-9ad4a0f86bc4}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a809dddc-120d-41e6-94c4-8a16f623d8f8}, !- Handle
  Curve Quadratic 23,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {c7dc2665-4bad-457b-a515-badf4e3c6331}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a177cd1d-e578-4f89-84fd-a5ff3cead785}, !- Handle
  Curve Quadratic 24,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {a323c68a-09d2-4e1d-b0de-c9bcf82f80ec}, !- Handle
  Curve Cubic 12,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {edf40253-1005-4932-950c-b42c4ea6b64d}, !- Handle
  Coil Cooling DX Single Speed 6 10kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {b737f2b2-2cda-4728-b18d-4a85000974bf}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {348b8e6e-524d-43e4-8a85-f71652660e20}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {bd500634-5718-4647-b6b9-b453b87527d3}, !- Air Inlet Node Name
  {66c4cc8b-ac4b-48c6-8ef7-d8a543efd018}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b737f2b2-2cda-4728-b18d-4a85000974bf}, !- Supply Air Fan Name
  {89f8900f-3212-4d64-84f7-f09ca59541c9}, !- Heating Coil Name
  {edf40253-1005-4932-950c-b42c4ea6b64d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {04ddd75b-5fda-4027-a667-4607754166ca}, !- Handle
  Node 108,                               !- Name
  {82f0b3da-ac55-4552-8943-93833015a813}, !- Inlet Port
  {bd500634-5718-4647-b6b9-b453b87527d3}; !- Outlet Port

OS:Connection,
  {82f0b3da-ac55-4552-8943-93833015a813}, !- Handle
  {e18cd5bb-8b1c-4efa-bf26-1ace1013acc2}, !- Name
  {3ee75206-c1da-45ec-a68c-9ef0a8fcf49a}, !- Source Object
  3,                                      !- Outlet Port
  {04ddd75b-5fda-4027-a667-4607754166ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd500634-5718-4647-b6b9-b453b87527d3}, !- Handle
  {a8defa04-2f9a-40a8-998b-fe19b5ccf3fa}, !- Name
  {04ddd75b-5fda-4027-a667-4607754166ca}, !- Source Object
  3,                                      !- Outlet Port
  {348b8e6e-524d-43e4-8a85-f71652660e20}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7235d21b-8ccf-49af-b0ec-0e1ecc13965e}, !- Handle
  Node 109,                               !- Name
  {66c4cc8b-ac4b-48c6-8ef7-d8a543efd018}, !- Inlet Port
  {b4674206-0b40-4392-b215-810c6ce351cb}; !- Outlet Port

OS:Connection,
  {b4674206-0b40-4392-b215-810c6ce351cb}, !- Handle
  {c4436b11-ad8a-4980-b5a0-4823eb53c2d0}, !- Name
  {7235d21b-8ccf-49af-b0ec-0e1ecc13965e}, !- Source Object
  3,                                      !- Outlet Port
  {0e432d4f-ae0c-45b3-91d9-d078e96ffdad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {66c4cc8b-ac4b-48c6-8ef7-d8a543efd018}, !- Handle
  {b6b6ca09-bd4a-4ee5-bf16-9cc842d2a1a5}, !- Name
  {348b8e6e-524d-43e4-8a85-f71652660e20}, !- Source Object
  4,                                      !- Outlet Port
  {7235d21b-8ccf-49af-b0ec-0e1ecc13965e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {6593ae71-89c0-4c94-ae40-074af514b688}, !- Handle
  Zone HVAC Baseboard Convective Electric 6, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8ac7f091-20ca-4425-93ee-5b2c4e022213}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {873e998e-9d83-4bf0-ae53-4a89b7a0667c}, !- Air Inlet Node Name
  {2d7f087f-180b-457e-b1c0-133033ad734c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {052cfc04-e662-4d32-860f-95e0aa54de08}, !- Handle
  Node 110,                               !- Name
  {d4e616ce-f9c0-4f49-9892-669c1f7c6d1a}, !- Inlet Port
  {0241fe57-1025-4980-8a61-25b8401b5eee}; !- Outlet Port

OS:Connection,
  {62481ab9-d8b8-432c-82e0-cea98e60b7cb}, !- Handle
  {6245bf54-700d-4fd1-be81-a6d4e1e7b489}, !- Name
  {1d694f42-f080-409d-8fe3-524bc599c86a}, !- Source Object
  3,                                      !- Outlet Port
  {0e432d4f-ae0c-45b3-91d9-d078e96ffdad}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {d4e616ce-f9c0-4f49-9892-669c1f7c6d1a}, !- Handle
  {ba875331-c066-4437-a810-6b119f4530d6}, !- Name
  {84ecdd3c-94eb-4d8c-b25b-4e79e451f444}, !- Source Object
  3,                                      !- Outlet Port
  {052cfc04-e662-4d32-860f-95e0aa54de08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0241fe57-1025-4980-8a61-25b8401b5eee}, !- Handle
  {4281cd9c-24e4-4f7a-a319-b982b40de7c8}, !- Name
  {052cfc04-e662-4d32-860f-95e0aa54de08}, !- Source Object
  3,                                      !- Outlet Port
  {75ea074e-019c-41b1-9902-6322690a8be4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8502a042-5fb8-46d3-a8f5-d6e84ac6e0d7}, !- Handle
  Node 111,                               !- Name
  {41b655d5-12a5-440c-a56e-6330b0d36d46}, !- Inlet Port
  {873e998e-9d83-4bf0-ae53-4a89b7a0667c}; !- Outlet Port

OS:Connection,
  {41b655d5-12a5-440c-a56e-6330b0d36d46}, !- Handle
  {70f7388e-8e52-4efc-8c4e-cc88c2eb2bcb}, !- Name
  {a072f060-24cc-4065-b1bd-8d5073b180f7}, !- Source Object
  3,                                      !- Outlet Port
  {8502a042-5fb8-46d3-a8f5-d6e84ac6e0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {873e998e-9d83-4bf0-ae53-4a89b7a0667c}, !- Handle
  {76f35150-34d1-43f0-a244-bf008f80da17}, !- Name
  {8502a042-5fb8-46d3-a8f5-d6e84ac6e0d7}, !- Source Object
  3,                                      !- Outlet Port
  {8ac7f091-20ca-4425-93ee-5b2c4e022213}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d7f087f-180b-457e-b1c0-133033ad734c}, !- Handle
  {74026497-7420-49ab-9ed5-315ff7f7ae1a}, !- Name
  {8ac7f091-20ca-4425-93ee-5b2c4e022213}, !- Source Object
  4,                                      !- Outlet Port
  {1d694f42-f080-409d-8fe3-524bc599c86a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {47203c21-c1be-4385-97d7-ce0e4d441d13}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {b73d567c-3098-41b8-a1d3-462aa5260202}, !- Availability Schedule
  {d4839873-4f6c-4f29-a0aa-aa10295ef420}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f1b0b26-f4fd-4c82-a815-3ba26f2fc5f3}, !- Supply Side Inlet Node Name
  {352e0e53-52df-4139-bc0e-2375978d2911}, !- Demand Side Outlet Node Name
  {a60a0d6e-70d0-4a0a-b865-65090c7074c7}, !- Demand Side Inlet Node A
  {c9e8db5e-78d5-45a4-b336-812988e876af}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b3ef4779-62eb-4ac8-9151-c268ecf387d9}, !- Demand Mixer Name
  {4c013cb0-7219-4bf6-8a19-ad3ebef20057}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1ae7fb3c-6e43-446a-9367-8db5bec2ef80}, !- Handle
  Node 112,                               !- Name
  {6f1b0b26-f4fd-4c82-a815-3ba26f2fc5f3}, !- Inlet Port
  {b1ac8250-1ea3-49f5-9312-5c417b7f4c43}; !- Outlet Port

OS:Node,
  {8ced1bbd-edb6-4f31-a71c-9fda1c66c922}, !- Handle
  Node 113,                               !- Name
  {6177cb4c-ce58-4e3c-b984-9c2f437f8c01}, !- Inlet Port
  {c9e8db5e-78d5-45a4-b336-812988e876af}; !- Outlet Port

OS:Connection,
  {6f1b0b26-f4fd-4c82-a815-3ba26f2fc5f3}, !- Handle
  {50aafd1d-baa5-4912-94ac-e65b372da4f2}, !- Name
  {47203c21-c1be-4385-97d7-ce0e4d441d13}, !- Source Object
  8,                                      !- Outlet Port
  {1ae7fb3c-6e43-446a-9367-8db5bec2ef80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9e8db5e-78d5-45a4-b336-812988e876af}, !- Handle
  {886586c3-ad41-40fd-a511-ae319e444e23}, !- Name
  {8ced1bbd-edb6-4f31-a71c-9fda1c66c922}, !- Source Object
  3,                                      !- Outlet Port
  {47203c21-c1be-4385-97d7-ce0e4d441d13}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c94320d4-4c60-480f-b678-2575cd4bd60a}, !- Handle
  Node 114,                               !- Name
  {a60a0d6e-70d0-4a0a-b865-65090c7074c7}, !- Inlet Port
  {f0bc5c0a-8186-4f85-86d2-983b09dc1384}; !- Outlet Port

OS:Node,
  {d5361914-d255-4e92-870f-8b2658bf7e4a}, !- Handle
  Node 115,                               !- Name
  {a1d928f4-c51d-4c60-be95-f05fd48ecad3}, !- Inlet Port
  {352e0e53-52df-4139-bc0e-2375978d2911}; !- Outlet Port

OS:Node,
  {a75f4919-8f2e-4719-9a80-70383f477242}, !- Handle
  Node 116,                               !- Name
  {2d449b98-45c4-40ac-8270-e1e98a77bec1}, !- Inlet Port
  {afc6a71a-feea-4afe-9884-303387474af4}; !- Outlet Port

OS:Connection,
  {a60a0d6e-70d0-4a0a-b865-65090c7074c7}, !- Handle
  {6610de7a-91e6-44e3-9263-0b421361a8f4}, !- Name
  {47203c21-c1be-4385-97d7-ce0e4d441d13}, !- Source Object
  10,                                     !- Outlet Port
  {c94320d4-4c60-480f-b678-2575cd4bd60a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {352e0e53-52df-4139-bc0e-2375978d2911}, !- Handle
  {4157fc48-5521-459a-a4d1-36c07e4a0641}, !- Name
  {d5361914-d255-4e92-870f-8b2658bf7e4a}, !- Source Object
  3,                                      !- Outlet Port
  {47203c21-c1be-4385-97d7-ce0e4d441d13}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4c013cb0-7219-4bf6-8a19-ad3ebef20057}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {f0bc5c0a-8186-4f85-86d2-983b09dc1384}, !- Inlet Node Name
  {936f33aa-b336-4f9e-88c7-7222a10cf954}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b3ef4779-62eb-4ac8-9151-c268ecf387d9}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {a1d928f4-c51d-4c60-be95-f05fd48ecad3}, !- Outlet Node Name
  {64f2f95d-6012-4541-9621-6266ccb9c22c}; !- Inlet Node Name 1

OS:Connection,
  {f0bc5c0a-8186-4f85-86d2-983b09dc1384}, !- Handle
  {3ac372f6-6723-413b-9a8f-5ed68e8f0071}, !- Name
  {c94320d4-4c60-480f-b678-2575cd4bd60a}, !- Source Object
  3,                                      !- Outlet Port
  {4c013cb0-7219-4bf6-8a19-ad3ebef20057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1d928f4-c51d-4c60-be95-f05fd48ecad3}, !- Handle
  {fed8e4b9-f84b-415f-b9e4-6491917779ca}, !- Name
  {b3ef4779-62eb-4ac8-9151-c268ecf387d9}, !- Source Object
  2,                                      !- Outlet Port
  {d5361914-d255-4e92-870f-8b2658bf7e4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {da348944-9c69-4168-8410-945d4baf31a6}, !- Handle
  {47203c21-c1be-4385-97d7-ce0e4d441d13}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d4839873-4f6c-4f29-a0aa-aa10295ef420}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {b2f7ec9a-3d51-4be3-b6c3-cb844792733c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8d736e85-1c73-48ce-9452-32c53b3cbd4c}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8229614d-f344-47c0-963d-5a849dbd4506}, !- Air Inlet Node Name
  {6177cb4c-ce58-4e3c-b984-9c2f437f8c01}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {6a2e5864-561f-4010-93b8-855a18210977}, !- Handle
  Coil Heating Electric 13,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0a9463c4-9740-4274-a152-1434e2c6bdff}, !- Air Inlet Node Name
  {5f9fabca-4275-48a3-b42b-acef553d6e86}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {977a69b4-4cc4-47b9-944c-fe3a1bdf2aa1}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c7e3683-664e-4fd9-b735-5f3bc9eb60d0}, !- Handle
  Curve Quadratic 25,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7c3724be-fa6d-428b-9e49-d30e65138fa3}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fb356e4-6e31-4c58-8e2a-2a6701a7e489}, !- Handle
  Curve Quadratic 26,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {ef609811-135c-4b63-8d22-fe4898d88193}, !- Handle
  Curve Cubic 13,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {3f587bc7-d769-44a9-ae73-0cd2880bebe3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 2kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {703b02ea-09f7-44a4-9551-7bf73ce37d88}, !- Air Inlet Node Name
  {e11eb32d-77ab-4955-b7b1-ec23740ea3bd}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {42b241d6-d0e5-4229-b221-79d9d021c8c2}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b73d567c-3098-41b8-a1d3-462aa5260202}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6bd72c5e-8715-4a6f-9419-472d5992d163}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6bd72c5e-8715-4a6f-9419-472d5992d163}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1e2235c7-9918-4b1a-a9f3-feaaf50cfd0d}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {42b241d6-d0e5-4229-b221-79d9d021c8c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {91da4a4b-d80a-4a15-8e60-cedbb13e55ef}, !- Mixed Air Node Name
  {b1ccc8e4-5d92-4c0e-9bb2-19b5add68498}, !- Outdoor Air Stream Node Name
  {58c8a651-49a7-4232-a090-031229d88f57}, !- Relief Air Stream Node Name
  {b1ac8250-1ea3-49f5-9312-5c417b7f4c43}; !- Return Air Stream Node Name

OS:Node,
  {45984a51-1637-4af4-9b0c-7cb6d8174bce}, !- Handle
  Node 117,                               !- Name
  ,                                       !- Inlet Port
  {b1ccc8e4-5d92-4c0e-9bb2-19b5add68498}; !- Outlet Port

OS:Connection,
  {b1ccc8e4-5d92-4c0e-9bb2-19b5add68498}, !- Handle
  {cbd2b943-ed73-4510-b826-85a7290ea0af}, !- Name
  {45984a51-1637-4af4-9b0c-7cb6d8174bce}, !- Source Object
  3,                                      !- Outlet Port
  {1e2235c7-9918-4b1a-a9f3-feaaf50cfd0d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4a06e7ca-a5a7-4a4b-8026-3c51ef4b4c56}, !- Handle
  Node 118,                               !- Name
  {58c8a651-49a7-4232-a090-031229d88f57}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {58c8a651-49a7-4232-a090-031229d88f57}, !- Handle
  {28916ea1-7471-4be3-a67b-90051e372fdb}, !- Name
  {1e2235c7-9918-4b1a-a9f3-feaaf50cfd0d}, !- Source Object
  7,                                      !- Outlet Port
  {4a06e7ca-a5a7-4a4b-8026-3c51ef4b4c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6177cb4c-ce58-4e3c-b984-9c2f437f8c01}, !- Handle
  {858fe1b7-81f8-4d20-aa10-d398647ed141}, !- Name
  {8d736e85-1c73-48ce-9452-32c53b3cbd4c}, !- Source Object
  9,                                      !- Outlet Port
  {8ced1bbd-edb6-4f31-a71c-9fda1c66c922}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f69514df-4684-4a14-86f1-e131bd3f7695}, !- Handle
  Node 119,                               !- Name
  {5f9fabca-4275-48a3-b42b-acef553d6e86}, !- Inlet Port
  {8229614d-f344-47c0-963d-5a849dbd4506}; !- Outlet Port

OS:Connection,
  {5f9fabca-4275-48a3-b42b-acef553d6e86}, !- Handle
  {0ebea3be-83d9-41aa-8699-96cba3798bb4}, !- Name
  {6a2e5864-561f-4010-93b8-855a18210977}, !- Source Object
  6,                                      !- Outlet Port
  {f69514df-4684-4a14-86f1-e131bd3f7695}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8229614d-f344-47c0-963d-5a849dbd4506}, !- Handle
  {ef3a687b-c69e-44f7-a064-86bc83637325}, !- Name
  {f69514df-4684-4a14-86f1-e131bd3f7695}, !- Source Object
  3,                                      !- Outlet Port
  {8d736e85-1c73-48ce-9452-32c53b3cbd4c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {48769964-088a-49c2-99c5-69a067af0c31}, !- Handle
  Node 120,                               !- Name
  {e11eb32d-77ab-4955-b7b1-ec23740ea3bd}, !- Inlet Port
  {0a9463c4-9740-4274-a152-1434e2c6bdff}; !- Outlet Port

OS:Connection,
  {e11eb32d-77ab-4955-b7b1-ec23740ea3bd}, !- Handle
  {cce3d93a-7705-4e69-b043-c3a4bd948728}, !- Name
  {3f587bc7-d769-44a9-ae73-0cd2880bebe3}, !- Source Object
  9,                                      !- Outlet Port
  {48769964-088a-49c2-99c5-69a067af0c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a9463c4-9740-4274-a152-1434e2c6bdff}, !- Handle
  {bfc01fea-730e-4d14-bf46-05842c4796c4}, !- Name
  {48769964-088a-49c2-99c5-69a067af0c31}, !- Source Object
  3,                                      !- Outlet Port
  {6a2e5864-561f-4010-93b8-855a18210977}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {86f7288c-08f2-4116-9ae4-0c1fe7fee96d}, !- Handle
  Node 121,                               !- Name
  {91da4a4b-d80a-4a15-8e60-cedbb13e55ef}, !- Inlet Port
  {703b02ea-09f7-44a4-9551-7bf73ce37d88}; !- Outlet Port

OS:Connection,
  {b1ac8250-1ea3-49f5-9312-5c417b7f4c43}, !- Handle
  {e22587f8-b804-4ced-b997-917407666393}, !- Name
  {1ae7fb3c-6e43-446a-9367-8db5bec2ef80}, !- Source Object
  3,                                      !- Outlet Port
  {1e2235c7-9918-4b1a-a9f3-feaaf50cfd0d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {91da4a4b-d80a-4a15-8e60-cedbb13e55ef}, !- Handle
  {80beb906-3774-49b5-9cba-40329ee7ddb0}, !- Name
  {1e2235c7-9918-4b1a-a9f3-feaaf50cfd0d}, !- Source Object
  5,                                      !- Outlet Port
  {86f7288c-08f2-4116-9ae4-0c1fe7fee96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {703b02ea-09f7-44a4-9551-7bf73ce37d88}, !- Handle
  {a0cf30ff-e7fd-4c28-8e3e-3945a27a74c4}, !- Name
  {86f7288c-08f2-4116-9ae4-0c1fe7fee96d}, !- Source Object
  3,                                      !- Outlet Port
  {3f587bc7-d769-44a9-ae73-0cd2880bebe3}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {be212037-6988-43c8-9907-4d7e5a2ee89e}, !- Handle
  Makeup-Air Unit Supply Air Temp 6,      !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {31afdd7d-0721-4744-a23b-4f4455d73985}; !- Default Day Schedule Name

OS:Schedule:Day,
  {31afdd7d-0721-4744-a23b-4f4455d73985}, !- Handle
  Makeup Air Unit Supply Air Temp Default 6, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a62da909-c86a-4971-93f6-dd41f44f9cee}, !- Handle
  Setpoint Manager Scheduled 7,           !- Name
  Temperature,                            !- Control Variable
  {be212037-6988-43c8-9907-4d7e5a2ee89e}, !- Schedule Name
  {8ced1bbd-edb6-4f31-a71c-9fda1c66c922}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {19ebb9c5-32da-4ff1-a353-7dc1c87d1466}, !- Handle
  Coil Heating Electric 14,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {9fb80e40-6bdb-42c7-a936-670e81eb697f}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a88fd380-461f-4d53-b4bb-af21cb69dbc0}, !- Handle
  Curve Quadratic 27,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {82d3d81e-fdbe-495e-88cb-9b1e4b6328c6}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {730ef555-29bc-4e51-b9f2-ad8b2f90cea9}, !- Handle
  Curve Quadratic 28,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3bcccd3c-19bb-454e-a9e7-98b5e92ab640}, !- Handle
  Curve Cubic 14,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {66702d8b-20b1-46b7-b51d-19a5f3f7547b}, !- Handle
  Coil Cooling DX Single Speed 7 20kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a8e9b0e7-eb43-45bc-a4d8-7affad7333bf}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6fcbde87-84c5-4600-aedb-117fb6e9d855}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {ced08b06-8dc2-4403-99d2-e3521c444559}, !- Air Inlet Node Name
  {9e1ccd7e-ef0e-49b1-bec3-2cbca9640f20}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a8e9b0e7-eb43-45bc-a4d8-7affad7333bf}, !- Supply Air Fan Name
  {19ebb9c5-32da-4ff1-a353-7dc1c87d1466}, !- Heating Coil Name
  {66702d8b-20b1-46b7-b51d-19a5f3f7547b}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {bc56e1d0-efc7-4dfa-956a-f9f95441ddd3}, !- Handle
  Node 122,                               !- Name
  {6b7a3d58-a2f1-4d3e-8e98-f59ab0b2bad5}, !- Inlet Port
  {ced08b06-8dc2-4403-99d2-e3521c444559}; !- Outlet Port

OS:Connection,
  {6b7a3d58-a2f1-4d3e-8e98-f59ab0b2bad5}, !- Handle
  {6020d46b-06d4-4567-b346-c1dcffce806a}, !- Name
  {33e73c18-4625-438f-90b4-35c407bd14f5}, !- Source Object
  3,                                      !- Outlet Port
  {bc56e1d0-efc7-4dfa-956a-f9f95441ddd3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced08b06-8dc2-4403-99d2-e3521c444559}, !- Handle
  {a9f4729c-b618-4920-b563-52faffa759eb}, !- Name
  {bc56e1d0-efc7-4dfa-956a-f9f95441ddd3}, !- Source Object
  3,                                      !- Outlet Port
  {6fcbde87-84c5-4600-aedb-117fb6e9d855}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e95ab50a-c856-410e-9206-6026f8c74ffb}, !- Handle
  Node 123,                               !- Name
  {9e1ccd7e-ef0e-49b1-bec3-2cbca9640f20}, !- Inlet Port
  {c2f17250-ab3b-43c2-aefb-16944df7486c}; !- Outlet Port

OS:Connection,
  {c2f17250-ab3b-43c2-aefb-16944df7486c}, !- Handle
  {a67535a5-58c1-446f-ab45-a055f2eea91d}, !- Name
  {e95ab50a-c856-410e-9206-6026f8c74ffb}, !- Source Object
  3,                                      !- Outlet Port
  {7d4c0490-b8cb-4a0a-8302-b9e177e8207b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e1ccd7e-ef0e-49b1-bec3-2cbca9640f20}, !- Handle
  {abcbb89b-4a31-4d90-aea5-970bc61c4c19}, !- Name
  {6fcbde87-84c5-4600-aedb-117fb6e9d855}, !- Source Object
  4,                                      !- Outlet Port
  {e95ab50a-c856-410e-9206-6026f8c74ffb}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {37352832-8b36-473e-aea4-8ce98e0ef47d}, !- Handle
  Zone HVAC Baseboard Convective Electric 7, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fc223579-55e0-4c96-af46-253faa5d6632}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {283660db-d316-4da0-9122-cda0c4afe7a1}, !- Air Inlet Node Name
  {2d449b98-45c4-40ac-8270-e1e98a77bec1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b8f0d80a-c474-4090-8187-78065f5a1ea6}, !- Handle
  Node 124,                               !- Name
  {294408a0-bc46-4150-bdeb-8ccc033690c8}, !- Inlet Port
  {64f2f95d-6012-4541-9621-6266ccb9c22c}; !- Outlet Port

OS:Connection,
  {afc6a71a-feea-4afe-9884-303387474af4}, !- Handle
  {b3dd08d2-6d42-423d-b9a1-17e44a75c7f9}, !- Name
  {a75f4919-8f2e-4719-9a80-70383f477242}, !- Source Object
  3,                                      !- Outlet Port
  {7d4c0490-b8cb-4a0a-8302-b9e177e8207b}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {294408a0-bc46-4150-bdeb-8ccc033690c8}, !- Handle
  {8ad58514-5972-4ba6-8142-0907ed99ee3f}, !- Name
  {532fc8ac-29c4-445d-a596-e9247aff28cd}, !- Source Object
  3,                                      !- Outlet Port
  {b8f0d80a-c474-4090-8187-78065f5a1ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64f2f95d-6012-4541-9621-6266ccb9c22c}, !- Handle
  {7bf7b68e-819e-428c-8d93-97350bf524c6}, !- Name
  {b8f0d80a-c474-4090-8187-78065f5a1ea6}, !- Source Object
  3,                                      !- Outlet Port
  {b3ef4779-62eb-4ac8-9151-c268ecf387d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5675655b-b383-4232-adeb-3030088ab177}, !- Handle
  Node 125,                               !- Name
  {936f33aa-b336-4f9e-88c7-7222a10cf954}, !- Inlet Port
  {283660db-d316-4da0-9122-cda0c4afe7a1}; !- Outlet Port

OS:Connection,
  {936f33aa-b336-4f9e-88c7-7222a10cf954}, !- Handle
  {4bb9cc8f-b2e5-4a85-9bef-fc3dfb390119}, !- Name
  {4c013cb0-7219-4bf6-8a19-ad3ebef20057}, !- Source Object
  3,                                      !- Outlet Port
  {5675655b-b383-4232-adeb-3030088ab177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283660db-d316-4da0-9122-cda0c4afe7a1}, !- Handle
  {4554d5c8-ba11-40b7-89c9-6bedc9714f3f}, !- Name
  {5675655b-b383-4232-adeb-3030088ab177}, !- Source Object
  3,                                      !- Outlet Port
  {fc223579-55e0-4c96-af46-253faa5d6632}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d449b98-45c4-40ac-8270-e1e98a77bec1}, !- Handle
  {58d7211b-67a0-4305-a37d-8af6f7a4d5e9}, !- Name
  {fc223579-55e0-4c96-af46-253faa5d6632}, !- Source Object
  4,                                      !- Outlet Port
  {a75f4919-8f2e-4719-9a80-70383f477242}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3cab7a0e-7b6f-488a-972b-64e1aa4365fb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {64f0a0bc-5879-49b9-a0aa-482dc0d6fedd}, !- Availability Schedule
  {4d750ac7-265e-4788-9b6a-263f5538f5c3}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2ca1490f-2395-4b71-a26c-9b545f2f7c62}, !- Supply Side Inlet Node Name
  {49263d08-f623-4dee-9bf3-7d1e346acde7}, !- Demand Side Outlet Node Name
  {d2081f40-44fa-47ca-8a2c-0f793bdf51c2}, !- Demand Side Inlet Node A
  {57157c3d-ca22-451a-8e58-324123eb4d8b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a4e1fcae-3758-44d7-b28e-2b7460986661}, !- Demand Mixer Name
  {38be5512-ef97-49ca-9ee5-c72c0e0adaec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {be745cfc-fb2d-48c8-a8a4-3d64a0e02b10}, !- Handle
  Node 126,                               !- Name
  {2ca1490f-2395-4b71-a26c-9b545f2f7c62}, !- Inlet Port
  {1fe28857-99b5-4f0b-a5db-09bc5748cc40}; !- Outlet Port

OS:Node,
  {4db0a171-79d2-44d3-ada4-472e4031c33b}, !- Handle
  Node 127,                               !- Name
  {2197e1ae-d7ee-408d-8baf-9628feb7c9a1}, !- Inlet Port
  {57157c3d-ca22-451a-8e58-324123eb4d8b}; !- Outlet Port

OS:Connection,
  {2ca1490f-2395-4b71-a26c-9b545f2f7c62}, !- Handle
  {6504a4e2-2271-4e97-a7c4-b3d900a16b62}, !- Name
  {3cab7a0e-7b6f-488a-972b-64e1aa4365fb}, !- Source Object
  8,                                      !- Outlet Port
  {be745cfc-fb2d-48c8-a8a4-3d64a0e02b10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57157c3d-ca22-451a-8e58-324123eb4d8b}, !- Handle
  {a77fb671-bf92-4d48-9416-e38a74a37713}, !- Name
  {4db0a171-79d2-44d3-ada4-472e4031c33b}, !- Source Object
  3,                                      !- Outlet Port
  {3cab7a0e-7b6f-488a-972b-64e1aa4365fb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e62683c9-31bb-47bf-9325-f4087b2e8160}, !- Handle
  Node 128,                               !- Name
  {d2081f40-44fa-47ca-8a2c-0f793bdf51c2}, !- Inlet Port
  {379b7cb1-2988-49a6-827e-5e4c50769576}; !- Outlet Port

OS:Node,
  {fc4e711f-435c-406b-ac8e-9a3f53f35618}, !- Handle
  Node 129,                               !- Name
  {e7bc1425-799d-4938-b0d9-e4707addc08c}, !- Inlet Port
  {49263d08-f623-4dee-9bf3-7d1e346acde7}; !- Outlet Port

OS:Node,
  {296bb9d2-9f89-4bb9-ac05-1d7be097d3a9}, !- Handle
  Node 130,                               !- Name
  {c6f34f59-20c3-4985-bd0d-4f8c4315a12d}, !- Inlet Port
  {b9d22b73-b300-40fe-b01d-e5e2079a2fa8}; !- Outlet Port

OS:Connection,
  {d2081f40-44fa-47ca-8a2c-0f793bdf51c2}, !- Handle
  {7e2d5edf-f369-4ccb-95c9-9417a08aaa24}, !- Name
  {3cab7a0e-7b6f-488a-972b-64e1aa4365fb}, !- Source Object
  10,                                     !- Outlet Port
  {e62683c9-31bb-47bf-9325-f4087b2e8160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49263d08-f623-4dee-9bf3-7d1e346acde7}, !- Handle
  {8c3fa888-2333-4a15-9024-ec9115bc01ca}, !- Name
  {fc4e711f-435c-406b-ac8e-9a3f53f35618}, !- Source Object
  3,                                      !- Outlet Port
  {3cab7a0e-7b6f-488a-972b-64e1aa4365fb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {38be5512-ef97-49ca-9ee5-c72c0e0adaec}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {379b7cb1-2988-49a6-827e-5e4c50769576}, !- Inlet Node Name
  {96ed5de4-9e65-4a67-b8cd-41ccba6146b0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a4e1fcae-3758-44d7-b28e-2b7460986661}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {e7bc1425-799d-4938-b0d9-e4707addc08c}, !- Outlet Node Name
  {506f3c93-2e42-45bc-81d2-04637212a31e}; !- Inlet Node Name 1

OS:Connection,
  {379b7cb1-2988-49a6-827e-5e4c50769576}, !- Handle
  {d7f17ecf-9c5a-4595-98ca-c9439a05c052}, !- Name
  {e62683c9-31bb-47bf-9325-f4087b2e8160}, !- Source Object
  3,                                      !- Outlet Port
  {38be5512-ef97-49ca-9ee5-c72c0e0adaec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bc1425-799d-4938-b0d9-e4707addc08c}, !- Handle
  {7763a7fc-b403-4f5c-9465-23947a2f7dbe}, !- Name
  {a4e1fcae-3758-44d7-b28e-2b7460986661}, !- Source Object
  2,                                      !- Outlet Port
  {fc4e711f-435c-406b-ac8e-9a3f53f35618}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bc0f1fdd-99f7-48f6-a210-633fe7e387fb}, !- Handle
  {3cab7a0e-7b6f-488a-972b-64e1aa4365fb}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4d750ac7-265e-4788-9b6a-263f5538f5c3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {7ed23a03-0df4-444b-bc52-7d63be5c77b3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0011fd2b-c174-488b-bdbb-bad688b57716}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4c8b14fc-72b8-46e1-be40-d026656ad936}, !- Air Inlet Node Name
  {2197e1ae-d7ee-408d-8baf-9628feb7c9a1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {60ef0ffc-8dcd-4e16-b478-2f0fc758d15f}, !- Handle
  Coil Heating Electric 15,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {f2d63d48-61f6-4a1d-8202-5ce65a4d0a57}, !- Air Inlet Node Name
  {22eff571-c71b-4313-839f-0822048aae90}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fe9091ca-5bf0-4274-b1b7-44c328211f15}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e39f42f-5fee-4ce6-8c14-7f645ff21511}, !- Handle
  Curve Quadratic 29,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1cada113-221f-4c64-810d-2aa1eee0391d}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1e5b9ea3-6ae5-4640-afb3-628924d8f3a7}, !- Handle
  Curve Quadratic 30,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5d7c6664-2ce2-4951-939d-ac69e6d266b6}, !- Handle
  Curve Cubic 15,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {da999e41-1cb1-48f4-b537-772f28468edd}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 3kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f7165579-e346-491a-8dc0-cd72724d0f00}, !- Air Inlet Node Name
  {e889ccf4-6abd-457e-b282-956981678d66}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {cf3daad9-36c5-405a-85ed-d3835e12bb79}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {64f0a0bc-5879-49b9-a0aa-482dc0d6fedd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {86bfd055-7daa-4c25-a971-5a231fc642e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {86bfd055-7daa-4c25-a971-5a231fc642e8}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ec91ed8-c01f-4ab7-9e9b-1942bb476871}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {cf3daad9-36c5-405a-85ed-d3835e12bb79}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3eb0f161-1ae5-43fb-843a-1bf8d69fcfd8}, !- Mixed Air Node Name
  {86bcb2b9-5f8b-46b2-ae9c-880ce51750ca}, !- Outdoor Air Stream Node Name
  {9c975bb6-a8f3-4316-bb5c-e3e00d6f6556}, !- Relief Air Stream Node Name
  {1fe28857-99b5-4f0b-a5db-09bc5748cc40}; !- Return Air Stream Node Name

OS:Node,
  {b29c4c1d-f79b-447b-8e0d-0c0f39d64fc3}, !- Handle
  Node 131,                               !- Name
  ,                                       !- Inlet Port
  {86bcb2b9-5f8b-46b2-ae9c-880ce51750ca}; !- Outlet Port

OS:Connection,
  {86bcb2b9-5f8b-46b2-ae9c-880ce51750ca}, !- Handle
  {31f1f2ff-4b67-406f-9ec5-3bdfd2c79441}, !- Name
  {b29c4c1d-f79b-447b-8e0d-0c0f39d64fc3}, !- Source Object
  3,                                      !- Outlet Port
  {3ec91ed8-c01f-4ab7-9e9b-1942bb476871}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0fe769d-04b0-4a0a-b9de-b0dd4a837c7b}, !- Handle
  Node 132,                               !- Name
  {9c975bb6-a8f3-4316-bb5c-e3e00d6f6556}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c975bb6-a8f3-4316-bb5c-e3e00d6f6556}, !- Handle
  {76800bad-1842-40c5-b3f5-9c0f8c4013c9}, !- Name
  {3ec91ed8-c01f-4ab7-9e9b-1942bb476871}, !- Source Object
  7,                                      !- Outlet Port
  {e0fe769d-04b0-4a0a-b9de-b0dd4a837c7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2197e1ae-d7ee-408d-8baf-9628feb7c9a1}, !- Handle
  {978f94eb-87d9-43a2-a4d2-c0e263782606}, !- Name
  {0011fd2b-c174-488b-bdbb-bad688b57716}, !- Source Object
  9,                                      !- Outlet Port
  {4db0a171-79d2-44d3-ada4-472e4031c33b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {defa4b5b-b079-4c7e-92d6-f38fd8b4c827}, !- Handle
  Node 133,                               !- Name
  {22eff571-c71b-4313-839f-0822048aae90}, !- Inlet Port
  {4c8b14fc-72b8-46e1-be40-d026656ad936}; !- Outlet Port

OS:Connection,
  {22eff571-c71b-4313-839f-0822048aae90}, !- Handle
  {ddf02231-4346-4e4d-90a3-ff2bbfa2b0ef}, !- Name
  {60ef0ffc-8dcd-4e16-b478-2f0fc758d15f}, !- Source Object
  6,                                      !- Outlet Port
  {defa4b5b-b079-4c7e-92d6-f38fd8b4c827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c8b14fc-72b8-46e1-be40-d026656ad936}, !- Handle
  {ad938657-0813-4552-9a7c-426a6880b167}, !- Name
  {defa4b5b-b079-4c7e-92d6-f38fd8b4c827}, !- Source Object
  3,                                      !- Outlet Port
  {0011fd2b-c174-488b-bdbb-bad688b57716}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fe58953f-704e-4f4d-a8d3-3f42b13aa887}, !- Handle
  Node 134,                               !- Name
  {e889ccf4-6abd-457e-b282-956981678d66}, !- Inlet Port
  {f2d63d48-61f6-4a1d-8202-5ce65a4d0a57}; !- Outlet Port

OS:Connection,
  {e889ccf4-6abd-457e-b282-956981678d66}, !- Handle
  {1ab21b69-f2d5-48eb-bf16-26cb854ad765}, !- Name
  {da999e41-1cb1-48f4-b537-772f28468edd}, !- Source Object
  9,                                      !- Outlet Port
  {fe58953f-704e-4f4d-a8d3-3f42b13aa887}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d63d48-61f6-4a1d-8202-5ce65a4d0a57}, !- Handle
  {4b88185a-cc2b-4fda-978e-c30be120701c}, !- Name
  {fe58953f-704e-4f4d-a8d3-3f42b13aa887}, !- Source Object
  3,                                      !- Outlet Port
  {60ef0ffc-8dcd-4e16-b478-2f0fc758d15f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {047de005-686d-45f2-8661-76b60eb8ae4f}, !- Handle
  Node 135,                               !- Name
  {3eb0f161-1ae5-43fb-843a-1bf8d69fcfd8}, !- Inlet Port
  {f7165579-e346-491a-8dc0-cd72724d0f00}; !- Outlet Port

OS:Connection,
  {1fe28857-99b5-4f0b-a5db-09bc5748cc40}, !- Handle
  {2639253d-7348-4070-99a1-07bd572565cb}, !- Name
  {be745cfc-fb2d-48c8-a8a4-3d64a0e02b10}, !- Source Object
  3,                                      !- Outlet Port
  {3ec91ed8-c01f-4ab7-9e9b-1942bb476871}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3eb0f161-1ae5-43fb-843a-1bf8d69fcfd8}, !- Handle
  {c060b163-6bee-4da3-ad97-cc5c84b6e34b}, !- Name
  {3ec91ed8-c01f-4ab7-9e9b-1942bb476871}, !- Source Object
  5,                                      !- Outlet Port
  {047de005-686d-45f2-8661-76b60eb8ae4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7165579-e346-491a-8dc0-cd72724d0f00}, !- Handle
  {0e3daf30-1620-4255-ab81-6d511eef3d48}, !- Name
  {047de005-686d-45f2-8661-76b60eb8ae4f}, !- Source Object
  3,                                      !- Outlet Port
  {da999e41-1cb1-48f4-b537-772f28468edd}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d40bfb32-1642-43fd-a997-08b3dc5f1523}, !- Handle
  Makeup-Air Unit Supply Air Temp 7,      !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {6417ce04-99e4-4c3b-909b-88a57eb60dee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6417ce04-99e4-4c3b-909b-88a57eb60dee}, !- Handle
  Makeup Air Unit Supply Air Temp Default 7, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2f9defae-4365-4c74-9750-a7b331c3763d}, !- Handle
  Setpoint Manager Scheduled 8,           !- Name
  Temperature,                            !- Control Variable
  {d40bfb32-1642-43fd-a997-08b3dc5f1523}, !- Schedule Name
  {4db0a171-79d2-44d3-ada4-472e4031c33b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {3dffd129-40c8-443e-9ea1-37d96239b035}, !- Handle
  Coil Heating Electric 16,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {23f38776-30c3-435e-91cc-52ab2a35506a}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b00a3c2d-b46d-4547-9f9e-0aeeb8efaf0c}, !- Handle
  Curve Quadratic 31,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fa629580-a54c-49e6-ba27-4915833ae60e}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6841008e-8ab4-439e-81f2-8e59d8f2feb6}, !- Handle
  Curve Quadratic 32,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d2bde8d2-a3d9-4081-b54c-c9c1cafed4a8}, !- Handle
  Curve Cubic 16,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {e7121d99-8b44-4ea6-8dbe-8e3aecd170ab}, !- Handle
  Coil Cooling DX Single Speed 8 15kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {7f9db5b9-d57c-4167-a503-fe15a51f3bae}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7cad5060-2313-41b4-8256-597a819febb0}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {92a60ea1-7816-4f5b-9fca-70e70946c25d}, !- Air Inlet Node Name
  {f0d1463d-8655-44f9-aae3-74a4120a9bee}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7f9db5b9-d57c-4167-a503-fe15a51f3bae}, !- Supply Air Fan Name
  {3dffd129-40c8-443e-9ea1-37d96239b035}, !- Heating Coil Name
  {e7121d99-8b44-4ea6-8dbe-8e3aecd170ab}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fe53b075-0016-4617-8843-8d9c8e47523d}, !- Handle
  Node 136,                               !- Name
  {c13add8b-c41b-4ffe-be35-ef2507de47f0}, !- Inlet Port
  {92a60ea1-7816-4f5b-9fca-70e70946c25d}; !- Outlet Port

OS:Connection,
  {c13add8b-c41b-4ffe-be35-ef2507de47f0}, !- Handle
  {d28213fa-6ed2-480c-9de8-ebdf2594a529}, !- Name
  {c5ad0dee-528c-4fbc-888e-643663f70714}, !- Source Object
  3,                                      !- Outlet Port
  {fe53b075-0016-4617-8843-8d9c8e47523d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92a60ea1-7816-4f5b-9fca-70e70946c25d}, !- Handle
  {2108223a-71d9-4b1f-8b9a-e813bb133ea2}, !- Name
  {fe53b075-0016-4617-8843-8d9c8e47523d}, !- Source Object
  3,                                      !- Outlet Port
  {7cad5060-2313-41b4-8256-597a819febb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e41353bc-6492-4e6d-b98b-6c5dcefd8269}, !- Handle
  Node 137,                               !- Name
  {f0d1463d-8655-44f9-aae3-74a4120a9bee}, !- Inlet Port
  {99c93c24-cb8c-41e8-bfc2-98293293eb12}; !- Outlet Port

OS:Connection,
  {99c93c24-cb8c-41e8-bfc2-98293293eb12}, !- Handle
  {8d76df96-b796-4d41-bb43-b1039dcba1ad}, !- Name
  {e41353bc-6492-4e6d-b98b-6c5dcefd8269}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4d5cc-9ec8-469e-9f9a-2217a5d9e6e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0d1463d-8655-44f9-aae3-74a4120a9bee}, !- Handle
  {2b43341a-d6e0-4b5c-877b-dd633cb59eef}, !- Name
  {7cad5060-2313-41b4-8256-597a819febb0}, !- Source Object
  4,                                      !- Outlet Port
  {e41353bc-6492-4e6d-b98b-6c5dcefd8269}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {950ce78b-e00b-4ed2-9d7d-c6fe76d6838d}, !- Handle
  Zone HVAC Baseboard Convective Electric 8, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a5af7723-54f3-46ae-8065-80f3f9a03eb8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {a9de0220-e87f-4a8c-9fac-fcc70905d569}, !- Air Inlet Node Name
  {c6f34f59-20c3-4985-bd0d-4f8c4315a12d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7183668-f365-4ba8-a6ee-c73315b328a8}, !- Handle
  Node 138,                               !- Name
  {0f002520-2454-43a1-81ba-c7560e5fd7ca}, !- Inlet Port
  {506f3c93-2e42-45bc-81d2-04637212a31e}; !- Outlet Port

OS:Connection,
  {b9d22b73-b300-40fe-b01d-e5e2079a2fa8}, !- Handle
  {5a3714f6-f8b1-4fc7-b2ec-db0a4ad3c3e8}, !- Name
  {296bb9d2-9f89-4bb9-ac05-1d7be097d3a9}, !- Source Object
  3,                                      !- Outlet Port
  {2ac4d5cc-9ec8-469e-9f9a-2217a5d9e6e1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {0f002520-2454-43a1-81ba-c7560e5fd7ca}, !- Handle
  {670271cc-3704-4627-b283-e5b0f4caee4d}, !- Name
  {46f48cda-84dd-4f61-aff3-684e62d24a4a}, !- Source Object
  3,                                      !- Outlet Port
  {d7183668-f365-4ba8-a6ee-c73315b328a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506f3c93-2e42-45bc-81d2-04637212a31e}, !- Handle
  {35edefbd-11f7-4dc3-96e5-5ce55aaf6cd0}, !- Name
  {d7183668-f365-4ba8-a6ee-c73315b328a8}, !- Source Object
  3,                                      !- Outlet Port
  {a4e1fcae-3758-44d7-b28e-2b7460986661}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd1bc50d-72ff-4614-8d11-7a0c3d289596}, !- Handle
  Node 139,                               !- Name
  {96ed5de4-9e65-4a67-b8cd-41ccba6146b0}, !- Inlet Port
  {a9de0220-e87f-4a8c-9fac-fcc70905d569}; !- Outlet Port

OS:Connection,
  {96ed5de4-9e65-4a67-b8cd-41ccba6146b0}, !- Handle
  {6877c93e-c38f-47ab-a541-c604f6252dfe}, !- Name
  {38be5512-ef97-49ca-9ee5-c72c0e0adaec}, !- Source Object
  3,                                      !- Outlet Port
  {fd1bc50d-72ff-4614-8d11-7a0c3d289596}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9de0220-e87f-4a8c-9fac-fcc70905d569}, !- Handle
  {2002eeed-f649-4308-9551-e8381bd8c25b}, !- Name
  {fd1bc50d-72ff-4614-8d11-7a0c3d289596}, !- Source Object
  3,                                      !- Outlet Port
  {a5af7723-54f3-46ae-8065-80f3f9a03eb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6f34f59-20c3-4985-bd0d-4f8c4315a12d}, !- Handle
  {4b364462-34b1-4970-b3b6-bf35dfd9de85}, !- Name
  {a5af7723-54f3-46ae-8065-80f3f9a03eb8}, !- Source Object
  4,                                      !- Outlet Port
  {296bb9d2-9f89-4bb9-ac05-1d7be097d3a9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {34fecb24-011e-49a5-b523-b09b494e1b20}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {e0a715c6-25c3-4da4-9bc2-22d008ab931c}, !- Availability Schedule
  {1958e363-862b-4565-9f27-dc47ba73caf4}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {58b8add5-31af-4e9a-9cf3-f1e4f5588992}, !- Supply Side Inlet Node Name
  {82662bdd-bf8c-4d42-b559-860c28f1137b}, !- Demand Side Outlet Node Name
  {27aaa786-b154-4890-b7d0-da857cee0d4a}, !- Demand Side Inlet Node A
  {4bcbc79b-1db8-4041-be5b-d7791ec3c832}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {09ef82f1-98e2-485c-b7c6-326a8a63fa51}, !- Demand Mixer Name
  {404f191a-ee8c-4218-957f-68872c7ef7b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e6639287-89be-4487-909b-d88d71c21575}, !- Handle
  Node 140,                               !- Name
  {58b8add5-31af-4e9a-9cf3-f1e4f5588992}, !- Inlet Port
  {188f749d-2162-48bc-891b-5180029c7286}; !- Outlet Port

OS:Node,
  {0b6a1cb2-1543-4819-b05e-478a8769fdea}, !- Handle
  Node 141,                               !- Name
  {2356b21f-9836-4b4b-905e-8abdd7c46da2}, !- Inlet Port
  {4bcbc79b-1db8-4041-be5b-d7791ec3c832}; !- Outlet Port

OS:Connection,
  {58b8add5-31af-4e9a-9cf3-f1e4f5588992}, !- Handle
  {b9491b50-44b2-434f-8348-c756cb517b2f}, !- Name
  {34fecb24-011e-49a5-b523-b09b494e1b20}, !- Source Object
  8,                                      !- Outlet Port
  {e6639287-89be-4487-909b-d88d71c21575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bcbc79b-1db8-4041-be5b-d7791ec3c832}, !- Handle
  {b4e2f0a6-9c9c-4259-a1b0-97e4e9a28371}, !- Name
  {0b6a1cb2-1543-4819-b05e-478a8769fdea}, !- Source Object
  3,                                      !- Outlet Port
  {34fecb24-011e-49a5-b523-b09b494e1b20}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {8fe510e1-58d6-474f-9463-36e7682c22a1}, !- Handle
  Node 142,                               !- Name
  {27aaa786-b154-4890-b7d0-da857cee0d4a}, !- Inlet Port
  {93dc69eb-783d-4b91-95df-06e8e30a93b1}; !- Outlet Port

OS:Node,
  {e9926486-f027-44bd-a755-6c4fef708778}, !- Handle
  Node 143,                               !- Name
  {66f02ae7-d3e9-4bb4-a00d-47d3a7241c3b}, !- Inlet Port
  {82662bdd-bf8c-4d42-b559-860c28f1137b}; !- Outlet Port

OS:Node,
  {42af6708-db19-4210-a6ac-04931af59bf3}, !- Handle
  Node 144,                               !- Name
  {812b6b1f-2be3-4fdb-a6d5-4307ac997651}, !- Inlet Port
  {a80685e4-1e61-4336-9373-6eaa8045b8ff}; !- Outlet Port

OS:Connection,
  {27aaa786-b154-4890-b7d0-da857cee0d4a}, !- Handle
  {ae7ff6fb-4286-4b66-b811-ef407ae255bf}, !- Name
  {34fecb24-011e-49a5-b523-b09b494e1b20}, !- Source Object
  10,                                     !- Outlet Port
  {8fe510e1-58d6-474f-9463-36e7682c22a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82662bdd-bf8c-4d42-b559-860c28f1137b}, !- Handle
  {2bb633b9-c2d0-44ff-9134-1e5585025114}, !- Name
  {e9926486-f027-44bd-a755-6c4fef708778}, !- Source Object
  3,                                      !- Outlet Port
  {34fecb24-011e-49a5-b523-b09b494e1b20}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {404f191a-ee8c-4218-957f-68872c7ef7b2}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {93dc69eb-783d-4b91-95df-06e8e30a93b1}, !- Inlet Node Name
  {d36270a8-c762-4b93-828e-5c6338f3e525}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {09ef82f1-98e2-485c-b7c6-326a8a63fa51}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {66f02ae7-d3e9-4bb4-a00d-47d3a7241c3b}, !- Outlet Node Name
  {23da5b9e-96d0-4b15-964b-533b63cc8416}; !- Inlet Node Name 1

OS:Connection,
  {93dc69eb-783d-4b91-95df-06e8e30a93b1}, !- Handle
  {7b8026ac-633e-4d1f-9422-fa1497c857d5}, !- Name
  {8fe510e1-58d6-474f-9463-36e7682c22a1}, !- Source Object
  3,                                      !- Outlet Port
  {404f191a-ee8c-4218-957f-68872c7ef7b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66f02ae7-d3e9-4bb4-a00d-47d3a7241c3b}, !- Handle
  {c7c5a74b-ef21-498d-a992-fa04f1f248e8}, !- Name
  {09ef82f1-98e2-485c-b7c6-326a8a63fa51}, !- Source Object
  2,                                      !- Outlet Port
  {e9926486-f027-44bd-a755-6c4fef708778}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {928e3c2f-c6a5-4ffb-89ad-1eec08a6105f}, !- Handle
  {34fecb24-011e-49a5-b523-b09b494e1b20}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1958e363-862b-4565-9f27-dc47ba73caf4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {8feab2f4-128c-4c81-92e6-5196c2b63bfc}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {00c9e9b1-c963-4ce1-8e66-37a8e9f40cfc}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8431e79c-8cd9-493e-bcc9-8145a6ad2ac4}, !- Air Inlet Node Name
  {2356b21f-9836-4b4b-905e-8abdd7c46da2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5c63b8bc-b1be-412b-9e84-4bddc26d8251}, !- Handle
  Coil Heating Electric 17,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8d6673c2-746f-4147-8091-9f259d358a28}, !- Air Inlet Node Name
  {ed4e0439-2925-486d-87da-ff5c2234d3a0}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fc7f6350-d204-40de-b298-4d83008dc52c}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f375602a-5d4d-49e2-8780-62099fa4fd09}, !- Handle
  Curve Quadratic 33,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e0069403-ffb8-4662-ba87-77362a0ce4dc}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {54e43ad6-a0ae-4416-a898-eb49b3ed847b}, !- Handle
  Curve Quadratic 34,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {715fd59a-516a-42d8-a093-2c0b0c2e97b6}, !- Handle
  Curve Cubic 17,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {040a9a79-7204-41de-8d80-136e1ca5420b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 2kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {a8d33063-3feb-4251-8f8e-1650e0e764c5}, !- Air Inlet Node Name
  {7b247853-069a-4b23-9dcc-6ea0eed5607a}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0e225ea1-a8fb-4c7c-9846-79ef92416831}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e0a715c6-25c3-4da4-9bc2-22d008ab931c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {557dc158-6c5e-4c90-a057-e8937965605a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {557dc158-6c5e-4c90-a057-e8937965605a}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e28cb6f8-d448-4ad1-bf52-7a29697b8083}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {0e225ea1-a8fb-4c7c-9846-79ef92416831}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f012ee00-99b6-4dd3-9609-4d6602fdeeae}, !- Mixed Air Node Name
  {3efa58a6-d6f2-4f05-9249-8c3416a8ca45}, !- Outdoor Air Stream Node Name
  {32c52eda-6598-424e-8093-5a0a52de52ce}, !- Relief Air Stream Node Name
  {188f749d-2162-48bc-891b-5180029c7286}; !- Return Air Stream Node Name

OS:Node,
  {6d33325c-56a6-4c77-8d4c-469102a469eb}, !- Handle
  Node 145,                               !- Name
  ,                                       !- Inlet Port
  {3efa58a6-d6f2-4f05-9249-8c3416a8ca45}; !- Outlet Port

OS:Connection,
  {3efa58a6-d6f2-4f05-9249-8c3416a8ca45}, !- Handle
  {fc7d197e-f77b-4ebc-8f41-77627e695919}, !- Name
  {6d33325c-56a6-4c77-8d4c-469102a469eb}, !- Source Object
  3,                                      !- Outlet Port
  {e28cb6f8-d448-4ad1-bf52-7a29697b8083}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f03a4247-e84e-42ac-a953-7a4eaaa5e659}, !- Handle
  Node 146,                               !- Name
  {32c52eda-6598-424e-8093-5a0a52de52ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32c52eda-6598-424e-8093-5a0a52de52ce}, !- Handle
  {e72db6f1-8f5a-4838-ad7e-6716a5ffbe4f}, !- Name
  {e28cb6f8-d448-4ad1-bf52-7a29697b8083}, !- Source Object
  7,                                      !- Outlet Port
  {f03a4247-e84e-42ac-a953-7a4eaaa5e659}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2356b21f-9836-4b4b-905e-8abdd7c46da2}, !- Handle
  {d0efac90-5d39-4441-a42a-8657e1d77230}, !- Name
  {00c9e9b1-c963-4ce1-8e66-37a8e9f40cfc}, !- Source Object
  9,                                      !- Outlet Port
  {0b6a1cb2-1543-4819-b05e-478a8769fdea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86cb42f1-68b8-4685-839f-e3b958c791ac}, !- Handle
  Node 147,                               !- Name
  {ed4e0439-2925-486d-87da-ff5c2234d3a0}, !- Inlet Port
  {8431e79c-8cd9-493e-bcc9-8145a6ad2ac4}; !- Outlet Port

OS:Connection,
  {ed4e0439-2925-486d-87da-ff5c2234d3a0}, !- Handle
  {2f4e3f5f-8ba2-4079-a30d-a61cb4f14aad}, !- Name
  {5c63b8bc-b1be-412b-9e84-4bddc26d8251}, !- Source Object
  6,                                      !- Outlet Port
  {86cb42f1-68b8-4685-839f-e3b958c791ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8431e79c-8cd9-493e-bcc9-8145a6ad2ac4}, !- Handle
  {ac773d40-6f4a-4d7f-be43-918a5e9b79b9}, !- Name
  {86cb42f1-68b8-4685-839f-e3b958c791ac}, !- Source Object
  3,                                      !- Outlet Port
  {00c9e9b1-c963-4ce1-8e66-37a8e9f40cfc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4c965267-a409-445c-9d94-39394d436715}, !- Handle
  Node 148,                               !- Name
  {7b247853-069a-4b23-9dcc-6ea0eed5607a}, !- Inlet Port
  {8d6673c2-746f-4147-8091-9f259d358a28}; !- Outlet Port

OS:Connection,
  {7b247853-069a-4b23-9dcc-6ea0eed5607a}, !- Handle
  {97eadd70-e784-43e8-9784-6ef74017ed69}, !- Name
  {040a9a79-7204-41de-8d80-136e1ca5420b}, !- Source Object
  9,                                      !- Outlet Port
  {4c965267-a409-445c-9d94-39394d436715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d6673c2-746f-4147-8091-9f259d358a28}, !- Handle
  {8de1aa90-11c9-46b2-a67d-a4a085856628}, !- Name
  {4c965267-a409-445c-9d94-39394d436715}, !- Source Object
  3,                                      !- Outlet Port
  {5c63b8bc-b1be-412b-9e84-4bddc26d8251}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c2b699da-56a9-4377-bc49-958c3305d762}, !- Handle
  Node 149,                               !- Name
  {f012ee00-99b6-4dd3-9609-4d6602fdeeae}, !- Inlet Port
  {a8d33063-3feb-4251-8f8e-1650e0e764c5}; !- Outlet Port

OS:Connection,
  {188f749d-2162-48bc-891b-5180029c7286}, !- Handle
  {6fac55c0-ede5-40ca-b0b3-db4c89f9f7dc}, !- Name
  {e6639287-89be-4487-909b-d88d71c21575}, !- Source Object
  3,                                      !- Outlet Port
  {e28cb6f8-d448-4ad1-bf52-7a29697b8083}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f012ee00-99b6-4dd3-9609-4d6602fdeeae}, !- Handle
  {a3f6cda8-b49d-4030-85fa-3807af6c159e}, !- Name
  {e28cb6f8-d448-4ad1-bf52-7a29697b8083}, !- Source Object
  5,                                      !- Outlet Port
  {c2b699da-56a9-4377-bc49-958c3305d762}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8d33063-3feb-4251-8f8e-1650e0e764c5}, !- Handle
  {d1bf56e8-b038-4e71-a7df-56c3f0465258}, !- Name
  {c2b699da-56a9-4377-bc49-958c3305d762}, !- Source Object
  3,                                      !- Outlet Port
  {040a9a79-7204-41de-8d80-136e1ca5420b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {75987db4-f4dc-4e63-be80-c024679c2bf6}, !- Handle
  Makeup-Air Unit Supply Air Temp 8,      !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {28083ba3-614f-4514-a53d-0782d311cd99}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28083ba3-614f-4514-a53d-0782d311cd99}, !- Handle
  Makeup Air Unit Supply Air Temp Default 8, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {ec222ee1-5f1a-46f5-ae3d-7d859be26b2b}, !- Handle
  Setpoint Manager Scheduled 9,           !- Name
  Temperature,                            !- Control Variable
  {75987db4-f4dc-4e63-be80-c024679c2bf6}, !- Schedule Name
  {0b6a1cb2-1543-4819-b05e-478a8769fdea}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {bf5add87-4966-4419-85f1-f9c7337f4773}, !- Handle
  Coil Heating Electric 18,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d3d98860-fa5e-4d94-b452-ee54d00523b7}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {544ed8bc-b791-4ce5-886d-b9bb0ab56156}, !- Handle
  Curve Quadratic 35,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2cf59b0d-d197-4253-958a-ecf2e91943ba}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8326451-275b-4d12-ac32-35cfcd988795}, !- Handle
  Curve Quadratic 36,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {8311a2a2-eaaa-409f-a3b7-fb173b54c1cf}, !- Handle
  Curve Cubic 18,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {108e73f9-bb02-4491-9f3d-1cb0b8135131}, !- Handle
  Coil Cooling DX Single Speed 9 20kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {3fbe719c-999e-484a-bb15-7772d2f64e5c}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {be1a1056-8e78-4bf4-9729-1350e3925382}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {bcae726a-8852-43a1-bf10-e307567dd62e}, !- Air Inlet Node Name
  {cd808169-7ca8-4072-9a88-57848e2dd2c2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3fbe719c-999e-484a-bb15-7772d2f64e5c}, !- Supply Air Fan Name
  {bf5add87-4966-4419-85f1-f9c7337f4773}, !- Heating Coil Name
  {108e73f9-bb02-4491-9f3d-1cb0b8135131}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {fd453c8c-c067-4237-bb85-c2a2d35a0235}, !- Handle
  Node 150,                               !- Name
  {869efb55-8446-4697-bae1-76d8f00d3eb4}, !- Inlet Port
  {bcae726a-8852-43a1-bf10-e307567dd62e}; !- Outlet Port

OS:Connection,
  {869efb55-8446-4697-bae1-76d8f00d3eb4}, !- Handle
  {12fc3d4d-d740-4789-9f44-34826c40dd47}, !- Name
  {9524a260-3331-4c65-9882-af75909da303}, !- Source Object
  3,                                      !- Outlet Port
  {fd453c8c-c067-4237-bb85-c2a2d35a0235}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcae726a-8852-43a1-bf10-e307567dd62e}, !- Handle
  {86e0afc9-ad3e-4d3f-a0ba-1409bff8b741}, !- Name
  {fd453c8c-c067-4237-bb85-c2a2d35a0235}, !- Source Object
  3,                                      !- Outlet Port
  {be1a1056-8e78-4bf4-9729-1350e3925382}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0cf253d5-7142-4bff-aa5e-e57faddc6a41}, !- Handle
  Node 151,                               !- Name
  {cd808169-7ca8-4072-9a88-57848e2dd2c2}, !- Inlet Port
  {9faa8539-56d0-453c-bee9-ae837793a892}; !- Outlet Port

OS:Connection,
  {9faa8539-56d0-453c-bee9-ae837793a892}, !- Handle
  {2bcc3fea-4e9b-4df2-8acd-07d956382d55}, !- Name
  {0cf253d5-7142-4bff-aa5e-e57faddc6a41}, !- Source Object
  3,                                      !- Outlet Port
  {82a0301b-cb67-4a5d-a24e-6afab5f16b12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd808169-7ca8-4072-9a88-57848e2dd2c2}, !- Handle
  {4034c94a-40d3-4faf-8621-f21f9109ba38}, !- Name
  {be1a1056-8e78-4bf4-9729-1350e3925382}, !- Source Object
  4,                                      !- Outlet Port
  {0cf253d5-7142-4bff-aa5e-e57faddc6a41}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d05d8c19-4bbd-4517-9e86-ed1e1cee9b0e}, !- Handle
  Zone HVAC Baseboard Convective Electric 9, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {66f6fd8c-1cc0-42a6-897b-a946969328f6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {05606483-f734-4dce-8362-d4d0a30ee497}, !- Air Inlet Node Name
  {812b6b1f-2be3-4fdb-a6d5-4307ac997651}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {248e8a73-6459-43de-961c-94ceeb7eac83}, !- Handle
  Node 152,                               !- Name
  {82555a1e-f062-4624-98a4-5ad17ef094c5}, !- Inlet Port
  {23da5b9e-96d0-4b15-964b-533b63cc8416}; !- Outlet Port

OS:Connection,
  {a80685e4-1e61-4336-9373-6eaa8045b8ff}, !- Handle
  {e2759b55-8146-4bf1-b4a5-96f3a74eabcb}, !- Name
  {42af6708-db19-4210-a6ac-04931af59bf3}, !- Source Object
  3,                                      !- Outlet Port
  {82a0301b-cb67-4a5d-a24e-6afab5f16b12}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {82555a1e-f062-4624-98a4-5ad17ef094c5}, !- Handle
  {7c2b747f-ee18-4c58-851f-83ac2c7cdb15}, !- Name
  {2473712c-4c4e-4724-a1c2-3d748210e562}, !- Source Object
  3,                                      !- Outlet Port
  {248e8a73-6459-43de-961c-94ceeb7eac83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23da5b9e-96d0-4b15-964b-533b63cc8416}, !- Handle
  {9c44a83b-e870-422a-96dd-43aa568c2e0b}, !- Name
  {248e8a73-6459-43de-961c-94ceeb7eac83}, !- Source Object
  3,                                      !- Outlet Port
  {09ef82f1-98e2-485c-b7c6-326a8a63fa51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57aba65f-5cee-4055-b7cd-63b6932cb06f}, !- Handle
  Node 153,                               !- Name
  {d36270a8-c762-4b93-828e-5c6338f3e525}, !- Inlet Port
  {05606483-f734-4dce-8362-d4d0a30ee497}; !- Outlet Port

OS:Connection,
  {d36270a8-c762-4b93-828e-5c6338f3e525}, !- Handle
  {9d0aeb55-fcf1-4650-b449-91e003dd68c7}, !- Name
  {404f191a-ee8c-4218-957f-68872c7ef7b2}, !- Source Object
  3,                                      !- Outlet Port
  {57aba65f-5cee-4055-b7cd-63b6932cb06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05606483-f734-4dce-8362-d4d0a30ee497}, !- Handle
  {6ebbddbd-e389-4b9b-8762-2a4f941e86e5}, !- Name
  {57aba65f-5cee-4055-b7cd-63b6932cb06f}, !- Source Object
  3,                                      !- Outlet Port
  {66f6fd8c-1cc0-42a6-897b-a946969328f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {812b6b1f-2be3-4fdb-a6d5-4307ac997651}, !- Handle
  {dbfc48c4-2975-41e7-9172-10c177cb0e57}, !- Name
  {66f6fd8c-1cc0-42a6-897b-a946969328f6}, !- Source Object
  4,                                      !- Outlet Port
  {42af6708-db19-4210-a6ac-04931af59bf3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {431f4ad7-fe32-4f66-833c-3a05adca0c29}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {0c05a00a-90dd-4bb9-962e-b7bd03737b3b}, !- Availability Schedule
  {09dba57c-2d7f-4c7c-8a40-0d536be65a50}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40159536-dbb8-4320-9a69-89cf233f6c41}, !- Supply Side Inlet Node Name
  {3677f69d-af68-42a7-ba7d-77f13c30ecf7}, !- Demand Side Outlet Node Name
  {6163b734-e969-41a8-8b48-0492589cc9fa}, !- Demand Side Inlet Node A
  {a9091ee8-0041-4d90-bb3d-78dd029627b1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b9892b74-103d-4119-aba9-932246127ff9}, !- Demand Mixer Name
  {81a0d106-c1e5-4a76-b975-21eae3feb6d9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2a837b8b-c05d-46b2-af29-6da0a46066e5}, !- Handle
  Node 154,                               !- Name
  {40159536-dbb8-4320-9a69-89cf233f6c41}, !- Inlet Port
  {bbe80ed2-63fb-4a2e-b35a-a6523e86199b}; !- Outlet Port

OS:Node,
  {dac7ae27-b73b-4f25-a6e6-c3f2584f6eb5}, !- Handle
  Node 155,                               !- Name
  {f56851ca-4a80-49f6-a53b-1f7c4ac68ac7}, !- Inlet Port
  {a9091ee8-0041-4d90-bb3d-78dd029627b1}; !- Outlet Port

OS:Connection,
  {40159536-dbb8-4320-9a69-89cf233f6c41}, !- Handle
  {2eb3cc34-91ef-4bb2-9ba0-42c547bc5add}, !- Name
  {431f4ad7-fe32-4f66-833c-3a05adca0c29}, !- Source Object
  8,                                      !- Outlet Port
  {2a837b8b-c05d-46b2-af29-6da0a46066e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9091ee8-0041-4d90-bb3d-78dd029627b1}, !- Handle
  {4add7425-d7e6-4ac9-871c-d3565be37217}, !- Name
  {dac7ae27-b73b-4f25-a6e6-c3f2584f6eb5}, !- Source Object
  3,                                      !- Outlet Port
  {431f4ad7-fe32-4f66-833c-3a05adca0c29}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a6b8f5c7-0887-4136-b3c6-39597afcb77a}, !- Handle
  Node 156,                               !- Name
  {6163b734-e969-41a8-8b48-0492589cc9fa}, !- Inlet Port
  {3b6ac9d5-a0e3-4173-84d1-1dbfc7dea9f6}; !- Outlet Port

OS:Node,
  {08f01ae7-bef5-49cb-95c2-3772a7d4d237}, !- Handle
  Node 157,                               !- Name
  {4b4c30db-36cb-418b-81be-f6ee773c3f96}, !- Inlet Port
  {3677f69d-af68-42a7-ba7d-77f13c30ecf7}; !- Outlet Port

OS:Node,
  {ea354d52-5af0-468b-98d2-ccef17d106e4}, !- Handle
  Node 158,                               !- Name
  {26116f35-b8b6-49f8-bbb6-3a6d67a16ca1}, !- Inlet Port
  {f4934f91-90d9-46d6-a883-4102f29127cb}; !- Outlet Port

OS:Connection,
  {6163b734-e969-41a8-8b48-0492589cc9fa}, !- Handle
  {6c5fa6a2-e4d0-4282-b5cd-a6b398ce9e00}, !- Name
  {431f4ad7-fe32-4f66-833c-3a05adca0c29}, !- Source Object
  10,                                     !- Outlet Port
  {a6b8f5c7-0887-4136-b3c6-39597afcb77a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3677f69d-af68-42a7-ba7d-77f13c30ecf7}, !- Handle
  {1d20e953-e359-4070-9c95-496c553d0b46}, !- Name
  {08f01ae7-bef5-49cb-95c2-3772a7d4d237}, !- Source Object
  3,                                      !- Outlet Port
  {431f4ad7-fe32-4f66-833c-3a05adca0c29}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81a0d106-c1e5-4a76-b975-21eae3feb6d9}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {3b6ac9d5-a0e3-4173-84d1-1dbfc7dea9f6}, !- Inlet Node Name
  {f20f7f99-daa4-4ecf-94f3-c0cd3089de7a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b9892b74-103d-4119-aba9-932246127ff9}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {4b4c30db-36cb-418b-81be-f6ee773c3f96}, !- Outlet Node Name
  {01e715d7-9f79-4be7-b954-58f8a576d1a6}; !- Inlet Node Name 1

OS:Connection,
  {3b6ac9d5-a0e3-4173-84d1-1dbfc7dea9f6}, !- Handle
  {ba1e71a5-babf-495c-b4c6-84c593abd98e}, !- Name
  {a6b8f5c7-0887-4136-b3c6-39597afcb77a}, !- Source Object
  3,                                      !- Outlet Port
  {81a0d106-c1e5-4a76-b975-21eae3feb6d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4c30db-36cb-418b-81be-f6ee773c3f96}, !- Handle
  {c4093941-7b34-47c6-98e0-510e03c79d91}, !- Name
  {b9892b74-103d-4119-aba9-932246127ff9}, !- Source Object
  2,                                      !- Outlet Port
  {08f01ae7-bef5-49cb-95c2-3772a7d4d237}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c9983f38-3e6a-4899-8582-5f5145ed128a}, !- Handle
  {431f4ad7-fe32-4f66-833c-3a05adca0c29}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {09dba57c-2d7f-4c7c-8a40-0d536be65a50}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {809d53a7-f720-43cf-b026-aa9c607513d0}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {39607497-5a58-4661-aae8-1b4d667965cb}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c07c928b-551e-4f58-8873-3d41ab531dda}, !- Air Inlet Node Name
  {f56851ca-4a80-49f6-a53b-1f7c4ac68ac7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {98275357-740d-4412-9e23-b475fa4e9dac}, !- Handle
  Coil Heating Electric 19,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {2a044ac0-24c1-4552-917f-2833926642af}, !- Air Inlet Node Name
  {ba51728d-1192-43f4-a4e6-898005f933bd}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {fae3067e-d0fc-431a-82f8-73dc97046d38}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ef1cfcda-194a-47cb-a37e-dfd8cd1c5558}, !- Handle
  Curve Quadratic 37,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f1ed79b1-b828-472c-9b07-ff2c65fa57a8}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f56f22b0-0908-4f7c-b392-2e025f931d22}, !- Handle
  Curve Quadratic 38,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e7533f4a-c6fc-4749-8907-67b8e949e455}, !- Handle
  Curve Cubic 19,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {158379f3-230b-4674-9423-1dae720ffee8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 2kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6d3de101-9552-4d91-ab23-f144aecea544}, !- Air Inlet Node Name
  {8188e556-a27b-4e4b-a9be-b1571d0b4bc7}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {5bdebf3f-0cb2-41a2-85b9-15d19c729650}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {0c05a00a-90dd-4bb9-962e-b7bd03737b3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {19dcd218-18d7-43bc-8fdc-ef18d68ae19b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {19dcd218-18d7-43bc-8fdc-ef18d68ae19b}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ca443edb-7e96-43a7-b8ef-795c0700cfcc}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {5bdebf3f-0cb2-41a2-85b9-15d19c729650}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61b41814-702b-43db-bf4e-98b7425c7403}, !- Mixed Air Node Name
  {aad7ecb0-b780-46c2-ba89-bdce85627d09}, !- Outdoor Air Stream Node Name
  {e5640046-f9bd-4430-853b-747557b67503}, !- Relief Air Stream Node Name
  {bbe80ed2-63fb-4a2e-b35a-a6523e86199b}; !- Return Air Stream Node Name

OS:Node,
  {94c15240-301d-401c-9b56-f40985fd8250}, !- Handle
  Node 159,                               !- Name
  ,                                       !- Inlet Port
  {aad7ecb0-b780-46c2-ba89-bdce85627d09}; !- Outlet Port

OS:Connection,
  {aad7ecb0-b780-46c2-ba89-bdce85627d09}, !- Handle
  {74f7c863-58aa-45c8-909b-0dac148b2376}, !- Name
  {94c15240-301d-401c-9b56-f40985fd8250}, !- Source Object
  3,                                      !- Outlet Port
  {ca443edb-7e96-43a7-b8ef-795c0700cfcc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4d2b560b-545e-4102-9716-b2f9e058cd62}, !- Handle
  Node 160,                               !- Name
  {e5640046-f9bd-4430-853b-747557b67503}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e5640046-f9bd-4430-853b-747557b67503}, !- Handle
  {4906ef0f-3dfc-4a79-a8e5-d356c43ae2ef}, !- Name
  {ca443edb-7e96-43a7-b8ef-795c0700cfcc}, !- Source Object
  7,                                      !- Outlet Port
  {4d2b560b-545e-4102-9716-b2f9e058cd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f56851ca-4a80-49f6-a53b-1f7c4ac68ac7}, !- Handle
  {81bef624-d19e-429f-b833-18795f4285f9}, !- Name
  {39607497-5a58-4661-aae8-1b4d667965cb}, !- Source Object
  9,                                      !- Outlet Port
  {dac7ae27-b73b-4f25-a6e6-c3f2584f6eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c29c2d6b-d10d-47a2-a449-8a5ad0afdca8}, !- Handle
  Node 161,                               !- Name
  {ba51728d-1192-43f4-a4e6-898005f933bd}, !- Inlet Port
  {c07c928b-551e-4f58-8873-3d41ab531dda}; !- Outlet Port

OS:Connection,
  {ba51728d-1192-43f4-a4e6-898005f933bd}, !- Handle
  {cee52920-5658-40d2-a372-a06344bead38}, !- Name
  {98275357-740d-4412-9e23-b475fa4e9dac}, !- Source Object
  6,                                      !- Outlet Port
  {c29c2d6b-d10d-47a2-a449-8a5ad0afdca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07c928b-551e-4f58-8873-3d41ab531dda}, !- Handle
  {3d23abec-8f48-4b6a-8678-75dd0df89408}, !- Name
  {c29c2d6b-d10d-47a2-a449-8a5ad0afdca8}, !- Source Object
  3,                                      !- Outlet Port
  {39607497-5a58-4661-aae8-1b4d667965cb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {00aefc8e-280b-481a-bc9a-a950f9a59739}, !- Handle
  Node 162,                               !- Name
  {8188e556-a27b-4e4b-a9be-b1571d0b4bc7}, !- Inlet Port
  {2a044ac0-24c1-4552-917f-2833926642af}; !- Outlet Port

OS:Connection,
  {8188e556-a27b-4e4b-a9be-b1571d0b4bc7}, !- Handle
  {c7798c6c-9739-4057-aa11-980f09d6d21d}, !- Name
  {158379f3-230b-4674-9423-1dae720ffee8}, !- Source Object
  9,                                      !- Outlet Port
  {00aefc8e-280b-481a-bc9a-a950f9a59739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a044ac0-24c1-4552-917f-2833926642af}, !- Handle
  {f218cce4-1fa5-41d1-9bd7-4d60ae834c2a}, !- Name
  {00aefc8e-280b-481a-bc9a-a950f9a59739}, !- Source Object
  3,                                      !- Outlet Port
  {98275357-740d-4412-9e23-b475fa4e9dac}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a8ef54d0-2dea-4be1-bfcb-f8b82e7e39b9}, !- Handle
  Node 163,                               !- Name
  {61b41814-702b-43db-bf4e-98b7425c7403}, !- Inlet Port
  {6d3de101-9552-4d91-ab23-f144aecea544}; !- Outlet Port

OS:Connection,
  {bbe80ed2-63fb-4a2e-b35a-a6523e86199b}, !- Handle
  {8dea2aee-3ea3-47b9-8e03-63fdee2df95d}, !- Name
  {2a837b8b-c05d-46b2-af29-6da0a46066e5}, !- Source Object
  3,                                      !- Outlet Port
  {ca443edb-7e96-43a7-b8ef-795c0700cfcc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61b41814-702b-43db-bf4e-98b7425c7403}, !- Handle
  {e4bf730c-3358-4c66-9eb1-3e91eaa018c9}, !- Name
  {ca443edb-7e96-43a7-b8ef-795c0700cfcc}, !- Source Object
  5,                                      !- Outlet Port
  {a8ef54d0-2dea-4be1-bfcb-f8b82e7e39b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d3de101-9552-4d91-ab23-f144aecea544}, !- Handle
  {ce68974e-e72a-4b4f-b002-d0c5e69f9ecf}, !- Name
  {a8ef54d0-2dea-4be1-bfcb-f8b82e7e39b9}, !- Source Object
  3,                                      !- Outlet Port
  {158379f3-230b-4674-9423-1dae720ffee8}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {09092f92-5d6c-40ce-bd44-154eb6a23c52}, !- Handle
  Makeup-Air Unit Supply Air Temp 9,      !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {023495c7-6a80-45c9-a3b7-9de909b18db4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {023495c7-6a80-45c9-a3b7-9de909b18db4}, !- Handle
  Makeup Air Unit Supply Air Temp Default 9, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {35d02bb5-7ec6-4c81-9705-3636805676ed}, !- Handle
  Setpoint Manager Scheduled 10,          !- Name
  Temperature,                            !- Control Variable
  {09092f92-5d6c-40ce-bd44-154eb6a23c52}, !- Schedule Name
  {dac7ae27-b73b-4f25-a6e6-c3f2584f6eb5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {729d0651-7bf1-4fd3-badf-3c8535406ca1}, !- Handle
  Coil Heating Electric 20,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {6ffc9bf4-b2a5-4cda-85fe-3afb8de5ff14}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {89c5fa0f-46f1-434d-87b6-82b47db09b8b}, !- Handle
  Curve Quadratic 39,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {adc05934-18f4-4b9b-9aca-68587f7c9842}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {01f2ea31-f5ee-4307-af3c-9e269bc55863}, !- Handle
  Curve Quadratic 40,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0f6c2d14-a127-470e-a8c3-19e11ee912b9}, !- Handle
  Curve Cubic 20,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {db9f0fe1-e072-4605-8dc0-a85b5d6cde1e}, !- Handle
  Coil Cooling DX Single Speed 10 12kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1de33266-e02d-4708-b338-ba1eaedebad2}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7be02e9a-5f3b-439b-a204-283eacbccd65}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {561fb599-4b08-4319-a685-e1f94b8a4afb}, !- Air Inlet Node Name
  {4dfbae48-e53f-4696-afd9-b6267ebc2b68}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1de33266-e02d-4708-b338-ba1eaedebad2}, !- Supply Air Fan Name
  {729d0651-7bf1-4fd3-badf-3c8535406ca1}, !- Heating Coil Name
  {db9f0fe1-e072-4605-8dc0-a85b5d6cde1e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2a515c64-97e2-4160-bddf-cec0da9d90a2}, !- Handle
  Node 164,                               !- Name
  {c6d3bd26-1f49-4331-b968-9cfe225b2d93}, !- Inlet Port
  {561fb599-4b08-4319-a685-e1f94b8a4afb}; !- Outlet Port

OS:Connection,
  {c6d3bd26-1f49-4331-b968-9cfe225b2d93}, !- Handle
  {a1b70eeb-c601-484c-a476-e1430bb770f5}, !- Name
  {0d40283f-85cf-4af3-98b8-d927bbbafb04}, !- Source Object
  3,                                      !- Outlet Port
  {2a515c64-97e2-4160-bddf-cec0da9d90a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561fb599-4b08-4319-a685-e1f94b8a4afb}, !- Handle
  {9e5bfa6c-4e9c-4f85-a68d-16fb7b8d06ed}, !- Name
  {2a515c64-97e2-4160-bddf-cec0da9d90a2}, !- Source Object
  3,                                      !- Outlet Port
  {7be02e9a-5f3b-439b-a204-283eacbccd65}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e121f448-6400-4b75-b150-31975c4f012e}, !- Handle
  Node 165,                               !- Name
  {4dfbae48-e53f-4696-afd9-b6267ebc2b68}, !- Inlet Port
  {d20c6fc1-8e17-4e21-8ad2-a7160a550084}; !- Outlet Port

OS:Connection,
  {d20c6fc1-8e17-4e21-8ad2-a7160a550084}, !- Handle
  {21a52c14-6b0e-467a-89fe-e4d01288c461}, !- Name
  {e121f448-6400-4b75-b150-31975c4f012e}, !- Source Object
  3,                                      !- Outlet Port
  {1cca9b84-a925-49a8-8298-172f4d709cab}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4dfbae48-e53f-4696-afd9-b6267ebc2b68}, !- Handle
  {1ffea211-4ad4-46fa-a2e9-81fdf7b33ceb}, !- Name
  {7be02e9a-5f3b-439b-a204-283eacbccd65}, !- Source Object
  4,                                      !- Outlet Port
  {e121f448-6400-4b75-b150-31975c4f012e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {90628c4f-6dc2-4cc9-99bd-f9028c8cc533}, !- Handle
  Zone HVAC Baseboard Convective Electric 10, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {88c717e0-7bb1-4cf0-b71b-3ab13b36d772}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {99413fc3-afc6-4cf3-b136-131dafdc1f75}, !- Air Inlet Node Name
  {26116f35-b8b6-49f8-bbb6-3a6d67a16ca1}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b6dd4efb-84ee-4ccd-bec0-a9c220ad088c}, !- Handle
  Node 166,                               !- Name
  {123d1180-2a43-40e6-8da6-0d09532edac6}, !- Inlet Port
  {01e715d7-9f79-4be7-b954-58f8a576d1a6}; !- Outlet Port

OS:Connection,
  {f4934f91-90d9-46d6-a883-4102f29127cb}, !- Handle
  {1fa4460c-09db-42cc-96c6-6d15fced1e7e}, !- Name
  {ea354d52-5af0-468b-98d2-ccef17d106e4}, !- Source Object
  3,                                      !- Outlet Port
  {1cca9b84-a925-49a8-8298-172f4d709cab}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {123d1180-2a43-40e6-8da6-0d09532edac6}, !- Handle
  {25329265-71d3-4e2c-a853-40fbaa553fa5}, !- Name
  {c5fba63c-890e-42e4-88e9-eac4ece5ece2}, !- Source Object
  3,                                      !- Outlet Port
  {b6dd4efb-84ee-4ccd-bec0-a9c220ad088c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e715d7-9f79-4be7-b954-58f8a576d1a6}, !- Handle
  {87bed373-12d2-4c68-bd9f-2bd393132f9d}, !- Name
  {b6dd4efb-84ee-4ccd-bec0-a9c220ad088c}, !- Source Object
  3,                                      !- Outlet Port
  {b9892b74-103d-4119-aba9-932246127ff9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {00252064-f449-414a-8e10-37a91101cd72}, !- Handle
  Node 167,                               !- Name
  {f20f7f99-daa4-4ecf-94f3-c0cd3089de7a}, !- Inlet Port
  {99413fc3-afc6-4cf3-b136-131dafdc1f75}; !- Outlet Port

OS:Connection,
  {f20f7f99-daa4-4ecf-94f3-c0cd3089de7a}, !- Handle
  {59ce2534-73c2-46b7-951b-f0c4e1692181}, !- Name
  {81a0d106-c1e5-4a76-b975-21eae3feb6d9}, !- Source Object
  3,                                      !- Outlet Port
  {00252064-f449-414a-8e10-37a91101cd72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99413fc3-afc6-4cf3-b136-131dafdc1f75}, !- Handle
  {4a76c0db-8880-49b1-9e91-ae9b4f4f189f}, !- Name
  {00252064-f449-414a-8e10-37a91101cd72}, !- Source Object
  3,                                      !- Outlet Port
  {88c717e0-7bb1-4cf0-b71b-3ab13b36d772}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {26116f35-b8b6-49f8-bbb6-3a6d67a16ca1}, !- Handle
  {88b3f32c-b5d4-4eba-8e85-233d6ad77d89}, !- Name
  {88c717e0-7bb1-4cf0-b71b-3ab13b36d772}, !- Source Object
  4,                                      !- Outlet Port
  {ea354d52-5af0-468b-98d2-ccef17d106e4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f07a32fd-1077-40d8-9c51-685e820a9331}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {a2e4045c-5884-4a1b-881d-44fb0edbf6cb}, !- Availability Schedule
  {aa728f78-41e1-4e1b-9c24-5eba0eb9cb1c}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ad9e5a39-56d0-4b5c-b839-a85da361b773}, !- Supply Side Inlet Node Name
  {0fce37c2-0468-4cb3-afef-7d62c76d0d6e}, !- Demand Side Outlet Node Name
  {27a143bc-d9de-4c26-bdaa-3a826b6dfe5b}, !- Demand Side Inlet Node A
  {551ab2bb-5760-4a81-93a4-faf4b525bd72}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {36411e20-c1dc-4c77-92eb-eba2bfc7fd1d}, !- Demand Mixer Name
  {127010c9-92a4-4a6e-891f-6d1853522f04}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0fc1541d-bbc2-470f-b08c-34ebdea00c1c}, !- Handle
  Node 168,                               !- Name
  {ad9e5a39-56d0-4b5c-b839-a85da361b773}, !- Inlet Port
  {7d07b3f6-20f8-4cee-9349-4e0f4c777861}; !- Outlet Port

OS:Node,
  {648e95a9-62ea-47e0-b1c9-ffe6e1bad5e3}, !- Handle
  Node 169,                               !- Name
  {cf4f167b-13c1-4e8e-bca1-d7326ff795fc}, !- Inlet Port
  {551ab2bb-5760-4a81-93a4-faf4b525bd72}; !- Outlet Port

OS:Connection,
  {ad9e5a39-56d0-4b5c-b839-a85da361b773}, !- Handle
  {20636ab7-a182-44c6-85b3-d6ac685d3a66}, !- Name
  {f07a32fd-1077-40d8-9c51-685e820a9331}, !- Source Object
  8,                                      !- Outlet Port
  {0fc1541d-bbc2-470f-b08c-34ebdea00c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {551ab2bb-5760-4a81-93a4-faf4b525bd72}, !- Handle
  {ef3ff925-808d-4881-9e7e-95447a1a27c4}, !- Name
  {648e95a9-62ea-47e0-b1c9-ffe6e1bad5e3}, !- Source Object
  3,                                      !- Outlet Port
  {f07a32fd-1077-40d8-9c51-685e820a9331}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {47eae089-f99c-4ebc-8617-3b28c262efe7}, !- Handle
  Node 170,                               !- Name
  {27a143bc-d9de-4c26-bdaa-3a826b6dfe5b}, !- Inlet Port
  {6de15654-d94b-4caa-b31a-3882f3e53460}; !- Outlet Port

OS:Node,
  {480c74db-7e60-4bc9-afef-9561d45919be}, !- Handle
  Node 171,                               !- Name
  {84edc5c7-2f96-4cc9-8043-fae077050ba5}, !- Inlet Port
  {0fce37c2-0468-4cb3-afef-7d62c76d0d6e}; !- Outlet Port

OS:Node,
  {979779f2-ebec-48ca-b087-312c05a68d2d}, !- Handle
  Node 172,                               !- Name
  {82f19783-e911-4f7a-b329-c2a7be65939b}, !- Inlet Port
  {00a917f5-f417-4dd6-8cda-a9aedf01081e}; !- Outlet Port

OS:Connection,
  {27a143bc-d9de-4c26-bdaa-3a826b6dfe5b}, !- Handle
  {8aaa3bb9-08e1-4890-910b-1efc47d23826}, !- Name
  {f07a32fd-1077-40d8-9c51-685e820a9331}, !- Source Object
  10,                                     !- Outlet Port
  {47eae089-f99c-4ebc-8617-3b28c262efe7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fce37c2-0468-4cb3-afef-7d62c76d0d6e}, !- Handle
  {53cbaf50-dcb7-45c8-b38d-fb2fd38301a2}, !- Name
  {480c74db-7e60-4bc9-afef-9561d45919be}, !- Source Object
  3,                                      !- Outlet Port
  {f07a32fd-1077-40d8-9c51-685e820a9331}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {127010c9-92a4-4a6e-891f-6d1853522f04}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {6de15654-d94b-4caa-b31a-3882f3e53460}, !- Inlet Node Name
  {ff2c2925-9842-445e-a9da-c6c7888e3cc5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {36411e20-c1dc-4c77-92eb-eba2bfc7fd1d}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {84edc5c7-2f96-4cc9-8043-fae077050ba5}, !- Outlet Node Name
  {0a08c559-8dd4-40f2-adac-010cfb1d8603}; !- Inlet Node Name 1

OS:Connection,
  {6de15654-d94b-4caa-b31a-3882f3e53460}, !- Handle
  {e4239317-097f-4591-b6d3-2e97f8d21125}, !- Name
  {47eae089-f99c-4ebc-8617-3b28c262efe7}, !- Source Object
  3,                                      !- Outlet Port
  {127010c9-92a4-4a6e-891f-6d1853522f04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84edc5c7-2f96-4cc9-8043-fae077050ba5}, !- Handle
  {232023ed-e179-4986-ade8-444a9f1988d3}, !- Name
  {36411e20-c1dc-4c77-92eb-eba2bfc7fd1d}, !- Source Object
  2,                                      !- Outlet Port
  {480c74db-7e60-4bc9-afef-9561d45919be}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {357a7cc5-8c2a-4b2a-9238-f05255f6161c}, !- Handle
  {f07a32fd-1077-40d8-9c51-685e820a9331}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {aa728f78-41e1-4e1b-9c24-5eba0eb9cb1c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {fec44447-caea-4b01-b814-c066a8e96030}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3f4b88ca-f8a0-4eab-85e9-4fb43b7f7bc1}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ba710b63-eddb-4ae0-82f0-41a09105b71d}, !- Air Inlet Node Name
  {cf4f167b-13c1-4e8e-bca1-d7326ff795fc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dae50971-6061-46e8-990e-13cd5a92a9f1}, !- Handle
  Coil Heating Electric 21,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5f173099-818e-461a-b110-2d81cdac14e8}, !- Air Inlet Node Name
  {65b45df5-8e4d-4aeb-b1a3-b4affc2cc593}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {c1f700ef-4d02-4ff5-b87c-49469a843da3}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d570e9d9-cfb5-4694-b848-87d9348191ea}, !- Handle
  Curve Quadratic 41,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1c5916d1-8b86-4a22-b9c1-56dc4b130ad1}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bfe0338f-bce7-42a4-b7e5-053bcf01239e}, !- Handle
  Curve Quadratic 42,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {6e365db6-2ef9-4054-bea2-272ca7ca4fa3}, !- Handle
  Curve Cubic 21,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {efd6ed50-e0bc-4c7c-8c45-7ace879d2ae2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 3kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {e7608bb5-fb18-40cd-b03f-2163cdd4a099}, !- Air Inlet Node Name
  {4bc7e026-b9ff-46c2-a52f-f3daebc93bde}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {029509dc-d854-40c0-a637-51f4fa1c96a0}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a2e4045c-5884-4a1b-881d-44fb0edbf6cb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ffdfa8fc-ac0a-455e-9c5d-93812aab1ad2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ffdfa8fc-ac0a-455e-9c5d-93812aab1ad2}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {130771a1-1083-4d98-935e-ba84d2b48bc1}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {029509dc-d854-40c0-a637-51f4fa1c96a0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca6b05d8-2c25-4998-ac25-ed94e871a78f}, !- Mixed Air Node Name
  {e4ce8b45-dc96-40c2-91b5-6a676a8b3065}, !- Outdoor Air Stream Node Name
  {025ffd05-4e3a-474c-aefc-62ec43eb39f5}, !- Relief Air Stream Node Name
  {7d07b3f6-20f8-4cee-9349-4e0f4c777861}; !- Return Air Stream Node Name

OS:Node,
  {d2ad9347-ef77-4e5e-bcdc-6add7c08f5bc}, !- Handle
  Node 173,                               !- Name
  ,                                       !- Inlet Port
  {e4ce8b45-dc96-40c2-91b5-6a676a8b3065}; !- Outlet Port

OS:Connection,
  {e4ce8b45-dc96-40c2-91b5-6a676a8b3065}, !- Handle
  {e867ed52-a953-46d9-a6ec-61c5ab6f9585}, !- Name
  {d2ad9347-ef77-4e5e-bcdc-6add7c08f5bc}, !- Source Object
  3,                                      !- Outlet Port
  {130771a1-1083-4d98-935e-ba84d2b48bc1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {072a9712-497b-4417-8b52-61f28839b8de}, !- Handle
  Node 174,                               !- Name
  {025ffd05-4e3a-474c-aefc-62ec43eb39f5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {025ffd05-4e3a-474c-aefc-62ec43eb39f5}, !- Handle
  {435bd975-1c44-45a0-beb3-9871c5f7bfa0}, !- Name
  {130771a1-1083-4d98-935e-ba84d2b48bc1}, !- Source Object
  7,                                      !- Outlet Port
  {072a9712-497b-4417-8b52-61f28839b8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf4f167b-13c1-4e8e-bca1-d7326ff795fc}, !- Handle
  {62d714cf-bf0b-4b05-9f22-912180ef3ada}, !- Name
  {3f4b88ca-f8a0-4eab-85e9-4fb43b7f7bc1}, !- Source Object
  9,                                      !- Outlet Port
  {648e95a9-62ea-47e0-b1c9-ffe6e1bad5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f4a9dfb-671b-4e1e-ac9b-5e9452bced2a}, !- Handle
  Node 175,                               !- Name
  {65b45df5-8e4d-4aeb-b1a3-b4affc2cc593}, !- Inlet Port
  {ba710b63-eddb-4ae0-82f0-41a09105b71d}; !- Outlet Port

OS:Connection,
  {65b45df5-8e4d-4aeb-b1a3-b4affc2cc593}, !- Handle
  {a552676e-9e82-461b-ae86-4f76d105fda9}, !- Name
  {dae50971-6061-46e8-990e-13cd5a92a9f1}, !- Source Object
  6,                                      !- Outlet Port
  {8f4a9dfb-671b-4e1e-ac9b-5e9452bced2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba710b63-eddb-4ae0-82f0-41a09105b71d}, !- Handle
  {bed0bdc7-ada3-4964-b508-72d3a9144df7}, !- Name
  {8f4a9dfb-671b-4e1e-ac9b-5e9452bced2a}, !- Source Object
  3,                                      !- Outlet Port
  {3f4b88ca-f8a0-4eab-85e9-4fb43b7f7bc1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {bd4d9cfd-2b6d-4e8d-a264-7afc01a7e8b0}, !- Handle
  Node 176,                               !- Name
  {4bc7e026-b9ff-46c2-a52f-f3daebc93bde}, !- Inlet Port
  {5f173099-818e-461a-b110-2d81cdac14e8}; !- Outlet Port

OS:Connection,
  {4bc7e026-b9ff-46c2-a52f-f3daebc93bde}, !- Handle
  {3eb2e7eb-bef2-4961-b397-249d3a5b3e1e}, !- Name
  {efd6ed50-e0bc-4c7c-8c45-7ace879d2ae2}, !- Source Object
  9,                                      !- Outlet Port
  {bd4d9cfd-2b6d-4e8d-a264-7afc01a7e8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f173099-818e-461a-b110-2d81cdac14e8}, !- Handle
  {3be96fa6-cb84-477b-a527-3b210173cadb}, !- Name
  {bd4d9cfd-2b6d-4e8d-a264-7afc01a7e8b0}, !- Source Object
  3,                                      !- Outlet Port
  {dae50971-6061-46e8-990e-13cd5a92a9f1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bdb7e250-a955-47a2-9adb-d63ab987f3f2}, !- Handle
  Node 177,                               !- Name
  {ca6b05d8-2c25-4998-ac25-ed94e871a78f}, !- Inlet Port
  {e7608bb5-fb18-40cd-b03f-2163cdd4a099}; !- Outlet Port

OS:Connection,
  {7d07b3f6-20f8-4cee-9349-4e0f4c777861}, !- Handle
  {66c213f8-5508-45a0-96be-391f5fb17ed7}, !- Name
  {0fc1541d-bbc2-470f-b08c-34ebdea00c1c}, !- Source Object
  3,                                      !- Outlet Port
  {130771a1-1083-4d98-935e-ba84d2b48bc1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca6b05d8-2c25-4998-ac25-ed94e871a78f}, !- Handle
  {9214a5c3-9d73-4f79-9563-4e35c81a18c6}, !- Name
  {130771a1-1083-4d98-935e-ba84d2b48bc1}, !- Source Object
  5,                                      !- Outlet Port
  {bdb7e250-a955-47a2-9adb-d63ab987f3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7608bb5-fb18-40cd-b03f-2163cdd4a099}, !- Handle
  {974bc815-ad17-4c0f-9193-821804efef41}, !- Name
  {bdb7e250-a955-47a2-9adb-d63ab987f3f2}, !- Source Object
  3,                                      !- Outlet Port
  {efd6ed50-e0bc-4c7c-8c45-7ace879d2ae2}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {55199335-bf67-4d25-b551-f67f5eef255c}, !- Handle
  Makeup-Air Unit Supply Air Temp 10,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {822b11a7-2b30-4b4f-9de9-980c29cfa039}; !- Default Day Schedule Name

OS:Schedule:Day,
  {822b11a7-2b30-4b4f-9de9-980c29cfa039}, !- Handle
  Makeup Air Unit Supply Air Temp Default 10, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {58eca7e6-25f1-41bc-8950-df990af3bf35}, !- Handle
  Setpoint Manager Scheduled 11,          !- Name
  Temperature,                            !- Control Variable
  {55199335-bf67-4d25-b551-f67f5eef255c}, !- Schedule Name
  {648e95a9-62ea-47e0-b1c9-ffe6e1bad5e3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {5c435e94-6cc1-4fa7-a10d-d0897b8447f0}, !- Handle
  Coil Heating Electric 22,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {bdd05059-4eff-4fbf-9c1d-7b08c7499690}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8ecf77d4-b653-46af-92fd-4802597d534c}, !- Handle
  Curve Quadratic 43,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {f65e56a8-34cd-4edf-b606-92aa6980c420}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f155be73-e194-470f-852e-1d8b2fa03cc9}, !- Handle
  Curve Quadratic 44,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0b151e1a-9e5b-4b56-b365-13817ec00edd}, !- Handle
  Curve Cubic 22,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {596a1e6e-465b-4337-bb2b-e76e45ad1fc5}, !- Handle
  Coil Cooling DX Single Speed 11 11kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {891077bc-3243-41a7-b490-98e1355d5fbd}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6ef76fd2-e332-4795-a598-561ec7da6a61}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {e84b22ab-cf08-4c1f-a6d8-10e702bcd13a}, !- Air Inlet Node Name
  {7e36b958-8bf7-4a9f-b916-adf108c49d87}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {891077bc-3243-41a7-b490-98e1355d5fbd}, !- Supply Air Fan Name
  {5c435e94-6cc1-4fa7-a10d-d0897b8447f0}, !- Heating Coil Name
  {596a1e6e-465b-4337-bb2b-e76e45ad1fc5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b6033a26-2b4d-4da5-ba7c-e2afe2e9adb6}, !- Handle
  Node 178,                               !- Name
  {78bab3ff-92f6-4af6-bf38-f0f50148c4cb}, !- Inlet Port
  {e84b22ab-cf08-4c1f-a6d8-10e702bcd13a}; !- Outlet Port

OS:Connection,
  {78bab3ff-92f6-4af6-bf38-f0f50148c4cb}, !- Handle
  {c7800e2d-e11d-4798-86c7-5f809903dbf7}, !- Name
  {4be6a44e-b7a3-4bbe-8fcd-c91b0d48379d}, !- Source Object
  3,                                      !- Outlet Port
  {b6033a26-2b4d-4da5-ba7c-e2afe2e9adb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e84b22ab-cf08-4c1f-a6d8-10e702bcd13a}, !- Handle
  {ae83a343-5830-4277-ae67-3d06b94f5956}, !- Name
  {b6033a26-2b4d-4da5-ba7c-e2afe2e9adb6}, !- Source Object
  3,                                      !- Outlet Port
  {6ef76fd2-e332-4795-a598-561ec7da6a61}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c6d3ae04-8c62-4f9c-9c86-6c510e3d710b}, !- Handle
  Node 179,                               !- Name
  {7e36b958-8bf7-4a9f-b916-adf108c49d87}, !- Inlet Port
  {3fc87b81-cc9f-4ac3-85a1-ad2a80f4c81b}; !- Outlet Port

OS:Connection,
  {3fc87b81-cc9f-4ac3-85a1-ad2a80f4c81b}, !- Handle
  {4051d10a-3b4c-46a3-aae8-d0b2ee3bf043}, !- Name
  {c6d3ae04-8c62-4f9c-9c86-6c510e3d710b}, !- Source Object
  3,                                      !- Outlet Port
  {3b76b11e-a112-4780-af55-8f22ae813e63}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7e36b958-8bf7-4a9f-b916-adf108c49d87}, !- Handle
  {65bfb222-a3cb-48c2-a83a-5578bed3a699}, !- Name
  {6ef76fd2-e332-4795-a598-561ec7da6a61}, !- Source Object
  4,                                      !- Outlet Port
  {c6d3ae04-8c62-4f9c-9c86-6c510e3d710b}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {8df5cab0-26f4-41d4-91a2-490c604ef6a9}, !- Handle
  Zone HVAC Baseboard Convective Electric 11, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ec1fd67-a8f1-4493-8da5-7dfab30e59f8}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {befb497d-01ec-4599-b602-8da672b7286b}, !- Air Inlet Node Name
  {82f19783-e911-4f7a-b329-c2a7be65939b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3bdc6415-ed10-4434-a1fc-16577eb297d2}, !- Handle
  Node 180,                               !- Name
  {6a97d32d-f93b-4700-9937-21b08f4d2052}, !- Inlet Port
  {0a08c559-8dd4-40f2-adac-010cfb1d8603}; !- Outlet Port

OS:Connection,
  {00a917f5-f417-4dd6-8cda-a9aedf01081e}, !- Handle
  {4b0fc337-21bb-46b0-a5f7-23fbf69c9751}, !- Name
  {979779f2-ebec-48ca-b087-312c05a68d2d}, !- Source Object
  3,                                      !- Outlet Port
  {3b76b11e-a112-4780-af55-8f22ae813e63}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {6a97d32d-f93b-4700-9937-21b08f4d2052}, !- Handle
  {2bf5d0e9-f0f4-45cb-b9a2-f21bd2eebd8d}, !- Name
  {b39cdf40-38e8-4413-b89c-b54cf9312c89}, !- Source Object
  3,                                      !- Outlet Port
  {3bdc6415-ed10-4434-a1fc-16577eb297d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a08c559-8dd4-40f2-adac-010cfb1d8603}, !- Handle
  {62b16965-76c7-480c-b7a7-38718d0e21f3}, !- Name
  {3bdc6415-ed10-4434-a1fc-16577eb297d2}, !- Source Object
  3,                                      !- Outlet Port
  {36411e20-c1dc-4c77-92eb-eba2bfc7fd1d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08f126b3-a912-418a-91d2-ff482448ce3a}, !- Handle
  Node 181,                               !- Name
  {ff2c2925-9842-445e-a9da-c6c7888e3cc5}, !- Inlet Port
  {befb497d-01ec-4599-b602-8da672b7286b}; !- Outlet Port

OS:Connection,
  {ff2c2925-9842-445e-a9da-c6c7888e3cc5}, !- Handle
  {9c61d290-57dd-4310-a02c-a65d593ae50b}, !- Name
  {127010c9-92a4-4a6e-891f-6d1853522f04}, !- Source Object
  3,                                      !- Outlet Port
  {08f126b3-a912-418a-91d2-ff482448ce3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befb497d-01ec-4599-b602-8da672b7286b}, !- Handle
  {5079ae2f-6416-446a-9899-8ef5fa16cfc4}, !- Name
  {08f126b3-a912-418a-91d2-ff482448ce3a}, !- Source Object
  3,                                      !- Outlet Port
  {4ec1fd67-a8f1-4493-8da5-7dfab30e59f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82f19783-e911-4f7a-b329-c2a7be65939b}, !- Handle
  {f23a83ee-5e2e-4e83-b5c1-53934b759aa9}, !- Name
  {4ec1fd67-a8f1-4493-8da5-7dfab30e59f8}, !- Source Object
  4,                                      !- Outlet Port
  {979779f2-ebec-48ca-b087-312c05a68d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fd787101-c0b0-4890-9bed-a8da1c8c70c0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {d2806f91-e68f-4092-967a-35f08a40d199}, !- Availability Schedule
  {bb7d1fc5-f27b-4094-8cfe-41a90622546f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c0894b64-03d3-4643-b624-9fb64c1a2f1d}, !- Supply Side Inlet Node Name
  {04ca735d-9848-498c-8cdc-d6ced7f4dbe9}, !- Demand Side Outlet Node Name
  {be23dedc-2ddb-46da-98aa-7411373409d6}, !- Demand Side Inlet Node A
  {b429d588-ada7-4ebb-906d-de49d3470599}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b2bb3631-c017-4d72-8677-8d571e95ce05}, !- Demand Mixer Name
  {d363f5ca-005c-4007-b64f-69d4247108d1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {acdf5b4b-328d-483d-bcdf-cbccc6164e6c}, !- Handle
  Node 182,                               !- Name
  {c0894b64-03d3-4643-b624-9fb64c1a2f1d}, !- Inlet Port
  {7aed1a1a-1879-40a7-a1cd-7569a8d54424}; !- Outlet Port

OS:Node,
  {8564904b-be2c-4571-a3cf-b3ed96659bae}, !- Handle
  Node 183,                               !- Name
  {d16a49bd-2b07-436c-b792-f5829f821345}, !- Inlet Port
  {b429d588-ada7-4ebb-906d-de49d3470599}; !- Outlet Port

OS:Connection,
  {c0894b64-03d3-4643-b624-9fb64c1a2f1d}, !- Handle
  {d21f5bcf-085d-4177-9f5f-b69f28bfc617}, !- Name
  {fd787101-c0b0-4890-9bed-a8da1c8c70c0}, !- Source Object
  8,                                      !- Outlet Port
  {acdf5b4b-328d-483d-bcdf-cbccc6164e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b429d588-ada7-4ebb-906d-de49d3470599}, !- Handle
  {02784584-d03e-4b2c-9b64-b7220b975600}, !- Name
  {8564904b-be2c-4571-a3cf-b3ed96659bae}, !- Source Object
  3,                                      !- Outlet Port
  {fd787101-c0b0-4890-9bed-a8da1c8c70c0}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {ed2f1971-d12d-4184-8721-87eeae03293f}, !- Handle
  Node 184,                               !- Name
  {be23dedc-2ddb-46da-98aa-7411373409d6}, !- Inlet Port
  {71631e01-7a08-4b75-a8c1-a8ff2efa4f07}; !- Outlet Port

OS:Node,
  {52ea1e5f-afe7-42ce-ae13-75b7274990fc}, !- Handle
  Node 185,                               !- Name
  {f092dea0-5660-4d30-a82e-0d1673113b99}, !- Inlet Port
  {04ca735d-9848-498c-8cdc-d6ced7f4dbe9}; !- Outlet Port

OS:Node,
  {43c30847-6aca-420c-9959-451c5d6a0d08}, !- Handle
  Node 186,                               !- Name
  {fe06d144-7408-4f0e-8f8d-83b0478f90e9}, !- Inlet Port
  {932340c0-75bc-4a6a-b060-e890f2c6fcc3}; !- Outlet Port

OS:Connection,
  {be23dedc-2ddb-46da-98aa-7411373409d6}, !- Handle
  {c28c64bb-fe83-430c-9e49-03d85bae922a}, !- Name
  {fd787101-c0b0-4890-9bed-a8da1c8c70c0}, !- Source Object
  10,                                     !- Outlet Port
  {ed2f1971-d12d-4184-8721-87eeae03293f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ca735d-9848-498c-8cdc-d6ced7f4dbe9}, !- Handle
  {5bdd7096-0508-47f9-a898-a852da11a43b}, !- Name
  {52ea1e5f-afe7-42ce-ae13-75b7274990fc}, !- Source Object
  3,                                      !- Outlet Port
  {fd787101-c0b0-4890-9bed-a8da1c8c70c0}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d363f5ca-005c-4007-b64f-69d4247108d1}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {71631e01-7a08-4b75-a8c1-a8ff2efa4f07}, !- Inlet Node Name
  {50188d37-2ddf-4de8-bf47-9ac24799fc9f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b2bb3631-c017-4d72-8677-8d571e95ce05}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {f092dea0-5660-4d30-a82e-0d1673113b99}, !- Outlet Node Name
  {a2ec3151-8aad-4e0e-914f-0ffbff23dbb4}; !- Inlet Node Name 1

OS:Connection,
  {71631e01-7a08-4b75-a8c1-a8ff2efa4f07}, !- Handle
  {c83ee8b9-e2b0-4919-9bd3-3fb634293c72}, !- Name
  {ed2f1971-d12d-4184-8721-87eeae03293f}, !- Source Object
  3,                                      !- Outlet Port
  {d363f5ca-005c-4007-b64f-69d4247108d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f092dea0-5660-4d30-a82e-0d1673113b99}, !- Handle
  {0fbfb9b6-de8a-42b3-91f6-9b26a0de2700}, !- Name
  {b2bb3631-c017-4d72-8677-8d571e95ce05}, !- Source Object
  2,                                      !- Outlet Port
  {52ea1e5f-afe7-42ce-ae13-75b7274990fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fdf6ed40-1436-480e-b2ac-240b9a7d534f}, !- Handle
  {fd787101-c0b0-4890-9bed-a8da1c8c70c0}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bb7d1fc5-f27b-4094-8cfe-41a90622546f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {412f964d-27b3-475c-a6be-223960ed3b36}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {daeb64c1-7d37-4808-ba58-c7109e04bca6}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8c0b4afb-8541-4870-9d23-a0569ea20f62}, !- Air Inlet Node Name
  {d16a49bd-2b07-436c-b792-f5829f821345}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {298492cf-572f-4c0c-ae23-7aa5ee81975d}, !- Handle
  Coil Heating Electric 23,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {744a49e1-6b69-4982-a847-0bd64f259268}, !- Air Inlet Node Name
  {c817e8a6-0254-4743-89be-b78ae9f630e0}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {3fe56f7b-73bf-4ed0-a900-539900999dd6}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bdae875d-2661-443a-8f32-8dfb48d1bbf6}, !- Handle
  Curve Quadratic 45,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {1774c8f1-a5bc-4a5b-82bb-ec0fe4a62113}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c5673df6-172c-4f51-aced-5754e52611ea}, !- Handle
  Curve Quadratic 46,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ac22089-a39f-4142-87c4-f734bc669176}, !- Handle
  Curve Cubic 23,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {900100be-34bc-4dc2-b4a6-cb49c4355c3a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 2kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ec714239-a6de-42db-9494-29844f7630d8}, !- Air Inlet Node Name
  {27f3e644-ec51-4a47-a246-542f5177261e}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {2a8d39c5-31f3-4461-880e-559df58b769a}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d2806f91-e68f-4092-967a-35f08a40d199}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e2abe786-6c05-45a6-8bbc-c5c75e95df52}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e2abe786-6c05-45a6-8bbc-c5c75e95df52}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9919eb88-59dd-4c0a-ab7f-9b091cd54155}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {2a8d39c5-31f3-4461-880e-559df58b769a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {eb7dbb4f-ba9f-41e1-bcea-b292aecdeb9e}, !- Mixed Air Node Name
  {d44c7951-51be-4dc5-af83-04a4d855ce00}, !- Outdoor Air Stream Node Name
  {a3f35fa5-39fb-4d04-9013-c288030ecc8a}, !- Relief Air Stream Node Name
  {7aed1a1a-1879-40a7-a1cd-7569a8d54424}; !- Return Air Stream Node Name

OS:Node,
  {f75ff9ed-fa6a-47c8-8dd8-a67da1b32a2d}, !- Handle
  Node 187,                               !- Name
  ,                                       !- Inlet Port
  {d44c7951-51be-4dc5-af83-04a4d855ce00}; !- Outlet Port

OS:Connection,
  {d44c7951-51be-4dc5-af83-04a4d855ce00}, !- Handle
  {c2c47d64-8a50-437f-8c62-1253e9f1f2b0}, !- Name
  {f75ff9ed-fa6a-47c8-8dd8-a67da1b32a2d}, !- Source Object
  3,                                      !- Outlet Port
  {9919eb88-59dd-4c0a-ab7f-9b091cd54155}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2a9dcd7-968e-47c9-a056-e835f1a5d99c}, !- Handle
  Node 188,                               !- Name
  {a3f35fa5-39fb-4d04-9013-c288030ecc8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a3f35fa5-39fb-4d04-9013-c288030ecc8a}, !- Handle
  {91f58570-a461-4439-8d98-80123e9ec6f0}, !- Name
  {9919eb88-59dd-4c0a-ab7f-9b091cd54155}, !- Source Object
  7,                                      !- Outlet Port
  {b2a9dcd7-968e-47c9-a056-e835f1a5d99c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16a49bd-2b07-436c-b792-f5829f821345}, !- Handle
  {ac18edc9-8611-4f8d-b90f-353d913ad708}, !- Name
  {daeb64c1-7d37-4808-ba58-c7109e04bca6}, !- Source Object
  9,                                      !- Outlet Port
  {8564904b-be2c-4571-a3cf-b3ed96659bae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5ee74b7a-c43a-4372-ab86-0a5e23ec5439}, !- Handle
  Node 189,                               !- Name
  {c817e8a6-0254-4743-89be-b78ae9f630e0}, !- Inlet Port
  {8c0b4afb-8541-4870-9d23-a0569ea20f62}; !- Outlet Port

OS:Connection,
  {c817e8a6-0254-4743-89be-b78ae9f630e0}, !- Handle
  {875fd693-bac8-43c6-948c-3e3fac53daa4}, !- Name
  {298492cf-572f-4c0c-ae23-7aa5ee81975d}, !- Source Object
  6,                                      !- Outlet Port
  {5ee74b7a-c43a-4372-ab86-0a5e23ec5439}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c0b4afb-8541-4870-9d23-a0569ea20f62}, !- Handle
  {bbf5f94c-1569-42c6-9120-bb5f561f1413}, !- Name
  {5ee74b7a-c43a-4372-ab86-0a5e23ec5439}, !- Source Object
  3,                                      !- Outlet Port
  {daeb64c1-7d37-4808-ba58-c7109e04bca6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {18f8ff73-e171-4e3f-8997-da1c3e9ed891}, !- Handle
  Node 190,                               !- Name
  {27f3e644-ec51-4a47-a246-542f5177261e}, !- Inlet Port
  {744a49e1-6b69-4982-a847-0bd64f259268}; !- Outlet Port

OS:Connection,
  {27f3e644-ec51-4a47-a246-542f5177261e}, !- Handle
  {46dac0d5-8a7e-4182-b4e8-962f59f05d9a}, !- Name
  {900100be-34bc-4dc2-b4a6-cb49c4355c3a}, !- Source Object
  9,                                      !- Outlet Port
  {18f8ff73-e171-4e3f-8997-da1c3e9ed891}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {744a49e1-6b69-4982-a847-0bd64f259268}, !- Handle
  {16e15dfa-1b51-421d-8046-c5c3fd736dd8}, !- Name
  {18f8ff73-e171-4e3f-8997-da1c3e9ed891}, !- Source Object
  3,                                      !- Outlet Port
  {298492cf-572f-4c0c-ae23-7aa5ee81975d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ad9956ad-05a4-4358-99ed-e89b36aa3d73}, !- Handle
  Node 191,                               !- Name
  {eb7dbb4f-ba9f-41e1-bcea-b292aecdeb9e}, !- Inlet Port
  {ec714239-a6de-42db-9494-29844f7630d8}; !- Outlet Port

OS:Connection,
  {7aed1a1a-1879-40a7-a1cd-7569a8d54424}, !- Handle
  {8456f10f-2a2c-4035-9812-0801c8fdd30c}, !- Name
  {acdf5b4b-328d-483d-bcdf-cbccc6164e6c}, !- Source Object
  3,                                      !- Outlet Port
  {9919eb88-59dd-4c0a-ab7f-9b091cd54155}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {eb7dbb4f-ba9f-41e1-bcea-b292aecdeb9e}, !- Handle
  {ed16d59e-e2c9-4b43-a68d-1d9c3133accb}, !- Name
  {9919eb88-59dd-4c0a-ab7f-9b091cd54155}, !- Source Object
  5,                                      !- Outlet Port
  {ad9956ad-05a4-4358-99ed-e89b36aa3d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec714239-a6de-42db-9494-29844f7630d8}, !- Handle
  {08706bc1-aee2-48dd-81d1-d852ace0f399}, !- Name
  {ad9956ad-05a4-4358-99ed-e89b36aa3d73}, !- Source Object
  3,                                      !- Outlet Port
  {900100be-34bc-4dc2-b4a6-cb49c4355c3a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {260abc61-18ba-451a-9a12-dc605bf1b05c}, !- Handle
  Makeup-Air Unit Supply Air Temp 11,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {754bdff4-d443-43a4-a221-71988081c777}; !- Default Day Schedule Name

OS:Schedule:Day,
  {754bdff4-d443-43a4-a221-71988081c777}, !- Handle
  Makeup Air Unit Supply Air Temp Default 11, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {7f6483ae-77d9-426b-ba5a-e6c623336788}, !- Handle
  Setpoint Manager Scheduled 12,          !- Name
  Temperature,                            !- Control Variable
  {260abc61-18ba-451a-9a12-dc605bf1b05c}, !- Schedule Name
  {8564904b-be2c-4571-a3cf-b3ed96659bae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {c0157664-5eea-4056-89f9-3e21be9a913e}, !- Handle
  Coil Heating Electric 24,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8ba8218a-bad5-44f1-a018-c7a8342b8d08}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a543f7f-8540-4723-8e8b-6b10fa02e3d4}, !- Handle
  Curve Quadratic 47,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3f180fea-6300-46f9-852a-865c234df18d}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f727e0e5-559a-4c36-801e-465621b9cd0e}, !- Handle
  Curve Quadratic 48,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {517f7d88-47f1-4a95-a0c5-ba1f22e336e3}, !- Handle
  Curve Cubic 24,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {7641a2a8-6363-4132-b8db-1f72da020223}, !- Handle
  Coil Cooling DX Single Speed 12 24kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {48827acf-9ac0-4479-8fae-41f065c95db1}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {13c853e7-1784-4882-ab87-5c5a1884c67c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {b169c8f2-2fc5-4d41-bb0c-a6b77d92eff9}, !- Air Inlet Node Name
  {9a869f0f-c4a5-4f23-8b27-6ab77aa4042c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {48827acf-9ac0-4479-8fae-41f065c95db1}, !- Supply Air Fan Name
  {c0157664-5eea-4056-89f9-3e21be9a913e}, !- Heating Coil Name
  {7641a2a8-6363-4132-b8db-1f72da020223}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {70f30963-6fef-45a0-a348-4e3369ffb4bf}, !- Handle
  Node 192,                               !- Name
  {850a8e5b-39ce-4800-b92b-df30dfcea6f7}, !- Inlet Port
  {b169c8f2-2fc5-4d41-bb0c-a6b77d92eff9}; !- Outlet Port

OS:Connection,
  {850a8e5b-39ce-4800-b92b-df30dfcea6f7}, !- Handle
  {a149c325-336c-4180-911f-9a77210cd4e9}, !- Name
  {bc411de9-37d6-4caf-b341-14fbb01cbcf1}, !- Source Object
  3,                                      !- Outlet Port
  {70f30963-6fef-45a0-a348-4e3369ffb4bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b169c8f2-2fc5-4d41-bb0c-a6b77d92eff9}, !- Handle
  {3e487416-9501-4003-9796-9e0f0f17b2b2}, !- Name
  {70f30963-6fef-45a0-a348-4e3369ffb4bf}, !- Source Object
  3,                                      !- Outlet Port
  {13c853e7-1784-4882-ab87-5c5a1884c67c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a72ca3aa-3f7f-4865-9ef3-157593d68ea2}, !- Handle
  Node 193,                               !- Name
  {9a869f0f-c4a5-4f23-8b27-6ab77aa4042c}, !- Inlet Port
  {4e479f8d-fb66-47a3-ac05-8c11a0285323}; !- Outlet Port

OS:Connection,
  {4e479f8d-fb66-47a3-ac05-8c11a0285323}, !- Handle
  {26b12cba-7f9b-45d7-a739-c48614f66079}, !- Name
  {a72ca3aa-3f7f-4865-9ef3-157593d68ea2}, !- Source Object
  3,                                      !- Outlet Port
  {7be63843-59fb-4421-90dd-158a1c9158c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9a869f0f-c4a5-4f23-8b27-6ab77aa4042c}, !- Handle
  {4da40e00-63b4-47a1-a987-b31c0f6fb66b}, !- Name
  {13c853e7-1784-4882-ab87-5c5a1884c67c}, !- Source Object
  4,                                      !- Outlet Port
  {a72ca3aa-3f7f-4865-9ef3-157593d68ea2}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {4b0ed788-f560-4005-9f4d-614fa4026281}, !- Handle
  Zone HVAC Baseboard Convective Electric 12, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {cfc2c8d6-791d-4f83-8698-16755674f700}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {73e357f5-d16a-48c7-8fa5-5e5eb6c4159d}, !- Air Inlet Node Name
  {fe06d144-7408-4f0e-8f8d-83b0478f90e9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bac90ded-465a-465a-98cb-4f264d3c6622}, !- Handle
  Node 194,                               !- Name
  {a428d9e0-1410-41f6-ac2a-11a850a00be0}, !- Inlet Port
  {a2ec3151-8aad-4e0e-914f-0ffbff23dbb4}; !- Outlet Port

OS:Connection,
  {932340c0-75bc-4a6a-b060-e890f2c6fcc3}, !- Handle
  {baa78882-2bd5-47b5-842a-cf427ffb89be}, !- Name
  {43c30847-6aca-420c-9959-451c5d6a0d08}, !- Source Object
  3,                                      !- Outlet Port
  {7be63843-59fb-4421-90dd-158a1c9158c1}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {a428d9e0-1410-41f6-ac2a-11a850a00be0}, !- Handle
  {4b1ae3bd-1695-4f1c-bf5b-abbba40e808f}, !- Name
  {f9e8c5ed-ec70-4088-ac0e-b7270af06649}, !- Source Object
  3,                                      !- Outlet Port
  {bac90ded-465a-465a-98cb-4f264d3c6622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2ec3151-8aad-4e0e-914f-0ffbff23dbb4}, !- Handle
  {c3a2470e-d1f9-4e69-82e2-745296c21394}, !- Name
  {bac90ded-465a-465a-98cb-4f264d3c6622}, !- Source Object
  3,                                      !- Outlet Port
  {b2bb3631-c017-4d72-8677-8d571e95ce05}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c8a5a43e-17d2-4c00-80de-2fbc714b54a6}, !- Handle
  Node 195,                               !- Name
  {50188d37-2ddf-4de8-bf47-9ac24799fc9f}, !- Inlet Port
  {73e357f5-d16a-48c7-8fa5-5e5eb6c4159d}; !- Outlet Port

OS:Connection,
  {50188d37-2ddf-4de8-bf47-9ac24799fc9f}, !- Handle
  {b36eaa94-f2fc-4c36-b114-faa587b977fd}, !- Name
  {d363f5ca-005c-4007-b64f-69d4247108d1}, !- Source Object
  3,                                      !- Outlet Port
  {c8a5a43e-17d2-4c00-80de-2fbc714b54a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e357f5-d16a-48c7-8fa5-5e5eb6c4159d}, !- Handle
  {6a57419b-2e55-48b6-8acf-727b509112b3}, !- Name
  {c8a5a43e-17d2-4c00-80de-2fbc714b54a6}, !- Source Object
  3,                                      !- Outlet Port
  {cfc2c8d6-791d-4f83-8698-16755674f700}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe06d144-7408-4f0e-8f8d-83b0478f90e9}, !- Handle
  {092775e3-c229-45a2-8a9d-7e9162ffaa9e}, !- Name
  {cfc2c8d6-791d-4f83-8698-16755674f700}, !- Source Object
  4,                                      !- Outlet Port
  {43c30847-6aca-420c-9959-451c5d6a0d08}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de009239-cd0f-4248-89a8-8079dd91233e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {50c10fc2-c874-41b9-8fb9-976e29196bae}, !- Availability Schedule
  {4ba444ac-e4bf-4ce8-be6d-667d6fb6a656}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {04444898-ad9e-418b-9b24-092c3a8690a2}, !- Supply Side Inlet Node Name
  {082d2ca1-7478-45bd-9b2a-75df578a5a60}, !- Demand Side Outlet Node Name
  {1c6324c2-5a7f-4a4f-a2f0-955c2acf8269}, !- Demand Side Inlet Node A
  {a0eae97c-ae3c-4f2f-929b-5f2537cd36c2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {326293c7-c834-4db1-a0c2-2ce66899f230}, !- Demand Mixer Name
  {9acb2d3e-1dff-4a19-8c2b-962b98f0de06}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3c162b29-02cc-4945-a321-b9d0a2340104}, !- Handle
  Node 196,                               !- Name
  {04444898-ad9e-418b-9b24-092c3a8690a2}, !- Inlet Port
  {c42a0aa4-cb6a-4950-9a25-8e698c194921}; !- Outlet Port

OS:Node,
  {51cd9f19-73c3-4330-b952-64bf93ff5ffa}, !- Handle
  Node 197,                               !- Name
  {f8a9d982-5813-4b06-a44d-6b9bdc1b68bf}, !- Inlet Port
  {a0eae97c-ae3c-4f2f-929b-5f2537cd36c2}; !- Outlet Port

OS:Connection,
  {04444898-ad9e-418b-9b24-092c3a8690a2}, !- Handle
  {a7a8b9f4-7633-4b01-8ddc-44ec62a8fda1}, !- Name
  {de009239-cd0f-4248-89a8-8079dd91233e}, !- Source Object
  8,                                      !- Outlet Port
  {3c162b29-02cc-4945-a321-b9d0a2340104}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0eae97c-ae3c-4f2f-929b-5f2537cd36c2}, !- Handle
  {0af7b72a-6786-4d58-9b30-93c8612440f2}, !- Name
  {51cd9f19-73c3-4330-b952-64bf93ff5ffa}, !- Source Object
  3,                                      !- Outlet Port
  {de009239-cd0f-4248-89a8-8079dd91233e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c133c902-1d51-4309-9cc9-c84091d91f43}, !- Handle
  Node 198,                               !- Name
  {1c6324c2-5a7f-4a4f-a2f0-955c2acf8269}, !- Inlet Port
  {1b62a98a-889d-49e4-8651-70231813e3c4}; !- Outlet Port

OS:Node,
  {bff8f33e-38c6-4041-b1e3-ed718a1abfc9}, !- Handle
  Node 199,                               !- Name
  {86170d0d-2920-46ab-8036-a9b14329ec99}, !- Inlet Port
  {082d2ca1-7478-45bd-9b2a-75df578a5a60}; !- Outlet Port

OS:Node,
  {63703308-3ca5-4a34-9b61-633447936fa0}, !- Handle
  Node 200,                               !- Name
  {758beea5-b316-41dd-afaf-5a1d25223852}, !- Inlet Port
  {e788f6a2-6852-4763-a74b-7083c478d205}; !- Outlet Port

OS:Connection,
  {1c6324c2-5a7f-4a4f-a2f0-955c2acf8269}, !- Handle
  {072fc98f-ee1a-4dfe-9b09-2d6ab5c796b8}, !- Name
  {de009239-cd0f-4248-89a8-8079dd91233e}, !- Source Object
  10,                                     !- Outlet Port
  {c133c902-1d51-4309-9cc9-c84091d91f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {082d2ca1-7478-45bd-9b2a-75df578a5a60}, !- Handle
  {9564ebd3-4572-4a52-b7bb-9df3ae929cc5}, !- Name
  {bff8f33e-38c6-4041-b1e3-ed718a1abfc9}, !- Source Object
  3,                                      !- Outlet Port
  {de009239-cd0f-4248-89a8-8079dd91233e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9acb2d3e-1dff-4a19-8c2b-962b98f0de06}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {1b62a98a-889d-49e4-8651-70231813e3c4}, !- Inlet Node Name
  {6c02062a-62cf-48a8-9ad0-ac2140b99946}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {326293c7-c834-4db1-a0c2-2ce66899f230}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {86170d0d-2920-46ab-8036-a9b14329ec99}, !- Outlet Node Name
  {61c4d7fc-f2b8-432e-9186-00b9b5806813}; !- Inlet Node Name 1

OS:Connection,
  {1b62a98a-889d-49e4-8651-70231813e3c4}, !- Handle
  {22aea942-50b4-4203-b76e-29bbdbdf7a41}, !- Name
  {c133c902-1d51-4309-9cc9-c84091d91f43}, !- Source Object
  3,                                      !- Outlet Port
  {9acb2d3e-1dff-4a19-8c2b-962b98f0de06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {86170d0d-2920-46ab-8036-a9b14329ec99}, !- Handle
  {3979a011-0722-4fc3-b784-96c53dbb6336}, !- Name
  {326293c7-c834-4db1-a0c2-2ce66899f230}, !- Source Object
  2,                                      !- Outlet Port
  {bff8f33e-38c6-4041-b1e3-ed718a1abfc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {03c237e7-fc4d-4f2d-86bd-c29fd240748b}, !- Handle
  {de009239-cd0f-4248-89a8-8079dd91233e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4ba444ac-e4bf-4ce8-be6d-667d6fb6a656}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {0321dbe6-3861-471f-8465-a8b560e9df87}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e22cc597-e1f3-4135-be5f-04274eeb70e4}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6e29e600-ac8e-40f6-8dd7-e7a2696d7f93}, !- Air Inlet Node Name
  {f8a9d982-5813-4b06-a44d-6b9bdc1b68bf}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2121fa5d-761b-4e48-8451-b41936183ba5}, !- Handle
  Coil Heating Electric 25,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {40225b29-eb4e-4f54-ac5c-80ff4c12ed5d}, !- Air Inlet Node Name
  {3068ea81-f0fb-4b02-9b27-540d1844dd05}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a1aefd22-833b-4a2a-b194-c623159e331a}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8c4d2ffa-3f3a-4c48-ba2f-f2fc64e1f6d4}, !- Handle
  Curve Quadratic 49,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d4f84ad7-d1eb-42ad-9e63-6fe0b635d9e8}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0848540f-3b93-4fb8-899e-4ef6c0f55746}, !- Handle
  Curve Quadratic 50,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {5aa0e5f9-5fc8-4e50-ba37-e1ad1cb8529f}, !- Handle
  Curve Cubic 25,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1903f506-0e7c-4e1d-8f03-0cfbef74911e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 3kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6affa359-2ee0-49da-b975-41269bfaa0a5}, !- Air Inlet Node Name
  {03109f25-14a5-4e06-9c02-1ef89668e818}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {9b901884-f4af-40f8-bccc-988924c008ff}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {50c10fc2-c874-41b9-8fb9-976e29196bae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {14bd2275-a240-4c07-b2eb-aa4ec3f1c9c1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {14bd2275-a240-4c07-b2eb-aa4ec3f1c9c1}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {28de41e7-8bbb-4bcc-a0ba-6537f3127ef8}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {9b901884-f4af-40f8-bccc-988924c008ff}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c5fc7384-6fac-4fa9-9bb7-111df8736d4d}, !- Mixed Air Node Name
  {136227ac-24e5-44f1-9c7a-97b1b3f4172e}, !- Outdoor Air Stream Node Name
  {d6676ea1-df73-4022-b64b-2c79a5e17a02}, !- Relief Air Stream Node Name
  {c42a0aa4-cb6a-4950-9a25-8e698c194921}; !- Return Air Stream Node Name

OS:Node,
  {ec911519-7960-4df0-a86d-214c4fa62e71}, !- Handle
  Node 201,                               !- Name
  ,                                       !- Inlet Port
  {136227ac-24e5-44f1-9c7a-97b1b3f4172e}; !- Outlet Port

OS:Connection,
  {136227ac-24e5-44f1-9c7a-97b1b3f4172e}, !- Handle
  {bd46a289-153c-42c1-b4cb-40b188bb39ec}, !- Name
  {ec911519-7960-4df0-a86d-214c4fa62e71}, !- Source Object
  3,                                      !- Outlet Port
  {28de41e7-8bbb-4bcc-a0ba-6537f3127ef8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a8aa2aea-2851-48eb-94a6-408dabafa874}, !- Handle
  Node 202,                               !- Name
  {d6676ea1-df73-4022-b64b-2c79a5e17a02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6676ea1-df73-4022-b64b-2c79a5e17a02}, !- Handle
  {75f4240d-8d96-4f71-b5ba-d49a22f3c6d4}, !- Name
  {28de41e7-8bbb-4bcc-a0ba-6537f3127ef8}, !- Source Object
  7,                                      !- Outlet Port
  {a8aa2aea-2851-48eb-94a6-408dabafa874}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8a9d982-5813-4b06-a44d-6b9bdc1b68bf}, !- Handle
  {2c6ae488-25ba-429d-b9f6-79cc67d9e683}, !- Name
  {e22cc597-e1f3-4135-be5f-04274eeb70e4}, !- Source Object
  9,                                      !- Outlet Port
  {51cd9f19-73c3-4330-b952-64bf93ff5ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d080dc73-d917-49f8-99e4-182763052484}, !- Handle
  Node 203,                               !- Name
  {3068ea81-f0fb-4b02-9b27-540d1844dd05}, !- Inlet Port
  {6e29e600-ac8e-40f6-8dd7-e7a2696d7f93}; !- Outlet Port

OS:Connection,
  {3068ea81-f0fb-4b02-9b27-540d1844dd05}, !- Handle
  {c4e47adf-b63c-42e1-a531-478b8f183496}, !- Name
  {2121fa5d-761b-4e48-8451-b41936183ba5}, !- Source Object
  6,                                      !- Outlet Port
  {d080dc73-d917-49f8-99e4-182763052484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e29e600-ac8e-40f6-8dd7-e7a2696d7f93}, !- Handle
  {a0fcb2bf-b4c0-4f86-9879-6532e5033dc0}, !- Name
  {d080dc73-d917-49f8-99e4-182763052484}, !- Source Object
  3,                                      !- Outlet Port
  {e22cc597-e1f3-4135-be5f-04274eeb70e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {72f63858-e520-4b84-97d1-d75665f6f654}, !- Handle
  Node 204,                               !- Name
  {03109f25-14a5-4e06-9c02-1ef89668e818}, !- Inlet Port
  {40225b29-eb4e-4f54-ac5c-80ff4c12ed5d}; !- Outlet Port

OS:Connection,
  {03109f25-14a5-4e06-9c02-1ef89668e818}, !- Handle
  {77e3c21c-b357-409b-b2cf-ca54e4ae7bf2}, !- Name
  {1903f506-0e7c-4e1d-8f03-0cfbef74911e}, !- Source Object
  9,                                      !- Outlet Port
  {72f63858-e520-4b84-97d1-d75665f6f654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40225b29-eb4e-4f54-ac5c-80ff4c12ed5d}, !- Handle
  {123e9f19-20de-4214-a44b-68950fa11f87}, !- Name
  {72f63858-e520-4b84-97d1-d75665f6f654}, !- Source Object
  3,                                      !- Outlet Port
  {2121fa5d-761b-4e48-8451-b41936183ba5}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {21a23ea5-da76-4b3c-9293-5c238cf2a690}, !- Handle
  Node 205,                               !- Name
  {c5fc7384-6fac-4fa9-9bb7-111df8736d4d}, !- Inlet Port
  {6affa359-2ee0-49da-b975-41269bfaa0a5}; !- Outlet Port

OS:Connection,
  {c42a0aa4-cb6a-4950-9a25-8e698c194921}, !- Handle
  {6e0ace62-f1e1-40b3-9098-84e6758e27c7}, !- Name
  {3c162b29-02cc-4945-a321-b9d0a2340104}, !- Source Object
  3,                                      !- Outlet Port
  {28de41e7-8bbb-4bcc-a0ba-6537f3127ef8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5fc7384-6fac-4fa9-9bb7-111df8736d4d}, !- Handle
  {f0d2f0d8-7883-44ed-adf7-9f50c6374b90}, !- Name
  {28de41e7-8bbb-4bcc-a0ba-6537f3127ef8}, !- Source Object
  5,                                      !- Outlet Port
  {21a23ea5-da76-4b3c-9293-5c238cf2a690}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6affa359-2ee0-49da-b975-41269bfaa0a5}, !- Handle
  {65c97e8a-454c-4e47-a939-c9e7b8c085ac}, !- Name
  {21a23ea5-da76-4b3c-9293-5c238cf2a690}, !- Source Object
  3,                                      !- Outlet Port
  {1903f506-0e7c-4e1d-8f03-0cfbef74911e}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {2fcef46a-17a6-4a7e-943d-da975861e2c0}, !- Handle
  Makeup-Air Unit Supply Air Temp 12,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {0902771a-2080-48da-a64e-fd3064425f40}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0902771a-2080-48da-a64e-fd3064425f40}, !- Handle
  Makeup Air Unit Supply Air Temp Default 12, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {05a71272-6a56-4d16-ae00-4a61366f9650}, !- Handle
  Setpoint Manager Scheduled 13,          !- Name
  Temperature,                            !- Control Variable
  {2fcef46a-17a6-4a7e-943d-da975861e2c0}, !- Schedule Name
  {51cd9f19-73c3-4330-b952-64bf93ff5ffa}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {9c1e1f5a-445d-4eaa-afd3-cb2d3be02344}, !- Handle
  Coil Heating Electric 26,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d4948527-1607-4b9a-bbde-086c97eba0f3}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b374b0e5-d49f-48e0-98ed-63f80a374b24}, !- Handle
  Curve Quadratic 51,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {04b27b49-c3c9-402b-95ac-896458e3a03c}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {82ac7263-349d-40b8-b278-d161cd9e0c12}, !- Handle
  Curve Quadratic 52,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {703128c9-8cf5-492f-aab5-e8d36242284d}, !- Handle
  Curve Cubic 26,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {09defdc1-fefd-4b21-9bdb-002c9c14070e}, !- Handle
  Coil Cooling DX Single Speed 13 15kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {0355a920-c734-4156-bd33-58db6830a130}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {9965182c-27fb-44e5-a0ae-943604cf1684}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {14be8b8e-0d1a-48f7-b37b-f7c9d45a6ac8}, !- Air Inlet Node Name
  {e7645e53-7d4c-47d8-b888-f08f225555c5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0355a920-c734-4156-bd33-58db6830a130}, !- Supply Air Fan Name
  {9c1e1f5a-445d-4eaa-afd3-cb2d3be02344}, !- Heating Coil Name
  {09defdc1-fefd-4b21-9bdb-002c9c14070e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {54740777-f965-4f5f-af80-4441ece16678}, !- Handle
  Node 206,                               !- Name
  {7a53beac-7269-428f-aa15-ff41ddb8e128}, !- Inlet Port
  {14be8b8e-0d1a-48f7-b37b-f7c9d45a6ac8}; !- Outlet Port

OS:Connection,
  {7a53beac-7269-428f-aa15-ff41ddb8e128}, !- Handle
  {7dc94ac8-e517-4e87-b43c-cefe360100a5}, !- Name
  {fd5ba376-700b-4b92-9c37-0c404665d0b4}, !- Source Object
  3,                                      !- Outlet Port
  {54740777-f965-4f5f-af80-4441ece16678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14be8b8e-0d1a-48f7-b37b-f7c9d45a6ac8}, !- Handle
  {5f86ff17-67b6-4676-8998-a5c105c6eee6}, !- Name
  {54740777-f965-4f5f-af80-4441ece16678}, !- Source Object
  3,                                      !- Outlet Port
  {9965182c-27fb-44e5-a0ae-943604cf1684}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e6abe72-2aaa-4d1f-aa25-493216ce75fe}, !- Handle
  Node 207,                               !- Name
  {e7645e53-7d4c-47d8-b888-f08f225555c5}, !- Inlet Port
  {ffe211f1-5e20-4e36-9dc3-e26448e246b9}; !- Outlet Port

OS:Connection,
  {ffe211f1-5e20-4e36-9dc3-e26448e246b9}, !- Handle
  {5fadf9c9-42a8-4750-89cb-b57c1f3397dc}, !- Name
  {9e6abe72-2aaa-4d1f-aa25-493216ce75fe}, !- Source Object
  3,                                      !- Outlet Port
  {9c670c3b-5013-4018-b96b-5c85b470e89a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e7645e53-7d4c-47d8-b888-f08f225555c5}, !- Handle
  {f20ca789-ceda-4a98-a791-b0701b34050c}, !- Name
  {9965182c-27fb-44e5-a0ae-943604cf1684}, !- Source Object
  4,                                      !- Outlet Port
  {9e6abe72-2aaa-4d1f-aa25-493216ce75fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {854cfe92-290e-4248-971f-d17170dcb4b3}, !- Handle
  Zone HVAC Baseboard Convective Electric 13, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e1410d7-3681-4466-ae68-3f50b1b16cf3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {0937c76a-430f-4a6a-adc8-af3309d91db7}, !- Air Inlet Node Name
  {758beea5-b316-41dd-afaf-5a1d25223852}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d94cb2fc-226d-49b0-864d-cb83e8ebbd8e}, !- Handle
  Node 208,                               !- Name
  {7ea46b80-e93b-451b-a975-06744d2755e6}, !- Inlet Port
  {61c4d7fc-f2b8-432e-9186-00b9b5806813}; !- Outlet Port

OS:Connection,
  {e788f6a2-6852-4763-a74b-7083c478d205}, !- Handle
  {6e87ceac-ed71-4c47-99bf-ce7da35807bd}, !- Name
  {63703308-3ca5-4a34-9b61-633447936fa0}, !- Source Object
  3,                                      !- Outlet Port
  {9c670c3b-5013-4018-b96b-5c85b470e89a}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {7ea46b80-e93b-451b-a975-06744d2755e6}, !- Handle
  {3774a042-343e-43b3-bcaa-4827fa3aae2f}, !- Name
  {2a072972-db2b-4f46-a165-d8cb4b42c086}, !- Source Object
  3,                                      !- Outlet Port
  {d94cb2fc-226d-49b0-864d-cb83e8ebbd8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c4d7fc-f2b8-432e-9186-00b9b5806813}, !- Handle
  {45d2d31b-b0dd-4cca-b34c-8df2346ab5d5}, !- Name
  {d94cb2fc-226d-49b0-864d-cb83e8ebbd8e}, !- Source Object
  3,                                      !- Outlet Port
  {326293c7-c834-4db1-a0c2-2ce66899f230}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {edfb95a5-c7d0-461e-8058-0f3a31d77ad3}, !- Handle
  Node 209,                               !- Name
  {6c02062a-62cf-48a8-9ad0-ac2140b99946}, !- Inlet Port
  {0937c76a-430f-4a6a-adc8-af3309d91db7}; !- Outlet Port

OS:Connection,
  {6c02062a-62cf-48a8-9ad0-ac2140b99946}, !- Handle
  {a72903a9-f9e1-49c6-9ad2-877ee647c016}, !- Name
  {9acb2d3e-1dff-4a19-8c2b-962b98f0de06}, !- Source Object
  3,                                      !- Outlet Port
  {edfb95a5-c7d0-461e-8058-0f3a31d77ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0937c76a-430f-4a6a-adc8-af3309d91db7}, !- Handle
  {b36a9fb3-82a7-460c-b825-8bc32de8ef72}, !- Name
  {edfb95a5-c7d0-461e-8058-0f3a31d77ad3}, !- Source Object
  3,                                      !- Outlet Port
  {7e1410d7-3681-4466-ae68-3f50b1b16cf3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {758beea5-b316-41dd-afaf-5a1d25223852}, !- Handle
  {c1137c33-7b68-41f8-a655-28b77f81ae54}, !- Name
  {7e1410d7-3681-4466-ae68-3f50b1b16cf3}, !- Source Object
  4,                                      !- Outlet Port
  {63703308-3ca5-4a34-9b61-633447936fa0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e1237011-13b2-480b-8f68-bf29a22d54bf}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {63d2ca45-c21b-400c-b04e-d3e1521d8c93}, !- Availability Schedule
  {b8e56b6d-639e-46ab-8032-c8fda3bfee15}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfe557e8-7436-4c43-8af5-b4963e96ac4e}, !- Supply Side Inlet Node Name
  {25fc69a9-562f-4fe0-8b8a-6c636edad09f}, !- Demand Side Outlet Node Name
  {cf2e57a4-da6a-470f-b6bb-342d2ada2e7e}, !- Demand Side Inlet Node A
  {e8bb65f8-0d99-409e-80ff-33175b5bea12}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c56f572b-abc1-465c-bf65-a4c60d45319d}, !- Demand Mixer Name
  {45312e26-9941-4cb2-8344-d08a55225c8a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {311d511c-cc31-43d8-a864-b5d2c8d5afd1}, !- Handle
  Node 210,                               !- Name
  {dfe557e8-7436-4c43-8af5-b4963e96ac4e}, !- Inlet Port
  {c5df673b-4fdc-433a-9dab-e7625452c07e}; !- Outlet Port

OS:Node,
  {4a6ffbeb-f79d-45d0-9b74-99c44bb042b1}, !- Handle
  Node 211,                               !- Name
  {146e00f6-298c-4a25-bb4a-1331a80bd261}, !- Inlet Port
  {e8bb65f8-0d99-409e-80ff-33175b5bea12}; !- Outlet Port

OS:Connection,
  {dfe557e8-7436-4c43-8af5-b4963e96ac4e}, !- Handle
  {4dc68f29-1d68-4cca-ad40-489e403db3d5}, !- Name
  {e1237011-13b2-480b-8f68-bf29a22d54bf}, !- Source Object
  8,                                      !- Outlet Port
  {311d511c-cc31-43d8-a864-b5d2c8d5afd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8bb65f8-0d99-409e-80ff-33175b5bea12}, !- Handle
  {7159bc78-76f9-44a6-b9ff-c96846dd5b37}, !- Name
  {4a6ffbeb-f79d-45d0-9b74-99c44bb042b1}, !- Source Object
  3,                                      !- Outlet Port
  {e1237011-13b2-480b-8f68-bf29a22d54bf}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {a2f78543-c04d-4b25-ab38-f2549de5a5e2}, !- Handle
  Node 212,                               !- Name
  {cf2e57a4-da6a-470f-b6bb-342d2ada2e7e}, !- Inlet Port
  {862c788e-1f6c-4f60-9549-cfbda338f1a4}; !- Outlet Port

OS:Node,
  {b3ee9fe6-3247-45ed-a89a-ec24fda78e0e}, !- Handle
  Node 213,                               !- Name
  {188abf22-46a2-4ea7-85c0-a24c3377c525}, !- Inlet Port
  {25fc69a9-562f-4fe0-8b8a-6c636edad09f}; !- Outlet Port

OS:Node,
  {6a67631a-4045-4f9a-880c-1840c8754a15}, !- Handle
  Node 214,                               !- Name
  {873a40d5-559c-4498-bf9c-10d76c31c10c}, !- Inlet Port
  {31cb1d16-a753-40be-9049-26c54a0e9246}; !- Outlet Port

OS:Connection,
  {cf2e57a4-da6a-470f-b6bb-342d2ada2e7e}, !- Handle
  {5c502f43-993b-4183-ab8c-145b63bb0def}, !- Name
  {e1237011-13b2-480b-8f68-bf29a22d54bf}, !- Source Object
  10,                                     !- Outlet Port
  {a2f78543-c04d-4b25-ab38-f2549de5a5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25fc69a9-562f-4fe0-8b8a-6c636edad09f}, !- Handle
  {a13ba70b-72d3-45e2-a858-a928137658ec}, !- Name
  {b3ee9fe6-3247-45ed-a89a-ec24fda78e0e}, !- Source Object
  3,                                      !- Outlet Port
  {e1237011-13b2-480b-8f68-bf29a22d54bf}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45312e26-9941-4cb2-8344-d08a55225c8a}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {862c788e-1f6c-4f60-9549-cfbda338f1a4}, !- Inlet Node Name
  {b6db456f-dfdb-47e3-a3b8-b1626978de34}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c56f572b-abc1-465c-bf65-a4c60d45319d}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {188abf22-46a2-4ea7-85c0-a24c3377c525}, !- Outlet Node Name
  {e7ab5ab2-7a66-4224-ae96-4985bf19836f}; !- Inlet Node Name 1

OS:Connection,
  {862c788e-1f6c-4f60-9549-cfbda338f1a4}, !- Handle
  {2aef336f-34f4-4d07-b0a8-e9bbc9b7fb58}, !- Name
  {a2f78543-c04d-4b25-ab38-f2549de5a5e2}, !- Source Object
  3,                                      !- Outlet Port
  {45312e26-9941-4cb2-8344-d08a55225c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {188abf22-46a2-4ea7-85c0-a24c3377c525}, !- Handle
  {0c20df44-afe3-43a7-b577-5139829dd6c8}, !- Name
  {c56f572b-abc1-465c-bf65-a4c60d45319d}, !- Source Object
  2,                                      !- Outlet Port
  {b3ee9fe6-3247-45ed-a89a-ec24fda78e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aac24a4a-ee7b-4af9-b5e0-993d989b7b54}, !- Handle
  {e1237011-13b2-480b-8f68-bf29a22d54bf}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b8e56b6d-639e-46ab-8032-c8fda3bfee15}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {2704458c-aab8-4723-9dd1-32c2ee2cc9ff}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3fd78c96-ded6-4ab8-a9ce-ac721073416a}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f35361ce-a6b2-4c9f-8942-b75a53317737}, !- Air Inlet Node Name
  {146e00f6-298c-4a25-bb4a-1331a80bd261}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7546fecb-13d6-42ea-8b1d-92dd06633aa4}, !- Handle
  Coil Heating Electric 27,               !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {1d5801f4-5b12-4b51-bb89-e39f9e4b7140}, !- Air Inlet Node Name
  {be477fea-cb06-4778-b7ca-498c62a330d2}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {7d933082-db8c-4615-a4c8-229f7689f24d}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {523ef907-c8cd-407e-acd2-b7ec705f433c}, !- Handle
  Curve Quadratic 53,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fb9a59d7-6a4d-4a38-bf7f-d5f3a10f4a25}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9fe733c0-7ac0-453d-b94e-79134c58e4ce}, !- Handle
  Curve Quadratic 54,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {183ddc8d-1258-41c7-b093-c07cd403ae48}, !- Handle
  Curve Cubic 27,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {135d4936-dbfa-40af-bd34-8c9403b186e9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 2kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {64b7697a-7f5c-4364-988d-ae7f0005d34a}, !- Air Inlet Node Name
  {8956a535-8331-470d-91d4-67e1dd209927}, !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {7f7eca2a-570b-4c51-983e-b90560bcbd47}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {63d2ca45-c21b-400c-b04e-d3e1521d8c93}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb858cff-c1cf-4fcf-b628-a69fb544365f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb858cff-c1cf-4fcf-b628-a69fb544365f}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {486f5360-3515-4488-9b71-eb02c8e839bc}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {7f7eca2a-570b-4c51-983e-b90560bcbd47}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b6d9bdf8-d6d1-4bbd-be2c-e312ace14e57}, !- Mixed Air Node Name
  {a74a0b11-2a85-4dbd-b064-d20b4fdc2147}, !- Outdoor Air Stream Node Name
  {208ca5a1-2ecc-4410-a69f-c3568b0494d5}, !- Relief Air Stream Node Name
  {c5df673b-4fdc-433a-9dab-e7625452c07e}; !- Return Air Stream Node Name

OS:Node,
  {b614b819-a0fd-4276-9dfc-e383a8c4ddf2}, !- Handle
  Node 215,                               !- Name
  ,                                       !- Inlet Port
  {a74a0b11-2a85-4dbd-b064-d20b4fdc2147}; !- Outlet Port

OS:Connection,
  {a74a0b11-2a85-4dbd-b064-d20b4fdc2147}, !- Handle
  {d16e8d45-dfed-42cf-b126-5d9483d39f0c}, !- Name
  {b614b819-a0fd-4276-9dfc-e383a8c4ddf2}, !- Source Object
  3,                                      !- Outlet Port
  {486f5360-3515-4488-9b71-eb02c8e839bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6c2b9896-4bc5-4501-9806-3bcbf97df1dd}, !- Handle
  Node 216,                               !- Name
  {208ca5a1-2ecc-4410-a69f-c3568b0494d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {208ca5a1-2ecc-4410-a69f-c3568b0494d5}, !- Handle
  {70ec585a-25bd-4fe4-b195-720f999b3e9b}, !- Name
  {486f5360-3515-4488-9b71-eb02c8e839bc}, !- Source Object
  7,                                      !- Outlet Port
  {6c2b9896-4bc5-4501-9806-3bcbf97df1dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146e00f6-298c-4a25-bb4a-1331a80bd261}, !- Handle
  {ba1b54fc-5887-4f75-8ec6-45fcf045f9c8}, !- Name
  {3fd78c96-ded6-4ab8-a9ce-ac721073416a}, !- Source Object
  9,                                      !- Outlet Port
  {4a6ffbeb-f79d-45d0-9b74-99c44bb042b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abddb840-0155-46e1-923b-6a87fdc7d5e2}, !- Handle
  Node 217,                               !- Name
  {be477fea-cb06-4778-b7ca-498c62a330d2}, !- Inlet Port
  {f35361ce-a6b2-4c9f-8942-b75a53317737}; !- Outlet Port

OS:Connection,
  {be477fea-cb06-4778-b7ca-498c62a330d2}, !- Handle
  {8dca3ab8-be4d-474f-9a5f-68af062fba05}, !- Name
  {7546fecb-13d6-42ea-8b1d-92dd06633aa4}, !- Source Object
  6,                                      !- Outlet Port
  {abddb840-0155-46e1-923b-6a87fdc7d5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f35361ce-a6b2-4c9f-8942-b75a53317737}, !- Handle
  {a471a02f-1241-41cb-aff3-0bc01b7308d7}, !- Name
  {abddb840-0155-46e1-923b-6a87fdc7d5e2}, !- Source Object
  3,                                      !- Outlet Port
  {3fd78c96-ded6-4ab8-a9ce-ac721073416a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {08812e0c-81d3-4213-ac49-3ba87b5c01ac}, !- Handle
  Node 218,                               !- Name
  {8956a535-8331-470d-91d4-67e1dd209927}, !- Inlet Port
  {1d5801f4-5b12-4b51-bb89-e39f9e4b7140}; !- Outlet Port

OS:Connection,
  {8956a535-8331-470d-91d4-67e1dd209927}, !- Handle
  {9eecd52e-5192-4b33-a11f-521b5a216040}, !- Name
  {135d4936-dbfa-40af-bd34-8c9403b186e9}, !- Source Object
  9,                                      !- Outlet Port
  {08812e0c-81d3-4213-ac49-3ba87b5c01ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5801f4-5b12-4b51-bb89-e39f9e4b7140}, !- Handle
  {5b0788c5-0297-4b34-9862-41b068a22388}, !- Name
  {08812e0c-81d3-4213-ac49-3ba87b5c01ac}, !- Source Object
  3,                                      !- Outlet Port
  {7546fecb-13d6-42ea-8b1d-92dd06633aa4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ecf6b2c3-3035-4f7a-ab27-c51e435fc3ee}, !- Handle
  Node 219,                               !- Name
  {b6d9bdf8-d6d1-4bbd-be2c-e312ace14e57}, !- Inlet Port
  {64b7697a-7f5c-4364-988d-ae7f0005d34a}; !- Outlet Port

OS:Connection,
  {c5df673b-4fdc-433a-9dab-e7625452c07e}, !- Handle
  {d8e8debc-3e9c-4bcc-8a36-59caeceefd76}, !- Name
  {311d511c-cc31-43d8-a864-b5d2c8d5afd1}, !- Source Object
  3,                                      !- Outlet Port
  {486f5360-3515-4488-9b71-eb02c8e839bc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b6d9bdf8-d6d1-4bbd-be2c-e312ace14e57}, !- Handle
  {0ccf8be2-de2d-4e10-9d3d-87017076b755}, !- Name
  {486f5360-3515-4488-9b71-eb02c8e839bc}, !- Source Object
  5,                                      !- Outlet Port
  {ecf6b2c3-3035-4f7a-ab27-c51e435fc3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64b7697a-7f5c-4364-988d-ae7f0005d34a}, !- Handle
  {86ff4f1a-411c-44e1-bd28-f940e868ddb4}, !- Name
  {ecf6b2c3-3035-4f7a-ab27-c51e435fc3ee}, !- Source Object
  3,                                      !- Outlet Port
  {135d4936-dbfa-40af-bd34-8c9403b186e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {5fe6dcb2-3472-4de0-9fd0-cafe8b8bf61e}, !- Handle
  Makeup-Air Unit Supply Air Temp 13,     !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  {47316f73-fed6-4980-ae7c-0650bcbcef00}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47316f73-fed6-4980-ae7c-0650bcbcef00}, !- Handle
  Makeup Air Unit Supply Air Temp Default 13, !- Name
  {e18b9190-9777-4fd3-9ebe-86358ed9ae0d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {e7e4ff8e-9c96-46da-ae4c-fee024515dc4}, !- Handle
  Setpoint Manager Scheduled 14,          !- Name
  Temperature,                            !- Control Variable
  {5fe6dcb2-3472-4de0-9fd0-cafe8b8bf61e}, !- Schedule Name
  {4a6ffbeb-f79d-45d0-9b74-99c44bb042b1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {47ae73b9-101c-4c94-8075-3548b5b1957f}, !- Handle
  Coil Heating Electric 28,               !- Name
  {51d05ad2-b87c-43a8-8db8-cc6b7ddb3b2e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d49825bb-5cb1-468d-bb6b-17dcf845b921}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6cf6c7f2-fdd4-45b7-b63a-769bf8057fea}, !- Handle
  Curve Quadratic 55,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {30a548a9-8376-4e88-80a1-700cd087d39b}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {805f3b62-3653-46cb-b2c2-43bc2a5c9318}, !- Handle
  Curve Quadratic 56,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99d42736-cc48-4809-88e2-5e71cb730934}, !- Handle
  Curve Cubic 28,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {2cfb8f77-0cad-42d2-81ca-bcc2ddbd2bd3}, !- Handle
  Coil Cooling DX Single Speed 14 20kBtu/hr 7.7726EER, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bebb5dfc-adff-41ff-ba07-1c45423f9ac5}, !- Total Cooling Capacity Function of Temperature Curve Name
  {923f9498-db5c-4ba3-82e8-624bea833fb7}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fa8ef36-0544-4cc1-ba0d-a60226020bcf}, !- Energy Input Ratio Function of Temperature Curve Name
  {979048fd-dd88-4247-8ac6-e58217ccab5c}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ee47d220-36b6-4236-8e56-3327e1036605}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {8213acb7-5ce7-46cc-9e2e-8c39efc85080}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {a2fd993e-e910-452f-89ce-0d33a556e533}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4 PTAC, !- Name
  {656a9015-4648-4f22-bced-065a6354f104}, !- Availability Schedule Name
  {148373b9-7055-4b37-b7dd-bb305e69aa82}, !- Air Inlet Node Name
  {aeadded2-998f-474d-a041-270e369f9b5c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8213acb7-5ce7-46cc-9e2e-8c39efc85080}, !- Supply Air Fan Name
  {47ae73b9-101c-4c94-8075-3548b5b1957f}, !- Heating Coil Name
  {2cfb8f77-0cad-42d2-81ca-bcc2ddbd2bd3}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3794ff49-a7db-4e7e-85e8-ce8c499ea7bc}, !- Handle
  Node 220,                               !- Name
  {7f73b000-b1d5-4cc1-bafb-e221c07b0646}, !- Inlet Port
  {148373b9-7055-4b37-b7dd-bb305e69aa82}; !- Outlet Port

OS:Connection,
  {7f73b000-b1d5-4cc1-bafb-e221c07b0646}, !- Handle
  {9c9327b9-a8e6-46ee-8649-497d8c6a35c4}, !- Name
  {dad34f29-f8d5-466b-8ee2-e6c92dd863f6}, !- Source Object
  3,                                      !- Outlet Port
  {3794ff49-a7db-4e7e-85e8-ce8c499ea7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {148373b9-7055-4b37-b7dd-bb305e69aa82}, !- Handle
  {fb00f176-a3e6-4acb-9cbc-a603cf7b0000}, !- Name
  {3794ff49-a7db-4e7e-85e8-ce8c499ea7bc}, !- Source Object
  3,                                      !- Outlet Port
  {a2fd993e-e910-452f-89ce-0d33a556e533}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {83c39d45-d493-4ab2-b939-2f1ab86da760}, !- Handle
  Node 221,                               !- Name
  {aeadded2-998f-474d-a041-270e369f9b5c}, !- Inlet Port
  {41f2aabf-b124-4870-8759-4b40e32859b7}; !- Outlet Port

OS:Connection,
  {41f2aabf-b124-4870-8759-4b40e32859b7}, !- Handle
  {fef090b7-3501-429e-bb98-8dc70c80e59a}, !- Name
  {83c39d45-d493-4ab2-b939-2f1ab86da760}, !- Source Object
  3,                                      !- Outlet Port
  {802f6d20-9add-42cd-9ea6-28faa55da873}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {aeadded2-998f-474d-a041-270e369f9b5c}, !- Handle
  {8731a0ac-1ed0-4ae0-a573-b5163df43818}, !- Name
  {a2fd993e-e910-452f-89ce-0d33a556e533}, !- Source Object
  4,                                      !- Outlet Port
  {83c39d45-d493-4ab2-b939-2f1ab86da760}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {e5da5673-6749-48f8-bebd-432f0798c405}, !- Handle
  Zone HVAC Baseboard Convective Electric 14, !- Name
