  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c558d82c-5613-4ed0-8d46-457e8216c57d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e00ecd6-8311-418f-b754-9c75750a8d10}, !- Handle
  g NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9abb6a67-4697-4c5b-b8ef-16dc3a4a680e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a1bd08c8-815a-45cb-b31f-c47f3075e70e}, !- Handle
  g NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5f148495-c6a8-4a28-afeb-1a1e6b8ea81f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956996, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956996, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bab75d56-7225-4153-a73b-a4490c34d232}, !- Handle
  g NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {046d83cc-62cd-44ec-a21f-b10efa3109b4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d1a8973-00c5-49f4-8d00-237a2f7591cd}, !- Handle
  g SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15f3d534-12ce-4c22-accb-4696f6173031}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6cd4a48-670f-413d-9cb0-809fd77f5c32}, !- Handle
  g SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4834aa70-7bab-448d-bb6a-90d87c21dd3a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7474556f-96a9-4bc3-b0b5-a878439833fb}, !- Handle
  g SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7fd405a2-e808-4806-818a-8f78ce469cfe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956984, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956984, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c772358-0727-4ffb-a08b-d8ebf4a38bac}, !- Handle
  g SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a390f85d-1e0f-4539-bd6b-77d9a7d49e91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {082fbf82-e611-4271-aeec-fdc952bcecd2}, !- Handle
  g WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {76702075-4def-4826-896f-771ca21d6190}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.39062022213902,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253996030892192, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253996030892192, 1.39062022213902; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2236ba1f-eedb-4bfb-805b-160293158b2f}, !- Handle
  g WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77a6ba33-c3cd-4e64-8e16-554d2e3cf87b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b6735402-e4d1-4397-8bd4-e777478a53d9}, !- Handle
  g WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77260f95-bb68-4a10-bcc8-29d2dbf345bb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb008408-989a-4f74-b7a3-c0f04b3466cf}, !- Handle
  m EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5197ae2f-835b-4413-b43b-e1f2a6717eb1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.390620229689,      !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.390620229689;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f1078cd-a778-43d6-95c7-6755c218d2f5}, !- Handle
  m EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {179af04c-9de7-4777-bfb2-e88c98794834}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec926099-f919-468d-be30-65b50b13c9cc}, !- Handle
  m EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0973397c-a7cd-4f4c-b030-9a1a5fc1bd68}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f7d39693-6c3b-4266-b392-183539ba39df}, !- Handle
  m NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dbd93e7-32e4-4f53-b639-ab0832e6c891}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b37c8af3-1919-448d-a161-b27d78baed8d}, !- Handle
  m NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fee4e034-e583-42cb-a68f-da971eb2a504}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27ecc3da-20e3-4c42-931e-48c10510a8a1}, !- Handle
  m NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {148e00e3-9d23-4420-9033-2c8e1d29f648}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40fa4e63-f311-46b5-929a-336bfd351789}, !- Handle
  m NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {329cc372-873c-43a5-9272-e604a7426627}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20787e27-bbef-417c-8f66-7b16284287d3}, !- Handle
  m SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d631ce51-4ce6-49db-9914-73bbcf409eb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a86ad1db-4ba5-4d3c-99f4-ce66603906d1}, !- Handle
  m SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb41c7b0-bd18-4bef-8b7d-0ec200982c49}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253998366956007, 0, 1.37425566281591, !- X,Y,Z Vertex 1 {m}
  0.0253998366956007, 0, 0.762,           !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566281591;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebb8f9ad-bda0-4d59-9306-991e49efd75b}, !- Handle
  m SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4db869d3-2221-499c-b634-035d0d161b35}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f0400dcf-007b-4e87-b2f4-71166c6451f3}, !- Handle
  m SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f326f129-5c15-4001-b1e7-53f56fa397e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f05585f2-b7d8-4421-bdc1-57ac86a51c40}, !- Handle
  m WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7508456a-940b-402f-bf6d-eb01a235c2c4}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.650918, 1.390620229689,            !- X,Y,Z Vertex 1 {m}
  0, 1.650918, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.390620229689;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21e2beb0-0ac0-4ea0-b6e6-95be9712b17a}, !- Handle
  m WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {80ebd4bf-06e6-4cab-acd6-ff797d6d30ac}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4528db5-7eea-42f4-8b59-deae9750b54c}, !- Handle
  m WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {110a100d-7d9e-48b5-9b51-c726b83de338}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4995665-23d0-4437-9994-8c2aeaece6d7}, !- Handle
  t EWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60223897-f4da-42ad-a2bb-5820651546af}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  46.327341, 0.0254, 1.390620229689,      !- X,Y,Z Vertex 1 {m}
  46.327341, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  46.327341, 1.650918, 0.762,             !- X,Y,Z Vertex 3 {m}
  46.327341, 1.650918, 1.390620229689;    !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0d66f69-da96-47e2-ae53-6c96999b0368}, !- Handle
  t EWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2df42518-f3bc-4d0b-814b-5de908c94fbe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71f0f854-1375-4a8e-8000-7736e42b73b3}, !- Handle
  t EWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af29dfb6-7496-4f93-84eb-9aea6f24ec16}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.581835, 0.0254, 1.37566147623986,    !- X,Y,Z Vertex 1 {m}
  11.581835, 0.0254, 0.762,               !- X,Y,Z Vertex 2 {m}
  11.581835, 7.594228, 0.762,             !- X,Y,Z Vertex 3 {m}
  11.581835, 7.594228, 1.37566147623986;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a84c3b1-7491-4faf-8936-c2f8b47a874f}, !- Handle
  t NWall N1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {717aacc9-d91e-4e59-9778-924657ad38d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566281591,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0253998366956019, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0253998366956019, 7.619628, 1.37425566281591; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {feae91a9-38d2-4c65-8598-3bf96390a5dc}, !- Handle
  t NWall N2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0464b6fc-0025-4ea5-80cb-899a8d9af70c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0554f91d-9e67-4190-807f-1c396678c36b}, !- Handle
  t NWall NEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acec2d78-fb19-4e60-af60-27e9bec82ddb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1de54533-6180-4b0c-b16d-27d95e03d4cb}, !- Handle
  t NWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38233d6c-a038-4da7-aad0-fc35f2bcabc3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.556435, 7.619628, 1.37425566285394,  !- X,Y,Z Vertex 1 {m}
  11.556435, 7.619628, 0.762,             !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 7.619628, 0.762,    !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 7.619628, 1.37425566285394; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4cf06a5-7adc-45db-83f2-a8fab73b1200}, !- Handle
  t SWall S1A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {83dab2e6-54a4-4332-b06a-214e42e5ca87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {99cebd24-d88a-41cf-8ba3-d1ee24207438}, !- Handle
  t SWall S2A_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5170093a-56a3-4d01-8f14-67b07dee6f0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4e9e2831-6fd0-4761-b63f-3d4303c8f197}, !- Handle
  t SWall SEA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315ab11-826e-4bfb-9416-671d68329af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9bc6ad26-973e-4ed7-9ebf-abdb1c87b3b4}, !- Handle
  t SWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56e335ae-f65a-42c1-8c5a-dec1ac7f3c8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.37425566285394,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  11.556435, 0, 0.762,                    !- X,Y,Z Vertex 3 {m}
  11.556435, 0, 1.37425566285394;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f895648-ca28-43c1-94f7-67a779f84b1e}, !- Handle
  t WWall C_FixedWindow,                  !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d9fb3c9b-dfbd-411c-81f4-1ee8d5b73d0f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.65091824732037, 1.39062022679056,  !- X,Y,Z Vertex 1 {m}
  0, 1.65091824732037, 0.762,             !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999999, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999999, 1.39062022679056; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fcea99c-4b8d-4eaf-9c07-074ceac5a12d}, !- Handle
  t WWall NWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba5b2bc2-eaf4-469d-b8b1-d92bbfef86ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c923a276-0e03-40e1-bec1-dccc136975ea}, !- Handle
  t WWall SWA_FixedWindow,                !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1f9405a-3bf7-485c-850c-d955771dc9f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.594228, 1.37566147623986,          !- X,Y,Z Vertex 1 {m}
  0, 7.594228, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, 0.0253999999999994, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0253999999999994, 1.37566147623986; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdc6efcf-dca2-4e4c-8fc1-b2902afc5698}, !- Handle
  t Roof C_Skylight,                      !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {ded4e408-7c4a-4b73-934e-290e877cbbff}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  28.3432246846407, 0.650740950004675, 3.047851, !- X,Y,Z Vertex 1 {m}
  28.3432246846407, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 2 {m}
  17.9841163153593, 1.02557704999532, 3.047851, !- X,Y,Z Vertex 3 {m}
  17.9841163153593, 0.650740950004675, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6ad8df1-18a3-40db-8383-9fa3a59243c8}, !- Handle
  t Roof N1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {608daf55-87bf-4e6c-890d-b8673ef911dc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d3a72ed-beaa-49ee-80c0-a5b789c9649f}, !- Handle
  t Roof N2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {2da5ffa2-72af-4994-b7c0-e0130ca16d87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a015a1f5-bad1-4adf-b176-d2f426e233a9}, !- Handle
  t Roof NEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {905c35a2-52f2-4040-ac69-e63ab3ffc919}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9143fb40-ef55-4681-8322-a0f95524543f}, !- Handle
  t Roof NWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7cdc8448-6efd-41a0-8939-e3fddb97a0b0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8caea514-e8e8-47b4-b7f6-76a02a856d6d}, !- Handle
  t Roof S1A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {7347fd37-c284-440c-af33-38b0962a4f06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efa3b8a6-f704-4d28-89e9-493b86fed50d}, !- Handle
  t Roof S2A_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {46b91a49-d5cc-4a47-8849-e84d40345d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {743b837f-61f3-46ee-a9b3-f7bd3e2a3ee1}, !- Handle
  t Roof SEA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {40c22506-4400-4641-9898-b438f3b99abd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {669d1246-8ede-419f-af34-124e1fd7e2c0}, !- Handle
  t Roof SWA_Skylight,                    !- Name
  Skylight,                               !- Sub Surface Type
  ,                                       !- Construction Name
  {6da1a970-a01d-4919-b89d-9ee5fc864ede}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  7.08580601820931, 2.95791369143696, 3.047851, !- X,Y,Z Vertex 1 {m}
  7.08580601820931, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 2 {m}
  4.49602898179069, 4.66171430856304, 3.047851, !- X,Y,Z Vertex 3 {m}
  4.49602898179069, 2.95791369143696, 3.047851; !- X,Y,Z Vertex 4 {m}

OS:ThermostatSetpoint:DualSetpoint,
  {e09052b9-decc-4531-b2e8-3df2c87b3813}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 4, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26a25876-97e3-4524-b97f-d3f4fed60b13}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 24, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c48295f8-7909-4a39-8588-e7aadf2d3ddb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 25, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6cf909ff-f877-42f8-ba39-16b68fcda24d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 26, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3367a5a1-8799-4da8-b712-98a4cc42f46d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 27, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {119f4749-7b9b-4b9d-b5f2-f758bb51007b}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 28, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d4e81eb-e0cb-428c-9d16-66380f1375b5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 29, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b590065f-900e-428c-bd52-392a4691b5f2}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 30, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d0d6aa46-512c-4fb8-a070-198adfda398c}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 5, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ec09612-71ac-4265-af43-3865d87175c9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 31, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {98596fbf-ba6c-463c-ba5e-8d73489eb928}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 32, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffd21111-8c83-4431-a0b7-e56b12769a72}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 33, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4120793-794a-4514-80bf-47115b3d0c5e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 34, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7580f27-035e-4806-8efe-0dd26c242d08}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 35, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad6ee6a5-87eb-4870-98fa-33a01cf66c61}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 36, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce9014c1-78ba-4c39-9c07-c917a7f62bbe}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 37, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {082e468d-ea71-4afe-a295-a0e5737fb0bb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 38, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db247d04-122e-40bb-b01a-c7bb3998fd16}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 2, !- Name
  {074c3399-75ee-4ee0-a78b-7c939596fcfb}, !- Heating Setpoint Temperature Schedule Name
  {8cfddfea-c3be-4162-8095-f590d3329a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da0df5d7-3485-47ec-aa38-8d8bdcd812ee}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 6, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e9d48901-b812-4c2c-bcf7-115527e3f4e3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 39, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f36c3fd-8b78-4406-bf29-5cf361d4a33e}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 40, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {082ac7a5-6bf9-4e57-ac02-93fe514fcce3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 41, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c92c2ab0-c837-46ef-b614-af1b14e33627}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 42, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8efb390f-26d7-4b46-9710-1b20daccfce1}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 43, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {edb20b55-5e1d-4083-965b-3cbd395edc31}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 44, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96b43cac-9400-46aa-a8a2-dcad2065f4f8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 45, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4dc37834-6658-4ba0-9693-a40c782096ff}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 46, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9f90db3d-9a85-4ee1-a5fd-7a4708adf966}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3eb41a7-a4d5-4d2a-b4cf-b2fc2b5c2a79}, !- Zone Air Inlet Port List
  {09066f10-70e9-4020-90bf-75b4c316e2af}, !- Zone Air Exhaust Port List
  {292f467f-3fd6-43e4-9cce-0efe3276fcf7}, !- Zone Air Node Name
  {2b79dff4-ca48-4633-9570-b92e285855a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2a1e0dea-7b5e-43c6-bc50-3e111e207026}, !- Group Rendering Name
  {1cddbfa4-1606-4294-ae2f-c4a3edea9e63}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9c43c09-9dac-4394-b34c-baa2d45229b3}, !- Handle
  Node 1,                                 !- Name
  {292f467f-3fd6-43e4-9cce-0efe3276fcf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {292f467f-3fd6-43e4-9cce-0efe3276fcf7}, !- Handle
  {281c04b0-1614-40a6-b911-235f145afb94}, !- Name
  {9f90db3d-9a85-4ee1-a5fd-7a4708adf966}, !- Source Object
  11,                                     !- Outlet Port
  {d9c43c09-9dac-4394-b34c-baa2d45229b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3eb41a7-a4d5-4d2a-b4cf-b2fc2b5c2a79}, !- Handle
  {eb1a3087-f776-424b-bf5d-6635b9a04752}, !- Name
  {9f90db3d-9a85-4ee1-a5fd-7a4708adf966}, !- HVAC Component
  {241f7ec0-67f5-43e9-b308-4b0416163d98}, !- Port 1
  {3390df3e-7bf0-4cd7-b9a7-5008f2a2c5f5}; !- Port 2

OS:PortList,
  {09066f10-70e9-4020-90bf-75b4c316e2af}, !- Handle
  {19dd7905-45cd-467f-a434-a869268d6314}, !- Name
  {9f90db3d-9a85-4ee1-a5fd-7a4708adf966}, !- HVAC Component
  {4cd47cff-ec0f-4007-b7ed-06dc258bd7c1}; !- Port 1

OS:PortList,
  {2b79dff4-ca48-4633-9570-b92e285855a7}, !- Handle
  {cf810468-958e-471d-a210-ed21687ac84d}, !- Name
  {9f90db3d-9a85-4ee1-a5fd-7a4708adf966}, !- HVAC Component
  {deb3069c-fe3c-48a5-be06-51161426032b}; !- Port 1

OS:Sizing:Zone,
  {201d1461-38d8-449c-9ac5-6d61715889a8}, !- Handle
  {9f90db3d-9a85-4ee1-a5fd-7a4708adf966}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9be4df60-a06b-448d-bc7c-686f105140a0}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {9f90db3d-9a85-4ee1-a5fd-7a4708adf966}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8d21dcd-652e-41fd-ac23-576e8176dcb1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {73c4bcce-c288-4b90-adaf-93b74355e4f1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {8fc42a3e-a99d-474a-ab68-3412cb37a53a}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {1cddbfa4-1606-4294-ae2f-c4a3edea9e63}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 47, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8d3a1d3-8513-40f4-b6ea-93a11799ec0a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {51c75192-8018-4455-ad5e-19e97f5db269}, !- Zone Air Inlet Port List
  {cc4f4348-b4fb-4877-9856-aa8e37d03e69}, !- Zone Air Exhaust Port List
  {1892074d-446f-4c86-a1ea-8b7a6ce6a4d0}, !- Zone Air Node Name
  {0300de44-d7de-4e6f-94cf-ab9d095413b0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {def9c1f2-48b7-4cce-9616-3036095f0253}, !- Group Rendering Name
  {badcb743-6c43-45fc-a80c-364444debbdb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c49642ad-b759-4f82-935b-f061b5c7273a}, !- Handle
  Node 4,                                 !- Name
  {1892074d-446f-4c86-a1ea-8b7a6ce6a4d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1892074d-446f-4c86-a1ea-8b7a6ce6a4d0}, !- Handle
  {74caecd1-6980-4d3e-a63c-d77bf0ba7f87}, !- Name
  {a8d3a1d3-8513-40f4-b6ea-93a11799ec0a}, !- Source Object
  11,                                     !- Outlet Port
  {c49642ad-b759-4f82-935b-f061b5c7273a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {51c75192-8018-4455-ad5e-19e97f5db269}, !- Handle
  {ae5f60cc-6865-49ea-8535-ec46105a24e5}, !- Name
  {a8d3a1d3-8513-40f4-b6ea-93a11799ec0a}, !- HVAC Component
  {9fe87518-77ba-4151-9ae3-33590522f972}, !- Port 1
  {f7930aa1-1a1b-43d7-af97-55414f513785}; !- Port 2

OS:PortList,
  {cc4f4348-b4fb-4877-9856-aa8e37d03e69}, !- Handle
  {877eb329-3151-41c5-8d25-24c3ec64da92}, !- Name
  {a8d3a1d3-8513-40f4-b6ea-93a11799ec0a}, !- HVAC Component
  {0ebe7bcc-3086-4a6a-ace6-2b3748356eba}; !- Port 1

OS:PortList,
  {0300de44-d7de-4e6f-94cf-ab9d095413b0}, !- Handle
  {6804bc12-62a7-4da2-83a6-269c5e1fd8c9}, !- Name
  {a8d3a1d3-8513-40f4-b6ea-93a11799ec0a}, !- HVAC Component
  {603509b2-0868-4116-b31f-4be55d19a89d}; !- Port 1

OS:Sizing:Zone,
  {dc4e0445-480c-4571-aad1-06c3152543ff}, !- Handle
  {a8d3a1d3-8513-40f4-b6ea-93a11799ec0a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {df7713e0-53e9-438d-933a-10e27368e333}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {a8d3a1d3-8513-40f4-b6ea-93a11799ec0a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3b448cb8-d175-4217-b719-0b0b0f2dbc8c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {36c86c40-3757-46ef-8250-d58d01030e41}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {0f93e280-77c1-4d60-a077-9da4b298f4e6}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {badcb743-6c43-45fc-a80c-364444debbdb}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 48, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fff3d1fc-47ba-4c70-a1ad-86cd22c2a144}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2b6e5f21-a242-46ed-9f0a-872c6456e9b8}, !- Zone Air Inlet Port List
  {5e5d7a36-ac99-413c-be1a-d05669cabe1b}, !- Zone Air Exhaust Port List
  {f69ea0eb-4e3a-40d0-9ded-29ca0c0a74a7}, !- Zone Air Node Name
  {c5dd0c23-e99c-4c30-ad0e-b2d62f0dd24b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {076f71fd-abd8-4ff1-8de5-54af2ecf1819}, !- Group Rendering Name
  {ff1cf51b-fa8f-4d17-a3b3-1c1aaa080770}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96574291-049a-4b8b-bc75-9b49c0e4d453}, !- Handle
  Node 7,                                 !- Name
  {f69ea0eb-4e3a-40d0-9ded-29ca0c0a74a7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f69ea0eb-4e3a-40d0-9ded-29ca0c0a74a7}, !- Handle
  {f82e3491-b98b-4e05-96e1-bb657363e264}, !- Name
  {fff3d1fc-47ba-4c70-a1ad-86cd22c2a144}, !- Source Object
  11,                                     !- Outlet Port
  {96574291-049a-4b8b-bc75-9b49c0e4d453}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2b6e5f21-a242-46ed-9f0a-872c6456e9b8}, !- Handle
  {0a039bb5-8cf1-457d-9d36-704b73703eb9}, !- Name
  {fff3d1fc-47ba-4c70-a1ad-86cd22c2a144}, !- HVAC Component
  {10197a2a-6cb5-49ec-97db-c4d5ec5c6aa8}, !- Port 1
  {ff1eb7df-e2de-41f4-99d6-c98d309c52f1}; !- Port 2

OS:PortList,
  {5e5d7a36-ac99-413c-be1a-d05669cabe1b}, !- Handle
  {be1aa2d6-2706-4d06-a09f-5d368e1b2676}, !- Name
  {fff3d1fc-47ba-4c70-a1ad-86cd22c2a144}, !- HVAC Component
  {eaa2dae3-d34c-41a2-b311-3f40eb21bfed}; !- Port 1

OS:PortList,
  {c5dd0c23-e99c-4c30-ad0e-b2d62f0dd24b}, !- Handle
  {e1b27585-0673-43bd-bb33-8ae88d1294b8}, !- Name
  {fff3d1fc-47ba-4c70-a1ad-86cd22c2a144}, !- HVAC Component
  {943638cf-db21-4121-96b0-2c6bb3df17da}; !- Port 1

OS:Sizing:Zone,
  {867bd065-76ae-4c25-8fd1-53d0c6866d32}, !- Handle
  {fff3d1fc-47ba-4c70-a1ad-86cd22c2a144}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c92caaaf-9d26-4b4a-b2b8-1315c766b295}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {fff3d1fc-47ba-4c70-a1ad-86cd22c2a144}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6fa7ebde-8377-4a84-80e0-bedf43b5e3c9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d59bfb0d-e4b5-4539-8f05-e9e560b61dcc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {6b7befd8-069d-4bcb-bd9e-af2386aa9e58}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ff1cf51b-fa8f-4d17-a3b3-1c1aaa080770}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 49, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42169a18-e8f6-4703-a73d-e09485808b15}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {aaa795f6-bd34-4d1f-98db-3998fba80c91}, !- Zone Air Inlet Port List
  {286ac496-553e-40b9-b3b2-9d62dcbdffe4}, !- Zone Air Exhaust Port List
  {2d79c41d-5d86-4420-bcc7-9dc6ffee0490}, !- Zone Air Node Name
  {7de8bf9f-ad2b-4660-a853-ea6f9295a2dd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8316640e-ca72-4f5a-87fd-ce8404f8baf1}, !- Group Rendering Name
  {7ff0163c-ac4f-40b1-b1fc-33dcfef7131a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a5b3b386-cb8e-4dad-af0e-a9d3dec1a745}, !- Handle
  Node 10,                                !- Name
  {2d79c41d-5d86-4420-bcc7-9dc6ffee0490}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d79c41d-5d86-4420-bcc7-9dc6ffee0490}, !- Handle
  {915543b2-ffad-43ae-ad4a-994c48deb8d4}, !- Name
  {42169a18-e8f6-4703-a73d-e09485808b15}, !- Source Object
  11,                                     !- Outlet Port
  {a5b3b386-cb8e-4dad-af0e-a9d3dec1a745}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {aaa795f6-bd34-4d1f-98db-3998fba80c91}, !- Handle
  {cc75f40d-a229-4993-a399-96cb06e30a3f}, !- Name
  {42169a18-e8f6-4703-a73d-e09485808b15}, !- HVAC Component
  {b1ab42ae-f951-46fa-8c36-6785dcb46390}, !- Port 1
  {26cd78bb-53e6-45bc-925a-bda9b544008a}; !- Port 2

OS:PortList,
  {286ac496-553e-40b9-b3b2-9d62dcbdffe4}, !- Handle
  {15ce44bd-180a-4a4c-8c72-75aaa2fe8fb0}, !- Name
  {42169a18-e8f6-4703-a73d-e09485808b15}, !- HVAC Component
  {d79ce0a8-4fd6-4f8b-acc4-afd21e516867}; !- Port 1

OS:PortList,
  {7de8bf9f-ad2b-4660-a853-ea6f9295a2dd}, !- Handle
  {850b1e71-0872-49d0-ba1e-2a80f0cc52f9}, !- Name
  {42169a18-e8f6-4703-a73d-e09485808b15}, !- HVAC Component
  {2ac66cef-35c7-423d-ac6c-7f3ba526af8f}; !- Port 1

OS:Sizing:Zone,
  {7200f57b-2eb2-4d4f-87d7-b3a99fde0e05}, !- Handle
  {42169a18-e8f6-4703-a73d-e09485808b15}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b14be6ed-d3a8-44d9-b0b3-c4c57f355966}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {42169a18-e8f6-4703-a73d-e09485808b15}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5cb8aabf-27e7-433b-aa6c-86129d1fdd7e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {876620db-755d-49fc-8582-e6dd3214b6a3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {373a6689-a05e-4e2b-8681-8fd2edcda666}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {7ff0163c-ac4f-40b1-b1fc-33dcfef7131a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 50, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bf82b24c-e48c-45ce-9836-a57398e66750}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 2, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b1916fe-dd91-4d0d-b347-2b42802d370b}, !- Zone Air Inlet Port List
  {2c331a99-7406-499e-82bd-214b86691fb2}, !- Zone Air Exhaust Port List
  {ac5c5de9-ba1d-4da7-b150-feb9b4237d16}, !- Zone Air Node Name
  {cbefde4c-5b91-4833-ba12-91b1844e8648}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c572753c-a306-4bcf-8526-65b97f3d5b60}, !- Group Rendering Name
  {e8d53db2-9ea0-4dee-98bf-89f3728417a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5ff98713-f1b1-4dd7-b20d-bbec0e7a7bc7}, !- Handle
  Node 13,                                !- Name
  {ac5c5de9-ba1d-4da7-b150-feb9b4237d16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac5c5de9-ba1d-4da7-b150-feb9b4237d16}, !- Handle
  {8d6492d8-ce17-4e49-a4f6-4f61a1269d5b}, !- Name
  {bf82b24c-e48c-45ce-9836-a57398e66750}, !- Source Object
  11,                                     !- Outlet Port
  {5ff98713-f1b1-4dd7-b20d-bbec0e7a7bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b1916fe-dd91-4d0d-b347-2b42802d370b}, !- Handle
  {c317e2f0-9107-4ba0-a161-ab84083532db}, !- Name
  {bf82b24c-e48c-45ce-9836-a57398e66750}, !- HVAC Component
  {5641de22-3287-42bd-ab2d-305683d8eac1}, !- Port 1
  {81ef0c01-10bc-4c47-9e0f-b885c8e4c807}; !- Port 2

OS:PortList,
  {2c331a99-7406-499e-82bd-214b86691fb2}, !- Handle
  {f36c9668-badc-4862-9cc1-c29405b69330}, !- Name
  {bf82b24c-e48c-45ce-9836-a57398e66750}, !- HVAC Component
  {5e79e537-e7d0-43c2-8923-63e4902e8482}; !- Port 1

OS:PortList,
  {cbefde4c-5b91-4833-ba12-91b1844e8648}, !- Handle
  {e8bf8a6b-bd9a-486d-a72d-3e84c53e6f32}, !- Name
  {bf82b24c-e48c-45ce-9836-a57398e66750}, !- HVAC Component
  {7c67e6ab-3850-4fb6-b925-08a3dfaf00b0}; !- Port 1

OS:Sizing:Zone,
  {c69233a1-a26c-4cd6-bdb8-0ce1f1be503a}, !- Handle
  {bf82b24c-e48c-45ce-9836-a57398e66750}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da235174-ed5a-4280-a3de-4d4bdd9b5656}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {bf82b24c-e48c-45ce-9836-a57398e66750}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {372f7c4e-3836-4be0-8c05-fff6736f3136}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9bacbb9c-66ba-4da8-a758-bd55402e3539}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9e4d27de-bbf6-4b37-89ed-4f969ecee762}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e8d53db2-9ea0-4dee-98bf-89f3728417a9}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 51, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6e9d9e6c-d322-4354-83ac-399c144f8f0b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1f179354-dfeb-4811-828a-30c85b2697c7}, !- Zone Air Inlet Port List
  {964082fa-47b5-4b6e-aaa6-607be919d813}, !- Zone Air Exhaust Port List
  {6981f77e-a827-45aa-9ae7-438314969980}, !- Zone Air Node Name
  {78811092-d3b3-499e-8b7d-66b6a34dccee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5fc0141d-8eaa-45b8-bed8-41e26906a6b7}, !- Group Rendering Name
  {bb26321f-6f0e-4adc-a0e4-4b38e9966bf6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {547a0a3e-6b4f-4424-aac2-be5fa102d382}, !- Handle
  Node 16,                                !- Name
  {6981f77e-a827-45aa-9ae7-438314969980}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6981f77e-a827-45aa-9ae7-438314969980}, !- Handle
  {27cff8dc-2383-440b-86eb-51ab6d867e28}, !- Name
  {6e9d9e6c-d322-4354-83ac-399c144f8f0b}, !- Source Object
  11,                                     !- Outlet Port
  {547a0a3e-6b4f-4424-aac2-be5fa102d382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1f179354-dfeb-4811-828a-30c85b2697c7}, !- Handle
  {741bded9-7373-4ed2-93b8-b12d79f68344}, !- Name
  {6e9d9e6c-d322-4354-83ac-399c144f8f0b}, !- HVAC Component
  {a3626e3c-d8b9-48a3-9f07-a6ab5bb29b02}, !- Port 1
  {fce53930-eec7-4e59-ac89-2cce922c53fb}; !- Port 2

OS:PortList,
  {964082fa-47b5-4b6e-aaa6-607be919d813}, !- Handle
  {43eb4b45-3b7b-42bd-a66d-fc5bb723d33d}, !- Name
  {6e9d9e6c-d322-4354-83ac-399c144f8f0b}, !- HVAC Component
  {84ed6030-2307-423f-9e1c-ac08531d5ae0}; !- Port 1

OS:PortList,
  {78811092-d3b3-499e-8b7d-66b6a34dccee}, !- Handle
  {25c03e00-0348-4ad1-a360-7c04138874b2}, !- Name
  {6e9d9e6c-d322-4354-83ac-399c144f8f0b}, !- HVAC Component
  {3a2689ff-885f-44b0-abaf-7942ba83b9be}; !- Port 1

OS:Sizing:Zone,
  {797f641d-4abf-4944-a64a-4a61a88b52c5}, !- Handle
  {6e9d9e6c-d322-4354-83ac-399c144f8f0b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bd732200-0a34-47a9-8d5c-0c6dbdc3425d}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {6e9d9e6c-d322-4354-83ac-399c144f8f0b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3c4f26f5-68b4-4003-a197-0aae71ab7781}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d8ad5393-7068-4225-94d6-746cf11ac3ed}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {f26b86db-7a35-4b57-b3fe-1cd44a91ea50}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {bb26321f-6f0e-4adc-a0e4-4b38e9966bf6}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 52, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {32de706c-0810-4c89-92e5-1a130fd6673a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {134c8341-8d7b-4de1-8028-e27d57907cec}, !- Zone Air Inlet Port List
  {c12e232f-7d71-4c30-b560-6e6d7fbf624a}, !- Zone Air Exhaust Port List
  {8b78f08b-a091-45d3-ac15-919a50e628ed}, !- Zone Air Node Name
  {c499b5df-a510-4e95-aab2-0f619eb2ddd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {75ed3cf0-d9ef-4434-931f-c9a3e7f979fc}, !- Group Rendering Name
  {c2906b5d-27b8-4a56-8579-c493a9b8eddd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47f2c983-5c9e-48c8-a23b-e4a1fad794db}, !- Handle
  Node 19,                                !- Name
  {8b78f08b-a091-45d3-ac15-919a50e628ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8b78f08b-a091-45d3-ac15-919a50e628ed}, !- Handle
  {ea885d68-d976-4a3c-ad34-35e5f6078d74}, !- Name
  {32de706c-0810-4c89-92e5-1a130fd6673a}, !- Source Object
  11,                                     !- Outlet Port
  {47f2c983-5c9e-48c8-a23b-e4a1fad794db}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {134c8341-8d7b-4de1-8028-e27d57907cec}, !- Handle
  {e9fa2cb5-dbd4-4214-9ec5-b51a9b991ac9}, !- Name
  {32de706c-0810-4c89-92e5-1a130fd6673a}, !- HVAC Component
  {f047d92a-0874-4a75-a09a-18f7a2488d4a}, !- Port 1
  {608ffdf1-1e6c-4cfd-907d-c54625bd0a7d}; !- Port 2

OS:PortList,
  {c12e232f-7d71-4c30-b560-6e6d7fbf624a}, !- Handle
  {288a6a88-a54a-4776-8e40-b7f08fc04780}, !- Name
  {32de706c-0810-4c89-92e5-1a130fd6673a}, !- HVAC Component
  {d0140730-bb0c-4504-a40f-a9b29a3667e0}; !- Port 1

OS:PortList,
  {c499b5df-a510-4e95-aab2-0f619eb2ddd1}, !- Handle
  {6e4f9223-6551-4d27-b68f-617fe596b4dd}, !- Name
  {32de706c-0810-4c89-92e5-1a130fd6673a}, !- HVAC Component
  {c1738cc9-5a88-42ae-8019-42532907b692}; !- Port 1

OS:Sizing:Zone,
  {b16eda63-dfcc-49d1-b686-e2f8f31b9cdd}, !- Handle
  {32de706c-0810-4c89-92e5-1a130fd6673a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0ac263f-2011-4135-9b1a-817909966879}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {32de706c-0810-4c89-92e5-1a130fd6673a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fd4c39d9-b359-458f-bebb-b17d868528a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {3ef3343e-ec80-4d44-8b34-ba4e6a88f09a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {5d8dbf8d-d1b3-474e-a7de-fb0bdc1cd5c8}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {c2906b5d-27b8-4a56-8579-c493a9b8eddd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 53, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {172d9c53-523e-400c-b380-5c0a71c6c7a5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8beeab91-5c29-4b7d-90e0-c0c050a81e47}, !- Zone Air Inlet Port List
  {d5944617-950a-4e59-82bd-91d93499ea83}, !- Zone Air Exhaust Port List
  {aac1c37b-db2b-408b-aee5-a27e3069fe80}, !- Zone Air Node Name
  {3eb64fba-dcfd-464b-b651-cb3404da26f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {49416aa7-6132-403c-b08e-f9c1c5e956b8}, !- Group Rendering Name
  {47cd481c-f35e-49d1-a714-33f123f5f887}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f63e058d-92a7-404f-ae32-f77fbe790852}, !- Handle
  Node 22,                                !- Name
  {aac1c37b-db2b-408b-aee5-a27e3069fe80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aac1c37b-db2b-408b-aee5-a27e3069fe80}, !- Handle
  {cf0a5720-153a-47de-a2e9-b912067d5274}, !- Name
  {172d9c53-523e-400c-b380-5c0a71c6c7a5}, !- Source Object
  11,                                     !- Outlet Port
  {f63e058d-92a7-404f-ae32-f77fbe790852}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8beeab91-5c29-4b7d-90e0-c0c050a81e47}, !- Handle
  {e0b0ddea-94f3-483c-bc76-557b5749840a}, !- Name
  {172d9c53-523e-400c-b380-5c0a71c6c7a5}, !- HVAC Component
  {0fff4057-d640-4f70-9155-71c021b10493}, !- Port 1
  {de545ceb-6afa-47d0-90ea-a2a73812ffde}; !- Port 2

OS:PortList,
  {d5944617-950a-4e59-82bd-91d93499ea83}, !- Handle
  {f6399edf-aa81-4305-b49c-11359e2acae1}, !- Name
  {172d9c53-523e-400c-b380-5c0a71c6c7a5}, !- HVAC Component
  {f872349b-a71e-430d-9630-1d36f79006c8}; !- Port 1

OS:PortList,
  {3eb64fba-dcfd-464b-b651-cb3404da26f8}, !- Handle
  {b58bf8ba-8bf5-4c8d-b37c-5492211f58f6}, !- Name
  {172d9c53-523e-400c-b380-5c0a71c6c7a5}, !- HVAC Component
  {1512476a-ae8c-43bb-af59-ca4464a53400}; !- Port 1

OS:Sizing:Zone,
  {ea53a364-a051-4fdf-b785-490fb4269e14}, !- Handle
  {172d9c53-523e-400c-b380-5c0a71c6c7a5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07f923c3-b6a3-4839-b9e7-2322c9ea8311}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {172d9c53-523e-400c-b380-5c0a71c6c7a5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8562e05c-af0d-4f38-9fd5-becd83e9d3ef}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {87254b49-053f-45db-bf9c-27cee1538bdf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {cf4336fc-e55d-4549-b819-fc463f0cf79d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {47cd481c-f35e-49d1-a714-33f123f5f887}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 54, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9bf4b0a1-61da-4f4b-8513-5b2b0ef46c8b}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c1cac0f8-d343-4bef-95e6-0468e3a511ea}, !- Zone Air Inlet Port List
  {9be3548e-bc64-47e8-b01d-f19e5c2a02a9}, !- Zone Air Exhaust Port List
  {87ea12c5-8176-4f69-bf39-6f51f8d6f508}, !- Zone Air Node Name
  {68e9359a-57d1-418f-8262-d2f6715c0540}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0d797b23-a6cd-4f01-b484-18693b022263}, !- Group Rendering Name
  {e039d80c-e3d2-4079-ae57-81bc41aa3c77}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {707cff2f-0fca-4d0b-a7cc-910e86f700e4}, !- Handle
  Node 25,                                !- Name
  {87ea12c5-8176-4f69-bf39-6f51f8d6f508}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {87ea12c5-8176-4f69-bf39-6f51f8d6f508}, !- Handle
  {6fa6da71-ba55-4eff-91e5-f1048f3313eb}, !- Name
  {9bf4b0a1-61da-4f4b-8513-5b2b0ef46c8b}, !- Source Object
  11,                                     !- Outlet Port
  {707cff2f-0fca-4d0b-a7cc-910e86f700e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c1cac0f8-d343-4bef-95e6-0468e3a511ea}, !- Handle
  {6ed3007a-8d32-4360-a4e4-76ca1f8657ae}, !- Name
  {9bf4b0a1-61da-4f4b-8513-5b2b0ef46c8b}, !- HVAC Component
  {5dce7be5-7dc4-499b-8f6f-3d1c4e674544}, !- Port 1
  {2882cf2b-b7b1-47db-abe8-470189c1b406}; !- Port 2

OS:PortList,
  {9be3548e-bc64-47e8-b01d-f19e5c2a02a9}, !- Handle
  {02de4837-21a9-4bb5-a0af-f463a37f9b6d}, !- Name
  {9bf4b0a1-61da-4f4b-8513-5b2b0ef46c8b}, !- HVAC Component
  {27454983-0c2f-4cb4-8d3c-f4b737ed75cc}; !- Port 1

OS:PortList,
  {68e9359a-57d1-418f-8262-d2f6715c0540}, !- Handle
  {36b4d803-bfb2-48fa-bb55-f283e2f50aad}, !- Name
  {9bf4b0a1-61da-4f4b-8513-5b2b0ef46c8b}, !- HVAC Component
  {726e974f-9b46-4a94-93e0-b9cfe2c6fd38}; !- Port 1

OS:Sizing:Zone,
  {b62bff6d-1a56-468b-b938-69f3e7598cc4}, !- Handle
  {9bf4b0a1-61da-4f4b-8513-5b2b0ef46c8b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e409217-c58c-4cd7-9534-966024eb1566}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {9bf4b0a1-61da-4f4b-8513-5b2b0ef46c8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a4a8cefc-d639-4cda-adb9-cbda54c9d8a5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b75176cf-e80d-45b7-b9b0-a3e47c22048c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {3d7d3524-7de6-4718-be55-8ec74d4926d5}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {e039d80c-e3d2-4079-ae57-81bc41aa3c77}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 55, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e94d74ec-ba38-47d9-8870-ad4c9caf3722}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 3, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc66a20b-6174-4e1f-ad37-ccbe10d1d8d2}, !- Zone Air Inlet Port List
  {b1504209-91bb-41f8-8059-0331bf96bbec}, !- Zone Air Exhaust Port List
  {e93c2545-2fab-4864-ac71-a1f0a2bf2eab}, !- Zone Air Node Name
  {9409230c-1f92-4c61-a021-095b77791ec6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38da509a-86b6-4a32-ac25-be4cb0aa9b65}, !- Group Rendering Name
  {800614ff-c146-4de1-bcaf-fcf3d200152a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8eb5ee88-9790-456c-9706-7bd636378831}, !- Handle
  Node 28,                                !- Name
  {e93c2545-2fab-4864-ac71-a1f0a2bf2eab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e93c2545-2fab-4864-ac71-a1f0a2bf2eab}, !- Handle
  {442474fc-26d6-480b-8936-2cd4c5681e1b}, !- Name
  {e94d74ec-ba38-47d9-8870-ad4c9caf3722}, !- Source Object
  11,                                     !- Outlet Port
  {8eb5ee88-9790-456c-9706-7bd636378831}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc66a20b-6174-4e1f-ad37-ccbe10d1d8d2}, !- Handle
  {72b156c2-414e-4950-986a-39500bbbac6b}, !- Name
  {e94d74ec-ba38-47d9-8870-ad4c9caf3722}, !- HVAC Component
  {7e034afd-ff2b-40a1-8e99-eb7e8ed945f4}, !- Port 1
  {7f786a04-644b-4ec2-b62c-800ba4233d6d}; !- Port 2

OS:PortList,
  {b1504209-91bb-41f8-8059-0331bf96bbec}, !- Handle
  {ced91059-763c-40d0-a8ce-7a6cc083689b}, !- Name
  {e94d74ec-ba38-47d9-8870-ad4c9caf3722}, !- HVAC Component
  {f0af0c89-3768-4bca-a187-61de04f91d40}; !- Port 1

OS:PortList,
  {9409230c-1f92-4c61-a021-095b77791ec6}, !- Handle
  {06f8ad3c-d4d2-42ca-8c4c-bf84a6852f70}, !- Name
  {e94d74ec-ba38-47d9-8870-ad4c9caf3722}, !- HVAC Component
  {34083d73-6999-4576-9f36-729023038ae9}; !- Port 1

OS:Sizing:Zone,
  {82785e7a-07f4-4088-a8cf-0c048c0bd213}, !- Handle
  {e94d74ec-ba38-47d9-8870-ad4c9caf3722}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a98eb44e-74e7-428f-8950-c360cc2b05a0}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {e94d74ec-ba38-47d9-8870-ad4c9caf3722}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb72b2c2-592a-4e83-807b-cfc00fe7d0ca}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9f0d244c-9ede-4600-9227-bf8896e649dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {ff6830a5-d7b9-4f80-b691-b50e7469f933}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {800614ff-c146-4de1-bcaf-fcf3d200152a}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 56, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6b90b8a5-416e-40a8-bb9d-bed0bfebd262}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 4, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0ce44ca0-0678-4033-9e87-84f85867b9cd}, !- Zone Air Inlet Port List
  {4ca9d3b4-8a11-4af7-9129-f18a95036e15}, !- Zone Air Exhaust Port List
  {5d517711-96af-4bf9-9996-71abb5e1f591}, !- Zone Air Node Name
  {fe43d2d7-244b-4d30-9bd3-ec074ab5a4db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1ce5b0a9-d3fe-463e-a109-2df139af89bb}, !- Group Rendering Name
  {73171f57-bde0-402b-bc76-453afe963c9d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03796bee-5015-4999-9811-bf2aff406eea}, !- Handle
  Node 31,                                !- Name
  {5d517711-96af-4bf9-9996-71abb5e1f591}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d517711-96af-4bf9-9996-71abb5e1f591}, !- Handle
  {0abd1094-e59b-47d0-8c72-2e1db82da238}, !- Name
  {6b90b8a5-416e-40a8-bb9d-bed0bfebd262}, !- Source Object
  11,                                     !- Outlet Port
  {03796bee-5015-4999-9811-bf2aff406eea}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0ce44ca0-0678-4033-9e87-84f85867b9cd}, !- Handle
  {635b7072-ba08-49b6-ae76-4562b75dde96}, !- Name
  {6b90b8a5-416e-40a8-bb9d-bed0bfebd262}, !- HVAC Component
  {54470ea3-a478-4c4a-bb78-3774520bcd26}, !- Port 1
  {c32b401b-a10c-449b-a6fe-06aa042b9bb3}; !- Port 2

OS:PortList,
  {4ca9d3b4-8a11-4af7-9129-f18a95036e15}, !- Handle
  {60053bb1-e823-4649-b606-61dff9c8d616}, !- Name
  {6b90b8a5-416e-40a8-bb9d-bed0bfebd262}, !- HVAC Component
  {8c40bea8-35df-4b83-bbaa-ea9b64368d95}; !- Port 1

OS:PortList,
  {fe43d2d7-244b-4d30-9bd3-ec074ab5a4db}, !- Handle
  {142caa73-848e-4cd5-8996-cffe9ffbc12b}, !- Name
  {6b90b8a5-416e-40a8-bb9d-bed0bfebd262}, !- HVAC Component
  {7c967442-ad95-4695-a32d-0c8129778859}; !- Port 1

OS:Sizing:Zone,
  {65ac1c0e-68df-4529-bb9b-7e377843514d}, !- Handle
  {6b90b8a5-416e-40a8-bb9d-bed0bfebd262}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3b3ef9c1-dfef-45ee-b0aa-fab0606fd45d}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {6b90b8a5-416e-40a8-bb9d-bed0bfebd262}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4445da18-0225-471f-b64f-fd2ca929c68f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {913a49fc-126f-429e-be94-211216566256}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a0d9f73a-9107-4a47-896a-f3d80aa46680}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {73171f57-bde0-402b-bc76-453afe963c9d}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 57, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2e71d8f-87f2-4445-8c30-cc0fcdcf6bd7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d0b42341-4c96-4322-bfd3-98fe5804f677}, !- Zone Air Inlet Port List
  {ffd20fb4-17f7-457b-86dd-6cdbdceb41c7}, !- Zone Air Exhaust Port List
  {f048cce3-8f3a-4919-bfe3-77f085ab75dc}, !- Zone Air Node Name
  {217ea540-758a-4941-be5c-07750dc0f707}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {954b2c8b-5511-46c4-9098-061eaa98b7cf}, !- Group Rendering Name
  {d5766e54-8b5e-4eb3-ac18-9a7665b61ea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85a81885-e673-482b-a31c-c38529bc7235}, !- Handle
  Node 34,                                !- Name
  {f048cce3-8f3a-4919-bfe3-77f085ab75dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f048cce3-8f3a-4919-bfe3-77f085ab75dc}, !- Handle
  {5ab05a65-130b-439a-9b53-fb6393cfcbd1}, !- Name
  {a2e71d8f-87f2-4445-8c30-cc0fcdcf6bd7}, !- Source Object
  11,                                     !- Outlet Port
  {85a81885-e673-482b-a31c-c38529bc7235}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d0b42341-4c96-4322-bfd3-98fe5804f677}, !- Handle
  {c855234d-2c64-4385-a01f-d29240d131e4}, !- Name
  {a2e71d8f-87f2-4445-8c30-cc0fcdcf6bd7}, !- HVAC Component
  {aded8101-e431-4699-9f7a-a7e461b511f8}, !- Port 1
  {ab52f64a-7dfa-4f96-b68e-fd477584359d}; !- Port 2

OS:PortList,
  {ffd20fb4-17f7-457b-86dd-6cdbdceb41c7}, !- Handle
  {d15b456b-fdc1-4d28-ab41-039f53ecdeec}, !- Name
  {a2e71d8f-87f2-4445-8c30-cc0fcdcf6bd7}, !- HVAC Component
  {6527377b-d569-4b29-abeb-325d025e1847}; !- Port 1

OS:PortList,
  {217ea540-758a-4941-be5c-07750dc0f707}, !- Handle
  {b840aea6-2a45-4be4-ade8-6ec7f11c617f}, !- Name
  {a2e71d8f-87f2-4445-8c30-cc0fcdcf6bd7}, !- HVAC Component
  {607015bb-b364-47e9-9290-2757a1ff9d34}; !- Port 1

OS:Sizing:Zone,
  {d0885c74-85b3-412f-a713-1ce1f5f09fb8}, !- Handle
  {a2e71d8f-87f2-4445-8c30-cc0fcdcf6bd7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d76e278c-24be-4f69-8ab4-c0539fa86947}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {a2e71d8f-87f2-4445-8c30-cc0fcdcf6bd7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71151a77-17d6-415a-af4f-ddbee3cac065}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {a3dd924b-a340-4df0-b793-5e57b76faa1c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b6f826bd-ae70-4e79-aa65-3cf51374afb0}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {d5766e54-8b5e-4eb3-ac18-9a7665b61ea0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 58, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6934ab53-c1fc-4f4d-ad14-3dd1ab4fd85d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0717539e-28bb-4cbe-93a2-507f9adf417f}, !- Zone Air Inlet Port List
  {0c827c0f-ec11-4d3c-81e5-4c472707c9ed}, !- Zone Air Exhaust Port List
  {ad49aa56-aa84-4c08-989a-409283a309f8}, !- Zone Air Node Name
  {d490e052-5f66-4d60-8dbf-5d0ef0ba526a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {131dfcc5-7f70-4a9e-8af7-4f1a47022d33}, !- Group Rendering Name
  {3a14fbf9-3bba-408a-8be5-ab12d9a605d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f6593ba4-e02b-433f-bd7f-417bfe946df8}, !- Handle
  Node 37,                                !- Name
  {ad49aa56-aa84-4c08-989a-409283a309f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad49aa56-aa84-4c08-989a-409283a309f8}, !- Handle
  {21bfd059-6ceb-4251-8841-5c36b0898d64}, !- Name
  {6934ab53-c1fc-4f4d-ad14-3dd1ab4fd85d}, !- Source Object
  11,                                     !- Outlet Port
  {f6593ba4-e02b-433f-bd7f-417bfe946df8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0717539e-28bb-4cbe-93a2-507f9adf417f}, !- Handle
  {9a46adf2-8b24-44b7-9363-c89363b5394f}, !- Name
  {6934ab53-c1fc-4f4d-ad14-3dd1ab4fd85d}, !- HVAC Component
  {2ca84e7d-2733-4bb4-9463-46ac0dfd9d59}, !- Port 1
  {e86624c1-ae04-40c0-9507-dac5c168c1fc}; !- Port 2

OS:PortList,
  {0c827c0f-ec11-4d3c-81e5-4c472707c9ed}, !- Handle
  {b2f54604-0642-482a-804a-92e924d544a3}, !- Name
  {6934ab53-c1fc-4f4d-ad14-3dd1ab4fd85d}, !- HVAC Component
  {644536b3-caf9-4b54-8759-06aec43b3e80}; !- Port 1

OS:PortList,
  {d490e052-5f66-4d60-8dbf-5d0ef0ba526a}, !- Handle
  {4fc824c1-e7b1-430b-89f8-cb90a924800c}, !- Name
  {6934ab53-c1fc-4f4d-ad14-3dd1ab4fd85d}, !- HVAC Component
  {98135aee-b4bd-4cd5-966b-ae9bfebd6919}; !- Port 1

OS:Sizing:Zone,
  {46c48d72-3634-4ec7-b503-ae79efd438a4}, !- Handle
  {6934ab53-c1fc-4f4d-ad14-3dd1ab4fd85d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {41ef8842-c092-4970-b6e2-56048f2f8284}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {6934ab53-c1fc-4f4d-ad14-3dd1ab4fd85d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {91f6ab38-10c1-42f5-8b16-39bc66938194}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {67d510b3-ef18-4d21-9d7c-ee7c3dcc5e9a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {b6af08db-5cb6-4067-a055-38dcabb17204}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {3a14fbf9-3bba-408a-8be5-ab12d9a605d8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 59, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {773454ea-f76f-4447-861c-0f62244908cd}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21b13bcb-c573-4b80-b3ef-0b7b5798f3aa}, !- Zone Air Inlet Port List
  {c1e83b4e-4b9a-47f3-a772-e541a0623031}, !- Zone Air Exhaust Port List
  {3a5cde16-0ed1-4d0f-8c14-96951612c799}, !- Zone Air Node Name
  {87478659-e82c-44c5-805d-52ae2e3fe7c4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e7893d90-4901-4805-add8-93e21f640b04}, !- Group Rendering Name
  {f12963d0-3174-4299-b483-f210708b54c3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7897e30c-edee-449f-aa66-c381982c7992}, !- Handle
  Node 40,                                !- Name
  {3a5cde16-0ed1-4d0f-8c14-96951612c799}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3a5cde16-0ed1-4d0f-8c14-96951612c799}, !- Handle
  {1b099c30-ca03-4305-b5e5-762f2149d2c0}, !- Name
  {773454ea-f76f-4447-861c-0f62244908cd}, !- Source Object
  11,                                     !- Outlet Port
  {7897e30c-edee-449f-aa66-c381982c7992}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21b13bcb-c573-4b80-b3ef-0b7b5798f3aa}, !- Handle
  {17a5b3b4-3fa6-4bc3-9c5d-8c96bc33ab3a}, !- Name
  {773454ea-f76f-4447-861c-0f62244908cd}, !- HVAC Component
  {7b60b142-01ff-4ccf-85b2-8c4ded5de9be}, !- Port 1
  {91b2a548-cfbb-44dd-a9a6-298f4d6e506f}; !- Port 2

OS:PortList,
  {c1e83b4e-4b9a-47f3-a772-e541a0623031}, !- Handle
  {c049a08d-7be3-49d8-a039-933441ce16b1}, !- Name
  {773454ea-f76f-4447-861c-0f62244908cd}, !- HVAC Component
  {3e7ec50c-3125-4048-8572-b3f12fef9756}; !- Port 1

OS:PortList,
  {87478659-e82c-44c5-805d-52ae2e3fe7c4}, !- Handle
  {22c0a935-9d37-409a-b551-2b8a062a03cf}, !- Name
  {773454ea-f76f-4447-861c-0f62244908cd}, !- HVAC Component
  {991b6733-6584-48c0-bbe8-ce1fa8a9ba5c}; !- Port 1

OS:Sizing:Zone,
  {f7c97d4f-22d2-422b-83c8-48f8af2ab91b}, !- Handle
  {773454ea-f76f-4447-861c-0f62244908cd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {90b6489b-54ca-470d-9657-009ec6b0448f}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {773454ea-f76f-4447-861c-0f62244908cd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c7d69717-906e-492b-90b2-2e4bcb55af65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {b1d339fc-5876-493c-bedd-1ad700c6c634}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {80efe278-c6e5-4db6-aca9-e740599552cc}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f12963d0-3174-4299-b483-f210708b54c3}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 60, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d56ff3e6-990d-4b6e-91ad-d007413f5762}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ae211cc6-e413-4736-a270-d70e00aad510}, !- Zone Air Inlet Port List
  {24327ba9-bc61-4c82-a432-96a91f08fdd7}, !- Zone Air Exhaust Port List
  {9170e3f0-7e8f-44ff-8030-6b0ec300869b}, !- Zone Air Node Name
  {26049649-e124-4150-be53-148520547c2b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1de8e6df-c0a4-4347-8435-67de44d1119b}, !- Group Rendering Name
  {8322c8d3-d48e-4506-a9a8-7c506f6020a5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2589018b-e56b-4da6-b90c-fb3240ca7b3e}, !- Handle
  Node 43,                                !- Name
  {9170e3f0-7e8f-44ff-8030-6b0ec300869b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9170e3f0-7e8f-44ff-8030-6b0ec300869b}, !- Handle
  {509e6654-6d34-4aeb-9dfa-b758ebf9514d}, !- Name
  {d56ff3e6-990d-4b6e-91ad-d007413f5762}, !- Source Object
  11,                                     !- Outlet Port
  {2589018b-e56b-4da6-b90c-fb3240ca7b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ae211cc6-e413-4736-a270-d70e00aad510}, !- Handle
  {18dd824a-e893-4ae3-98fb-d77304ad3ad6}, !- Name
  {d56ff3e6-990d-4b6e-91ad-d007413f5762}, !- HVAC Component
  {22ff1ba7-18dd-496d-b64f-c17479aff99d}, !- Port 1
  {7f44edb8-852f-4110-9426-184462839e53}; !- Port 2

OS:PortList,
  {24327ba9-bc61-4c82-a432-96a91f08fdd7}, !- Handle
  {dbd5a89a-73bc-4482-ad32-4237df1f954b}, !- Name
  {d56ff3e6-990d-4b6e-91ad-d007413f5762}, !- HVAC Component
  {7c4819d2-ed6a-46a9-84f6-f8ec6b2a09a2}; !- Port 1

OS:PortList,
  {26049649-e124-4150-be53-148520547c2b}, !- Handle
  {d6131493-0c68-4e38-9d10-b9401d204c33}, !- Name
  {d56ff3e6-990d-4b6e-91ad-d007413f5762}, !- HVAC Component
  {bfe305c3-7ad5-41f8-9645-089d3e216b41}; !- Port 1

OS:Sizing:Zone,
  {90484748-dbc1-48b9-b743-9ec4e32f776c}, !- Handle
  {d56ff3e6-990d-4b6e-91ad-d007413f5762}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2cdb84a-211c-4dc5-b4f8-6afc1baa7087}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d56ff3e6-990d-4b6e-91ad-d007413f5762}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1f05089f-fae2-4799-baf4-9a997a50a35e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {d06ef721-856b-496d-98df-4f5f8c2df370}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {48a13b2e-8310-40f5-92f5-670673f585d9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {8322c8d3-d48e-4506-a9a8-7c506f6020a5}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 61, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ba3a845a-6d29-4b9a-abb4-e09e5c65ea8e}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3dc339e9-b5e4-4d2c-8c0a-e60ec3b060ac}, !- Zone Air Inlet Port List
  {253102e2-3ee6-4326-b33e-a41cb4a75b8a}, !- Zone Air Exhaust Port List
  {9673e8c8-ce6d-46ad-9f44-1175a209d783}, !- Zone Air Node Name
  {a4cf26b9-daad-4985-87eb-6c5fc098f8e1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00af1bf3-7b39-49ae-b19a-3fd09b805883}, !- Group Rendering Name
  {f8982354-e6de-4f20-94e4-4e1242140837}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {731c217d-0c08-4d2b-9164-030696576d44}, !- Handle
  Node 46,                                !- Name
  {9673e8c8-ce6d-46ad-9f44-1175a209d783}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9673e8c8-ce6d-46ad-9f44-1175a209d783}, !- Handle
  {e45a9908-992e-486e-a756-495761eb4876}, !- Name
  {ba3a845a-6d29-4b9a-abb4-e09e5c65ea8e}, !- Source Object
  11,                                     !- Outlet Port
  {731c217d-0c08-4d2b-9164-030696576d44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3dc339e9-b5e4-4d2c-8c0a-e60ec3b060ac}, !- Handle
  {046645fb-d15c-47e1-bf67-b795f4b72d38}, !- Name
  {ba3a845a-6d29-4b9a-abb4-e09e5c65ea8e}, !- HVAC Component
  {eade9264-d6c7-447d-9e4a-a15b7034906b}, !- Port 1
  {4d98c8a5-8e37-4d3f-b56c-bf0bb4d247b4}; !- Port 2

OS:PortList,
  {253102e2-3ee6-4326-b33e-a41cb4a75b8a}, !- Handle
  {e57ea15e-89c8-4c8c-bcbc-f5ab3ed2aa27}, !- Name
  {ba3a845a-6d29-4b9a-abb4-e09e5c65ea8e}, !- HVAC Component
  {414659d0-091f-4052-8548-322d8a2ece75}; !- Port 1

OS:PortList,
  {a4cf26b9-daad-4985-87eb-6c5fc098f8e1}, !- Handle
  {b8c9d1f3-44b2-4ef0-b11a-4aaacccae8a3}, !- Name
  {ba3a845a-6d29-4b9a-abb4-e09e5c65ea8e}, !- HVAC Component
  {7bdd2400-bdcc-4f3f-917c-355314d39061}; !- Port 1

OS:Sizing:Zone,
  {04897aa7-c1ae-4b56-aa27-c0547aa7171e}, !- Handle
  {ba3a845a-6d29-4b9a-abb4-e09e5c65ea8e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7edbc4eb-7509-4554-9ffd-e8695c1f0746}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {ba3a845a-6d29-4b9a-abb4-e09e5c65ea8e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7b6cc50f-fb9e-4756-8392-f77f6b4fc046}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c257ae6e-6039-4a0a-a654-8fd1db65be15}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {5be3a9b2-c001-43b9-9db2-3788180268c4}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f8982354-e6de-4f20-94e4-4e1242140837}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 62, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3a6e70c6-db97-42b5-aa19-12c82ef7b4de}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {58dbeac5-9b46-403c-bc9f-49b77118299f}, !- Zone Air Inlet Port List
  {a5d72009-8789-40df-b102-e7ecc3b06ead}, !- Zone Air Exhaust Port List
  {5f074496-f1dd-497b-9df7-54d63b2b212c}, !- Zone Air Node Name
  {fc4bafa7-0a99-4639-a8d4-e22702084d90}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63e34ff8-2e2e-4520-a488-b3685cf78480}, !- Group Rendering Name
  {f3dc2098-4750-433e-936b-9914979df247}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d4cb7c3d-149f-4869-9458-bd568b81cafc}, !- Handle
  Node 49,                                !- Name
  {5f074496-f1dd-497b-9df7-54d63b2b212c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5f074496-f1dd-497b-9df7-54d63b2b212c}, !- Handle
  {5c51852f-2220-4ea4-8fb5-7ab0975329f8}, !- Name
  {3a6e70c6-db97-42b5-aa19-12c82ef7b4de}, !- Source Object
  11,                                     !- Outlet Port
  {d4cb7c3d-149f-4869-9458-bd568b81cafc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {58dbeac5-9b46-403c-bc9f-49b77118299f}, !- Handle
  {20db8588-53dd-4cd7-a75b-095269c181d0}, !- Name
  {3a6e70c6-db97-42b5-aa19-12c82ef7b4de}, !- HVAC Component
  {e55597f5-081d-42e2-90a8-90a846bf5b6b}, !- Port 1
  {ee3df190-6de0-4f21-b80a-a152b5f57697}; !- Port 2

OS:PortList,
  {a5d72009-8789-40df-b102-e7ecc3b06ead}, !- Handle
  {711eaaf3-5f05-44e5-912f-cbdd4a81c62b}, !- Name
  {3a6e70c6-db97-42b5-aa19-12c82ef7b4de}, !- HVAC Component
  {009fccbc-c4d8-49f9-9c54-05827323955d}; !- Port 1

OS:PortList,
  {fc4bafa7-0a99-4639-a8d4-e22702084d90}, !- Handle
  {3d9e0a39-3544-4abe-a75e-df59c3d380d2}, !- Name
  {3a6e70c6-db97-42b5-aa19-12c82ef7b4de}, !- HVAC Component
  {16ce8666-bb08-45de-9ac6-bd4888d0c79e}; !- Port 1

OS:Sizing:Zone,
  {a8f99f8a-e638-4dec-8b52-988984969af5}, !- Handle
  {3a6e70c6-db97-42b5-aa19-12c82ef7b4de}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {71ea2417-f51f-4219-aee2-1e4bdfcad314}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {3a6e70c6-db97-42b5-aa19-12c82ef7b4de}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b8b679c-e978-469d-9465-edbd91e9d135}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {0259e2e4-dbde-4721-9fe9-8d6623b71f51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {7490140e-afe4-4304-a16d-20b61a472d3d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f3dc2098-4750-433e-936b-9914979df247}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 63, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bc9c9569-642f-44f7-b6e3-29a9954458aa}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21522207-d5b1-44b8-b67e-aa667c661897}, !- Zone Air Inlet Port List
  {e765435f-ed6a-4912-ae2f-5924947b87b1}, !- Zone Air Exhaust Port List
  {704a6433-88ba-41d1-8798-2d64ee631d1f}, !- Zone Air Node Name
  {e33c4e80-bb12-4670-99f6-15fe82cd1fb3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b48a019f-5c4d-45d7-bc50-bb2e3dd790e0}, !- Group Rendering Name
  {f84aa08f-088d-427d-a115-77285aff64cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c2e087f-778c-4fa9-bc21-6345ca797c03}, !- Handle
  Node 52,                                !- Name
  {704a6433-88ba-41d1-8798-2d64ee631d1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {704a6433-88ba-41d1-8798-2d64ee631d1f}, !- Handle
  {fb0d7d9a-90f1-4c9a-abfa-643dc4927997}, !- Name
  {bc9c9569-642f-44f7-b6e3-29a9954458aa}, !- Source Object
  11,                                     !- Outlet Port
  {8c2e087f-778c-4fa9-bc21-6345ca797c03}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21522207-d5b1-44b8-b67e-aa667c661897}, !- Handle
  {45980024-713b-4b7c-af02-8b6905a2d9e8}, !- Name
  {bc9c9569-642f-44f7-b6e3-29a9954458aa}, !- HVAC Component
  {0540548e-510f-49ec-a2db-368cf97cdcad}, !- Port 1
  {a7eea2a1-6a49-4257-9ccf-75bf3b395f45}; !- Port 2

OS:PortList,
  {e765435f-ed6a-4912-ae2f-5924947b87b1}, !- Handle
  {1f31bbcb-2016-4ab9-94c6-2f65d0b8b54b}, !- Name
  {bc9c9569-642f-44f7-b6e3-29a9954458aa}, !- HVAC Component
  {b00f2449-7585-4a2b-8882-d7be6d96eed0}; !- Port 1

OS:PortList,
  {e33c4e80-bb12-4670-99f6-15fe82cd1fb3}, !- Handle
  {eb1d0180-fb44-42fb-9c13-ca0d9b24b6b9}, !- Name
  {bc9c9569-642f-44f7-b6e3-29a9954458aa}, !- HVAC Component
  {d07c9e98-d410-4a90-8028-98d81be9c05e}; !- Port 1

OS:Sizing:Zone,
  {fc166042-7683-4ef8-bf9e-f948a7372c41}, !- Handle
  {bc9c9569-642f-44f7-b6e3-29a9954458aa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cef4ce60-cde8-46c1-915c-5e38e0417d56}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {bc9c9569-642f-44f7-b6e3-29a9954458aa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb8bbde2-33f7-4059-a50b-b16a133f0ea7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {8e901fe0-5453-4304-a1a1-2491fa86dac3}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9cf8fe7a-77a3-495a-86bb-c11d6101367d}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {f84aa08f-088d-427d-a115-77285aff64cd}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 64, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4614eb22-7670-4e6b-8c18-4189754322fc}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {25285e35-a8df-4051-828f-56cf2481029b}, !- Zone Air Inlet Port List
  {6f250951-0fdf-44a1-8286-1bd56a715f3f}, !- Zone Air Exhaust Port List
  {9bbd3e69-2f75-4e4a-8cd4-b083594e1d06}, !- Zone Air Node Name
  {30b53b83-594d-49fa-828d-dc31ebe175ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ff0e5f1-917b-49ea-bb4e-431531fe8c56}, !- Group Rendering Name
  {0ce614d8-8c13-44ea-92a3-516c62401355}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a2bf48a-feee-41d2-b3ef-e40d20221eb8}, !- Handle
  Node 55,                                !- Name
  {9bbd3e69-2f75-4e4a-8cd4-b083594e1d06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9bbd3e69-2f75-4e4a-8cd4-b083594e1d06}, !- Handle
  {5d622c50-d8ed-4803-a201-8e1d385e5846}, !- Name
  {4614eb22-7670-4e6b-8c18-4189754322fc}, !- Source Object
  11,                                     !- Outlet Port
  {2a2bf48a-feee-41d2-b3ef-e40d20221eb8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {25285e35-a8df-4051-828f-56cf2481029b}, !- Handle
  {522bb54a-170e-44ae-8104-4ecab8c23647}, !- Name
  {4614eb22-7670-4e6b-8c18-4189754322fc}, !- HVAC Component
  {5e60863b-a340-472d-a120-ac0a48912986}, !- Port 1
  {1d5191a8-c76a-43f8-83fa-3e721fbe8fb0}; !- Port 2

OS:PortList,
  {6f250951-0fdf-44a1-8286-1bd56a715f3f}, !- Handle
  {7d7ea173-e292-4a28-95df-c481648e4ee3}, !- Name
  {4614eb22-7670-4e6b-8c18-4189754322fc}, !- HVAC Component
  {b1cf1c76-4498-43d5-b9d5-79ee356140b0}; !- Port 1

OS:PortList,
  {30b53b83-594d-49fa-828d-dc31ebe175ec}, !- Handle
  {441f7ef0-7d06-4fdf-ae0d-780054a7f5dc}, !- Name
  {4614eb22-7670-4e6b-8c18-4189754322fc}, !- HVAC Component
  {b389e001-8481-4031-a760-b950a8a90370}; !- Port 1

OS:Sizing:Zone,
  {cc3f89cd-7f3b-4a3a-8a91-18e3cceb4782}, !- Handle
  {4614eb22-7670-4e6b-8c18-4189754322fc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b85e4a4-4164-4abc-a5d0-37a04fe31451}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {4614eb22-7670-4e6b-8c18-4189754322fc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {76de0a5d-3e88-4575-89e6-66388c0c8797}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {073d9f54-9415-447f-86a7-743881fdbc2d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {579af84b-f5c7-4a0f-838e-6a25a469a679}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {0ce614d8-8c13-44ea-92a3-516c62401355}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 65, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d5d61b1-3767-4b4a-94b9-791f316ecb66}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65a18853-fde5-4be3-9910-c1b82edbfef0}, !- Zone Air Inlet Port List
  {a364f4e6-cfbf-4368-8368-edcb397e37fe}, !- Zone Air Exhaust Port List
  {fc4492c8-9b67-48a9-bc51-b375ce3762a3}, !- Zone Air Node Name
  {20c4f592-9081-4f00-aa72-e303b7a408bd}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {28ce1c69-d1a6-43a6-a9ad-a4cf90b2df23}, !- Group Rendering Name
  {25ad0984-082b-43bb-beaa-4172018760c8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d1bfad12-c32e-4b14-ab3b-6d7ca340489b}, !- Handle
  Node 58,                                !- Name
  {fc4492c8-9b67-48a9-bc51-b375ce3762a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc4492c8-9b67-48a9-bc51-b375ce3762a3}, !- Handle
  {e691bed1-bc9d-44b0-96f0-0f10bb63e828}, !- Name
  {0d5d61b1-3767-4b4a-94b9-791f316ecb66}, !- Source Object
  11,                                     !- Outlet Port
  {d1bfad12-c32e-4b14-ab3b-6d7ca340489b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65a18853-fde5-4be3-9910-c1b82edbfef0}, !- Handle
  {907d8157-ac23-4ed3-a239-6cc3e20d8eee}, !- Name
  {0d5d61b1-3767-4b4a-94b9-791f316ecb66}, !- HVAC Component
  {4b023332-8de1-4af1-b1c9-e7300caf724c}, !- Port 1
  {489ef257-f21b-41fc-88b5-c1bf4d1a0e70}; !- Port 2

OS:PortList,
  {a364f4e6-cfbf-4368-8368-edcb397e37fe}, !- Handle
  {b3114877-ae0c-47eb-b8ae-9a8d8ac135a5}, !- Name
  {0d5d61b1-3767-4b4a-94b9-791f316ecb66}, !- HVAC Component
  {3dd6f2b3-dcb1-40a1-85e0-2038ba0f24c2}; !- Port 1

OS:PortList,
  {20c4f592-9081-4f00-aa72-e303b7a408bd}, !- Handle
  {e0b19838-9f3a-4661-8e83-24d5199da9cc}, !- Name
  {0d5d61b1-3767-4b4a-94b9-791f316ecb66}, !- HVAC Component
  {59da572d-10f0-4c06-a418-0cc2520f70b0}; !- Port 1

OS:Sizing:Zone,
  {1d4db54e-846d-42fe-af7e-3c850c1f276c}, !- Handle
  {0d5d61b1-3767-4b4a-94b9-791f316ecb66}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {164e62db-b05d-447c-b09c-a578389d24cc}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {0d5d61b1-3767-4b4a-94b9-791f316ecb66}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c1258a7-9422-4213-a658-abe13ea9aa9c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {e29bc45a-7c75-4967-b962-5241903983de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {9a142679-433d-436f-be91-6da812ef6645}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {25ad0984-082b-43bb-beaa-4172018760c8}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 66, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e5e5406a-e49d-4fcb-a053-fa372e8b001f}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ecbeaa05-8626-4c33-a195-8166868459ff}, !- Zone Air Inlet Port List
  {c6a51c4d-9c2a-4a4f-8fbc-98f0f0cbcbe2}, !- Zone Air Exhaust Port List
  {03402d4c-16f6-4dd5-b8a6-e9f1e96c5716}, !- Zone Air Node Name
  {02b5fda0-a7c4-44a4-bea1-d6af4d1ed850}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9a55df6-dc68-4292-989d-b5983ad6f8d1}, !- Group Rendering Name
  {4d1351cf-6871-4dd2-8ee5-e6063806e063}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9db6657-01de-4e4c-bcdb-e247e3675ce7}, !- Handle
  Node 61,                                !- Name
  {03402d4c-16f6-4dd5-b8a6-e9f1e96c5716}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03402d4c-16f6-4dd5-b8a6-e9f1e96c5716}, !- Handle
  {d7dc1278-85b0-4bf9-aba2-99128cb58611}, !- Name
  {e5e5406a-e49d-4fcb-a053-fa372e8b001f}, !- Source Object
  11,                                     !- Outlet Port
  {e9db6657-01de-4e4c-bcdb-e247e3675ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ecbeaa05-8626-4c33-a195-8166868459ff}, !- Handle
  {25a43b86-a4d3-4bb9-ab38-219b0e9ad3aa}, !- Name
  {e5e5406a-e49d-4fcb-a053-fa372e8b001f}, !- HVAC Component
  {20e1e13d-5691-4366-835c-68ba4bcc4c9e}, !- Port 1
  {0059d696-00b1-418d-8ee0-fb67faed5953}; !- Port 2

OS:PortList,
  {c6a51c4d-9c2a-4a4f-8fbc-98f0f0cbcbe2}, !- Handle
  {0969264f-8e54-48c3-965d-c3bc89afb6e3}, !- Name
  {e5e5406a-e49d-4fcb-a053-fa372e8b001f}, !- HVAC Component
  {babe848d-d10d-4a34-8709-fcfe26100d72}; !- Port 1

OS:PortList,
  {02b5fda0-a7c4-44a4-bea1-d6af4d1ed850}, !- Handle
  {ba33e38a-e0aa-4f54-be76-2048da01b001}, !- Name
  {e5e5406a-e49d-4fcb-a053-fa372e8b001f}, !- HVAC Component
  {99bb408d-4617-486b-8526-e76c2295a4e1}; !- Port 1

OS:Sizing:Zone,
  {9c0b2077-6406-47f2-b86a-3a3ba35b1b26}, !- Handle
  {e5e5406a-e49d-4fcb-a053-fa372e8b001f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a3b4ca22-382d-46a0-94bc-5d9648af5ce6}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {e5e5406a-e49d-4fcb-a053-fa372e8b001f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {48f89ce5-3df0-43ff-a5de-21fa9c6e035f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {092e3af0-6e13-4f01-b492-58df3517612f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {2b9d0c27-f07b-4f2a-adbc-a1d1ea4f64f7}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {4d1351cf-6871-4dd2-8ee5-e6063806e063}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 67, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f6db0366-f34b-443f-b480-af5b14c5f535}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {41b8eaf8-5378-447f-ba77-34abdaaaf5f6}, !- Zone Air Inlet Port List
  {a4ed185b-b9da-425d-89cf-62b523d0b688}, !- Zone Air Exhaust Port List
  {45dd6965-d066-47de-b21e-f7bb8c9a7e63}, !- Zone Air Node Name
  {af90d01f-68e4-4d47-975b-922c32f7dd06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f2c9338-75e6-412d-bc27-6eec5603c651}, !- Group Rendering Name
  {ff54eb15-c5bd-48bf-b091-602c445868db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f74fcbd7-552c-4ebc-bffa-d5fb4b5dc2b0}, !- Handle
  Node 64,                                !- Name
  {45dd6965-d066-47de-b21e-f7bb8c9a7e63}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {45dd6965-d066-47de-b21e-f7bb8c9a7e63}, !- Handle
  {cf4ad843-94ed-437e-b955-6ece26d533e9}, !- Name
  {f6db0366-f34b-443f-b480-af5b14c5f535}, !- Source Object
  11,                                     !- Outlet Port
  {f74fcbd7-552c-4ebc-bffa-d5fb4b5dc2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {41b8eaf8-5378-447f-ba77-34abdaaaf5f6}, !- Handle
  {5fd57bc3-4efa-492b-9e82-6d2b39a4a423}, !- Name
  {f6db0366-f34b-443f-b480-af5b14c5f535}, !- HVAC Component
  {ae137fd0-db28-4538-9b72-2d7f70522a4a}, !- Port 1
  {c6b411f9-41c2-4e4c-9893-a389f8171116}; !- Port 2

OS:PortList,
  {a4ed185b-b9da-425d-89cf-62b523d0b688}, !- Handle
  {c64dca23-98ce-4b0c-9692-d5a33438f856}, !- Name
  {f6db0366-f34b-443f-b480-af5b14c5f535}, !- HVAC Component
  {449a48e2-360a-41a6-ac1d-4ce4c36d5fb7}; !- Port 1

OS:PortList,
  {af90d01f-68e4-4d47-975b-922c32f7dd06}, !- Handle
  {c3fa4d06-2dff-4d28-8e86-a3f3c794ab4d}, !- Name
  {f6db0366-f34b-443f-b480-af5b14c5f535}, !- HVAC Component
  {0cc7367a-1618-4729-b265-3736b41d006e}; !- Port 1

OS:Sizing:Zone,
  {955a80ab-ef57-494b-ae9f-5487c8255162}, !- Handle
  {f6db0366-f34b-443f-b480-af5b14c5f535}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6d882780-1379-40ad-a2dc-a241b83667fe}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {f6db0366-f34b-443f-b480-af5b14c5f535}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {15bab430-3598-4bd2-aa53-e15fc3967802}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {51732cbb-8f72-4660-ad75-c445c62c8a3a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {d45b12df-3789-4c3c-a70f-f830555f2332}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {ff54eb15-c5bd-48bf-b091-602c445868db}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 68, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {16c5ecd2-40bb-4529-993d-405e86a39eb7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {234f68da-fcbb-4140-9988-dde4e4ed2356}, !- Zone Air Inlet Port List
  {80a6e1c7-a3cf-4730-a2fc-a71db8941df2}, !- Zone Air Exhaust Port List
  {5c2ab930-dc22-4bfb-a9c3-ff3543dc3dab}, !- Zone Air Node Name
  {6c6db7d3-5ef5-400a-8cb0-5dcf8a84822b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {54dbb18e-b5b3-4bba-84a7-a022864950ec}, !- Group Rendering Name
  {5d18a8a2-4297-4e9e-96fa-ed26547daac0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2e0870a-fd78-4f29-aeca-f64c57c57f0e}, !- Handle
  Node 67,                                !- Name
  {5c2ab930-dc22-4bfb-a9c3-ff3543dc3dab}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c2ab930-dc22-4bfb-a9c3-ff3543dc3dab}, !- Handle
  {2b344640-d952-4914-95a0-fc9b3ac71dee}, !- Name
  {16c5ecd2-40bb-4529-993d-405e86a39eb7}, !- Source Object
  11,                                     !- Outlet Port
  {b2e0870a-fd78-4f29-aeca-f64c57c57f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {234f68da-fcbb-4140-9988-dde4e4ed2356}, !- Handle
  {88906387-d05e-4dd0-8123-0575f67216f7}, !- Name
  {16c5ecd2-40bb-4529-993d-405e86a39eb7}, !- HVAC Component
  {9bc7ad9e-3da3-47d4-9bad-a1d8ec07e37c}, !- Port 1
  {8b9f6ea1-faad-42cd-b93b-e26995fefd60}; !- Port 2

OS:PortList,
  {80a6e1c7-a3cf-4730-a2fc-a71db8941df2}, !- Handle
  {11ae1051-ddd4-4f59-9937-ff55229fdd85}, !- Name
  {16c5ecd2-40bb-4529-993d-405e86a39eb7}, !- HVAC Component
  {526693e3-b622-4fef-835c-57f002cb1c77}; !- Port 1

OS:PortList,
  {6c6db7d3-5ef5-400a-8cb0-5dcf8a84822b}, !- Handle
  {d64dfd32-2f4a-4538-948b-ebbdcff31710}, !- Name
  {16c5ecd2-40bb-4529-993d-405e86a39eb7}, !- HVAC Component
  {5206d834-ec95-44eb-b765-1ecdd0d665a9}; !- Port 1

OS:Sizing:Zone,
  {457f3a34-f69e-4c53-bf2f-825cab47bbc5}, !- Handle
  {16c5ecd2-40bb-4529-993d-405e86a39eb7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {60187658-42cb-410a-bedf-be1d0e98299c}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {16c5ecd2-40bb-4529-993d-405e86a39eb7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2503a828-2fd4-45a5-b41a-af266f39d373}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {9be6eb94-e029-467a-922b-e110e267fa06}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ,                                       !- Zone Equipment Sequential Heating Fraction 2
  {a05d7958-8328-4d17-b726-d2fcaa153cec}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction 3
  ;                                       !- Zone Equipment Sequential Heating Fraction 3

OS:ThermostatSetpoint:DualSetpoint,
  {5d18a8a2-4297-4e9e-96fa-ed26547daac0}, !- Handle
  Space Function Dwelling Unit(s) Thermostat 69, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {180ed21b-a00b-403b-ad65-e55547bf41fa}, !- Handle
  ALL_ST=Conf./meet./multi-purpose_FL=Building Story 1_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0eef000f-84ba-4e8c-be3f-205ee9ef8ad8}, !- Zone Air Inlet Port List
  {d92bcfcb-9664-4073-926c-70c7a217dc8e}, !- Zone Air Exhaust Port List
  {03469989-d21c-4455-b9c4-c4c30bd2aef0}, !- Zone Air Node Name
  {ef8dc6f3-75b7-49e8-a1bc-78268ef263fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d920b6a2-6ebe-4e0d-823a-00cfeec848dd}, !- Group Rendering Name
  {2d087ce7-6059-45eb-a2b8-60dff0657bd1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d3c01580-ecc8-49c3-9139-e55ba147bea4}, !- Handle
  Node 70,                                !- Name
  {03469989-d21c-4455-b9c4-c4c30bd2aef0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03469989-d21c-4455-b9c4-c4c30bd2aef0}, !- Handle
  {58cdc37c-190f-45ae-ae09-1459201a0b21}, !- Name
  {180ed21b-a00b-403b-ad65-e55547bf41fa}, !- Source Object
  11,                                     !- Outlet Port
  {d3c01580-ecc8-49c3-9139-e55ba147bea4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0eef000f-84ba-4e8c-be3f-205ee9ef8ad8}, !- Handle
  {4a200303-93a8-4467-9560-26deae276508}, !- Name
  {180ed21b-a00b-403b-ad65-e55547bf41fa}, !- HVAC Component
  {be04c9ca-c5b0-472f-add2-6b29bba53398}; !- Port 1

OS:PortList,
  {d92bcfcb-9664-4073-926c-70c7a217dc8e}, !- Handle
  {199cc4d8-bafe-46f9-a5b7-ed973fed4538}, !- Name
  {180ed21b-a00b-403b-ad65-e55547bf41fa}; !- HVAC Component

OS:PortList,
  {ef8dc6f3-75b7-49e8-a1bc-78268ef263fb}, !- Handle
  {7dc05ea8-0414-463e-b30a-ecad63d81dc6}, !- Name
  {180ed21b-a00b-403b-ad65-e55547bf41fa}, !- HVAC Component
  {8f2a5c3f-8652-437b-a14f-178854bbd1cb}; !- Port 1

OS:Sizing:Zone,
  {4616a40c-5e31-431a-8757-799b6cafaf6b}, !- Handle
  {180ed21b-a00b-403b-ad65-e55547bf41fa}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {def9d5bf-0551-448c-a84e-bd378beadd9a}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {180ed21b-a00b-403b-ad65-e55547bf41fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b152f2c3-e964-4cd1-855d-c4519bc068b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {1ccf9d02-83ce-43b3-aae7-3bcd1b5fd430}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {2d087ce7-6059-45eb-a2b8-60dff0657bd1}, !- Handle
  Space Function Conf./meet./multi-purpose Thermostat 3, !- Name
  {074c3399-75ee-4ee0-a78b-7c939596fcfb}, !- Heating Setpoint Temperature Schedule Name
  {8cfddfea-c3be-4162-8095-f590d3329a53}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cda64120-d6ac-464a-9fa3-abe228500bb5}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 3_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0cec97bb-31a5-4312-9429-fa0da756ef42}, !- Zone Air Inlet Port List
  {580ce512-3e4e-488e-b2c3-42a81f1ec2a0}, !- Zone Air Exhaust Port List
  {abb77004-52f6-4a86-950f-51ce922e1253}, !- Zone Air Node Name
  {dad2c4da-d8b7-4731-a56c-75963c442a50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3bbfeee-2a00-4aeb-bf93-e61ed6ed77e1}, !- Group Rendering Name
  {da8be08b-03b8-4d80-96fe-a369b999f090}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1a6eef8-bfbc-4ba2-b948-b9ff3d5be070}, !- Handle
  Node 73,                                !- Name
  {abb77004-52f6-4a86-950f-51ce922e1253}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {abb77004-52f6-4a86-950f-51ce922e1253}, !- Handle
  {00f206c7-85ee-437d-8ccb-fb70633c90f5}, !- Name
  {cda64120-d6ac-464a-9fa3-abe228500bb5}, !- Source Object
  11,                                     !- Outlet Port
  {e1a6eef8-bfbc-4ba2-b948-b9ff3d5be070}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0cec97bb-31a5-4312-9429-fa0da756ef42}, !- Handle
  {b336051f-b83b-41ac-8610-60af7ab3ae6b}, !- Name
  {cda64120-d6ac-464a-9fa3-abe228500bb5}, !- HVAC Component
  {4f8cb712-b3c5-410f-9b2d-9be8a0759351}; !- Port 1

OS:PortList,
  {580ce512-3e4e-488e-b2c3-42a81f1ec2a0}, !- Handle
  {157873e5-fc98-496e-9d28-8af6c23f2cd9}, !- Name
  {cda64120-d6ac-464a-9fa3-abe228500bb5}; !- HVAC Component

OS:PortList,
  {dad2c4da-d8b7-4731-a56c-75963c442a50}, !- Handle
  {c50f4ffb-39fb-4984-bbf5-4e367f654529}, !- Name
  {cda64120-d6ac-464a-9fa3-abe228500bb5}, !- HVAC Component
  {a63cf785-c10e-4cfc-a3f4-fe77b82bfd58}; !- Port 1

OS:Sizing:Zone,
  {fc3b90af-106f-49cb-b59b-9564d5585a4d}, !- Handle
  {cda64120-d6ac-464a-9fa3-abe228500bb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d37e247f-7752-4643-abbd-d5a7dda45df9}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {cda64120-d6ac-464a-9fa3-abe228500bb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d44470ac-fb82-47f6-b277-c1cbeacae550}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {ee7a76a6-738f-4130-8492-da71c56089a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {da8be08b-03b8-4d80-96fe-a369b999f090}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 7, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {24dcff28-9991-4840-8688-f36138d5942b}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 1_SCH=G, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03e3fa70-922d-4e69-8d12-1458f38b2fee}, !- Zone Air Inlet Port List
  {d368d5f5-8859-4c60-bec9-0d51ff328595}, !- Zone Air Exhaust Port List
  {804567a6-1ab3-4fdf-b8bc-7c3485ffdbfe}, !- Zone Air Node Name
  {a166161f-845b-43d7-a3fa-d147f1d2ea4c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {04a14b0b-e6c0-4621-8523-82fa3956c6f4}, !- Group Rendering Name
  {25a454c7-563c-465b-ad93-0bd672238810}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {69308ffa-b26a-4467-82b5-e4961e707b2b}, !- Handle
  Node 76,                                !- Name
  {804567a6-1ab3-4fdf-b8bc-7c3485ffdbfe}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {804567a6-1ab3-4fdf-b8bc-7c3485ffdbfe}, !- Handle
  {36fe30d7-0eb2-42b2-a12b-94868d89d24c}, !- Name
  {24dcff28-9991-4840-8688-f36138d5942b}, !- Source Object
  11,                                     !- Outlet Port
  {69308ffa-b26a-4467-82b5-e4961e707b2b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03e3fa70-922d-4e69-8d12-1458f38b2fee}, !- Handle
  {ea454b6a-1596-4765-8568-fea8a285518b}, !- Name
  {24dcff28-9991-4840-8688-f36138d5942b}, !- HVAC Component
  {8b5834be-479e-4a4b-af8d-bee47a2d7c96}; !- Port 1

OS:PortList,
  {d368d5f5-8859-4c60-bec9-0d51ff328595}, !- Handle
  {9676671a-0b2d-4382-b95b-860529307be2}, !- Name
  {24dcff28-9991-4840-8688-f36138d5942b}; !- HVAC Component

OS:PortList,
  {a166161f-845b-43d7-a3fa-d147f1d2ea4c}, !- Handle
  {f4534a2d-567c-46e2-9887-d84cf12a4e97}, !- Name
  {24dcff28-9991-4840-8688-f36138d5942b}, !- HVAC Component
  {a21c2e24-c1dd-4cb4-b350-04b83d07a6e6}; !- Port 1

OS:Sizing:Zone,
  {a3e6ddd2-a66e-4674-acd6-cdddf16c18c8}, !- Handle
  {24dcff28-9991-4840-8688-f36138d5942b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4b04c36e-7b4a-42fa-8948-476771bb8a97}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {24dcff28-9991-4840-8688-f36138d5942b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96a6da2c-0aad-4492-9e8e-276977874b19}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {96d3d732-6033-4f60-9504-d64d01549bdc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {25a454c7-563c-465b-ad93-0bd672238810}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 8, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a261a68c-8bfd-4ee4-9fa1-e5cebf407130}, !- Handle
  WILD_ST=Corr. < 2.4m wide-sch-G_FL=Building Story 2_SCH=G, !- Name
  2,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c8fdafc5-575b-47b3-b7cb-d2761ac1b5e7}, !- Zone Air Inlet Port List
  {1bdf6b62-8b44-423c-9703-9027a95890b7}, !- Zone Air Exhaust Port List
  {8f747b60-3776-45ef-b57e-34585e7c2869}, !- Zone Air Node Name
  {88510b9f-ba79-4d99-bfac-fe0629be1635}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2655a014-7a06-4916-bdc3-5a038c7aadaf}, !- Group Rendering Name
  {44673842-a0ee-45fc-bd58-f4523461e353}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fb1046d5-186b-42b7-94de-e1a364c1c605}, !- Handle
  Node 79,                                !- Name
  {8f747b60-3776-45ef-b57e-34585e7c2869}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f747b60-3776-45ef-b57e-34585e7c2869}, !- Handle
  {762dfae5-226f-46fd-9a2e-9b9f84aacb9c}, !- Name
  {a261a68c-8bfd-4ee4-9fa1-e5cebf407130}, !- Source Object
  11,                                     !- Outlet Port
  {fb1046d5-186b-42b7-94de-e1a364c1c605}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c8fdafc5-575b-47b3-b7cb-d2761ac1b5e7}, !- Handle
  {2721a151-7211-4ca3-9944-d17781c885f4}, !- Name
  {a261a68c-8bfd-4ee4-9fa1-e5cebf407130}, !- HVAC Component
  {bd8c462a-44d2-48ff-a767-075d58762253}; !- Port 1

OS:PortList,
  {1bdf6b62-8b44-423c-9703-9027a95890b7}, !- Handle
  {0067343c-1f50-4c77-8ac1-d752a432d1a7}, !- Name
  {a261a68c-8bfd-4ee4-9fa1-e5cebf407130}; !- HVAC Component

OS:PortList,
  {88510b9f-ba79-4d99-bfac-fe0629be1635}, !- Handle
  {ab6fbee7-9523-45e0-a359-37169cc73b95}, !- Name
  {a261a68c-8bfd-4ee4-9fa1-e5cebf407130}, !- HVAC Component
  {57f502e2-083c-42ee-8fc8-9559e3c0cf55}; !- Port 1

OS:Sizing:Zone,
  {b88bb8b7-55e2-4be2-a433-d3abc1f57e7d}, !- Handle
  {a261a68c-8bfd-4ee4-9fa1-e5cebf407130}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  13,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  43,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {69206c25-e3be-48c0-a9f6-cbc34f9b142b}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {a261a68c-8bfd-4ee4-9fa1-e5cebf407130}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {993ab843-0f58-494f-a793-d6a6c1c772b8}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction 1
  ,                                       !- Zone Equipment Sequential Heating Fraction 1
  {c83034df-d96a-45e6-92a8-f4b885f894b9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction 2
  ;                                       !- Zone Equipment Sequential Heating Fraction 2

OS:ThermostatSetpoint:DualSetpoint,
  {44673842-a0ee-45fc-bd58-f4523461e353}, !- Handle
  Space Function Corr. < 2.4m wide-sch-G Thermostat 9, !- Name
  {bcc3ace0-f307-4f65-aae6-f6766db8364a}, !- Heating Setpoint Temperature Schedule Name
  {7ff05d98-80c0-4c1e-8217-c39825167b94}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9d8dc406-600a-40ae-8d8e-2bee00fc286e}, !- Handle
  ON_OFF_ALWAYS_OFF,                      !- Name
  {66afb265-2f95-44d6-927e-f0af215b525e}, !- Schedule Type Limits Name
  {c1445589-6d70-4433-b01d-8657dbbd9efd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1445589-6d70-4433-b01d-8657dbbd9efd}, !- Handle
  Schedule Day 3,                         !- Name
  {66afb265-2f95-44d6-927e-f0af215b525e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {ddec158a-d2f4-43df-b46c-ed3be4f9fdee}, !- Handle
  ON_OFF,                                 !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  DISCRETE,                               !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:Schedule:Day,
  {eb24601c-a7fc-47cd-8b2a-f82c887c5b22}, !- Handle
  wkdON_OFF_ALWAYS_OFF,                   !- Name
  {ddec158a-d2f4-43df-b46c-ed3be4f9fdee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {d8a7d7b7-8cd9-4f0d-b7e5-f69d90c692d4}, !- Handle
  satON_OFF_ALWAYS_OFF,                   !- Name
  {ddec158a-d2f4-43df-b46c-ed3be4f9fdee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Day,
  {f1293169-2767-47b6-81c4-d9d1163d3778}, !- Handle
  sunON_OFF_ALWAYS_OFF,                   !- Name
  {ddec158a-d2f4-43df-b46c-ed3be4f9fdee}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {5bcf32f7-01eb-4311-be48-a36404a9f9b6}, !- Handle
  wkdON_OFF_ALWAYS_OFF rule,              !- Name
  {9d8dc406-600a-40ae-8d8e-2bee00fc286e}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {1ce747e2-a36e-45be-b6f5-10a946d59f98}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ce747e2-a36e-45be-b6f5-10a946d59f98}, !- Handle
  wkdON_OFF_ALWAYS_OFF 1,                 !- Name
  {66afb265-2f95-44d6-927e-f0af215b525e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {a4046a23-828e-437f-a684-1e37d1df3d8d}, !- Handle
  satON_OFF_ALWAYS_OFFrule,               !- Name
  {9d8dc406-600a-40ae-8d8e-2bee00fc286e}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c5aafed-6ec2-40fc-bb5e-06717bbb0d66}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c5aafed-6ec2-40fc-bb5e-06717bbb0d66}, !- Handle
  satON_OFF_ALWAYS_OFF 1,                 !- Name
  {66afb265-2f95-44d6-927e-f0af215b525e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {4d11cfce-d6a5-48ce-8eaa-f9d0a0154f1e}, !- Handle
  sunON_OFF_ALWAYS_OFFrule,               !- Name
  {9d8dc406-600a-40ae-8d8e-2bee00fc286e}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {731cc2b5-bdf8-4885-986a-9ceaa0c7e35d}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {731cc2b5-bdf8-4885-986a-9ceaa0c7e35d}, !- Handle
  sunON_OFF_ALWAYS_OFF 1,                 !- Name
  {66afb265-2f95-44d6-927e-f0af215b525e}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0;                                      !- Value Until Time 24

OS:AirLoopHVAC,
  {d24e2931-08df-4f50-96f8-324f5f692718}, !- Handle
  Sys_1_Make-up air unit,                 !- Name
  ,                                       !- Controller List Name
  {72154174-dd1d-4bcf-92bd-6a92719fa206}, !- Availability Schedule
  {8446ff6e-ded2-40e8-ba63-7c4e6e0c52ad}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6449e402-2a89-4659-a469-36d82d26b3c2}, !- Supply Side Inlet Node Name
  {02a87cca-644d-49f2-84a3-6efde1316477}, !- Demand Side Outlet Node Name
  {d3435acd-3563-4e7d-bf98-1b8e0b4211c6}, !- Demand Side Inlet Node A
  {c44eddec-10ac-4650-bc07-70a3c72fe9ba}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9093d12b-ebd8-4f8d-aa12-3a0fb99798c2}, !- Demand Mixer Name
  {f1135063-e0e3-4a94-b71b-516f2621d193}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0565b86e-492d-4c06-aeee-4079f63c65bf}, !- Handle
  Node 2,                                 !- Name
  {6449e402-2a89-4659-a469-36d82d26b3c2}, !- Inlet Port
  {27017e60-87e9-415b-8854-e7e9305f02d8}; !- Outlet Port

OS:Node,
  {502b56af-22a5-460f-bd75-4a6ba2c382d9}, !- Handle
  Node 3,                                 !- Name
  {aedaf686-959b-451c-ad87-a7468130f9ab}, !- Inlet Port
  {c44eddec-10ac-4650-bc07-70a3c72fe9ba}; !- Outlet Port

OS:Connection,
  {6449e402-2a89-4659-a469-36d82d26b3c2}, !- Handle
  {79b86801-d49c-4eaa-9daa-c9f3c7c6d122}, !- Name
  {d24e2931-08df-4f50-96f8-324f5f692718}, !- Source Object
  8,                                      !- Outlet Port
  {0565b86e-492d-4c06-aeee-4079f63c65bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c44eddec-10ac-4650-bc07-70a3c72fe9ba}, !- Handle
  {bfca551b-d7eb-42a7-b6d0-cde5e40a8579}, !- Name
  {502b56af-22a5-460f-bd75-4a6ba2c382d9}, !- Source Object
  3,                                      !- Outlet Port
  {d24e2931-08df-4f50-96f8-324f5f692718}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {363fc03b-2875-4b50-b9c6-46aa05f58e69}, !- Handle
  Node 5,                                 !- Name
  {d3435acd-3563-4e7d-bf98-1b8e0b4211c6}, !- Inlet Port
  {c2621ddf-9a5d-4c00-870d-02621ff59717}; !- Outlet Port

OS:Node,
  {43953047-37df-4083-a807-e0539595447c}, !- Handle
  Node 6,                                 !- Name
  {dbc29575-729c-4dc3-9d6a-654fc561b315}, !- Inlet Port
  {02a87cca-644d-49f2-84a3-6efde1316477}; !- Outlet Port

OS:Node,
  {5e3668cc-6e7f-461c-b81a-e0de004407d1}, !- Handle
  Node 8,                                 !- Name
  {44920973-ff17-44af-add8-c6ab1267e962}, !- Inlet Port
  {3390df3e-7bf0-4cd7-b9a7-5008f2a2c5f5}; !- Outlet Port

OS:Connection,
  {d3435acd-3563-4e7d-bf98-1b8e0b4211c6}, !- Handle
  {c1b4f054-f552-4096-b6d2-2ded0c155da9}, !- Name
  {d24e2931-08df-4f50-96f8-324f5f692718}, !- Source Object
  10,                                     !- Outlet Port
  {363fc03b-2875-4b50-b9c6-46aa05f58e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02a87cca-644d-49f2-84a3-6efde1316477}, !- Handle
  {8a0a2e64-3824-42aa-a8b8-9f836129d539}, !- Name
  {43953047-37df-4083-a807-e0539595447c}, !- Source Object
  3,                                      !- Outlet Port
  {d24e2931-08df-4f50-96f8-324f5f692718}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f1135063-e0e3-4a94-b71b-516f2621d193}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {c2621ddf-9a5d-4c00-870d-02621ff59717}, !- Inlet Node Name
  {c9ec3007-80be-454a-a09b-c58ffc54a7d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9093d12b-ebd8-4f8d-aa12-3a0fb99798c2}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {dbc29575-729c-4dc3-9d6a-654fc561b315}, !- Outlet Node Name
  {814ea7e7-4821-473b-9717-6a294b8a5979}; !- Inlet Node Name 1

OS:Connection,
  {c2621ddf-9a5d-4c00-870d-02621ff59717}, !- Handle
  {082b0f8b-50db-4cbb-90a8-e2574eb1b93e}, !- Name
  {363fc03b-2875-4b50-b9c6-46aa05f58e69}, !- Source Object
  3,                                      !- Outlet Port
  {f1135063-e0e3-4a94-b71b-516f2621d193}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbc29575-729c-4dc3-9d6a-654fc561b315}, !- Handle
  {dc08c4cd-4a17-40e3-b364-9a5ebf839cce}, !- Name
  {9093d12b-ebd8-4f8d-aa12-3a0fb99798c2}, !- Source Object
  2,                                      !- Outlet Port
  {43953047-37df-4083-a807-e0539595447c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {11f0bb32-236e-4211-bd4d-da30587c9317}, !- Handle
  {d24e2931-08df-4f50-96f8-324f5f692718}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8446ff6e-ded2-40e8-ba63-7c4e6e0c52ad}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {e50c70a4-d09f-4c93-977f-2ca8452442e3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {f83dec17-fd5d-493f-a2c4-4fafda85af96}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a576811c-ee79-44e4-949f-8b685ad7fb3c}, !- Air Inlet Node Name
  {aedaf686-959b-451c-ad87-a7468130f9ab}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {caeab2f5-8434-4615-a4f9-31593fa19096}, !- Handle
  Coil Heating Electric 1,                !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c3d08705-eeab-4f43-9dee-99519d4709aa}, !- Air Inlet Node Name
  {f720ba75-25ea-4f94-861e-0fab6cd0cf18}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ab855ce4-7a70-430e-bf04-2a71aa92e37f}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8fbb69e6-1e72-4f92-b96a-2e0b867baf45}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ea35ad15-1980-4c71-b1a6-01cd78babf86}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c30c5b31-156e-4846-a01b-57a42cf6a4a2}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {0ca0f55a-30b8-4516-9c86-9e72111ed95c}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a8dc9227-269b-4161-a302-839716c99c12}, !- Handle
  Coil Cooling DX Single Speed 1 3kBtu/hr 14.0SEER, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {508071ee-93bf-42b0-9659-84eca429815c}, !- Air Inlet Node Name
  {cece1acf-06a9-40ca-ba54-8a24da9ae62f}, !- Air Outlet Node Name
  {738ac943-0b88-4bbe-87ed-05f4e77316fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0341eb11-1ca8-40c9-8865-78f871c7bd86}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b3e229f-0b36-4c43-be38-892d120f85f8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d8e2dc5-4019-41b9-86a0-7526e93e2623}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0cf1ee96-91a4-4881-a12c-783398b517e5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {f6baed7d-510a-4ba3-b740-a059e11e03a2}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {72154174-dd1d-4bcf-92bd-6a92719fa206}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ce587ba6-8098-45f2-b35f-a64bda801010}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ce587ba6-8098-45f2-b35f-a64bda801010}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4e452794-13c8-4c28-bafb-82d5312e2df7}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {f6baed7d-510a-4ba3-b740-a059e11e03a2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dfb9e5f8-af44-4047-9f8e-0521bf87c382}, !- Mixed Air Node Name
  {34bb3738-62c1-4a1f-9ebe-34c92a3beeb6}, !- Outdoor Air Stream Node Name
  {26f6de02-dd71-409d-9b13-0b5ee5d91b48}, !- Relief Air Stream Node Name
  {27017e60-87e9-415b-8854-e7e9305f02d8}; !- Return Air Stream Node Name

OS:Node,
  {c7b940fb-5072-4303-a600-7d7da1df6c90}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {34bb3738-62c1-4a1f-9ebe-34c92a3beeb6}; !- Outlet Port

OS:Connection,
  {34bb3738-62c1-4a1f-9ebe-34c92a3beeb6}, !- Handle
  {cb193a2d-dd4e-46fa-af36-7ba5755d8bbd}, !- Name
  {c7b940fb-5072-4303-a600-7d7da1df6c90}, !- Source Object
  3,                                      !- Outlet Port
  {4e452794-13c8-4c28-bafb-82d5312e2df7}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {63818320-fa36-42ae-93d9-5606a26b7909}, !- Handle
  Node 11,                                !- Name
  {26f6de02-dd71-409d-9b13-0b5ee5d91b48}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26f6de02-dd71-409d-9b13-0b5ee5d91b48}, !- Handle
  {187e5a92-f6a2-446f-87a2-8b9102cf4b6f}, !- Name
  {4e452794-13c8-4c28-bafb-82d5312e2df7}, !- Source Object
  7,                                      !- Outlet Port
  {63818320-fa36-42ae-93d9-5606a26b7909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aedaf686-959b-451c-ad87-a7468130f9ab}, !- Handle
  {b1ecd39d-44f8-4dd6-8432-71affd29dfbb}, !- Name
  {f83dec17-fd5d-493f-a2c4-4fafda85af96}, !- Source Object
  9,                                      !- Outlet Port
  {502b56af-22a5-460f-bd75-4a6ba2c382d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {637d8b08-2b96-462d-8ad8-f6c4ccbebed1}, !- Handle
  Node 12,                                !- Name
  {f720ba75-25ea-4f94-861e-0fab6cd0cf18}, !- Inlet Port
  {a576811c-ee79-44e4-949f-8b685ad7fb3c}; !- Outlet Port

OS:Connection,
  {f720ba75-25ea-4f94-861e-0fab6cd0cf18}, !- Handle
  {ea929e2f-e4fe-4f3c-81ef-a9677e86d286}, !- Name
  {caeab2f5-8434-4615-a4f9-31593fa19096}, !- Source Object
  6,                                      !- Outlet Port
  {637d8b08-2b96-462d-8ad8-f6c4ccbebed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a576811c-ee79-44e4-949f-8b685ad7fb3c}, !- Handle
  {839eb4d0-4cb1-4d4a-93a8-e4a0778134f9}, !- Name
  {637d8b08-2b96-462d-8ad8-f6c4ccbebed1}, !- Source Object
  3,                                      !- Outlet Port
  {f83dec17-fd5d-493f-a2c4-4fafda85af96}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c5b0f507-4ac8-46f7-b559-14641e7dcf45}, !- Handle
  Node 14,                                !- Name
  {cece1acf-06a9-40ca-ba54-8a24da9ae62f}, !- Inlet Port
  {c3d08705-eeab-4f43-9dee-99519d4709aa}; !- Outlet Port

OS:Connection,
  {cece1acf-06a9-40ca-ba54-8a24da9ae62f}, !- Handle
  {a237e20a-6434-4af4-842a-1999405478d8}, !- Name
  {a8dc9227-269b-4161-a302-839716c99c12}, !- Source Object
  9,                                      !- Outlet Port
  {c5b0f507-4ac8-46f7-b559-14641e7dcf45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d08705-eeab-4f43-9dee-99519d4709aa}, !- Handle
  {253e6f56-62cc-4159-81d7-94b5b08a541b}, !- Name
  {c5b0f507-4ac8-46f7-b559-14641e7dcf45}, !- Source Object
  3,                                      !- Outlet Port
  {caeab2f5-8434-4615-a4f9-31593fa19096}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {18810330-ad7d-4f14-9e1e-0e879bcae657}, !- Handle
  Node 15,                                !- Name
  {dfb9e5f8-af44-4047-9f8e-0521bf87c382}, !- Inlet Port
  {508071ee-93bf-42b0-9659-84eca429815c}; !- Outlet Port

OS:Connection,
  {27017e60-87e9-415b-8854-e7e9305f02d8}, !- Handle
  {b1c96f1e-c4d2-48c5-bc80-b2d68d4bbbec}, !- Name
  {0565b86e-492d-4c06-aeee-4079f63c65bf}, !- Source Object
  3,                                      !- Outlet Port
  {4e452794-13c8-4c28-bafb-82d5312e2df7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dfb9e5f8-af44-4047-9f8e-0521bf87c382}, !- Handle
  {070b8e52-682e-431b-90f0-a58b669c58fa}, !- Name
  {4e452794-13c8-4c28-bafb-82d5312e2df7}, !- Source Object
  5,                                      !- Outlet Port
  {18810330-ad7d-4f14-9e1e-0e879bcae657}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {508071ee-93bf-42b0-9659-84eca429815c}, !- Handle
  {ed0b4083-11ff-4ddf-9630-b8d93966411a}, !- Name
  {18810330-ad7d-4f14-9e1e-0e879bcae657}, !- Source Object
  3,                                      !- Outlet Port
  {a8dc9227-269b-4161-a302-839716c99c12}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {693bc7c5-3810-4f11-befe-af4def65d1af}, !- Handle
  Makeup-Air Unit Supply Air Temp,        !- Name
  {abd389c0-42e7-427f-8b76-3709dca0f5dd}, !- Schedule Type Limits Name
  {71914dad-5ad4-4bf0-b8e7-8da6677db4f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71914dad-5ad4-4bf0-b8e7-8da6677db4f5}, !- Handle
  Makeup Air Unit Supply Air Temp Default, !- Name
  {abd389c0-42e7-427f-8b76-3709dca0f5dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {d2beab97-1407-40ef-be69-7f6dae1d0da6}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {693bc7c5-3810-4f11-befe-af4def65d1af}, !- Schedule Name
  {502b56af-22a5-460f-bd75-4a6ba2c382d9}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {b86b0323-2dda-40f0-880d-dbfa40e0cb9c}, !- Handle
  Coil Heating Electric 2,                !- Name
  {9d8dc406-600a-40ae-8d8e-2bee00fc286e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {80e1cd9e-b29a-413a-9d20-af76a7fa8c71}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e36d172b-d20e-4e84-93d0-4e6f72fd9e79}, !- Handle
  Curve Quadratic 3,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {d37c0d64-5b23-4687-89d4-09daf1311599}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fe8960f5-d25b-4e57-8e1e-cee8fb3e9861}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {03556aad-1075-40c0-a226-48b290afb23a}, !- Handle
  Curve Cubic 2,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {ceecc614-1f21-4b5a-a97f-c78c61338dfb}, !- Handle
  Coil Cooling DX Single Speed 2 10kBtu/hr 10.5EER, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.62193911121019,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {738ac943-0b88-4bbe-87ed-05f4e77316fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0341eb11-1ca8-40c9-8865-78f871c7bd86}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b3e229f-0b36-4c43-be38-892d120f85f8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d8e2dc5-4019-41b9-86a0-7526e93e2623}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0cf1ee96-91a4-4881-a12c-783398b517e5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {4bac053d-f003-46e6-b62d-8c698c173c44}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {c8d21dcd-652e-41fd-ac23-576e8176dcb1}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG PTAC, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  {6014faa0-2ec6-4fa9-b8ff-4a474eaed5ca}, !- Air Inlet Node Name
  {bd5fbba0-67a7-4f2a-af6a-eae8505b02aa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4bac053d-f003-46e6-b62d-8c698c173c44}, !- Supply Air Fan Name
  {b86b0323-2dda-40f0-880d-dbfa40e0cb9c}, !- Heating Coil Name
  {ceecc614-1f21-4b5a-a97f-c78c61338dfb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {2c554c81-8238-479d-abfa-c690ab0b3268}, !- Handle
  Node 17,                                !- Name
  {4cd47cff-ec0f-4007-b7ed-06dc258bd7c1}, !- Inlet Port
  {6014faa0-2ec6-4fa9-b8ff-4a474eaed5ca}; !- Outlet Port

OS:Connection,
  {4cd47cff-ec0f-4007-b7ed-06dc258bd7c1}, !- Handle
  {77dfee2f-4c39-4e72-8179-f1477e5c85ec}, !- Name
  {09066f10-70e9-4020-90bf-75b4c316e2af}, !- Source Object
  3,                                      !- Outlet Port
  {2c554c81-8238-479d-abfa-c690ab0b3268}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6014faa0-2ec6-4fa9-b8ff-4a474eaed5ca}, !- Handle
  {892b1acb-68e2-43d0-8ee5-5fbf0fcd9466}, !- Name
  {2c554c81-8238-479d-abfa-c690ab0b3268}, !- Source Object
  3,                                      !- Outlet Port
  {c8d21dcd-652e-41fd-ac23-576e8176dcb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {acfd2d25-7f9b-41b7-9222-c7e3a79f1f80}, !- Handle
  Node 18,                                !- Name
  {bd5fbba0-67a7-4f2a-af6a-eae8505b02aa}, !- Inlet Port
  {241f7ec0-67f5-43e9-b308-4b0416163d98}; !- Outlet Port

OS:Connection,
  {241f7ec0-67f5-43e9-b308-4b0416163d98}, !- Handle
  {a53ddb72-b6c4-42da-ae07-0d6f4e156547}, !- Name
  {acfd2d25-7f9b-41b7-9222-c7e3a79f1f80}, !- Source Object
  3,                                      !- Outlet Port
  {d3eb41a7-a4d5-4d2a-b4cf-b2fc2b5c2a79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bd5fbba0-67a7-4f2a-af6a-eae8505b02aa}, !- Handle
  {f4982f11-2b59-4312-bbcd-1deb002cf6a2}, !- Name
  {c8d21dcd-652e-41fd-ac23-576e8176dcb1}, !- Source Object
  4,                                      !- Outlet Port
  {acfd2d25-7f9b-41b7-9222-c7e3a79f1f80}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {73c4bcce-c288-4b90-adaf-93b74355e4f1}, !- Handle
  Zone HVAC Baseboard Convective Electric 1, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8fc42a3e-a99d-474a-ab68-3412cb37a53a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  {e64271f3-2a80-43a4-a2a1-02d7743eee8f}, !- Air Inlet Node Name
  {44920973-ff17-44af-add8-c6ab1267e962}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {553baaef-8d24-44b3-8970-984c955be9d8}, !- Handle
  Node 20,                                !- Name
  {deb3069c-fe3c-48a5-be06-51161426032b}, !- Inlet Port
  {814ea7e7-4821-473b-9717-6a294b8a5979}; !- Outlet Port

OS:Connection,
  {3390df3e-7bf0-4cd7-b9a7-5008f2a2c5f5}, !- Handle
  {acd3dd87-5f47-49ce-b794-3a03800b1f6c}, !- Name
  {5e3668cc-6e7f-461c-b81a-e0de004407d1}, !- Source Object
  3,                                      !- Outlet Port
  {d3eb41a7-a4d5-4d2a-b4cf-b2fc2b5c2a79}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {deb3069c-fe3c-48a5-be06-51161426032b}, !- Handle
  {7d7e80dd-5004-45d1-8c2c-9c0602a2fb6e}, !- Name
  {2b79dff4-ca48-4633-9570-b92e285855a7}, !- Source Object
  3,                                      !- Outlet Port
  {553baaef-8d24-44b3-8970-984c955be9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {814ea7e7-4821-473b-9717-6a294b8a5979}, !- Handle
  {04c47505-d831-407d-85da-99dae22328c4}, !- Name
  {553baaef-8d24-44b3-8970-984c955be9d8}, !- Source Object
  3,                                      !- Outlet Port
  {9093d12b-ebd8-4f8d-aa12-3a0fb99798c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b17e9b6d-eddb-4fc7-8688-271c3b02cff6}, !- Handle
  Node 21,                                !- Name
  {c9ec3007-80be-454a-a09b-c58ffc54a7d8}, !- Inlet Port
  {e64271f3-2a80-43a4-a2a1-02d7743eee8f}; !- Outlet Port

OS:Connection,
  {c9ec3007-80be-454a-a09b-c58ffc54a7d8}, !- Handle
  {92d05565-a0bd-451b-a328-45ee4e4c5c74}, !- Name
  {f1135063-e0e3-4a94-b71b-516f2621d193}, !- Source Object
  3,                                      !- Outlet Port
  {b17e9b6d-eddb-4fc7-8688-271c3b02cff6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e64271f3-2a80-43a4-a2a1-02d7743eee8f}, !- Handle
  {c9c0bf98-198a-4426-9d3c-830d63732744}, !- Name
  {b17e9b6d-eddb-4fc7-8688-271c3b02cff6}, !- Source Object
  3,                                      !- Outlet Port
  {8fc42a3e-a99d-474a-ab68-3412cb37a53a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {44920973-ff17-44af-add8-c6ab1267e962}, !- Handle
  {041c79fd-d9a4-44e5-b1f2-7fbe18b6dcf6}, !- Name
  {8fc42a3e-a99d-474a-ab68-3412cb37a53a}, !- Source Object
  4,                                      !- Outlet Port
  {5e3668cc-6e7f-461c-b81a-e0de004407d1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {581cda53-58f6-45b9-8769-d38363f2dc03}, !- Handle
  Sys_1_Make-up air unit 1,               !- Name
  ,                                       !- Controller List Name
  {1415165c-7b55-450b-928a-d70ce327ae0b}, !- Availability Schedule
  {a4edb248-4686-49ce-81cd-4348bee520d0}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e843411-b369-41b3-b680-46a9dd8e7600}, !- Supply Side Inlet Node Name
  {1459e910-89d3-438a-8d4b-96da70b566ce}, !- Demand Side Outlet Node Name
  {89ef4584-73cb-43cc-a789-56afd26b8be4}, !- Demand Side Inlet Node A
  {f109667e-8401-4985-8dcd-bdb4659ee284}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5e1cc35b-9a10-4347-aeeb-d4876609fa46}, !- Demand Mixer Name
  {7fcbc956-14d3-4ca3-89f7-25880f2f0810}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7799d027-abae-4264-9ae3-dced835dffe4}, !- Handle
  Node 23,                                !- Name
  {0e843411-b369-41b3-b680-46a9dd8e7600}, !- Inlet Port
  {df9921d3-79b1-42b5-a49b-753f8f77b7d3}; !- Outlet Port

OS:Node,
  {a6b20a6d-4b93-42f1-9cd0-d4ecacdb0e10}, !- Handle
  Node 24,                                !- Name
  {6dbbce9e-0a13-484f-b269-dd1552ab354d}, !- Inlet Port
  {f109667e-8401-4985-8dcd-bdb4659ee284}; !- Outlet Port

OS:Connection,
  {0e843411-b369-41b3-b680-46a9dd8e7600}, !- Handle
  {0ca3a7d8-5240-44ff-915b-9e2b0de2193b}, !- Name
  {581cda53-58f6-45b9-8769-d38363f2dc03}, !- Source Object
  8,                                      !- Outlet Port
  {7799d027-abae-4264-9ae3-dced835dffe4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f109667e-8401-4985-8dcd-bdb4659ee284}, !- Handle
  {9883aea7-0701-40cc-b7e5-45d1f65698d4}, !- Name
  {a6b20a6d-4b93-42f1-9cd0-d4ecacdb0e10}, !- Source Object
  3,                                      !- Outlet Port
  {581cda53-58f6-45b9-8769-d38363f2dc03}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {610b8c45-0558-4c8d-aef2-5cc91c3c67f0}, !- Handle
  Node 26,                                !- Name
  {89ef4584-73cb-43cc-a789-56afd26b8be4}, !- Inlet Port
  {e8ad83db-6ce5-421c-8e73-5a5c35f45a12}; !- Outlet Port

OS:Node,
  {305541c4-dcbf-498d-94f2-7f7ddab991ef}, !- Handle
  Node 27,                                !- Name
  {51597213-663c-4627-b9c1-e4a4e542c394}, !- Inlet Port
  {1459e910-89d3-438a-8d4b-96da70b566ce}; !- Outlet Port

OS:Node,
  {5684fca5-0905-4bab-894c-5fbc456be5a5}, !- Handle
  Node 29,                                !- Name
  {e0e30029-44cc-4317-a388-73cb898b2ef0}, !- Inlet Port
  {f7930aa1-1a1b-43d7-af97-55414f513785}; !- Outlet Port

OS:Connection,
  {89ef4584-73cb-43cc-a789-56afd26b8be4}, !- Handle
  {c691d5d0-e852-48cd-80fe-d99239bd27a9}, !- Name
  {581cda53-58f6-45b9-8769-d38363f2dc03}, !- Source Object
  10,                                     !- Outlet Port
  {610b8c45-0558-4c8d-aef2-5cc91c3c67f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1459e910-89d3-438a-8d4b-96da70b566ce}, !- Handle
  {7ab74efa-2428-494c-9e1c-f79b2fc1da11}, !- Name
  {305541c4-dcbf-498d-94f2-7f7ddab991ef}, !- Source Object
  3,                                      !- Outlet Port
  {581cda53-58f6-45b9-8769-d38363f2dc03}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fcbc956-14d3-4ca3-89f7-25880f2f0810}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e8ad83db-6ce5-421c-8e73-5a5c35f45a12}, !- Inlet Node Name
  {ba3a801a-8ab6-4837-b2a4-1139b4bbc7b6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5e1cc35b-9a10-4347-aeeb-d4876609fa46}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {51597213-663c-4627-b9c1-e4a4e542c394}, !- Outlet Node Name
  {644b7aaa-b0cd-46d9-88ac-5ca0242ede47}; !- Inlet Node Name 1

OS:Connection,
  {e8ad83db-6ce5-421c-8e73-5a5c35f45a12}, !- Handle
  {b7ecd81e-9c0c-4529-b364-4cd43366965e}, !- Name
  {610b8c45-0558-4c8d-aef2-5cc91c3c67f0}, !- Source Object
  3,                                      !- Outlet Port
  {7fcbc956-14d3-4ca3-89f7-25880f2f0810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51597213-663c-4627-b9c1-e4a4e542c394}, !- Handle
  {f8e8ca60-bd9a-4b07-a86a-483362a7db57}, !- Name
  {5e1cc35b-9a10-4347-aeeb-d4876609fa46}, !- Source Object
  2,                                      !- Outlet Port
  {305541c4-dcbf-498d-94f2-7f7ddab991ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {533f76d3-5b14-42ed-8555-bf3a180e976b}, !- Handle
  {581cda53-58f6-45b9-8769-d38363f2dc03}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a4edb248-4686-49ce-81cd-4348bee520d0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {add7730d-9b4a-4831-ade9-4978f4f0e601}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c5ff3f87-87dc-476b-91e5-d85dca100c02}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3ff9fda6-ebf2-4d92-a12e-d5bce54506e9}, !- Air Inlet Node Name
  {6dbbce9e-0a13-484f-b269-dd1552ab354d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a1ba11c6-e621-4c3d-9430-e7eb4cfaaf5e}, !- Handle
  Coil Heating Electric 3,                !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {37aeda5d-f922-4f68-84d7-1f5b2d4fb568}, !- Air Inlet Node Name
  {fdcc14eb-df03-4abd-87bc-42d6be65b9b7}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {ac6bba78-4147-4647-b7dd-cfd3ed880018}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d15597e8-af6f-4ece-8bed-41be7aa40bce}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {5d306bdd-b1d5-4b61-a92e-ddd14f559f6f}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59359abc-7547-47dd-9b6b-5e0541cb8cb7}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fd35c1e0-8402-4aed-8763-8b4b6a3b6dc1}, !- Handle
  Curve Cubic 3,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a04385d5-c8c8-4ca0-976c-cea533026396}, !- Handle
  Coil Cooling DX Single Speed 3 3kBtu/hr 14.0SEER, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5a527ca2-8ad6-4438-a817-fd3f5231b920}, !- Air Inlet Node Name
  {ba7520e7-d3c9-4808-a7e7-08159777c86e}, !- Air Outlet Node Name
  {738ac943-0b88-4bbe-87ed-05f4e77316fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0341eb11-1ca8-40c9-8865-78f871c7bd86}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b3e229f-0b36-4c43-be38-892d120f85f8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d8e2dc5-4019-41b9-86a0-7526e93e2623}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0cf1ee96-91a4-4881-a12c-783398b517e5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {101aae7f-bac0-486b-801c-93b9e13733dd}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1415165c-7b55-450b-928a-d70ce327ae0b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {90f1735b-0df9-4858-baa8-b54629294050}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {90f1735b-0df9-4858-baa8-b54629294050}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e7e028b3-7cec-43cf-8cf0-a7e11d6fb5e2}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {101aae7f-bac0-486b-801c-93b9e13733dd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf64a11f-2ede-4339-9b4c-d9cb1c6b71d8}, !- Mixed Air Node Name
  {1292d662-e4a7-4a50-9071-24ac0d788a97}, !- Outdoor Air Stream Node Name
  {185b83ef-f43c-4adf-8622-3669d6a395a1}, !- Relief Air Stream Node Name
  {df9921d3-79b1-42b5-a49b-753f8f77b7d3}; !- Return Air Stream Node Name

OS:Node,
  {77d32296-aeac-4bf4-8a1a-69614c4964fd}, !- Handle
  Node 30,                                !- Name
  ,                                       !- Inlet Port
  {1292d662-e4a7-4a50-9071-24ac0d788a97}; !- Outlet Port

OS:Connection,
  {1292d662-e4a7-4a50-9071-24ac0d788a97}, !- Handle
  {2d803e1b-afa2-49a8-ae64-d7b0bf4e6aee}, !- Name
  {77d32296-aeac-4bf4-8a1a-69614c4964fd}, !- Source Object
  3,                                      !- Outlet Port
  {e7e028b3-7cec-43cf-8cf0-a7e11d6fb5e2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {266c9936-a0a4-4c0d-8980-9a890c996a42}, !- Handle
  Node 32,                                !- Name
  {185b83ef-f43c-4adf-8622-3669d6a395a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {185b83ef-f43c-4adf-8622-3669d6a395a1}, !- Handle
  {c83cf7ab-cbf3-49c4-bdda-ebc8c3d69002}, !- Name
  {e7e028b3-7cec-43cf-8cf0-a7e11d6fb5e2}, !- Source Object
  7,                                      !- Outlet Port
  {266c9936-a0a4-4c0d-8980-9a890c996a42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6dbbce9e-0a13-484f-b269-dd1552ab354d}, !- Handle
  {7db19279-c626-4c14-a112-66e51ff33a87}, !- Name
  {c5ff3f87-87dc-476b-91e5-d85dca100c02}, !- Source Object
  9,                                      !- Outlet Port
  {a6b20a6d-4b93-42f1-9cd0-d4ecacdb0e10}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {caf4c043-e590-4819-ba8b-b47a5d2ffe36}, !- Handle
  Node 33,                                !- Name
  {fdcc14eb-df03-4abd-87bc-42d6be65b9b7}, !- Inlet Port
  {3ff9fda6-ebf2-4d92-a12e-d5bce54506e9}; !- Outlet Port

OS:Connection,
  {fdcc14eb-df03-4abd-87bc-42d6be65b9b7}, !- Handle
  {2a127b3a-bf95-4d97-af73-eb0262178c99}, !- Name
  {a1ba11c6-e621-4c3d-9430-e7eb4cfaaf5e}, !- Source Object
  6,                                      !- Outlet Port
  {caf4c043-e590-4819-ba8b-b47a5d2ffe36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff9fda6-ebf2-4d92-a12e-d5bce54506e9}, !- Handle
  {2e1d9150-b45e-4a01-b20d-71f1fcf19aba}, !- Name
  {caf4c043-e590-4819-ba8b-b47a5d2ffe36}, !- Source Object
  3,                                      !- Outlet Port
  {c5ff3f87-87dc-476b-91e5-d85dca100c02}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e22ade67-b6e2-419b-b311-dd21c4e91643}, !- Handle
  Node 35,                                !- Name
  {ba7520e7-d3c9-4808-a7e7-08159777c86e}, !- Inlet Port
  {37aeda5d-f922-4f68-84d7-1f5b2d4fb568}; !- Outlet Port

OS:Connection,
  {ba7520e7-d3c9-4808-a7e7-08159777c86e}, !- Handle
  {62d0c081-7e2a-4ee0-9c1b-534a6ae50f25}, !- Name
  {a04385d5-c8c8-4ca0-976c-cea533026396}, !- Source Object
  9,                                      !- Outlet Port
  {e22ade67-b6e2-419b-b311-dd21c4e91643}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37aeda5d-f922-4f68-84d7-1f5b2d4fb568}, !- Handle
  {a02264ff-93e3-4afb-bc1c-ed6bb5a3807e}, !- Name
  {e22ade67-b6e2-419b-b311-dd21c4e91643}, !- Source Object
  3,                                      !- Outlet Port
  {a1ba11c6-e621-4c3d-9430-e7eb4cfaaf5e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ff94646a-d64d-4067-8fcd-bfc77c4d0647}, !- Handle
  Node 36,                                !- Name
  {bf64a11f-2ede-4339-9b4c-d9cb1c6b71d8}, !- Inlet Port
  {5a527ca2-8ad6-4438-a817-fd3f5231b920}; !- Outlet Port

OS:Connection,
  {df9921d3-79b1-42b5-a49b-753f8f77b7d3}, !- Handle
  {9e39db57-16c7-4748-9cc8-32836ec97dde}, !- Name
  {7799d027-abae-4264-9ae3-dced835dffe4}, !- Source Object
  3,                                      !- Outlet Port
  {e7e028b3-7cec-43cf-8cf0-a7e11d6fb5e2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bf64a11f-2ede-4339-9b4c-d9cb1c6b71d8}, !- Handle
  {69c88cc0-d66d-470b-ba8e-8115db889b65}, !- Name
  {e7e028b3-7cec-43cf-8cf0-a7e11d6fb5e2}, !- Source Object
  5,                                      !- Outlet Port
  {ff94646a-d64d-4067-8fcd-bfc77c4d0647}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a527ca2-8ad6-4438-a817-fd3f5231b920}, !- Handle
  {526752ec-7a6f-4efa-bef1-8a86666fb7a7}, !- Name
  {ff94646a-d64d-4067-8fcd-bfc77c4d0647}, !- Source Object
  3,                                      !- Outlet Port
  {a04385d5-c8c8-4ca0-976c-cea533026396}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {19f023ee-527a-4b0b-b074-168b2925a6f0}, !- Handle
  Makeup-Air Unit Supply Air Temp 1,      !- Name
  {abd389c0-42e7-427f-8b76-3709dca0f5dd}, !- Schedule Type Limits Name
  {28ec7685-205b-441a-95ee-17f3de9c3949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28ec7685-205b-441a-95ee-17f3de9c3949}, !- Handle
  Makeup Air Unit Supply Air Temp Default 1, !- Name
  {abd389c0-42e7-427f-8b76-3709dca0f5dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a32e4458-c923-4c3f-9e90-dd6a4c327a31}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {19f023ee-527a-4b0b-b074-168b2925a6f0}, !- Schedule Name
  {a6b20a6d-4b93-42f1-9cd0-d4ecacdb0e10}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {755e7c90-fdb6-4df3-8f2a-f5bc0852edb9}, !- Handle
  Coil Heating Electric 4,                !- Name
  {9d8dc406-600a-40ae-8d8e-2bee00fc286e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {70485107-618d-4d66-8efc-8c2f2cb89e37}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {17deefa4-5a65-4f82-92f4-5861aa8f1163}, !- Handle
  Curve Quadratic 7,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {14b1c12d-453b-48f4-a1da-45b46d145337}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f687c6f2-3109-48ad-8ca7-2cd8237498c6}, !- Handle
  Curve Quadratic 8,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1cc6d435-9e69-4ba6-8049-92f59aa4d28b}, !- Handle
  Curve Cubic 4,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {0f5e6ea2-191c-43bf-a35f-fd0b7c5b27a7}, !- Handle
  Coil Cooling DX Single Speed 4 10kBtu/hr 10.3EER, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.57236118744281,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {738ac943-0b88-4bbe-87ed-05f4e77316fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0341eb11-1ca8-40c9-8865-78f871c7bd86}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b3e229f-0b36-4c43-be38-892d120f85f8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d8e2dc5-4019-41b9-86a0-7526e93e2623}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0cf1ee96-91a4-4881-a12c-783398b517e5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6f2301a2-7c17-4236-89be-b46080d65de1}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3b448cb8-d175-4217-b719-0b0b0f2dbc8c}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 1 PTAC, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  {7c2ce8bb-7656-461d-afca-579805785a50}, !- Air Inlet Node Name
  {c6fa93b7-5504-461e-a685-c7a32882c61e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6f2301a2-7c17-4236-89be-b46080d65de1}, !- Supply Air Fan Name
  {755e7c90-fdb6-4df3-8f2a-f5bc0852edb9}, !- Heating Coil Name
  {0f5e6ea2-191c-43bf-a35f-fd0b7c5b27a7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {44a3d73e-4096-4da0-8cfb-4df52c3a2cd9}, !- Handle
  Node 38,                                !- Name
  {0ebe7bcc-3086-4a6a-ace6-2b3748356eba}, !- Inlet Port
  {7c2ce8bb-7656-461d-afca-579805785a50}; !- Outlet Port

OS:Connection,
  {0ebe7bcc-3086-4a6a-ace6-2b3748356eba}, !- Handle
  {c5fd4090-66c0-4292-9ffc-528bec1b8bb9}, !- Name
  {cc4f4348-b4fb-4877-9856-aa8e37d03e69}, !- Source Object
  3,                                      !- Outlet Port
  {44a3d73e-4096-4da0-8cfb-4df52c3a2cd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2ce8bb-7656-461d-afca-579805785a50}, !- Handle
  {ced9f750-416d-4238-865e-aecd93f5a751}, !- Name
  {44a3d73e-4096-4da0-8cfb-4df52c3a2cd9}, !- Source Object
  3,                                      !- Outlet Port
  {3b448cb8-d175-4217-b719-0b0b0f2dbc8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1380ba9d-79c4-471d-bb75-510e59461395}, !- Handle
  Node 39,                                !- Name
  {c6fa93b7-5504-461e-a685-c7a32882c61e}, !- Inlet Port
  {9fe87518-77ba-4151-9ae3-33590522f972}; !- Outlet Port

OS:Connection,
  {9fe87518-77ba-4151-9ae3-33590522f972}, !- Handle
  {c177a73f-bff6-4ba8-a9a0-c960df16b9d6}, !- Name
  {1380ba9d-79c4-471d-bb75-510e59461395}, !- Source Object
  3,                                      !- Outlet Port
  {51c75192-8018-4455-ad5e-19e97f5db269}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6fa93b7-5504-461e-a685-c7a32882c61e}, !- Handle
  {fbde7ae6-87f3-4e09-b4cc-04ebeaffa056}, !- Name
  {3b448cb8-d175-4217-b719-0b0b0f2dbc8c}, !- Source Object
  4,                                      !- Outlet Port
  {1380ba9d-79c4-471d-bb75-510e59461395}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {36c86c40-3757-46ef-8250-d58d01030e41}, !- Handle
  Zone HVAC Baseboard Convective Electric 2, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f93e280-77c1-4d60-a077-9da4b298f4e6}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  {46daf09f-3f13-4c68-a2aa-7a74e03ea98b}, !- Air Inlet Node Name
  {e0e30029-44cc-4317-a388-73cb898b2ef0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0c545f6f-f998-45b3-9345-fc8dded914d5}, !- Handle
  Node 41,                                !- Name
  {603509b2-0868-4116-b31f-4be55d19a89d}, !- Inlet Port
  {644b7aaa-b0cd-46d9-88ac-5ca0242ede47}; !- Outlet Port

OS:Connection,
  {f7930aa1-1a1b-43d7-af97-55414f513785}, !- Handle
  {ea98d77d-3e36-4981-9b02-1fc46b65db2b}, !- Name
  {5684fca5-0905-4bab-894c-5fbc456be5a5}, !- Source Object
  3,                                      !- Outlet Port
  {51c75192-8018-4455-ad5e-19e97f5db269}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {603509b2-0868-4116-b31f-4be55d19a89d}, !- Handle
  {0ed893a6-73c8-4a1e-86a8-a1026e131ed3}, !- Name
  {0300de44-d7de-4e6f-94cf-ab9d095413b0}, !- Source Object
  3,                                      !- Outlet Port
  {0c545f6f-f998-45b3-9345-fc8dded914d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {644b7aaa-b0cd-46d9-88ac-5ca0242ede47}, !- Handle
  {f3ddc6cc-d725-4ae4-a049-f680eeb9d349}, !- Name
  {0c545f6f-f998-45b3-9345-fc8dded914d5}, !- Source Object
  3,                                      !- Outlet Port
  {5e1cc35b-9a10-4347-aeeb-d4876609fa46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5cc23481-167f-4790-a6f1-1412b4653725}, !- Handle
  Node 42,                                !- Name
  {ba3a801a-8ab6-4837-b2a4-1139b4bbc7b6}, !- Inlet Port
  {46daf09f-3f13-4c68-a2aa-7a74e03ea98b}; !- Outlet Port

OS:Connection,
  {ba3a801a-8ab6-4837-b2a4-1139b4bbc7b6}, !- Handle
  {af8c28fc-4fa9-44ad-a246-d698d0673c8e}, !- Name
  {7fcbc956-14d3-4ca3-89f7-25880f2f0810}, !- Source Object
  3,                                      !- Outlet Port
  {5cc23481-167f-4790-a6f1-1412b4653725}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46daf09f-3f13-4c68-a2aa-7a74e03ea98b}, !- Handle
  {938f5e23-1349-408d-bc57-ca4e1420a37d}, !- Name
  {5cc23481-167f-4790-a6f1-1412b4653725}, !- Source Object
  3,                                      !- Outlet Port
  {0f93e280-77c1-4d60-a077-9da4b298f4e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0e30029-44cc-4317-a388-73cb898b2ef0}, !- Handle
  {92195919-834e-4434-bec8-c1ea45731278}, !- Name
  {0f93e280-77c1-4d60-a077-9da4b298f4e6}, !- Source Object
  4,                                      !- Outlet Port
  {5684fca5-0905-4bab-894c-5fbc456be5a5}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {24f8c75e-9a23-4b7c-81e1-2eabe8b26af1}, !- Handle
  Sys_1_Make-up air unit 2,               !- Name
  ,                                       !- Controller List Name
  {02db186d-98cd-4d5a-81c8-b0f32d237d8b}, !- Availability Schedule
  {b82002a7-1951-455b-a2a0-20ac29d4c7ce}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87077ccf-2564-4db6-8bc1-cf8a5e810cdd}, !- Supply Side Inlet Node Name
  {60275826-158c-4a12-a96c-b7b662bbca3d}, !- Demand Side Outlet Node Name
  {6254706b-6630-4568-aa74-f20193259837}, !- Demand Side Inlet Node A
  {75d7eb94-a5a7-44b7-be0f-f7cac57a5e5e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {25665202-4da1-43a2-b437-d7f28283abbd}, !- Demand Mixer Name
  {3f489e53-000d-4855-85f0-e2d503c3fff4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0e677862-50bf-4b4d-a591-e0cc2b661873}, !- Handle
  Node 44,                                !- Name
  {87077ccf-2564-4db6-8bc1-cf8a5e810cdd}, !- Inlet Port
  {e21bcf7e-e75c-41b2-94d5-df6fd2737d96}; !- Outlet Port

OS:Node,
  {b552829d-cb9f-441c-b99b-f625cdcd1e22}, !- Handle
  Node 45,                                !- Name
  {e803ed5e-2368-49b8-bc09-20443bc33d98}, !- Inlet Port
  {75d7eb94-a5a7-44b7-be0f-f7cac57a5e5e}; !- Outlet Port

OS:Connection,
  {87077ccf-2564-4db6-8bc1-cf8a5e810cdd}, !- Handle
  {39b25390-f2cd-4986-83b0-55dfd3556800}, !- Name
  {24f8c75e-9a23-4b7c-81e1-2eabe8b26af1}, !- Source Object
  8,                                      !- Outlet Port
  {0e677862-50bf-4b4d-a591-e0cc2b661873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75d7eb94-a5a7-44b7-be0f-f7cac57a5e5e}, !- Handle
  {72ee106d-3a4c-4002-a714-70ad7f3586c3}, !- Name
  {b552829d-cb9f-441c-b99b-f625cdcd1e22}, !- Source Object
  3,                                      !- Outlet Port
  {24f8c75e-9a23-4b7c-81e1-2eabe8b26af1}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {98fa2afe-f4fd-4f6d-8ba6-4af6cdaa8ca8}, !- Handle
  Node 47,                                !- Name
  {6254706b-6630-4568-aa74-f20193259837}, !- Inlet Port
  {ab24cbe9-ea8c-4a9f-ab2f-db415313102d}; !- Outlet Port

OS:Node,
  {2dbc80b9-fa8e-4278-8cc6-418dc0e60774}, !- Handle
  Node 48,                                !- Name
  {f8f3c0ca-bba4-4bdd-ba1b-1fee8059329a}, !- Inlet Port
  {60275826-158c-4a12-a96c-b7b662bbca3d}; !- Outlet Port

OS:Node,
  {a85e3e15-8003-4f7b-ba75-03c7c98ede4f}, !- Handle
  Node 50,                                !- Name
  {610748df-9bae-47d2-b03e-cad4fd2375e4}, !- Inlet Port
  {ff1eb7df-e2de-41f4-99d6-c98d309c52f1}; !- Outlet Port

OS:Connection,
  {6254706b-6630-4568-aa74-f20193259837}, !- Handle
  {0c493708-ef6b-4f2e-bb2e-49e14999447c}, !- Name
  {24f8c75e-9a23-4b7c-81e1-2eabe8b26af1}, !- Source Object
  10,                                     !- Outlet Port
  {98fa2afe-f4fd-4f6d-8ba6-4af6cdaa8ca8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60275826-158c-4a12-a96c-b7b662bbca3d}, !- Handle
  {c18fa6df-7199-4e2e-acd6-e8ab029943af}, !- Name
  {2dbc80b9-fa8e-4278-8cc6-418dc0e60774}, !- Source Object
  3,                                      !- Outlet Port
  {24f8c75e-9a23-4b7c-81e1-2eabe8b26af1}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f489e53-000d-4855-85f0-e2d503c3fff4}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {ab24cbe9-ea8c-4a9f-ab2f-db415313102d}, !- Inlet Node Name
  {2d24b521-69d0-45e9-80c3-d228911d0ccd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {25665202-4da1-43a2-b437-d7f28283abbd}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {f8f3c0ca-bba4-4bdd-ba1b-1fee8059329a}, !- Outlet Node Name
  {e78369a6-3c18-4087-85d5-5f9676525185}; !- Inlet Node Name 1

OS:Connection,
  {ab24cbe9-ea8c-4a9f-ab2f-db415313102d}, !- Handle
  {0b03912e-4d82-4102-9d15-39e9b2621fc0}, !- Name
  {98fa2afe-f4fd-4f6d-8ba6-4af6cdaa8ca8}, !- Source Object
  3,                                      !- Outlet Port
  {3f489e53-000d-4855-85f0-e2d503c3fff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8f3c0ca-bba4-4bdd-ba1b-1fee8059329a}, !- Handle
  {910f834c-b21f-4a25-9b2d-c2f7ee41cdfa}, !- Name
  {25665202-4da1-43a2-b437-d7f28283abbd}, !- Source Object
  2,                                      !- Outlet Port
  {2dbc80b9-fa8e-4278-8cc6-418dc0e60774}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c3e138f4-88da-434f-93fc-6f101d3ad25d}, !- Handle
  {24f8c75e-9a23-4b7c-81e1-2eabe8b26af1}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b82002a7-1951-455b-a2a0-20ac29d4c7ce}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {3dd249c9-672d-41c6-9942-9c6141fdc571}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4e725fbd-744b-4070-a83b-cb8f6c2b4efa}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {23b69f0c-fb3b-4ebb-9f5c-b9c44fdf968e}, !- Air Inlet Node Name
  {e803ed5e-2368-49b8-bc09-20443bc33d98}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {82d476af-a5a6-48c2-a2c1-dc2c0ba0bac2}, !- Handle
  Coil Heating Electric 5,                !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {0399a263-52a1-4ad6-848a-6082e82e2964}, !- Air Inlet Node Name
  {77391bb6-e49c-47a2-9ace-7e6216dafa37}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {29cf57c5-0319-47fd-aff3-738e408295db}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {57456c22-9cc1-4397-a909-128dc12e260b}, !- Handle
  Curve Quadratic 9,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {8ee3427d-96f6-4979-bf59-cb5f8b02b816}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa57bfa3-8fcc-4923-ba8d-e5ab98ed691c}, !- Handle
  Curve Quadratic 10,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d5f469f9-1e16-4864-8638-f38b037b730d}, !- Handle
  Curve Cubic 5,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1ac959fc-f3f1-4afe-b9de-c6c47bed207d}, !- Handle
  Coil Cooling DX Single Speed 5 2kBtu/hr 14.0SEER, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9c5f6c7d-1fbf-47be-a552-d012600530ff}, !- Air Inlet Node Name
  {ee47bdff-931d-4645-b61b-c8f37f6f1a15}, !- Air Outlet Node Name
  {738ac943-0b88-4bbe-87ed-05f4e77316fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0341eb11-1ca8-40c9-8865-78f871c7bd86}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b3e229f-0b36-4c43-be38-892d120f85f8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d8e2dc5-4019-41b9-86a0-7526e93e2623}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0cf1ee96-91a4-4881-a12c-783398b517e5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {da241d3f-514d-44f9-a52f-357c80ca9ff0}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {02db186d-98cd-4d5a-81c8-b0f32d237d8b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {122b333a-0b2a-44dc-b897-3e2de7a21017}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {122b333a-0b2a-44dc-b897-3e2de7a21017}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a6d2ce5b-fe45-4d96-b1af-00ffcbeebf5d}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {da241d3f-514d-44f9-a52f-357c80ca9ff0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {00a9aa90-6533-4edf-8b5b-864e39ba523c}, !- Mixed Air Node Name
  {4ec6609c-e84a-4dcf-8599-d06224460ea2}, !- Outdoor Air Stream Node Name
  {7f5abfc2-c43e-47b7-b04b-913c2447d644}, !- Relief Air Stream Node Name
  {e21bcf7e-e75c-41b2-94d5-df6fd2737d96}; !- Return Air Stream Node Name

OS:Node,
  {046d9c9f-e998-43a6-9f9e-8848f9fabce6}, !- Handle
  Node 51,                                !- Name
  ,                                       !- Inlet Port
  {4ec6609c-e84a-4dcf-8599-d06224460ea2}; !- Outlet Port

OS:Connection,
  {4ec6609c-e84a-4dcf-8599-d06224460ea2}, !- Handle
  {81cc6128-84c1-444d-911f-83fc35e3233d}, !- Name
  {046d9c9f-e998-43a6-9f9e-8848f9fabce6}, !- Source Object
  3,                                      !- Outlet Port
  {a6d2ce5b-fe45-4d96-b1af-00ffcbeebf5d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a769e2c-db50-43e1-a52d-ff70b21fc3ca}, !- Handle
  Node 53,                                !- Name
  {7f5abfc2-c43e-47b7-b04b-913c2447d644}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7f5abfc2-c43e-47b7-b04b-913c2447d644}, !- Handle
  {a23984f8-32ed-4c6d-9ed9-a9fdbda3171c}, !- Name
  {a6d2ce5b-fe45-4d96-b1af-00ffcbeebf5d}, !- Source Object
  7,                                      !- Outlet Port
  {3a769e2c-db50-43e1-a52d-ff70b21fc3ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e803ed5e-2368-49b8-bc09-20443bc33d98}, !- Handle
  {86e1450d-749b-41b3-9356-c96fd344f7c5}, !- Name
  {4e725fbd-744b-4070-a83b-cb8f6c2b4efa}, !- Source Object
  9,                                      !- Outlet Port
  {b552829d-cb9f-441c-b99b-f625cdcd1e22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6e805c1d-702b-4b80-9513-236a4dea71d2}, !- Handle
  Node 54,                                !- Name
  {77391bb6-e49c-47a2-9ace-7e6216dafa37}, !- Inlet Port
  {23b69f0c-fb3b-4ebb-9f5c-b9c44fdf968e}; !- Outlet Port

OS:Connection,
  {77391bb6-e49c-47a2-9ace-7e6216dafa37}, !- Handle
  {038de840-687a-4358-a4bb-980a0aaddf8f}, !- Name
  {82d476af-a5a6-48c2-a2c1-dc2c0ba0bac2}, !- Source Object
  6,                                      !- Outlet Port
  {6e805c1d-702b-4b80-9513-236a4dea71d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23b69f0c-fb3b-4ebb-9f5c-b9c44fdf968e}, !- Handle
  {542ab4fa-f98b-401b-93e3-7332c0fe4d4d}, !- Name
  {6e805c1d-702b-4b80-9513-236a4dea71d2}, !- Source Object
  3,                                      !- Outlet Port
  {4e725fbd-744b-4070-a83b-cb8f6c2b4efa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f62a46e6-659d-466f-81b8-876c559f4fdc}, !- Handle
  Node 56,                                !- Name
  {ee47bdff-931d-4645-b61b-c8f37f6f1a15}, !- Inlet Port
  {0399a263-52a1-4ad6-848a-6082e82e2964}; !- Outlet Port

OS:Connection,
  {ee47bdff-931d-4645-b61b-c8f37f6f1a15}, !- Handle
  {0fcdd501-6aa8-47dc-b9fe-48c478d4c964}, !- Name
  {1ac959fc-f3f1-4afe-b9de-c6c47bed207d}, !- Source Object
  9,                                      !- Outlet Port
  {f62a46e6-659d-466f-81b8-876c559f4fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0399a263-52a1-4ad6-848a-6082e82e2964}, !- Handle
  {b86a2470-bcd8-43b0-b168-337b84574f6e}, !- Name
  {f62a46e6-659d-466f-81b8-876c559f4fdc}, !- Source Object
  3,                                      !- Outlet Port
  {82d476af-a5a6-48c2-a2c1-dc2c0ba0bac2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b59bb497-7372-45e4-9e60-9737c5d3cdcf}, !- Handle
  Node 57,                                !- Name
  {00a9aa90-6533-4edf-8b5b-864e39ba523c}, !- Inlet Port
  {9c5f6c7d-1fbf-47be-a552-d012600530ff}; !- Outlet Port

OS:Connection,
  {e21bcf7e-e75c-41b2-94d5-df6fd2737d96}, !- Handle
  {a4518d38-7932-4f26-a432-666a546898b3}, !- Name
  {0e677862-50bf-4b4d-a591-e0cc2b661873}, !- Source Object
  3,                                      !- Outlet Port
  {a6d2ce5b-fe45-4d96-b1af-00ffcbeebf5d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {00a9aa90-6533-4edf-8b5b-864e39ba523c}, !- Handle
  {b1048395-4392-41b3-a2d6-7b2eef85ce4f}, !- Name
  {a6d2ce5b-fe45-4d96-b1af-00ffcbeebf5d}, !- Source Object
  5,                                      !- Outlet Port
  {b59bb497-7372-45e4-9e60-9737c5d3cdcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5f6c7d-1fbf-47be-a552-d012600530ff}, !- Handle
  {b336ad2a-ae89-468c-bad7-fc8832e15e48}, !- Name
  {b59bb497-7372-45e4-9e60-9737c5d3cdcf}, !- Source Object
  3,                                      !- Outlet Port
  {1ac959fc-f3f1-4afe-b9de-c6c47bed207d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {f1ea9984-a99f-4cef-bc17-3584e6438179}, !- Handle
  Makeup-Air Unit Supply Air Temp 2,      !- Name
  {abd389c0-42e7-427f-8b76-3709dca0f5dd}, !- Schedule Type Limits Name
  {75e49d3d-6dc7-4075-9d2a-eb6f88d0be33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75e49d3d-6dc7-4075-9d2a-eb6f88d0be33}, !- Handle
  Makeup Air Unit Supply Air Temp Default 2, !- Name
  {abd389c0-42e7-427f-8b76-3709dca0f5dd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {58a88b63-75ea-4005-8691-8bdcd22bcfdc}, !- Handle
  Setpoint Manager Scheduled 3,           !- Name
  Temperature,                            !- Control Variable
  {f1ea9984-a99f-4cef-bc17-3584e6438179}, !- Schedule Name
  {b552829d-cb9f-441c-b99b-f625cdcd1e22}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {45a36294-76a5-4d23-8fca-682e275f81ba}, !- Handle
  Coil Heating Electric 6,                !- Name
  {9d8dc406-600a-40ae-8d8e-2bee00fc286e}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {09001402-ee64-4cc0-9da0-5a6e0fddb052}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0281c6ac-b190-4fcf-ac34-532e10cef4c1}, !- Handle
  Curve Quadratic 11,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {999fbf59-3ac1-4174-bb1d-9ee403c1760b}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {681b0812-069a-4aa1-94e4-06a4930094ee}, !- Handle
  Curve Quadratic 12,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {31fcd1e4-3154-4e6a-b0f7-951bed7c6054}, !- Handle
  Curve Cubic 6,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b3c8d944-60f4-460f-9184-8de9b91479f0}, !- Handle
  Coil Cooling DX Single Speed 6 5kBtu/hr 11.0EER, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.80182723810031,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {738ac943-0b88-4bbe-87ed-05f4e77316fb}, !- Total Cooling Capacity Function of Temperature Curve Name
  {0341eb11-1ca8-40c9-8865-78f871c7bd86}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3b3e229f-0b36-4c43-be38-892d120f85f8}, !- Energy Input Ratio Function of Temperature Curve Name
  {9d8e2dc5-4019-41b9-86a0-7526e93e2623}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0cf1ee96-91a4-4881-a12c-783398b517e5}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {5ac419bb-324c-46c6-ba74-f02b9d855b89}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {6fa7ebde-8377-4a84-80e0-bedf43b5e3c9}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG PTAC, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  {289f6c8f-9605-41ef-a223-207b3bcdaed7}, !- Air Inlet Node Name
  {4b3840c0-ba9e-423f-a718-95775c85e10f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5ac419bb-324c-46c6-ba74-f02b9d855b89}, !- Supply Air Fan Name
  {45a36294-76a5-4d23-8fca-682e275f81ba}, !- Heating Coil Name
  {b3c8d944-60f4-460f-9184-8de9b91479f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {b12a2cff-887f-4f5d-a393-d9a6faf57cd6}, !- Handle
  Node 59,                                !- Name
  {eaa2dae3-d34c-41a2-b311-3f40eb21bfed}, !- Inlet Port
  {289f6c8f-9605-41ef-a223-207b3bcdaed7}; !- Outlet Port

OS:Connection,
  {eaa2dae3-d34c-41a2-b311-3f40eb21bfed}, !- Handle
  {32d2479a-7642-4ef8-93ff-40d2d440f4aa}, !- Name
  {5e5d7a36-ac99-413c-be1a-d05669cabe1b}, !- Source Object
  3,                                      !- Outlet Port
  {b12a2cff-887f-4f5d-a393-d9a6faf57cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {289f6c8f-9605-41ef-a223-207b3bcdaed7}, !- Handle
  {bacd3ae4-66ad-4e45-9d66-1baa55c8824d}, !- Name
  {b12a2cff-887f-4f5d-a393-d9a6faf57cd6}, !- Source Object
  3,                                      !- Outlet Port
  {6fa7ebde-8377-4a84-80e0-bedf43b5e3c9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc6de5e1-97ee-4f4a-87e1-8c6ffd53b687}, !- Handle
  Node 60,                                !- Name
  {4b3840c0-ba9e-423f-a718-95775c85e10f}, !- Inlet Port
  {10197a2a-6cb5-49ec-97db-c4d5ec5c6aa8}; !- Outlet Port

OS:Connection,
  {10197a2a-6cb5-49ec-97db-c4d5ec5c6aa8}, !- Handle
  {82095aad-b08a-4320-b1d7-bc609f274e7d}, !- Name
  {cc6de5e1-97ee-4f4a-87e1-8c6ffd53b687}, !- Source Object
  3,                                      !- Outlet Port
  {2b6e5f21-a242-46ed-9f0a-872c6456e9b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b3840c0-ba9e-423f-a718-95775c85e10f}, !- Handle
  {386614cc-b62c-4334-bef6-5a1fbbb3c12c}, !- Name
  {6fa7ebde-8377-4a84-80e0-bedf43b5e3c9}, !- Source Object
  4,                                      !- Outlet Port
  {cc6de5e1-97ee-4f4a-87e1-8c6ffd53b687}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d59bfb0d-e4b5-4539-8f05-e9e560b61dcc}, !- Handle
  Zone HVAC Baseboard Convective Electric 3, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b7befd8-069d-4bcb-bd9e-af2386aa9e58}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {664c0643-1b1b-4c81-817e-27e9ac607423}, !- Availability Schedule Name
  {c4a7c805-54b5-41a8-8619-4db503879b8b}, !- Air Inlet Node Name
  {610748df-9bae-47d2-b03e-cad4fd2375e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {488c4ebb-10c1-48e0-a381-b267a3daedcb}, !- Handle
  Node 62,                                !- Name
  {943638cf-db21-4121-96b0-2c6bb3df17da}, !- Inlet Port
  {e78369a6-3c18-4087-85d5-5f9676525185}; !- Outlet Port

OS:Connection,
  {ff1eb7df-e2de-41f4-99d6-c98d309c52f1}, !- Handle
  {7ec3d799-fd50-458d-b2d3-3439a7493dc5}, !- Name
  {a85e3e15-8003-4f7b-ba75-03c7c98ede4f}, !- Source Object
  3,                                      !- Outlet Port
  {2b6e5f21-a242-46ed-9f0a-872c6456e9b8}, !- Target Object
  4;                                      !- Inlet Port

OS:Connection,
  {943638cf-db21-4121-96b0-2c6bb3df17da}, !- Handle
  {fac7f241-1225-4861-a38a-efc621c73921}, !- Name
  {c5dd0c23-e99c-4c30-ad0e-b2d62f0dd24b}, !- Source Object
  3,                                      !- Outlet Port
  {488c4ebb-10c1-48e0-a381-b267a3daedcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78369a6-3c18-4087-85d5-5f9676525185}, !- Handle
  {d08b116b-6049-4acb-b104-aadec222b5b9}, !- Name
  {488c4ebb-10c1-48e0-a381-b267a3daedcb}, !- Source Object
  3,                                      !- Outlet Port
  {25665202-4da1-43a2-b437-d7f28283abbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94e2de0b-42cb-452b-8875-36dddd59b038}, !- Handle
  Node 63,                                !- Name
  {2d24b521-69d0-45e9-80c3-d228911d0ccd}, !- Inlet Port
  {c4a7c805-54b5-41a8-8619-4db503879b8b}; !- Outlet Port

OS:Connection,
  {2d24b521-69d0-45e9-80c3-d228911d0ccd}, !- Handle
  {5d7cf0bd-d44a-479c-b945-816f70be53bb}, !- Name
  {3f489e53-000d-4855-85f0-e2d503c3fff4}, !- Source Object
  3,                                      !- Outlet Port
  {94e2de0b-42cb-452b-8875-36dddd59b038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4a7c805-54b5-41a8-8619-4db503879b8b}, !- Handle
  {c9dbd9a9-4411-488b-96fb-173141133336}, !- Name
  {94e2de0b-42cb-452b-8875-36dddd59b038}, !- Source Object
  3,                                      !- Outlet Port
  {6b7befd8-069d-4bcb-bd9e-af2386aa9e58}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {610748df-9bae-47d2-b03e-cad4fd2375e4}, !- Handle
  {6128c844-3fcd-4522-91ea-5f40dbe42b03}, !- Name
  {6b7befd8-069d-4bcb-bd9e-af2386aa9e58}, !- Source Object
  4,                                      !- Outlet Port
  {a85e3e15-8003-4f7b-ba75-03c7c98ede4f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {902e22e4-5948-4723-97e6-c5949162cc8b}, !- Handle
  Sys_1_Make-up air unit 3,               !- Name
  ,                                       !- Controller List Name
  {199ac48f-7449-4db6-9274-b18f57a28574}, !- Availability Schedule
  {85865ba9-9fdf-440f-8200-d17a288316e2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {87fa4e9e-bc8b-4e27-8399-9588d52460b8}, !- Supply Side Inlet Node Name
  {7c885cd2-03eb-4e20-b3e9-c84b8578cdbc}, !- Demand Side Outlet Node Name
  {e81667f7-be64-45e5-898a-fc78b5a7f940}, !- Demand Side Inlet Node A
  {122548fd-f48a-4394-892c-f60085140128}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d9b4698a-24a2-4f13-aeaf-08a414ad6ac5}, !- Demand Mixer Name
  {11e08081-e96d-4564-8055-084a351968e7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57a0b9e1-05e1-47e9-9ff2-5fe5aaf90ba2}, !- Handle
  Node 65,                                !- Name
  {87fa4e9e-bc8b-4e27-8399-9588d52460b8}, !- Inlet Port
  {5cc1359f-6b0e-427f-8973-52b68cc6acc3}; !- Outlet Port

OS:Node,
  {e16e7de1-1562-48d2-a942-4f6ab8709dbf}, !- Handle
  Node 66,                                !- Name
  {5adb035f-ab7b-40c0-a157-e5eda21aed79}, !- Inlet Port
  {122548fd-f48a-4394-892c-f60085140128}; !- Outlet Port

OS:Connection,
  {87fa4e9e-bc8b-4e27-8399-9588d52460b8}, !- Handle
  {5e5e2537-4d53-40fb-a5f4-ad704bdca8d1}, !- Name
  {902e22e4-5948-4723-97e6-c5949162cc8b}, !- Source Object
  8,                                      !- Outlet Port
  {57a0b9e1-05e1-47e9-9ff2-5fe5aaf90ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122548fd-f48a-4394-892c-f60085140128}, !- Handle
  {5c8ec2e2-d5cc-4e9c-9ec8-6ddc315f24a8}, !- Name
  {e16e7de1-1562-48d2-a942-4f6ab8709dbf}, !- Source Object
  3,                                      !- Outlet Port
  {902e22e4-5948-4723-97e6-c5949162cc8b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {23dde015-265c-4c2b-be77-9830dae0fc3f}, !- Handle
  Node 68,                                !- Name
  {e81667f7-be64-45e5-898a-fc78b5a7f940}, !- Inlet Port
  {98b81087-7cee-4a81-884d-dad846676515}; !- Outlet Port

OS:Node,
  {1f771f07-3405-4d58-a3e0-1b77a9298319}, !- Handle
  Node 69,                                !- Name
  {c0852c02-141f-48ef-92f9-3c90313b2554}, !- Inlet Port
  {7c885cd2-03eb-4e20-b3e9-c84b8578cdbc}; !- Outlet Port

OS:Node,
  {ba971977-a17b-4019-b715-a86b26905d33}, !- Handle
  Node 71,                                !- Name
  {978de073-d5da-4e05-870c-b95418ceeb01}, !- Inlet Port
  {26cd78bb-53e6-45bc-925a-bda9b544008a}; !- Outlet Port

OS:Connection,
  {e81667f7-be64-45e5-898a-fc78b5a7f940}, !- Handle
  {1b7ef19e-76be-4e1b-9ca0-7a64d2472ee5}, !- Name
  {902e22e4-5948-4723-97e6-c5949162cc8b}, !- Source Object
  10,                                     !- Outlet Port
  {23dde015-265c-4c2b-be77-9830dae0fc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c885cd2-03eb-4e20-b3e9-c84b8578cdbc}, !- Handle
  {053dd3b7-b2be-4d63-a370-0f7f0d8ed8b9}, !- Name
  {1f771f07-3405-4d58-a3e0-1b77a9298319}, !- Source Object
  3,                                      !- Outlet Port
  {902e22e4-5948-4723-97e6-c5949162cc8b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {11e08081-e96d-4564-8055-084a351968e7}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {98b81087-7cee-4a81-884d-dad846676515}, !- Inlet Node Name
  {9304b9e3-c64c-4e11-a722-dc1bc5c3979b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d9b4698a-24a2-4f13-aeaf-08a414ad6ac5}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {c0852c02-141f-48ef-92f9-3c90313b2554}, !- Outlet Node Name
  {72968c1d-8907-42ee-bb05-2fae4f922ab8}; !- Inlet Node Name 1

OS:Connection,
  {98b81087-7cee-4a81-884d-dad846676515}, !- Handle
  {8401d997-1f91-4eb2-bcd5-f430bb1c9965}, !- Name
  {23dde015-265c-4c2b-be77-9830dae0fc3f}, !- Source Object
  3,                                      !- Outlet Port
  {11e08081-e96d-4564-8055-084a351968e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0852c02-141f-48ef-92f9-3c90313b2554}, !- Handle
  {77987017-1bd0-4be0-9a36-77d026d113f2}, !- Name
  {d9b4698a-24a2-4f13-aeaf-08a414ad6ac5}, !- Source Object
  2,                                      !- Outlet Port
  {1f771f07-3405-4d58-a3e0-1b77a9298319}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {241b7162-d26c-409a-b1ca-83373367b3f4}, !- Handle
  {902e22e4-5948-4723-97e6-c5949162cc8b}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
