  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {a885b334-3deb-4e9f-8e05-9eb11d1ab9bf}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 3kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {46a1e55e-6e14-48f0-8a6e-eca0d2628aee}, !- Air Inlet Node Name
  {f562607e-c63b-49dd-9f3c-a81da583a697}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {91b552b2-eabe-4c58-bd76-594c0a2ac5fd}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {200ac746-59f2-45d0-b069-b3553b2a08e7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {338873e8-cfed-4599-8d45-106c894e094a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {338873e8-cfed-4599-8d45-106c894e094a}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3c68da29-05b7-4309-8239-aa8f88eca973}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {91b552b2-eabe-4c58-bd76-594c0a2ac5fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6a1ffba-284b-46b2-b13e-2e3a95e788c2}, !- Mixed Air Node Name
  {ad041707-bdba-42ed-b5a4-912a1660c0f7}, !- Outdoor Air Stream Node Name
  {fa21bf39-3463-40f4-8d1e-89052fee9d6c}, !- Relief Air Stream Node Name
  {1888761c-5b9a-42b9-804d-8285238d4dd5}; !- Return Air Stream Node Name

OS:Node,
  {b7817e40-a404-4602-810c-f9d3845c4a55}, !- Handle
  Node 229,                               !- Name
  ,                                       !- Inlet Port
  {ad041707-bdba-42ed-b5a4-912a1660c0f7}; !- Outlet Port

OS:Connection,
  {ad041707-bdba-42ed-b5a4-912a1660c0f7}, !- Handle
  {b7817e40-a404-4602-810c-f9d3845c4a55}, !- Source Object
  3,                                      !- Outlet Port
  {3c68da29-05b7-4309-8239-aa8f88eca973}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {71fa1718-e523-4d39-bbb6-a681b5450fef}, !- Handle
  Node 230,                               !- Name
  {fa21bf39-3463-40f4-8d1e-89052fee9d6c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa21bf39-3463-40f4-8d1e-89052fee9d6c}, !- Handle
  {3c68da29-05b7-4309-8239-aa8f88eca973}, !- Source Object
  7,                                      !- Outlet Port
  {71fa1718-e523-4d39-bbb6-a681b5450fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dab349a-7b01-4a4a-bc81-2f3087a3befd}, !- Handle
  {fb8cd194-d35d-49ce-900b-37b0a0b800a4}, !- Source Object
  9,                                      !- Outlet Port
  {a23caa5e-db39-425e-a57f-1b6784ab9be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b1fd92e-e118-4884-95e2-b4cf5c896b48}, !- Handle
  Node 231,                               !- Name
  {842fede7-fa43-4925-8ab0-aaaf4a7306e4}, !- Inlet Port
  {d39dccf9-1a42-4d4a-a231-9e291d8c49ea}; !- Outlet Port

OS:Connection,
  {842fede7-fa43-4925-8ab0-aaaf4a7306e4}, !- Handle
  {20dec434-ddbe-44bb-9c41-85cbadeca461}, !- Source Object
  6,                                      !- Outlet Port
  {1b1fd92e-e118-4884-95e2-b4cf5c896b48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d39dccf9-1a42-4d4a-a231-9e291d8c49ea}, !- Handle
  {1b1fd92e-e118-4884-95e2-b4cf5c896b48}, !- Source Object
  3,                                      !- Outlet Port
  {fb8cd194-d35d-49ce-900b-37b0a0b800a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fb9f4610-ff14-42de-97d4-30091d43e205}, !- Handle
  Node 232,                               !- Name
  {f562607e-c63b-49dd-9f3c-a81da583a697}, !- Inlet Port
  {b1eab40e-a5f8-4cf4-b361-aa77becd14d5}; !- Outlet Port

OS:Connection,
  {f562607e-c63b-49dd-9f3c-a81da583a697}, !- Handle
  {a885b334-3deb-4e9f-8e05-9eb11d1ab9bf}, !- Source Object
  9,                                      !- Outlet Port
  {fb9f4610-ff14-42de-97d4-30091d43e205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1eab40e-a5f8-4cf4-b361-aa77becd14d5}, !- Handle
  {fb9f4610-ff14-42de-97d4-30091d43e205}, !- Source Object
  3,                                      !- Outlet Port
  {20dec434-ddbe-44bb-9c41-85cbadeca461}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b3d27e52-91e0-4896-bd29-1d4734a1993b}, !- Handle
  Node 233,                               !- Name
  {d6a1ffba-284b-46b2-b13e-2e3a95e788c2}, !- Inlet Port
  {46a1e55e-6e14-48f0-8a6e-eca0d2628aee}; !- Outlet Port

OS:Connection,
  {1888761c-5b9a-42b9-804d-8285238d4dd5}, !- Handle
  {9455f4c0-46f2-45e9-bf9b-1d20e3730f28}, !- Source Object
  3,                                      !- Outlet Port
  {3c68da29-05b7-4309-8239-aa8f88eca973}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d6a1ffba-284b-46b2-b13e-2e3a95e788c2}, !- Handle
  {3c68da29-05b7-4309-8239-aa8f88eca973}, !- Source Object
  5,                                      !- Outlet Port
  {b3d27e52-91e0-4896-bd29-1d4734a1993b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a1e55e-6e14-48f0-8a6e-eca0d2628aee}, !- Handle
  {b3d27e52-91e0-4896-bd29-1d4734a1993b}, !- Source Object
  3,                                      !- Outlet Port
  {a885b334-3deb-4e9f-8e05-9eb11d1ab9bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b8047189-13c5-4618-b3b9-009a4eac736c}, !- Handle
  Makeup-Air Unit Supply Air Temp 14,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {93ed60e8-ab54-4691-9e0d-c1edc6de91ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93ed60e8-ab54-4691-9e0d-c1edc6de91ba}, !- Handle
  Makeup Air Unit Supply Air Temp Default 14, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {bcd0874f-908c-4709-afe4-65215f4a7ce2}, !- Handle
  Setpoint Manager Scheduled 15,          !- Name
  Temperature,                            !- Control Variable
  {b8047189-13c5-4618-b3b9-009a4eac736c}, !- Schedule Name
  {a23caa5e-db39-425e-a57f-1b6784ab9be6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {e6cb5d21-8121-4a67-bbce-352f1f0e8932}, !- Handle
  Coil Heating Electric 30,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {610da035-1a12-4c2e-b505-afdeed73ab2b}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4b6e05c0-035f-4199-85da-85c41ac1a22b}, !- Handle
  Curve Quadratic 59,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {560ef8b1-729b-4112-b073-c381c9e9febc}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {53cd76bb-779d-4742-a544-5ec94f057634}, !- Handle
  Curve Quadratic 60,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2ee58c32-5d41-4c82-a57a-ad16b2b45646}, !- Handle
  Curve Cubic 30,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {07d2fc45-dace-4806-b44f-568296a26751}, !- Handle
  Coil Cooling DX Single Speed 15 24kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {a2bd08ca-8ae0-40f3-9aa9-585adc0d9054}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f5f097b4-5d0c-439f-960d-812298691b01}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 5 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {cdcba9c7-8664-4a5c-871f-38e94d52c6f9}, !- Air Inlet Node Name
  {f5deb2d8-62a6-4702-9db9-f9f87d6dd77e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a2bd08ca-8ae0-40f3-9aa9-585adc0d9054}, !- Supply Air Fan Name
  {e6cb5d21-8121-4a67-bbce-352f1f0e8932}, !- Heating Coil Name
  {07d2fc45-dace-4806-b44f-568296a26751}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {e3cda1c6-b51d-44fb-9255-aa87c599d990}, !- Handle
  Node 234,                               !- Name
  {6b4c392b-7358-443e-b80a-6d9cd009ecb3}, !- Inlet Port
  {cdcba9c7-8664-4a5c-871f-38e94d52c6f9}; !- Outlet Port

OS:Connection,
  {6b4c392b-7358-443e-b80a-6d9cd009ecb3}, !- Handle
  {663f2ad6-9d93-4dbb-93a5-4c0f17e4d18f}, !- Source Object
  2,                                      !- Outlet Port
  {e3cda1c6-b51d-44fb-9255-aa87c599d990}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdcba9c7-8664-4a5c-871f-38e94d52c6f9}, !- Handle
  {e3cda1c6-b51d-44fb-9255-aa87c599d990}, !- Source Object
  3,                                      !- Outlet Port
  {f5f097b4-5d0c-439f-960d-812298691b01}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4ac39031-abe9-47d0-85a5-e7f3e1680a95}, !- Handle
  Node 235,                               !- Name
  {f5deb2d8-62a6-4702-9db9-f9f87d6dd77e}, !- Inlet Port
  {048dc9d0-6539-4537-9d30-d1175972cec1}; !- Outlet Port

OS:Connection,
  {048dc9d0-6539-4537-9d30-d1175972cec1}, !- Handle
  {4ac39031-abe9-47d0-85a5-e7f3e1680a95}, !- Source Object
  3,                                      !- Outlet Port
  {fe149d45-129e-4d2e-886f-e88f81aa7592}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5deb2d8-62a6-4702-9db9-f9f87d6dd77e}, !- Handle
  {f5f097b4-5d0c-439f-960d-812298691b01}, !- Source Object
  4,                                      !- Outlet Port
  {4ac39031-abe9-47d0-85a5-e7f3e1680a95}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2caf1a0a-302c-4c8c-baec-29ba7969f1fd}, !- Handle
  Zone HVAC Baseboard Convective Electric 15, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30944f63-9042-491c-a062-ea36710ac7ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {e3ff9722-f638-418a-a1a7-bc2bad6ac105}, !- Air Inlet Node Name
  {6ab92bac-74e2-4799-983b-2b47661c3496}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {26127c21-bdb7-4837-92e2-9e9027d3519e}, !- Handle
  Node 236,                               !- Name
  {268d3348-f4c7-442e-949d-c2ceba460681}, !- Inlet Port
  {5980f1af-59ba-4e38-bfe8-7184d24af8aa}; !- Outlet Port

OS:Connection,
  {7f971526-de8c-4a3d-bc62-91ba1ae9a911}, !- Handle
  {834a033a-3cd6-4afa-89e0-5a9b1ab75c82}, !- Source Object
  3,                                      !- Outlet Port
  {fe149d45-129e-4d2e-886f-e88f81aa7592}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {268d3348-f4c7-442e-949d-c2ceba460681}, !- Handle
  {4b6887a1-e87c-4961-a460-82ffffe3b160}, !- Source Object
  2,                                      !- Outlet Port
  {26127c21-bdb7-4837-92e2-9e9027d3519e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5980f1af-59ba-4e38-bfe8-7184d24af8aa}, !- Handle
  {26127c21-bdb7-4837-92e2-9e9027d3519e}, !- Source Object
  3,                                      !- Outlet Port
  {970f31ac-4250-44e3-a8e1-4fd9c0a37384}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3df7911c-1842-4110-bbf9-e996156fdf97}, !- Handle
  Node 237,                               !- Name
  {5b30c5e0-6038-4b10-8f14-e16686a93b25}, !- Inlet Port
  {e3ff9722-f638-418a-a1a7-bc2bad6ac105}; !- Outlet Port

OS:Connection,
  {5b30c5e0-6038-4b10-8f14-e16686a93b25}, !- Handle
  {f6bbd536-6fbc-47fd-b312-6db4d05a726e}, !- Source Object
  3,                                      !- Outlet Port
  {3df7911c-1842-4110-bbf9-e996156fdf97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ff9722-f638-418a-a1a7-bc2bad6ac105}, !- Handle
  {3df7911c-1842-4110-bbf9-e996156fdf97}, !- Source Object
  3,                                      !- Outlet Port
  {30944f63-9042-491c-a062-ea36710ac7ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ab92bac-74e2-4799-983b-2b47661c3496}, !- Handle
  {30944f63-9042-491c-a062-ea36710ac7ea}, !- Source Object
  4,                                      !- Outlet Port
  {834a033a-3cd6-4afa-89e0-5a9b1ab75c82}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17f3bbaf-699f-4ab8-bd77-fe4824ba9218}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {03256afc-2e3e-4eb3-871e-56feb4efde1f}, !- Availability Schedule
  {3a2d7ef6-0c6f-4962-9008-1e89f56a6c41}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bccfa339-7f74-4abd-8003-f5240a062668}, !- Supply Side Inlet Node Name
  {e9a52097-ff6e-4e56-9c5f-d300d59c573c}, !- Demand Side Outlet Node Name
  {04ea9633-0897-404f-af33-05e7c3bebab5}, !- Demand Side Inlet Node A
  {6f6839d1-57c5-4376-8b17-23c6cf8e0360}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fffcf4b9-6320-47bb-90ae-f92f2a09b587}, !- Demand Mixer Name
  {53a315f4-1615-4276-a23a-aa765e0e55ac}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c5011bfa-abe7-456b-9f2c-6e2656de0884}, !- Handle
  Node 238,                               !- Name
  {bccfa339-7f74-4abd-8003-f5240a062668}, !- Inlet Port
  {c36b7c8f-6d84-49bb-b7f5-e79d9e1cc2ef}; !- Outlet Port

OS:Node,
  {76871dc7-47a8-429b-a84a-f5150be2f337}, !- Handle
  Node 239,                               !- Name
  {90bf30e9-2219-4cb5-9dde-3b39128c50f9}, !- Inlet Port
  {6f6839d1-57c5-4376-8b17-23c6cf8e0360}; !- Outlet Port

OS:Connection,
  {bccfa339-7f74-4abd-8003-f5240a062668}, !- Handle
  {17f3bbaf-699f-4ab8-bd77-fe4824ba9218}, !- Source Object
  9,                                      !- Outlet Port
  {c5011bfa-abe7-456b-9f2c-6e2656de0884}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f6839d1-57c5-4376-8b17-23c6cf8e0360}, !- Handle
  {76871dc7-47a8-429b-a84a-f5150be2f337}, !- Source Object
  3,                                      !- Outlet Port
  {17f3bbaf-699f-4ab8-bd77-fe4824ba9218}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3be35eaa-4a80-4698-b710-d66d6076b0c0}, !- Handle
  Node 240,                               !- Name
  {04ea9633-0897-404f-af33-05e7c3bebab5}, !- Inlet Port
  {c000f02a-5d56-403e-8d21-3e84a66c5c05}; !- Outlet Port

OS:Node,
  {4e80dbf3-27f9-40cb-8441-c2e4729478b2}, !- Handle
  Node 241,                               !- Name
  {836406b5-d17d-4238-a76d-b6ade2ed269c}, !- Inlet Port
  {e9a52097-ff6e-4e56-9c5f-d300d59c573c}; !- Outlet Port

OS:Node,
  {69b41d9d-b8d0-443f-ab75-6106abb47ad6}, !- Handle
  Node 242,                               !- Name
  {e52ed133-3ad9-45ea-9116-ef92ce1d8d8a}, !- Inlet Port
  {186d5269-df72-46cc-bb47-9a40d0a6bdc9}; !- Outlet Port

OS:Connection,
  {04ea9633-0897-404f-af33-05e7c3bebab5}, !- Handle
  {17f3bbaf-699f-4ab8-bd77-fe4824ba9218}, !- Source Object
  11,                                     !- Outlet Port
  {3be35eaa-4a80-4698-b710-d66d6076b0c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9a52097-ff6e-4e56-9c5f-d300d59c573c}, !- Handle
  {4e80dbf3-27f9-40cb-8441-c2e4729478b2}, !- Source Object
  3,                                      !- Outlet Port
  {17f3bbaf-699f-4ab8-bd77-fe4824ba9218}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53a315f4-1615-4276-a23a-aa765e0e55ac}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {c000f02a-5d56-403e-8d21-3e84a66c5c05}, !- Inlet Node Name
  {96285afa-5d17-472a-8d49-f862f4e3b900}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fffcf4b9-6320-47bb-90ae-f92f2a09b587}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {836406b5-d17d-4238-a76d-b6ade2ed269c}, !- Outlet Node Name
  {d148063e-5b9e-487e-b88b-6c1770f3cfb1}; !- Inlet Node Name 1

OS:Connection,
  {c000f02a-5d56-403e-8d21-3e84a66c5c05}, !- Handle
  {3be35eaa-4a80-4698-b710-d66d6076b0c0}, !- Source Object
  3,                                      !- Outlet Port
  {53a315f4-1615-4276-a23a-aa765e0e55ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836406b5-d17d-4238-a76d-b6ade2ed269c}, !- Handle
  {fffcf4b9-6320-47bb-90ae-f92f2a09b587}, !- Source Object
  2,                                      !- Outlet Port
  {4e80dbf3-27f9-40cb-8441-c2e4729478b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a32419b-7b25-442a-b44b-b60aecb74a97}, !- Handle
  {17f3bbaf-699f-4ab8-bd77-fe4824ba9218}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3a2d7ef6-0c6f-4962-9008-1e89f56a6c41}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {09a9beaf-bb81-49aa-b5e4-667d5c854395}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {37f34cee-1194-4775-ad4b-49fe94c52d1b}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8ac082cf-995e-4f7f-8926-1e7364942d2c}, !- Air Inlet Node Name
  {90bf30e9-2219-4cb5-9dde-3b39128c50f9}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9ec862e4-13f8-4e44-baac-5b189a704483}, !- Handle
  Coil Heating Electric 31,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {a356ce6d-d94d-4386-8a3f-2abdd828b8d8}, !- Air Inlet Node Name
  {cd77dd1a-2862-49b5-83a9-94ebd601f2a2}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {146b0f4d-53e4-4555-a0d1-fd2f81c11ebb}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {026943a9-917d-4203-a471-e99103de9694}, !- Handle
  Curve Quadratic 61,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ef0a3d6d-62ac-46f2-85fc-64964a171c10}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e05257f-fff3-4bc7-a733-390c9ccad33e}, !- Handle
  Curve Quadratic 62,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4b5ea2ee-2844-46af-9182-b4c824128c6d}, !- Handle
  Curve Cubic 31,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {d3619ddf-2ab6-4b49-ac66-05ce4f361be7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 3kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {948aeb1c-7acc-4d46-8514-c18245527edb}, !- Air Inlet Node Name
  {df363392-8fec-47e0-9418-ac0b0fdc00df}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0441510e-b03d-4856-99e0-88c94b2ef3c2}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {03256afc-2e3e-4eb3-871e-56feb4efde1f}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {88b866d5-114a-4de8-b3d8-fbc0a446e786}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {88b866d5-114a-4de8-b3d8-fbc0a446e786}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd7c02f0-e6cc-4dac-881e-171183e82aab}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {0441510e-b03d-4856-99e0-88c94b2ef3c2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fccad753-0da4-441b-8c4e-f67e04281147}, !- Mixed Air Node Name
  {f03bfc33-6d7e-45b0-86df-2b08a85909c3}, !- Outdoor Air Stream Node Name
  {ba64c648-59cc-43d9-8f06-e80a6b01110e}, !- Relief Air Stream Node Name
  {c36b7c8f-6d84-49bb-b7f5-e79d9e1cc2ef}; !- Return Air Stream Node Name

OS:Node,
  {26fe2678-4d30-4e42-9ddc-7bc86098e0ce}, !- Handle
  Node 243,                               !- Name
  ,                                       !- Inlet Port
  {f03bfc33-6d7e-45b0-86df-2b08a85909c3}; !- Outlet Port

OS:Connection,
  {f03bfc33-6d7e-45b0-86df-2b08a85909c3}, !- Handle
  {26fe2678-4d30-4e42-9ddc-7bc86098e0ce}, !- Source Object
  3,                                      !- Outlet Port
  {fd7c02f0-e6cc-4dac-881e-171183e82aab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a01da48-0912-418e-a0a5-e13f2a65acd0}, !- Handle
  Node 244,                               !- Name
  {ba64c648-59cc-43d9-8f06-e80a6b01110e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba64c648-59cc-43d9-8f06-e80a6b01110e}, !- Handle
  {fd7c02f0-e6cc-4dac-881e-171183e82aab}, !- Source Object
  7,                                      !- Outlet Port
  {3a01da48-0912-418e-a0a5-e13f2a65acd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90bf30e9-2219-4cb5-9dde-3b39128c50f9}, !- Handle
  {37f34cee-1194-4775-ad4b-49fe94c52d1b}, !- Source Object
  9,                                      !- Outlet Port
  {76871dc7-47a8-429b-a84a-f5150be2f337}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6adfdf89-29ba-4141-bcfa-461d7538a5be}, !- Handle
  Node 245,                               !- Name
  {cd77dd1a-2862-49b5-83a9-94ebd601f2a2}, !- Inlet Port
  {8ac082cf-995e-4f7f-8926-1e7364942d2c}; !- Outlet Port

OS:Connection,
  {cd77dd1a-2862-49b5-83a9-94ebd601f2a2}, !- Handle
  {9ec862e4-13f8-4e44-baac-5b189a704483}, !- Source Object
  6,                                      !- Outlet Port
  {6adfdf89-29ba-4141-bcfa-461d7538a5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac082cf-995e-4f7f-8926-1e7364942d2c}, !- Handle
  {6adfdf89-29ba-4141-bcfa-461d7538a5be}, !- Source Object
  3,                                      !- Outlet Port
  {37f34cee-1194-4775-ad4b-49fe94c52d1b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e9d947f0-ca3b-41eb-a893-59f5a1d3e09c}, !- Handle
  Node 246,                               !- Name
  {df363392-8fec-47e0-9418-ac0b0fdc00df}, !- Inlet Port
  {a356ce6d-d94d-4386-8a3f-2abdd828b8d8}; !- Outlet Port

OS:Connection,
  {df363392-8fec-47e0-9418-ac0b0fdc00df}, !- Handle
  {d3619ddf-2ab6-4b49-ac66-05ce4f361be7}, !- Source Object
  9,                                      !- Outlet Port
  {e9d947f0-ca3b-41eb-a893-59f5a1d3e09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a356ce6d-d94d-4386-8a3f-2abdd828b8d8}, !- Handle
  {e9d947f0-ca3b-41eb-a893-59f5a1d3e09c}, !- Source Object
  3,                                      !- Outlet Port
  {9ec862e4-13f8-4e44-baac-5b189a704483}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f49e7354-1e8c-4e8b-9418-93e91e4e6cfc}, !- Handle
  Node 247,                               !- Name
  {fccad753-0da4-441b-8c4e-f67e04281147}, !- Inlet Port
  {948aeb1c-7acc-4d46-8514-c18245527edb}; !- Outlet Port

OS:Connection,
  {c36b7c8f-6d84-49bb-b7f5-e79d9e1cc2ef}, !- Handle
  {c5011bfa-abe7-456b-9f2c-6e2656de0884}, !- Source Object
  3,                                      !- Outlet Port
  {fd7c02f0-e6cc-4dac-881e-171183e82aab}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fccad753-0da4-441b-8c4e-f67e04281147}, !- Handle
  {fd7c02f0-e6cc-4dac-881e-171183e82aab}, !- Source Object
  5,                                      !- Outlet Port
  {f49e7354-1e8c-4e8b-9418-93e91e4e6cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {948aeb1c-7acc-4d46-8514-c18245527edb}, !- Handle
  {f49e7354-1e8c-4e8b-9418-93e91e4e6cfc}, !- Source Object
  3,                                      !- Outlet Port
  {d3619ddf-2ab6-4b49-ac66-05ce4f361be7}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bbbcab09-f2cf-481b-8b27-606726864f72}, !- Handle
  Makeup-Air Unit Supply Air Temp 15,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {49b6df09-305d-4b6e-922b-88dca85fd77f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {49b6df09-305d-4b6e-922b-88dca85fd77f}, !- Handle
  Makeup Air Unit Supply Air Temp Default 15, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {52b94e15-ca30-4f83-a70a-acccffed8425}, !- Handle
  Setpoint Manager Scheduled 16,          !- Name
  Temperature,                            !- Control Variable
  {bbbcab09-f2cf-481b-8b27-606726864f72}, !- Schedule Name
  {76871dc7-47a8-429b-a84a-f5150be2f337}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {668d7993-3239-4190-b958-8fe3e09bafe6}, !- Handle
  Coil Heating Electric 32,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d9c4613a-df97-4339-86dd-15c5fddabcee}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a00d9eab-2dfc-46d5-bdd5-383802fc05a7}, !- Handle
  Curve Quadratic 63,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {754b6d77-f4d7-4c0a-bdd7-3f8a10b52ac7}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {150f888b-e423-47c5-b944-ced00816b3d0}, !- Handle
  Curve Quadratic 64,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {2064073e-2f4f-4f59-9c7b-b4f785c0922e}, !- Handle
  Curve Cubic 32,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cbeeb432-e46f-496b-9d51-0585e2e3382e}, !- Handle
  Coil Cooling DX Single Speed 16 8kBtu/hr 10.8EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.74567238171106,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {fd8d2c3e-977c-43f3-bb10-25344a442703}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {4e8fe4d9-7826-4d78-ace8-2f2f52dc7371}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 6 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {ce0324fe-454e-408f-a1d2-9514f48924ee}, !- Air Inlet Node Name
  {281b5ef4-e2ca-44df-90a0-af13bcc18175}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fd8d2c3e-977c-43f3-bb10-25344a442703}, !- Supply Air Fan Name
  {668d7993-3239-4190-b958-8fe3e09bafe6}, !- Heating Coil Name
  {cbeeb432-e46f-496b-9d51-0585e2e3382e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {ce86fadd-0270-4205-9b3c-154b2b83f5ff}, !- Handle
  Node 248,                               !- Name
  {d4e53cc7-5392-4968-9546-c40a48956e75}, !- Inlet Port
  {ce0324fe-454e-408f-a1d2-9514f48924ee}; !- Outlet Port

OS:Connection,
  {d4e53cc7-5392-4968-9546-c40a48956e75}, !- Handle
  {3dd223a3-f571-4a9d-87a5-20f5e5f34215}, !- Source Object
  2,                                      !- Outlet Port
  {ce86fadd-0270-4205-9b3c-154b2b83f5ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce0324fe-454e-408f-a1d2-9514f48924ee}, !- Handle
  {ce86fadd-0270-4205-9b3c-154b2b83f5ff}, !- Source Object
  3,                                      !- Outlet Port
  {4e8fe4d9-7826-4d78-ace8-2f2f52dc7371}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {920560d3-3a08-4104-a61d-afb20149d3ea}, !- Handle
  Node 249,                               !- Name
  {281b5ef4-e2ca-44df-90a0-af13bcc18175}, !- Inlet Port
  {a6452cce-2498-47ae-a743-abb70a8d226e}; !- Outlet Port

OS:Connection,
  {a6452cce-2498-47ae-a743-abb70a8d226e}, !- Handle
  {920560d3-3a08-4104-a61d-afb20149d3ea}, !- Source Object
  3,                                      !- Outlet Port
  {4a6b32bb-e50f-4d0c-9cdd-8e4676f4e0b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {281b5ef4-e2ca-44df-90a0-af13bcc18175}, !- Handle
  {4e8fe4d9-7826-4d78-ace8-2f2f52dc7371}, !- Source Object
  4,                                      !- Outlet Port
  {920560d3-3a08-4104-a61d-afb20149d3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {29febca8-7cee-4f5e-a644-8dace5625d93}, !- Handle
  Zone HVAC Baseboard Convective Electric 16, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9d6cce04-d1ef-4597-bb80-16f6f931cc12}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {81cf168d-e0cd-448f-8682-effdbc668ec7}, !- Air Inlet Node Name
  {e52ed133-3ad9-45ea-9116-ef92ce1d8d8a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ebeef5ac-5a5f-4c03-83f1-359b0b3e4d99}, !- Handle
  Node 250,                               !- Name
  {e5af6da3-d4a7-4dcc-a2ca-86630b716b63}, !- Inlet Port
  {d148063e-5b9e-487e-b88b-6c1770f3cfb1}; !- Outlet Port

OS:Connection,
  {186d5269-df72-46cc-bb47-9a40d0a6bdc9}, !- Handle
  {69b41d9d-b8d0-443f-ab75-6106abb47ad6}, !- Source Object
  3,                                      !- Outlet Port
  {4a6b32bb-e50f-4d0c-9cdd-8e4676f4e0b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e5af6da3-d4a7-4dcc-a2ca-86630b716b63}, !- Handle
  {83af85b6-b528-4c2d-a9b1-aab23c2e0165}, !- Source Object
  2,                                      !- Outlet Port
  {ebeef5ac-5a5f-4c03-83f1-359b0b3e4d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d148063e-5b9e-487e-b88b-6c1770f3cfb1}, !- Handle
  {ebeef5ac-5a5f-4c03-83f1-359b0b3e4d99}, !- Source Object
  3,                                      !- Outlet Port
  {fffcf4b9-6320-47bb-90ae-f92f2a09b587}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {43ff0dad-7783-4d01-a18c-b11a24871cca}, !- Handle
  Node 251,                               !- Name
  {96285afa-5d17-472a-8d49-f862f4e3b900}, !- Inlet Port
  {81cf168d-e0cd-448f-8682-effdbc668ec7}; !- Outlet Port

OS:Connection,
  {96285afa-5d17-472a-8d49-f862f4e3b900}, !- Handle
  {53a315f4-1615-4276-a23a-aa765e0e55ac}, !- Source Object
  3,                                      !- Outlet Port
  {43ff0dad-7783-4d01-a18c-b11a24871cca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cf168d-e0cd-448f-8682-effdbc668ec7}, !- Handle
  {43ff0dad-7783-4d01-a18c-b11a24871cca}, !- Source Object
  3,                                      !- Outlet Port
  {9d6cce04-d1ef-4597-bb80-16f6f931cc12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e52ed133-3ad9-45ea-9116-ef92ce1d8d8a}, !- Handle
  {9d6cce04-d1ef-4597-bb80-16f6f931cc12}, !- Source Object
  4,                                      !- Outlet Port
  {69b41d9d-b8d0-443f-ab75-6106abb47ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {05a31eaf-4eb6-4e92-bd2f-327239158441}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {d8b30c33-7113-46cb-9961-152a4d5e5304}, !- Availability Schedule
  {a41a42f7-1089-4c66-af7e-b21a2e322551}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7683cc97-a405-4dc7-950d-9f16eabcd6a3}, !- Supply Side Inlet Node Name
  {c03c2711-71bf-47c0-b38c-1e213d8af2b5}, !- Demand Side Outlet Node Name
  {ebcbadc3-4651-4faa-a527-9369aeaea5d1}, !- Demand Side Inlet Node A
  {7e7a575d-303e-4b6b-b381-08e4627f6342}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b135d115-9cb5-4773-86e2-be70e59060b8}, !- Demand Mixer Name
  {f0a9aaa0-d760-416b-8cd8-8466ff1ece75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {580400d4-1d72-416f-8c13-a9b730b6c381}, !- Handle
  Node 252,                               !- Name
  {7683cc97-a405-4dc7-950d-9f16eabcd6a3}, !- Inlet Port
  {340bb221-ee4e-4bc9-a824-30b5a8dc58ca}; !- Outlet Port

OS:Node,
  {e2eaac05-4071-4ade-adf2-532e22bd27f3}, !- Handle
  Node 253,                               !- Name
  {ed4b1053-25bb-4a15-aae5-d40534a657fc}, !- Inlet Port
  {7e7a575d-303e-4b6b-b381-08e4627f6342}; !- Outlet Port

OS:Connection,
  {7683cc97-a405-4dc7-950d-9f16eabcd6a3}, !- Handle
  {05a31eaf-4eb6-4e92-bd2f-327239158441}, !- Source Object
  9,                                      !- Outlet Port
  {580400d4-1d72-416f-8c13-a9b730b6c381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e7a575d-303e-4b6b-b381-08e4627f6342}, !- Handle
  {e2eaac05-4071-4ade-adf2-532e22bd27f3}, !- Source Object
  3,                                      !- Outlet Port
  {05a31eaf-4eb6-4e92-bd2f-327239158441}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {003ca89b-8fe9-4aaa-961c-503622fb059d}, !- Handle
  Node 254,                               !- Name
  {ebcbadc3-4651-4faa-a527-9369aeaea5d1}, !- Inlet Port
  {dbb86a76-4058-4853-b602-ceb3fd11cb17}; !- Outlet Port

OS:Node,
  {6b4dcee9-5022-4b09-a0bd-473a86b38de5}, !- Handle
  Node 255,                               !- Name
  {32ade1a4-5917-4274-9888-3ca8cbf15df0}, !- Inlet Port
  {c03c2711-71bf-47c0-b38c-1e213d8af2b5}; !- Outlet Port

OS:Node,
  {e57cb4a5-cfa3-476f-bb5a-9f780fefb21d}, !- Handle
  Node 256,                               !- Name
  {55991b24-bb82-4133-8f24-9b6522f19f3f}, !- Inlet Port
  {bf7165c3-2e3c-41ab-81aa-b980e700084b}; !- Outlet Port

OS:Connection,
  {ebcbadc3-4651-4faa-a527-9369aeaea5d1}, !- Handle
  {05a31eaf-4eb6-4e92-bd2f-327239158441}, !- Source Object
  11,                                     !- Outlet Port
  {003ca89b-8fe9-4aaa-961c-503622fb059d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c03c2711-71bf-47c0-b38c-1e213d8af2b5}, !- Handle
  {6b4dcee9-5022-4b09-a0bd-473a86b38de5}, !- Source Object
  3,                                      !- Outlet Port
  {05a31eaf-4eb6-4e92-bd2f-327239158441}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0a9aaa0-d760-416b-8cd8-8466ff1ece75}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {dbb86a76-4058-4853-b602-ceb3fd11cb17}, !- Inlet Node Name
  {7334be32-4a04-4e5c-89b0-0f7cf13b477c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b135d115-9cb5-4773-86e2-be70e59060b8}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {32ade1a4-5917-4274-9888-3ca8cbf15df0}, !- Outlet Node Name
  {c878b819-77ff-46a3-b583-33be26871c96}; !- Inlet Node Name 1

OS:Connection,
  {dbb86a76-4058-4853-b602-ceb3fd11cb17}, !- Handle
  {003ca89b-8fe9-4aaa-961c-503622fb059d}, !- Source Object
  3,                                      !- Outlet Port
  {f0a9aaa0-d760-416b-8cd8-8466ff1ece75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ade1a4-5917-4274-9888-3ca8cbf15df0}, !- Handle
  {b135d115-9cb5-4773-86e2-be70e59060b8}, !- Source Object
  2,                                      !- Outlet Port
  {6b4dcee9-5022-4b09-a0bd-473a86b38de5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {83d1277a-43fc-4428-aa79-f740e68d1cd7}, !- Handle
  {05a31eaf-4eb6-4e92-bd2f-327239158441}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a41a42f7-1089-4c66-af7e-b21a2e322551}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {f7d1d581-2a44-4d83-8cac-07d0a0f3f23a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d8e43cc3-7a88-4e90-8f2f-8231c69ac717}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dfc489a5-7788-48ed-b3fc-329edb32620f}, !- Air Inlet Node Name
  {ed4b1053-25bb-4a15-aae5-d40534a657fc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {013575df-9241-42e6-beac-b71bbd9ef420}, !- Handle
  Coil Heating Electric 33,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {8aebcb07-df5e-4036-96dd-762d6e7c1e4d}, !- Air Inlet Node Name
  {d153d72b-ee05-40d5-abe5-aad7a91dbe11}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {d072111e-3a5d-4882-925d-47cc366146c8}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5474b8fa-89ad-4b1c-867e-df4b90251e57}, !- Handle
  Curve Quadratic 65,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3443f218-4c8a-49b8-ab81-3600c9c75913}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d730cfbe-0d4a-4312-87b7-6f8e0813e9b0}, !- Handle
  Curve Quadratic 66,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {fa5e2e2b-4844-4be9-8480-287da73c6112}, !- Handle
  Curve Cubic 33,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {831da64d-1dbf-4598-b4c7-05886907d50a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 2kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {030dc9d8-18f6-4afa-976c-f9f3b67289b3}, !- Air Inlet Node Name
  {26a0d6c0-db52-4f0f-a5e6-c4f500957d1c}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {032d2614-aeb8-4ae0-9087-a22d31e9aeee}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d8b30c33-7113-46cb-9961-152a4d5e5304}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {15ded864-9d5c-42af-8e43-9dd902973902}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {15ded864-9d5c-42af-8e43-9dd902973902}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89ef1b15-e680-4239-aa75-609f1a4ec0a6}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {032d2614-aeb8-4ae0-9087-a22d31e9aeee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {92f5a9e3-c4d9-4471-8ec5-6fee3446d60b}, !- Mixed Air Node Name
  {de945da2-675b-4891-9c98-b56052745198}, !- Outdoor Air Stream Node Name
  {a5680f7a-7529-4082-b4bc-67b927da3ed4}, !- Relief Air Stream Node Name
  {340bb221-ee4e-4bc9-a824-30b5a8dc58ca}; !- Return Air Stream Node Name

OS:Node,
  {aac4f52a-13ec-43ca-8a86-5ec987c3f056}, !- Handle
  Node 257,                               !- Name
  ,                                       !- Inlet Port
  {de945da2-675b-4891-9c98-b56052745198}; !- Outlet Port

OS:Connection,
  {de945da2-675b-4891-9c98-b56052745198}, !- Handle
  {aac4f52a-13ec-43ca-8a86-5ec987c3f056}, !- Source Object
  3,                                      !- Outlet Port
  {89ef1b15-e680-4239-aa75-609f1a4ec0a6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46ad2caf-cb1e-4e53-8560-0de17684c69f}, !- Handle
  Node 258,                               !- Name
  {a5680f7a-7529-4082-b4bc-67b927da3ed4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5680f7a-7529-4082-b4bc-67b927da3ed4}, !- Handle
  {89ef1b15-e680-4239-aa75-609f1a4ec0a6}, !- Source Object
  7,                                      !- Outlet Port
  {46ad2caf-cb1e-4e53-8560-0de17684c69f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4b1053-25bb-4a15-aae5-d40534a657fc}, !- Handle
  {d8e43cc3-7a88-4e90-8f2f-8231c69ac717}, !- Source Object
  9,                                      !- Outlet Port
  {e2eaac05-4071-4ade-adf2-532e22bd27f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a68c361-4749-4bed-aa7d-0c5389455d92}, !- Handle
  Node 259,                               !- Name
  {d153d72b-ee05-40d5-abe5-aad7a91dbe11}, !- Inlet Port
  {dfc489a5-7788-48ed-b3fc-329edb32620f}; !- Outlet Port

OS:Connection,
  {d153d72b-ee05-40d5-abe5-aad7a91dbe11}, !- Handle
  {013575df-9241-42e6-beac-b71bbd9ef420}, !- Source Object
  6,                                      !- Outlet Port
  {0a68c361-4749-4bed-aa7d-0c5389455d92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfc489a5-7788-48ed-b3fc-329edb32620f}, !- Handle
  {0a68c361-4749-4bed-aa7d-0c5389455d92}, !- Source Object
  3,                                      !- Outlet Port
  {d8e43cc3-7a88-4e90-8f2f-8231c69ac717}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0c7c0fc8-d6b0-47e3-8221-7e520c084b78}, !- Handle
  Node 260,                               !- Name
  {26a0d6c0-db52-4f0f-a5e6-c4f500957d1c}, !- Inlet Port
  {8aebcb07-df5e-4036-96dd-762d6e7c1e4d}; !- Outlet Port

OS:Connection,
  {26a0d6c0-db52-4f0f-a5e6-c4f500957d1c}, !- Handle
  {831da64d-1dbf-4598-b4c7-05886907d50a}, !- Source Object
  9,                                      !- Outlet Port
  {0c7c0fc8-d6b0-47e3-8221-7e520c084b78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aebcb07-df5e-4036-96dd-762d6e7c1e4d}, !- Handle
  {0c7c0fc8-d6b0-47e3-8221-7e520c084b78}, !- Source Object
  3,                                      !- Outlet Port
  {013575df-9241-42e6-beac-b71bbd9ef420}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c7f1fe01-54f4-41e7-8afd-e7ada79542c8}, !- Handle
  Node 261,                               !- Name
  {92f5a9e3-c4d9-4471-8ec5-6fee3446d60b}, !- Inlet Port
  {030dc9d8-18f6-4afa-976c-f9f3b67289b3}; !- Outlet Port

OS:Connection,
  {340bb221-ee4e-4bc9-a824-30b5a8dc58ca}, !- Handle
  {580400d4-1d72-416f-8c13-a9b730b6c381}, !- Source Object
  3,                                      !- Outlet Port
  {89ef1b15-e680-4239-aa75-609f1a4ec0a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {92f5a9e3-c4d9-4471-8ec5-6fee3446d60b}, !- Handle
  {89ef1b15-e680-4239-aa75-609f1a4ec0a6}, !- Source Object
  5,                                      !- Outlet Port
  {c7f1fe01-54f4-41e7-8afd-e7ada79542c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {030dc9d8-18f6-4afa-976c-f9f3b67289b3}, !- Handle
  {c7f1fe01-54f4-41e7-8afd-e7ada79542c8}, !- Source Object
  3,                                      !- Outlet Port
  {831da64d-1dbf-4598-b4c7-05886907d50a}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {dc6dae30-d38f-4888-b6c9-85387fc035e5}, !- Handle
  Makeup-Air Unit Supply Air Temp 16,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {9d08af23-04cc-4efd-b1bb-a42ec9085875}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d08af23-04cc-4efd-b1bb-a42ec9085875}, !- Handle
  Makeup Air Unit Supply Air Temp Default 16, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f878f605-f3bd-4219-8da3-dac2a6ef8960}, !- Handle
  Setpoint Manager Scheduled 17,          !- Name
  Temperature,                            !- Control Variable
  {dc6dae30-d38f-4888-b6c9-85387fc035e5}, !- Schedule Name
  {e2eaac05-4071-4ade-adf2-532e22bd27f3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {875684d4-7f29-4cee-beca-0faf19d12c4c}, !- Handle
  Coil Heating Electric 34,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {cf090d7d-7c44-4c14-8a5e-cd69f580af09}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2ea71184-9953-40df-a71c-41da8c61b0eb}, !- Handle
  Curve Quadratic 67,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {29a5c919-ea13-4905-9c34-7cf3cc11a49f}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c23e6daa-0719-4e21-a251-f5f739456892}, !- Handle
  Curve Quadratic 68,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {4c5d6a08-9053-4050-9986-c06ab19777b9}, !- Handle
  Curve Cubic 34,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {1abbc15b-6008-4391-b5aa-a81341cbcfe7}, !- Handle
  Coil Cooling DX Single Speed 17 28kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {81f9b78e-b137-48ca-bc66-7bb5ed6d2fb2}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {81cc9bd1-ebcd-4d56-a768-cf3715c53b10}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 5 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {faa84b89-c829-4627-82e0-cd041bf7b1fb}, !- Air Inlet Node Name
  {ed4fd48f-76ad-462b-b7d5-e856eb14746f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {81f9b78e-b137-48ca-bc66-7bb5ed6d2fb2}, !- Supply Air Fan Name
  {875684d4-7f29-4cee-beca-0faf19d12c4c}, !- Heating Coil Name
  {1abbc15b-6008-4391-b5aa-a81341cbcfe7}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {15230762-c2d6-4b93-a93a-51ccc21f1bf6}, !- Handle
  Node 262,                               !- Name
  {7ddfa107-7c10-473b-9de9-36f6889a3be6}, !- Inlet Port
  {faa84b89-c829-4627-82e0-cd041bf7b1fb}; !- Outlet Port

OS:Connection,
  {7ddfa107-7c10-473b-9de9-36f6889a3be6}, !- Handle
  {7e114292-1b3b-44f4-9e01-6e09950c2bec}, !- Source Object
  2,                                      !- Outlet Port
  {15230762-c2d6-4b93-a93a-51ccc21f1bf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faa84b89-c829-4627-82e0-cd041bf7b1fb}, !- Handle
  {15230762-c2d6-4b93-a93a-51ccc21f1bf6}, !- Source Object
  3,                                      !- Outlet Port
  {81cc9bd1-ebcd-4d56-a768-cf3715c53b10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e933f962-f410-4806-967b-6f3730a19c98}, !- Handle
  Node 263,                               !- Name
  {ed4fd48f-76ad-462b-b7d5-e856eb14746f}, !- Inlet Port
  {1b01b878-8ff2-4e02-b811-fb01e25d5ee8}; !- Outlet Port

OS:Connection,
  {1b01b878-8ff2-4e02-b811-fb01e25d5ee8}, !- Handle
  {e933f962-f410-4806-967b-6f3730a19c98}, !- Source Object
  3,                                      !- Outlet Port
  {bc6f63f0-a9b4-43a0-b5fb-6c021a5c83ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4fd48f-76ad-462b-b7d5-e856eb14746f}, !- Handle
  {81cc9bd1-ebcd-4d56-a768-cf3715c53b10}, !- Source Object
  4,                                      !- Outlet Port
  {e933f962-f410-4806-967b-6f3730a19c98}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {2c6efb52-0e97-4fa4-b82c-990f9f0bd723}, !- Handle
  Zone HVAC Baseboard Convective Electric 17, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3f941c6a-9c57-4b42-a7f4-3400220e218a}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {d82162e5-e827-4363-bbaa-5fecb039b546}, !- Air Inlet Node Name
  {55991b24-bb82-4133-8f24-9b6522f19f3f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08f61e65-f1fb-4749-b355-5f93c4d423c9}, !- Handle
  Node 264,                               !- Name
  {82642c5b-62ca-4c5b-80d4-7a859c2c2cf9}, !- Inlet Port
  {c878b819-77ff-46a3-b583-33be26871c96}; !- Outlet Port

OS:Connection,
  {bf7165c3-2e3c-41ab-81aa-b980e700084b}, !- Handle
  {e57cb4a5-cfa3-476f-bb5a-9f780fefb21d}, !- Source Object
  3,                                      !- Outlet Port
  {bc6f63f0-a9b4-43a0-b5fb-6c021a5c83ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82642c5b-62ca-4c5b-80d4-7a859c2c2cf9}, !- Handle
  {3e0a95f1-029a-43eb-9270-3a04c743b547}, !- Source Object
  2,                                      !- Outlet Port
  {08f61e65-f1fb-4749-b355-5f93c4d423c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c878b819-77ff-46a3-b583-33be26871c96}, !- Handle
  {08f61e65-f1fb-4749-b355-5f93c4d423c9}, !- Source Object
  3,                                      !- Outlet Port
  {b135d115-9cb5-4773-86e2-be70e59060b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26af54f4-7753-4b66-9858-fd547416ed58}, !- Handle
  Node 265,                               !- Name
  {7334be32-4a04-4e5c-89b0-0f7cf13b477c}, !- Inlet Port
  {d82162e5-e827-4363-bbaa-5fecb039b546}; !- Outlet Port

OS:Connection,
  {7334be32-4a04-4e5c-89b0-0f7cf13b477c}, !- Handle
  {f0a9aaa0-d760-416b-8cd8-8466ff1ece75}, !- Source Object
  3,                                      !- Outlet Port
  {26af54f4-7753-4b66-9858-fd547416ed58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d82162e5-e827-4363-bbaa-5fecb039b546}, !- Handle
  {26af54f4-7753-4b66-9858-fd547416ed58}, !- Source Object
  3,                                      !- Outlet Port
  {3f941c6a-9c57-4b42-a7f4-3400220e218a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {55991b24-bb82-4133-8f24-9b6522f19f3f}, !- Handle
  {3f941c6a-9c57-4b42-a7f4-3400220e218a}, !- Source Object
  4,                                      !- Outlet Port
  {e57cb4a5-cfa3-476f-bb5a-9f780fefb21d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {755fef4b-1f64-46a0-a5bc-bb178355ddd5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {de665f6e-293a-4a42-b4b6-5cd3ebf26da5}, !- Availability Schedule
  {8744e797-9b65-4d9a-97ef-da324a6ca371}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6f46ab75-46a3-4d64-af5c-53426923270e}, !- Supply Side Inlet Node Name
  {5820b272-96b3-4f76-8ba4-ec3a4e0bb0d5}, !- Demand Side Outlet Node Name
  {c256f48e-480c-4253-acc8-52ebcf6df43b}, !- Demand Side Inlet Node A
  {bac8a0a0-da4b-4ebe-bb1f-b801cb6dfcef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1f1c55b-5246-4d26-8bbb-8c41fb60a16e}, !- Demand Mixer Name
  {1a12ced3-c718-4153-afd8-4e9210a7292f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0283f484-f1a7-42ce-ab6c-c9762595a8b2}, !- Handle
  Node 266,                               !- Name
  {6f46ab75-46a3-4d64-af5c-53426923270e}, !- Inlet Port
  {066fe544-2da5-40fb-b3c4-5a6bbcf8be53}; !- Outlet Port

OS:Node,
  {e0c3b71a-8333-4458-a4d5-d78ce2e61a3c}, !- Handle
  Node 267,                               !- Name
  {01603542-8400-4fb5-8d8e-29e47a579ad2}, !- Inlet Port
  {bac8a0a0-da4b-4ebe-bb1f-b801cb6dfcef}; !- Outlet Port

OS:Connection,
  {6f46ab75-46a3-4d64-af5c-53426923270e}, !- Handle
  {755fef4b-1f64-46a0-a5bc-bb178355ddd5}, !- Source Object
  9,                                      !- Outlet Port
  {0283f484-f1a7-42ce-ab6c-c9762595a8b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bac8a0a0-da4b-4ebe-bb1f-b801cb6dfcef}, !- Handle
  {e0c3b71a-8333-4458-a4d5-d78ce2e61a3c}, !- Source Object
  3,                                      !- Outlet Port
  {755fef4b-1f64-46a0-a5bc-bb178355ddd5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1ed05218-9507-4c00-978f-c64d5d371aa9}, !- Handle
  Node 268,                               !- Name
  {c256f48e-480c-4253-acc8-52ebcf6df43b}, !- Inlet Port
  {bc68ef7c-353d-4002-984d-2f8530406534}; !- Outlet Port

OS:Node,
  {de150904-716d-401d-9542-598ea75708e8}, !- Handle
  Node 269,                               !- Name
  {79be727e-fb68-4420-a108-dd837a636d03}, !- Inlet Port
  {5820b272-96b3-4f76-8ba4-ec3a4e0bb0d5}; !- Outlet Port

OS:Node,
  {5893e7be-ccd5-474d-8c13-7170c0b5c8a3}, !- Handle
  Node 270,                               !- Name
  {7421fb4c-9cdb-4ea2-b287-9d9268b386ff}, !- Inlet Port
  {dd710de2-165c-4f36-81aa-e2769c9d4f35}; !- Outlet Port

OS:Connection,
  {c256f48e-480c-4253-acc8-52ebcf6df43b}, !- Handle
  {755fef4b-1f64-46a0-a5bc-bb178355ddd5}, !- Source Object
  11,                                     !- Outlet Port
  {1ed05218-9507-4c00-978f-c64d5d371aa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5820b272-96b3-4f76-8ba4-ec3a4e0bb0d5}, !- Handle
  {de150904-716d-401d-9542-598ea75708e8}, !- Source Object
  3,                                      !- Outlet Port
  {755fef4b-1f64-46a0-a5bc-bb178355ddd5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1a12ced3-c718-4153-afd8-4e9210a7292f}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {bc68ef7c-353d-4002-984d-2f8530406534}, !- Inlet Node Name
  {b4039676-ac67-4faa-ba9b-33165839d7c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1f1c55b-5246-4d26-8bbb-8c41fb60a16e}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {79be727e-fb68-4420-a108-dd837a636d03}, !- Outlet Node Name
  {21a9e218-0a3e-4772-9b9f-a453b4f1e189}; !- Inlet Node Name 1

OS:Connection,
  {bc68ef7c-353d-4002-984d-2f8530406534}, !- Handle
  {1ed05218-9507-4c00-978f-c64d5d371aa9}, !- Source Object
  3,                                      !- Outlet Port
  {1a12ced3-c718-4153-afd8-4e9210a7292f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79be727e-fb68-4420-a108-dd837a636d03}, !- Handle
  {c1f1c55b-5246-4d26-8bbb-8c41fb60a16e}, !- Source Object
  2,                                      !- Outlet Port
  {de150904-716d-401d-9542-598ea75708e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aeee7b06-6531-4f70-a2ee-dce6e9cdf348}, !- Handle
  {755fef4b-1f64-46a0-a5bc-bb178355ddd5}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8744e797-9b65-4d9a-97ef-da324a6ca371}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {a51ab2cc-e125-4f5f-9393-283c9a6de184}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8f6ece79-5d26-4ad3-a9db-51344dcacbbf}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {603f8aa4-211d-4ed8-9802-ba8f359aa9da}, !- Air Inlet Node Name
  {01603542-8400-4fb5-8d8e-29e47a579ad2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a32669f5-498d-4735-9ade-0c9fbbaccbd3}, !- Handle
  Coil Heating Electric 35,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {d8b0aec5-e428-439a-97d4-49adb3c212ef}, !- Air Inlet Node Name
  {f346743f-1595-46f1-af86-1edce53ea28b}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {99620d31-9d12-4a48-9077-606c6021bd46}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b39f2edd-dc47-479f-9642-96c04b9f1cd0}, !- Handle
  Curve Quadratic 69,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {ac83dd45-ad8e-4626-a414-91e195951bec}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e44e9fa2-a556-4219-bb7a-0f273dca836d}, !- Handle
  Curve Quadratic 70,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3c86c464-3d86-487b-b1e1-b6b80890c689}, !- Handle
  Curve Cubic 35,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cf4e0c02-f30d-4eb0-9d57-8652a2ee0e6b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 3kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cbf7962b-a765-4309-88aa-6f754ac721fb}, !- Air Inlet Node Name
  {9b150e2d-c116-4b16-a7f6-dc344ab4b369}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {4c10e3e5-2619-48e5-a862-b5653be4fdbb}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {de665f6e-293a-4a42-b4b6-5cd3ebf26da5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4d027dab-2ada-4624-8434-ec0857847047}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4d027dab-2ada-4624-8434-ec0857847047}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0028ae5-8102-4660-8013-1787eefd0d05}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {4c10e3e5-2619-48e5-a862-b5653be4fdbb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a05e91f8-96a9-48a0-a88d-ef852573dc5d}, !- Mixed Air Node Name
  {c08dbc9b-c95b-43eb-a618-58b44fe20e2f}, !- Outdoor Air Stream Node Name
  {d7ecaa3d-9c22-4063-9a5d-151c33d95982}, !- Relief Air Stream Node Name
  {066fe544-2da5-40fb-b3c4-5a6bbcf8be53}; !- Return Air Stream Node Name

OS:Node,
  {527e2c34-95ad-4490-9866-1a84c23ad6d6}, !- Handle
  Node 271,                               !- Name
  ,                                       !- Inlet Port
  {c08dbc9b-c95b-43eb-a618-58b44fe20e2f}; !- Outlet Port

OS:Connection,
  {c08dbc9b-c95b-43eb-a618-58b44fe20e2f}, !- Handle
  {527e2c34-95ad-4490-9866-1a84c23ad6d6}, !- Source Object
  3,                                      !- Outlet Port
  {d0028ae5-8102-4660-8013-1787eefd0d05}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {298b3f45-94bf-470c-8f26-021940a9b902}, !- Handle
  Node 272,                               !- Name
  {d7ecaa3d-9c22-4063-9a5d-151c33d95982}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7ecaa3d-9c22-4063-9a5d-151c33d95982}, !- Handle
  {d0028ae5-8102-4660-8013-1787eefd0d05}, !- Source Object
  7,                                      !- Outlet Port
  {298b3f45-94bf-470c-8f26-021940a9b902}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01603542-8400-4fb5-8d8e-29e47a579ad2}, !- Handle
  {8f6ece79-5d26-4ad3-a9db-51344dcacbbf}, !- Source Object
  9,                                      !- Outlet Port
  {e0c3b71a-8333-4458-a4d5-d78ce2e61a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7bc0e31a-9e75-4acd-9d12-bbbc914ec466}, !- Handle
  Node 273,                               !- Name
  {f346743f-1595-46f1-af86-1edce53ea28b}, !- Inlet Port
  {603f8aa4-211d-4ed8-9802-ba8f359aa9da}; !- Outlet Port

OS:Connection,
  {f346743f-1595-46f1-af86-1edce53ea28b}, !- Handle
  {a32669f5-498d-4735-9ade-0c9fbbaccbd3}, !- Source Object
  6,                                      !- Outlet Port
  {7bc0e31a-9e75-4acd-9d12-bbbc914ec466}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {603f8aa4-211d-4ed8-9802-ba8f359aa9da}, !- Handle
  {7bc0e31a-9e75-4acd-9d12-bbbc914ec466}, !- Source Object
  3,                                      !- Outlet Port
  {8f6ece79-5d26-4ad3-a9db-51344dcacbbf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d6c8842d-02f3-464f-933e-29d3517b0615}, !- Handle
  Node 274,                               !- Name
  {9b150e2d-c116-4b16-a7f6-dc344ab4b369}, !- Inlet Port
  {d8b0aec5-e428-439a-97d4-49adb3c212ef}; !- Outlet Port

OS:Connection,
  {9b150e2d-c116-4b16-a7f6-dc344ab4b369}, !- Handle
  {cf4e0c02-f30d-4eb0-9d57-8652a2ee0e6b}, !- Source Object
  9,                                      !- Outlet Port
  {d6c8842d-02f3-464f-933e-29d3517b0615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8b0aec5-e428-439a-97d4-49adb3c212ef}, !- Handle
  {d6c8842d-02f3-464f-933e-29d3517b0615}, !- Source Object
  3,                                      !- Outlet Port
  {a32669f5-498d-4735-9ade-0c9fbbaccbd3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1f65b23d-2843-4bad-965b-49e510059fad}, !- Handle
  Node 275,                               !- Name
  {a05e91f8-96a9-48a0-a88d-ef852573dc5d}, !- Inlet Port
  {cbf7962b-a765-4309-88aa-6f754ac721fb}; !- Outlet Port

OS:Connection,
  {066fe544-2da5-40fb-b3c4-5a6bbcf8be53}, !- Handle
  {0283f484-f1a7-42ce-ab6c-c9762595a8b2}, !- Source Object
  3,                                      !- Outlet Port
  {d0028ae5-8102-4660-8013-1787eefd0d05}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a05e91f8-96a9-48a0-a88d-ef852573dc5d}, !- Handle
  {d0028ae5-8102-4660-8013-1787eefd0d05}, !- Source Object
  5,                                      !- Outlet Port
  {1f65b23d-2843-4bad-965b-49e510059fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf7962b-a765-4309-88aa-6f754ac721fb}, !- Handle
  {1f65b23d-2843-4bad-965b-49e510059fad}, !- Source Object
  3,                                      !- Outlet Port
  {cf4e0c02-f30d-4eb0-9d57-8652a2ee0e6b}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {d34e959f-9cbc-4b3e-b28b-13ed29ea412f}, !- Handle
  Makeup-Air Unit Supply Air Temp 17,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {f89202b2-8cb6-4c7c-aa7b-79c0f436f383}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f89202b2-8cb6-4c7c-aa7b-79c0f436f383}, !- Handle
  Makeup Air Unit Supply Air Temp Default 17, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2ef092f0-625d-406a-a706-19d2618d1ec6}, !- Handle
  Setpoint Manager Scheduled 18,          !- Name
  Temperature,                            !- Control Variable
  {d34e959f-9cbc-4b3e-b28b-13ed29ea412f}, !- Schedule Name
  {e0c3b71a-8333-4458-a4d5-d78ce2e61a3c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {7950fb13-72cc-4a77-8b1d-0bf71be31879}, !- Handle
  Coil Heating Electric 36,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5bf8e8e6-f5ac-4af6-8b66-8c986c9c205a}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0c8d336-f28e-4125-bb11-ef5273187bda}, !- Handle
  Curve Quadratic 71,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {51fad02d-f809-48cf-9648-2538502d8261}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8f08342b-7fc9-43e7-9b1d-96ccad2eac5d}, !- Handle
  Curve Quadratic 72,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e391f860-40e8-4144-a9a8-af093afa8c4a}, !- Handle
  Curve Cubic 36,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b8787cbd-8e1b-4da6-a866-43bd9e84c8b8}, !- Handle
  Coil Cooling DX Single Speed 18 18kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {83a7a1d4-8573-4983-9779-38b9597929ee}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {69a1e071-042c-44d2-ab03-589141cf322a}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 2_SCHG 7 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {ed298932-999a-435f-bc9b-386bfeb773f5}, !- Air Inlet Node Name
  {6e7cc506-24c7-43b2-9f9d-c5d6094c3e4a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {83a7a1d4-8573-4983-9779-38b9597929ee}, !- Supply Air Fan Name
  {7950fb13-72cc-4a77-8b1d-0bf71be31879}, !- Heating Coil Name
  {b8787cbd-8e1b-4da6-a866-43bd9e84c8b8}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cde3fd21-41be-4d20-9ba5-63373e28afad}, !- Handle
  Node 276,                               !- Name
  {453329cd-d1ab-40ae-9140-7b8de25e293c}, !- Inlet Port
  {ed298932-999a-435f-bc9b-386bfeb773f5}; !- Outlet Port

OS:Connection,
  {453329cd-d1ab-40ae-9140-7b8de25e293c}, !- Handle
  {72ba40bf-b08a-490f-9c41-d1263d9e6839}, !- Source Object
  2,                                      !- Outlet Port
  {cde3fd21-41be-4d20-9ba5-63373e28afad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed298932-999a-435f-bc9b-386bfeb773f5}, !- Handle
  {cde3fd21-41be-4d20-9ba5-63373e28afad}, !- Source Object
  3,                                      !- Outlet Port
  {69a1e071-042c-44d2-ab03-589141cf322a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c90e61e-2e36-43b5-a772-107a45884a52}, !- Handle
  Node 277,                               !- Name
  {6e7cc506-24c7-43b2-9f9d-c5d6094c3e4a}, !- Inlet Port
  {78af14bf-7d45-49c3-9447-4a8db858aebb}; !- Outlet Port

OS:Connection,
  {78af14bf-7d45-49c3-9447-4a8db858aebb}, !- Handle
  {8c90e61e-2e36-43b5-a772-107a45884a52}, !- Source Object
  3,                                      !- Outlet Port
  {0f702478-3bf2-4311-9062-af54ba9a70c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e7cc506-24c7-43b2-9f9d-c5d6094c3e4a}, !- Handle
  {69a1e071-042c-44d2-ab03-589141cf322a}, !- Source Object
  4,                                      !- Outlet Port
  {8c90e61e-2e36-43b5-a772-107a45884a52}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {ae00bc02-0fc0-4482-8cc7-037d56a063f6}, !- Handle
  Zone HVAC Baseboard Convective Electric 18, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d5046bec-ca4d-4afa-b221-f411a316f627}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {1802626a-a0ae-4291-b10d-e9e1b71e8f29}, !- Air Inlet Node Name
  {7421fb4c-9cdb-4ea2-b287-9d9268b386ff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {65ca50ae-7e58-45c4-8f90-40c5c64a4fb9}, !- Handle
  Node 278,                               !- Name
  {4a8f955b-b7fe-49b2-b42b-709f191b6e39}, !- Inlet Port
  {21a9e218-0a3e-4772-9b9f-a453b4f1e189}; !- Outlet Port

OS:Connection,
  {dd710de2-165c-4f36-81aa-e2769c9d4f35}, !- Handle
  {5893e7be-ccd5-474d-8c13-7170c0b5c8a3}, !- Source Object
  3,                                      !- Outlet Port
  {0f702478-3bf2-4311-9062-af54ba9a70c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4a8f955b-b7fe-49b2-b42b-709f191b6e39}, !- Handle
  {5f6363b2-a661-46a5-be0e-24bc579cd420}, !- Source Object
  2,                                      !- Outlet Port
  {65ca50ae-7e58-45c4-8f90-40c5c64a4fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21a9e218-0a3e-4772-9b9f-a453b4f1e189}, !- Handle
  {65ca50ae-7e58-45c4-8f90-40c5c64a4fb9}, !- Source Object
  3,                                      !- Outlet Port
  {c1f1c55b-5246-4d26-8bbb-8c41fb60a16e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {72ed3fd6-542c-4fa3-b1d6-7b9160114549}, !- Handle
  Node 279,                               !- Name
  {b4039676-ac67-4faa-ba9b-33165839d7c3}, !- Inlet Port
  {1802626a-a0ae-4291-b10d-e9e1b71e8f29}; !- Outlet Port

OS:Connection,
  {b4039676-ac67-4faa-ba9b-33165839d7c3}, !- Handle
  {1a12ced3-c718-4153-afd8-4e9210a7292f}, !- Source Object
  3,                                      !- Outlet Port
  {72ed3fd6-542c-4fa3-b1d6-7b9160114549}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1802626a-a0ae-4291-b10d-e9e1b71e8f29}, !- Handle
  {72ed3fd6-542c-4fa3-b1d6-7b9160114549}, !- Source Object
  3,                                      !- Outlet Port
  {d5046bec-ca4d-4afa-b221-f411a316f627}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7421fb4c-9cdb-4ea2-b287-9d9268b386ff}, !- Handle
  {d5046bec-ca4d-4afa-b221-f411a316f627}, !- Source Object
  4,                                      !- Outlet Port
  {5893e7be-ccd5-474d-8c13-7170c0b5c8a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ebda95e2-7e03-47d5-8e90-4b9a5bfd9457}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {2d971835-b0a6-4e90-8568-57d3e4feeb4a}, !- Availability Schedule
  {b258f9ac-5188-4df1-ad1e-088ed949b051}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {df278993-3cba-4d28-b7b1-1ab2934ea373}, !- Supply Side Inlet Node Name
  {24b060fb-7883-4797-a7d6-271403dcfa88}, !- Demand Side Outlet Node Name
  {caa7b933-de98-4681-a580-95606334b245}, !- Demand Side Inlet Node A
  {dc95d74d-3758-44c1-8879-583de3f529ea}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c39efb5-79e6-4143-86ee-51fe7ed21875}, !- Demand Mixer Name
  {0a67430e-d861-4dd8-b1a8-fd80200e7a64}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9cec74a-97d8-4713-b6b6-90b570019c36}, !- Handle
  Node 280,                               !- Name
  {df278993-3cba-4d28-b7b1-1ab2934ea373}, !- Inlet Port
  {f7bdce65-3684-4e57-a474-b14e8cb3cde1}; !- Outlet Port

OS:Node,
  {c9c48786-9982-43e7-a52e-e3b6c770f94c}, !- Handle
  Node 281,                               !- Name
  {325ef2af-439f-45e0-bfb9-aefc40200b9a}, !- Inlet Port
  {dc95d74d-3758-44c1-8879-583de3f529ea}; !- Outlet Port

OS:Connection,
  {df278993-3cba-4d28-b7b1-1ab2934ea373}, !- Handle
  {ebda95e2-7e03-47d5-8e90-4b9a5bfd9457}, !- Source Object
  9,                                      !- Outlet Port
  {a9cec74a-97d8-4713-b6b6-90b570019c36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc95d74d-3758-44c1-8879-583de3f529ea}, !- Handle
  {c9c48786-9982-43e7-a52e-e3b6c770f94c}, !- Source Object
  3,                                      !- Outlet Port
  {ebda95e2-7e03-47d5-8e90-4b9a5bfd9457}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7f6bc7d8-5980-4434-8607-a18343490c89}, !- Handle
  Node 282,                               !- Name
  {caa7b933-de98-4681-a580-95606334b245}, !- Inlet Port
  {fdacd41d-01c4-4cf0-98ba-123c8b73311a}; !- Outlet Port

OS:Node,
  {bd5be145-3bc8-46ce-b2db-b780e95dee5a}, !- Handle
  Node 283,                               !- Name
  {1253a041-a81c-4bb7-bb09-92f10ccf52eb}, !- Inlet Port
  {24b060fb-7883-4797-a7d6-271403dcfa88}; !- Outlet Port

OS:Node,
  {cc2664be-13df-41fc-ba6a-34255b0bd319}, !- Handle
  Node 284,                               !- Name
  {f8eac976-7b50-4f84-a2e2-dcb964f0b6ea}, !- Inlet Port
  {be36aa21-5fa0-4a70-aca4-55c0172a6b35}; !- Outlet Port

OS:Connection,
  {caa7b933-de98-4681-a580-95606334b245}, !- Handle
  {ebda95e2-7e03-47d5-8e90-4b9a5bfd9457}, !- Source Object
  11,                                     !- Outlet Port
  {7f6bc7d8-5980-4434-8607-a18343490c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24b060fb-7883-4797-a7d6-271403dcfa88}, !- Handle
  {bd5be145-3bc8-46ce-b2db-b780e95dee5a}, !- Source Object
  3,                                      !- Outlet Port
  {ebda95e2-7e03-47d5-8e90-4b9a5bfd9457}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0a67430e-d861-4dd8-b1a8-fd80200e7a64}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {fdacd41d-01c4-4cf0-98ba-123c8b73311a}, !- Inlet Node Name
  {b08dd603-988d-4a54-b22d-0e1aa0bfadda}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c39efb5-79e6-4143-86ee-51fe7ed21875}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {1253a041-a81c-4bb7-bb09-92f10ccf52eb}, !- Outlet Node Name
  {9c60c3b4-25e9-44b0-9e72-568780569ade}; !- Inlet Node Name 1

OS:Connection,
  {fdacd41d-01c4-4cf0-98ba-123c8b73311a}, !- Handle
  {7f6bc7d8-5980-4434-8607-a18343490c89}, !- Source Object
  3,                                      !- Outlet Port
  {0a67430e-d861-4dd8-b1a8-fd80200e7a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1253a041-a81c-4bb7-bb09-92f10ccf52eb}, !- Handle
  {8c39efb5-79e6-4143-86ee-51fe7ed21875}, !- Source Object
  2,                                      !- Outlet Port
  {bd5be145-3bc8-46ce-b2db-b780e95dee5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6a86bab3-ba8c-44f7-9d33-00b35e812d36}, !- Handle
  {ebda95e2-7e03-47d5-8e90-4b9a5bfd9457}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b258f9ac-5188-4df1-ad1e-088ed949b051}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {070674a0-2e15-4c98-94a8-bc01a608d881}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c5079ca7-2f8c-4d14-ae0d-4f4a33fcdebc}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {0da046a3-b9fc-4085-89f6-5b291f336b7e}, !- Air Inlet Node Name
  {325ef2af-439f-45e0-bfb9-aefc40200b9a}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {41fdfb5f-9ea2-4f9c-a349-e5245de27b86}, !- Handle
  Coil Heating Electric 37,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3df1708f-b94d-43fe-ac39-bac085edad0d}, !- Air Inlet Node Name
  {aaee7410-6418-4c03-b1e3-82be2d8fe94c}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8503fe14-7121-4257-a2ef-9502a73cdddb}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ec215908-2d0e-4878-a011-02369c73d6bc}, !- Handle
  Curve Quadratic 73,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {bdccfd95-9b32-4ec9-8bd9-4710101cae1a}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0fc6370a-dd7a-4ffc-a1f2-4cd861558ec2}, !- Handle
  Curve Quadratic 74,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {cee33e80-9ce2-44bf-9783-cacf2ba1a5e2}, !- Handle
  Curve Cubic 37,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c4a07da8-58a0-4dd3-b54e-e9e3263b6cd1}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 2kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cbc86740-f0c6-40f9-9f74-1f9f6ad1d2a3}, !- Air Inlet Node Name
  {5243532e-c8ca-4cf3-89d9-c81c9b14543e}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0c7e70f3-603c-441e-b838-52ff760f0968}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2d971835-b0a6-4e90-8568-57d3e4feeb4a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ec91d74a-52af-44b9-a499-bbfc7f0b7db0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ec91d74a-52af-44b9-a499-bbfc7f0b7db0}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c5354607-1a5a-450d-b40e-48a18f5395d4}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {0c7e70f3-603c-441e-b838-52ff760f0968}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {67b9dd62-ea45-4d0c-8fee-45fadedc508c}, !- Mixed Air Node Name
  {c8e19b34-6f81-41dc-b778-056b6d34c58a}, !- Outdoor Air Stream Node Name
  {6c9be5b6-d5e9-400c-968c-210a2055c076}, !- Relief Air Stream Node Name
  {f7bdce65-3684-4e57-a474-b14e8cb3cde1}; !- Return Air Stream Node Name

OS:Node,
  {6a661078-e823-4006-bf1d-7d05b0f435c3}, !- Handle
  Node 285,                               !- Name
  ,                                       !- Inlet Port
  {c8e19b34-6f81-41dc-b778-056b6d34c58a}; !- Outlet Port

OS:Connection,
  {c8e19b34-6f81-41dc-b778-056b6d34c58a}, !- Handle
  {6a661078-e823-4006-bf1d-7d05b0f435c3}, !- Source Object
  3,                                      !- Outlet Port
  {c5354607-1a5a-450d-b40e-48a18f5395d4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1dfc0c87-5161-4b63-9e1f-742d4661b43f}, !- Handle
  Node 286,                               !- Name
  {6c9be5b6-d5e9-400c-968c-210a2055c076}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6c9be5b6-d5e9-400c-968c-210a2055c076}, !- Handle
  {c5354607-1a5a-450d-b40e-48a18f5395d4}, !- Source Object
  7,                                      !- Outlet Port
  {1dfc0c87-5161-4b63-9e1f-742d4661b43f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325ef2af-439f-45e0-bfb9-aefc40200b9a}, !- Handle
  {c5079ca7-2f8c-4d14-ae0d-4f4a33fcdebc}, !- Source Object
  9,                                      !- Outlet Port
  {c9c48786-9982-43e7-a52e-e3b6c770f94c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {53fbc79b-c561-439e-94da-d24a5ddfed11}, !- Handle
  Node 287,                               !- Name
  {aaee7410-6418-4c03-b1e3-82be2d8fe94c}, !- Inlet Port
  {0da046a3-b9fc-4085-89f6-5b291f336b7e}; !- Outlet Port

OS:Connection,
  {aaee7410-6418-4c03-b1e3-82be2d8fe94c}, !- Handle
  {41fdfb5f-9ea2-4f9c-a349-e5245de27b86}, !- Source Object
  6,                                      !- Outlet Port
  {53fbc79b-c561-439e-94da-d24a5ddfed11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da046a3-b9fc-4085-89f6-5b291f336b7e}, !- Handle
  {53fbc79b-c561-439e-94da-d24a5ddfed11}, !- Source Object
  3,                                      !- Outlet Port
  {c5079ca7-2f8c-4d14-ae0d-4f4a33fcdebc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c40f8f1a-b867-459d-81d9-f7b12658dabf}, !- Handle
  Node 288,                               !- Name
  {5243532e-c8ca-4cf3-89d9-c81c9b14543e}, !- Inlet Port
  {3df1708f-b94d-43fe-ac39-bac085edad0d}; !- Outlet Port

OS:Connection,
  {5243532e-c8ca-4cf3-89d9-c81c9b14543e}, !- Handle
  {c4a07da8-58a0-4dd3-b54e-e9e3263b6cd1}, !- Source Object
  9,                                      !- Outlet Port
  {c40f8f1a-b867-459d-81d9-f7b12658dabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3df1708f-b94d-43fe-ac39-bac085edad0d}, !- Handle
  {c40f8f1a-b867-459d-81d9-f7b12658dabf}, !- Source Object
  3,                                      !- Outlet Port
  {41fdfb5f-9ea2-4f9c-a349-e5245de27b86}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e355607c-2f70-4107-9491-e94481400156}, !- Handle
  Node 289,                               !- Name
  {67b9dd62-ea45-4d0c-8fee-45fadedc508c}, !- Inlet Port
  {cbc86740-f0c6-40f9-9f74-1f9f6ad1d2a3}; !- Outlet Port

OS:Connection,
  {f7bdce65-3684-4e57-a474-b14e8cb3cde1}, !- Handle
  {a9cec74a-97d8-4713-b6b6-90b570019c36}, !- Source Object
  3,                                      !- Outlet Port
  {c5354607-1a5a-450d-b40e-48a18f5395d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {67b9dd62-ea45-4d0c-8fee-45fadedc508c}, !- Handle
  {c5354607-1a5a-450d-b40e-48a18f5395d4}, !- Source Object
  5,                                      !- Outlet Port
  {e355607c-2f70-4107-9491-e94481400156}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc86740-f0c6-40f9-9f74-1f9f6ad1d2a3}, !- Handle
  {e355607c-2f70-4107-9491-e94481400156}, !- Source Object
  3,                                      !- Outlet Port
  {c4a07da8-58a0-4dd3-b54e-e9e3263b6cd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9275b3ab-e3d9-4d2a-9ce3-8a4d78932578}, !- Handle
  Makeup-Air Unit Supply Air Temp 18,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {26f74293-c1a8-4e56-9972-ee40d78850ee}; !- Default Day Schedule Name

OS:Schedule:Day,
  {26f74293-c1a8-4e56-9972-ee40d78850ee}, !- Handle
  Makeup Air Unit Supply Air Temp Default 18, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {a76bd0ad-1555-478c-82b1-e732eed6c98e}, !- Handle
  Setpoint Manager Scheduled 19,          !- Name
  Temperature,                            !- Control Variable
  {9275b3ab-e3d9-4d2a-9ce3-8a4d78932578}, !- Schedule Name
  {c9c48786-9982-43e7-a52e-e3b6c770f94c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {f1a1ec5a-f580-46e9-b8ef-11ee6d81033e}, !- Handle
  Coil Heating Electric 38,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {118485aa-a6a4-4292-9322-49731324f726}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7701dfa9-b6de-4f1c-9f56-1ca38e6b0c91}, !- Handle
  Curve Quadratic 75,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {dbb76088-2f68-420a-a908-13bf8286fe59}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c6e9c590-4c96-4bbe-b3b2-c3cce3025fd8}, !- Handle
  Curve Quadratic 76,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e1499fb3-6556-4a67-a305-1a6bcdafedea}, !- Handle
  Curve Cubic 38,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {6ce60fad-b792-4071-ae68-3d37503d97bc}, !- Handle
  Coil Cooling DX Single Speed 19 16kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1a0dd307-3e4e-42ba-85e8-172157fa2310}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {36e10177-10ce-469d-ae36-fc2b76717f7d}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 4 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {1581a475-c46e-471c-8304-4b2c532d4c12}, !- Air Inlet Node Name
  {eb221bd8-a57d-4ee2-a61b-c9ec012df5a9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1a0dd307-3e4e-42ba-85e8-172157fa2310}, !- Supply Air Fan Name
  {f1a1ec5a-f580-46e9-b8ef-11ee6d81033e}, !- Heating Coil Name
  {6ce60fad-b792-4071-ae68-3d37503d97bc}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {cbeb4354-02e0-4248-b599-134b47c495a7}, !- Handle
  Node 290,                               !- Name
  {aa006b53-e9ce-46b3-be0d-ffd60d3d8528}, !- Inlet Port
  {1581a475-c46e-471c-8304-4b2c532d4c12}; !- Outlet Port

OS:Connection,
  {aa006b53-e9ce-46b3-be0d-ffd60d3d8528}, !- Handle
  {9db2335e-1c2e-4401-b584-eb584d316e3d}, !- Source Object
  2,                                      !- Outlet Port
  {cbeb4354-02e0-4248-b599-134b47c495a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1581a475-c46e-471c-8304-4b2c532d4c12}, !- Handle
  {cbeb4354-02e0-4248-b599-134b47c495a7}, !- Source Object
  3,                                      !- Outlet Port
  {36e10177-10ce-469d-ae36-fc2b76717f7d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a1ddc458-59fc-4e6c-b580-0c5643711fb4}, !- Handle
  Node 291,                               !- Name
  {eb221bd8-a57d-4ee2-a61b-c9ec012df5a9}, !- Inlet Port
  {ad1cd423-4fcb-445c-94a7-07fbacb0d47a}; !- Outlet Port

OS:Connection,
  {ad1cd423-4fcb-445c-94a7-07fbacb0d47a}, !- Handle
  {a1ddc458-59fc-4e6c-b580-0c5643711fb4}, !- Source Object
  3,                                      !- Outlet Port
  {3d6cab14-5f85-4524-b416-70c4fa0a7e7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb221bd8-a57d-4ee2-a61b-c9ec012df5a9}, !- Handle
  {36e10177-10ce-469d-ae36-fc2b76717f7d}, !- Source Object
  4,                                      !- Outlet Port
  {a1ddc458-59fc-4e6c-b580-0c5643711fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {5a75397d-cb2c-4e94-9db4-9be6996edb62}, !- Handle
  Zone HVAC Baseboard Convective Electric 19, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d79a07bf-618e-46aa-9873-4afcfa2ce91d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {534e9ef2-9b37-4c65-9c5e-9c7d1be5993e}, !- Air Inlet Node Name
  {f8eac976-7b50-4f84-a2e2-dcb964f0b6ea}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e0c7b9e7-2cad-42fc-9cce-e53f717af9a8}, !- Handle
  Node 292,                               !- Name
  {13d42cdd-024e-4038-bf0b-b711f2e7b9aa}, !- Inlet Port
  {9c60c3b4-25e9-44b0-9e72-568780569ade}; !- Outlet Port

OS:Connection,
  {be36aa21-5fa0-4a70-aca4-55c0172a6b35}, !- Handle
  {cc2664be-13df-41fc-ba6a-34255b0bd319}, !- Source Object
  3,                                      !- Outlet Port
  {3d6cab14-5f85-4524-b416-70c4fa0a7e7c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {13d42cdd-024e-4038-bf0b-b711f2e7b9aa}, !- Handle
  {e91b1552-05c5-4248-aa5b-6ed8056db915}, !- Source Object
  2,                                      !- Outlet Port
  {e0c7b9e7-2cad-42fc-9cce-e53f717af9a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c60c3b4-25e9-44b0-9e72-568780569ade}, !- Handle
  {e0c7b9e7-2cad-42fc-9cce-e53f717af9a8}, !- Source Object
  3,                                      !- Outlet Port
  {8c39efb5-79e6-4143-86ee-51fe7ed21875}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bac9c6c4-1dfd-4d22-91a6-97ed034e7214}, !- Handle
  Node 293,                               !- Name
  {b08dd603-988d-4a54-b22d-0e1aa0bfadda}, !- Inlet Port
  {534e9ef2-9b37-4c65-9c5e-9c7d1be5993e}; !- Outlet Port

OS:Connection,
  {b08dd603-988d-4a54-b22d-0e1aa0bfadda}, !- Handle
  {0a67430e-d861-4dd8-b1a8-fd80200e7a64}, !- Source Object
  3,                                      !- Outlet Port
  {bac9c6c4-1dfd-4d22-91a6-97ed034e7214}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534e9ef2-9b37-4c65-9c5e-9c7d1be5993e}, !- Handle
  {bac9c6c4-1dfd-4d22-91a6-97ed034e7214}, !- Source Object
  3,                                      !- Outlet Port
  {d79a07bf-618e-46aa-9873-4afcfa2ce91d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8eac976-7b50-4f84-a2e2-dcb964f0b6ea}, !- Handle
  {d79a07bf-618e-46aa-9873-4afcfa2ce91d}, !- Source Object
  4,                                      !- Outlet Port
  {cc2664be-13df-41fc-ba6a-34255b0bd319}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {85e00c09-d3d4-4ee7-b349-768aa6e82007}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {38a2bb52-0eec-41b8-b335-e01974d93ed7}, !- Availability Schedule
  {fad23193-6b3d-4279-8a19-f615abe78810}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e97f8989-2010-4e07-b446-f1a607c3afb2}, !- Supply Side Inlet Node Name
  {c7430bc4-a4ff-402f-89b1-d1068e4d5363}, !- Demand Side Outlet Node Name
  {3c4574fc-5f05-4da4-9ba8-be34a702a657}, !- Demand Side Inlet Node A
  {5b5d4ba2-157e-49c9-8c81-caa05b2ea206}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5eaee0db-68c9-49f9-9bfb-3d087421ec71}, !- Demand Mixer Name
  {7d02b463-7428-4926-9200-18f3fafd170d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1d6a4ac5-98c5-4cbf-8acb-ac39e1fba4a1}, !- Handle
  Node 294,                               !- Name
  {e97f8989-2010-4e07-b446-f1a607c3afb2}, !- Inlet Port
  {e4a0e375-5fc0-4cdd-96ef-c37d6a979e22}; !- Outlet Port

OS:Node,
  {0344ab5c-359a-4c76-9bf9-16a23d9f74af}, !- Handle
  Node 295,                               !- Name
  {4bb50ccb-088e-44b0-9854-ac1d239464b8}, !- Inlet Port
  {5b5d4ba2-157e-49c9-8c81-caa05b2ea206}; !- Outlet Port

OS:Connection,
  {e97f8989-2010-4e07-b446-f1a607c3afb2}, !- Handle
  {85e00c09-d3d4-4ee7-b349-768aa6e82007}, !- Source Object
  9,                                      !- Outlet Port
  {1d6a4ac5-98c5-4cbf-8acb-ac39e1fba4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b5d4ba2-157e-49c9-8c81-caa05b2ea206}, !- Handle
  {0344ab5c-359a-4c76-9bf9-16a23d9f74af}, !- Source Object
  3,                                      !- Outlet Port
  {85e00c09-d3d4-4ee7-b349-768aa6e82007}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f45e2b44-8701-416e-bc68-d9dd2e359dc0}, !- Handle
  Node 296,                               !- Name
  {3c4574fc-5f05-4da4-9ba8-be34a702a657}, !- Inlet Port
  {056744b5-2744-4566-aab7-291076b23976}; !- Outlet Port

OS:Node,
  {13799836-c863-47a8-b8dd-2843788e13f1}, !- Handle
  Node 297,                               !- Name
  {f3be6b51-d240-40c1-9d02-d7f5ee603b4d}, !- Inlet Port
  {c7430bc4-a4ff-402f-89b1-d1068e4d5363}; !- Outlet Port

OS:Node,
  {9ce3b4bb-1092-4cc9-bd6e-6e4f026f48e3}, !- Handle
  Node 298,                               !- Name
  {1a23c5b9-f4cd-4c57-9fe7-98a23a906329}, !- Inlet Port
  {9244dfe8-73ef-4508-8fbc-0ea89a8897e8}; !- Outlet Port

OS:Connection,
  {3c4574fc-5f05-4da4-9ba8-be34a702a657}, !- Handle
  {85e00c09-d3d4-4ee7-b349-768aa6e82007}, !- Source Object
  11,                                     !- Outlet Port
  {f45e2b44-8701-416e-bc68-d9dd2e359dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7430bc4-a4ff-402f-89b1-d1068e4d5363}, !- Handle
  {13799836-c863-47a8-b8dd-2843788e13f1}, !- Source Object
  3,                                      !- Outlet Port
  {85e00c09-d3d4-4ee7-b349-768aa6e82007}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7d02b463-7428-4926-9200-18f3fafd170d}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {056744b5-2744-4566-aab7-291076b23976}, !- Inlet Node Name
  {5112f071-4ca5-480f-b767-ad790a590174}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5eaee0db-68c9-49f9-9bfb-3d087421ec71}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {f3be6b51-d240-40c1-9d02-d7f5ee603b4d}, !- Outlet Node Name
  {577106fb-2f18-479b-8cd0-c8440ffa4351}; !- Inlet Node Name 1

OS:Connection,
  {056744b5-2744-4566-aab7-291076b23976}, !- Handle
  {f45e2b44-8701-416e-bc68-d9dd2e359dc0}, !- Source Object
  3,                                      !- Outlet Port
  {7d02b463-7428-4926-9200-18f3fafd170d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3be6b51-d240-40c1-9d02-d7f5ee603b4d}, !- Handle
  {5eaee0db-68c9-49f9-9bfb-3d087421ec71}, !- Source Object
  2,                                      !- Outlet Port
  {13799836-c863-47a8-b8dd-2843788e13f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c8e3b1e5-2309-425d-b48e-7c2fc014cc99}, !- Handle
  {85e00c09-d3d4-4ee7-b349-768aa6e82007}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fad23193-6b3d-4279-8a19-f615abe78810}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {5c2c2720-a2b9-434d-bcec-415530a2195b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a98fb402-5ff9-4ba4-abe4-f2aba294a2b7}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4d7fda63-68ed-4b97-9db6-a0d86480a539}, !- Air Inlet Node Name
  {4bb50ccb-088e-44b0-9854-ac1d239464b8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e8517e20-d38c-4395-a93b-d7e90921ad09}, !- Handle
  Coil Heating Electric 39,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5c9c64a9-353d-419c-892b-1e01c6975636}, !- Air Inlet Node Name
  {e69bd875-eb46-4f1f-8b60-2fdb1a54d21a}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {e05548f7-812e-49b7-8a77-69de56eb97db}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {058d3d7e-a0b4-4f06-8b69-055174d54732}, !- Handle
  Curve Quadratic 77,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {92f2542d-cc59-45f0-8118-8d456024e156}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56d61dac-9144-4cc9-8042-75e517a19efc}, !- Handle
  Curve Quadratic 78,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1b2adb9f-443c-4869-ac33-1e6006c313f1}, !- Handle
  Curve Cubic 39,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {023286fd-4fb7-4eca-8460-833ff997dbf7}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 2kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {109e2ed3-c87f-486c-bd9a-bf79f4b7a56d}, !- Air Inlet Node Name
  {82f7406d-c27c-4bca-b8d0-fa33863e0a52}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {df76a4e8-f81d-4685-9517-5e5190fc5c78}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {38a2bb52-0eec-41b8-b335-e01974d93ed7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ea4df877-07c7-4ce5-ab53-20fc4d6b98ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ea4df877-07c7-4ce5-ab53-20fc4d6b98ed}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {73808895-ce7f-434f-a984-a16babd6c760}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {df76a4e8-f81d-4685-9517-5e5190fc5c78}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {95ad9ef6-892a-4b37-b6be-6eb9a95ff63f}, !- Mixed Air Node Name
  {c4d4d233-71be-4f61-96da-c83ba36851cf}, !- Outdoor Air Stream Node Name
  {4b3b1708-53cd-4767-952f-3fef78ea2b1c}, !- Relief Air Stream Node Name
  {e4a0e375-5fc0-4cdd-96ef-c37d6a979e22}; !- Return Air Stream Node Name

OS:Node,
  {ae6581e1-c38d-472a-b4fb-2f16f27d0b67}, !- Handle
  Node 299,                               !- Name
  ,                                       !- Inlet Port
  {c4d4d233-71be-4f61-96da-c83ba36851cf}; !- Outlet Port

OS:Connection,
  {c4d4d233-71be-4f61-96da-c83ba36851cf}, !- Handle
  {ae6581e1-c38d-472a-b4fb-2f16f27d0b67}, !- Source Object
  3,                                      !- Outlet Port
  {73808895-ce7f-434f-a984-a16babd6c760}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7b186db9-fddf-41b4-bd35-0aeef5a24ad7}, !- Handle
  Node 300,                               !- Name
  {4b3b1708-53cd-4767-952f-3fef78ea2b1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b3b1708-53cd-4767-952f-3fef78ea2b1c}, !- Handle
  {73808895-ce7f-434f-a984-a16babd6c760}, !- Source Object
  7,                                      !- Outlet Port
  {7b186db9-fddf-41b4-bd35-0aeef5a24ad7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4bb50ccb-088e-44b0-9854-ac1d239464b8}, !- Handle
  {a98fb402-5ff9-4ba4-abe4-f2aba294a2b7}, !- Source Object
  9,                                      !- Outlet Port
  {0344ab5c-359a-4c76-9bf9-16a23d9f74af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7de49774-3199-401e-8a29-aa25942bcf16}, !- Handle
  Node 301,                               !- Name
  {e69bd875-eb46-4f1f-8b60-2fdb1a54d21a}, !- Inlet Port
  {4d7fda63-68ed-4b97-9db6-a0d86480a539}; !- Outlet Port

OS:Connection,
  {e69bd875-eb46-4f1f-8b60-2fdb1a54d21a}, !- Handle
  {e8517e20-d38c-4395-a93b-d7e90921ad09}, !- Source Object
  6,                                      !- Outlet Port
  {7de49774-3199-401e-8a29-aa25942bcf16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d7fda63-68ed-4b97-9db6-a0d86480a539}, !- Handle
  {7de49774-3199-401e-8a29-aa25942bcf16}, !- Source Object
  3,                                      !- Outlet Port
  {a98fb402-5ff9-4ba4-abe4-f2aba294a2b7}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8e608baa-7e0d-4426-bcf9-a322be2d2fa2}, !- Handle
  Node 302,                               !- Name
  {82f7406d-c27c-4bca-b8d0-fa33863e0a52}, !- Inlet Port
  {5c9c64a9-353d-419c-892b-1e01c6975636}; !- Outlet Port

OS:Connection,
  {82f7406d-c27c-4bca-b8d0-fa33863e0a52}, !- Handle
  {023286fd-4fb7-4eca-8460-833ff997dbf7}, !- Source Object
  9,                                      !- Outlet Port
  {8e608baa-7e0d-4426-bcf9-a322be2d2fa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9c64a9-353d-419c-892b-1e01c6975636}, !- Handle
  {8e608baa-7e0d-4426-bcf9-a322be2d2fa2}, !- Source Object
  3,                                      !- Outlet Port
  {e8517e20-d38c-4395-a93b-d7e90921ad09}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f667a677-37ab-4772-98a1-dd4efe69f8e7}, !- Handle
  Node 303,                               !- Name
  {95ad9ef6-892a-4b37-b6be-6eb9a95ff63f}, !- Inlet Port
  {109e2ed3-c87f-486c-bd9a-bf79f4b7a56d}; !- Outlet Port

OS:Connection,
  {e4a0e375-5fc0-4cdd-96ef-c37d6a979e22}, !- Handle
  {1d6a4ac5-98c5-4cbf-8acb-ac39e1fba4a1}, !- Source Object
  3,                                      !- Outlet Port
  {73808895-ce7f-434f-a984-a16babd6c760}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95ad9ef6-892a-4b37-b6be-6eb9a95ff63f}, !- Handle
  {73808895-ce7f-434f-a984-a16babd6c760}, !- Source Object
  5,                                      !- Outlet Port
  {f667a677-37ab-4772-98a1-dd4efe69f8e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {109e2ed3-c87f-486c-bd9a-bf79f4b7a56d}, !- Handle
  {f667a677-37ab-4772-98a1-dd4efe69f8e7}, !- Source Object
  3,                                      !- Outlet Port
  {023286fd-4fb7-4eca-8460-833ff997dbf7}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {271f2c3d-764e-4291-9fa5-5b48a01e946c}, !- Handle
  Makeup-Air Unit Supply Air Temp 19,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {7be2ec6f-58dd-48fa-ac85-6f0c1b3ad69a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7be2ec6f-58dd-48fa-ac85-6f0c1b3ad69a}, !- Handle
  Makeup Air Unit Supply Air Temp Default 19, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {498d85b6-93f1-4d28-8f96-9ebb49c647b7}, !- Handle
  Setpoint Manager Scheduled 20,          !- Name
  Temperature,                            !- Control Variable
  {271f2c3d-764e-4291-9fa5-5b48a01e946c}, !- Schedule Name
  {0344ab5c-359a-4c76-9bf9-16a23d9f74af}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {4a6ef24a-4181-4fc0-aac3-c2178d034d8a}, !- Handle
  Coil Heating Electric 40,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f0638fbe-3fce-4ce7-96bc-e74480c340ff}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8324c58b-e589-49c3-b9e4-e551d032f4a9}, !- Handle
  Curve Quadratic 79,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {efa4242b-4e34-4f92-b675-ae9ef3941c59}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {da01178d-aabc-4b41-9399-1e741c7378fc}, !- Handle
  Curve Quadratic 80,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {e6d0b6fc-79bb-48d3-9a6f-5ae04fdcd898}, !- Handle
  Curve Cubic 40,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {05443a95-4777-476f-92f8-f71ed7ad6eea}, !- Handle
  Coil Cooling DX Single Speed 20 35kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {85bf6c7a-6697-48ae-9b54-ea1cc4f45ec3}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {eb0e61ff-5e4b-4b10-9d2b-995a6b150085}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 6 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {ce573911-b142-4021-9a62-72b3683b6788}, !- Air Inlet Node Name
  {14e56c70-72bb-4b4f-8036-97e73f6cd57a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {85bf6c7a-6697-48ae-9b54-ea1cc4f45ec3}, !- Supply Air Fan Name
  {4a6ef24a-4181-4fc0-aac3-c2178d034d8a}, !- Heating Coil Name
  {05443a95-4777-476f-92f8-f71ed7ad6eea}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9bf9f4b0-235e-4a71-b2bb-c57c41faa1b0}, !- Handle
  Node 304,                               !- Name
  {f2dd056c-bf8c-4894-982d-4bb01af393fb}, !- Inlet Port
  {ce573911-b142-4021-9a62-72b3683b6788}; !- Outlet Port

OS:Connection,
  {f2dd056c-bf8c-4894-982d-4bb01af393fb}, !- Handle
  {a2a98cb3-1ce8-4ff6-bf81-ab3a38178c33}, !- Source Object
  2,                                      !- Outlet Port
  {9bf9f4b0-235e-4a71-b2bb-c57c41faa1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce573911-b142-4021-9a62-72b3683b6788}, !- Handle
  {9bf9f4b0-235e-4a71-b2bb-c57c41faa1b0}, !- Source Object
  3,                                      !- Outlet Port
  {eb0e61ff-5e4b-4b10-9d2b-995a6b150085}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bad5a29a-eba9-486a-9716-a53dac7e4a78}, !- Handle
  Node 305,                               !- Name
  {14e56c70-72bb-4b4f-8036-97e73f6cd57a}, !- Inlet Port
  {1e162096-7863-452f-a283-c4902badf5e3}; !- Outlet Port

OS:Connection,
  {1e162096-7863-452f-a283-c4902badf5e3}, !- Handle
  {bad5a29a-eba9-486a-9716-a53dac7e4a78}, !- Source Object
  3,                                      !- Outlet Port
  {2d458d48-f4dd-4857-8f5d-8a7f849d501c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14e56c70-72bb-4b4f-8036-97e73f6cd57a}, !- Handle
  {eb0e61ff-5e4b-4b10-9d2b-995a6b150085}, !- Source Object
  4,                                      !- Outlet Port
  {bad5a29a-eba9-486a-9716-a53dac7e4a78}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {25fce1e1-c8eb-484f-8572-043cde669f09}, !- Handle
  Zone HVAC Baseboard Convective Electric 20, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e8fb8c34-3d3e-47f4-b695-e64d4c7861bc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {a97dfeca-f4a4-4db2-bd45-a52016424131}, !- Air Inlet Node Name
  {1a23c5b9-f4cd-4c57-9fe7-98a23a906329}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {facad3ee-447a-4fb5-93c3-f6c05acab4ec}, !- Handle
  Node 306,                               !- Name
  {c0d6b02b-17d9-4b76-9741-5ad91c69e6ff}, !- Inlet Port
  {577106fb-2f18-479b-8cd0-c8440ffa4351}; !- Outlet Port

OS:Connection,
  {9244dfe8-73ef-4508-8fbc-0ea89a8897e8}, !- Handle
  {9ce3b4bb-1092-4cc9-bd6e-6e4f026f48e3}, !- Source Object
  3,                                      !- Outlet Port
  {2d458d48-f4dd-4857-8f5d-8a7f849d501c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c0d6b02b-17d9-4b76-9741-5ad91c69e6ff}, !- Handle
  {8f650f69-be93-4e10-a18e-51c7d7971777}, !- Source Object
  2,                                      !- Outlet Port
  {facad3ee-447a-4fb5-93c3-f6c05acab4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {577106fb-2f18-479b-8cd0-c8440ffa4351}, !- Handle
  {facad3ee-447a-4fb5-93c3-f6c05acab4ec}, !- Source Object
  3,                                      !- Outlet Port
  {5eaee0db-68c9-49f9-9bfb-3d087421ec71}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b98d4ca-9665-4e72-9dd0-9958f61dd9f9}, !- Handle
  Node 307,                               !- Name
  {5112f071-4ca5-480f-b767-ad790a590174}, !- Inlet Port
  {a97dfeca-f4a4-4db2-bd45-a52016424131}; !- Outlet Port

OS:Connection,
  {5112f071-4ca5-480f-b767-ad790a590174}, !- Handle
  {7d02b463-7428-4926-9200-18f3fafd170d}, !- Source Object
  3,                                      !- Outlet Port
  {5b98d4ca-9665-4e72-9dd0-9958f61dd9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97dfeca-f4a4-4db2-bd45-a52016424131}, !- Handle
  {5b98d4ca-9665-4e72-9dd0-9958f61dd9f9}, !- Source Object
  3,                                      !- Outlet Port
  {e8fb8c34-3d3e-47f4-b695-e64d4c7861bc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1a23c5b9-f4cd-4c57-9fe7-98a23a906329}, !- Handle
  {e8fb8c34-3d3e-47f4-b695-e64d4c7861bc}, !- Source Object
  4,                                      !- Outlet Port
  {9ce3b4bb-1092-4cc9-bd6e-6e4f026f48e3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b1fee615-7f67-4c62-ac25-d33a341ef103}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {1e721110-f3e6-48cb-8c2c-045e11e5f285}, !- Availability Schedule
  {ebd7afd7-405d-4fbe-b4b6-5981c4454890}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2245b5e-2445-421f-8800-4c04b8ebd915}, !- Supply Side Inlet Node Name
  {587dfc75-fe41-4d22-b5c8-65379a592795}, !- Demand Side Outlet Node Name
  {38094cc9-3d77-4ef8-ad3a-e2cb0426f30c}, !- Demand Side Inlet Node A
  {11bd21cd-51e7-43ef-a598-fe3d2ff54221}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c8c5cc75-825e-4ca5-b308-6c1c8ff1e110}, !- Demand Mixer Name
  {2b70daa7-2171-43ac-b053-3fb833ef2144}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bb7079dc-65a7-43d7-86c8-64ae4826e580}, !- Handle
  Node 308,                               !- Name
  {c2245b5e-2445-421f-8800-4c04b8ebd915}, !- Inlet Port
  {20bc3e89-b263-4ce1-aabb-0da5a9fd7c59}; !- Outlet Port

OS:Node,
  {f05083fe-552f-4236-a4a8-962fa2398223}, !- Handle
  Node 309,                               !- Name
  {1ad4eb88-a156-4df0-9030-39f89957fa51}, !- Inlet Port
  {11bd21cd-51e7-43ef-a598-fe3d2ff54221}; !- Outlet Port

OS:Connection,
  {c2245b5e-2445-421f-8800-4c04b8ebd915}, !- Handle
  {b1fee615-7f67-4c62-ac25-d33a341ef103}, !- Source Object
  9,                                      !- Outlet Port
  {bb7079dc-65a7-43d7-86c8-64ae4826e580}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11bd21cd-51e7-43ef-a598-fe3d2ff54221}, !- Handle
  {f05083fe-552f-4236-a4a8-962fa2398223}, !- Source Object
  3,                                      !- Outlet Port
  {b1fee615-7f67-4c62-ac25-d33a341ef103}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e010a3cf-6caf-4fa7-84b1-41a66a607ded}, !- Handle
  Node 310,                               !- Name
  {38094cc9-3d77-4ef8-ad3a-e2cb0426f30c}, !- Inlet Port
  {7a68bae2-8f4e-4c0c-b239-ce50f893a44e}; !- Outlet Port

OS:Node,
  {f1e50dc9-9994-4ced-95d6-8af3b62c0b64}, !- Handle
  Node 311,                               !- Name
  {48965950-c48c-41e5-b0ea-28358c90d58f}, !- Inlet Port
  {587dfc75-fe41-4d22-b5c8-65379a592795}; !- Outlet Port

OS:Node,
  {ac2ed722-d06a-4da7-9fe8-4c4a37a86b47}, !- Handle
  Node 312,                               !- Name
  {dd9ba2e7-4e06-43bd-9fd6-43aea4974a0a}, !- Inlet Port
  {3cf49a57-9057-4dfb-ad8c-b554437ed611}; !- Outlet Port

OS:Connection,
  {38094cc9-3d77-4ef8-ad3a-e2cb0426f30c}, !- Handle
  {b1fee615-7f67-4c62-ac25-d33a341ef103}, !- Source Object
  11,                                     !- Outlet Port
  {e010a3cf-6caf-4fa7-84b1-41a66a607ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {587dfc75-fe41-4d22-b5c8-65379a592795}, !- Handle
  {f1e50dc9-9994-4ced-95d6-8af3b62c0b64}, !- Source Object
  3,                                      !- Outlet Port
  {b1fee615-7f67-4c62-ac25-d33a341ef103}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2b70daa7-2171-43ac-b053-3fb833ef2144}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {7a68bae2-8f4e-4c0c-b239-ce50f893a44e}, !- Inlet Node Name
  {372f229b-540b-421d-8811-ecd7de351797}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c8c5cc75-825e-4ca5-b308-6c1c8ff1e110}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {48965950-c48c-41e5-b0ea-28358c90d58f}, !- Outlet Node Name
  {292ebce0-15eb-412a-b2d0-25d41f7dc986}; !- Inlet Node Name 1

OS:Connection,
  {7a68bae2-8f4e-4c0c-b239-ce50f893a44e}, !- Handle
  {e010a3cf-6caf-4fa7-84b1-41a66a607ded}, !- Source Object
  3,                                      !- Outlet Port
  {2b70daa7-2171-43ac-b053-3fb833ef2144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48965950-c48c-41e5-b0ea-28358c90d58f}, !- Handle
  {c8c5cc75-825e-4ca5-b308-6c1c8ff1e110}, !- Source Object
  2,                                      !- Outlet Port
  {f1e50dc9-9994-4ced-95d6-8af3b62c0b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0ec82e4f-156a-4810-a084-8d2dae6b820d}, !- Handle
  {b1fee615-7f67-4c62-ac25-d33a341ef103}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ebd7afd7-405d-4fbe-b4b6-5981c4454890}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {b6317c35-0ddc-4cb2-8518-492273362b9c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {89d419f3-4ec0-4f83-b7df-7f26a79838cc}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1fff3944-87ee-417d-b65d-aa00af7f923f}, !- Air Inlet Node Name
  {1ad4eb88-a156-4df0-9030-39f89957fa51}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c6d5804f-2b85-4171-a389-078b052c50a9}, !- Handle
  Coil Heating Electric 41,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {290c1a6e-88bb-4c67-b2a9-26c100f2bce0}, !- Air Inlet Node Name
  {ac2f4f45-c571-4905-9f0c-06c272780aab}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {5045e6db-7613-4966-be86-58493efa460f}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7efcc48c-4173-4d16-bf38-8ecbae1a424b}, !- Handle
  Curve Quadratic 81,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {b9d110a7-1e8f-4b4a-a2f5-2695f457236e}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a7d86a4e-7c2d-4730-8f6c-63bc4b2a32dc}, !- Handle
  Curve Quadratic 82,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {96c46bee-79a4-4001-8f17-9b899448d036}, !- Handle
  Curve Cubic 41,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {c16819e6-18f1-410a-b8f2-3eb3b3517e15}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 2kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2e0f7d17-060e-4420-a8b8-a9b54091f951}, !- Air Inlet Node Name
  {b15c8724-8d56-4f1f-9b76-ee1a552b5474}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {87d2f652-de3a-4249-afc0-67bd3c0128fc}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1e721110-f3e6-48cb-8c2c-045e11e5f285}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {69e632e6-e1b3-4428-8437-412ae97ffc61}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {69e632e6-e1b3-4428-8437-412ae97ffc61}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b9934540-4f40-4eab-8a6b-09a14011fac5}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {87d2f652-de3a-4249-afc0-67bd3c0128fc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d3148ca8-e7f3-492c-bf65-650da9ba9e5d}, !- Mixed Air Node Name
  {1098d222-a79a-46d3-869d-60baa5461db3}, !- Outdoor Air Stream Node Name
  {9c935541-a31f-42ef-826c-5f010fbb373a}, !- Relief Air Stream Node Name
  {20bc3e89-b263-4ce1-aabb-0da5a9fd7c59}; !- Return Air Stream Node Name

OS:Node,
  {91bac5b9-4c3b-4fea-8ff0-2e19d61eba21}, !- Handle
  Node 313,                               !- Name
  ,                                       !- Inlet Port
  {1098d222-a79a-46d3-869d-60baa5461db3}; !- Outlet Port

OS:Connection,
  {1098d222-a79a-46d3-869d-60baa5461db3}, !- Handle
  {91bac5b9-4c3b-4fea-8ff0-2e19d61eba21}, !- Source Object
  3,                                      !- Outlet Port
  {b9934540-4f40-4eab-8a6b-09a14011fac5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1f81bd74-caae-4c3f-92dd-a00f27696b55}, !- Handle
  Node 314,                               !- Name
  {9c935541-a31f-42ef-826c-5f010fbb373a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9c935541-a31f-42ef-826c-5f010fbb373a}, !- Handle
  {b9934540-4f40-4eab-8a6b-09a14011fac5}, !- Source Object
  7,                                      !- Outlet Port
  {1f81bd74-caae-4c3f-92dd-a00f27696b55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad4eb88-a156-4df0-9030-39f89957fa51}, !- Handle
  {89d419f3-4ec0-4f83-b7df-7f26a79838cc}, !- Source Object
  9,                                      !- Outlet Port
  {f05083fe-552f-4236-a4a8-962fa2398223}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdc0f29e-b560-49e8-998f-a3514fab3d87}, !- Handle
  Node 315,                               !- Name
  {ac2f4f45-c571-4905-9f0c-06c272780aab}, !- Inlet Port
  {1fff3944-87ee-417d-b65d-aa00af7f923f}; !- Outlet Port

OS:Connection,
  {ac2f4f45-c571-4905-9f0c-06c272780aab}, !- Handle
  {c6d5804f-2b85-4171-a389-078b052c50a9}, !- Source Object
  6,                                      !- Outlet Port
  {bdc0f29e-b560-49e8-998f-a3514fab3d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fff3944-87ee-417d-b65d-aa00af7f923f}, !- Handle
  {bdc0f29e-b560-49e8-998f-a3514fab3d87}, !- Source Object
  3,                                      !- Outlet Port
  {89d419f3-4ec0-4f83-b7df-7f26a79838cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {91b39b8f-c7c3-4e44-a6b6-89758408fcf0}, !- Handle
  Node 316,                               !- Name
  {b15c8724-8d56-4f1f-9b76-ee1a552b5474}, !- Inlet Port
  {290c1a6e-88bb-4c67-b2a9-26c100f2bce0}; !- Outlet Port

OS:Connection,
  {b15c8724-8d56-4f1f-9b76-ee1a552b5474}, !- Handle
  {c16819e6-18f1-410a-b8f2-3eb3b3517e15}, !- Source Object
  9,                                      !- Outlet Port
  {91b39b8f-c7c3-4e44-a6b6-89758408fcf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {290c1a6e-88bb-4c67-b2a9-26c100f2bce0}, !- Handle
  {91b39b8f-c7c3-4e44-a6b6-89758408fcf0}, !- Source Object
  3,                                      !- Outlet Port
  {c6d5804f-2b85-4171-a389-078b052c50a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bd5a6ce7-b3f4-4782-b5a2-4f0114dfcf65}, !- Handle
  Node 317,                               !- Name
  {d3148ca8-e7f3-492c-bf65-650da9ba9e5d}, !- Inlet Port
  {2e0f7d17-060e-4420-a8b8-a9b54091f951}; !- Outlet Port

OS:Connection,
  {20bc3e89-b263-4ce1-aabb-0da5a9fd7c59}, !- Handle
  {bb7079dc-65a7-43d7-86c8-64ae4826e580}, !- Source Object
  3,                                      !- Outlet Port
  {b9934540-4f40-4eab-8a6b-09a14011fac5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d3148ca8-e7f3-492c-bf65-650da9ba9e5d}, !- Handle
  {b9934540-4f40-4eab-8a6b-09a14011fac5}, !- Source Object
  5,                                      !- Outlet Port
  {bd5a6ce7-b3f4-4782-b5a2-4f0114dfcf65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0f7d17-060e-4420-a8b8-a9b54091f951}, !- Handle
  {bd5a6ce7-b3f4-4782-b5a2-4f0114dfcf65}, !- Source Object
  3,                                      !- Outlet Port
  {c16819e6-18f1-410a-b8f2-3eb3b3517e15}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {a0ba6729-40b8-4b7d-afc3-a63f3bf1cd64}, !- Handle
  Makeup-Air Unit Supply Air Temp 20,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {8879b177-c6bc-47ba-a397-3af86efc9c2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8879b177-c6bc-47ba-a397-3af86efc9c2f}, !- Handle
  Makeup Air Unit Supply Air Temp Default 20, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4cd8b4d6-8d65-4914-a911-d63cab970673}, !- Handle
  Setpoint Manager Scheduled 21,          !- Name
  Temperature,                            !- Control Variable
  {a0ba6729-40b8-4b7d-afc3-a63f3bf1cd64}, !- Schedule Name
  {f05083fe-552f-4236-a4a8-962fa2398223}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {48e63508-9e5c-4598-a586-ac9e7c18cc5d}, !- Handle
  Coil Heating Electric 42,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f15827b1-3641-41ca-83b2-0870686161a4}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {78f6e4c4-f287-4de7-bc91-26c3f3530d3d}, !- Handle
  Curve Quadratic 83,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {7e49f9bd-1f3d-49f0-99d4-e5a3a7506c35}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {36991e04-c2e3-41ff-acdf-71ee11b78569}, !- Handle
  Curve Quadratic 84,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {99611c07-fa71-439f-a723-d4bbbbae16e9}, !- Handle
  Curve Cubic 42,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {b22f621b-d750-4172-8b79-b28143559bb5}, !- Handle
  Coil Cooling DX Single Speed 21 17kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {1e44d841-c3d3-4a7e-975a-80f6afb4ebc3}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {150ab6e7-3deb-4b55-8737-3dee96978fc5}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 5 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {2870ee4d-1725-4593-a216-48ac8707986b}, !- Air Inlet Node Name
  {c78bca0e-46e3-44ea-96af-343e35947a61}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1e44d841-c3d3-4a7e-975a-80f6afb4ebc3}, !- Supply Air Fan Name
  {48e63508-9e5c-4598-a586-ac9e7c18cc5d}, !- Heating Coil Name
  {b22f621b-d750-4172-8b79-b28143559bb5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {9ec41f72-9dc9-43d5-91ee-afeaeaf95d70}, !- Handle
  Node 318,                               !- Name
  {c128b6c0-b355-43bc-b09c-acae045937bc}, !- Inlet Port
  {2870ee4d-1725-4593-a216-48ac8707986b}; !- Outlet Port

OS:Connection,
  {c128b6c0-b355-43bc-b09c-acae045937bc}, !- Handle
  {dbab39ca-0c47-48d6-b48b-9e79b1004e64}, !- Source Object
  2,                                      !- Outlet Port
  {9ec41f72-9dc9-43d5-91ee-afeaeaf95d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2870ee4d-1725-4593-a216-48ac8707986b}, !- Handle
  {9ec41f72-9dc9-43d5-91ee-afeaeaf95d70}, !- Source Object
  3,                                      !- Outlet Port
  {150ab6e7-3deb-4b55-8737-3dee96978fc5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b3bccd45-6775-4d6c-8a4a-df8a73a7df01}, !- Handle
  Node 319,                               !- Name
  {c78bca0e-46e3-44ea-96af-343e35947a61}, !- Inlet Port
  {711f9557-0c10-4f87-bef1-37fedac6aa5c}; !- Outlet Port

OS:Connection,
  {711f9557-0c10-4f87-bef1-37fedac6aa5c}, !- Handle
  {b3bccd45-6775-4d6c-8a4a-df8a73a7df01}, !- Source Object
  3,                                      !- Outlet Port
  {25bef4a9-e4c2-4df3-a7ad-28dfc652ec41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c78bca0e-46e3-44ea-96af-343e35947a61}, !- Handle
  {150ab6e7-3deb-4b55-8737-3dee96978fc5}, !- Source Object
  4,                                      !- Outlet Port
  {b3bccd45-6775-4d6c-8a4a-df8a73a7df01}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {1258a5a2-c991-40a6-bb1d-38d9497f66b4}, !- Handle
  Zone HVAC Baseboard Convective Electric 21, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e38ed44a-ae21-4838-b4fa-7aeb3a38795d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {87941368-990a-49cd-b63b-105af1d8d334}, !- Air Inlet Node Name
  {dd9ba2e7-4e06-43bd-9fd6-43aea4974a0a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33a273fc-7d2a-437a-856b-057e89003b51}, !- Handle
  Node 320,                               !- Name
  {c01f6ff1-96ff-40be-87ee-080d8e7a4095}, !- Inlet Port
  {292ebce0-15eb-412a-b2d0-25d41f7dc986}; !- Outlet Port

OS:Connection,
  {3cf49a57-9057-4dfb-ad8c-b554437ed611}, !- Handle
  {ac2ed722-d06a-4da7-9fe8-4c4a37a86b47}, !- Source Object
  3,                                      !- Outlet Port
  {25bef4a9-e4c2-4df3-a7ad-28dfc652ec41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c01f6ff1-96ff-40be-87ee-080d8e7a4095}, !- Handle
  {def17369-6d60-49b5-bdd7-07c5a23d72be}, !- Source Object
  2,                                      !- Outlet Port
  {33a273fc-7d2a-437a-856b-057e89003b51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {292ebce0-15eb-412a-b2d0-25d41f7dc986}, !- Handle
  {33a273fc-7d2a-437a-856b-057e89003b51}, !- Source Object
  3,                                      !- Outlet Port
  {c8c5cc75-825e-4ca5-b308-6c1c8ff1e110}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d834445-9249-48ad-82af-c2c9ec3fe826}, !- Handle
  Node 321,                               !- Name
  {372f229b-540b-421d-8811-ecd7de351797}, !- Inlet Port
  {87941368-990a-49cd-b63b-105af1d8d334}; !- Outlet Port

OS:Connection,
  {372f229b-540b-421d-8811-ecd7de351797}, !- Handle
  {2b70daa7-2171-43ac-b053-3fb833ef2144}, !- Source Object
  3,                                      !- Outlet Port
  {4d834445-9249-48ad-82af-c2c9ec3fe826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87941368-990a-49cd-b63b-105af1d8d334}, !- Handle
  {4d834445-9249-48ad-82af-c2c9ec3fe826}, !- Source Object
  3,                                      !- Outlet Port
  {e38ed44a-ae21-4838-b4fa-7aeb3a38795d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd9ba2e7-4e06-43bd-9fd6-43aea4974a0a}, !- Handle
  {e38ed44a-ae21-4838-b4fa-7aeb3a38795d}, !- Source Object
  4,                                      !- Outlet Port
  {ac2ed722-d06a-4da7-9fe8-4c4a37a86b47}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0bba1cbc-1fd3-45c1-96b9-3e088ff4962e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {1fab104a-d469-432c-8bb0-8f901460288e}, !- Availability Schedule
  {22002fd1-e07b-48db-84bc-58f7f30e64d6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6ae6dc30-045e-467c-9f7e-352b5401e05c}, !- Supply Side Inlet Node Name
  {0706ec15-e83b-41dd-bbda-8caa89d5bbeb}, !- Demand Side Outlet Node Name
  {0ba322e7-1f39-46e8-a3f2-cfc3b5351317}, !- Demand Side Inlet Node A
  {50024c26-e11a-4e26-ad5b-a15c4068f2b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {034cae14-ea75-4db9-a519-3c9c5d2762b8}, !- Demand Mixer Name
  {a69ad9d7-a990-4db7-8b25-2b336dd6326e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {991c6eb6-504b-42b5-946c-177ce1d36a95}, !- Handle
  Node 322,                               !- Name
  {6ae6dc30-045e-467c-9f7e-352b5401e05c}, !- Inlet Port
  {be0833d7-f55d-4e2a-ab80-b78a4fb36dab}; !- Outlet Port

OS:Node,
  {15636449-f9c4-4924-b0c5-f2c42d420aae}, !- Handle
  Node 323,                               !- Name
  {9abaf4d9-2bba-45a2-bf1b-d3ba4058130f}, !- Inlet Port
  {50024c26-e11a-4e26-ad5b-a15c4068f2b2}; !- Outlet Port

OS:Connection,
  {6ae6dc30-045e-467c-9f7e-352b5401e05c}, !- Handle
  {0bba1cbc-1fd3-45c1-96b9-3e088ff4962e}, !- Source Object
  9,                                      !- Outlet Port
  {991c6eb6-504b-42b5-946c-177ce1d36a95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50024c26-e11a-4e26-ad5b-a15c4068f2b2}, !- Handle
  {15636449-f9c4-4924-b0c5-f2c42d420aae}, !- Source Object
  3,                                      !- Outlet Port
  {0bba1cbc-1fd3-45c1-96b9-3e088ff4962e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2bae24e3-38b8-4502-a87f-8bfa3c5560ce}, !- Handle
  Node 324,                               !- Name
  {0ba322e7-1f39-46e8-a3f2-cfc3b5351317}, !- Inlet Port
  {cb3bda3c-c508-49a1-bc61-291359ab5fda}; !- Outlet Port

OS:Node,
  {a930eb3b-e7c0-474c-91f6-859217d36b06}, !- Handle
  Node 325,                               !- Name
  {04b60495-da17-4127-a665-117fb4efadea}, !- Inlet Port
  {0706ec15-e83b-41dd-bbda-8caa89d5bbeb}; !- Outlet Port

OS:Node,
  {793cf041-e952-42a8-bfd2-e0e10b16875e}, !- Handle
  Node 326,                               !- Name
  {d639b53e-8654-4662-9d4a-e23d83a45397}, !- Inlet Port
  {ecb9182b-c946-4125-bd21-9d5e441d828d}; !- Outlet Port

OS:Connection,
  {0ba322e7-1f39-46e8-a3f2-cfc3b5351317}, !- Handle
  {0bba1cbc-1fd3-45c1-96b9-3e088ff4962e}, !- Source Object
  11,                                     !- Outlet Port
  {2bae24e3-38b8-4502-a87f-8bfa3c5560ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0706ec15-e83b-41dd-bbda-8caa89d5bbeb}, !- Handle
  {a930eb3b-e7c0-474c-91f6-859217d36b06}, !- Source Object
  3,                                      !- Outlet Port
  {0bba1cbc-1fd3-45c1-96b9-3e088ff4962e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a69ad9d7-a990-4db7-8b25-2b336dd6326e}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {cb3bda3c-c508-49a1-bc61-291359ab5fda}, !- Inlet Node Name
  {a2dcd510-1328-4b04-83d6-8caf94fface0}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {034cae14-ea75-4db9-a519-3c9c5d2762b8}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {04b60495-da17-4127-a665-117fb4efadea}, !- Outlet Node Name
  {9bc9070f-3de0-4afc-9b79-ec46811cca5b}; !- Inlet Node Name 1

OS:Connection,
  {cb3bda3c-c508-49a1-bc61-291359ab5fda}, !- Handle
  {2bae24e3-38b8-4502-a87f-8bfa3c5560ce}, !- Source Object
  3,                                      !- Outlet Port
  {a69ad9d7-a990-4db7-8b25-2b336dd6326e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b60495-da17-4127-a665-117fb4efadea}, !- Handle
  {034cae14-ea75-4db9-a519-3c9c5d2762b8}, !- Source Object
  2,                                      !- Outlet Port
  {a930eb3b-e7c0-474c-91f6-859217d36b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cd47d821-d383-475c-82cb-ce35ca1b2716}, !- Handle
  {0bba1cbc-1fd3-45c1-96b9-3e088ff4962e}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {22002fd1-e07b-48db-84bc-58f7f30e64d6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {ac9d9c63-7b92-45c6-8317-e58b61d7d583}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {17f63a3e-a838-4efd-8b5e-9842d6fae7fa}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {132b8741-34ee-4c8a-9823-4ffd2c152ddd}, !- Air Inlet Node Name
  {9abaf4d9-2bba-45a2-bf1b-d3ba4058130f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {47e25a02-9993-4c93-bd34-fb0c6f7a99c0}, !- Handle
  Coil Heating Electric 43,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {39ed7171-2b18-431d-ae8f-5269653af243}, !- Air Inlet Node Name
  {102f6af5-66a3-48a0-8e4e-90479780fa8f}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {a1d6a5f3-bbb2-4479-9ac9-d374ac550910}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b16371ca-91cc-4599-aabf-45bc1384ec57}, !- Handle
  Curve Quadratic 85,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {e42afe87-314e-4e37-a816-0bb052bc1ec2}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a167d128-dc38-4612-8a57-d473661a99e1}, !- Handle
  Curve Quadratic 86,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {bed040a2-b01e-4ea8-8b4f-1eda1f097ce7}, !- Handle
  Curve Cubic 43,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {91d114e6-2ae3-4897-9a2a-ee2f7abe276c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 2kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ad67668f-498a-45a5-8871-de0e4cc64656}, !- Air Inlet Node Name
  {74e9927f-9904-4607-84d1-9548fa7ad3d7}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d08117be-bb93-42ae-9e30-1b29e564d7e5}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1fab104a-d469-432c-8bb0-8f901460288e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {51590dbf-14df-42a7-a3be-8b8142c737b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {51590dbf-14df-42a7-a3be-8b8142c737b3}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dc6cfea2-549d-4a3b-9ba1-4971413e52d3}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {d08117be-bb93-42ae-9e30-1b29e564d7e5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3af8ef1c-c363-48a2-8e75-432090cd011f}, !- Mixed Air Node Name
  {d064d34d-2d92-4887-b7f6-e08df8368735}, !- Outdoor Air Stream Node Name
  {f097cae5-29ff-4734-ab1c-7f5cd87ab96b}, !- Relief Air Stream Node Name
  {be0833d7-f55d-4e2a-ab80-b78a4fb36dab}; !- Return Air Stream Node Name

OS:Node,
  {1ff7b44c-b613-4182-8760-d2c34a7d6fb1}, !- Handle
  Node 327,                               !- Name
  ,                                       !- Inlet Port
  {d064d34d-2d92-4887-b7f6-e08df8368735}; !- Outlet Port

OS:Connection,
  {d064d34d-2d92-4887-b7f6-e08df8368735}, !- Handle
  {1ff7b44c-b613-4182-8760-d2c34a7d6fb1}, !- Source Object
  3,                                      !- Outlet Port
  {dc6cfea2-549d-4a3b-9ba1-4971413e52d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b47ee81-e50f-4f98-bd2d-db7e090235f8}, !- Handle
  Node 328,                               !- Name
  {f097cae5-29ff-4734-ab1c-7f5cd87ab96b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f097cae5-29ff-4734-ab1c-7f5cd87ab96b}, !- Handle
  {dc6cfea2-549d-4a3b-9ba1-4971413e52d3}, !- Source Object
  7,                                      !- Outlet Port
  {2b47ee81-e50f-4f98-bd2d-db7e090235f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9abaf4d9-2bba-45a2-bf1b-d3ba4058130f}, !- Handle
  {17f63a3e-a838-4efd-8b5e-9842d6fae7fa}, !- Source Object
  9,                                      !- Outlet Port
  {15636449-f9c4-4924-b0c5-f2c42d420aae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {291539c0-a976-41d0-ad65-6a9d008e6f85}, !- Handle
  Node 329,                               !- Name
  {102f6af5-66a3-48a0-8e4e-90479780fa8f}, !- Inlet Port
  {132b8741-34ee-4c8a-9823-4ffd2c152ddd}; !- Outlet Port

OS:Connection,
  {102f6af5-66a3-48a0-8e4e-90479780fa8f}, !- Handle
  {47e25a02-9993-4c93-bd34-fb0c6f7a99c0}, !- Source Object
  6,                                      !- Outlet Port
  {291539c0-a976-41d0-ad65-6a9d008e6f85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {132b8741-34ee-4c8a-9823-4ffd2c152ddd}, !- Handle
  {291539c0-a976-41d0-ad65-6a9d008e6f85}, !- Source Object
  3,                                      !- Outlet Port
  {17f63a3e-a838-4efd-8b5e-9842d6fae7fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e3536c3-ba4b-4186-a564-94a684580d11}, !- Handle
  Node 330,                               !- Name
  {74e9927f-9904-4607-84d1-9548fa7ad3d7}, !- Inlet Port
  {39ed7171-2b18-431d-ae8f-5269653af243}; !- Outlet Port

OS:Connection,
  {74e9927f-9904-4607-84d1-9548fa7ad3d7}, !- Handle
  {91d114e6-2ae3-4897-9a2a-ee2f7abe276c}, !- Source Object
  9,                                      !- Outlet Port
  {7e3536c3-ba4b-4186-a564-94a684580d11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ed7171-2b18-431d-ae8f-5269653af243}, !- Handle
  {7e3536c3-ba4b-4186-a564-94a684580d11}, !- Source Object
  3,                                      !- Outlet Port
  {47e25a02-9993-4c93-bd34-fb0c6f7a99c0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2af7b5c8-3a55-449a-bfe0-a1f9207b410d}, !- Handle
  Node 331,                               !- Name
  {3af8ef1c-c363-48a2-8e75-432090cd011f}, !- Inlet Port
  {ad67668f-498a-45a5-8871-de0e4cc64656}; !- Outlet Port

OS:Connection,
  {be0833d7-f55d-4e2a-ab80-b78a4fb36dab}, !- Handle
  {991c6eb6-504b-42b5-946c-177ce1d36a95}, !- Source Object
  3,                                      !- Outlet Port
  {dc6cfea2-549d-4a3b-9ba1-4971413e52d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3af8ef1c-c363-48a2-8e75-432090cd011f}, !- Handle
  {dc6cfea2-549d-4a3b-9ba1-4971413e52d3}, !- Source Object
  5,                                      !- Outlet Port
  {2af7b5c8-3a55-449a-bfe0-a1f9207b410d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad67668f-498a-45a5-8871-de0e4cc64656}, !- Handle
  {2af7b5c8-3a55-449a-bfe0-a1f9207b410d}, !- Source Object
  3,                                      !- Outlet Port
  {91d114e6-2ae3-4897-9a2a-ee2f7abe276c}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {b6d2aeb5-d6ec-4438-b15b-67788ca76313}, !- Handle
  Makeup-Air Unit Supply Air Temp 21,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {5e0e1553-ff31-4073-ad9a-d488a211d2bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e0e1553-ff31-4073-ad9a-d488a211d2bb}, !- Handle
  Makeup Air Unit Supply Air Temp Default 21, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {0b80d251-e9df-4e7a-aad1-63b4190dd7d0}, !- Handle
  Setpoint Manager Scheduled 22,          !- Name
  Temperature,                            !- Control Variable
  {b6d2aeb5-d6ec-4438-b15b-67788ca76313}, !- Schedule Name
  {15636449-f9c4-4924-b0c5-f2c42d420aae}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {048ccec3-3078-4271-8ebe-ce0686f2c99e}, !- Handle
  Coil Heating Electric 44,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {b5092c73-e38f-44a7-80ce-8bcd3f867bce}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3460f272-27de-4672-8c19-9bb9d02dd884}, !- Handle
  Curve Quadratic 87,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd794096-f469-4d74-adfa-79feabcbb764}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0586b036-e568-4b5a-8367-27602cdacd32}, !- Handle
  Curve Quadratic 88,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {dbbb89cd-5550-4960-ad18-f9ee21bcc35c}, !- Handle
  Curve Cubic 44,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cc7de4e3-6592-4b23-a0f7-dbf71779b692}, !- Handle
  Coil Cooling DX Single Speed 22 26kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {6afd0393-c550-4983-a8ba-d6d5f4f8b0fd}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f4868838-d712-4d88-8bac-ef515da3e465}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 3_SCHG 7 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {5c7fb5a8-3bc0-47d3-b9d3-c77c18773733}, !- Air Inlet Node Name
  {bf1e4d0b-9f1a-42ed-b292-06333590e1bb}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {6afd0393-c550-4983-a8ba-d6d5f4f8b0fd}, !- Supply Air Fan Name
  {048ccec3-3078-4271-8ebe-ce0686f2c99e}, !- Heating Coil Name
  {cc7de4e3-6592-4b23-a0f7-dbf71779b692}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {f47b0f38-cc38-4bcc-a954-0573822df755}, !- Handle
  Node 332,                               !- Name
  {9dff34f2-afa1-4602-a02f-f78e2f7800b9}, !- Inlet Port
  {5c7fb5a8-3bc0-47d3-b9d3-c77c18773733}; !- Outlet Port

OS:Connection,
  {9dff34f2-afa1-4602-a02f-f78e2f7800b9}, !- Handle
  {52ddf7a9-25d1-4791-a20c-5d0e6f841491}, !- Source Object
  2,                                      !- Outlet Port
  {f47b0f38-cc38-4bcc-a954-0573822df755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c7fb5a8-3bc0-47d3-b9d3-c77c18773733}, !- Handle
  {f47b0f38-cc38-4bcc-a954-0573822df755}, !- Source Object
  3,                                      !- Outlet Port
  {f4868838-d712-4d88-8bac-ef515da3e465}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f1a4daa-b3d6-4b81-a370-9c3735b5b241}, !- Handle
  Node 333,                               !- Name
  {bf1e4d0b-9f1a-42ed-b292-06333590e1bb}, !- Inlet Port
  {873ed92e-5b22-4a2c-ad62-306dcac42312}; !- Outlet Port

OS:Connection,
  {873ed92e-5b22-4a2c-ad62-306dcac42312}, !- Handle
  {2f1a4daa-b3d6-4b81-a370-9c3735b5b241}, !- Source Object
  3,                                      !- Outlet Port
  {e4dab410-a532-4797-89c8-ed5493b1ee3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1e4d0b-9f1a-42ed-b292-06333590e1bb}, !- Handle
  {f4868838-d712-4d88-8bac-ef515da3e465}, !- Source Object
  4,                                      !- Outlet Port
  {2f1a4daa-b3d6-4b81-a370-9c3735b5b241}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {cb9302bc-a5b1-41f1-bfcb-25fcb372b5d9}, !- Handle
  Zone HVAC Baseboard Convective Electric 22, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {40739c88-56b3-43b5-94e4-f3db2a536e12}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {cf7e752a-ca5b-4ad2-919e-a7f1b4f7f6fe}, !- Air Inlet Node Name
  {d639b53e-8654-4662-9d4a-e23d83a45397}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c2b3c41-9ce0-4a66-a8f1-667b016c4964}, !- Handle
  Node 334,                               !- Name
  {33b532e7-a921-48af-9557-5edbf51a96dc}, !- Inlet Port
  {9bc9070f-3de0-4afc-9b79-ec46811cca5b}; !- Outlet Port

OS:Connection,
  {ecb9182b-c946-4125-bd21-9d5e441d828d}, !- Handle
  {793cf041-e952-42a8-bfd2-e0e10b16875e}, !- Source Object
  3,                                      !- Outlet Port
  {e4dab410-a532-4797-89c8-ed5493b1ee3e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {33b532e7-a921-48af-9557-5edbf51a96dc}, !- Handle
  {8d8c0140-6c92-4fc5-ad85-a1ef00d52c9f}, !- Source Object
  2,                                      !- Outlet Port
  {7c2b3c41-9ce0-4a66-a8f1-667b016c4964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc9070f-3de0-4afc-9b79-ec46811cca5b}, !- Handle
  {7c2b3c41-9ce0-4a66-a8f1-667b016c4964}, !- Source Object
  3,                                      !- Outlet Port
  {034cae14-ea75-4db9-a519-3c9c5d2762b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bbb596c2-e4d7-4f3f-b12f-2f2604a2c882}, !- Handle
  Node 335,                               !- Name
  {a2dcd510-1328-4b04-83d6-8caf94fface0}, !- Inlet Port
  {cf7e752a-ca5b-4ad2-919e-a7f1b4f7f6fe}; !- Outlet Port

OS:Connection,
  {a2dcd510-1328-4b04-83d6-8caf94fface0}, !- Handle
  {a69ad9d7-a990-4db7-8b25-2b336dd6326e}, !- Source Object
  3,                                      !- Outlet Port
  {bbb596c2-e4d7-4f3f-b12f-2f2604a2c882}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7e752a-ca5b-4ad2-919e-a7f1b4f7f6fe}, !- Handle
  {bbb596c2-e4d7-4f3f-b12f-2f2604a2c882}, !- Source Object
  3,                                      !- Outlet Port
  {40739c88-56b3-43b5-94e4-f3db2a536e12}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d639b53e-8654-4662-9d4a-e23d83a45397}, !- Handle
  {40739c88-56b3-43b5-94e4-f3db2a536e12}, !- Source Object
  4,                                      !- Outlet Port
  {793cf041-e952-42a8-bfd2-e0e10b16875e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c4a30b84-bf17-4025-a172-05a910309ffc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {a8895e8a-63b5-4f2a-a93b-d48df4c2d8a5}, !- Availability Schedule
  {854ea72a-ff18-4d44-8a4f-67dc3b1be155}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5bb275b3-ee4b-4e98-9506-a3360b66d7f7}, !- Supply Side Inlet Node Name
  {cf21e9f0-c029-4886-8dc4-c6c8483ee3a5}, !- Demand Side Outlet Node Name
  {a2141463-eff7-4203-8589-73cdcab8ad3b}, !- Demand Side Inlet Node A
  {c15a9353-f235-418b-b6b3-a69d01e20074}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e781c3a2-d81d-4369-9afa-fa1943aed468}, !- Demand Mixer Name
  {9c292574-6a48-470f-9b04-efec42636ddd}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3264c43e-c05e-42d4-b434-8937f6aec365}, !- Handle
  Node 336,                               !- Name
  {5bb275b3-ee4b-4e98-9506-a3360b66d7f7}, !- Inlet Port
  {7373a8c7-be4d-4e78-b169-972f00bc6d54}; !- Outlet Port

OS:Node,
  {b8c1b679-7d71-46da-9a5b-c6b67a9f8dad}, !- Handle
  Node 337,                               !- Name
  {d723b1bf-a484-41f0-b1b9-091ed3205d7f}, !- Inlet Port
  {c15a9353-f235-418b-b6b3-a69d01e20074}; !- Outlet Port

OS:Connection,
  {5bb275b3-ee4b-4e98-9506-a3360b66d7f7}, !- Handle
  {c4a30b84-bf17-4025-a172-05a910309ffc}, !- Source Object
  9,                                      !- Outlet Port
  {3264c43e-c05e-42d4-b434-8937f6aec365}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c15a9353-f235-418b-b6b3-a69d01e20074}, !- Handle
  {b8c1b679-7d71-46da-9a5b-c6b67a9f8dad}, !- Source Object
  3,                                      !- Outlet Port
  {c4a30b84-bf17-4025-a172-05a910309ffc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b8ada2eb-9c3e-44ee-9750-ff60099c234f}, !- Handle
  Node 338,                               !- Name
  {a2141463-eff7-4203-8589-73cdcab8ad3b}, !- Inlet Port
  {8bc7907e-15e5-4ffd-b64e-c9aa76fe0547}; !- Outlet Port

OS:Node,
  {70878e53-c2b6-48ac-a46e-7633bc282614}, !- Handle
  Node 339,                               !- Name
  {9b03fa52-2d9b-486a-8bae-15048e2c3cc6}, !- Inlet Port
  {cf21e9f0-c029-4886-8dc4-c6c8483ee3a5}; !- Outlet Port

OS:Node,
  {a9a3af8e-94e7-4018-b319-aaff42447a0f}, !- Handle
  Node 340,                               !- Name
  {04f16fb4-9dd7-4b20-837b-4d25f16a4bfb}, !- Inlet Port
  {025f1deb-d442-47e0-9acd-7bfaa07b54e0}; !- Outlet Port

OS:Connection,
  {a2141463-eff7-4203-8589-73cdcab8ad3b}, !- Handle
  {c4a30b84-bf17-4025-a172-05a910309ffc}, !- Source Object
  11,                                     !- Outlet Port
  {b8ada2eb-9c3e-44ee-9750-ff60099c234f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf21e9f0-c029-4886-8dc4-c6c8483ee3a5}, !- Handle
  {70878e53-c2b6-48ac-a46e-7633bc282614}, !- Source Object
  3,                                      !- Outlet Port
  {c4a30b84-bf17-4025-a172-05a910309ffc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9c292574-6a48-470f-9b04-efec42636ddd}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {8bc7907e-15e5-4ffd-b64e-c9aa76fe0547}, !- Inlet Node Name
  {e269062e-bed8-44a7-9dd2-f95be5fa1ee5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e781c3a2-d81d-4369-9afa-fa1943aed468}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {9b03fa52-2d9b-486a-8bae-15048e2c3cc6}, !- Outlet Node Name
  {921e1ec1-8d86-42d9-be9c-cac32f4d8515}; !- Inlet Node Name 1

OS:Connection,
  {8bc7907e-15e5-4ffd-b64e-c9aa76fe0547}, !- Handle
  {b8ada2eb-9c3e-44ee-9750-ff60099c234f}, !- Source Object
  3,                                      !- Outlet Port
  {9c292574-6a48-470f-9b04-efec42636ddd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b03fa52-2d9b-486a-8bae-15048e2c3cc6}, !- Handle
  {e781c3a2-d81d-4369-9afa-fa1943aed468}, !- Source Object
  2,                                      !- Outlet Port
  {70878e53-c2b6-48ac-a46e-7633bc282614}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f8402e4-6b2a-4d46-992e-e79ef3f583f2}, !- Handle
  {c4a30b84-bf17-4025-a172-05a910309ffc}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  Yes,                                    !- 100% Outdoor Air in Cooling
  Yes,                                    !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {854ea72a-ff18-4d44-8a4f-67dc3b1be155}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {d1dea827-b4a1-4e01-9ed8-e2925a2533c5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1c2a5c67-a1a3-4c64-8d77-a93698c472d2}, !- Handle
  Fan Constant Volume 45,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {51cbfe97-9e1d-4d7f-af5b-b71924b6fa0a}, !- Air Inlet Node Name
  {d723b1bf-a484-41f0-b1b9-091ed3205d7f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {aa0f610b-535c-4007-af6f-f35f9f430e64}, !- Handle
  Coil Heating Electric 45,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7d3f4dc4-0ae6-47b7-a92e-9b8a02de6fae}, !- Air Inlet Node Name
  {0b7a09d7-e4c4-40c2-bcbf-9908ccda2e69}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {f4f4b616-c2fd-4a3c-8383-4a913bec736d}, !- Handle
  Curve Biquadratic 89,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e8f1fa61-58c3-485b-abbf-089158fbae17}, !- Handle
  Curve Quadratic 89,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {16eb680c-1197-4874-a46e-8b2095067d5f}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9cd34be6-9731-4b25-ad1a-3c35ef9fcd41}, !- Handle
  Curve Quadratic 90,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {adf968db-2239-4b4f-a989-2be4d53b74b2}, !- Handle
  Curve Cubic 45,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cab07be4-be6d-4433-9983-08130db8311d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 2kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b877069a-98cc-4018-a2a1-994b90d07ee2}, !- Air Inlet Node Name
  {a07281d6-c701-4821-b923-faf5e6c4b59b}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {0af023ce-403b-4357-b05b-f949037cfca0}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a8895e8a-63b5-4f2a-a93b-d48df4c2d8a5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c6047d58-1d4b-4d38-9632-20dbe76254e2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c6047d58-1d4b-4d38-9632-20dbe76254e2}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f9d62f07-9766-4940-9a42-c36ead5a36b6}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {0af023ce-403b-4357-b05b-f949037cfca0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {323dde6f-f6c2-4fce-811a-fe82442d5f4f}, !- Mixed Air Node Name
  {23e8b265-6286-4f9d-b884-161e27dbeb7f}, !- Outdoor Air Stream Node Name
  {d886773f-1bf4-445f-aa6b-b2564b174812}, !- Relief Air Stream Node Name
  {7373a8c7-be4d-4e78-b169-972f00bc6d54}; !- Return Air Stream Node Name

OS:Node,
  {9bde2cfd-892d-49ef-be88-965af8e7bce4}, !- Handle
  Node 341,                               !- Name
  ,                                       !- Inlet Port
  {23e8b265-6286-4f9d-b884-161e27dbeb7f}; !- Outlet Port

OS:Connection,
  {23e8b265-6286-4f9d-b884-161e27dbeb7f}, !- Handle
  {9bde2cfd-892d-49ef-be88-965af8e7bce4}, !- Source Object
  3,                                      !- Outlet Port
  {f9d62f07-9766-4940-9a42-c36ead5a36b6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f5d7f9f2-dfac-43e7-8760-2e8b41b8fd21}, !- Handle
  Node 342,                               !- Name
  {d886773f-1bf4-445f-aa6b-b2564b174812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d886773f-1bf4-445f-aa6b-b2564b174812}, !- Handle
  {f9d62f07-9766-4940-9a42-c36ead5a36b6}, !- Source Object
  7,                                      !- Outlet Port
  {f5d7f9f2-dfac-43e7-8760-2e8b41b8fd21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d723b1bf-a484-41f0-b1b9-091ed3205d7f}, !- Handle
  {1c2a5c67-a1a3-4c64-8d77-a93698c472d2}, !- Source Object
  9,                                      !- Outlet Port
  {b8c1b679-7d71-46da-9a5b-c6b67a9f8dad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73b8f1bc-3eba-4b1e-9638-638138a47607}, !- Handle
  Node 343,                               !- Name
  {0b7a09d7-e4c4-40c2-bcbf-9908ccda2e69}, !- Inlet Port
  {51cbfe97-9e1d-4d7f-af5b-b71924b6fa0a}; !- Outlet Port

OS:Connection,
  {0b7a09d7-e4c4-40c2-bcbf-9908ccda2e69}, !- Handle
  {aa0f610b-535c-4007-af6f-f35f9f430e64}, !- Source Object
  6,                                      !- Outlet Port
  {73b8f1bc-3eba-4b1e-9638-638138a47607}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51cbfe97-9e1d-4d7f-af5b-b71924b6fa0a}, !- Handle
  {73b8f1bc-3eba-4b1e-9638-638138a47607}, !- Source Object
  3,                                      !- Outlet Port
  {1c2a5c67-a1a3-4c64-8d77-a93698c472d2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b89243ad-23ff-47a4-a961-3e15bc7a8fe2}, !- Handle
  Node 344,                               !- Name
  {a07281d6-c701-4821-b923-faf5e6c4b59b}, !- Inlet Port
  {7d3f4dc4-0ae6-47b7-a92e-9b8a02de6fae}; !- Outlet Port

OS:Connection,
  {a07281d6-c701-4821-b923-faf5e6c4b59b}, !- Handle
  {cab07be4-be6d-4433-9983-08130db8311d}, !- Source Object
  9,                                      !- Outlet Port
  {b89243ad-23ff-47a4-a961-3e15bc7a8fe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d3f4dc4-0ae6-47b7-a92e-9b8a02de6fae}, !- Handle
  {b89243ad-23ff-47a4-a961-3e15bc7a8fe2}, !- Source Object
  3,                                      !- Outlet Port
  {aa0f610b-535c-4007-af6f-f35f9f430e64}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c1b2d1d-edf9-4fc4-bdc6-41ff398f1906}, !- Handle
  Node 345,                               !- Name
  {323dde6f-f6c2-4fce-811a-fe82442d5f4f}, !- Inlet Port
  {b877069a-98cc-4018-a2a1-994b90d07ee2}; !- Outlet Port

OS:Connection,
  {7373a8c7-be4d-4e78-b169-972f00bc6d54}, !- Handle
  {3264c43e-c05e-42d4-b434-8937f6aec365}, !- Source Object
  3,                                      !- Outlet Port
  {f9d62f07-9766-4940-9a42-c36ead5a36b6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {323dde6f-f6c2-4fce-811a-fe82442d5f4f}, !- Handle
  {f9d62f07-9766-4940-9a42-c36ead5a36b6}, !- Source Object
  5,                                      !- Outlet Port
  {9c1b2d1d-edf9-4fc4-bdc6-41ff398f1906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b877069a-98cc-4018-a2a1-994b90d07ee2}, !- Handle
  {9c1b2d1d-edf9-4fc4-bdc6-41ff398f1906}, !- Source Object
  3,                                      !- Outlet Port
  {cab07be4-be6d-4433-9983-08130db8311d}, !- Target Object
  8;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {e19a7f6f-3dd0-4b97-8db0-f26d1341ad02}, !- Handle
  Makeup-Air Unit Supply Air Temp 22,     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {6266fcab-50bf-40c2-a8ed-b05ddd9c25f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6266fcab-50bf-40c2-a8ed-b05ddd9c25f5}, !- Handle
  Makeup Air Unit Supply Air Temp Default 22, !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  20;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {79a0d548-3e44-4458-b1f3-ed1067921cf4}, !- Handle
  Setpoint Manager Scheduled 23,          !- Name
  Temperature,                            !- Control Variable
  {e19a7f6f-3dd0-4b97-8db0-f26d1341ad02}, !- Schedule Name
  {b8c1b679-7d71-46da-9a5b-c6b67a9f8dad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Electric,
  {842d0af3-2865-43c9-b121-798bf9dd82f7}, !- Handle
  Coil Heating Electric 46,               !- Name
  {55b9c965-5d7d-43ac-8736-1a53f592dcba}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {8456856d-5587-4c36-aaaf-bbdb675eba59}, !- Handle
  Curve Biquadratic 91,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d4819e5f-76a2-4837-97c8-b65096554bd6}, !- Handle
  Curve Quadratic 91,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {de3340ef-fd78-4ec7-9d31-1c8b6ae5d2e9}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {af47c98a-00f8-4034-80b6-01163f3586b0}, !- Handle
  Curve Quadratic 92,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {9954be63-64f6-42eb-a2f7-81addec36cc0}, !- Handle
  Curve Cubic 46,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {cfc838e1-c000-4fd9-b1cc-f2b4e11fbc41}, !- Handle
  Coil Cooling DX Single Speed 23 18kBtu/hr 9.3EER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.23447779879072,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:ConstantVolume,
  {86adefdf-e58c-4caa-9c92-5fe2f772dd99}, !- Handle
  Fan Constant Volume 46,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {37fd3abb-2cdf-422c-8cb0-0162803098c7}, !- Handle
  DU_BT=Space Function_ST=Dwelling Unit(s)_FL=Building Story 1_SCHG 6 PTAC, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {f294a30b-16a4-40a0-a2a0-132c51abc05e}, !- Air Inlet Node Name
  {db2edc72-0daf-4529-ba72-e8723d5601dc}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  1e-05,                                  !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {86adefdf-e58c-4caa-9c92-5fe2f772dd99}, !- Supply Air Fan Name
  {842d0af3-2865-43c9-b121-798bf9dd82f7}, !- Heating Coil Name
  {cfc838e1-c000-4fd9-b1cc-f2b4e11fbc41}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  ;                                       !- Supply Air Fan Operating Mode Schedule Name

OS:Node,
  {3bf685e7-9b7c-4568-899a-169f89bbb35b}, !- Handle
  Node 346,                               !- Name
  {25683f5b-4845-41ec-98aa-778205b70e3b}, !- Inlet Port
  {f294a30b-16a4-40a0-a2a0-132c51abc05e}; !- Outlet Port

OS:Connection,
  {25683f5b-4845-41ec-98aa-778205b70e3b}, !- Handle
  {0c1c6b58-4254-487d-bec4-571bebe50ec5}, !- Source Object
  2,                                      !- Outlet Port
  {3bf685e7-9b7c-4568-899a-169f89bbb35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f294a30b-16a4-40a0-a2a0-132c51abc05e}, !- Handle
  {3bf685e7-9b7c-4568-899a-169f89bbb35b}, !- Source Object
  3,                                      !- Outlet Port
  {37fd3abb-2cdf-422c-8cb0-0162803098c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f761a92-16e5-4158-9ca4-b8e51aa329fc}, !- Handle
  Node 347,                               !- Name
  {db2edc72-0daf-4529-ba72-e8723d5601dc}, !- Inlet Port
  {1f7337ac-4650-4d0a-a507-cee815e186d6}; !- Outlet Port

OS:Connection,
  {1f7337ac-4650-4d0a-a507-cee815e186d6}, !- Handle
  {6f761a92-16e5-4158-9ca4-b8e51aa329fc}, !- Source Object
  3,                                      !- Outlet Port
  {4ab7c798-5520-442e-8ab9-85fb2b6be2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db2edc72-0daf-4529-ba72-e8723d5601dc}, !- Handle
  {37fd3abb-2cdf-422c-8cb0-0162803098c7}, !- Source Object
  4,                                      !- Outlet Port
  {6f761a92-16e5-4158-9ca4-b8e51aa329fc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0a2454c1-a049-4f1a-9c1d-91bf6223622f}, !- Handle
  Zone HVAC Baseboard Convective Electric 23, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a7a095b-4aa2-4053-9b31-fc397027909c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {3107fb82-fe90-45a7-82a5-b75a816fbe71}, !- Air Inlet Node Name
  {04f16fb4-9dd7-4b20-837b-4d25f16a4bfb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0940747-c5a1-4ae1-956d-8d17004e8808}, !- Handle
  Node 348,                               !- Name
  {ab5523ef-d8c1-47cc-ab04-a97f153dfa86}, !- Inlet Port
  {921e1ec1-8d86-42d9-be9c-cac32f4d8515}; !- Outlet Port

OS:Connection,
  {025f1deb-d442-47e0-9acd-7bfaa07b54e0}, !- Handle
  {a9a3af8e-94e7-4018-b319-aaff42447a0f}, !- Source Object
  3,                                      !- Outlet Port
  {4ab7c798-5520-442e-8ab9-85fb2b6be2d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab5523ef-d8c1-47cc-ab04-a97f153dfa86}, !- Handle
  {24ccbeab-386c-4893-abbc-0d488301c14c}, !- Source Object
  2,                                      !- Outlet Port
  {b0940747-c5a1-4ae1-956d-8d17004e8808}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {921e1ec1-8d86-42d9-be9c-cac32f4d8515}, !- Handle
  {b0940747-c5a1-4ae1-956d-8d17004e8808}, !- Source Object
  3,                                      !- Outlet Port
  {e781c3a2-d81d-4369-9afa-fa1943aed468}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {93da4a64-1bcc-442d-8b03-fb9df3f3d95f}, !- Handle
  Node 349,                               !- Name
  {e269062e-bed8-44a7-9dd2-f95be5fa1ee5}, !- Inlet Port
  {3107fb82-fe90-45a7-82a5-b75a816fbe71}; !- Outlet Port

OS:Connection,
  {e269062e-bed8-44a7-9dd2-f95be5fa1ee5}, !- Handle
  {9c292574-6a48-470f-9b04-efec42636ddd}, !- Source Object
  3,                                      !- Outlet Port
  {93da4a64-1bcc-442d-8b03-fb9df3f3d95f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3107fb82-fe90-45a7-82a5-b75a816fbe71}, !- Handle
  {93da4a64-1bcc-442d-8b03-fb9df3f3d95f}, !- Source Object
  3,                                      !- Outlet Port
  {8a7a095b-4aa2-4053-9b31-fc397027909c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04f16fb4-9dd7-4b20-837b-4d25f16a4bfb}, !- Handle
  {8a7a095b-4aa2-4053-9b31-fc397027909c}, !- Source Object
  4,                                      !- Outlet Port
  {a9a3af8e-94e7-4018-b319-aaff42447a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dad0f0c4-5347-412c-a940-c148fc5920b7}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {885b512b-5980-441f-ac25-2274de3721a1}, !- Availability Schedule
  {26e73d01-9753-40e8-8b12-50944eef29c5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f1d855b-c014-4004-8dec-0097b2ec29b8}, !- Supply Side Inlet Node Name
  {7c2715b9-f278-452f-a788-c5a7fe57d32f}, !- Demand Side Outlet Node Name
  {216fb058-b559-47b3-9b7b-a77fca2fb307}, !- Demand Side Inlet Node A
  {90e2807f-5fb3-45b3-b617-7972d115daa7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e8988dbc-5a1a-47e2-ae4a-db7e1d4dff64}, !- Demand Mixer Name
  {b2f0a9b4-5c15-4634-aa97-9a0cebc1849a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0d89e09f-17b4-4657-9438-e2d182f924f9}, !- Handle
  Node 350,                               !- Name
  {1f1d855b-c014-4004-8dec-0097b2ec29b8}, !- Inlet Port
  {d75d3793-54bd-47cb-a07e-a162ba655562}; !- Outlet Port

OS:Node,
  {f03eb88b-164f-49d6-9db7-4d7a171e9ee1}, !- Handle
  Node 351,                               !- Name
  {e4134a46-b5f4-4449-b496-80e362741b24}, !- Inlet Port
  {90e2807f-5fb3-45b3-b617-7972d115daa7}; !- Outlet Port

OS:Connection,
  {1f1d855b-c014-4004-8dec-0097b2ec29b8}, !- Handle
  {dad0f0c4-5347-412c-a940-c148fc5920b7}, !- Source Object
  9,                                      !- Outlet Port
  {0d89e09f-17b4-4657-9438-e2d182f924f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90e2807f-5fb3-45b3-b617-7972d115daa7}, !- Handle
  {f03eb88b-164f-49d6-9db7-4d7a171e9ee1}, !- Source Object
  3,                                      !- Outlet Port
  {dad0f0c4-5347-412c-a940-c148fc5920b7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6911efd-2326-4006-a658-c2733276b6b6}, !- Handle
  Node 352,                               !- Name
  {216fb058-b559-47b3-9b7b-a77fca2fb307}, !- Inlet Port
  {6cffe2cc-4e76-4c01-83bc-4032051e66cb}; !- Outlet Port

OS:Node,
  {912bcb0c-cfbd-4221-a611-f27e8138a4b0}, !- Handle
  Node 353,                               !- Name
  {565e9d82-4672-461f-97a2-dad86b6f4b01}, !- Inlet Port
  {7c2715b9-f278-452f-a788-c5a7fe57d32f}; !- Outlet Port

OS:Node,
  {f2b8c7cb-b310-435c-970c-4b6ef10bb151}, !- Handle
  Node 354,                               !- Name
  {5cee6988-16dc-47b7-a652-879f7e6eba29}, !- Inlet Port
  {4b901310-c70f-4c9e-8da6-6d137570d2bc}; !- Outlet Port

OS:Connection,
  {216fb058-b559-47b3-9b7b-a77fca2fb307}, !- Handle
  {dad0f0c4-5347-412c-a940-c148fc5920b7}, !- Source Object
  11,                                     !- Outlet Port
  {d6911efd-2326-4006-a658-c2733276b6b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2715b9-f278-452f-a788-c5a7fe57d32f}, !- Handle
  {912bcb0c-cfbd-4221-a611-f27e8138a4b0}, !- Source Object
  3,                                      !- Outlet Port
  {dad0f0c4-5347-412c-a940-c148fc5920b7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b2f0a9b4-5c15-4634-aa97-9a0cebc1849a}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {6cffe2cc-4e76-4c01-83bc-4032051e66cb}, !- Inlet Node Name
  {e70c9309-159e-4a9e-801c-e03f6ea1b00c}, !- Outlet Node Name 1
  {0695e3e3-c9dd-471e-913e-e0c48ff38f22}, !- Outlet Node Name 2
  {b150c45b-edae-4e3a-9e14-f734782e7e5d}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {e8988dbc-5a1a-47e2-ae4a-db7e1d4dff64}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {565e9d82-4672-461f-97a2-dad86b6f4b01}, !- Outlet Node Name
  {f751aa90-5f4c-46b5-b57b-b40a32ead9bd}, !- Inlet Node Name 1
  {f79ca124-8e40-416c-9752-8856b9288704}, !- Inlet Node Name 2
  {e87a9e26-e807-43bb-b68f-451419a4f7c1}; !- Inlet Node Name 3

OS:Connection,
  {6cffe2cc-4e76-4c01-83bc-4032051e66cb}, !- Handle
  {d6911efd-2326-4006-a658-c2733276b6b6}, !- Source Object
  3,                                      !- Outlet Port
  {b2f0a9b4-5c15-4634-aa97-9a0cebc1849a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565e9d82-4672-461f-97a2-dad86b6f4b01}, !- Handle
  {e8988dbc-5a1a-47e2-ae4a-db7e1d4dff64}, !- Source Object
  2,                                      !- Outlet Port
  {912bcb0c-cfbd-4221-a611-f27e8138a4b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9b08efb1-7352-495c-963c-4f6b6997649b}, !- Handle
  {dad0f0c4-5347-412c-a940-c148fc5920b7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {26e73d01-9753-40e8-8b12-50944eef29c5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {0273b641-ed38-446e-9c19-c0dbfb90d787}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {720f3223-928d-4441-a1e6-5fd87867618a}, !- Handle
  Fan Constant Volume 47,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b2eef08e-6d38-4e45-b8b2-007e703e6c44}, !- Air Inlet Node Name
  {e4134a46-b5f4-4449-b496-80e362741b24}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {db3e8474-3a9a-40a3-8130-f1492eba8f39}, !- Handle
  Coil Heating Electric 47,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {cb4a06b6-307e-4bd5-b174-9b282bba1e0b}, !- Air Inlet Node Name
  {d49fa966-41df-468a-87b8-9276a7d16397}; !- Air Outlet Node Name

OS:Curve:Biquadratic,
  {caef53f3-fe25-431a-adfa-b382f22c8997}, !- Handle
  Curve Biquadratic 93,                   !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a0f27cb0-bd9a-4bc0-a0f3-e367563c5872}, !- Handle
  Curve Quadratic 93,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {10553249-daf3-4c39-8eb1-116bbee92cb1}, !- Handle
  Curve Biquadratic 94,                   !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {992bfdaf-ce89-4612-a929-f1d1e0520789}, !- Handle
  Curve Quadratic 94,                     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {b9e1242a-1b43-4e7c-80ec-57c4fc9441bf}, !- Handle
  Curve Cubic 47,                         !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {06b23ffb-ba22-4ce9-ae98-d649f865a6de}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 53kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {138bcbf5-ff09-4f20-bf01-d0a7eca733f7}, !- Air Inlet Node Name
  {417aeca5-a920-4fb6-815e-5a99fd1046c9}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {d1ce5832-ba0a-4498-8be7-b6842257f551}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {885b512b-5980-441f-ac25-2274de3721a1}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {09fc4e74-27ca-4126-8431-b0cc5e870f1f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {09fc4e74-27ca-4126-8431-b0cc5e870f1f}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a8db5313-4373-477e-ae66-02ec0ff0435e}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {d1ce5832-ba0a-4498-8be7-b6842257f551}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b283333-d084-4efb-b960-0f78a21561c7}, !- Mixed Air Node Name
  {7f5b2474-c933-47b2-86a9-779b0db377d8}, !- Outdoor Air Stream Node Name
  {32620d6e-3834-46ae-aa44-e91366a74025}, !- Relief Air Stream Node Name
  {d75d3793-54bd-47cb-a07e-a162ba655562}; !- Return Air Stream Node Name

OS:Node,
  {fea13418-1311-4266-ad07-93b466f9f6cf}, !- Handle
  Node 355,                               !- Name
  ,                                       !- Inlet Port
  {7f5b2474-c933-47b2-86a9-779b0db377d8}; !- Outlet Port

OS:Connection,
  {7f5b2474-c933-47b2-86a9-779b0db377d8}, !- Handle
  {fea13418-1311-4266-ad07-93b466f9f6cf}, !- Source Object
  3,                                      !- Outlet Port
  {a8db5313-4373-477e-ae66-02ec0ff0435e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {45c90716-c2a0-4654-877b-257dabd066e1}, !- Handle
  Node 356,                               !- Name
  {32620d6e-3834-46ae-aa44-e91366a74025}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32620d6e-3834-46ae-aa44-e91366a74025}, !- Handle
  {a8db5313-4373-477e-ae66-02ec0ff0435e}, !- Source Object
  7,                                      !- Outlet Port
  {45c90716-c2a0-4654-877b-257dabd066e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4134a46-b5f4-4449-b496-80e362741b24}, !- Handle
  {720f3223-928d-4441-a1e6-5fd87867618a}, !- Source Object
  9,                                      !- Outlet Port
  {f03eb88b-164f-49d6-9db7-4d7a171e9ee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {336d725e-6ab0-4f1a-b4a0-2933770939ee}, !- Handle
  Node 357,                               !- Name
  {d49fa966-41df-468a-87b8-9276a7d16397}, !- Inlet Port
  {b2eef08e-6d38-4e45-b8b2-007e703e6c44}; !- Outlet Port

OS:Connection,
  {d49fa966-41df-468a-87b8-9276a7d16397}, !- Handle
  {db3e8474-3a9a-40a3-8130-f1492eba8f39}, !- Source Object
  6,                                      !- Outlet Port
  {336d725e-6ab0-4f1a-b4a0-2933770939ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2eef08e-6d38-4e45-b8b2-007e703e6c44}, !- Handle
  {336d725e-6ab0-4f1a-b4a0-2933770939ee}, !- Source Object
  3,                                      !- Outlet Port
  {720f3223-928d-4441-a1e6-5fd87867618a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6fa8882a-78c2-4b03-8584-96fa410b1aa2}, !- Handle
  Node 358,                               !- Name
  {417aeca5-a920-4fb6-815e-5a99fd1046c9}, !- Inlet Port
  {cb4a06b6-307e-4bd5-b174-9b282bba1e0b}; !- Outlet Port

OS:Connection,
  {417aeca5-a920-4fb6-815e-5a99fd1046c9}, !- Handle
  {06b23ffb-ba22-4ce9-ae98-d649f865a6de}, !- Source Object
  9,                                      !- Outlet Port
  {6fa8882a-78c2-4b03-8584-96fa410b1aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb4a06b6-307e-4bd5-b174-9b282bba1e0b}, !- Handle
  {6fa8882a-78c2-4b03-8584-96fa410b1aa2}, !- Source Object
  3,                                      !- Outlet Port
  {db3e8474-3a9a-40a3-8130-f1492eba8f39}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dcef1a15-4fff-44b7-a79e-ed0378608c96}, !- Handle
  Node 359,                               !- Name
  {3b283333-d084-4efb-b960-0f78a21561c7}, !- Inlet Port
  {138bcbf5-ff09-4f20-bf01-d0a7eca733f7}; !- Outlet Port

OS:Connection,
  {d75d3793-54bd-47cb-a07e-a162ba655562}, !- Handle
  {0d89e09f-17b4-4657-9438-e2d182f924f9}, !- Source Object
  3,                                      !- Outlet Port
  {a8db5313-4373-477e-ae66-02ec0ff0435e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3b283333-d084-4efb-b960-0f78a21561c7}, !- Handle
  {a8db5313-4373-477e-ae66-02ec0ff0435e}, !- Source Object
  5,                                      !- Outlet Port
  {dcef1a15-4fff-44b7-a79e-ed0378608c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {138bcbf5-ff09-4f20-bf01-d0a7eca733f7}, !- Handle
  {dcef1a15-4fff-44b7-a79e-ed0378608c96}, !- Source Object
  3,                                      !- Outlet Port
  {06b23ffb-ba22-4ce9-ae98-d649f865a6de}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1bc1b271-6da0-42c1-ae97-f651ce4237f1}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d40128ee-8526-42d0-a78a-3b73ab35facf}, !- Control Zone Name
  {f03eb88b-164f-49d6-9db7-4d7a171e9ee1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c330034-c483-4477-85cf-aed510be5bfb}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {545a113d-9627-4a6d-91ce-801b2c780dbf}, !- Air Inlet Node Name
  {5cee6988-16dc-47b7-a652-879f7e6eba29}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {86cf30e8-170c-4799-804d-f2b452574663}, !- Handle
  Node 360,                               !- Name
  {67c4bb20-c248-4488-a71f-0d667e5fd98b}, !- Inlet Port
  {f751aa90-5f4c-46b5-b57b-b40a32ead9bd}; !- Outlet Port

OS:Connection,
  {4b901310-c70f-4c9e-8da6-6d137570d2bc}, !- Handle
  {f2b8c7cb-b310-435c-970c-4b6ef10bb151}, !- Source Object
  3,                                      !- Outlet Port
  {405bf420-06eb-4980-93c6-273d866b1897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67c4bb20-c248-4488-a71f-0d667e5fd98b}, !- Handle
  {2284a9a8-5681-4692-ba63-63ee2277eb1c}, !- Source Object
  2,                                      !- Outlet Port
  {86cf30e8-170c-4799-804d-f2b452574663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f751aa90-5f4c-46b5-b57b-b40a32ead9bd}, !- Handle
  {86cf30e8-170c-4799-804d-f2b452574663}, !- Source Object
  3,                                      !- Outlet Port
  {e8988dbc-5a1a-47e2-ae4a-db7e1d4dff64}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8dced95f-8c66-4ede-9b26-9be7610f71a0}, !- Handle
  Node 361,                               !- Name
  {e70c9309-159e-4a9e-801c-e03f6ea1b00c}, !- Inlet Port
  {545a113d-9627-4a6d-91ce-801b2c780dbf}; !- Outlet Port

OS:Connection,
  {e70c9309-159e-4a9e-801c-e03f6ea1b00c}, !- Handle
  {b2f0a9b4-5c15-4634-aa97-9a0cebc1849a}, !- Source Object
  3,                                      !- Outlet Port
  {8dced95f-8c66-4ede-9b26-9be7610f71a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {545a113d-9627-4a6d-91ce-801b2c780dbf}, !- Handle
  {8dced95f-8c66-4ede-9b26-9be7610f71a0}, !- Source Object
  3,                                      !- Outlet Port
  {6c330034-c483-4477-85cf-aed510be5bfb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5cee6988-16dc-47b7-a652-879f7e6eba29}, !- Handle
  {6c330034-c483-4477-85cf-aed510be5bfb}, !- Source Object
  4,                                      !- Outlet Port
  {f2b8c7cb-b310-435c-970c-4b6ef10bb151}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a220f225-9983-467b-8e69-8334765b8559}, !- Handle
  Zone HVAC Baseboard Convective Electric 24, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ba7b1b67-9ab6-40bb-b368-cff5ea93d085}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {48ea4d76-d349-44ac-8a7e-65a0e4386ce0}, !- Air Inlet Node Name
  {1525af9e-4f51-4341-88e7-5b8fef76feb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {054ab37b-ab7d-4b46-88de-09c36a76551c}, !- Handle
  Node 362,                               !- Name
  {1525af9e-4f51-4341-88e7-5b8fef76feb9}, !- Inlet Port
  {2b11e8c1-e528-4f09-870d-3776364c5716}; !- Outlet Port

OS:Node,
  {414ace63-ba43-4c81-9e41-b729f972556b}, !- Handle
  Node 363,                               !- Name
  {99aac390-9cd9-480c-8986-65b58bc90b6a}, !- Inlet Port
  {f79ca124-8e40-416c-9752-8856b9288704}; !- Outlet Port

OS:Connection,
  {2b11e8c1-e528-4f09-870d-3776364c5716}, !- Handle
  {054ab37b-ab7d-4b46-88de-09c36a76551c}, !- Source Object
  3,                                      !- Outlet Port
  {5797e004-5c67-4eb2-9ad0-fc21c6a04e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99aac390-9cd9-480c-8986-65b58bc90b6a}, !- Handle
  {50d02d5c-cee9-4eac-b6f6-7b333b92f5b8}, !- Source Object
  2,                                      !- Outlet Port
  {414ace63-ba43-4c81-9e41-b729f972556b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79ca124-8e40-416c-9752-8856b9288704}, !- Handle
  {414ace63-ba43-4c81-9e41-b729f972556b}, !- Source Object
  3,                                      !- Outlet Port
  {e8988dbc-5a1a-47e2-ae4a-db7e1d4dff64}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d1ba6433-2fa2-490c-9aa4-fe4725100356}, !- Handle
  Node 364,                               !- Name
  {0695e3e3-c9dd-471e-913e-e0c48ff38f22}, !- Inlet Port
  {48ea4d76-d349-44ac-8a7e-65a0e4386ce0}; !- Outlet Port

OS:Connection,
  {0695e3e3-c9dd-471e-913e-e0c48ff38f22}, !- Handle
  {b2f0a9b4-5c15-4634-aa97-9a0cebc1849a}, !- Source Object
  4,                                      !- Outlet Port
  {d1ba6433-2fa2-490c-9aa4-fe4725100356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ea4d76-d349-44ac-8a7e-65a0e4386ce0}, !- Handle
  {d1ba6433-2fa2-490c-9aa4-fe4725100356}, !- Source Object
  3,                                      !- Outlet Port
  {ba7b1b67-9ab6-40bb-b368-cff5ea93d085}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1525af9e-4f51-4341-88e7-5b8fef76feb9}, !- Handle
  {ba7b1b67-9ab6-40bb-b368-cff5ea93d085}, !- Source Object
  4,                                      !- Outlet Port
  {054ab37b-ab7d-4b46-88de-09c36a76551c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a8db5ac1-f280-45c5-b079-d2c8cf0ccb2d}, !- Handle
  Zone HVAC Baseboard Convective Electric 25, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a76e6029-117f-4dfb-b9e5-191d57b48abe}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {c938eed0-d9a6-4a34-a999-92c96edaa29b}, !- Air Inlet Node Name
  {4e9792eb-b879-4a6a-b386-9ec05f65df70}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7744c9fc-e0dc-4ffa-8b7d-cce0127c2213}, !- Handle
  Node 365,                               !- Name
  {4e9792eb-b879-4a6a-b386-9ec05f65df70}, !- Inlet Port
  {32b729d5-25d3-4500-b41f-921587148b11}; !- Outlet Port

OS:Node,
  {2494cf07-4fa0-4f78-8cb6-ed072064d9eb}, !- Handle
  Node 366,                               !- Name
  {21862cfc-dad2-4ea9-a62b-dedec16bc48c}, !- Inlet Port
  {e87a9e26-e807-43bb-b68f-451419a4f7c1}; !- Outlet Port

OS:Connection,
  {32b729d5-25d3-4500-b41f-921587148b11}, !- Handle
  {7744c9fc-e0dc-4ffa-8b7d-cce0127c2213}, !- Source Object
  3,                                      !- Outlet Port
  {af218b1a-6be7-429e-a0c3-85b5e7d81718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21862cfc-dad2-4ea9-a62b-dedec16bc48c}, !- Handle
  {ec3859eb-ee8d-40cd-85c0-16cc110baa89}, !- Source Object
  2,                                      !- Outlet Port
  {2494cf07-4fa0-4f78-8cb6-ed072064d9eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e87a9e26-e807-43bb-b68f-451419a4f7c1}, !- Handle
  {2494cf07-4fa0-4f78-8cb6-ed072064d9eb}, !- Source Object
  3,                                      !- Outlet Port
  {e8988dbc-5a1a-47e2-ae4a-db7e1d4dff64}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {274b3460-1906-4f8a-8c70-15c56699797f}, !- Handle
  Node 367,                               !- Name
  {b150c45b-edae-4e3a-9e14-f734782e7e5d}, !- Inlet Port
  {c938eed0-d9a6-4a34-a999-92c96edaa29b}; !- Outlet Port

OS:Connection,
  {b150c45b-edae-4e3a-9e14-f734782e7e5d}, !- Handle
  {b2f0a9b4-5c15-4634-aa97-9a0cebc1849a}, !- Source Object
  5,                                      !- Outlet Port
  {274b3460-1906-4f8a-8c70-15c56699797f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c938eed0-d9a6-4a34-a999-92c96edaa29b}, !- Handle
  {274b3460-1906-4f8a-8c70-15c56699797f}, !- Source Object
  3,                                      !- Outlet Port
  {a76e6029-117f-4dfb-b9e5-191d57b48abe}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4e9792eb-b879-4a6a-b386-9ec05f65df70}, !- Handle
  {a76e6029-117f-4dfb-b9e5-191d57b48abe}, !- Source Object
  4,                                      !- Outlet Port
  {7744c9fc-e0dc-4ffa-8b7d-cce0127c2213}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {dd1ddabe-3173-42ba-8fb4-a7db5719f391}, !- Handle
  Zone HVAC Baseboard Convective Electric 26, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {22164cce-eb36-4abc-9fbb-5621b540ed88}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {82780d2a-0081-41f5-b5f4-94a698645ffb}, !- Availability Schedule
  {ca5556e1-8f6e-4247-8ed2-f48153870c62}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d7b0760-beb4-43ba-ae5c-bb95c108b660}, !- Supply Side Inlet Node Name
  {f3611f3b-c12f-42d6-b6f9-40d2a78e0e83}, !- Demand Side Outlet Node Name
  {8a871ace-b564-4280-832f-39edd8ef026d}, !- Demand Side Inlet Node A
  {e20c5cf6-1457-4379-a1b6-08baa4dd2f9a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b4e7f51f-8251-4dcc-b602-fb427993473f}, !- Demand Mixer Name
  {91309a2a-5a31-45bc-a45d-b469094fe96e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7b534526-999f-4150-bdc2-a74cbaabc9b9}, !- Handle
  Node 368,                               !- Name
  {8d7b0760-beb4-43ba-ae5c-bb95c108b660}, !- Inlet Port
  {a59a63ed-3860-4bc9-9614-f11508da1180}; !- Outlet Port

OS:Node,
  {2d35582b-4aa7-4807-bf6f-5befdf1119bd}, !- Handle
  Node 369,                               !- Name
  {ea7cd718-c9ca-4ad0-9c71-4f39e4fbca99}, !- Inlet Port
  {e20c5cf6-1457-4379-a1b6-08baa4dd2f9a}; !- Outlet Port

OS:Connection,
  {8d7b0760-beb4-43ba-ae5c-bb95c108b660}, !- Handle
  {22164cce-eb36-4abc-9fbb-5621b540ed88}, !- Source Object
  9,                                      !- Outlet Port
  {7b534526-999f-4150-bdc2-a74cbaabc9b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e20c5cf6-1457-4379-a1b6-08baa4dd2f9a}, !- Handle
  {2d35582b-4aa7-4807-bf6f-5befdf1119bd}, !- Source Object
  3,                                      !- Outlet Port
  {22164cce-eb36-4abc-9fbb-5621b540ed88}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8de4c220-ce74-4351-aba7-864dc939b5ef}, !- Handle
  Node 370,                               !- Name
  {8a871ace-b564-4280-832f-39edd8ef026d}, !- Inlet Port
  {362ef5d3-b6ac-4ca7-bbf2-fdb9d3a4ff51}; !- Outlet Port

OS:Node,
  {afdf9163-d901-45a8-913b-0eb66c5cdab2}, !- Handle
  Node 371,                               !- Name
  {17f53ed9-8ea2-4a47-8ddb-b66a38a91851}, !- Inlet Port
  {f3611f3b-c12f-42d6-b6f9-40d2a78e0e83}; !- Outlet Port

OS:Node,
  {a0592677-bcb5-48a4-b636-ad8d70e41a27}, !- Handle
  Node 372,                               !- Name
  {f0308c18-808e-4e8a-8b32-75279139b4d2}, !- Inlet Port
  {8a1b7270-ff68-4548-8e89-56b9ee5e1303}; !- Outlet Port

OS:Connection,
  {8a871ace-b564-4280-832f-39edd8ef026d}, !- Handle
  {22164cce-eb36-4abc-9fbb-5621b540ed88}, !- Source Object
  11,                                     !- Outlet Port
  {8de4c220-ce74-4351-aba7-864dc939b5ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3611f3b-c12f-42d6-b6f9-40d2a78e0e83}, !- Handle
  {afdf9163-d901-45a8-913b-0eb66c5cdab2}, !- Source Object
  3,                                      !- Outlet Port
  {22164cce-eb36-4abc-9fbb-5621b540ed88}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {91309a2a-5a31-45bc-a45d-b469094fe96e}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {362ef5d3-b6ac-4ca7-bbf2-fdb9d3a4ff51}, !- Inlet Node Name
  {47e190c3-afc2-406c-875a-2d6d0f6112bf}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b4e7f51f-8251-4dcc-b602-fb427993473f}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {17f53ed9-8ea2-4a47-8ddb-b66a38a91851}, !- Outlet Node Name
  {c0b38d76-8c3b-4b3a-be31-d862c98a23ea}; !- Inlet Node Name 1

OS:Connection,
  {362ef5d3-b6ac-4ca7-bbf2-fdb9d3a4ff51}, !- Handle
  {8de4c220-ce74-4351-aba7-864dc939b5ef}, !- Source Object
  3,                                      !- Outlet Port
  {91309a2a-5a31-45bc-a45d-b469094fe96e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f53ed9-8ea2-4a47-8ddb-b66a38a91851}, !- Handle
  {b4e7f51f-8251-4dcc-b602-fb427993473f}, !- Source Object
  2,                                      !- Outlet Port
  {afdf9163-d901-45a8-913b-0eb66c5cdab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ffa63740-5ee3-4a08-9cfc-1085dd0c871b}, !- Handle
  {22164cce-eb36-4abc-9fbb-5621b540ed88}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ca5556e1-8f6e-4247-8ed2-f48153870c62}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {fbfe0a24-2240-4cb7-ba21-e2e362d37e34}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d2694bae-0663-4aff-858d-349d36fa17be}, !- Handle
  Fan Constant Volume 48,                 !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {875c3c02-2489-4a29-99ea-e2dbfea929b0}, !- Air Inlet Node Name
  {ea7cd718-c9ca-4ad0-9c71-4f39e4fbca99}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2fbbe60a-96b6-42c0-9871-e4cafc83dff4}, !- Handle
  Coil Heating Electric 48,               !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {b392532a-7628-44b7-b9b1-acc404d1e7a0}, !- Air Inlet Node Name
  {52df9640-bd8d-4cdb-a46b-e60c15809aaa}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c87a9904-6579-48cf-b1d5-e686e5ec7b02}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 27kBtu/hr 14.0SEER, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  4.11713235489972,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {477ae4e1-083b-49c7-95b7-58dfd7e854f2}, !- Air Inlet Node Name
  {9c01ed21-0d55-4136-a4e8-011d2f840e50}, !- Air Outlet Node Name
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Total Cooling Capacity Function of Temperature Curve Name
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Energy Input Ratio Function of Temperature Curve Name
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d78bb67d-12ea-4f81-a7b3-c8ca19d66b73}, !- Handle
  Curve Biquadratic 95,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e7b921ff-1586-4bf4-a128-412321ebf45a}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8929d7db-4da7-46ff-b343-961e7d238c30}, !- Handle
  Curve Biquadratic 96,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8473db16-24ca-4d51-a611-617a7d9bf413}, !- Handle
  Curve Quadratic 96,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e1a6bdad-9931-496b-8b31-39986d6cc290}, !- Handle
  Curve Quadratic 97,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {af11f6b9-a734-475f-bcf0-7572d402d18b}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {82780d2a-0081-41f5-b5f4-94a698645ffb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0a04bb9d-b13d-4fab-abc0-33a4eda6c0b7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0a04bb9d-b13d-4fab-abc0-33a4eda6c0b7}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95d8b97f-92fd-4ff7-883e-c65745c10ea4}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {af11f6b9-a734-475f-bcf0-7572d402d18b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f11a2725-d9bd-4154-91e7-cd39d378fe7c}, !- Mixed Air Node Name
  {8638f0a7-ead8-4307-a52b-3cadf2d494a5}, !- Outdoor Air Stream Node Name
  {6bbafd37-3b56-4b6f-8a4c-1471486993cc}, !- Relief Air Stream Node Name
  {a59a63ed-3860-4bc9-9614-f11508da1180}; !- Return Air Stream Node Name

OS:Node,
  {c9dc6534-d894-4c7d-a36a-d8d571e82ad6}, !- Handle
  Node 373,                               !- Name
  ,                                       !- Inlet Port
  {8638f0a7-ead8-4307-a52b-3cadf2d494a5}; !- Outlet Port

OS:Connection,
  {8638f0a7-ead8-4307-a52b-3cadf2d494a5}, !- Handle
  {c9dc6534-d894-4c7d-a36a-d8d571e82ad6}, !- Source Object
  3,                                      !- Outlet Port
  {95d8b97f-92fd-4ff7-883e-c65745c10ea4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed7fccac-56f2-483b-bb3a-cca7346e4826}, !- Handle
  Node 374,                               !- Name
  {6bbafd37-3b56-4b6f-8a4c-1471486993cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6bbafd37-3b56-4b6f-8a4c-1471486993cc}, !- Handle
  {95d8b97f-92fd-4ff7-883e-c65745c10ea4}, !- Source Object
  7,                                      !- Outlet Port
  {ed7fccac-56f2-483b-bb3a-cca7346e4826}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7cd718-c9ca-4ad0-9c71-4f39e4fbca99}, !- Handle
  {d2694bae-0663-4aff-858d-349d36fa17be}, !- Source Object
  9,                                      !- Outlet Port
  {2d35582b-4aa7-4807-bf6f-5befdf1119bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {96ed1a6f-6dc9-4f28-a1ac-dcee403f5627}, !- Handle
  Node 375,                               !- Name
  {52df9640-bd8d-4cdb-a46b-e60c15809aaa}, !- Inlet Port
  {875c3c02-2489-4a29-99ea-e2dbfea929b0}; !- Outlet Port

OS:Connection,
  {52df9640-bd8d-4cdb-a46b-e60c15809aaa}, !- Handle
  {2fbbe60a-96b6-42c0-9871-e4cafc83dff4}, !- Source Object
  6,                                      !- Outlet Port
  {96ed1a6f-6dc9-4f28-a1ac-dcee403f5627}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {875c3c02-2489-4a29-99ea-e2dbfea929b0}, !- Handle
  {96ed1a6f-6dc9-4f28-a1ac-dcee403f5627}, !- Source Object
  3,                                      !- Outlet Port
  {d2694bae-0663-4aff-858d-349d36fa17be}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a2e7b127-5b42-493b-9ba3-0e6dbe000c5f}, !- Handle
  Node 376,                               !- Name
  {9c01ed21-0d55-4136-a4e8-011d2f840e50}, !- Inlet Port
  {b392532a-7628-44b7-b9b1-acc404d1e7a0}; !- Outlet Port

OS:Connection,
  {9c01ed21-0d55-4136-a4e8-011d2f840e50}, !- Handle
  {c87a9904-6579-48cf-b1d5-e686e5ec7b02}, !- Source Object
  9,                                      !- Outlet Port
  {a2e7b127-5b42-493b-9ba3-0e6dbe000c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b392532a-7628-44b7-b9b1-acc404d1e7a0}, !- Handle
  {a2e7b127-5b42-493b-9ba3-0e6dbe000c5f}, !- Source Object
  3,                                      !- Outlet Port
  {2fbbe60a-96b6-42c0-9871-e4cafc83dff4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7983c61f-fd27-4019-bfc2-908e363a08bc}, !- Handle
  Node 377,                               !- Name
  {f11a2725-d9bd-4154-91e7-cd39d378fe7c}, !- Inlet Port
  {477ae4e1-083b-49c7-95b7-58dfd7e854f2}; !- Outlet Port

OS:Connection,
  {a59a63ed-3860-4bc9-9614-f11508da1180}, !- Handle
  {7b534526-999f-4150-bdc2-a74cbaabc9b9}, !- Source Object
  3,                                      !- Outlet Port
  {95d8b97f-92fd-4ff7-883e-c65745c10ea4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f11a2725-d9bd-4154-91e7-cd39d378fe7c}, !- Handle
  {95d8b97f-92fd-4ff7-883e-c65745c10ea4}, !- Source Object
  5,                                      !- Outlet Port
  {7983c61f-fd27-4019-bfc2-908e363a08bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {477ae4e1-083b-49c7-95b7-58dfd7e854f2}, !- Handle
  {7983c61f-fd27-4019-bfc2-908e363a08bc}, !- Source Object
  3,                                      !- Outlet Port
  {c87a9904-6579-48cf-b1d5-e686e5ec7b02}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {281a7a7a-d57f-4fd6-8ec7-1f556cde3569}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c11dc951-c281-4d8b-a6c9-b1a61394d94d}, !- Control Zone Name
  {2d35582b-4aa7-4807-bf6f-5befdf1119bd}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6b0c428e-aa30-4217-a7d1-4a5f920243af}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule Name
  {569a92cd-0a32-432a-8763-2624e2f92678}, !- Air Inlet Node Name
  {f0308c18-808e-4e8a-8b32-75279139b4d2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {db9a9ee5-bfc9-41b6-bc65-263ca1a8cabc}, !- Handle
  Node 378,                               !- Name
  {49174ed8-6a0f-46e7-a9b4-b0ef59854fe6}, !- Inlet Port
  {c0b38d76-8c3b-4b3a-be31-d862c98a23ea}; !- Outlet Port

OS:Connection,
  {8a1b7270-ff68-4548-8e89-56b9ee5e1303}, !- Handle
  {a0592677-bcb5-48a4-b636-ad8d70e41a27}, !- Source Object
  3,                                      !- Outlet Port
  {65c017a5-d03a-47e1-b573-b4e9d1548fb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49174ed8-6a0f-46e7-a9b4-b0ef59854fe6}, !- Handle
  {4797d993-f845-49c5-8ee7-3f01062205ba}, !- Source Object
  2,                                      !- Outlet Port
  {db9a9ee5-bfc9-41b6-bc65-263ca1a8cabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0b38d76-8c3b-4b3a-be31-d862c98a23ea}, !- Handle
  {db9a9ee5-bfc9-41b6-bc65-263ca1a8cabc}, !- Source Object
  3,                                      !- Outlet Port
  {b4e7f51f-8251-4dcc-b602-fb427993473f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4f3087ba-ff6a-44e0-bac7-3b75aec5ca9a}, !- Handle
  Node 379,                               !- Name
  {47e190c3-afc2-406c-875a-2d6d0f6112bf}, !- Inlet Port
  {569a92cd-0a32-432a-8763-2624e2f92678}; !- Outlet Port

OS:Connection,
  {47e190c3-afc2-406c-875a-2d6d0f6112bf}, !- Handle
  {91309a2a-5a31-45bc-a45d-b469094fe96e}, !- Source Object
  3,                                      !- Outlet Port
  {4f3087ba-ff6a-44e0-bac7-3b75aec5ca9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {569a92cd-0a32-432a-8763-2624e2f92678}, !- Handle
  {4f3087ba-ff6a-44e0-bac7-3b75aec5ca9a}, !- Source Object
  3,                                      !- Outlet Port
  {6b0c428e-aa30-4217-a7d1-4a5f920243af}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0308c18-808e-4e8a-8b32-75279139b4d2}, !- Handle
  {6b0c428e-aa30-4217-a7d1-4a5f920243af}, !- Source Object
  4,                                      !- Outlet Port
  {a0592677-bcb5-48a4-b636-ad8d70e41a27}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {3e17799e-d670-4220-8425-ba96dbc1a68f}, !- Handle
  Zone HVAC Baseboard Convective Electric 27, !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {ccbefeeb-3fe9-4385-856f-5ef00068d698}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f8b85cde-71e1-46e3-a6a0-28bb0eed20f4}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {89d204f1-e7d5-466f-9a79-825612e46247}, !- Plant Side Inlet Node Name
  {a5ddc72b-f52b-454d-8fef-071b25c6b15a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b7eb24b7-e6b5-415b-8727-e5ce8ad25793}, !- Demand Side Inlet Node Name
  {ee9c757f-dfc4-4e83-80c4-d9b76dc7b671}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {51447868-2dc0-4334-9c68-6eddb466ce4c}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {929ff078-ff76-4060-976a-50948650887d}, !- Demand Mixer Name
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Demand Splitter Name
  {428091f1-dfa6-44f9-a21b-0c9596d729ae}, !- Supply Mixer Name
  {c2171f16-54d3-47f4-8ab0-17fd5c606bb6}; !- Supply Splitter Name

OS:Node,
  {f12eb2e5-50e5-4652-8173-89a67ddbd59a}, !- Handle
  Node 380,                               !- Name
  {89d204f1-e7d5-466f-9a79-825612e46247}, !- Inlet Port
  {0c45f0a3-ce29-4156-9bb2-bf4d82621377}; !- Outlet Port

OS:Node,
  {f8b85cde-71e1-46e3-a6a0-28bb0eed20f4}, !- Handle
  Node 381,                               !- Name
  {f3ac80e2-81c6-491f-a6da-4919eb8bfeca}, !- Inlet Port
  {a5ddc72b-f52b-454d-8fef-071b25c6b15a}; !- Outlet Port

OS:Node,
  {858f8f23-2802-4c2d-8de8-1e881457261c}, !- Handle
  Node 382,                               !- Name
  {bd4f311a-552c-48b6-95a9-560d8c680d12}, !- Inlet Port
  {514f99ef-cd71-4639-9702-ba60b687cff1}; !- Outlet Port

OS:Connector:Mixer,
  {428091f1-dfa6-44f9-a21b-0c9596d729ae}, !- Handle
  Connector Mixer 1,                      !- Name
  {aa312e9c-dcf5-450a-bdb8-3965b5277ecb}, !- Outlet Branch Name
  {57bb1960-01c6-4800-a88e-fe6971d9096f}, !- Inlet Branch Name 1
  {e3848182-db7e-45ab-9fb8-e9562bf7e1ff}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c2171f16-54d3-47f4-8ab0-17fd5c606bb6}, !- Handle
  Connector Splitter 1,                   !- Name
  {251d3df6-ff5c-4553-890f-a4367100a129}, !- Inlet Branch Name
  {bd4f311a-552c-48b6-95a9-560d8c680d12}, !- Outlet Branch Name 1
  {6e054241-07d9-43c6-bb29-95bb93c655c6}; !- Outlet Branch Name 2

OS:Connection,
  {89d204f1-e7d5-466f-9a79-825612e46247}, !- Handle
  {ccbefeeb-3fe9-4385-856f-5ef00068d698}, !- Source Object
  14,                                     !- Outlet Port
  {f12eb2e5-50e5-4652-8173-89a67ddbd59a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd4f311a-552c-48b6-95a9-560d8c680d12}, !- Handle
  {c2171f16-54d3-47f4-8ab0-17fd5c606bb6}, !- Source Object
  3,                                      !- Outlet Port
  {858f8f23-2802-4c2d-8de8-1e881457261c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ddc72b-f52b-454d-8fef-071b25c6b15a}, !- Handle
  {f8b85cde-71e1-46e3-a6a0-28bb0eed20f4}, !- Source Object
  3,                                      !- Outlet Port
  {ccbefeeb-3fe9-4385-856f-5ef00068d698}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {24f0a589-d0b9-4ad6-a03d-583dc6c2b951}, !- Handle
  Node 383,                               !- Name
  {b7eb24b7-e6b5-415b-8727-e5ce8ad25793}, !- Inlet Port
  {9cec604d-69bf-4bf8-b864-a6ec53d18d21}; !- Outlet Port

OS:Node,
  {2faf54ed-4855-4f46-9656-5c7eca69a1f1}, !- Handle
  Node 384,                               !- Name
  {605ea3bb-c0dd-4d3a-b3ca-a2463729e8ba}, !- Inlet Port
  {ee9c757f-dfc4-4e83-80c4-d9b76dc7b671}; !- Outlet Port

OS:Node,
  {3c511c06-03ff-4820-bca4-e319219880fe}, !- Handle
  Node 385,                               !- Name
  {5476c471-912d-49b1-8b7c-14c36be4ed88}, !- Inlet Port
  {8c7110c8-958e-473c-b243-5840796e35c3}; !- Outlet Port

OS:Connector:Mixer,
  {929ff078-ff76-4060-976a-50948650887d}, !- Handle
  Connector Mixer 2,                      !- Name
  {877fd704-2a78-46ad-8c5f-4ab2d5a5a337}, !- Outlet Branch Name
  {c1d207a4-f50c-4ae4-a946-95830c1c0aa9}, !- Inlet Branch Name 1
  {7c461e1e-2a2f-4da5-80bb-146e4b9c4600}, !- Inlet Branch Name 2
  {d5139707-f65a-4345-9258-bbc87da46b44}, !- Inlet Branch Name 3
  {d70f077b-a62f-4a2e-bab3-32e860ee7f44}, !- Inlet Branch Name 4
  {d3b75f0a-9fb5-4282-9e48-4999a7a9ce46}, !- Inlet Branch Name 5
  {02772033-ab6b-4e80-863c-fb127c449046}, !- Inlet Branch Name 6
  {e7a4400d-a3f6-4363-9c07-3d031854599a}, !- Inlet Branch Name 7
  {bf18de74-a1b1-4115-8df4-c6923d21aa01}, !- Inlet Branch Name 8
  {cb1d4722-b25e-4a77-b2d6-6e503a1503a3}, !- Inlet Branch Name 9
  {2c2a72ac-6281-470d-8adc-528783f17991}, !- Inlet Branch Name 10
  {e353d1ec-0c7f-43b5-a143-3d64cd756dc3}, !- Inlet Branch Name 11
  {284d8af6-bcd2-416a-aec7-d4d4cc3bc9cb}, !- Inlet Branch Name 12
  {e9984afa-b90f-4744-9a01-8cfc15500473}, !- Inlet Branch Name 13
  {623527ff-5f03-4392-895d-a8e2109b5853}, !- Inlet Branch Name 14
  {9c34ac40-02ef-4f5d-babc-f06ab106b5bd}, !- Inlet Branch Name 15
  {f65a6000-894b-4e6f-9ce6-b5b0f7d1b53e}, !- Inlet Branch Name 16
  {5aebded6-1b5a-4c2c-97c0-d733d09de1d7}, !- Inlet Branch Name 17
  {9b3129ff-3673-46a1-aea6-22396ee03dcd}, !- Inlet Branch Name 18
  {f275f436-5261-49ab-88e6-05cdb7ad726e}, !- Inlet Branch Name 19
  {b56a29f2-d213-4115-bc6c-cd15d2604e64}, !- Inlet Branch Name 20
  {e9f6c521-9004-43f8-8a75-ca4383e665a3}, !- Inlet Branch Name 21
  {7a693852-d196-4895-9ed3-33aa5a73613b}, !- Inlet Branch Name 22
  {627bba3f-5be2-45db-8030-d3d165a17f26}, !- Inlet Branch Name 23
  {58a5c136-d99b-456c-8054-39ca545025b2}, !- Inlet Branch Name 24
  {6a4d69b1-7195-48d5-ad4c-2be689717fe2}; !- Inlet Branch Name 25

OS:Connector:Splitter,
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Handle
  Connector Splitter 2,                   !- Name
  {9cec604d-69bf-4bf8-b864-a6ec53d18d21}, !- Inlet Branch Name
  {5476c471-912d-49b1-8b7c-14c36be4ed88}, !- Outlet Branch Name 1
  {ea2e59cb-96d9-4588-a48f-58162d93c4ad}, !- Outlet Branch Name 2
  {0c9f50dc-ea97-4e70-ad19-db348a388d37}, !- Outlet Branch Name 3
  {1efd8572-81bf-4602-9fa7-b07302529610}, !- Outlet Branch Name 4
  {d8506dc8-1b62-48c5-ae2a-1997e15f7380}, !- Outlet Branch Name 5
  {8eef368f-3ce4-4991-8da0-5cb949d97e50}, !- Outlet Branch Name 6
  {1da7996e-1a71-4a83-a7ca-f22c919d5a04}, !- Outlet Branch Name 7
  {995bfe78-89b3-462a-825e-611837f1f44e}, !- Outlet Branch Name 8
  {143a0923-2e58-4383-8d0f-fb3624275e53}, !- Outlet Branch Name 9
  {9d912777-18cd-4d49-9bbd-e8e6bd7e1fd0}, !- Outlet Branch Name 10
  {f77e68f1-b4c0-407f-a5cc-aac093f58ade}, !- Outlet Branch Name 11
  {a2419700-f3b7-48ff-8dc7-fd6ca1b902c8}, !- Outlet Branch Name 12
  {6215c829-f4a2-469b-b9ee-d71682c5b316}, !- Outlet Branch Name 13
  {80a9dc15-7ffd-49dd-ac58-7892c08809a8}, !- Outlet Branch Name 14
  {c6c8f778-395e-47b5-a2ae-dbb623c84eed}, !- Outlet Branch Name 15
  {4dec27d0-85c7-41fb-916b-5b9f8d1db22b}, !- Outlet Branch Name 16
  {54f852f6-4d27-4907-8eee-b7a160fa6200}, !- Outlet Branch Name 17
  {0f43f0b5-0559-4d01-898a-e1e066d7790f}, !- Outlet Branch Name 18
  {1a3653ac-cc2c-489e-8332-08e7f91bb9cb}, !- Outlet Branch Name 19
  {17069e64-6356-4243-9368-b291b642014f}, !- Outlet Branch Name 20
  {240be7ba-10bd-4896-beaf-e3fb60b2e75b}, !- Outlet Branch Name 21
  {47c4f110-19bf-4836-8829-96bce3234574}, !- Outlet Branch Name 22
  {77a4523a-095e-40fb-881c-230de04eaa8b}, !- Outlet Branch Name 23
  {d6e2e1ae-bd35-493c-920e-83e1a755ed43}, !- Outlet Branch Name 24
  {8291e52e-07ea-4dfb-9607-21e2f60e1f85}; !- Outlet Branch Name 25

OS:Connection,
  {b7eb24b7-e6b5-415b-8727-e5ce8ad25793}, !- Handle
  {ccbefeeb-3fe9-4385-856f-5ef00068d698}, !- Source Object
  17,                                     !- Outlet Port
  {24f0a589-d0b9-4ad6-a03d-583dc6c2b951}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cec604d-69bf-4bf8-b864-a6ec53d18d21}, !- Handle
  {24f0a589-d0b9-4ad6-a03d-583dc6c2b951}, !- Source Object
  3,                                      !- Outlet Port
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5476c471-912d-49b1-8b7c-14c36be4ed88}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  3,                                      !- Outlet Port
  {3c511c06-03ff-4820-bca4-e319219880fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee9c757f-dfc4-4e83-80c4-d9b76dc7b671}, !- Handle
  {2faf54ed-4855-4f46-9656-5c7eca69a1f1}, !- Source Object
  3,                                      !- Outlet Port
  {ccbefeeb-3fe9-4385-856f-5ef00068d698}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {85fc841e-d60d-4ec0-a1ef-0dbe7217970f}, !- Handle
  {ccbefeeb-3fe9-4385-856f-5ef00068d698}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {51447868-2dc0-4334-9c68-6eddb466ce4c}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {817ed075-e527-4501-9bd8-a1d0b27f46cd}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {24688a1f-88a9-44f5-b6bc-faefad56a26d}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {817ed075-e527-4501-9bd8-a1d0b27f46cd}, !- Schedule Type Limits Name
  {68a6c982-244b-4d6c-8241-4f3e3f492444}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68a6c982-244b-4d6c-8241-4f3e3f492444}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {817ed075-e527-4501-9bd8-a1d0b27f46cd}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {46c9677b-a491-4376-af4f-49b0fa90736d}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {24688a1f-88a9-44f5-b6bc-faefad56a26d}, !- Schedule Name
  {f8b85cde-71e1-46e3-a6a0-28bb0eed20f4}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {888d34ff-f84c-447a-af3c-066b8de7d1a5}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {0c45f0a3-ce29-4156-9bb2-bf4d82621377}, !- Inlet Node Name
  {4b7383d8-df99-4fbc-bd77-b406a2813a55}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  99569.6590569294,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.7,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {96a2e369-4ba1-4a32-82ac-6aaca2495271}, !- Handle
  Node 386,                               !- Name
  {4b7383d8-df99-4fbc-bd77-b406a2813a55}, !- Inlet Port
  {251d3df6-ff5c-4553-890f-a4367100a129}; !- Outlet Port

OS:Connection,
  {0c45f0a3-ce29-4156-9bb2-bf4d82621377}, !- Handle
  {f12eb2e5-50e5-4652-8173-89a67ddbd59a}, !- Source Object
  3,                                      !- Outlet Port
  {888d34ff-f84c-447a-af3c-066b8de7d1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b7383d8-df99-4fbc-bd77-b406a2813a55}, !- Handle
  {888d34ff-f84c-447a-af3c-066b8de7d1a5}, !- Source Object
  3,                                      !- Outlet Port
  {96a2e369-4ba1-4a32-82ac-6aaca2495271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251d3df6-ff5c-4553-890f-a4367100a129}, !- Handle
  {96a2e369-4ba1-4a32-82ac-6aaca2495271}, !- Source Object
  3,                                      !- Outlet Port
  {c2171f16-54d3-47f4-8ab0-17fd5c606bb6}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d8633d85-7436-45d2-8d4a-976ab0ad4412}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {d3ef37a3-6970-4446-ad24-09fb84e77c11}, !- Handle
  120gal Electricity Water Heater - 81kBtu/hr 1 Therm Eff, !- Name
  0.4531635770404,                        !- Tank Volume {m3}
  {24688a1f-88a9-44f5-b6bc-faefad56a26d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  23677.7969003609,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  57.1552230163812,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  57.1552230163812,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {05c0ce28-8cbe-434f-a016-8f7bacaf51e0}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.03665625213883,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  3.03665625213883,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {514f99ef-cd71-4639-9702-ba60b687cff1}, !- Use Side Inlet Node Name
  {5eff0322-bd9f-4c1a-8a92-fbabdaa02d76}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {247baad3-2844-469b-9a1d-3753eae287ec}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {4407e5a5-b439-45a5-a331-001c6bd506aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4407e5a5-b439-45a5-a331-001c6bd506aa}, !- Handle
  Schedule Day 4,                         !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {5bd01a48-d096-41f7-90b9-f9769d2ea2e7}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  {0653c16d-f8de-4fb8-b60c-291826d9f3b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0653c16d-f8de-4fb8-b60c-291826d9f3b6}, !- Handle
  Schedule Day 5,                         !- Name
  {5d41f37e-7ed8-4d93-8eff-3b9072450049}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {05c0ce28-8cbe-434f-a016-8f7bacaf51e0}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {d8633d85-7436-45d2-8d4a-976ab0ad4412}, !- Schedule Type Limits Name
  {23b9ae56-2e20-4c20-8bb5-674ec2541c75}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b9ae56-2e20-4c20-8bb5-674ec2541c75}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {d8633d85-7436-45d2-8d4a-976ab0ad4412}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {49c3a7aa-469f-4d92-82df-0cc014e765cd}, !- Handle
  Node 387,                               !- Name
  {5eff0322-bd9f-4c1a-8a92-fbabdaa02d76}, !- Inlet Port
  {57bb1960-01c6-4800-a88e-fe6971d9096f}; !- Outlet Port

OS:Connection,
  {514f99ef-cd71-4639-9702-ba60b687cff1}, !- Handle
  {858f8f23-2802-4c2d-8de8-1e881457261c}, !- Source Object
  3,                                      !- Outlet Port
  {d3ef37a3-6970-4446-ad24-09fb84e77c11}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {5eff0322-bd9f-4c1a-8a92-fbabdaa02d76}, !- Handle
  {d3ef37a3-6970-4446-ad24-09fb84e77c11}, !- Source Object
  32,                                     !- Outlet Port
  {49c3a7aa-469f-4d92-82df-0cc014e765cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bb1960-01c6-4800-a88e-fe6971d9096f}, !- Handle
  {49c3a7aa-469f-4d92-82df-0cc014e765cd}, !- Source Object
  3,                                      !- Outlet Port
  {428091f1-dfa6-44f9-a21b-0c9596d729ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {9947722a-46bf-475f-8f21-8a89383ad911}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {c198b7a2-8fad-42dc-ba47-127a6fd193d7}, !- Inlet Node Name
  {b37b90d8-a8a2-42ab-8d66-13591e7739c9}; !- Outlet Node Name

OS:Node,
  {9c86747f-a298-46fb-900e-102d90602cc1}, !- Handle
  Node 388,                               !- Name
  {6e054241-07d9-43c6-bb29-95bb93c655c6}, !- Inlet Port
  {c198b7a2-8fad-42dc-ba47-127a6fd193d7}; !- Outlet Port

OS:Connection,
  {6e054241-07d9-43c6-bb29-95bb93c655c6}, !- Handle
  {c2171f16-54d3-47f4-8ab0-17fd5c606bb6}, !- Source Object
  4,                                      !- Outlet Port
  {9c86747f-a298-46fb-900e-102d90602cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a33e9caa-127e-47f0-87dd-dc34d208539f}, !- Handle
  Node 389,                               !- Name
  {b37b90d8-a8a2-42ab-8d66-13591e7739c9}, !- Inlet Port
  {e3848182-db7e-45ab-9fb8-e9562bf7e1ff}; !- Outlet Port

OS:Connection,
  {c198b7a2-8fad-42dc-ba47-127a6fd193d7}, !- Handle
  {9c86747f-a298-46fb-900e-102d90602cc1}, !- Source Object
  3,                                      !- Outlet Port
  {9947722a-46bf-475f-8f21-8a89383ad911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b37b90d8-a8a2-42ab-8d66-13591e7739c9}, !- Handle
  {9947722a-46bf-475f-8f21-8a89383ad911}, !- Source Object
  3,                                      !- Outlet Port
  {a33e9caa-127e-47f0-87dd-dc34d208539f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3848182-db7e-45ab-9fb8-e9562bf7e1ff}, !- Handle
  {a33e9caa-127e-47f0-87dd-dc34d208539f}, !- Source Object
  3,                                      !- Outlet Port
  {428091f1-dfa6-44f9-a21b-0c9596d729ae}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b604cc11-e52d-4075-a2e5-52a47f4607e6}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {8c7110c8-958e-473c-b243-5840796e35c3}, !- Inlet Node Name
  {71f7dab9-b11b-4b2e-86b6-cedc3256e986}; !- Outlet Node Name

OS:Node,
  {082fb8f6-c22e-4648-8b53-c8717bc343ef}, !- Handle
  Node 390,                               !- Name
  {71f7dab9-b11b-4b2e-86b6-cedc3256e986}, !- Inlet Port
  {c1d207a4-f50c-4ae4-a946-95830c1c0aa9}; !- Outlet Port

OS:Connection,
  {8c7110c8-958e-473c-b243-5840796e35c3}, !- Handle
  {3c511c06-03ff-4820-bca4-e319219880fe}, !- Source Object
  3,                                      !- Outlet Port
  {b604cc11-e52d-4075-a2e5-52a47f4607e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f7dab9-b11b-4b2e-86b6-cedc3256e986}, !- Handle
  {b604cc11-e52d-4075-a2e5-52a47f4607e6}, !- Source Object
  3,                                      !- Outlet Port
  {082fb8f6-c22e-4648-8b53-c8717bc343ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d207a4-f50c-4ae4-a946-95830c1c0aa9}, !- Handle
  {082fb8f6-c22e-4648-8b53-c8717bc343ef}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {173bb41e-81bd-4573-a643-598e62218f49}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {6f11cb9a-f70f-4db9-ab63-defae8d8ad84}, !- Inlet Node Name
  {f3ac80e2-81c6-491f-a6da-4919eb8bfeca}; !- Outlet Node Name

OS:Node,
  {7b41f7d1-5314-493c-b7f8-0feab930198b}, !- Handle
  Node 391,                               !- Name
  {aa312e9c-dcf5-450a-bdb8-3965b5277ecb}, !- Inlet Port
  {6f11cb9a-f70f-4db9-ab63-defae8d8ad84}; !- Outlet Port

OS:Connection,
  {aa312e9c-dcf5-450a-bdb8-3965b5277ecb}, !- Handle
