  {428091f1-dfa6-44f9-a21b-0c9596d729ae}, !- Source Object
  2,                                      !- Outlet Port
  {7b41f7d1-5314-493c-b7f8-0feab930198b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f11cb9a-f70f-4db9-ab63-defae8d8ad84}, !- Handle
  {7b41f7d1-5314-493c-b7f8-0feab930198b}, !- Source Object
  3,                                      !- Outlet Port
  {173bb41e-81bd-4573-a643-598e62218f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3ac80e2-81c6-491f-a6da-4919eb8bfeca}, !- Handle
  {173bb41e-81bd-4573-a643-598e62218f49}, !- Source Object
  3,                                      !- Outlet Port
  {f8b85cde-71e1-46e3-a6a0-28bb0eed20f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b2ecdb4b-5984-4332-8e76-5ae2aa9789f9}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {2eb68495-04e1-44d7-8888-36025b0321f7}, !- Inlet Node Name
  {605ea3bb-c0dd-4d3a-b3ca-a2463729e8ba}; !- Outlet Node Name

OS:Node,
  {9db665d9-7b38-48fd-a99c-8c937b935b34}, !- Handle
  Node 392,                               !- Name
  {877fd704-2a78-46ad-8c5f-4ab2d5a5a337}, !- Inlet Port
  {2eb68495-04e1-44d7-8888-36025b0321f7}; !- Outlet Port

OS:Connection,
  {877fd704-2a78-46ad-8c5f-4ab2d5a5a337}, !- Handle
  {929ff078-ff76-4060-976a-50948650887d}, !- Source Object
  2,                                      !- Outlet Port
  {9db665d9-7b38-48fd-a99c-8c937b935b34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb68495-04e1-44d7-8888-36025b0321f7}, !- Handle
  {9db665d9-7b38-48fd-a99c-8c937b935b34}, !- Source Object
  3,                                      !- Outlet Port
  {b2ecdb4b-5984-4332-8e76-5ae2aa9789f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {605ea3bb-c0dd-4d3a-b3ca-a2463729e8ba}, !- Handle
  {b2ecdb4b-5984-4332-8e76-5ae2aa9789f9}, !- Source Object
  3,                                      !- Outlet Port
  {2faf54ed-4855-4f46-9656-5c7eca69a1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9daab2eb-4d2e-466a-bbb8-9a4ca7c24014}, !- Handle
  Water Use Connections 1,                !- Name
  {1c2dc964-c73b-4929-bff2-1084caf0fb06}, !- Inlet Node Name
  {d6595753-93c0-4c79-afaf-e47905e78f7d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e9aeb74-2969-4f21-82b0-15a6280accab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {279f0364-aab9-446f-8246-55bbb98fcd53}, !- Handle
  G n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {133fbb7e-57b6-419b-a37f-c55e618d21d0}, !- Target Temperature Schedule Name
  {e001a6d6-7383-4e88-ab0c-cc79a85c5137}, !- Sensible Fraction Schedule Name
  {bb771514-2767-4de5-b5d9-09a71b7059b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e001a6d6-7383-4e88-ab0c-cc79a85c5137}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2f7c7811-84ca-404f-b701-1a8f5e231918}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f7c7811-84ca-404f-b701-1a8f5e231918}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb771514-2767-4de5-b5d9-09a71b7059b2}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {86dc9c4d-fbe8-453a-8c38-dc0fd206d0f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86dc9c4d-fbe8-453a-8c38-dc0fd206d0f1}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {133fbb7e-57b6-419b-a37f-c55e618d21d0}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {3985341f-2d66-42de-8039-cc87754ae869}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3985341f-2d66-42de-8039-cc87754ae869}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e9aeb74-2969-4f21-82b0-15a6280accab}, !- Handle
  G n1 apartment Service Water Use 0.06gal/min, !- Name
  {279f0364-aab9-446f-8246-55bbb98fcd53}, !- Water Use Equipment Definition Name
  {656acd56-e898-40e0-8ffe-95e3c2336bc7}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}, !- Handle
  NECB-G-Service Water Heating,           !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {1863561e-ce9c-4398-b296-4d21e7a78c0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1863561e-ce9c-4398-b296-4d21e7a78c0e}, !- Handle
  NECB-G-Service Water Heating Default,   !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {c480b3f6-d631-434a-8216-498afa5d4bf8}, !- Handle
  Schedule Rule 32,                       !- Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {38af51f0-e014-4208-81da-86069b150e50}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {38af51f0-e014-4208-81da-86069b150e50}, !- Handle
  NECB-G-Service Water Heating Default|Wkdy Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  17,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.4,                                    !- Value Until Time 12
  23,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  24,                                     !- Hour 14
  0,                                      !- Minute 14
  0.1;                                    !- Value Until Time 14

OS:Schedule:Rule,
  {e95b9d13-c454-4f09-bb40-3c9ea681d49a}, !- Handle
  Schedule Rule 33,                       !- Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {079c7b8a-0a49-414c-81f3-204d64735340}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {079c7b8a-0a49-414c-81f3-204d64735340}, !- Handle
  NECB-G-Service Water Heating Sat Day,   !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.7,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.9,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.7,                                    !- Value Until Time 8
  20,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {0e46a7e0-d1cb-41a0-98c4-8f96cf0dc3d3}, !- Handle
  Schedule Rule 34,                       !- Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {964af688-bb32-4f87-bf6e-f24c6a2c112e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {964af688-bb32-4f87-bf6e-f24c6a2c112e}, !- Handle
  NECB-G-Service Water Heating Sun|Hol Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.1,                                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.6,                                    !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.7,                                    !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.4,                                    !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.3,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2;                                    !- Value Until Time 13

OS:Node,
  {a2f4ec59-219b-44a5-9ce2-896fc9faacff}, !- Handle
  Node 393,                               !- Name
  {ea2e59cb-96d9-4588-a48f-58162d93c4ad}, !- Inlet Port
  {1c2dc964-c73b-4929-bff2-1084caf0fb06}; !- Outlet Port

OS:Connection,
  {ea2e59cb-96d9-4588-a48f-58162d93c4ad}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  4,                                      !- Outlet Port
  {a2f4ec59-219b-44a5-9ce2-896fc9faacff}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dca002fc-dc3c-4c42-8b85-05127a1d6f89}, !- Handle
  Node 394,                               !- Name
  {d6595753-93c0-4c79-afaf-e47905e78f7d}, !- Inlet Port
  {7c461e1e-2a2f-4da5-80bb-146e4b9c4600}; !- Outlet Port

OS:Connection,
  {1c2dc964-c73b-4929-bff2-1084caf0fb06}, !- Handle
  {a2f4ec59-219b-44a5-9ce2-896fc9faacff}, !- Source Object
  3,                                      !- Outlet Port
  {9daab2eb-4d2e-466a-bbb8-9a4ca7c24014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6595753-93c0-4c79-afaf-e47905e78f7d}, !- Handle
  {9daab2eb-4d2e-466a-bbb8-9a4ca7c24014}, !- Source Object
  3,                                      !- Outlet Port
  {dca002fc-dc3c-4c42-8b85-05127a1d6f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c461e1e-2a2f-4da5-80bb-146e4b9c4600}, !- Handle
  {dca002fc-dc3c-4c42-8b85-05127a1d6f89}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9ec8553e-c08f-4814-afd8-ab1d83ab9414}, !- Handle
  Water Use Connections 2,                !- Name
  {88de3f55-0515-4d47-97f6-b478bb575d48}, !- Inlet Node Name
  {c293318a-dc9c-4019-a99e-271fc0877cc5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7510d60a-4a33-424d-a312-c5b77471cf6b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eab93ae9-f43a-4af8-b6e8-b5e8fd9fdc6a}, !- Handle
  G n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {7efe20ef-877b-44b8-a781-8d9d12a234b8}, !- Target Temperature Schedule Name
  {03dd0b85-fe44-4515-8df9-45e6cfe96541}, !- Sensible Fraction Schedule Name
  {22721d85-f4ca-4bdc-89c8-9d35ac050f85}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {03dd0b85-fe44-4515-8df9-45e6cfe96541}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {c89b1a83-7dd3-4de7-bf39-1f5163d79de8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c89b1a83-7dd3-4de7-bf39-1f5163d79de8}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {22721d85-f4ca-4bdc-89c8-9d35ac050f85}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {207392ff-95d0-4cdc-910a-c2c5e45ca1d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {207392ff-95d0-4cdc-910a-c2c5e45ca1d2}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7efe20ef-877b-44b8-a781-8d9d12a234b8}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {d9c8d105-f503-4842-a6fa-2c068b77b275}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9c8d105-f503-4842-a6fa-2c068b77b275}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7510d60a-4a33-424d-a312-c5b77471cf6b}, !- Handle
  G n2 apartment Service Water Use 0.06gal/min, !- Name
  {eab93ae9-f43a-4af8-b6e8-b5e8fd9fdc6a}, !- Water Use Equipment Definition Name
  {514aa5f4-342f-40d3-a763-2114e61b2fea}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6de8cdaf-7e8d-4fff-9ba8-a3c81ad7aa01}, !- Handle
  Node 395,                               !- Name
  {0c9f50dc-ea97-4e70-ad19-db348a388d37}, !- Inlet Port
  {88de3f55-0515-4d47-97f6-b478bb575d48}; !- Outlet Port

OS:Connection,
  {0c9f50dc-ea97-4e70-ad19-db348a388d37}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  5,                                      !- Outlet Port
  {6de8cdaf-7e8d-4fff-9ba8-a3c81ad7aa01}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86acc833-aa80-4bdd-926f-6ae4bc0f9daf}, !- Handle
  Node 396,                               !- Name
  {c293318a-dc9c-4019-a99e-271fc0877cc5}, !- Inlet Port
  {d5139707-f65a-4345-9258-bbc87da46b44}; !- Outlet Port

OS:Connection,
  {88de3f55-0515-4d47-97f6-b478bb575d48}, !- Handle
  {6de8cdaf-7e8d-4fff-9ba8-a3c81ad7aa01}, !- Source Object
  3,                                      !- Outlet Port
  {9ec8553e-c08f-4814-afd8-ab1d83ab9414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c293318a-dc9c-4019-a99e-271fc0877cc5}, !- Handle
  {9ec8553e-c08f-4814-afd8-ab1d83ab9414}, !- Source Object
  3,                                      !- Outlet Port
  {86acc833-aa80-4bdd-926f-6ae4bc0f9daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5139707-f65a-4345-9258-bbc87da46b44}, !- Handle
  {86acc833-aa80-4bdd-926f-6ae4bc0f9daf}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a7883bf2-4dcc-4cc4-ae1d-028b5104f641}, !- Handle
  Water Use Connections 3,                !- Name
  {5a2e8ca7-524d-451c-a3d7-cd5b514a2851}, !- Inlet Node Name
  {87a2495e-f59d-4773-8766-0c9ba554dd17}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {31299a4b-aa5c-4fc7-95d7-a7d1422f30bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b9ec3df-5606-4475-9ad9-cf1e99bd69c3}, !- Handle
  G ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {4101a63c-0ada-4bfc-8321-9d4e5dd51b91}, !- Target Temperature Schedule Name
  {301d9ca7-9ed4-4a72-a306-bc8693303455}, !- Sensible Fraction Schedule Name
  {eb48a51e-19bd-4cad-8a24-90d071283a71}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {301d9ca7-9ed4-4a72-a306-bc8693303455}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bbfc2090-b057-4f8d-9a36-0ad421f0c1a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbfc2090-b057-4f8d-9a36-0ad421f0c1a8}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb48a51e-19bd-4cad-8a24-90d071283a71}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {064ec2d3-def5-4c27-a97d-0f7e204c5418}; !- Default Day Schedule Name

OS:Schedule:Day,
  {064ec2d3-def5-4c27-a97d-0f7e204c5418}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4101a63c-0ada-4bfc-8321-9d4e5dd51b91}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {50d15b0d-c577-4fd3-b81d-ea1aa6ef430a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50d15b0d-c577-4fd3-b81d-ea1aa6ef430a}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {31299a4b-aa5c-4fc7-95d7-a7d1422f30bf}, !- Handle
  G ne apartment Service Water Use 0.06gal/min, !- Name
  {8b9ec3df-5606-4475-9ad9-cf1e99bd69c3}, !- Water Use Equipment Definition Name
  {6630228a-e074-4b5a-815a-de9c195b4f85}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52baec8b-6653-43ce-ad0a-f9885c804a4c}, !- Handle
  Node 397,                               !- Name
  {1efd8572-81bf-4602-9fa7-b07302529610}, !- Inlet Port
  {5a2e8ca7-524d-451c-a3d7-cd5b514a2851}; !- Outlet Port

OS:Connection,
  {1efd8572-81bf-4602-9fa7-b07302529610}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  6,                                      !- Outlet Port
  {52baec8b-6653-43ce-ad0a-f9885c804a4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b68bd62-7543-4179-aaef-52cdba8ccec9}, !- Handle
  Node 398,                               !- Name
  {87a2495e-f59d-4773-8766-0c9ba554dd17}, !- Inlet Port
  {d70f077b-a62f-4a2e-bab3-32e860ee7f44}; !- Outlet Port

OS:Connection,
  {5a2e8ca7-524d-451c-a3d7-cd5b514a2851}, !- Handle
  {52baec8b-6653-43ce-ad0a-f9885c804a4c}, !- Source Object
  3,                                      !- Outlet Port
  {a7883bf2-4dcc-4cc4-ae1d-028b5104f641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87a2495e-f59d-4773-8766-0c9ba554dd17}, !- Handle
  {a7883bf2-4dcc-4cc4-ae1d-028b5104f641}, !- Source Object
  3,                                      !- Outlet Port
  {8b68bd62-7543-4179-aaef-52cdba8ccec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70f077b-a62f-4a2e-bab3-32e860ee7f44}, !- Handle
  {8b68bd62-7543-4179-aaef-52cdba8ccec9}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {91a78611-a496-4c32-bd9a-cec43fbff1ee}, !- Handle
  Water Use Connections 4,                !- Name
  {9c719ea6-fc67-47f3-b067-bcb2d2f6a00c}, !- Inlet Node Name
  {a9d49002-3953-427a-a5aa-0c208260e288}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8deda1f2-dc84-4cfb-a81e-62f18cadd846}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1759c5ed-386b-4a7d-b650-a1651621036d}, !- Handle
  G nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {1ae389a3-a5ef-41be-9a55-f2d7a8584ea8}, !- Target Temperature Schedule Name
  {5f2e9b97-e3ee-4cfe-a1e0-38fd27f86147}, !- Sensible Fraction Schedule Name
  {c60c7f22-6b52-4351-9497-9d00192b6f5a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f2e9b97-e3ee-4cfe-a1e0-38fd27f86147}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c7ae434d-0f8f-4515-a674-23e71a54de11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c7ae434d-0f8f-4515-a674-23e71a54de11}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c60c7f22-6b52-4351-9497-9d00192b6f5a}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8f3d157c-14fc-4cf1-a655-e7a81eb308c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8f3d157c-14fc-4cf1-a655-e7a81eb308c7}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1ae389a3-a5ef-41be-9a55-f2d7a8584ea8}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {de94f184-1d5a-46e8-a2ba-fe6cf120bafe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {de94f184-1d5a-46e8-a2ba-fe6cf120bafe}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8deda1f2-dc84-4cfb-a81e-62f18cadd846}, !- Handle
  G nw apartment Service Water Use 0.06gal/min, !- Name
  {1759c5ed-386b-4a7d-b650-a1651621036d}, !- Water Use Equipment Definition Name
  {2959e27c-b725-4429-b1eb-770aad7a063b}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b801a8d-9fb1-4946-82b5-c448642c1429}, !- Handle
  Node 399,                               !- Name
  {d8506dc8-1b62-48c5-ae2a-1997e15f7380}, !- Inlet Port
  {9c719ea6-fc67-47f3-b067-bcb2d2f6a00c}; !- Outlet Port

OS:Connection,
  {d8506dc8-1b62-48c5-ae2a-1997e15f7380}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  7,                                      !- Outlet Port
  {6b801a8d-9fb1-4946-82b5-c448642c1429}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47ebead9-fe6d-45cc-8833-399f7d513492}, !- Handle
  Node 400,                               !- Name
  {a9d49002-3953-427a-a5aa-0c208260e288}, !- Inlet Port
  {d3b75f0a-9fb5-4282-9e48-4999a7a9ce46}; !- Outlet Port

OS:Connection,
  {9c719ea6-fc67-47f3-b067-bcb2d2f6a00c}, !- Handle
  {6b801a8d-9fb1-4946-82b5-c448642c1429}, !- Source Object
  3,                                      !- Outlet Port
  {91a78611-a496-4c32-bd9a-cec43fbff1ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d49002-3953-427a-a5aa-0c208260e288}, !- Handle
  {91a78611-a496-4c32-bd9a-cec43fbff1ee}, !- Source Object
  3,                                      !- Outlet Port
  {47ebead9-fe6d-45cc-8833-399f7d513492}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3b75f0a-9fb5-4282-9e48-4999a7a9ce46}, !- Handle
  {47ebead9-fe6d-45cc-8833-399f7d513492}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bfaf47df-b570-4e36-8d50-abea7a7faaed}, !- Handle
  Water Use Connections 5,                !- Name
  {ef7200af-3595-4810-b27a-7c30a31c5046}, !- Inlet Node Name
  {9065ce4a-c6b2-4170-99ca-86eea49e8732}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ad44303-aaf9-4bf6-94bc-efc7903dd524}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d686bd09-a26a-4063-ad54-c67d1d11bf0a}, !- Handle
  G s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {bc481048-f2ef-4647-9356-2a2106ca8c26}, !- Target Temperature Schedule Name
  {44ded72d-8583-4cac-beb1-6f23efbb045f}, !- Sensible Fraction Schedule Name
  {e38f6c2c-ddf7-4d52-8006-90add25d010a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {44ded72d-8583-4cac-beb1-6f23efbb045f}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d7be21e7-f63c-4254-b21b-e0c485dccbbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7be21e7-f63c-4254-b21b-e0c485dccbbd}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e38f6c2c-ddf7-4d52-8006-90add25d010a}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {90c24819-d9e2-4d6e-a288-bebe8f51c182}; !- Default Day Schedule Name

OS:Schedule:Day,
  {90c24819-d9e2-4d6e-a288-bebe8f51c182}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc481048-f2ef-4647-9356-2a2106ca8c26}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3c927b3b-08cb-470f-aeae-b9e5a27d695f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c927b3b-08cb-470f-aeae-b9e5a27d695f}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ad44303-aaf9-4bf6-94bc-efc7903dd524}, !- Handle
  G s1 apartment Service Water Use 0.06gal/min, !- Name
  {d686bd09-a26a-4063-ad54-c67d1d11bf0a}, !- Water Use Equipment Definition Name
  {3f1c5090-169e-4dca-b8f2-31c064cffb7d}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {60698fab-72a7-4b68-9da0-e92e829d599c}, !- Handle
  Node 401,                               !- Name
  {8eef368f-3ce4-4991-8da0-5cb949d97e50}, !- Inlet Port
  {ef7200af-3595-4810-b27a-7c30a31c5046}; !- Outlet Port

OS:Connection,
  {8eef368f-3ce4-4991-8da0-5cb949d97e50}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  8,                                      !- Outlet Port
  {60698fab-72a7-4b68-9da0-e92e829d599c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {515da5e0-97a2-4375-99b4-1dbe9480b9a2}, !- Handle
  Node 402,                               !- Name
  {9065ce4a-c6b2-4170-99ca-86eea49e8732}, !- Inlet Port
  {02772033-ab6b-4e80-863c-fb127c449046}; !- Outlet Port

OS:Connection,
  {ef7200af-3595-4810-b27a-7c30a31c5046}, !- Handle
  {60698fab-72a7-4b68-9da0-e92e829d599c}, !- Source Object
  3,                                      !- Outlet Port
  {bfaf47df-b570-4e36-8d50-abea7a7faaed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9065ce4a-c6b2-4170-99ca-86eea49e8732}, !- Handle
  {bfaf47df-b570-4e36-8d50-abea7a7faaed}, !- Source Object
  3,                                      !- Outlet Port
  {515da5e0-97a2-4375-99b4-1dbe9480b9a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02772033-ab6b-4e80-863c-fb127c449046}, !- Handle
  {515da5e0-97a2-4375-99b4-1dbe9480b9a2}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {5acab313-8ab4-4b4a-b3db-e05cb5e14e2c}, !- Handle
  Water Use Connections 6,                !- Name
  {12ba3d45-51fd-49d2-aa1f-9298689dd9ab}, !- Inlet Node Name
  {19b809f9-5b38-4eae-9b24-87e67f79b430}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b62d1837-bd22-4b67-9428-65968e7635ba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dabf9923-80df-4948-9acf-227a66610692}, !- Handle
  G s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {4f4a8c6a-8f55-4dc7-bcda-21e76ed155c0}, !- Target Temperature Schedule Name
  {aa945600-02c5-4f5d-80c4-5174e6b12f78}, !- Sensible Fraction Schedule Name
  {c1c98cf7-a2f3-4d2b-b240-957f4fba8502}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa945600-02c5-4f5d-80c4-5174e6b12f78}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2a2a2ba0-09e7-4752-a9c8-479a9c82a22a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a2a2ba0-09e7-4752-a9c8-479a9c82a22a}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1c98cf7-a2f3-4d2b-b240-957f4fba8502}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7877f77b-22e3-4a5c-ae26-f4d5d928c152}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7877f77b-22e3-4a5c-ae26-f4d5d928c152}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f4a8c6a-8f55-4dc7-bcda-21e76ed155c0}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {41bd20db-3496-4695-9951-d0599b6c41bc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {41bd20db-3496-4695-9951-d0599b6c41bc}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b62d1837-bd22-4b67-9428-65968e7635ba}, !- Handle
  G s2 apartment Service Water Use 0.06gal/min, !- Name
  {dabf9923-80df-4948-9acf-227a66610692}, !- Water Use Equipment Definition Name
  {695f347d-e36c-4348-b06b-48f78bb2529b}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fe65f378-5cdc-41e7-87a0-d89aeb8e7a63}, !- Handle
  Node 403,                               !- Name
  {1da7996e-1a71-4a83-a7ca-f22c919d5a04}, !- Inlet Port
  {12ba3d45-51fd-49d2-aa1f-9298689dd9ab}; !- Outlet Port

OS:Connection,
  {1da7996e-1a71-4a83-a7ca-f22c919d5a04}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  9,                                      !- Outlet Port
  {fe65f378-5cdc-41e7-87a0-d89aeb8e7a63}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58216e17-0333-4c00-9c59-b214acca1817}, !- Handle
  Node 404,                               !- Name
  {19b809f9-5b38-4eae-9b24-87e67f79b430}, !- Inlet Port
  {e7a4400d-a3f6-4363-9c07-3d031854599a}; !- Outlet Port

OS:Connection,
  {12ba3d45-51fd-49d2-aa1f-9298689dd9ab}, !- Handle
  {fe65f378-5cdc-41e7-87a0-d89aeb8e7a63}, !- Source Object
  3,                                      !- Outlet Port
  {5acab313-8ab4-4b4a-b3db-e05cb5e14e2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19b809f9-5b38-4eae-9b24-87e67f79b430}, !- Handle
  {5acab313-8ab4-4b4a-b3db-e05cb5e14e2c}, !- Source Object
  3,                                      !- Outlet Port
  {58216e17-0333-4c00-9c59-b214acca1817}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7a4400d-a3f6-4363-9c07-3d031854599a}, !- Handle
  {58216e17-0333-4c00-9c59-b214acca1817}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {0eea91af-5bd5-495d-867e-53ffcf4e9f79}, !- Handle
  Water Use Connections 7,                !- Name
  {02e45a5a-f10b-4f3f-839b-ad1627191289}, !- Inlet Node Name
  {c0c19346-20d5-49fc-a0be-f528e8a23922}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f981852e-a490-4b73-8660-67ad635e08dd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {28f5ca55-bb75-44a2-a083-ea176fe970c7}, !- Handle
  G sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {438de420-508a-46f1-87d8-81383547dcf6}, !- Target Temperature Schedule Name
  {25880f41-f92f-4a3d-8101-3b888e7a1b9a}, !- Sensible Fraction Schedule Name
  {94bdab52-9848-4ee2-88e9-0bce0baec5ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {25880f41-f92f-4a3d-8101-3b888e7a1b9a}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af0894d5-7107-4af7-8fea-f2f36b9a3c0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af0894d5-7107-4af7-8fea-f2f36b9a3c0d}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {94bdab52-9848-4ee2-88e9-0bce0baec5ee}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2aac58e4-7793-4922-9d3c-22e0535c6f9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2aac58e4-7793-4922-9d3c-22e0535c6f9e}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {438de420-508a-46f1-87d8-81383547dcf6}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {93741906-a1a2-4c0a-8088-089a8f6901b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93741906-a1a2-4c0a-8088-089a8f6901b1}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f981852e-a490-4b73-8660-67ad635e08dd}, !- Handle
  G sw apartment Service Water Use 0.06gal/min, !- Name
  {28f5ca55-bb75-44a2-a083-ea176fe970c7}, !- Water Use Equipment Definition Name
  {f806d8c4-879a-4004-ae0b-63fdb89b5289}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {54f8d02c-ec40-4d95-b148-05ae7e7ea521}, !- Handle
  Node 405,                               !- Name
  {995bfe78-89b3-462a-825e-611837f1f44e}, !- Inlet Port
  {02e45a5a-f10b-4f3f-839b-ad1627191289}; !- Outlet Port

OS:Connection,
  {995bfe78-89b3-462a-825e-611837f1f44e}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  10,                                     !- Outlet Port
  {54f8d02c-ec40-4d95-b148-05ae7e7ea521}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65a3a97e-1290-493d-a320-a90cae5785df}, !- Handle
  Node 406,                               !- Name
  {c0c19346-20d5-49fc-a0be-f528e8a23922}, !- Inlet Port
  {bf18de74-a1b1-4115-8df4-c6923d21aa01}; !- Outlet Port

OS:Connection,
  {02e45a5a-f10b-4f3f-839b-ad1627191289}, !- Handle
  {54f8d02c-ec40-4d95-b148-05ae7e7ea521}, !- Source Object
  3,                                      !- Outlet Port
  {0eea91af-5bd5-495d-867e-53ffcf4e9f79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0c19346-20d5-49fc-a0be-f528e8a23922}, !- Handle
  {0eea91af-5bd5-495d-867e-53ffcf4e9f79}, !- Source Object
  3,                                      !- Outlet Port
  {65a3a97e-1290-493d-a320-a90cae5785df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf18de74-a1b1-4115-8df4-c6923d21aa01}, !- Handle
  {65a3a97e-1290-493d-a320-a90cae5785df}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {164a6276-41d1-427f-88a9-95696cbc205e}, !- Handle
  Water Use Connections 8,                !- Name
  {fe459cea-b76f-40bc-9ff1-a60835c19573}, !- Inlet Node Name
  {6043ce7a-f014-4e9f-a186-a4eedaa2aade}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9436583f-ad85-4532-bcf9-2a9ea7106136}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {20aff8c4-9e12-41c1-8d62-01d8f398d83e}, !- Handle
  M n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {775a446f-9551-4e3f-866e-8c0375f4ef8c}, !- Target Temperature Schedule Name
  {041e6d1e-0a5b-4c1b-a5bf-e73c64aff15b}, !- Sensible Fraction Schedule Name
  {280a7347-21ca-4c31-8bec-19fa346cf1a6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {041e6d1e-0a5b-4c1b-a5bf-e73c64aff15b}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {717e4b55-93a6-4e82-9705-690a8312a7a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {717e4b55-93a6-4e82-9705-690a8312a7a4}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {280a7347-21ca-4c31-8bec-19fa346cf1a6}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {794733af-e012-407d-bd86-cb4f79b3e603}; !- Default Day Schedule Name

OS:Schedule:Day,
  {794733af-e012-407d-bd86-cb4f79b3e603}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {775a446f-9551-4e3f-866e-8c0375f4ef8c}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bfcb449e-16ab-43f4-8f6f-6a7a19ce04dd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfcb449e-16ab-43f4-8f6f-6a7a19ce04dd}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9436583f-ad85-4532-bcf9-2a9ea7106136}, !- Handle
  M n1 apartment Service Water Use 0.06gal/min, !- Name
  {20aff8c4-9e12-41c1-8d62-01d8f398d83e}, !- Water Use Equipment Definition Name
  {b97f9e56-e331-4b8c-aa4d-ad782e7aa50a}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ec863bf-40aa-4e02-b654-f32e885461f0}, !- Handle
  Node 407,                               !- Name
  {143a0923-2e58-4383-8d0f-fb3624275e53}, !- Inlet Port
  {fe459cea-b76f-40bc-9ff1-a60835c19573}; !- Outlet Port

OS:Connection,
  {143a0923-2e58-4383-8d0f-fb3624275e53}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  11,                                     !- Outlet Port
  {7ec863bf-40aa-4e02-b654-f32e885461f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0931a7e6-1f75-40be-a2b8-b8c219d7559d}, !- Handle
  Node 408,                               !- Name
  {6043ce7a-f014-4e9f-a186-a4eedaa2aade}, !- Inlet Port
  {cb1d4722-b25e-4a77-b2d6-6e503a1503a3}; !- Outlet Port

OS:Connection,
  {fe459cea-b76f-40bc-9ff1-a60835c19573}, !- Handle
  {7ec863bf-40aa-4e02-b654-f32e885461f0}, !- Source Object
  3,                                      !- Outlet Port
  {164a6276-41d1-427f-88a9-95696cbc205e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6043ce7a-f014-4e9f-a186-a4eedaa2aade}, !- Handle
  {164a6276-41d1-427f-88a9-95696cbc205e}, !- Source Object
  3,                                      !- Outlet Port
  {0931a7e6-1f75-40be-a2b8-b8c219d7559d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb1d4722-b25e-4a77-b2d6-6e503a1503a3}, !- Handle
  {0931a7e6-1f75-40be-a2b8-b8c219d7559d}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ec1608e-16ac-4e08-8e19-8c3d575a29df}, !- Handle
  Water Use Connections 9,                !- Name
  {018840ef-b749-493f-85aa-db03731835d4}, !- Inlet Node Name
  {8df3dfae-3b3b-42d8-a71b-381e15aa8d3c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a45ddb50-0cb3-4b38-b47c-c9136e958c4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3ddef907-c7cf-46d9-83af-43897e3e5a43}, !- Handle
  M n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {0eef9689-c775-4401-8f10-4f35a6f58daa}, !- Target Temperature Schedule Name
  {3d13de39-9ef8-40a7-b642-aaeefca272ed}, !- Sensible Fraction Schedule Name
  {b2c6346c-b2fd-4b4e-aa60-f7361f492928}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3d13de39-9ef8-40a7-b642-aaeefca272ed}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09d2c8d0-0e54-4250-bd5e-4bd3e07bf934}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09d2c8d0-0e54-4250-bd5e-4bd3e07bf934}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2c6346c-b2fd-4b4e-aa60-f7361f492928}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {def54142-5beb-4b47-8a73-6820f158e183}; !- Default Day Schedule Name

OS:Schedule:Day,
  {def54142-5beb-4b47-8a73-6820f158e183}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0eef9689-c775-4401-8f10-4f35a6f58daa}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4eedddda-3e5c-4f3c-a638-0be6f5543697}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4eedddda-3e5c-4f3c-a638-0be6f5543697}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a45ddb50-0cb3-4b38-b47c-c9136e958c4d}, !- Handle
  M n2 apartment Service Water Use 0.06gal/min, !- Name
  {3ddef907-c7cf-46d9-83af-43897e3e5a43}, !- Water Use Equipment Definition Name
  {5c7ad500-0f3b-486f-9052-f98babde7c3f}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b8285ba3-0696-466f-a77f-444d68272bef}, !- Handle
  Node 409,                               !- Name
  {9d912777-18cd-4d49-9bbd-e8e6bd7e1fd0}, !- Inlet Port
  {018840ef-b749-493f-85aa-db03731835d4}; !- Outlet Port

OS:Connection,
  {9d912777-18cd-4d49-9bbd-e8e6bd7e1fd0}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  12,                                     !- Outlet Port
  {b8285ba3-0696-466f-a77f-444d68272bef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f406ae1f-1b8b-43de-879a-0f948f3a4c85}, !- Handle
  Node 410,                               !- Name
  {8df3dfae-3b3b-42d8-a71b-381e15aa8d3c}, !- Inlet Port
  {2c2a72ac-6281-470d-8adc-528783f17991}; !- Outlet Port

OS:Connection,
  {018840ef-b749-493f-85aa-db03731835d4}, !- Handle
  {b8285ba3-0696-466f-a77f-444d68272bef}, !- Source Object
  3,                                      !- Outlet Port
  {7ec1608e-16ac-4e08-8e19-8c3d575a29df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8df3dfae-3b3b-42d8-a71b-381e15aa8d3c}, !- Handle
  {7ec1608e-16ac-4e08-8e19-8c3d575a29df}, !- Source Object
  3,                                      !- Outlet Port
  {f406ae1f-1b8b-43de-879a-0f948f3a4c85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2a72ac-6281-470d-8adc-528783f17991}, !- Handle
  {f406ae1f-1b8b-43de-879a-0f948f3a4c85}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1b4491c-61e5-4ed5-8f10-ea83b68955d6}, !- Handle
  Water Use Connections 10,               !- Name
  {c94b9423-6370-44a5-8be8-6530b86ca599}, !- Inlet Node Name
  {a65722bd-de28-434d-856f-828d325fc8d9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17e89b09-dda0-4ca4-9818-1e2eefa087b9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {760e6cdb-3839-45af-82e0-5af2a5d258c1}, !- Handle
  M ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {e6a5a2f1-5af8-4cd1-860d-0d96316d16f4}, !- Target Temperature Schedule Name
  {2b8c1485-1176-46d4-ab25-b57f090fd2f8}, !- Sensible Fraction Schedule Name
  {574a91a6-5e84-491e-8095-2b864a5cf533}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b8c1485-1176-46d4-ab25-b57f090fd2f8}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {60eefa41-b21c-4a21-b88b-e2977e6ffc0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60eefa41-b21c-4a21-b88b-e2977e6ffc0c}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {574a91a6-5e84-491e-8095-2b864a5cf533}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d84e268-cb4e-4cbc-96c5-7f9b005d0e0f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d84e268-cb4e-4cbc-96c5-7f9b005d0e0f}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e6a5a2f1-5af8-4cd1-860d-0d96316d16f4}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ff050957-87d5-424d-8629-2d8b558a9cd8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff050957-87d5-424d-8629-2d8b558a9cd8}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {17e89b09-dda0-4ca4-9818-1e2eefa087b9}, !- Handle
  M ne apartment Service Water Use 0.06gal/min, !- Name
  {760e6cdb-3839-45af-82e0-5af2a5d258c1}, !- Water Use Equipment Definition Name
  {0038fd5f-f228-4b0a-a724-e0084dd5bbd8}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {99550b32-88ab-4d6d-a0c4-57b120fd5d4d}, !- Handle
  Node 411,                               !- Name
  {f77e68f1-b4c0-407f-a5cc-aac093f58ade}, !- Inlet Port
  {c94b9423-6370-44a5-8be8-6530b86ca599}; !- Outlet Port

OS:Connection,
  {f77e68f1-b4c0-407f-a5cc-aac093f58ade}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  13,                                     !- Outlet Port
  {99550b32-88ab-4d6d-a0c4-57b120fd5d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17383583-c100-44a1-a389-68a02d8669ad}, !- Handle
  Node 412,                               !- Name
  {a65722bd-de28-434d-856f-828d325fc8d9}, !- Inlet Port
  {e353d1ec-0c7f-43b5-a143-3d64cd756dc3}; !- Outlet Port

OS:Connection,
  {c94b9423-6370-44a5-8be8-6530b86ca599}, !- Handle
  {99550b32-88ab-4d6d-a0c4-57b120fd5d4d}, !- Source Object
  3,                                      !- Outlet Port
  {b1b4491c-61e5-4ed5-8f10-ea83b68955d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a65722bd-de28-434d-856f-828d325fc8d9}, !- Handle
  {b1b4491c-61e5-4ed5-8f10-ea83b68955d6}, !- Source Object
  3,                                      !- Outlet Port
  {17383583-c100-44a1-a389-68a02d8669ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e353d1ec-0c7f-43b5-a143-3d64cd756dc3}, !- Handle
  {17383583-c100-44a1-a389-68a02d8669ad}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e47b3670-51e7-4a80-8f10-257d9e2c18c3}, !- Handle
  Water Use Connections 11,               !- Name
  {88118364-4501-44e0-b78e-a1056a245435}, !- Inlet Node Name
  {af1bc958-42c4-4408-a692-88a525394bed}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e5f2780-fea7-4d1d-a179-7d9044f08ce3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56a54248-97a9-42b3-a171-aecdab1c8148}, !- Handle
  M nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {eb86232c-73a9-4ee6-a1d8-9e05908b0572}, !- Target Temperature Schedule Name
  {0cf48178-62df-4094-b1b9-dbb33c26fb03}, !- Sensible Fraction Schedule Name
  {8cae4759-95ed-48de-8d6b-ac82a5ab37aa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0cf48178-62df-4094-b1b9-dbb33c26fb03}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {858caebc-cf03-444b-af20-fe7607d65987}; !- Default Day Schedule Name

OS:Schedule:Day,
  {858caebc-cf03-444b-af20-fe7607d65987}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cae4759-95ed-48de-8d6b-ac82a5ab37aa}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {af639468-6947-43f5-ba55-84cb339ddd4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af639468-6947-43f5-ba55-84cb339ddd4f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb86232c-73a9-4ee6-a1d8-9e05908b0572}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8a8bfa0e-6ed1-4a45-b0f9-f55eb852afed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8a8bfa0e-6ed1-4a45-b0f9-f55eb852afed}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e5f2780-fea7-4d1d-a179-7d9044f08ce3}, !- Handle
  M nw apartment Service Water Use 0.06gal/min, !- Name
  {56a54248-97a9-42b3-a171-aecdab1c8148}, !- Water Use Equipment Definition Name
  {d251f702-03b3-4ba8-9b7c-08259a4ea42e}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00acb651-1906-4692-8e71-89736567d36c}, !- Handle
  Node 413,                               !- Name
  {a2419700-f3b7-48ff-8dc7-fd6ca1b902c8}, !- Inlet Port
  {88118364-4501-44e0-b78e-a1056a245435}; !- Outlet Port

OS:Connection,
  {a2419700-f3b7-48ff-8dc7-fd6ca1b902c8}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  14,                                     !- Outlet Port
  {00acb651-1906-4692-8e71-89736567d36c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {272ea49f-990a-4024-b805-160003255957}, !- Handle
  Node 414,                               !- Name
  {af1bc958-42c4-4408-a692-88a525394bed}, !- Inlet Port
  {284d8af6-bcd2-416a-aec7-d4d4cc3bc9cb}; !- Outlet Port

OS:Connection,
  {88118364-4501-44e0-b78e-a1056a245435}, !- Handle
  {00acb651-1906-4692-8e71-89736567d36c}, !- Source Object
  3,                                      !- Outlet Port
  {e47b3670-51e7-4a80-8f10-257d9e2c18c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af1bc958-42c4-4408-a692-88a525394bed}, !- Handle
  {e47b3670-51e7-4a80-8f10-257d9e2c18c3}, !- Source Object
  3,                                      !- Outlet Port
  {272ea49f-990a-4024-b805-160003255957}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284d8af6-bcd2-416a-aec7-d4d4cc3bc9cb}, !- Handle
  {272ea49f-990a-4024-b805-160003255957}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cb2960b4-3a50-4244-90a6-1c466bf77134}, !- Handle
  Water Use Connections 12,               !- Name
  {1b752175-b3e1-46f3-8a4a-b018da3d9e10}, !- Inlet Node Name
  {a8cb2c65-efce-4533-93c9-8247be84368b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d3dfadd1-6e5d-4993-864b-c55fb276cbb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4df82fa-8fef-411e-b343-7002077167ed}, !- Handle
  M s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {c4df6a48-2d55-4513-b585-daa625babacc}, !- Target Temperature Schedule Name
  {3034582f-b980-4cc1-9dd4-cd95a14342ac}, !- Sensible Fraction Schedule Name
  {580b0780-c936-46cf-8f64-f48936281202}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3034582f-b980-4cc1-9dd4-cd95a14342ac}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {04c658da-6b34-40cf-b858-8f3afc4874e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04c658da-6b34-40cf-b858-8f3afc4874e3}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {580b0780-c936-46cf-8f64-f48936281202}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {edef7d94-73fd-4de9-bc2f-cfdb7d8a4967}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edef7d94-73fd-4de9-bc2f-cfdb7d8a4967}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4df6a48-2d55-4513-b585-daa625babacc}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {826c340d-a004-4f24-9d9e-feda7d681a8b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {826c340d-a004-4f24-9d9e-feda7d681a8b}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d3dfadd1-6e5d-4993-864b-c55fb276cbb6}, !- Handle
  M s1 apartment Service Water Use 0.06gal/min, !- Name
  {e4df82fa-8fef-411e-b343-7002077167ed}, !- Water Use Equipment Definition Name
  {2bd49564-6fbf-4d24-9275-72c2b5b44cc5}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff1acc38-d299-4d72-ae05-f2edd76fc776}, !- Handle
  Node 415,                               !- Name
  {6215c829-f4a2-469b-b9ee-d71682c5b316}, !- Inlet Port
  {1b752175-b3e1-46f3-8a4a-b018da3d9e10}; !- Outlet Port

OS:Connection,
  {6215c829-f4a2-469b-b9ee-d71682c5b316}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  15,                                     !- Outlet Port
  {ff1acc38-d299-4d72-ae05-f2edd76fc776}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86f142a8-ac91-4000-a038-7ebb6baee131}, !- Handle
  Node 416,                               !- Name
  {a8cb2c65-efce-4533-93c9-8247be84368b}, !- Inlet Port
  {e9984afa-b90f-4744-9a01-8cfc15500473}; !- Outlet Port

OS:Connection,
  {1b752175-b3e1-46f3-8a4a-b018da3d9e10}, !- Handle
  {ff1acc38-d299-4d72-ae05-f2edd76fc776}, !- Source Object
  3,                                      !- Outlet Port
  {cb2960b4-3a50-4244-90a6-1c466bf77134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8cb2c65-efce-4533-93c9-8247be84368b}, !- Handle
  {cb2960b4-3a50-4244-90a6-1c466bf77134}, !- Source Object
  3,                                      !- Outlet Port
  {86f142a8-ac91-4000-a038-7ebb6baee131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9984afa-b90f-4744-9a01-8cfc15500473}, !- Handle
  {86f142a8-ac91-4000-a038-7ebb6baee131}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2e05f744-aa89-40ee-afa9-d15413844bda}, !- Handle
  Water Use Connections 13,               !- Name
  {bf2bf349-3c91-445d-b5df-6aaebae1d731}, !- Inlet Node Name
  {6e6f68ef-9281-433f-ad6f-a85de280005a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dd863284-481e-4ff6-82ce-f8e1658f1389}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {90fa07d4-1edb-4aa7-9625-51f114a5c9ed}, !- Handle
  M s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {0918d47b-ecca-4503-aac8-ee6bc456545b}, !- Target Temperature Schedule Name
  {76d3f834-92f8-468b-891a-9e4bbf95bb81}, !- Sensible Fraction Schedule Name
  {07e8f3c3-1967-4e72-b9f1-2835a7f50b40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {76d3f834-92f8-468b-891a-9e4bbf95bb81}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {897f77ef-d034-44c0-9d0c-4ca9ac933cdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {897f77ef-d034-44c0-9d0c-4ca9ac933cdc}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {07e8f3c3-1967-4e72-b9f1-2835a7f50b40}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {33eb6231-33f3-42ea-8035-b3815486222e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33eb6231-33f3-42ea-8035-b3815486222e}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0918d47b-ecca-4503-aac8-ee6bc456545b}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {644f6160-a651-4138-9144-ec42d3225aa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {644f6160-a651-4138-9144-ec42d3225aa7}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dd863284-481e-4ff6-82ce-f8e1658f1389}, !- Handle
  M s2 apartment Service Water Use 0.06gal/min, !- Name
  {90fa07d4-1edb-4aa7-9625-51f114a5c9ed}, !- Water Use Equipment Definition Name
  {6912ab22-717f-4315-a8ff-9c62dd3bb665}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5c801b80-db29-496a-a8af-afe16f83d79c}, !- Handle
  Node 417,                               !- Name
  {80a9dc15-7ffd-49dd-ac58-7892c08809a8}, !- Inlet Port
  {bf2bf349-3c91-445d-b5df-6aaebae1d731}; !- Outlet Port

OS:Connection,
  {80a9dc15-7ffd-49dd-ac58-7892c08809a8}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  16,                                     !- Outlet Port
  {5c801b80-db29-496a-a8af-afe16f83d79c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ed2a7eb5-5912-489e-acb8-55658a2d377c}, !- Handle
  Node 418,                               !- Name
  {6e6f68ef-9281-433f-ad6f-a85de280005a}, !- Inlet Port
  {623527ff-5f03-4392-895d-a8e2109b5853}; !- Outlet Port

OS:Connection,
  {bf2bf349-3c91-445d-b5df-6aaebae1d731}, !- Handle
  {5c801b80-db29-496a-a8af-afe16f83d79c}, !- Source Object
  3,                                      !- Outlet Port
  {2e05f744-aa89-40ee-afa9-d15413844bda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e6f68ef-9281-433f-ad6f-a85de280005a}, !- Handle
  {2e05f744-aa89-40ee-afa9-d15413844bda}, !- Source Object
  3,                                      !- Outlet Port
  {ed2a7eb5-5912-489e-acb8-55658a2d377c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {623527ff-5f03-4392-895d-a8e2109b5853}, !- Handle
  {ed2a7eb5-5912-489e-acb8-55658a2d377c}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7c8f0f68-aa24-4347-8a14-edb22213ff94}, !- Handle
  Water Use Connections 14,               !- Name
  {baab6af6-dde1-4a3a-9fad-996d0f293a7d}, !- Inlet Node Name
  {1b3a3ee5-1321-4d43-b576-31f573e53956}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {46b71307-44fb-4d46-bbd2-f7987569b682}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {810431cc-45e8-4bfe-b19f-0aeb263fd826}, !- Handle
  M se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {41e2fe0e-aab1-4b50-87cc-4a44b5a66be2}, !- Target Temperature Schedule Name
  {794c585a-20b8-4e92-9431-d5cf05d981bd}, !- Sensible Fraction Schedule Name
  {3880616a-8591-417a-a323-451c3f9f1f13}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {794c585a-20b8-4e92-9431-d5cf05d981bd}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7441152b-6bef-416f-a017-67503235f432}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7441152b-6bef-416f-a017-67503235f432}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3880616a-8591-417a-a323-451c3f9f1f13}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {40569c42-63d8-4359-b075-4b3d9fc4df5f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40569c42-63d8-4359-b075-4b3d9fc4df5f}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {41e2fe0e-aab1-4b50-87cc-4a44b5a66be2}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {daf3e7ab-5807-4f26-86e8-0cb248937630}; !- Default Day Schedule Name

OS:Schedule:Day,
  {daf3e7ab-5807-4f26-86e8-0cb248937630}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {46b71307-44fb-4d46-bbd2-f7987569b682}, !- Handle
  M se apartment Service Water Use 0.06gal/min, !- Name
  {810431cc-45e8-4bfe-b19f-0aeb263fd826}, !- Water Use Equipment Definition Name
  {522c5e6f-296d-41b5-be13-5d90fe955163}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f349c9cc-1ead-4795-8818-dcd1254e478a}, !- Handle
  Node 419,                               !- Name
  {c6c8f778-395e-47b5-a2ae-dbb623c84eed}, !- Inlet Port
  {baab6af6-dde1-4a3a-9fad-996d0f293a7d}; !- Outlet Port

OS:Connection,
  {c6c8f778-395e-47b5-a2ae-dbb623c84eed}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  17,                                     !- Outlet Port
  {f349c9cc-1ead-4795-8818-dcd1254e478a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bc6030c-6f9a-4944-9d4c-3d1482c8e644}, !- Handle
  Node 420,                               !- Name
  {1b3a3ee5-1321-4d43-b576-31f573e53956}, !- Inlet Port
  {9c34ac40-02ef-4f5d-babc-f06ab106b5bd}; !- Outlet Port

OS:Connection,
  {baab6af6-dde1-4a3a-9fad-996d0f293a7d}, !- Handle
  {f349c9cc-1ead-4795-8818-dcd1254e478a}, !- Source Object
  3,                                      !- Outlet Port
  {7c8f0f68-aa24-4347-8a14-edb22213ff94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b3a3ee5-1321-4d43-b576-31f573e53956}, !- Handle
  {7c8f0f68-aa24-4347-8a14-edb22213ff94}, !- Source Object
  3,                                      !- Outlet Port
  {4bc6030c-6f9a-4944-9d4c-3d1482c8e644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c34ac40-02ef-4f5d-babc-f06ab106b5bd}, !- Handle
  {4bc6030c-6f9a-4944-9d4c-3d1482c8e644}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {125fae9a-7e2e-4992-8a3a-afb11a6493d8}, !- Handle
  Water Use Connections 15,               !- Name
  {8d70e65a-1c13-42fd-8c0c-7fc5f6ba8602}, !- Inlet Node Name
  {aa478e74-ecf2-40b4-9cbf-42ce1f4ce3f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ff3b09dc-2691-41fa-b493-ec9bb3452536}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2264e0cb-10ce-4933-8cf6-4381d6b10708}, !- Handle
  M sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {120430df-2e82-44e3-bb74-63b4a5c73c8f}, !- Target Temperature Schedule Name
  {e4477941-27ff-465c-950d-b132f2e04a1c}, !- Sensible Fraction Schedule Name
  {56c89a8c-e7b8-4063-98a7-55e15b261378}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e4477941-27ff-465c-950d-b132f2e04a1c}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3e9043f9-20c2-4fa9-8038-dab778c29d2c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e9043f9-20c2-4fa9-8038-dab778c29d2c}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {56c89a8c-e7b8-4063-98a7-55e15b261378}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {37baeb40-cd75-4833-8d44-13fcb6e43b42}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37baeb40-cd75-4833-8d44-13fcb6e43b42}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {120430df-2e82-44e3-bb74-63b4a5c73c8f}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b2ff331-75f3-4d90-a2ff-06b0c4e4ec43}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b2ff331-75f3-4d90-a2ff-06b0c4e4ec43}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ff3b09dc-2691-41fa-b493-ec9bb3452536}, !- Handle
  M sw apartment Service Water Use 0.06gal/min, !- Name
  {2264e0cb-10ce-4933-8cf6-4381d6b10708}, !- Water Use Equipment Definition Name
  {7c013759-803b-46ae-9919-4e21adf7c78d}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d15f04b3-eab3-4f00-9c24-b5c1cbd8f6d8}, !- Handle
  Node 421,                               !- Name
  {4dec27d0-85c7-41fb-916b-5b9f8d1db22b}, !- Inlet Port
  {8d70e65a-1c13-42fd-8c0c-7fc5f6ba8602}; !- Outlet Port

OS:Connection,
  {4dec27d0-85c7-41fb-916b-5b9f8d1db22b}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  18,                                     !- Outlet Port
  {d15f04b3-eab3-4f00-9c24-b5c1cbd8f6d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72ea935e-d072-4e6b-853f-c682bbad3301}, !- Handle
  Node 422,                               !- Name
  {aa478e74-ecf2-40b4-9cbf-42ce1f4ce3f9}, !- Inlet Port
  {f65a6000-894b-4e6f-9ce6-b5b0f7d1b53e}; !- Outlet Port

OS:Connection,
  {8d70e65a-1c13-42fd-8c0c-7fc5f6ba8602}, !- Handle
  {d15f04b3-eab3-4f00-9c24-b5c1cbd8f6d8}, !- Source Object
  3,                                      !- Outlet Port
  {125fae9a-7e2e-4992-8a3a-afb11a6493d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa478e74-ecf2-40b4-9cbf-42ce1f4ce3f9}, !- Handle
  {125fae9a-7e2e-4992-8a3a-afb11a6493d8}, !- Source Object
  3,                                      !- Outlet Port
  {72ea935e-d072-4e6b-853f-c682bbad3301}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65a6000-894b-4e6f-9ce6-b5b0f7d1b53e}, !- Handle
  {72ea935e-d072-4e6b-853f-c682bbad3301}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76394bc4-8507-4924-9505-57d3fcbca560}, !- Handle
  Water Use Connections 16,               !- Name
  {324fc6e6-8e23-4f1c-a62e-e98d390b743d}, !- Inlet Node Name
  {8a156860-67b2-4647-ad34-321e98eeee3b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a9609d5-3ae4-422b-890e-5c9518623daf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3e9b7635-e659-4a57-bdd2-ed9fc2cf37d7}, !- Handle
  Office Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.28177010818041e-06,                   !- Peak Flow Rate {m3/s}
  {93900c79-05d0-4d12-a734-6c6d94b20037}, !- Target Temperature Schedule Name
  {1191dcaf-0a23-4b31-af6b-634deb9453ab}, !- Sensible Fraction Schedule Name
  {9d7bab7a-ba1e-4761-9243-e55c9089b09f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1191dcaf-0a23-4b31-af6b-634deb9453ab}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {09eb7a0e-d622-4c4e-84be-846d8f59cdf0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09eb7a0e-d622-4c4e-84be-846d8f59cdf0}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d7bab7a-ba1e-4761-9243-e55c9089b09f}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9ebb403d-c7c1-4977-9817-8289b101af8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ebb403d-c7c1-4977-9817-8289b101af8f}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {93900c79-05d0-4d12-a734-6c6d94b20037}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4fe6b5a6-86d6-4e6b-b6ec-28a89cfb7197}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fe6b5a6-86d6-4e6b-b6ec-28a89cfb7197}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a9609d5-3ae4-422b-890e-5c9518623daf}, !- Handle
  Office Service Water Use 0.07gal/min,   !- Name
  {3e9b7635-e659-4a57-bdd2-ed9fc2cf37d7}, !- Water Use Equipment Definition Name
  {859bc88c-c416-4bc3-8137-dd5ebef99bba}, !- Space Name
  {3c217a56-9473-4297-a52d-d1758a5268a3}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3c217a56-9473-4297-a52d-d1758a5268a3}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {ffe9d001-e42f-4ca4-858c-100dd18a6f7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ffe9d001-e42f-4ca4-858c-100dd18a6f7a}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {1b6fc58d-0b1f-4fcc-bc51-f0c68535446e}, !- Handle
  Schedule Rule 35,                       !- Name
  {3c217a56-9473-4297-a52d-d1758a5268a3}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {74073a18-9e12-4fe5-b297-3dc86c6b90cf}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {74073a18-9e12-4fe5-b297-3dc86c6b90cf}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {4aeb0ae5-60bc-4de9-bd9d-e88baabc268c}, !- Handle
  Schedule Rule 36,                       !- Name
  {3c217a56-9473-4297-a52d-d1758a5268a3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e71f0b0b-368c-4ebd-b906-72d1377fd93a}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e71f0b0b-368c-4ebd-b906-72d1377fd93a}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {3046277c-c872-4ad0-af58-693137695224}, !- Handle
  Schedule Rule 37,                       !- Name
  {3c217a56-9473-4297-a52d-d1758a5268a3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {698f4cfd-5082-492f-9774-6bd979035511}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {698f4cfd-5082-492f-9774-6bd979035511}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {cd10f349-8390-4902-a586-f6928c63aceb}, !- Handle
  Node 423,                               !- Name
  {54f852f6-4d27-4907-8eee-b7a160fa6200}, !- Inlet Port
  {324fc6e6-8e23-4f1c-a62e-e98d390b743d}; !- Outlet Port

OS:Connection,
  {54f852f6-4d27-4907-8eee-b7a160fa6200}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  19,                                     !- Outlet Port
  {cd10f349-8390-4902-a586-f6928c63aceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7792734f-bd33-41f7-9acd-c76b2bd3ac10}, !- Handle
  Node 424,                               !- Name
  {8a156860-67b2-4647-ad34-321e98eeee3b}, !- Inlet Port
  {5aebded6-1b5a-4c2c-97c0-d733d09de1d7}; !- Outlet Port

OS:Connection,
  {324fc6e6-8e23-4f1c-a62e-e98d390b743d}, !- Handle
  {cd10f349-8390-4902-a586-f6928c63aceb}, !- Source Object
  3,                                      !- Outlet Port
  {76394bc4-8507-4924-9505-57d3fcbca560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a156860-67b2-4647-ad34-321e98eeee3b}, !- Handle
  {76394bc4-8507-4924-9505-57d3fcbca560}, !- Source Object
  3,                                      !- Outlet Port
  {7792734f-bd33-41f7-9acd-c76b2bd3ac10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5aebded6-1b5a-4c2c-97c0-d733d09de1d7}, !- Handle
  {7792734f-bd33-41f7-9acd-c76b2bd3ac10}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4a505cdb-6b2c-4f0b-ad81-347aacca96d7}, !- Handle
  Water Use Connections 17,               !- Name
  {4c26ce17-d855-4ca5-884b-da0c639fb61d}, !- Inlet Node Name
  {c77f2cbf-9849-4ac1-8849-54a11e8804fb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8006d014-bc3e-49d3-838d-0acb70222485}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b183585d-9c9d-4698-8838-c40c90a02a9c}, !- Handle
  T n1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {90da1a6a-9e32-4039-8ba0-6e8eb8ee10f9}, !- Target Temperature Schedule Name
  {b828bf81-2150-473c-a4a8-a82e6bd2cd8c}, !- Sensible Fraction Schedule Name
  {b6bf31d3-d3c2-4522-b4d5-a76d982cbadd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b828bf81-2150-473c-a4a8-a82e6bd2cd8c}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c22cfe2-3270-4bc5-ad33-b9fd5f1c2718}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c22cfe2-3270-4bc5-ad33-b9fd5f1c2718}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6bf31d3-d3c2-4522-b4d5-a76d982cbadd}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6f97d8e3-0feb-4f60-a5f6-146c9f35c3a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f97d8e3-0feb-4f60-a5f6-146c9f35c3a4}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {90da1a6a-9e32-4039-8ba0-6e8eb8ee10f9}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0ec50e5f-de39-4590-a73c-7040ca94e50d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ec50e5f-de39-4590-a73c-7040ca94e50d}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8006d014-bc3e-49d3-838d-0acb70222485}, !- Handle
  T n1 apartment Service Water Use 0.06gal/min, !- Name
  {b183585d-9c9d-4698-8838-c40c90a02a9c}, !- Water Use Equipment Definition Name
  {22d8b173-d774-48ce-9aac-7d6a7840f33f}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {804211ac-795d-4886-aaa7-89f38cd2b93b}, !- Handle
  Node 425,                               !- Name
  {0f43f0b5-0559-4d01-898a-e1e066d7790f}, !- Inlet Port
  {4c26ce17-d855-4ca5-884b-da0c639fb61d}; !- Outlet Port

OS:Connection,
  {0f43f0b5-0559-4d01-898a-e1e066d7790f}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  20,                                     !- Outlet Port
  {804211ac-795d-4886-aaa7-89f38cd2b93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4e6bc448-6a18-4143-9814-bccbdd992bc4}, !- Handle
  Node 426,                               !- Name
  {c77f2cbf-9849-4ac1-8849-54a11e8804fb}, !- Inlet Port
  {9b3129ff-3673-46a1-aea6-22396ee03dcd}; !- Outlet Port

OS:Connection,
  {4c26ce17-d855-4ca5-884b-da0c639fb61d}, !- Handle
  {804211ac-795d-4886-aaa7-89f38cd2b93b}, !- Source Object
  3,                                      !- Outlet Port
  {4a505cdb-6b2c-4f0b-ad81-347aacca96d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c77f2cbf-9849-4ac1-8849-54a11e8804fb}, !- Handle
  {4a505cdb-6b2c-4f0b-ad81-347aacca96d7}, !- Source Object
  3,                                      !- Outlet Port
  {4e6bc448-6a18-4143-9814-bccbdd992bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3129ff-3673-46a1-aea6-22396ee03dcd}, !- Handle
  {4e6bc448-6a18-4143-9814-bccbdd992bc4}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {489c2511-a2f2-4d01-b517-075ef63ec59b}, !- Handle
  Water Use Connections 18,               !- Name
  {7f4663fd-a81d-49c7-809b-8641dbae1b7b}, !- Inlet Node Name
  {afe817c1-8d0f-4c58-9a0a-22cfd03e96e1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3f8ae367-b3ca-4d3f-9e13-c18dde1ef37f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a7a5aae-014d-42e3-b974-df9550c9f282}, !- Handle
  T n2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {edd6954f-e1ca-4462-b873-da9df9e9e63c}, !- Target Temperature Schedule Name
  {11389fb9-6133-43fe-89fe-751a53aa9b54}, !- Sensible Fraction Schedule Name
  {475afc7d-31f1-43dd-85ea-c2dcefd950ac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {11389fb9-6133-43fe-89fe-751a53aa9b54}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7c3f97e0-f7ba-4a83-9d37-00b69eafda47}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c3f97e0-f7ba-4a83-9d37-00b69eafda47}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {475afc7d-31f1-43dd-85ea-c2dcefd950ac}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8e01bd99-d10d-441b-bcc7-cec1ed9215b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8e01bd99-d10d-441b-bcc7-cec1ed9215b4}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {edd6954f-e1ca-4462-b873-da9df9e9e63c}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {558025f0-b4be-4fac-833b-f6c52bb036f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {558025f0-b4be-4fac-833b-f6c52bb036f9}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3f8ae367-b3ca-4d3f-9e13-c18dde1ef37f}, !- Handle
  T n2 apartment Service Water Use 0.06gal/min, !- Name
  {0a7a5aae-014d-42e3-b974-df9550c9f282}, !- Water Use Equipment Definition Name
  {9167359e-9688-41e4-ae83-b41424807596}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d6ede895-f5ca-4b3a-9280-14cf6f5639f1}, !- Handle
  Node 427,                               !- Name
  {1a3653ac-cc2c-489e-8332-08e7f91bb9cb}, !- Inlet Port
  {7f4663fd-a81d-49c7-809b-8641dbae1b7b}; !- Outlet Port

OS:Connection,
  {1a3653ac-cc2c-489e-8332-08e7f91bb9cb}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  21,                                     !- Outlet Port
  {d6ede895-f5ca-4b3a-9280-14cf6f5639f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {50c93803-65fb-4281-b865-b4aab98df871}, !- Handle
  Node 428,                               !- Name
  {afe817c1-8d0f-4c58-9a0a-22cfd03e96e1}, !- Inlet Port
  {f275f436-5261-49ab-88e6-05cdb7ad726e}; !- Outlet Port

OS:Connection,
  {7f4663fd-a81d-49c7-809b-8641dbae1b7b}, !- Handle
  {d6ede895-f5ca-4b3a-9280-14cf6f5639f1}, !- Source Object
  3,                                      !- Outlet Port
  {489c2511-a2f2-4d01-b517-075ef63ec59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afe817c1-8d0f-4c58-9a0a-22cfd03e96e1}, !- Handle
  {489c2511-a2f2-4d01-b517-075ef63ec59b}, !- Source Object
  3,                                      !- Outlet Port
  {50c93803-65fb-4281-b865-b4aab98df871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f275f436-5261-49ab-88e6-05cdb7ad726e}, !- Handle
  {50c93803-65fb-4281-b865-b4aab98df871}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3fa10f88-14d1-40e9-a6d4-b70301842d4c}, !- Handle
  Water Use Connections 19,               !- Name
  {093ad948-8096-46dc-aa15-5750b3342108}, !- Inlet Node Name
  {e8917f26-3222-448b-86e8-41ff9bf26a72}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {effb10fd-a60c-4b5d-923e-b84cbc91b80a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f306e84-ef89-4a86-9bfd-a0769acdadb3}, !- Handle
  T ne apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {78cc15ec-8cd1-4c50-a441-3b5adf70e798}, !- Target Temperature Schedule Name
  {00d9e99a-aa63-4d51-9a6b-1e42c4cf658d}, !- Sensible Fraction Schedule Name
  {006b07dd-0a22-48b4-834e-f7824f8f648b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {00d9e99a-aa63-4d51-9a6b-1e42c4cf658d}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6eb1ab0c-d219-4f3d-b3b4-77d2aeac7f03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eb1ab0c-d219-4f3d-b3b4-77d2aeac7f03}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {006b07dd-0a22-48b4-834e-f7824f8f648b}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b602e4be-d73c-4ba7-8e84-83dfc09114c2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b602e4be-d73c-4ba7-8e84-83dfc09114c2}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {78cc15ec-8cd1-4c50-a441-3b5adf70e798}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c8fcc508-858f-4c48-a9fa-0dadbcbba9e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c8fcc508-858f-4c48-a9fa-0dadbcbba9e7}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {effb10fd-a60c-4b5d-923e-b84cbc91b80a}, !- Handle
  T ne apartment Service Water Use 0.06gal/min, !- Name
  {3f306e84-ef89-4a86-9bfd-a0769acdadb3}, !- Water Use Equipment Definition Name
  {d94f0b48-364b-4bd9-83bf-e9b13823aa40}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d8114427-a08e-4439-b95f-2b79e8cd4ab9}, !- Handle
  Node 429,                               !- Name
  {17069e64-6356-4243-9368-b291b642014f}, !- Inlet Port
  {093ad948-8096-46dc-aa15-5750b3342108}; !- Outlet Port

OS:Connection,
  {17069e64-6356-4243-9368-b291b642014f}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  22,                                     !- Outlet Port
  {d8114427-a08e-4439-b95f-2b79e8cd4ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61c224e2-f6a0-4cfb-afe6-23ef92a9e8e9}, !- Handle
  Node 430,                               !- Name
  {e8917f26-3222-448b-86e8-41ff9bf26a72}, !- Inlet Port
  {b56a29f2-d213-4115-bc6c-cd15d2604e64}; !- Outlet Port

OS:Connection,
  {093ad948-8096-46dc-aa15-5750b3342108}, !- Handle
  {d8114427-a08e-4439-b95f-2b79e8cd4ab9}, !- Source Object
  3,                                      !- Outlet Port
  {3fa10f88-14d1-40e9-a6d4-b70301842d4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8917f26-3222-448b-86e8-41ff9bf26a72}, !- Handle
  {3fa10f88-14d1-40e9-a6d4-b70301842d4c}, !- Source Object
  3,                                      !- Outlet Port
  {61c224e2-f6a0-4cfb-afe6-23ef92a9e8e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56a29f2-d213-4115-bc6c-cd15d2604e64}, !- Handle
  {61c224e2-f6a0-4cfb-afe6-23ef92a9e8e9}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6c7b6fb2-17fb-4632-bd4d-aad3ba6ed455}, !- Handle
  Water Use Connections 20,               !- Name
  {05eb1229-3c8a-42bc-82c4-796ae9d68dbe}, !- Inlet Node Name
  {26218c9c-984b-4ac6-8c34-de5fd2410f32}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64a4392c-4bb5-4fc8-a318-736eb61b2426}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3247791a-3e49-49e8-82d7-d67626fc4254}, !- Handle
  T nw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {38cc844a-9d0f-4e56-870b-093e4a3fd51b}, !- Target Temperature Schedule Name
  {51c90489-be36-4833-b296-3e5043b1ab68}, !- Sensible Fraction Schedule Name
  {802095f4-4d0b-41a0-8001-1e1f55c3f9de}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {51c90489-be36-4833-b296-3e5043b1ab68}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {78741edc-c7cb-4f62-9324-be3804bfbba7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78741edc-c7cb-4f62-9324-be3804bfbba7}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {802095f4-4d0b-41a0-8001-1e1f55c3f9de}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ef3bc36-5676-4ebc-856e-8e6c83cb2124}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ef3bc36-5676-4ebc-856e-8e6c83cb2124}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {38cc844a-9d0f-4e56-870b-093e4a3fd51b}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3f16e8d3-6647-448a-be16-14fed4ec1f3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3f16e8d3-6647-448a-be16-14fed4ec1f3b}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {64a4392c-4bb5-4fc8-a318-736eb61b2426}, !- Handle
  T nw apartment Service Water Use 0.06gal/min, !- Name
  {3247791a-3e49-49e8-82d7-d67626fc4254}, !- Water Use Equipment Definition Name
  {0fe08715-548f-4b65-befe-40ea29ebf953}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2e0f74b2-2fdb-4207-8583-59513df72356}, !- Handle
  Node 431,                               !- Name
  {240be7ba-10bd-4896-beaf-e3fb60b2e75b}, !- Inlet Port
  {05eb1229-3c8a-42bc-82c4-796ae9d68dbe}; !- Outlet Port

OS:Connection,
  {240be7ba-10bd-4896-beaf-e3fb60b2e75b}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  23,                                     !- Outlet Port
  {2e0f74b2-2fdb-4207-8583-59513df72356}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28cd5027-8b14-42bd-a906-dcf96fc02d3c}, !- Handle
  Node 432,                               !- Name
  {26218c9c-984b-4ac6-8c34-de5fd2410f32}, !- Inlet Port
  {e9f6c521-9004-43f8-8a75-ca4383e665a3}; !- Outlet Port

OS:Connection,
  {05eb1229-3c8a-42bc-82c4-796ae9d68dbe}, !- Handle
  {2e0f74b2-2fdb-4207-8583-59513df72356}, !- Source Object
  3,                                      !- Outlet Port
  {6c7b6fb2-17fb-4632-bd4d-aad3ba6ed455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26218c9c-984b-4ac6-8c34-de5fd2410f32}, !- Handle
  {6c7b6fb2-17fb-4632-bd4d-aad3ba6ed455}, !- Source Object
  3,                                      !- Outlet Port
  {28cd5027-8b14-42bd-a906-dcf96fc02d3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9f6c521-9004-43f8-8a75-ca4383e665a3}, !- Handle
  {28cd5027-8b14-42bd-a906-dcf96fc02d3c}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0958eeb7-aa7c-493d-8e2c-e3d876965337}, !- Handle
  Water Use Connections 21,               !- Name
  {e8ac511d-e318-4ad7-a224-5f35f44eca2c}, !- Inlet Node Name
  {2395f780-2ef5-4d19-a8be-0bfb8608c982}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c1952f0-8120-45dc-bb87-63c5e9e4d461}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {81fda236-39cf-4266-a489-499353be2c41}, !- Handle
  T s1 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {0b2b11fa-c4b7-4b44-bf26-7a6108bd596b}, !- Target Temperature Schedule Name
  {c61899d3-1743-4f46-b5e2-92f7e1e29a61}, !- Sensible Fraction Schedule Name
  {ea461b79-6b40-41b4-aea1-2d8784fac565}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c61899d3-1743-4f46-b5e2-92f7e1e29a61}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1bfb9b51-3794-4e97-a11a-71b243f814ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1bfb9b51-3794-4e97-a11a-71b243f814ef}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea461b79-6b40-41b4-aea1-2d8784fac565}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {08eb1d3a-86ea-4106-bc21-699ca377bcf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {08eb1d3a-86ea-4106-bc21-699ca377bcf9}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0b2b11fa-c4b7-4b44-bf26-7a6108bd596b}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b5fe2a39-3648-432d-a7a1-ea6240af5e0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5fe2a39-3648-432d-a7a1-ea6240af5e0d}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c1952f0-8120-45dc-bb87-63c5e9e4d461}, !- Handle
  T s1 apartment Service Water Use 0.06gal/min, !- Name
  {81fda236-39cf-4266-a489-499353be2c41}, !- Water Use Equipment Definition Name
  {5b74560d-d6b6-436a-86c2-4d0bd4939d9e}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15f34da8-d669-4241-bc34-e9bc12648a9d}, !- Handle
  Node 433,                               !- Name
  {47c4f110-19bf-4836-8829-96bce3234574}, !- Inlet Port
  {e8ac511d-e318-4ad7-a224-5f35f44eca2c}; !- Outlet Port

OS:Connection,
  {47c4f110-19bf-4836-8829-96bce3234574}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  24,                                     !- Outlet Port
  {15f34da8-d669-4241-bc34-e9bc12648a9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39c3c444-d719-4fb6-bd30-8ed3fa818bb1}, !- Handle
  Node 434,                               !- Name
  {2395f780-2ef5-4d19-a8be-0bfb8608c982}, !- Inlet Port
  {7a693852-d196-4895-9ed3-33aa5a73613b}; !- Outlet Port

OS:Connection,
  {e8ac511d-e318-4ad7-a224-5f35f44eca2c}, !- Handle
  {15f34da8-d669-4241-bc34-e9bc12648a9d}, !- Source Object
  3,                                      !- Outlet Port
  {0958eeb7-aa7c-493d-8e2c-e3d876965337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2395f780-2ef5-4d19-a8be-0bfb8608c982}, !- Handle
  {0958eeb7-aa7c-493d-8e2c-e3d876965337}, !- Source Object
  3,                                      !- Outlet Port
  {39c3c444-d719-4fb6-bd30-8ed3fa818bb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a693852-d196-4895-9ed3-33aa5a73613b}, !- Handle
  {39c3c444-d719-4fb6-bd30-8ed3fa818bb1}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff81b5f6-3da7-4862-bbdd-5d9aa2f90b85}, !- Handle
  Water Use Connections 22,               !- Name
  {82eef672-da87-4173-8138-e8044eb5e2bb}, !- Inlet Node Name
  {08f995e8-0c8d-4922-9366-50ecf8779855}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2a5cf321-a596-4d36-a421-58d14840ca66}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {84f63641-065c-4b85-bd8d-4f3433029322}, !- Handle
  T s2 apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {dc4663d6-0a0a-49aa-8129-658bb4a0aadd}, !- Target Temperature Schedule Name
  {036a257d-9191-483a-adc8-a91a818405fe}, !- Sensible Fraction Schedule Name
  {fbd36138-5c8b-4fa8-9f0f-68d66725b7d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {036a257d-9191-483a-adc8-a91a818405fe}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0421a98d-4da1-4057-a96e-9ad7c2b01920}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0421a98d-4da1-4057-a96e-9ad7c2b01920}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbd36138-5c8b-4fa8-9f0f-68d66725b7d7}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa6308d1-d750-4cb4-9d84-2fb0d81f2be2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa6308d1-d750-4cb4-9d84-2fb0d81f2be2}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc4663d6-0a0a-49aa-8129-658bb4a0aadd}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2293a1ca-4afc-4ee0-825d-b40d5e70591c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2293a1ca-4afc-4ee0-825d-b40d5e70591c}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2a5cf321-a596-4d36-a421-58d14840ca66}, !- Handle
  T s2 apartment Service Water Use 0.06gal/min, !- Name
  {84f63641-065c-4b85-bd8d-4f3433029322}, !- Water Use Equipment Definition Name
  {c43f7335-3ac7-490e-9b49-890ffac7f0d6}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf9a09b0-f6cf-4e4f-b4af-6fab10b38b77}, !- Handle
  Node 435,                               !- Name
  {77a4523a-095e-40fb-881c-230de04eaa8b}, !- Inlet Port
  {82eef672-da87-4173-8138-e8044eb5e2bb}; !- Outlet Port

OS:Connection,
  {77a4523a-095e-40fb-881c-230de04eaa8b}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  25,                                     !- Outlet Port
  {cf9a09b0-f6cf-4e4f-b4af-6fab10b38b77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f36976f7-415e-4c34-ab8f-7d074c7a62df}, !- Handle
  Node 436,                               !- Name
  {08f995e8-0c8d-4922-9366-50ecf8779855}, !- Inlet Port
  {627bba3f-5be2-45db-8030-d3d165a17f26}; !- Outlet Port

OS:Connection,
  {82eef672-da87-4173-8138-e8044eb5e2bb}, !- Handle
  {cf9a09b0-f6cf-4e4f-b4af-6fab10b38b77}, !- Source Object
  3,                                      !- Outlet Port
  {ff81b5f6-3da7-4862-bbdd-5d9aa2f90b85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08f995e8-0c8d-4922-9366-50ecf8779855}, !- Handle
  {ff81b5f6-3da7-4862-bbdd-5d9aa2f90b85}, !- Source Object
  3,                                      !- Outlet Port
  {f36976f7-415e-4c34-ab8f-7d074c7a62df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {627bba3f-5be2-45db-8030-d3d165a17f26}, !- Handle
  {f36976f7-415e-4c34-ab8f-7d074c7a62df}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2968b192-b41b-4724-9497-834b27525153}, !- Handle
  Water Use Connections 23,               !- Name
  {c13c7b52-b767-4bac-a68b-4d1263a15071}, !- Inlet Node Name
  {1dc3b53a-fcbb-42ca-8a01-309960bf5243}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {13d6306f-c6f1-4e5a-9f61-c993bcc7a6f7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {09711982-0c35-453b-87fb-ad9ea6fd954e}, !- Handle
  T se apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {b29aa032-9ac8-491d-b507-6af67ecd6daf}, !- Target Temperature Schedule Name
  {ff4022f6-7c1d-4f25-836e-ac48732b33b1}, !- Sensible Fraction Schedule Name
  {9e0563e1-a1de-4a52-9127-fed1b02232f4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff4022f6-7c1d-4f25-836e-ac48732b33b1}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {471d4c31-abaf-43b8-93d8-ad2a2a3ee582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {471d4c31-abaf-43b8-93d8-ad2a2a3ee582}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e0563e1-a1de-4a52-9127-fed1b02232f4}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0689e2af-4ca0-4933-a899-45af850c9e6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0689e2af-4ca0-4933-a899-45af850c9e6a}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b29aa032-9ac8-491d-b507-6af67ecd6daf}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39bc5371-aa7b-4e19-8d04-7417c1029548}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39bc5371-aa7b-4e19-8d04-7417c1029548}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {13d6306f-c6f1-4e5a-9f61-c993bcc7a6f7}, !- Handle
  T se apartment Service Water Use 0.06gal/min, !- Name
  {09711982-0c35-453b-87fb-ad9ea6fd954e}, !- Water Use Equipment Definition Name
  {c3b16dd2-0b7e-41f9-9554-37b64a961382}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a5b8cc6-dfc4-4bf8-805f-5a2ed131f9ee}, !- Handle
  Node 437,                               !- Name
  {d6e2e1ae-bd35-493c-920e-83e1a755ed43}, !- Inlet Port
  {c13c7b52-b767-4bac-a68b-4d1263a15071}; !- Outlet Port

OS:Connection,
  {d6e2e1ae-bd35-493c-920e-83e1a755ed43}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  26,                                     !- Outlet Port
  {7a5b8cc6-dfc4-4bf8-805f-5a2ed131f9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a73ac979-2bc2-4287-914f-da035ecab9e0}, !- Handle
  Node 438,                               !- Name
  {1dc3b53a-fcbb-42ca-8a01-309960bf5243}, !- Inlet Port
  {58a5c136-d99b-456c-8054-39ca545025b2}; !- Outlet Port

OS:Connection,
  {c13c7b52-b767-4bac-a68b-4d1263a15071}, !- Handle
  {7a5b8cc6-dfc4-4bf8-805f-5a2ed131f9ee}, !- Source Object
  3,                                      !- Outlet Port
  {2968b192-b41b-4724-9497-834b27525153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc3b53a-fcbb-42ca-8a01-309960bf5243}, !- Handle
  {2968b192-b41b-4724-9497-834b27525153}, !- Source Object
  3,                                      !- Outlet Port
  {a73ac979-2bc2-4287-914f-da035ecab9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58a5c136-d99b-456c-8054-39ca545025b2}, !- Handle
  {a73ac979-2bc2-4287-914f-da035ecab9e0}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {03a9465f-81a3-4ffc-8127-f1252e977ac2}, !- Handle
  Water Use Connections 24,               !- Name
  {d9990944-ef7f-48dd-b802-514218230bef}, !- Inlet Node Name
  {db032dd5-e507-4383-b5e3-5f803d11770c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2452e916-7389-4475-9155-9e82f5738399}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2304e4bd-790d-45a5-9147-da0374482cd9}, !- Handle
  T sw apartment Service Water Use Def 0.06gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.95701431674116e-06,                   !- Peak Flow Rate {m3/s}
  {096cf6f7-3fc4-4304-bd72-7f4a5162e455}, !- Target Temperature Schedule Name
  {ff947b25-fa65-45b5-b7cd-02f62c14817c}, !- Sensible Fraction Schedule Name
  {5f9c8b7a-3acb-4766-a5bf-ed4683f5c279}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ff947b25-fa65-45b5-b7cd-02f62c14817c}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f4614431-abeb-4107-84d9-37bbc08b8940}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4614431-abeb-4107-84d9-37bbc08b8940}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f9c8b7a-3acb-4766-a5bf-ed4683f5c279}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1e7ab9c6-af5a-4f13-af98-5eeac040fbdd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e7ab9c6-af5a-4f13-af98-5eeac040fbdd}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {096cf6f7-3fc4-4304-bd72-7f4a5162e455}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {56adfe34-88f6-4fcf-bf6a-fcd0abbb307c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56adfe34-88f6-4fcf-bf6a-fcd0abbb307c}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2452e916-7389-4475-9155-9e82f5738399}, !- Handle
  T sw apartment Service Water Use 0.06gal/min, !- Name
  {2304e4bd-790d-45a5-9147-da0374482cd9}, !- Water Use Equipment Definition Name
  {66195dd7-4158-483d-b874-3388a680b571}, !- Space Name
  {0b2623dd-0486-4fae-94ac-bfe98726b44f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {407cd2af-2656-4947-9e51-0fab59286d77}, !- Handle
  Node 439,                               !- Name
  {8291e52e-07ea-4dfb-9607-21e2f60e1f85}, !- Inlet Port
  {d9990944-ef7f-48dd-b802-514218230bef}; !- Outlet Port

OS:Connection,
  {8291e52e-07ea-4dfb-9607-21e2f60e1f85}, !- Handle
  {211ccc22-4a3a-423e-95a9-73fff8dfebff}, !- Source Object
  27,                                     !- Outlet Port
  {407cd2af-2656-4947-9e51-0fab59286d77}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f43371a-638f-4dda-9ed0-0530eb8dc3ed}, !- Handle
  Node 440,                               !- Name
  {db032dd5-e507-4383-b5e3-5f803d11770c}, !- Inlet Port
  {6a4d69b1-7195-48d5-ad4c-2be689717fe2}; !- Outlet Port

OS:Connection,
  {d9990944-ef7f-48dd-b802-514218230bef}, !- Handle
  {407cd2af-2656-4947-9e51-0fab59286d77}, !- Source Object
  3,                                      !- Outlet Port
  {03a9465f-81a3-4ffc-8127-f1252e977ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db032dd5-e507-4383-b5e3-5f803d11770c}, !- Handle
  {03a9465f-81a3-4ffc-8127-f1252e977ac2}, !- Source Object
  3,                                      !- Outlet Port
  {9f43371a-638f-4dda-9ed0-0530eb8dc3ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4d69b1-7195-48d5-ad4c-2be689717fe2}, !- Handle
  {9f43371a-638f-4dda-9ed0-0530eb8dc3ed}, !- Source Object
  3,                                      !- Outlet Port
  {929ff078-ff76-4060-976a-50948650887d}, !- Target Object
  27;                                     !- Inlet Port

OS:Sizing:Parameters,
  {95a24a54-92c0-4ddb-8e94-e661284c844e}, !- Handle
  1.3,                                    !- Heating Sizing Factor
  1.1;                                    !- Cooling Sizing Factor

OS:OutputControl:ReportingTolerances,
  {65dfa098-6b2c-46b9-a5d3-8e547236eef6}, !- Handle
  1,                                      !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  1;                                      !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OS:Schedule:Ruleset,
  {edd4835c-0141-438f-b306-601e9a074bc6}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {9eb42b63-90c4-4eaf-b103-b76ebfbaa6e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9eb42b63-90c4-4eaf-b103-b76ebfbaa6e3}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a3677d2c-0482-42de-bba3-ab761488c3e2}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {efca4fae-7ff0-4ffa-8cda-afd87e3cee30}, !- Control Zone or Zone List Name
  {975b9945-4fe9-449a-920f-e0092bc24431}, !- Cooling Control Zone or Zone List Name
  {4bc387d3-7a52-4a8f-8ae4-48f6731d8da8}, !- Heating Control Zone or Zone List Name
  {abfe6031-2fca-4388-a722-168d67351ba3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {efca4fae-7ff0-4ffa-8cda-afd87e3cee30}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {975b9945-4fe9-449a-920f-e0092bc24431}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4bc387d3-7a52-4a8f-8ae4-48f6731d8da8}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {abfe6031-2fca-4388-a722-168d67351ba3}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1d56ac91-1d87-474e-bb0c-4d46ac8f9920}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {4abfcc0e-01b9-46f0-b6dd-63bdbf51ece5}, !- Default Day Schedule Name
  {49d27cd2-ac00-4b68-8c24-e18035e74fc5}, !- Summer Design Day Schedule Name
  {80423ca6-8d65-4a0b-b4d0-189d7c3ab2f7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4abfcc0e-01b9-46f0-b6dd-63bdbf51ece5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9ac794b0-b1e4-453b-bb1a-5fc4b2f84b66}, !- Handle
  {1d56ac91-1d87-474e-bb0c-4d46ac8f9920}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:07 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:07 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de2f49ae-3ec0-4793-81df-49e5a0d1d0b4}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {80423ca6-8d65-4a0b-b4d0-189d7c3ab2f7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {25e0070c-f0d7-4401-b995-a5aa6600fb39}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49d27cd2-ac00-4b68-8c24-e18035e74fc5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {8ba2b766-0bde-4c27-bc77-1ae83cfe262d}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3adb6c3d-e62d-45fd-bc0c-50717f09d147}, !- Control Zone or Zone List Name
  {f69d5a48-c89f-4be8-9958-ca3aa7b14a6f}, !- Cooling Control Zone or Zone List Name
  {f880eaf1-fc6a-4664-b2bd-c99bd8c0e9b3}, !- Heating Control Zone or Zone List Name
  {2f4eb1ca-8bd7-4eb0-ab44-36e9999d5ee4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3adb6c3d-e62d-45fd-bc0c-50717f09d147}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {f69d5a48-c89f-4be8-9958-ca3aa7b14a6f}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f880eaf1-fc6a-4664-b2bd-c99bd8c0e9b3}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f4eb1ca-8bd7-4eb0-ab44-36e9999d5ee4}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e3cc1200-25b5-4996-ad1c-834ca8964b1a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {e31b09eb-2ec3-4ebb-92be-04747c2a0d9f}, !- Default Day Schedule Name
  {abf1ed47-1d74-418b-b38a-babb10e09047}, !- Summer Design Day Schedule Name
  {7a564b52-2f2e-4f6b-b000-62762a4fe88e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e31b09eb-2ec3-4ebb-92be-04747c2a0d9f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {91a5d10e-4af8-4726-baec-86e8f96618d8}, !- Handle
  {e3cc1200-25b5-4996-ad1c-834ca8964b1a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:08 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:08 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {66f729b1-5736-4d91-8b2f-c6919b28fc83}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a564b52-2f2e-4f6b-b000-62762a4fe88e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0ddafd04-72a8-4a7a-bbcd-bfbce98b151b}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {abf1ed47-1d74-418b-b38a-babb10e09047}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c3ab1c78-ef06-424c-8983-cbb4c6316318}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6fef4549-4d5d-470d-bf00-5c65d35bdcf3}, !- Control Zone or Zone List Name
  {021fcfa9-c6aa-461f-9cd4-63ec4e5e823c}, !- Cooling Control Zone or Zone List Name
  {68f42553-bc4b-4d51-85db-cc7eeda4da0b}, !- Heating Control Zone or Zone List Name
  {13548d5c-1c7a-49ec-9957-dc6b2e563868}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6fef4549-4d5d-470d-bf00-5c65d35bdcf3}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {021fcfa9-c6aa-461f-9cd4-63ec4e5e823c}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {68f42553-bc4b-4d51-85db-cc7eeda4da0b}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {13548d5c-1c7a-49ec-9957-dc6b2e563868}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {0cf30b7f-8c76-4bb4-884f-3f3baf938cd1}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {6533c76b-91e1-4352-996d-3f44efd5741c}, !- Default Day Schedule Name
  {4d230e6e-7c78-4de6-9f42-c6b3ef75d482}, !- Summer Design Day Schedule Name
  {912c5d94-aa32-48a6-9bf4-bf5500e5d677}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6533c76b-91e1-4352-996d-3f44efd5741c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {21439432-9ef7-429d-8235-9c5d0fdfc381}, !- Handle
  {0cf30b7f-8c76-4bb4-884f-3f3baf938cd1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:09 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:09 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {ed5d6406-d138-4f6a-a429-ff90f5f98b1f}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {912c5d94-aa32-48a6-9bf4-bf5500e5d677}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1fc99b22-70dd-4ec5-88f5-e57701ca4cd9}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4d230e6e-7c78-4de6-9f42-c6b3ef75d482}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {4d1d4acb-0180-4027-9c63-db04515f0b0d}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ea979afd-4c8b-4509-bb6b-d0d1d52524c6}, !- Control Zone or Zone List Name
  {b3c45ec7-5473-484a-8fc7-666e08330d42}, !- Cooling Control Zone or Zone List Name
  {e2a43ce1-8d6b-458b-a2f5-22c07ea786d5}, !- Heating Control Zone or Zone List Name
  {809ad80d-6fb0-406f-bd11-2a3b8e77a549}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ea979afd-4c8b-4509-bb6b-d0d1d52524c6}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {b3c45ec7-5473-484a-8fc7-666e08330d42}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e2a43ce1-8d6b-458b-a2f5-22c07ea786d5}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {809ad80d-6fb0-406f-bd11-2a3b8e77a549}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2683af1e-7364-4ae6-aa0b-61b8d11f6fd3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {9e0f3c44-3e0b-4ee4-afac-09a03c228760}, !- Default Day Schedule Name
  {12acd61e-b4c9-4732-b19a-fadfd26d0f1f}, !- Summer Design Day Schedule Name
  {8fc3a903-f0c4-459a-b526-79fb0fb06863}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9e0f3c44-3e0b-4ee4-afac-09a03c228760}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e1c201c4-5391-41db-bc1a-1b769d988dbb}, !- Handle
  {2683af1e-7364-4ae6-aa0b-61b8d11f6fd3}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5fd82b6-5e1e-4be0-afbe-2c9559083274}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fc3a903-f0c4-459a-b526-79fb0fb06863}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {baf98e53-1f68-42b5-9733-8793789de047}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {12acd61e-b4c9-4732-b19a-fadfd26d0f1f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ee494aba-99f8-4e6a-93ba-68860acf348d}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3dbadef7-0621-45a0-90ac-f63b1ea3b792}, !- Control Zone or Zone List Name
  {1357a0f4-1141-4242-89a2-3116fcd35324}, !- Cooling Control Zone or Zone List Name
  {b3bc7dda-7912-4054-9af9-0b73a9b3c48d}, !- Heating Control Zone or Zone List Name
  {09d60bbc-8a05-4600-b78f-bb0a293ba363}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3dbadef7-0621-45a0-90ac-f63b1ea3b792}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {1357a0f4-1141-4242-89a2-3116fcd35324}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3bc7dda-7912-4054-9af9-0b73a9b3c48d}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {09d60bbc-8a05-4600-b78f-bb0a293ba363}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ef8fd397-b7ee-4c9a-8dd9-3a7c8b274620}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {87bedb76-1e5f-4991-b9fb-4a8b40a5f1da}, !- Default Day Schedule Name
  {b7b5fb2e-ab73-4f24-a5e0-bf612ab94328}, !- Summer Design Day Schedule Name
  {b461f8a6-536f-4855-b5bd-69149ed88642}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {87bedb76-1e5f-4991-b9fb-4a8b40a5f1da}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e3875170-d955-40f9-b699-d1c268a2b251}, !- Handle
  {ef8fd397-b7ee-4c9a-8dd9-3a7c8b274620}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:10 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:10 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {566805bd-ddfa-4836-9e32-ce9ca19212fa}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b461f8a6-536f-4855-b5bd-69149ed88642}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ceda3f0-f4fc-4f62-9f4f-2c91ee42fb86}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7b5fb2e-ab73-4f24-a5e0-bf612ab94328}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0f777c5a-450d-4aef-a283-838efe12934f}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2f3bafcc-9bf0-4f14-b77e-61b53e50891e}, !- Control Zone or Zone List Name
  {4f422ff7-26cb-4234-806e-59db9d330c09}, !- Cooling Control Zone or Zone List Name
  {cea3265d-2ccf-4890-8584-30fb5f2f4e98}, !- Heating Control Zone or Zone List Name
  {0599a7f9-c9e8-437c-8261-4ad4a73dfd99}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2f3bafcc-9bf0-4f14-b77e-61b53e50891e}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {4f422ff7-26cb-4234-806e-59db9d330c09}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cea3265d-2ccf-4890-8584-30fb5f2f4e98}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0599a7f9-c9e8-437c-8261-4ad4a73dfd99}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ccd194c2-f1d9-4a2a-aad4-40a4a5ba5005}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {3e6cbf79-0439-4327-8089-14a828364e95}, !- Default Day Schedule Name
  {8f5c2d1c-9e53-4d30-af28-db95c6cec597}, !- Summer Design Day Schedule Name
  {df93a597-2488-4c95-9efd-0535b3a9f72d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3e6cbf79-0439-4327-8089-14a828364e95}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {47ad2c40-c88f-43fc-b1c9-fff166de014e}, !- Handle
  {ccd194c2-f1d9-4a2a-aad4-40a4a5ba5005}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:11 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:11 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {48e070f3-6c91-4a69-ae23-a2a91143d1a8}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {df93a597-2488-4c95-9efd-0535b3a9f72d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d24faf5e-1349-4a80-9301-54afadd6fc3c}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f5c2d1c-9e53-4d30-af28-db95c6cec597}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3406fb49-70c6-430f-b97e-c69617728117}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c5fe364b-8a44-432b-8d25-26e507ec3b3d}, !- Control Zone or Zone List Name
  {04098a56-73d9-4ae2-991e-bd6160668f3d}, !- Cooling Control Zone or Zone List Name
  {e644a7e8-d798-4ca4-a4e8-7f00762a5000}, !- Heating Control Zone or Zone List Name
  {f55abee1-12a8-405a-a672-25c0383cef80}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c5fe364b-8a44-432b-8d25-26e507ec3b3d}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {04098a56-73d9-4ae2-991e-bd6160668f3d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e644a7e8-d798-4ca4-a4e8-7f00762a5000}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f55abee1-12a8-405a-a672-25c0383cef80}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {200ac746-59f2-45d0-b069-b3553b2a08e7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {78ee0057-a78b-4f04-ad9b-74d7718399a6}, !- Default Day Schedule Name
  {8b0ccdb4-eb5b-49e6-bc2f-65996daee4d6}, !- Summer Design Day Schedule Name
  {05aa87cf-1b3a-4a6d-b485-d8c3e0d53a70}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78ee0057-a78b-4f04-ad9b-74d7718399a6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9047cadb-71a7-4116-b865-67cf530f31ff}, !- Handle
  {200ac746-59f2-45d0-b069-b3553b2a08e7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:12 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:12 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2146fe27-40c4-4391-b682-8c3bf4f05f81}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05aa87cf-1b3a-4a6d-b485-d8c3e0d53a70}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d06610a-c097-4fb0-8f6b-e614d57a0271}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b0ccdb4-eb5b-49e6-bc2f-65996daee4d6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {09a9beaf-bb81-49aa-b5e4-667d5c854395}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {32f48e6b-8b38-486d-9228-28adfe98d509}, !- Control Zone or Zone List Name
  {a4209ebb-071d-4b37-868d-1811dcdc84ec}, !- Cooling Control Zone or Zone List Name
  {558058b9-68fd-4072-9030-e8431f07100f}, !- Heating Control Zone or Zone List Name
  {9479f80b-0620-4b2e-95c8-bf938bcc1eb4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {32f48e6b-8b38-486d-9228-28adfe98d509}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a4209ebb-071d-4b37-868d-1811dcdc84ec}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {558058b9-68fd-4072-9030-e8431f07100f}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9479f80b-0620-4b2e-95c8-bf938bcc1eb4}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {03256afc-2e3e-4eb3-871e-56feb4efde1f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {b25d5b59-b557-4a4e-86b1-c439b55b0474}, !- Default Day Schedule Name
  {3410cf1e-43b8-4a7b-828c-cdd262968ed5}, !- Summer Design Day Schedule Name
  {a82002bd-6886-47be-8152-94f44448f8e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b25d5b59-b557-4a4e-86b1-c439b55b0474}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4dd67beb-b77d-4cbb-b928-b0ddc50ae653}, !- Handle
  {03256afc-2e3e-4eb3-871e-56feb4efde1f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {de656b83-9637-4124-9091-70c0d27f8408}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a82002bd-6886-47be-8152-94f44448f8e6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {90aa7ff1-0a48-401c-b5b1-e4bafe083920}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3410cf1e-43b8-4a7b-828c-cdd262968ed5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f7d1d581-2a44-4d83-8cac-07d0a0f3f23a}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {17fd367e-42cf-4d76-90d5-b290b5d9f7b1}, !- Control Zone or Zone List Name
  {3ee6e52a-43cb-4576-846b-cc9b1dddea88}, !- Cooling Control Zone or Zone List Name
  {a84666b3-5bd1-4124-a906-1f3829327201}, !- Heating Control Zone or Zone List Name
  {6355bd42-5cee-48e0-a90c-64f3a9538309}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {17fd367e-42cf-4d76-90d5-b290b5d9f7b1}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {3ee6e52a-43cb-4576-846b-cc9b1dddea88}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a84666b3-5bd1-4124-a906-1f3829327201}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6355bd42-5cee-48e0-a90c-64f3a9538309}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d8b30c33-7113-46cb-9961-152a4d5e5304}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {b235d2e7-56d1-4223-8f2e-21135e8156c7}, !- Default Day Schedule Name
  {69fb3531-922c-4452-915a-e1cb32327022}, !- Summer Design Day Schedule Name
  {e0389497-d5e6-4211-b57e-25ee432a6d54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b235d2e7-56d1-4223-8f2e-21135e8156c7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e96914b9-08de-4a06-875d-3e730d99bbd7}, !- Handle
  {d8b30c33-7113-46cb-9961-152a4d5e5304}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:13 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:13 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4cf071df-6a46-4e12-a2ab-e5f24d8b041f}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e0389497-d5e6-4211-b57e-25ee432a6d54}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc4c0e51-b779-45c4-8e1d-5474f49221f2}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {69fb3531-922c-4452-915a-e1cb32327022}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a51ab2cc-e125-4f5f-9393-283c9a6de184}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {bfc09970-afb3-44ee-b5b7-73683cbe2625}, !- Control Zone or Zone List Name
  {73939aa4-b486-4587-82cf-1782e800e69e}, !- Cooling Control Zone or Zone List Name
  {5dd3d2a2-d6d9-40ae-bdde-c8423f80d3b9}, !- Heating Control Zone or Zone List Name
  {3142d415-4032-4fcd-a238-9d3db2580642}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bfc09970-afb3-44ee-b5b7-73683cbe2625}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {73939aa4-b486-4587-82cf-1782e800e69e}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5dd3d2a2-d6d9-40ae-bdde-c8423f80d3b9}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3142d415-4032-4fcd-a238-9d3db2580642}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {de665f6e-293a-4a42-b4b6-5cd3ebf26da5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {a2f60eb9-7f71-4034-8181-cacac46614d2}, !- Default Day Schedule Name
  {48e78342-8891-40ff-bad6-3f2814800a49}, !- Summer Design Day Schedule Name
  {9fa0a090-e173-444a-a52e-be413cae2484}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a2f60eb9-7f71-4034-8181-cacac46614d2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {35af65c3-c89e-4453-ac30-cbeae3aab9f1}, !- Handle
  {de665f6e-293a-4a42-b4b6-5cd3ebf26da5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7e76f534-be27-4332-ae6d-180fafd3799a}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9fa0a090-e173-444a-a52e-be413cae2484}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c8533d2a-6756-40e3-b6b3-de8491d484db}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {48e78342-8891-40ff-bad6-3f2814800a49}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {070674a0-2e15-4c98-94a8-bc01a608d881}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {04d626ed-e18f-4ee5-bc38-ba89034098a1}, !- Control Zone or Zone List Name
  {634cbcd1-d1bf-46a0-9e9b-0cdc0e1c5d83}, !- Cooling Control Zone or Zone List Name
  {07e2619f-b47a-418f-bb0f-f1b2407dcad4}, !- Heating Control Zone or Zone List Name
  {bd6d30fc-7746-47f3-92b0-d0f2c4aa32b1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {04d626ed-e18f-4ee5-bc38-ba89034098a1}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {634cbcd1-d1bf-46a0-9e9b-0cdc0e1c5d83}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07e2619f-b47a-418f-bb0f-f1b2407dcad4}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bd6d30fc-7746-47f3-92b0-d0f2c4aa32b1}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2d971835-b0a6-4e90-8568-57d3e4feeb4a}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {a0af3aed-cf0d-4c6c-b993-b73d7985cec3}, !- Default Day Schedule Name
  {b7a7b846-3223-49cf-af7c-ccec0cc97b7f}, !- Summer Design Day Schedule Name
  {1b24408a-5050-460d-b30a-cb51fc26af8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a0af3aed-cf0d-4c6c-b993-b73d7985cec3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c4b38ae7-e688-47d5-8641-e990c0b54475}, !- Handle
  {2d971835-b0a6-4e90-8568-57d3e4feeb4a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {dafc0f2d-8740-411c-88a3-8a4a93048c0e}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1b24408a-5050-460d-b30a-cb51fc26af8b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88bd8e49-edda-42c9-b729-940ba2ed09b5}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7a7b846-3223-49cf-af7c-ccec0cc97b7f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5c2c2720-a2b9-434d-bcec-415530a2195b}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {9f6b1cd2-da16-4a31-abd7-ee9de8fb3dc7}, !- Control Zone or Zone List Name
  {e6df0858-7afa-4bd7-a951-3c45fb5b19e8}, !- Cooling Control Zone or Zone List Name
  {dbb0ed42-de7a-428e-a84c-2eadc8afd2e0}, !- Heating Control Zone or Zone List Name
  {c0953d9b-4144-4429-80ee-5b625f24a68d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9f6b1cd2-da16-4a31-abd7-ee9de8fb3dc7}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {e6df0858-7afa-4bd7-a951-3c45fb5b19e8}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dbb0ed42-de7a-428e-a84c-2eadc8afd2e0}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c0953d9b-4144-4429-80ee-5b625f24a68d}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {38a2bb52-0eec-41b8-b335-e01974d93ed7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {e841c737-539c-4fb8-840f-9aa0e766ba89}, !- Default Day Schedule Name
  {0cb1a21d-55f6-4c5f-94de-c8e1f344ac9b}, !- Summer Design Day Schedule Name
  {31e79229-1883-4577-996f-fb744d82abaf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e841c737-539c-4fb8-840f-9aa0e766ba89}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {0a19b4fb-055e-490b-becb-a0cb71397e4a}, !- Handle
  {38a2bb52-0eec-41b8-b335-e01974d93ed7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {33de31e8-d675-47c3-9818-155aa9a35b38}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {31e79229-1883-4577-996f-fb744d82abaf}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {464579c2-c2fc-4e4a-ad4d-9bae69971864}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0cb1a21d-55f6-4c5f-94de-c8e1f344ac9b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c3a28731-58bd-4598-bcb7-e8908c612953}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b8e60178-8cd0-44c6-8098-0a4b8b88bbb8}, !- Control Zone or Zone List Name
  {b8253d91-b857-47c2-b5e4-c4ad2235488a}, !- Cooling Control Zone or Zone List Name
  {58d75516-ce7d-480e-80a2-bea641eaccb7}, !- Heating Control Zone or Zone List Name
  {dafa0783-893d-4e33-b50c-c1e690c8aa3e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b8e60178-8cd0-44c6-8098-0a4b8b88bbb8}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {b8253d91-b857-47c2-b5e4-c4ad2235488a}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {58d75516-ce7d-480e-80a2-bea641eaccb7}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dafa0783-893d-4e33-b50c-c1e690c8aa3e}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7a8b4bf3-ecaf-4a7c-9d63-ec8b53e2b664}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {f187d5c6-f259-4978-9652-6cdcf0f0c30b}, !- Default Day Schedule Name
  {98901461-3860-40c0-a5c2-f4fb8c64982f}, !- Summer Design Day Schedule Name
  {68348e6d-1581-4fb0-afcd-70a2ddd8b3f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f187d5c6-f259-4978-9652-6cdcf0f0c30b}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {802d93ec-cc77-4778-b811-59252c0fad96}, !- Handle
  {7a8b4bf3-ecaf-4a7c-9d63-ec8b53e2b664}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {94e6314b-5028-4b4a-8a1d-922724e12261}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68348e6d-1581-4fb0-afcd-70a2ddd8b3f0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9db4f910-45da-4c14-873d-fb5d3fd39c32}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98901461-3860-40c0-a5c2-f4fb8c64982f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b6317c35-0ddc-4cb2-8518-492273362b9c}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4c99c34c-fbaa-453f-b313-d08f11c74cf7}, !- Control Zone or Zone List Name
  {3afc8999-92b2-44c9-a317-dc2d221085c3}, !- Cooling Control Zone or Zone List Name
  {35a05e7f-76ab-40d4-8f6a-819e68a7b7ec}, !- Heating Control Zone or Zone List Name
  {a3cd00b9-6c96-4b7d-bbd2-c8ee52560d31}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c99c34c-fbaa-453f-b313-d08f11c74cf7}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {3afc8999-92b2-44c9-a317-dc2d221085c3}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {35a05e7f-76ab-40d4-8f6a-819e68a7b7ec}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a3cd00b9-6c96-4b7d-bbd2-c8ee52560d31}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1e721110-f3e6-48cb-8c2c-045e11e5f285}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {eb51a8f5-2e5f-4c65-9dbf-157c206a92a2}, !- Default Day Schedule Name
  {be8b7fbd-eca2-475c-8e9b-c4641249b7ed}, !- Summer Design Day Schedule Name
  {bd43edc5-c944-4255-80bd-e5a0bd6d19e6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {eb51a8f5-2e5f-4c65-9dbf-157c206a92a2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {09244be6-765a-40a2-bd70-9b89caea1723}, !- Handle
  {1e721110-f3e6-48cb-8c2c-045e11e5f285}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {cec7f88c-0c47-47a0-ba91-d2534c913797}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bd43edc5-c944-4255-80bd-e5a0bd6d19e6}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a330d90-cb0f-4925-830c-bca885e36a80}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {be8b7fbd-eca2-475c-8e9b-c4641249b7ed}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ac9d9c63-7b92-45c6-8317-e58b61d7d583}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4110582e-e164-4847-96d5-143e88d90f66}, !- Control Zone or Zone List Name
  {839365f1-1886-46be-bc74-136fdc719997}, !- Cooling Control Zone or Zone List Name
  {e779850f-07c7-4c48-9c75-d8bc5e3cd641}, !- Heating Control Zone or Zone List Name
  {272f8114-5833-4bce-8dd2-03f2fe4d7415}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4110582e-e164-4847-96d5-143e88d90f66}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {839365f1-1886-46be-bc74-136fdc719997}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e779850f-07c7-4c48-9c75-d8bc5e3cd641}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {272f8114-5833-4bce-8dd2-03f2fe4d7415}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1fab104a-d469-432c-8bb0-8f901460288e}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {728c83b7-43b8-4e23-b5a3-f6023e540c5d}, !- Default Day Schedule Name
  {c2e488b8-3949-4dd8-a6cf-e6bdad3f8a11}, !- Summer Design Day Schedule Name
  {3aaf7db8-e940-4bd9-b58a-e879a4259b2d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {728c83b7-43b8-4e23-b5a3-f6023e540c5d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8169f972-0d6e-4619-b892-713db6a30def}, !- Handle
  {1fab104a-d469-432c-8bb0-8f901460288e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {273daab4-dbf8-45c1-bc5d-94d2571085b2}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3aaf7db8-e940-4bd9-b58a-e879a4259b2d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7c4e643b-bb63-4d50-adfc-eeb079959f93}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c2e488b8-3949-4dd8-a6cf-e6bdad3f8a11}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {d1dea827-b4a1-4e01-9ed8-e2925a2533c5}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3b5f59eb-098e-41fe-b101-9c80ab1da4ad}, !- Control Zone or Zone List Name
  {6e4080e0-7fa9-47c6-990f-258585353206}, !- Cooling Control Zone or Zone List Name
  {1c3cca7e-71b6-480b-b72d-7c317b80bec8}, !- Heating Control Zone or Zone List Name
  {ab5cb4e2-ba22-4a86-b470-5cae24e67c23}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3b5f59eb-098e-41fe-b101-9c80ab1da4ad}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {6e4080e0-7fa9-47c6-990f-258585353206}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1c3cca7e-71b6-480b-b72d-7c317b80bec8}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ab5cb4e2-ba22-4a86-b470-5cae24e67c23}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a8895e8a-63b5-4f2a-a93b-d48df4c2d8a5}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {6a858959-4366-45ff-b845-cf36c06fa6cb}, !- Default Day Schedule Name
  {70a02227-709d-4ae0-876c-45c93e800481}, !- Summer Design Day Schedule Name
  {ef8cb763-bff7-41a7-9f3a-19eaa7b84a42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a858959-4366-45ff-b845-cf36c06fa6cb}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {608ad6f3-61c3-44b5-8642-ef3b8b478375}, !- Handle
  {a8895e8a-63b5-4f2a-a93b-d48df4c2d8a5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e0a9f43-dcb8-494e-866f-73661f0f1bb2}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef8cb763-bff7-41a7-9f3a-19eaa7b84a42}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ef3a36a2-661d-4e59-a586-c71ccc77d678}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {70a02227-709d-4ae0-876c-45c93e800481}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {59a39be9-2807-431c-b42f-3934e506d169}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4a9b613a-023a-4219-9d85-7ebf4acd0392}, !- Control Zone or Zone List Name
  {ecaac28e-85be-4019-af81-4c77946d8abb}, !- Cooling Control Zone or Zone List Name
  {5eff504b-bf17-451e-8978-5ec3b1a16a1a}, !- Heating Control Zone or Zone List Name
  {f06957cc-7fab-4f3d-a476-5fdcddbacb82}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4a9b613a-023a-4219-9d85-7ebf4acd0392}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {ecaac28e-85be-4019-af81-4c77946d8abb}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {5eff504b-bf17-451e-8978-5ec3b1a16a1a}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f06957cc-7fab-4f3d-a476-5fdcddbacb82}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {777f639a-5dc4-44ec-8bbc-7b94d240a13f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {394489a3-fdc8-4ffe-96f6-5b140ad55cc2}, !- Default Day Schedule Name
  {d522ff5a-f8e0-4555-9da7-c6f2ef463959}, !- Summer Design Day Schedule Name
  {a6a68828-537e-44d5-a117-13723bad7910}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {394489a3-fdc8-4ffe-96f6-5b140ad55cc2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2bf3d709-ab73-4cbc-8a51-b1b6cebb3abf}, !- Handle
  {777f639a-5dc4-44ec-8bbc-7b94d240a13f}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {31fb7e64-92da-466e-9648-c6395294e960}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6a68828-537e-44d5-a117-13723bad7910}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d4c56002-ddbe-4429-8f00-4fc2d81e88c2}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d522ff5a-f8e0-4555-9da7-c6f2ef463959}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2bfbceaa-72b3-4526-a9ea-a8adedf56293}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0cd72015-1f77-4161-a1d8-abf3ad1f1e8f}, !- Control Zone or Zone List Name
  {256e1e52-2a40-4eff-aef8-cf26b5ba857e}, !- Cooling Control Zone or Zone List Name
  {88c21532-2ab2-4244-a932-31e16db14bf7}, !- Heating Control Zone or Zone List Name
  {c70d40b6-f2ae-49f9-aa69-5c330d8bd893}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0cd72015-1f77-4161-a1d8-abf3ad1f1e8f}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {256e1e52-2a40-4eff-aef8-cf26b5ba857e}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88c21532-2ab2-4244-a932-31e16db14bf7}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c70d40b6-f2ae-49f9-aa69-5c330d8bd893}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {6c79392d-0dce-4a9f-a712-7f6fe6512acc}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {58d1600c-bb89-4f06-b017-7a9570f8e155}, !- Default Day Schedule Name
  {6f976b8d-8f11-4e9c-a7dd-12bd67eaf6c8}, !- Summer Design Day Schedule Name
  {255ffc75-0f14-4c74-8bc1-6c345d3865fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {58d1600c-bb89-4f06-b017-7a9570f8e155}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e14ca374-cccf-4a91-bbe1-88d617a26f4c}, !- Handle
  {6c79392d-0dce-4a9f-a712-7f6fe6512acc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b65f8c32-0d19-45d1-ba27-914208d743a8}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {255ffc75-0f14-4c74-8bc1-6c345d3865fa}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {424699bb-6a9c-4162-b8af-f1808b2b78ca}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f976b8d-8f11-4e9c-a7dd-12bd67eaf6c8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9c71d98d-736c-48c2-838b-abe68391e8cd}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {94a9c35c-06d2-4761-b33b-dd86c80a3963}, !- Control Zone or Zone List Name
  {1e4e8aad-ec1e-46f7-8a3f-4b441cd997e3}, !- Cooling Control Zone or Zone List Name
  {29614a62-5e74-4dfa-a7e7-6c992e23c913}, !- Heating Control Zone or Zone List Name
  {ff099321-cc1c-4351-8315-ac8278d0588b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {94a9c35c-06d2-4761-b33b-dd86c80a3963}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {1e4e8aad-ec1e-46f7-8a3f-4b441cd997e3}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {29614a62-5e74-4dfa-a7e7-6c992e23c913}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ff099321-cc1c-4351-8315-ac8278d0588b}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {1eabcf8c-417e-4809-84cb-c9c91cb66958}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {a15d12dc-ad8f-4025-9cab-eac9fe4d8ff3}, !- Default Day Schedule Name
  {a0d9293c-7b3c-415f-9992-f60ad4ffd589}, !- Summer Design Day Schedule Name
  {3f5cb9ab-1900-4494-9c85-bcb9151c75a3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a15d12dc-ad8f-4025-9cab-eac9fe4d8ff3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {497ea747-2a90-4e05-9d22-d937b146359f}, !- Handle
  {1eabcf8c-417e-4809-84cb-c9c91cb66958}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a5afaeee-4eed-4e2e-88d8-86a5f26d316e}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3f5cb9ab-1900-4494-9c85-bcb9151c75a3}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd76546a-281d-46de-975e-95728a45e581}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0d9293c-7b3c-415f-9992-f60ad4ffd589}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ceeb9c50-053f-4e83-9971-d83a18cd24be}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {296e4384-4f81-48b2-a049-9d4b519baf84}, !- Control Zone or Zone List Name
  {c1db365d-6f05-4f44-98e7-ee50785c24bd}, !- Cooling Control Zone or Zone List Name
  {31194d8c-af96-479c-86e6-53188533e112}, !- Heating Control Zone or Zone List Name
  {464ce4a6-9a1e-4394-8f3c-1ad2497c3afd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {296e4384-4f81-48b2-a049-9d4b519baf84}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {c1db365d-6f05-4f44-98e7-ee50785c24bd}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {31194d8c-af96-479c-86e6-53188533e112}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {464ce4a6-9a1e-4394-8f3c-1ad2497c3afd}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d77d4472-d3a6-4a08-84d7-4c90d92717b8}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {1e61cded-df11-48dc-bd79-ad8d33405df0}, !- Default Day Schedule Name
  {449af5e5-3190-4e50-86ac-2f0bd3402327}, !- Summer Design Day Schedule Name
  {4b753f0e-e12a-4a0c-839c-4cbe7a541016}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1e61cded-df11-48dc-bd79-ad8d33405df0}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c7bc3b04-10f3-4d4b-8db2-a68371a6cc6f}, !- Handle
  {d77d4472-d3a6-4a08-84d7-4c90d92717b8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {2ccd9aa8-66aa-4c46-b33a-32b4a83816d8}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4b753f0e-e12a-4a0c-839c-4cbe7a541016}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a4c71454-adb9-4b37-86c7-6dff72cad9f6}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {449af5e5-3190-4e50-86ac-2f0bd3402327}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f443c87f-d948-46ed-9ba7-485f1b469c99}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {8fad5e47-c165-4a76-87ba-c50d4e26f236}, !- Control Zone or Zone List Name
  {7fd0667a-fd9b-448d-8d4b-f84da13be8c7}, !- Cooling Control Zone or Zone List Name
  {fac6b968-d1c3-4f0f-8bcf-77e70deb988b}, !- Heating Control Zone or Zone List Name
  {c8a74e2f-898e-40ff-9251-d2d2d114fbba}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8fad5e47-c165-4a76-87ba-c50d4e26f236}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {7fd0667a-fd9b-448d-8d4b-f84da13be8c7}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fac6b968-d1c3-4f0f-8bcf-77e70deb988b}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8a74e2f-898e-40ff-9251-d2d2d114fbba}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {eb4d9d3c-9ba1-4585-9d45-51f280f14232}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {77665ea4-fff4-415d-b1a5-11a0336a95e4}, !- Default Day Schedule Name
  {ee4393be-3b29-4bd2-ad5c-a6449c09c47c}, !- Summer Design Day Schedule Name
  {66ea8b8a-a288-4bac-9952-a6ab721fe789}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77665ea4-fff4-415d-b1a5-11a0336a95e4}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9c1c676a-53e5-46c9-b1ee-43faff790cad}, !- Handle
  {eb4d9d3c-9ba1-4585-9d45-51f280f14232}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {10f758a3-5cb0-43cb-970b-e362b21771c1}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {66ea8b8a-a288-4bac-9952-a6ab721fe789}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2026c415-9ecd-4401-bdf5-c1712f7e24bf}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ee4393be-3b29-4bd2-ad5c-a6449c09c47c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {5688e15a-ff5f-4b74-a172-12059141ecf5}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7f8c3a16-8507-4a07-8b65-147402b5ef52}, !- Control Zone or Zone List Name
  {e660259c-6c4e-4ffe-9f5a-498c9aee544b}, !- Cooling Control Zone or Zone List Name
  {2b0810fd-ce46-4142-9e43-13c08c117fcd}, !- Heating Control Zone or Zone List Name
  {14d28dda-8512-44df-9c98-96134c4072bc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f8c3a16-8507-4a07-8b65-147402b5ef52}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {e660259c-6c4e-4ffe-9f5a-498c9aee544b}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2b0810fd-ce46-4142-9e43-13c08c117fcd}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {14d28dda-8512-44df-9c98-96134c4072bc}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {90be5005-2468-42b2-8a9f-10b6b9103e47}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {6f333ccf-dd62-41db-abda-338df11ef14d}, !- Default Day Schedule Name
  {d9c4d413-e1dd-4eca-8e35-4ea1a431680d}, !- Summer Design Day Schedule Name
  {9ea76426-c4d3-4ff3-9abb-7b7c72d81b46}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6f333ccf-dd62-41db-abda-338df11ef14d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e3103b8d-b383-4ec7-9bfc-7aae997e89a6}, !- Handle
  {90be5005-2468-42b2-8a9f-10b6b9103e47}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b1e30170-c4fb-4e49-9f8e-6de87498fb09}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ea76426-c4d3-4ff3-9abb-7b7c72d81b46}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7d28c902-4079-4e42-bd91-60e46c0c4bae}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9c4d413-e1dd-4eca-8e35-4ea1a431680d}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {620df26d-59ac-4e6c-a8fd-b059cf7ba0fc}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dfadb59b-7dad-43bd-9bc3-6aabd90d733d}, !- Control Zone or Zone List Name
  {5e9ca20c-b737-4dd5-9a28-65f30ccd344b}, !- Cooling Control Zone or Zone List Name
  {738632b5-4dc3-491d-a667-cf1eb1c69096}, !- Heating Control Zone or Zone List Name
  {8a1331ea-3e6a-4476-b592-d5ae206481ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dfadb59b-7dad-43bd-9bc3-6aabd90d733d}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {5e9ca20c-b737-4dd5-9a28-65f30ccd344b}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {738632b5-4dc3-491d-a667-cf1eb1c69096}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8a1331ea-3e6a-4476-b592-d5ae206481ad}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bea5d243-fea5-4e73-b4c0-4ced916bb4a7}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {63cf42bc-d76d-45fc-810c-a14383abea7c}, !- Default Day Schedule Name
  {8001fd05-8fbf-4328-93fd-a76b098bbde2}, !- Summer Design Day Schedule Name
  {230f55e1-4472-4061-925c-647cb06bd87f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {63cf42bc-d76d-45fc-810c-a14383abea7c}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9dc85902-fe97-4567-948f-401bf242e2d0}, !- Handle
  {bea5d243-fea5-4e73-b4c0-4ced916bb4a7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.4723562877914356,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {488dc258-4aed-4a1c-8fe8-75c1b2c88195}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {230f55e1-4472-4061-925c-647cb06bd87f}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0fd3c62a-e8e5-4198-ad90-3c5a0c360cda}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8001fd05-8fbf-4328-93fd-a76b098bbde2}, !- Handle
  sys_1|doas|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>ptac|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {fbfe0a24-2240-4cb7-ba21-e2e362d37e34}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {4a27093e-4c98-4d8f-8771-3a03374c8a59}, !- Control Zone or Zone List Name
  {6c3a1716-c815-4c2d-8199-65c2b0a607a5}, !- Cooling Control Zone or Zone List Name
  {7d419d97-31a4-44f2-b1fa-8623410ecf1d}, !- Heating Control Zone or Zone List Name
  {1aa05d5c-6cbd-4854-add4-da3744246852}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4a27093e-4c98-4d8f-8771-3a03374c8a59}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {6c3a1716-c815-4c2d-8199-65c2b0a607a5}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d419d97-31a4-44f2-b1fa-8623410ecf1d}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1aa05d5c-6cbd-4854-add4-da3744246852}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {82780d2a-0081-41f5-b5f4-94a698645ffb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {fa17e8d5-1b63-4c9c-802d-b56fae5a808e}, !- Default Day Schedule Name
  {111d2449-18c3-4497-9302-f1017360f166}, !- Summer Design Day Schedule Name
  {b294c0a3-5e51-4b59-98e3-cbfff54daf08}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa17e8d5-1b63-4c9c-802d-b56fae5a808e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {c8279683-2ef5-4112-aa1c-ed6d159a571f}, !- Handle
  {82780d2a-0081-41f5-b5f4-94a698645ffb}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  17.649277307848305,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {877149d8-9661-48f8-a52a-746d3b8358c9}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b294c0a3-5e51-4b59-98e3-cbfff54daf08}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8e427677-f579-4403-972b-9016862f121e}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {111d2449-18c3-4497-9302-f1017360f166}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1d758729-b8c1-4516-859a-00c95333eab8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday Rule, !- Name
  {82780d2a-0081-41f5-b5f4-94a698645ffb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4bb3f10c-ac41-4cde-b70f-2b91f8f4feed}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4bb3f10c-ac41-4cde-b70f-2b91f8f4feed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Sunday, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {0273b641-ed38-446e-9c19-c0dbfb90d787}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {beb75dc4-a995-4c85-8804-3aec7cccd6a6}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b63b1fa7-ca56-43d5-85fc-b589d53f0c6b}, !- Control Zone or Zone List Name
  {5b95e50a-f12d-481a-b7be-00b81a770061}, !- Cooling Control Zone or Zone List Name
  {919d4530-8b07-4dbd-96e0-fdb2cf0c063c}, !- Heating Control Zone or Zone List Name
  {409733e7-8d47-4c10-8cff-ed987cdade08}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b63b1fa7-ca56-43d5-85fc-b589d53f0c6b}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {5b95e50a-f12d-481a-b7be-00b81a770061}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {919d4530-8b07-4dbd-96e0-fdb2cf0c063c}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {409733e7-8d47-4c10-8cff-ed987cdade08}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {885b512b-5980-441f-ac25-2274de3721a1}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  {3624d1b9-51fd-4275-bfcb-90b74713f1cc}, !- Default Day Schedule Name
  {2924eec2-4d4b-4169-a125-1ffb3be75407}, !- Summer Design Day Schedule Name
  {21282ea9-cb8b-4fff-a39f-7bdfb1c4b7f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3624d1b9-51fd-4275-bfcb-90b74713f1cc}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Default, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a3e55449-55cc-4125-a285-189035b5815d}, !- Handle
  {885b512b-5980-441f-ac25-2274de3721a1}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.3322121876003314,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2021-04-19 14:19:25 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2021-04-19 14:19:25 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {23bf3f06-e889-4f5f-a88f-967c02c4238c}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {21282ea9-cb8b-4fff-a39f-7bdfb1c4b7f0}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {102b55be-6264-4c91-9970-ea3b4682adbd}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2924eec2-4d4b-4169-a125-1ffb3be75407}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {3c71d371-77d0-4517-9470-6f2755fe057c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {d16c6f06-0297-44cd-b81e-c644ca61932f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c6b50e7-79c9-4d9f-916f-d3551f8e5e1f}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d108e237-ce85-4cd2-9e49-a16954e662c7}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d410c93c-9554-41c7-8dd5-632dc2b5f7e3}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {6625045e-e644-457e-88ab-5281afdfd203}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

